Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
10,20.6,14.2,49.8,1.8,33.8,26.7,23.7,18.9,18.2,18.3,15.0,43.8,0.0
20,20.5,14.1,49.9,7.4,33.8,26.6,23.4,18.9,18.3,18.3,15.0,43.8,0.0
30,20.5,14.0,49.5,37.4,34.2,26.5,23.4,18.8,18.2,18.3,15.0,43.8,0.0
40,20.4,14.0,49.6,25.0,34.2,26.5,23.4,18.6,18.2,18.3,14.9,43.8,0.0
50,20.3,13.9,49.8,24.7,34.2,26.4,23.3,18.6,18.2,18.4,15.0,43.8,0.0
60,20.3,13.9,49.8,19.3,34.1,26.4,23.5,18.5,18.2,18.3,15.0,43.8,0.0
70,20.2,13.8,49.8,19.7,34.0,26.4,23.2,18.5,18.3,18.3,15.0,43.8,0.0
80,20.1,13.8,50.1,19.6,33.9,26.5,23.4,18.5,18.3,18.3,15.0,43.7,0.0
90,20.0,13.7,50.1,19.7,33.9,26.5,23.5,18.5,18.3,18.3,15.1,43.7,0.0
100,19.9,13.7,50.3,19.6,33.9,26.5,23.2,18.4,18.3,18.3,15.1,43.5,0.0
110,19.8,13.6,50.5,19.8,33.9,26.5,23.6,18.4,18.3,18.3,15.1,43.5,0.0
120,19.7,13.5,50.6,19.6,33.9,26.5,23.5,18.4,18.3,18.3,15.1,43.4,0.0
130,19.7,13.6,51.0,19.7,34.0,26.5,23.6,18.6,18.2,18.3,15.1,43.2,0.0
140,19.6,13.5,51.0,19.5,34.1,26.5,23.4,18.7,18.3,18.3,15.2,43.1,0.0
150,19.7,13.6,51.2,19.7,34.0,26.5,23.4,18.6,18.3,18.3,15.2,43.0,0.0
160,19.7,13.7,51.6,19.5,34.0,26.5,23.4,18.5,18.3,18.3,15.2,42.9,0.0
170,19.8,13.7,51.5,19.7,34.0,26.5,23.5,18.4,18.3,18.2,15.2,42.8,0.0
180,19.8,13.8,51.9,19.7,34.1,26.6,23.5,18.5,18.3,18.3,15.3,42.7,0.0
190,19.9,13.9,52.1,332.4,34.1,26.6,23.5,18.5,18.3,18.3,15.3,42.5,0.0
200,19.9,13.9,52.2,278.2,34.1,26.5,23.3,18.5,18.3,18.3,15.2,42.5,0.0
210,20.0,14.0,52.3,260.4,34.1,26.5,23.2,18.6,18.3,18.3,15.3,42.4,0.0
220,20.1,14.0,52.2,250.6,34.1,26.5,23.1,18.6,18.3,18.2,15.3,42.2,0.0
230,20.1,14.1,52.4,244.9,34.1,26.5,23.2,18.6,18.3,18.3,15.3,42.2,0.0
240,20.1,14.2,52.6,240.8,34.1,26.5,23.5,18.6,18.3,18.3,15.4,42.1,0.0
250,20.2,14.2,52.7,236.9,34.0,26.5,23.6,18.6,18.3,18.3,15.4,42.0,0.0
260,20.2,14.3,52.7,4331.6,34.1,26.5,23.6,18.6,18.3,18.3,15.4,41.9,0.0
270,20.3,14.3,52.5,4353.0,34.1,26.7,23.7,18.7,18.3,18.3,15.5,41.8,0.0
280,20.3,14.2,52.2,4338.2,34.1,28.2,23.6,18.7,18.3,18.3,15.5,41.7,0.0
290,20.3,14.3,52.4,4358.4,34.2,28.8,23.6,18.7,18.3,18.3,15.5,41.6,0.0
300,20.3,14.3,52.3,4347.9,34.2,29.2,23.5,18.8,18.3,18.3,15.5,41.5,0.0
310,20.3,14.3,52.6,4354.5,34.1,29.7,23.5,18.8,18.3,18.3,15.5,41.5,0.0
320,20.3,14.3,52.5,4341.6,34.1,30.0,23.4,18.8,18.3,18.3,15.6,41.4,0.0
330,20.3,14.3,52.3,4349.3,34.2,30.1,23.4,18.8,18.3,18.3,15.6,41.3,0.0
340,20.3,14.2,52.4,4354.4,34.0,30.3,23.4,18.8,18.3,18.3,15.6,41.2,0.0
350,20.3,14.2,52.4,4359.7,33.8,30.4,23.3,19.0,18.3,18.3,15.6,41.0,0.0
360,20.3,14.2,52.4,4346.7,34.0,30.7,23.3,19.1,18.3,18.3,15.6,40.9,0.0
370,20.2,14.1,52.1,4334.2,34.4,30.9,23.3,19.1,18.3,18.3,15.7,40.8,0.0
380,20.1,14.1,52.0,4342.5,34.3,31.2,23.3,19.1,18.3,18.3,15.7,40.7,0.0
390,20.0,14.0,51.9,4358.5,34.1,31.3,23.3,19.1,18.3,18.3,15.7,40.6,0.0
400,20.0,13.9,51.8,4359.9,32.5,31.4,23.4,19.2,18.3,18.3,15.7,40.5,0.0
410,19.9,13.9,51.7,4353.8,32.9,31.6,23.4,19.2,18.3,18.3,15.8,40.4,0.0
420,19.9,13.8,51.6,4349.8,32.9,31.7,23.5,19.2,18.3,18.3,15.7,40.3,0.0
430,19.9,13.8,51.4,4354.0,33.0,31.9,23.5,19.3,18.3,18.3,15.8,40.3,0.0
440,19.8,13.7,51.3,4357.8,32.9,31.9,23.5,19.3,18.3,18.3,15.8,40.1,0.0
450,19.8,13.7,51.1,4345.6,33.1,32.1,23.5,19.4,18.3,18.3,15.8,39.9,0.0
460,19.9,13.7,51.3,4343.7,33.2,32.2,23.6,19.4,18.3,18.3,15.8,39.8,0.0
470,19.9,13.7,51.0,4359.6,33.4,32.2,23.5,19.5,18.3,18.3,15.9,39.7,0.0
480,20.0,13.8,51.1,4378.9,33.5,32.4,23.4,19.5,18.3,18.3,15.9,39.5,0.0
490,20.0,13.9,51.1,4369.3,33.6,32.5,23.3,19.5,18.3,18.3,15.9,39.3,0.0
500,20.0,13.9,51.2,4372.5,33.9,32.6,23.4,19.6,18.3,18.3,15.9,39.2,0.0
510,20.1,13.9,51.0,4381.7,34.0,32.8,23.3,19.7,18.3,18.3,15.9,39.1,0.0
520,20.1,13.9,51.0,4377.4,34.1,32.8,23.4,19.7,18.4,18.3,16.0,39.0,0.0
530,20.1,13.9,50.9,4387.2,34.3,32.9,23.4,19.7,18.4,18.3,16.0,38.9,0.0
540,20.2,13.9,50.5,4384.2,34.3,33.0,23.3,19.8,18.4,18.3,16.0,38.8,0.0
550,20.2,14.0,50.6,4366.5,34.5,33.2,23.4,19.9,18.4,18.3,16.0,38.7,0.0
560,20.2,14.0,50.9,4385.9,34.7,33.3,23.4,20.0,18.4,18.3,16.1,38.7,0.0
570,20.2,14.0,50.7,4388.5,34.6,33.5,23.4,20.0,18.4,18.3,16.1,38.7,0.0
580,20.2,13.9,50.4,4386.0,34.7,33.7,23.4,20.0,18.4,18.3,16.1,38.6,0.0
590,20.3,14.0,50.3,4383.0,34.9,33.8,23.4,20.1,18.4,18.3,16.1,38.5,0.0
600,20.2,13.9,50.2,4385.5,35.2,34.0,23.4,20.1,18.4,18.3,16.1,38.4,0.0
610,20.2,13.9,50.1,4384.2,35.3,34.1,23.4,20.2,18.4,18.3,16.2,38.3,0.0
620,20.2,13.8,50.1,4390.7,35.5,34.3,23.4,20.2,18.4,18.3,16.2,38.2,0.0
630,20.1,13.8,50.1,4393.4,35.7,34.3,23.4,20.3,18.4,18.3,16.2,38.2,0.0
640,20.1,13.8,50.0,4381.9,35.7,34.7,23.4,20.4,18.4,18.3,16.2,38.1,0.0
650,20.0,13.7,49.8,4393.6,35.6,34.9,23.4,20.5,18.4,18.3,16.3,38.0,0.0
660,20.0,13.6,49.8,4391.3,35.6,34.9,23.5,20.5,18.5,18.3,16.3,37.9,0.0
670,19.9,13.6,49.9,4388.3,36.1,34.8,23.4,20.6,18.5,18.3,16.3,37.8,0.0
680,19.9,13.6,49.8,4391.5,35.9,35.0,23.4,20.7,18.5,18.3,16.3,37.7,0.0
690,19.9,13.6,49.9,4384.0,36.2,35.1,23.3,20.7,18.5,18.3,16.3,37.7,0.0
700,19.8,13.5,49.7,4386.3,36.1,35.3,23.3,20.7,18.5,18.3,16.3,37.5,0.0
710,19.8,13.5,49.6,4395.3,36.2,35.3,23.4,20.8,18.5,18.3,16.4,37.5,0.0
720,19.9,13.5,49.6,4385.9,36.7,35.5,23.4,20.9,18.6,18.3,16.4,37.4,0.0
730,19.9,13.6,49.5,4384.7,36.6,35.6,23.3,20.9,18.6,18.3,16.5,37.3,0.0
740,19.9,13.6,49.4,4394.8,36.6,35.8,23.3,21.0,18.6,18.3,16.5,37.2,0.0
750,19.9,13.6,49.5,4395.3,36.7,35.8,23.4,21.1,18.6,18.3,16.5,37.1,0.0
760,20.0,13.6,49.4,4399.9,37.0,35.9,23.4,21.1,18.6,18.3,16.6,37.0,0.0
770,20.1,13.7,49.6,4376.3,36.9,36.1,23.4,21.2,18.6,18.3,16.6,37.0,0.0
780,20.1,13.7,49.5,4390.3,36.7,36.5,23.4,21.2,18.6,18.3,16.6,36.9,0.0
790,20.1,13.7,49.4,4402.2,37.1,36.7,23.4,21.4,18.6,18.3,16.7,36.8,0.0
800,20.2,13.8,49.3,4393.1,37.0,37.0,23.4,21.4,18.7,18.3,16.7,36.7,0.0
810,20.2,13.8,49.1,4390.1,37.2,37.4,23.4,21.5,18.7,18.3,16.8,36.7,0.0
820,20.2,13.8,49.0,4394.6,37.3,37.4,23.4,21.6,18.7,18.3,16.9,36.6,0.0
830,20.2,13.8,49.3,4401.1,37.1,37.5,23.4,21.7,18.7,18.3,16.9,36.6,0.0
840,20.1,13.7,49.3,4396.2,37.4,38.2,23.4,21.7,18.7,18.3,17.0,36.4,0.0
850,20.1,13.7,49.0,4390.8,37.5,37.5,23.5,21.8,18.8,18.3,17.0,36.4,0.0
860,20.1,13.7,49.1,4389.0,37.6,37.2,23.5,21.9,18.8,18.3,17.1,36.4,0.0
870,20.2,13.8,49.1,4391.8,38.4,37.3,23.6,21.9,18.8,18.3,17.2,36.3,0.0
880,20.2,13.7,48.8,4399.6,38.0,37.5,23.5,22.0,18.8,18.3,17.2,36.2,0.0
890,20.1,13.7,48.8,4400.4,38.2,37.3,23.5,22.0,18.8,18.4,17.3,36.1,0.0
900,20.1,13.6,49.0,4397.9,38.3,37.6,23.5,22.1,18.8,18.3,17.4,36.0,0.0
910,20.0,13.5,48.6,4394.5,38.2,37.8,23.5,22.1,18.8,18.3,17.5,35.9,0.0
920,20.0,13.5,48.8,4395.5,38.6,37.5,23.5,22.2,18.8,18.3,17.5,35.9,0.0
930,19.9,13.5,48.8,4392.3,38.6,37.7,23.5,22.2,18.9,18.3,17.6,35.8,0.0
940,19.9,13.4,48.5,4396.5,38.9,37.7,23.6,22.3,18.9,18.4,17.7,35.7,0.0
950,19.9,13.4,48.8,4396.1,38.9,37.9,23.6,22.3,18.9,18.4,17.8,35.6,0.0
960,19.9,13.4,48.5,4391.7,39.0,38.4,23.6,22.4,19.0,18.4,17.9,35.5,0.0
970,19.9,13.4,48.8,4389.8,39.2,38.3,23.7,22.4,19.0,18.4,17.9,35.5,0.0
980,19.9,13.5,48.7,4393.0,39.3,38.7,23.7,22.4,19.0,18.4,18.0,35.4,0.0
990,19.9,13.5,48.8,4395.8,39.1,38.7,23.7,22.5,19.0,18.4,18.1,35.3,0.0
1000,20.0,13.5,48.6,4395.6,39.2,38.6,23.7,22.5,19.0,18.4,18.2,35.3,0.0
1010,20.0,13.5,48.8,4396.0,39.1,39.6,23.8,22.6,19.1,18.4,18.3,35.2,0.0
1020,20.1,13.6,49.1,4390.3,39.5,39.3,23.7,22.6,19.1,18.4,18.4,35.1,0.0
1030,20.1,13.7,49.0,4394.6,39.6,39.1,23.7,22.6,19.1,18.4,18.5,35.1,0.0
1040,20.1,13.7,48.9,4399.4,40.0,39.5,23.8,22.6,19.1,18.4,18.6,35.0,0.0
1050,20.2,13.7,48.9,4398.2,39.9,39.0,23.8,22.7,19.1,18.4,18.7,34.9,0.0
1060,20.2,13.7,48.9,4397.2,39.8,39.0,23.8,22.7,19.1,18.4,18.8,34.9,0.0
1070,20.2,13.7,48.9,4400.2,40.2,39.1,23.9,22.7,19.2,18.4,18.9,34.8,0.0
1080,20.2,13.7,48.7,4403.5,40.3,39.2,23.9,22.7,19.2,18.4,19.0,34.7,0.0
1090,20.3,13.8,48.8,4403.3,40.0,39.5,23.9,22.8,19.2,18.4,19.1,34.6,0.0
1100,20.2,13.7,48.7,4396.0,40.3,39.7,23.9,22.8,19.2,18.4,19.1,34.5,0.0
1110,20.2,13.8,49.1,4372.5,40.4,39.4,24.0,22.8,19.3,18.4,19.3,34.4,0.0
1120,20.2,13.8,49.1,4372.8,40.6,39.9,24.0,22.8,19.3,18.4,19.4,34.4,0.0
1130,20.2,13.7,49.0,4374.5,41.0,39.7,24.0,22.9,19.3,18.4,19.5,34.3,0.0
1140,20.2,13.7,48.9,4376.9,40.5,41.4,24.0,22.9,19.3,18.4,19.6,34.2,0.0
1150,20.1,13.6,49.0,4378.5,40.8,41.9,24.0,22.9,19.4,18.4,19.7,34.2,0.0
1160,20.0,13.6,49.1,4375.0,40.6,41.5,24.0,23.0,19.4,18.5,19.8,34.1,0.0
1170,20.0,13.5,49.2,4379.1,40.6,40.8,24.1,23.0,19.4,18.4,19.9,34.0,0.0
1180,20.0,13.5,49.1,4379.1,41.0,40.7,24.1,23.0,19.4,18.5,20.0,34.0,0.0
1190,19.9,13.5,48.7,4376.4,40.9,40.8,24.1,23.0,19.4,18.5,20.1,33.9,0.0
1200,19.9,13.4,48.8,4365.9,41.1,40.5,24.1,23.1,19.4,18.5,20.2,33.8,0.0
1210,19.9,13.5,49.0,4366.4,41.3,41.4,24.2,23.1,19.5,18.5,20.3,33.8,0.0
1220,19.9,13.5,48.9,4348.6,41.2,40.9,24.2,23.1,19.5,18.5,20.5,33.7,0.0
1230,19.9,13.5,49.1,4370.1,41.4,40.8,24.2,23.1,19.5,18.5,20.6,33.7,0.0
1240,19.9,13.5,49.1,4368.0,41.5,41.1,24.2,23.2,19.5,18.5,20.7,33.6,0.0
1250,20.0,13.6,49.1,4368.9,41.9,40.9,24.3,23.2,19.6,18.5,20.8,33.5,0.0
1260,20.1,13.6,48.9,4358.0,41.8,40.8,24.3,23.2,19.6,18.5,20.9,33.5,0.0
1270,20.1,13.7,49.2,4368.3,42.4,42.1,24.3,23.2,19.6,18.5,21.0,33.4,0.0
1280,20.1,13.7,49.1,4334.6,42.1,42.1,24.3,23.3,19.7,18.5,21.1,33.3,0.0
1290,20.1,13.7,49.2,4348.4,42.2,41.7,24.3,23.3,19.7,18.5,21.2,33.3,0.0
1300,20.1,13.7,49.2,4307.3,42.0,41.5,24.4,23.3,19.7,18.5,21.3,33.2,0.0
1310,20.2,13.8,49.3,4348.1,42.5,41.5,24.4,23.3,19.7,18.5,21.4,33.1,0.0
1320,20.2,13.8,49.2,4322.0,42.2,41.6,24.4,23.4,19.7,18.6,21.5,33.1,0.0
1330,20.3,13.8,49.2,4336.3,42.5,41.8,24.4,23.4,19.7,18.6,21.6,33.0,0.0
1340,20.2,13.8,49.2,4323.9,42.9,42.1,24.5,23.4,19.8,18.6,21.7,32.9,0.0
1350,20.2,13.8,49.4,4339.5,42.9,42.2,24.4,23.4,19.8,18.5,21.8,32.9,0.0
1360,20.2,13.8,49.5,4339.4,42.8,42.3,24.5,23.5,19.8,18.6,21.9,32.8,0.0
1370,20.2,13.8,49.2,4345.0,43.0,42.3,24.5,23.5,19.9,18.6,22.0,32.7,0.0
1380,20.2,13.7,49.0,4340.0,43.0,42.1,24.5,23.6,19.9,18.6,22.1,32.7,0.0
1390,20.1,13.7,49.3,4349.3,42.9,42.4,24.6,23.6,19.9,18.6,22.2,32.6,0.0
1400,20.1,13.7,49.5,4341.5,43.3,42.8,24.6,23.6,19.9,18.6,22.4,32.6,0.0
1410,20.0,13.6,49.2,4338.9,43.4,43.0,24.6,23.6,19.9,18.6,22.5,32.5,0.0
1420,20.0,13.6,49.2,4348.4,43.6,42.9,24.6,23.7,20.0,18.6,22.6,32.4,0.0
1430,20.0,13.6,49.3,4339.9,43.5,42.7,24.7,23.7,20.0,18.6,22.7,32.4,0.0
1440,19.9,13.5,49.4,4333.8,43.9,43.3,24.7,23.7,20.0,18.6,22.8,32.3,0.0
1450,19.9,13.5,49.4,4336.7,43.9,43.1,24.7,23.7,20.0,18.6,22.9,32.3,0.0
1460,19.8,13.5,49.6,4341.5,43.8,43.4,24.7,23.8,20.1,18.7,23.0,32.2,0.0
1470,19.8,13.5,49.3,4343.7,44.2,43.6,24.7,23.8,20.1,18.7,23.1,32.2,0.0
1480,19.9,13.5,49.5,4347.3,44.1,43.7,24.8,23.8,20.1,18.7,23.2,32.1,0.0
1490,19.9,13.6,49.4,4347.2,44.1,43.7,24.8,23.9,20.2,18.7,23.3,32.1,0.0
1500,20.0,13.6,49.6,4342.8,44.0,43.7,24.8,23.9,20.2,18.7,23.4,32.0,0.0
1510,20.0,13.7,49.6,4343.4,44.6,43.7,24.9,23.9,20.2,18.7,23.5,32.0,0.0
1520,20.1,13.7,49.8,4339.4,44.4,44.7,24.9,23.9,20.2,18.7,23.5,31.9,0.0
1530,20.1,13.7,49.5,4347.0,44.3,44.0,24.9,24.0,20.2,18.7,23.6,31.8,0.0
1540,20.1,13.8,49.8,4351.1,44.6,44.0,24.9,24.0,20.3,18.7,23.7,31.8,0.0
1550,20.1,13.8,49.9,4349.3,45.0,44.5,24.9,24.0,20.3,18.7,23.8,31.7,0.0
1560,20.2,13.8,49.9,4341.3,44.9,44.3,24.9,24.1,20.3,18.7,23.9,31.7,0.0
1570,20.2,13.8,49.9,4345.7,45.1,44.3,25.0,24.1,20.3,18.8,24.0,31.6,0.0
1580,20.2,13.8,49.7,4344.2,45.1,44.5,25.0,24.1,20.3,18.8,24.1,31.5,0.0
1590,20.2,13.8,49.9,4346.1,45.3,44.4,25.0,24.1,20.4,18.8,24.1,31.5,0.0
1600,20.1,13.7,49.6,4340.0,45.1,44.8,25.1,24.2,20.4,18.8,24.2,31.4,0.0
1610,20.1,13.8,50.0,4351.6,45.3,44.5,25.1,24.2,20.4,18.8,24.3,31.4,0.0
1620,20.2,13.8,49.7,4345.6,45.3,44.7,25.1,24.2,20.5,18.8,24.4,31.3,0.0
1630,20.2,13.8,49.8,4351.4,45.5,44.7,25.1,24.2,20.5,18.8,24.5,31.2,0.0
1640,20.1,13.8,49.9,4350.0,45.5,44.8,25.2,24.2,20.5,18.8,24.6,31.2,0.0
1650,20.1,13.8,49.8,4348.7,45.8,44.9,25.2,24.3,20.5,18.8,24.7,31.2,0.0
1660,20.0,13.7,49.9,4344.9,45.8,45.3,25.2,24.3,20.6,18.8,24.8,31.1,0.0
1670,20.0,13.7,49.8,4337.6,45.9,45.2,25.3,24.3,20.6,18.8,24.9,31.0,0.0
1680,19.9,13.6,49.7,4347.2,46.4,45.3,25.3,24.3,20.6,18.9,25.0,31.0,0.0
1690,19.9,13.6,49.7,4346.7,46.0,46.5,25.3,24.4,20.7,18.9,25.1,30.9,0.0
1700,19.9,13.6,49.8,4343.2,46.0,45.7,25.3,24.4,20.7,18.9,25.1,30.8,0.0
1710,19.9,13.6,49.8,4339.7,46.2,46.7,25.3,24.4,20.7,18.9,25.2,30.8,0.0
1720,19.9,13.5,49.7,4352.2,46.4,46.2,25.3,24.4,20.7,18.9,25.3,30.7,0.0
1730,19.9,13.6,49.8,4351.3,46.6,45.9,25.4,24.4,20.8,18.9,25.4,30.7,0.0
1740,20.0,13.7,50.0,4343.5,46.6,45.8,25.4,24.5,20.8,18.9,25.5,30.7,0.0
1750,20.0,13.6,49.9,4341.2,46.4,46.0,25.4,24.5,20.8,18.9,25.6,30.6,0.0
1760,20.0,13.7,49.8,4342.0,46.5,46.4,25.5,24.5,20.8,19.0,25.6,30.5,0.0
1770,20.1,13.8,49.7,4349.8,47.1,46.5,25.5,24.6,20.9,19.0,25.7,30.5,0.0
1780,20.2,13.9,50.1,4351.5,46.6,46.4,25.5,24.6,20.9,19.0,25.8,30.5,0.0
1790,20.2,13.9,50.0,4343.3,47.2,46.8,25.5,24.6,20.9,19.0,25.9,30.4,0.0
1800,20.2,13.9,50.1,4351.8,46.8,46.4,25.6,24.6,21.0,19.0,25.9,30.3,0.0
1810,20.2,13.8,49.8,4345.7,47.1,47.1,25.6,24.6,21.0,19.0,26.0,30.3,0.0
1820,20.2,13.9,50.2,4332.4,47.7,48.1,25.6,24.7,21.0,19.0,26.1,30.2,0.0
1830,20.2,13.9,50.1,4334.7,47.6,47.4,25.6,24.7,21.0,19.0,26.2,30.2,0.0
1840,20.3,13.9,50.1,4348.4,47.5,47.1,25.6,24.7,21.1,19.0,26.3,30.1,0.0
1850,20.3,14.0,50.1,4352.8,47.3,46.9,25.7,24.8,21.1,19.1,26.4,30.1,0.0
1860,20.3,14.0,50.1,4347.2,47.9,46.9,25.7,24.8,21.1,19.1,26.4,30.0,0.0
1870,20.3,13.9,49.8,4345.2,48.3,47.1,25.7,24.8,21.2,19.1,26.5,30.0,0.0
1880,20.2,13.9,50.2,4345.6,48.0,47.5,25.7,24.8,21.2,19.1,26.6,29.9,0.0
1890,20.2,13.9,50.1,4328.4,48.2,47.6,25.8,24.9,21.2,19.1,26.7,29.9,0.0
1900,20.1,13.8,50.0,4349.8,48.4,47.6,25.8,24.9,21.3,19.1,26.7,29.8,0.0
1910,20.1,13.8,50.1,4350.2,48.2,48.3,25.8,24.9,21.3,19.1,26.8,29.8,0.0
1920,20.0,13.7,50.1,4348.1,48.1,48.6,25.8,24.9,21.3,19.1,26.9,29.7,0.0
1930,20.0,13.7,50.1,4358.8,48.3,48.2,25.9,25.0,21.3,19.2,27.0,29.7,0.0
1940,19.9,13.6,49.9,4336.3,48.8,48.2,25.9,25.0,21.4,19.2,27.0,29.6,0.0
1950,19.9,13.6,50.1,4354.0,48.6,48.4,25.9,25.0,21.4,19.2,27.1,29.6,0.0
1960,19.8,13.5,49.9,4354.5,48.6,48.2,25.9,25.0,21.4,19.2,27.2,29.5,0.0
1970,19.8,13.5,50.1,4354.1,49.0,47.9,25.9,25.1,21.5,19.2,27.2,29.5,0.0
1980,19.8,13.6,50.2,4364.9,49.0,48.2,26.0,25.1,21.5,19.2,27.3,29.5,0.0
1990,19.9,13.6,50.2,4364.8,49.2,48.6,26.0,25.1,21.5,19.2,27.4,29.4,0.0
2000,19.9,13.6,50.0,4359.2,49.2,48.4,26.0,25.1,21.6,19.2,27.5,29.4,0.0
2010,19.9,13.6,50.2,4360.3,49.3,48.7,26.0,25.1,21.6,19.2,27.5,29.3,0.0
2020,20.0,13.7,50.3,4361.5,49.3,49.1,26.1,25.2,21.6,19.3,27.6,29.3,0.0
2030,20.0,13.7,50.2,4351.3,49.3,48.7,26.1,25.2,21.6,19.3,27.7,29.2,0.0
2040,20.0,13.8,50.2,4356.7,49.7,49.1,26.1,25.2,21.7,19.3,27.8,29.2,0.0
2050,20.1,13.8,50.1,4360.0,49.1,49.1,26.2,25.3,21.7,19.3,27.8,29.1,0.0
2060,20.2,13.9,50.3,4349.0,49.7,49.4,26.2,25.3,21.7,19.3,27.9,29.1,0.0
2070,20.2,13.9,50.2,4361.5,49.6,50.3,26.2,25.3,21.8,19.3,28.0,29.0,0.0
2080,20.2,13.9,50.4,4361.9,49.7,50.5,26.2,25.3,21.8,19.4,28.1,29.0,0.0
2090,20.2,13.9,50.2,4356.3,49.8,49.4,26.2,25.3,21.9,19.4,28.1,29.0,0.0
2100,20.2,13.9,50.2,4368.4,49.7,49.5,26.3,25.4,21.9,19.4,28.2,28.9,0.0
2110,20.2,13.9,50.3,4368.3,50.2,49.6,26.3,25.4,21.9,19.4,28.3,28.8,0.0
2120,20.2,13.9,50.3,4369.4,50.1,49.6,26.3,25.4,21.9,19.4,28.3,28.8,0.0
2130,20.2,13.9,50.3,4371.8,50.5,49.7,26.3,25.4,22.0,19.4,28.4,28.8,0.0
2140,20.3,14.0,50.4,4371.8,50.7,50.4,26.4,25.5,22.0,19.4,28.5,28.7,0.0
2150,20.3,14.0,50.2,4370.4,50.6,50.0,26.4,25.5,22.0,19.5,28.6,28.7,0.0
2160,20.3,13.9,50.1,4372.7,51.1,50.5,26.4,25.5,22.0,19.5,28.6,28.7,0.0
2170,20.3,13.9,50.1,4366.4,50.8,50.9,26.4,25.5,22.1,19.5,28.7,28.6,0.0
2180,20.2,14.0,50.4,4373.2,50.8,50.9,26.5,25.6,22.1,19.5,28.8,28.6,0.0
2190,20.2,13.9,50.3,4373.8,51.0,50.8,26.5,25.6,22.1,19.5,28.8,28.5,0.0
2200,20.1,13.8,50.1,4370.5,50.7,50.7,26.5,25.6,22.2,19.6,28.9,28.5,0.0
2210,20.1,13.8,50.2,4366.4,50.7,51.0,26.6,25.7,22.2,19.6,29.0,28.5,0.0
2220,20.0,13.7,50.0,4365.2,51.1,52.3,26.6,25.7,22.2,19.6,29.0,28.4,0.0
2230,20.0,13.7,50.4,4363.8,51.1,51.9,26.6,25.7,22.2,19.5,29.1,28.4,0.0
2240,19.9,13.6,50.2,4366.2,50.9,50.9,26.6,25.7,22.3,19.6,29.2,28.3,0.0
2250,19.9,13.6,49.9,4363.9,51.3,50.9,26.6,25.8,22.3,19.6,29.3,28.3,0.0
2260,19.8,13.6,50.1,4369.6,51.4,51.7,26.7,25.8,22.4,19.6,29.3,28.2,0.0
2270,19.8,13.6,50.1,4363.3,51.2,52.0,26.7,25.8,22.4,19.6,29.4,28.2,0.0
2280,19.9,13.6,50.2,4374.6,51.5,52.4,26.7,25.8,22.4,19.6,29.4,28.2,0.0
2290,19.9,13.7,50.3,4359.3,51.9,51.5,26.7,25.8,22.4,19.7,29.5,28.1,0.0
2300,20.0,13.7,50.2,4372.5,51.9,51.5,26.8,25.9,22.4,19.7,29.6,28.1,0.0
2310,20.0,13.7,50.3,4370.2,51.8,51.7,26.8,25.9,22.5,19.7,29.6,28.0,0.0
2320,20.0,13.8,50.4,4367.2,52.0,51.7,26.8,25.9,22.5,19.7,29.7,28.0,0.0
2330,20.0,13.8,50.4,4352.0,52.4,52.3,26.9,26.0,22.6,19.7,29.8,28.0,0.0
2340,20.1,13.8,50.1,4358.9,52.4,51.8,26.9,26.0,22.6,19.7,29.9,27.9,0.0
2350,20.1,13.8,50.0,4363.3,52.7,52.2,26.9,26.0,22.6,19.7,29.9,27.9,0.0
2360,20.2,13.9,50.3,4351.3,52.5,52.0,26.9,26.0,22.6,19.8,30.0,27.8,0.0
2370,20.2,13.9,49.9,4355.4,52.5,52.1,26.9,26.0,22.6,19.8,30.1,27.8,0.0
2380,20.2,13.9,50.1,4361.5,52.8,52.5,26.9,26.1,22.7,19.8,30.1,27.7,0.0
2390,20.3,13.9,50.1,4362.4,52.5,52.6,27.0,26.1,22.7,19.8,30.2,27.7,0.0
2400,20.3,14.0,50.2,4359.7,53.1,52.7,27.0,26.1,22.7,19.9,30.3,27.7,0.0
2410,20.3,14.0,50.1,4363.5,53.0,52.5,27.0,26.1,22.8,19.8,30.4,27.6,0.0
2420,20.2,14.0,50.3,4357.3,53.0,53.2,27.0,26.1,22.8,19.8,30.4,27.6,0.0
2430,20.2,13.9,50.2,4362.4,53.3,53.5,27.1,26.2,22.9,19.8,30.5,27.6,0.0
2440,20.2,13.9,50.2,4358.3,53.0,53.6,27.1,26.2,22.9,19.9,30.6,27.5,0.0
2450,20.2,13.8,49.8,4362.9,53.5,53.5,27.1,26.2,22.9,19.9,30.7,27.5,0.0
2460,20.2,13.8,50.0,297.3,53.6,53.2,27.2,26.3,22.9,19.9,30.7,27.4,0.0
2470,20.1,13.8,50.0,297.2,53.4,53.1,27.2,26.3,22.9,20.0,30.4,27.4,0.0
2480,20.0,13.7,49.9,297.4,53.3,52.8,27.2,26.3,22.9,19.9,30.2,27.4,0.0
2490,20.0,13.7,50.2,297.8,53.2,52.8,27.2,26.3,23.0,20.0,30.0,27.4,0.0
2500,20.0,13.6,49.8,297.5,53.3,53.0,27.2,26.4,23.0,20.0,29.8,27.3,0.0
2510,19.9,13.6,49.9,297.7,53.2,53.0,27.3,26.4,23.1,20.0,29.6,27.3,0.0
2520,19.8,13.5,49.9,298.2,53.2,53.0,27.3,26.4,23.1,20.0,29.5,27.3,0.0
2530,19.8,13.5,50.0,298.6,53.2,53.0,27.4,26.4,23.1,20.1,29.4,27.2,0.0
2540,19.8,13.5,50.0,298.6,53.3,53.0,27.3,26.4,23.1,20.1,29.3,27.2,0.0
2550,19.8,13.5,49.7,298.6,53.3,53.0,27.4,26.5,23.2,20.1,29.2,27.1,0.0
2560,19.9,13.6,50.0,298.5,53.3,53.0,27.4,26.5,23.2,20.1,29.1,27.1,0.0
2570,20.0,13.7,50.1,298.5,52.9,52.9,27.4,26.5,23.2,20.1,29.0,27.1,0.0
2580,20.0,13.7,50.1,298.7,53.0,52.9,27.4,26.6,23.2,20.1,29.0,27.1,0.0
2590,20.0,13.7,50.1,298.9,52.9,52.9,27.5,26.6,23.3,20.1,28.9,27.0,0.0
2600,20.0,13.7,49.9,299.0,52.8,52.9,27.5,26.6,23.3,20.1,28.8,27.0,0.0
2610,20.1,13.8,50.1,298.5,53.1,52.9,27.5,26.6,23.3,20.2,28.7,26.9,0.0
2620,20.2,13.8,49.8,299.1,53.1,52.9,27.6,26.6,23.3,20.2,28.7,26.9,0.0
2630,20.2,13.8,49.9,299.4,53.2,52.9,27.6,26.7,23.4,20.2,28.6,26.9,0.0
2640,20.2,13.9,50.1,299.1,53.2,52.9,27.6,26.7,23.4,20.2,28.5,26.8,0.0
2650,20.2,13.9,50.1,299.6,53.0,52.9,27.6,26.7,23.4,20.3,28.5,26.8,0.0
2660,20.3,13.9,50.0,299.3,53.0,52.9,27.6,26.7,23.5,20.3,28.4,26.8,0.0
2670,20.3,14.0,50.1,299.6,52.7,52.9,27.7,26.8,23.5,20.3,28.3,26.7,0.0
2680,20.3,14.0,49.8,299.6,52.8,53.0,27.7,26.8,23.5,20.3,28.3,26.7,0.0
2690,20.3,14.0,50.1,299.7,52.0,53.0,27.7,26.8,23.5,20.3,28.2,26.6,0.0
2700,20.3,14.0,50.1,299.7,52.7,53.1,27.8,26.8,23.6,20.3,28.2,26.6,0.0
2710,20.3,13.9,49.9,300.0,52.8,53.1,27.8,26.9,23.6,20.3,28.1,26.6,0.0
2720,20.3,14.0,50.0,299.9,52.8,53.1,27.8,26.9,23.6,20.4,28.1,26.6,0.0
2730,20.2,13.8,49.7,300.1,52.8,53.1,27.8,26.9,23.6,20.4,28.0,26.5,0.0
2740,20.2,13.9,50.0,299.9,52.9,53.1,27.8,26.9,23.7,20.4,28.0,26.5,0.0
2750,20.2,13.8,49.7,300.5,52.9,53.1,27.9,27.0,23.7,20.4,27.9,26.5,0.0
2760,20.1,13.8,49.9,300.5,53.2,53.0,27.9,27.0,23.7,20.4,27.9,26.4,0.0
2770,20.0,13.7,49.8,300.6,53.1,53.0,27.9,27.0,23.8,20.5,27.9,26.4,0.0
2780,20.0,13.7,49.9,300.7,53.1,52.9,27.9,27.0,23.8,20.5,27.8,26.4,0.0
2790,19.9,13.6,49.8,300.7,53.0,52.9,27.9,27.0,23.9,20.5,27.8,26.4,0.0
2800,19.9,13.6,50.0,300.5,52.9,53.0,28.0,27.1,23.9,20.5,27.7,26.3,0.0
2810,19.8,13.5,49.8,301.0,53.1,52.9,28.0,27.1,23.9,20.5,27.7,26.3,0.0
2820,19.8,13.5,49.9,301.1,53.0,52.9,28.0,27.1,23.9,20.6,27.6,26.3,0.0
2830,19.8,13.5,49.9,301.4,52.8,52.9,28.0,27.1,23.9,20.6,27.6,26.2,0.0
2840,19.9,13.6,50.0,301.3,52.8,52.9,28.0,27.2,23.9,20.6,27.5,26.2,0.0
2850,20.0,13.6,49.8,301.4,52.7,52.9,28.1,27.2,24.0,20.6,27.5,26.2,0.0
2860,20.0,13.7,50.0,301.6,52.7,53.0,28.1,27.2,24.0,20.6,27.5,26.2,0.0
2870,20.1,13.7,50.0,301.4,52.7,53.0,28.1,27.3,24.1,20.6,27.4,26.1,0.0
2880,20.1,13.8,49.9,301.3,52.5,53.0,28.2,27.3,24.1,20.6,27.4,26.1,0.0
2890,20.1,13.8,49.8,301.6,52.8,53.0,28.2,27.3,24.1,20.7,27.4,26.1,0.0
2900,20.1,13.8,49.8,301.6,53.0,53.0,28.2,27.3,24.1,20.7,27.3,26.0,0.0
2910,20.1,13.8,49.8,302.1,52.4,53.0,28.3,27.4,24.1,20.7,27.3,26.0,0.0
2920,20.2,13.9,50.0,302.6,52.9,53.0,28.3,27.4,24.2,20.7,27.3,26.0,0.0
2930,20.2,13.9,49.9,302.0,52.9,53.0,28.3,27.4,24.2,20.7,27.2,26.0,0.0
2940,20.3,13.9,50.0,302.1,52.9,53.0,28.3,27.4,24.2,20.8,27.2,25.9,0.0
2950,20.2,13.9,49.8,302.7,52.6,52.9,28.3,27.4,24.2,20.8,27.2,25.9,0.0
2960,20.2,13.9,50.0,302.1,52.9,52.9,28.4,27.5,24.3,20.8,27.2,25.9,0.0
2970,20.3,13.9,50.1,302.6,52.9,52.9,28.4,27.5,24.3,20.9,27.1,25.8,0.0
2980,20.3,13.9,49.9,302.5,53.0,52.9,28.4,27.5,24.3,20.9,27.1,25.8,0.0
2990,20.3,14.0,50.0,302.8,52.9,52.9,28.4,27.6,24.3,20.9,27.1,25.8,0.0
3000,20.3,13.9,49.8,302.4,52.7,52.9,28.5,27.6,24.4,20.9,27.0,25.7,0.0
3010,20.3,13.9,50.0,302.8,52.7,52.9,28.5,27.6,24.4,20.9,27.0,25.7,0.0
3020,20.2,13.9,49.8,302.8,52.7,52.9,28.5,27.6,24.4,20.9,27.0,25.7,0.0
3030,20.2,13.9,50.0,302.9,52.3,52.9,28.5,27.6,24.4,21.0,27.0,25.7,0.0
3040,20.1,13.8,50.1,303.2,52.6,52.9,28.5,27.7,24.5,21.0,26.9,25.6,0.0
3050,20.1,13.8,50.0,302.9,52.6,52.9,28.6,27.7,24.5,21.0,26.9,25.6,0.0
3060,20.0,13.7,49.8,303.4,52.7,53.0,28.6,27.7,24.5,21.0,26.9,25.6,0.0
3070,20.0,13.6,49.9,303.4,52.6,53.0,28.6,27.7,24.6,21.0,26.9,25.5,0.0
3080,19.8,13.6,50.0,303.0,52.9,53.0,28.6,27.8,24.6,21.0,26.8,25.5,0.0
3090,19.8,13.5,50.1,303.7,52.9,53.0,28.7,27.8,24.6,21.0,26.8,25.5,0.0
3100,19.8,13.5,49.9,304.0,52.9,52.9,28.7,27.8,24.6,21.1,26.8,25.5,0.0
3110,19.8,13.5,49.8,304.0,53.0,52.9,28.7,27.8,24.6,21.1,26.8,25.5,0.0
3120,19.9,13.6,49.8,304.2,53.0,52.9,28.8,27.9,24.7,21.1,26.8,25.4,0.0
3130,19.9,13.6,49.8,304.0,52.9,52.9,28.8,27.9,24.7,21.1,26.7,25.4,0.0
3140,20.0,13.6,49.7,304.2,52.8,52.9,28.8,27.9,24.7,21.2,26.7,25.4,0.0
3150,20.0,13.7,50.1,304.4,53.0,53.0,28.8,27.9,24.8,21.2,26.7,25.3,0.0
3160,20.0,13.7,50.1,304.3,53.0,53.0,28.8,27.9,24.8,21.2,26.7,25.3,0.0
3170,20.0,13.8,50.1,304.4,52.7,52.9,28.8,28.0,24.8,21.2,26.7,25.3,0.0
3180,20.0,13.7,50.1,304.8,53.0,52.9,28.9,28.0,24.8,21.3,26.6,25.3,0.0
3190,20.1,13.8,50.2,305.1,53.1,52.9,28.9,28.0,24.8,21.3,26.6,25.2,0.0
3200,20.1,13.8,50.0,304.8,53.1,52.9,28.9,28.1,24.9,21.3,26.6,25.2,0.0
3210,20.2,13.8,50.1,304.6,52.8,52.9,28.9,28.1,24.9,21.3,26.6,25.2,0.0
3220,20.2,13.8,49.9,304.9,52.6,52.9,29.0,28.1,24.9,21.3,26.5,25.1,0.0
3230,20.2,13.9,50.2,304.6,52.6,52.9,29.0,28.1,25.0,21.3,26.5,25.1,0.0
3240,20.2,13.8,49.9,304.8,52.8,52.9,29.0,28.2,25.0,21.4,26.5,25.1,0.0
3250,20.1,13.8,49.9,304.8,52.9,52.9,29.0,28.2,25.0,21.4,26.5,25.1,0.0
3260,20.1,13.8,50.0,305.1,52.7,52.9,29.1,28.2,25.1,21.4,26.5,25.1,0.0
3270,20.2,13.8,50.0,305.0,52.8,53.0,29.1,28.2,25.1,21.4,26.5,25.0,0.0
3280,20.1,13.8,49.9,305.4,52.7,53.0,29.1,28.2,25.1,21.4,26.4,25.0,0.0
3290,20.2,13.8,49.9,305.3,52.8,53.0,29.1,28.3,25.1,21.5,26.4,25.0,0.0
3300,20.1,13.8,49.7,305.5,52.9,53.0,29.2,28.3,25.1,21.5,26.4,25.0,0.0
3310,20.1,13.8,50.0,305.6,52.9,53.0,29.2,28.3,25.2,21.5,26.4,24.9,0.0
3320,20.1,13.7,49.8,305.8,52.8,53.0,29.2,28.3,25.2,21.5,26.4,24.9,0.0
3330,20.0,13.7,49.8,305.8,52.6,52.9,29.2,28.4,25.2,21.6,26.4,24.9,0.0
3340,20.0,13.7,50.0,305.6,52.6,52.9,29.3,28.4,25.2,21.6,26.3,24.9,0.0
3350,19.9,13.6,50.1,305.9,52.8,52.9,29.3,28.4,25.3,21.6,26.3,24.8,0.0
3360,19.9,13.6,49.8,306.0,52.9,52.9,29.3,28.4,25.3,21.6,26.3,24.8,0.0
3370,19.9,13.6,49.9,308.7,52.8,53.0,29.3,28.5,25.3,21.6,26.3,24.8,0.0
3380,19.9,13.6,49.8,306.3,52.6,53.0,29.3,28.5,25.4,21.7,26.3,24.8,0.0
3390,19.9,13.6,49.7,306.1,52.6,52.9,29.4,28.5,25.4,21.7,26.2,24.7,0.0
3400,19.9,13.6,49.9,306.3,52.8,52.9,29.4,28.5,25.4,21.7,26.2,24.7,0.0
3410,20.0,13.6,49.9,306.2,52.6,53.0,29.4,28.5,25.4,21.7,26.2,24.7,0.0
3420,20.0,13.7,50.0,309.8,52.7,52.9,29.4,28.5,25.4,21.7,26.2,24.7,0.0
3430,20.0,13.7,50.2,308.4,52.8,53.0,29.5,28.6,25.5,21.8,26.2,24.7,0.0
3440,20.1,13.7,49.8,310.4,52.8,53.0,29.5,28.6,25.5,21.8,26.2,24.6,0.0
3450,20.1,13.8,50.2,306.8,52.8,52.9,29.5,28.7,25.5,21.8,26.2,24.6,0.0
3460,20.1,13.8,50.0,306.9,52.9,53.0,29.5,28.7,25.5,21.8,26.1,24.6,0.0
3470,20.1,13.8,49.8,306.6,52.9,53.0,29.5,28.7,25.6,21.8,26.1,24.6,0.0
3480,20.1,13.8,49.8,307.3,53.0,53.0,29.6,28.7,25.6,21.8,26.1,24.5,0.0
3490,20.1,13.8,50.1,306.7,52.6,53.0,29.6,28.7,25.6,21.9,26.1,24.5,0.0
3500,20.2,13.8,49.9,307.3,52.7,53.0,29.6,28.8,25.7,21.9,26.1,24.5,0.0
3510,20.2,13.9,50.0,307.4,52.6,53.0,29.7,28.8,25.7,21.9,26.0,24.5,0.0
3520,20.2,13.9,50.0,307.4,52.9,53.0,29.7,28.8,25.7,22.0,26.0,24.5,0.0
3530,20.2,13.9,50.0,307.5,52.6,53.0,29.7,28.8,25.7,22.0,26.0,24.4,0.0
3540,20.2,13.8,49.8,307.7,52.6,53.0,29.7,28.9,25.7,22.0,26.0,24.4,0.0
3550,20.1,13.8,49.6,307.7,52.6,53.0,29.8,28.9,25.8,22.0,26.0,24.4,0.0
3560,20.1,13.8,49.9,308.1,52.8,53.0,29.8,28.9,25.8,22.0,26.0,24.4,0.0
3570,20.0,13.7,49.7,307.7,52.7,53.0,29.8,28.9,25.8,22.1,26.0,24.4,0.0
3580,20.0,13.7,50.0,308.0,52.7,53.0,29.8,28.9,25.8,22.1,25.9,24.3,0.0
3590,19.9,13.6,50.0,307.8,52.6,53.0,29.8,29.0,25.9,22.1,25.9,24.3,0.0
3600,19.9,13.6,49.8,308.0,52.5,53.0,29.9,29.0,25.9,22.1,25.9,24.3,0.0
3610,19.9,13.6,49.9,312.0,52.8,53.0,29.9,29.0,25.9,22.2,25.9,24.3,0.0
3620,19.8,13.5,49.6,308.4,52.8,52.9,29.9,29.0,25.9,22.2,25.9,24.2,0.0
3630,19.8,13.5,49.7,308.1,53.0,52.9,29.9,29.1,26.0,22.2,25.9,24.2,0.0
3640,19.9,13.6,49.9,308.4,52.8,52.9,29.9,29.1,26.0,22.2,25.9,24.2,0.0
3650,19.9,13.6,50.0,311.9,52.8,53.0,30.0,29.1,26.0,22.2,25.8,24.2,0.0
3660,19.9,13.6,50.2,308.5,53.0,53.0,30.0,29.2,26.1,22.3,25.8,24.2,0.0
3670,19.9,13.6,49.8,308.2,53.0,53.0,30.0,29.2,26.1,22.3,25.8,24.1,0.0
3680,20.1,13.7,49.9,308.5,52.8,53.0,30.1,29.2,26.1,22.3,25.8,24.1,0.0
3690,20.1,13.8,50.0,312.2,52.5,52.9,30.1,29.2,26.1,22.3,25.8,24.1,0.0
3700,20.1,13.9,50.2,309.2,52.9,52.9,30.1,29.2,26.1,22.4,25.8,24.1,0.0
3710,20.2,13.8,50.0,309.1,52.6,53.0,30.1,29.3,26.2,22.4,25.8,24.1,0.0
3720,20.2,13.9,50.1,309.6,52.9,53.0,30.2,29.3,26.2,22.4,25.7,24.0,0.0
3730,20.2,13.9,50.1,309.5,52.6,53.0,30.2,29.3,26.2,22.4,25.7,24.0,0.0
3740,20.2,13.9,50.1,309.4,52.5,53.0,30.2,29.3,26.3,22.4,25.7,24.0,0.0
3750,20.2,14.0,50.3,309.6,52.6,53.0,30.2,29.4,26.3,22.5,25.7,24.0,0.0
3760,20.2,13.9,50.3,309.8,52.7,53.0,30.2,29.4,26.3,22.5,25.7,24.0,0.0
3770,20.3,14.0,50.3,310.0,52.4,52.9,30.2,29.4,26.3,22.5,25.7,24.0,0.0
3780,20.3,13.9,50.1,310.3,52.5,52.9,30.3,29.4,26.3,22.5,25.7,23.9,0.0
3790,20.3,14.0,50.2,310.0,52.6,52.9,30.3,29.4,26.4,22.6,25.6,23.9,0.0
3800,20.2,13.9,50.2,314.3,52.6,52.9,30.3,29.5,26.4,22.6,25.6,23.9,0.0
3810,20.2,13.9,50.3,310.0,52.5,53.0,30.4,29.5,26.5,22.6,25.6,23.9,0.0
3820,20.1,13.8,50.1,310.2,52.9,53.0,30.4,29.5,26.5,22.6,25.6,23.9,0.0
3830,20.0,13.8,50.1,309.7,52.5,53.0,30.4,29.5,26.4,22.6,25.6,23.8,0.0
3840,20.0,13.8,50.2,310.1,52.8,53.0,30.4,29.6,26.5,22.7,25.6,23.8,0.0
3850,20.0,13.7,50.0,310.4,52.6,53.0,30.4,29.6,26.5,22.7,25.6,23.8,0.0
3860,19.9,13.6,49.8,315.2,52.6,53.0,30.5,29.6,26.5,22.7,25.6,23.8,0.0
3870,19.9,13.6,50.2,311.0,52.4,52.9,30.5,29.6,26.6,22.7,25.6,23.8,0.0
3880,19.9,13.6,50.2,311.1,52.3,52.9,30.5,29.7,26.6,22.8,25.5,23.8,0.0
3890,19.9,13.6,49.8,310.9,52.6,52.9,30.5,29.7,26.6,22.8,25.5,23.7,0.0
3900,19.9,13.6,50.0,311.3,52.7,52.9,30.5,29.7,26.7,22.8,25.5,23.7,0.0
3910,19.9,13.6,50.1,315.4,52.1,52.9,30.6,29.7,26.7,22.8,25.5,23.7,0.0
3920,19.9,13.6,49.9,310.8,52.5,52.9,30.6,29.8,26.7,22.9,25.5,23.7,0.0
3930,19.9,13.7,50.2,311.2,52.5,52.9,30.6,29.8,26.7,22.9,25.5,23.7,0.0
3940,20.0,13.7,49.9,311.3,52.7,52.9,30.6,29.8,26.8,22.9,25.4,23.6,0.0
3950,20.1,13.8,50.1,311.3,52.5,52.9,30.7,29.8,26.8,22.9,25.4,23.6,0.0
3960,20.1,13.8,50.0,311.5,52.7,52.9,30.7,29.8,26.8,22.9,25.4,23.6,0.0
3970,20.1,13.8,49.9,311.4,52.6,52.9,30.7,29.9,26.8,22.9,25.4,23.6,0.0
3980,20.1,13.8,50.1,311.9,52.5,52.9,30.7,29.9,26.8,23.0,25.4,23.6,0.0
3990,20.2,13.8,49.8,311.6,52.7,52.9,30.7,29.9,26.9,23.0,25.4,23.6,0.0
4000,20.3,13.9,49.9,311.7,52.7,52.9,30.8,29.9,26.9,23.0,25.4,23.5,0.0
4010,20.2,13.9,49.8,311.9,52.7,52.9,30.8,30.0,26.9,23.1,25.4,23.5,0.0
4020,20.3,13.9,50.1,311.9,52.7,52.9,30.8,30.0,26.9,23.1,25.4,23.5,0.0
4030,20.3,14.0,50.1,312.0,52.8,52.9,30.8,30.0,27.0,23.1,25.3,23.5,0.0
4040,20.3,14.0,49.9,312.4,52.8,52.9,30.8,30.0,27.0,23.1,25.3,23.5,0.0
4050,20.3,13.9,50.0,312.0,52.8,52.9,30.9,30.0,27.0,23.1,25.3,23.5,0.0
4060,20.3,14.0,50.0,312.6,52.8,52.8,30.9,30.1,27.0,23.2,25.3,23.4,0.0
4070,20.3,14.0,50.1,312.4,52.6,52.8,30.9,30.1,27.1,23.2,25.3,23.4,0.0
4080,20.3,13.9,49.8,312.8,52.7,52.8,30.9,30.1,27.1,23.2,25.3,23.4,0.0
4090,20.3,13.9,49.6,312.6,52.6,52.8,31.0,30.2,27.1,23.3,25.3,23.4,0.0
4100,20.2,13.8,49.9,318.2,52.7,52.8,31.0,30.2,27.1,23.3,25.3,23.4,0.0
4110,20.1,13.7,49.9,312.9,52.7,52.9,31.0,30.2,27.2,23.3,25.3,23.4,0.0
4120,20.0,13.7,49.8,313.5,52.9,52.9,31.0,30.2,27.2,23.3,25.2,23.3,0.0
4130,19.9,13.6,49.9,312.9,52.6,52.9,31.1,30.2,27.2,23.3,25.2,23.3,0.0
4140,19.9,13.6,50.0,313.3,52.8,52.9,31.1,30.3,27.2,23.4,25.2,23.3,0.0
4150,19.8,13.5,49.6,318.0,52.8,52.8,31.1,30.3,27.3,23.4,25.2,23.3,0.0
4160,19.8,13.5,49.7,313.7,52.9,52.8,31.1,30.3,27.3,23.4,25.2,23.3,0.0
4170,19.8,13.5,49.8,313.3,52.7,52.8,31.2,30.3,27.3,23.4,25.2,23.3,0.0
4180,19.8,13.5,49.7,313.5,52.6,52.8,31.2,30.3,27.3,23.5,25.2,23.3,0.0
4190,19.8,13.5,49.6,313.5,52.5,52.8,31.2,30.4,27.4,23.5,25.2,23.3,0.0
4200,19.9,13.6,49.6,313.8,52.4,52.8,31.2,30.4,27.4,23.5,25.2,23.2,0.0
4210,19.9,13.6,49.7,318.4,52.3,52.9,31.2,30.4,27.4,23.5,25.1,23.2,0.0
4220,20.0,13.6,49.7,314.0,52.7,52.9,31.3,30.4,27.4,23.6,25.1,23.2,0.0
4230,20.1,13.8,49.9,313.5,52.7,52.9,31.3,30.5,27.5,23.6,25.1,23.2,0.0
4240,20.1,13.8,49.9,313.9,52.5,52.9,31.3,30.5,27.5,23.6,25.1,23.2,0.0
4250,20.1,13.8,49.8,313.8,52.5,52.9,31.4,30.5,27.5,23.6,25.1,23.1,0.0
4260,20.1,13.8,50.0,318.4,52.7,52.9,31.4,30.5,27.5,23.6,25.1,23.1,0.0
4270,20.2,13.8,49.8,313.9,52.6,52.9,31.4,30.5,27.6,23.7,25.1,23.1,0.0
4280,20.2,13.8,49.8,319.4,52.6,52.9,31.4,30.6,27.6,23.7,25.1,23.1,0.0
4290,20.2,13.8,49.7,319.5,52.8,52.9,31.4,30.6,27.6,23.7,25.0,23.1,0.0
4300,20.2,13.9,49.7,314.4,52.6,52.9,31.5,30.6,27.6,23.7,25.0,23.1,0.0
4310,20.3,13.9,49.6,314.4,52.5,52.8,31.5,30.7,27.7,23.8,25.0,23.1,0.0
4320,20.3,13.9,49.9,314.7,52.6,52.8,31.5,30.7,27.7,23.8,25.0,23.0,0.0
4330,20.3,13.9,49.6,314.4,52.2,52.9,31.5,30.7,27.7,23.8,25.0,23.0,0.0
4340,20.2,13.9,49.8,314.9,52.5,52.9,31.5,30.7,27.7,23.8,25.0,23.0,0.0
4350,20.2,13.9,49.9,314.6,52.5,52.9,31.5,30.7,27.7,23.8,25.0,23.0,0.0
4360,20.2,13.8,49.7,314.7,52.4,52.9,31.6,30.8,27.8,23.9,25.0,23.0,0.0
4370,20.1,13.7,49.7,314.8,52.5,52.9,31.6,30.8,27.8,23.9,24.9,23.0,0.0
4380,20.0,13.7,49.7,314.6,52.6,52.8,31.6,30.8,27.8,23.9,24.9,23.0,0.0
4390,20.0,13.6,49.6,315.3,52.5,52.8,31.6,30.9,27.9,23.9,24.9,23.0,0.0
4400,19.9,13.6,49.8,315.8,52.5,52.8,31.7,30.9,27.9,24.0,24.9,22.9,0.0
4410,19.9,13.5,49.6,315.8,52.6,52.8,31.7,30.9,27.9,24.0,24.9,22.9,0.0
4420,19.8,13.5,49.7,315.9,52.4,52.9,31.7,30.9,27.9,24.0,24.9,22.9,0.0
4430,19.8,13.5,49.7,315.9,52.4,52.9,31.8,30.9,28.0,24.0,24.9,22.9,0.0
4440,19.8,13.5,49.7,316.1,52.7,52.9,31.8,30.9,28.0,24.1,24.9,22.9,0.0
4450,19.8,13.5,49.5,316.3,52.4,52.9,31.8,31.0,28.0,24.1,24.9,22.9,0.0
4460,19.8,13.5,49.8,316.5,52.5,52.9,31.8,31.0,28.0,24.1,24.8,22.9,0.0
4470,20.0,13.6,49.8,319.1,52.5,52.9,31.8,31.0,28.0,24.1,24.8,22.8,0.0
4480,20.0,13.6,49.6,316.8,52.2,52.8,31.8,31.0,28.1,24.2,24.8,22.8,0.0
4490,20.0,13.7,50.0,316.3,52.3,52.9,31.9,31.1,28.1,24.2,24.8,22.8,0.0
4500,20.1,13.8,49.8,316.9,52.6,52.9,31.9,31.1,28.1,24.2,24.8,22.8,0.0
4510,20.2,13.8,49.8,316.8,52.6,52.9,31.9,31.1,28.2,24.2,24.8,22.8,0.0
4520,20.2,13.8,49.7,317.0,52.3,52.8,31.9,31.1,28.2,24.3,24.8,22.8,0.0
4530,20.2,13.8,49.8,316.5,52.4,52.9,32.0,31.1,28.2,24.3,24.8,22.8,0.0
4540,20.3,13.9,49.7,317.4,52.6,52.8,32.0,31.2,28.2,24.3,24.8,22.8,0.0
4550,20.3,13.9,49.7,316.8,52.6,52.8,32.0,31.2,28.2,24.3,24.7,22.8,0.0
4560,20.3,13.9,49.7,316.8,52.5,52.8,32.0,31.2,28.3,24.4,24.7,22.7,0.0
4570,20.3,14.0,50.0,316.7,52.5,52.9,32.0,31.2,28.3,24.4,24.7,22.7,0.0
4580,20.3,13.9,49.9,316.5,52.5,52.9,32.1,31.3,28.3,24.4,24.7,22.7,0.0
4590,20.3,13.9,50.0,316.4,52.5,52.8,32.1,31.3,28.3,24.4,24.7,22.7,0.0
4600,20.3,14.0,50.0,316.8,52.6,52.9,32.1,31.3,28.4,24.4,24.7,22.7,0.0
4610,20.3,13.9,50.0,316.8,52.8,52.8,32.2,31.3,28.4,24.5,24.7,22.7,0.0
4620,20.2,13.9,50.1,317.3,52.3,52.8,32.2,31.3,28.4,24.5,24.7,22.7,0.0
4630,20.1,13.8,49.9,317.6,52.1,52.8,32.2,31.4,28.4,24.5,24.7,22.7,0.0
4640,20.1,13.7,49.8,317.9,52.7,52.8,32.2,31.4,28.5,24.5,24.7,22.7,0.0
4650,20.0,13.6,49.6,318.0,52.8,52.8,32.2,31.4,28.5,24.6,24.7,22.6,0.0
4660,19.9,13.7,50.0,318.0,52.6,52.8,32.3,31.4,28.5,24.6,24.6,22.6,0.0
4670,19.8,13.6,49.9,317.9,52.5,52.8,32.3,31.4,28.5,24.6,24.6,22.6,0.0
4680,19.8,13.5,49.9,318.0,52.7,52.8,32.3,31.5,28.6,24.6,24.6,22.6,0.0
4690,19.8,13.5,49.6,318.8,52.5,52.8,32.3,31.5,28.6,24.7,24.6,22.6,0.0
4700,19.8,13.6,50.1,318.3,52.4,52.8,32.3,31.5,28.6,24.7,24.6,22.6,0.0
4710,19.9,13.6,50.0,318.3,52.4,52.8,32.3,31.5,28.6,24.7,24.6,22.6,0.0
4720,19.9,13.6,50.1,319.0,52.6,52.7,32.4,31.6,28.7,24.7,24.6,22.6,0.0
4730,19.8,13.6,50.0,318.5,52.7,52.7,32.4,31.6,28.7,24.8,24.6,22.6,0.0
4740,19.9,13.6,50.1,318.8,52.7,52.7,32.4,31.6,28.7,24.8,24.6,22.5,0.0
4750,20.0,13.7,49.8,318.1,52.6,52.7,32.4,31.7,28.7,24.8,24.5,22.5,0.0
4760,20.1,13.8,50.2,318.9,52.5,52.8,32.5,31.7,28.7,24.8,24.5,22.5,0.0
4770,20.1,13.8,50.1,318.8,52.5,52.8,32.5,31.7,28.8,24.9,24.5,22.5,0.0
4780,20.1,13.8,50.1,319.4,52.4,52.8,32.5,31.7,28.8,24.9,24.5,22.5,0.0
4790,20.2,13.9,50.0,319.0,52.4,52.8,32.5,31.7,28.8,24.9,24.5,22.5,0.0
4800,20.2,13.9,50.2,319.4,52.4,52.7,32.6,31.8,28.9,24.9,24.5,22.5,0.0
4810,20.3,13.9,50.0,319.4,52.6,52.6,32.6,31.8,28.9,24.9,24.5,22.5,0.0
4820,20.2,13.9,50.0,319.2,52.4,52.7,32.6,31.8,28.9,25.0,24.5,22.4,0.0
4830,20.2,13.9,50.2,318.9,52.4,52.8,32.6,31.8,28.9,25.0,24.5,22.4,0.0
4840,20.3,13.9,50.0,320.0,52.5,52.8,32.7,31.9,28.9,25.0,24.5,22.4,0.0
4850,20.3,14.0,50.1,319.9,52.4,52.8,32.7,31.9,29.0,25.1,24.5,22.4,0.0
4860,20.3,13.9,49.9,319.9,52.6,52.8,32.7,31.9,29.0,25.1,24.4,22.4,0.0
4870,20.3,13.9,49.8,319.8,52.6,52.8,32.7,31.9,29.0,25.1,24.4,22.4,0.0
4880,20.2,13.9,50.0,319.9,52.3,52.8,32.7,31.9,29.0,25.1,24.4,22.4,0.0
4890,20.2,13.9,50.0,319.5,52.5,52.8,32.8,32.0,29.1,25.2,24.4,22.4,0.0
4900,20.2,13.8,50.0,320.1,52.6,52.8,32.8,32.0,29.1,25.2,24.4,22.4,0.0
4910,20.1,13.8,50.0,320.3,52.6,52.8,32.8,32.0,29.1,25.2,24.4,22.4,0.0
4920,20.1,13.8,49.9,320.5,52.3,52.8,32.8,32.0,29.1,25.2,24.4,22.4,0.0
4930,20.0,13.6,49.8,320.6,52.5,52.8,32.8,32.0,29.2,25.2,24.4,22.3,0.0
4940,19.9,13.6,49.9,321.1,52.6,52.7,32.8,32.1,29.2,25.2,24.4,22.3,0.0
4950,19.9,13.5,49.7,321.2,52.7,52.6,32.9,32.1,29.2,25.3,24.4,22.3,0.0
4960,19.8,13.5,49.9,321.4,52.6,52.7,32.9,32.1,29.2,25.3,24.4,22.3,0.0
4970,19.8,13.5,49.9,321.6,52.6,52.8,32.9,32.1,29.3,25.3,24.3,22.3,0.0
4980,19.8,13.5,49.9,321.9,52.5,52.8,32.9,32.2,29.3,25.4,24.4,22.3,0.0
4990,19.8,13.5,49.9,321.5,52.5,52.7,33.0,32.2,29.3,25.4,24.3,22.3,0.0
5000,19.9,13.6,50.1,321.7,52.4,52.7,33.0,32.2,29.3,25.4,24.3,22.3,0.0
5010,19.9,13.7,50.1,321.6,52.4,52.6,33.0,32.2,29.4,25.4,24.3,22.3,0.0
5020,20.0,13.7,50.0,321.5,52.4,52.7,33.0,32.2,29.4,25.5,24.3,22.3,0.0
5030,20.0,13.7,50.2,4453.3,52.6,52.7,33.1,32.3,29.4,25.5,24.3,22.3,0.0
5040,20.1,13.8,50.0,4431.1,52.4,52.7,33.1,32.3,29.5,25.5,24.4,22.2,0.0
5050,20.0,13.8,50.1,4427.3,52.4,52.8,33.1,32.3,29.5,25.5,24.6,22.2,0.0
5060,20.0,13.7,50.2,4431.7,52.9,52.7,33.1,32.3,29.5,25.5,25.0,22.2,0.0
5070,20.1,13.9,50.3,4432.1,53.2,52.8,33.1,32.4,29.5,25.6,25.4,22.2,0.0
5080,20.2,13.9,50.3,4425.7,53.2,52.8,33.2,32.4,29.5,25.6,25.6,22.2,0.0
5090,20.2,13.9,50.2,4431.9,53.3,52.8,33.2,32.4,29.5,25.6,25.7,22.2,0.0
5100,20.2,13.9,50.4,4432.8,53.6,52.8,33.2,32.4,29.6,25.7,25.8,22.2,0.0
5110,20.2,13.9,50.1,4434.5,53.6,52.8,33.2,32.4,29.6,25.7,25.9,22.2,0.0
5120,20.3,14.0,50.1,4436.1,53.7,52.8,33.3,32.5,29.6,25.7,26.0,22.2,0.0
5130,20.3,14.0,50.1,4438.9,54.0,52.9,33.3,32.5,29.7,25.7,26.0,22.2,0.0
5140,20.2,13.9,50.0,4439.6,54.0,52.9,33.3,32.5,29.7,25.7,26.1,22.2,0.0
5150,20.2,13.9,50.1,4435.5,54.0,52.9,33.3,32.5,29.7,25.8,26.1,22.1,0.0
5160,20.2,13.9,50.0,4434.1,54.1,53.0,33.3,32.6,29.7,25.8,26.2,22.1,0.0
5170,20.2,13.8,50.1,4428.1,54.2,53.1,33.4,32.6,29.8,25.8,26.3,22.1,0.0
5180,20.1,13.8,50.2,4418.4,54.0,53.2,33.4,32.6,29.8,25.9,26.3,22.1,0.0
5190,20.1,13.8,50.2,4435.6,53.9,53.2,33.4,32.6,29.8,25.9,26.4,22.1,0.0
5200,20.0,13.7,50.1,4426.9,54.2,53.2,33.4,32.6,29.8,25.9,26.5,22.1,0.0
5210,19.9,13.6,50.0,323.3,54.2,53.6,33.4,32.7,29.8,25.9,26.5,22.1,0.0
5220,19.9,13.6,50.0,323.4,54.2,53.9,33.5,32.7,29.9,26.0,26.5,22.1,0.0
5230,19.8,13.5,49.9,323.5,54.1,53.8,33.5,32.7,29.9,26.0,26.3,22.1,0.0
5240,19.8,13.5,50.0,323.9,53.9,53.7,33.5,32.7,29.9,26.0,26.2,22.1,0.0
5250,19.8,13.6,50.2,323.6,54.0,53.8,33.6,32.7,30.0,26.0,26.1,22.1,0.0
5260,19.8,13.6,50.2,323.8,53.7,53.8,33.6,32.8,30.0,26.0,26.0,22.1,0.0
5270,19.8,13.6,50.1,323.6,53.6,53.8,33.6,32.8,30.0,26.1,25.9,22.0,0.0
5280,19.9,13.6,50.1,324.0,54.0,53.8,33.6,32.8,30.0,26.1,25.8,22.0,0.0
5290,20.0,13.7,50.3,324.1,54.1,53.8,33.6,32.9,30.0,26.1,25.8,22.0,0.0
5300,20.0,13.7,49.9,324.2,54.2,53.9,33.6,32.9,30.1,26.2,25.7,22.0,0.0
5310,20.1,13.8,50.4,323.8,54.1,53.8,33.7,32.9,30.1,26.2,25.7,22.0,0.0
5320,20.1,13.8,50.1,323.9,54.1,53.8,33.7,32.9,30.1,26.2,25.6,22.0,0.0
5330,20.1,13.8,50.2,323.9,54.1,53.8,33.7,32.9,30.1,26.2,25.6,22.0,0.0
5340,20.1,13.8,50.1,323.8,53.9,53.8,33.8,33.0,30.2,26.3,25.5,22.0,0.0
5350,20.2,13.8,50.0,324.0,54.0,53.8,33.8,33.0,30.2,26.2,25.5,22.0,0.0
5360,20.3,13.9,50.1,324.5,53.9,53.8,33.8,33.0,30.2,26.3,25.5,22.0,0.0
5370,20.3,13.9,49.8,324.4,53.8,53.7,33.8,33.0,30.3,26.3,25.4,22.0,0.0
5380,20.3,13.9,49.9,324.6,53.7,53.7,33.8,33.0,30.3,26.4,25.4,22.0,0.0
5390,20.2,13.9,50.0,325.1,54.0,53.7,33.8,33.1,30.3,26.4,25.4,22.0,0.0
5400,20.3,14.0,50.0,325.5,53.7,53.8,33.8,33.1,30.3,26.4,25.3,22.0,0.0
5410,20.2,13.9,50.0,325.3,53.6,53.8,33.9,33.1,30.3,26.4,25.3,22.0,0.0
5420,20.2,13.8,49.7,325.2,53.6,53.8,33.9,33.1,30.4,26.5,25.3,21.9,0.0
5430,20.2,13.8,49.9,325.2,53.8,53.8,34.0,33.2,30.4,26.5,25.3,22.0,0.0
5440,20.1,13.8,49.9,325.4,53.7,53.8,34.0,33.2,30.4,26.5,25.2,21.9,0.0
5450,20.1,13.8,50.2,325.4,53.7,53.9,34.0,33.2,30.4,26.5,25.2,21.9,0.0
5460,20.1,13.7,50.0,325.7,53.7,53.9,34.0,33.2,30.5,26.5,25.2,21.9,0.0
5470,20.0,13.7,50.1,325.4,53.6,53.8,34.0,33.2,30.5,26.6,25.2,21.9,0.0
5480,20.0,13.6,49.8,325.6,53.4,53.8,34.0,33.3,30.5,26.6,25.1,21.9,0.0
5490,19.9,13.6,49.9,325.6,53.5,53.7,34.1,33.3,30.5,26.7,25.1,21.9,0.0
5500,19.9,13.6,50.0,326.1,53.5,53.8,34.1,33.3,30.6,26.7,25.1,21.9,0.0
5510,19.9,13.6,50.1,326.0,53.9,53.8,34.1,33.3,30.6,26.7,25.1,21.9,0.0
5520,19.9,13.6,50.0,326.3,53.6,53.8,34.1,33.4,30.6,26.7,25.0,21.9,0.0
5530,20.0,13.7,50.0,326.3,53.5,53.8,34.1,33.4,30.6,26.7,25.0,21.9,0.0
5540,20.0,13.7,49.8,326.4,53.7,53.7,34.2,33.4,30.6,26.7,25.0,21.9,0.0
5550,20.1,13.8,49.9,326.2,53.8,53.8,34.2,33.4,30.7,26.8,25.0,21.9,0.0
5560,20.2,13.9,50.1,326.6,53.8,53.8,34.2,33.4,30.7,26.8,25.0,21.9,0.0
5570,20.2,13.9,50.1,326.7,53.4,53.8,34.2,33.5,30.7,26.8,25.0,21.9,0.0
5580,20.2,13.9,49.9,326.8,53.8,53.8,34.3,33.5,30.7,26.9,25.0,21.8,0.0
5590,20.3,13.9,50.2,326.5,53.8,53.8,34.3,33.5,30.7,26.9,24.9,21.8,0.0
5600,20.2,13.9,50.0,326.6,53.5,53.8,34.3,33.5,30.8,26.9,24.9,21.8,0.0
5610,20.2,13.9,50.1,326.5,53.6,53.8,34.3,33.6,30.8,26.9,24.9,21.8,0.0
5620,20.2,13.9,50.1,326.6,53.6,53.9,34.3,33.6,30.8,27.0,24.9,21.8,0.0
5630,20.2,13.9,50.2,326.9,53.6,53.8,34.4,33.6,30.9,27.0,24.9,21.8,0.0
5640,20.2,13.9,49.8,327.3,53.6,53.8,34.4,33.6,30.9,27.0,24.9,21.8,0.0
5650,20.2,13.9,50.1,327.4,53.5,53.8,34.4,33.6,30.9,27.0,24.9,21.8,0.0
5660,20.2,13.9,50.1,327.8,53.6,53.8,34.4,33.7,31.0,27.0,24.9,21.8,0.0
5670,20.1,13.8,50.0,327.4,53.8,53.7,34.4,33.7,31.0,27.0,24.8,21.8,0.0
5680,20.1,13.7,49.8,327.7,53.8,53.7,34.5,33.7,31.0,27.1,24.8,21.8,0.0
5690,20.0,13.7,49.8,327.4,53.9,53.8,34.5,33.7,31.0,27.1,24.8,21.8,0.0
5700,19.9,13.6,49.9,328.0,53.7,53.8,34.5,33.8,31.0,27.2,24.8,21.8,0.0
5710,19.9,13.6,49.8,328.0,53.7,53.8,34.5,33.8,31.0,27.2,24.8,21.8,0.0
5720,19.8,13.6,49.9,328.1,53.9,53.8,34.6,33.8,31.1,27.2,24.8,21.8,0.0
5730,19.8,13.5,49.8,327.9,53.4,53.7,34.6,33.8,31.1,27.2,24.8,21.8,0.0
5740,19.8,13.5,50.0,328.4,53.6,53.7,34.6,33.8,31.1,27.2,24.8,21.8,0.0
5750,19.8,13.5,49.9,328.3,53.6,53.7,34.6,33.9,31.2,27.2,24.8,21.8,0.0
5760,19.8,13.5,49.9,328.5,53.8,53.8,34.6,33.9,31.2,27.3,24.8,21.8,0.0
5770,19.8,13.5,50.0,328.3,53.7,53.8,34.6,33.9,31.2,27.3,24.7,21.7,0.0
5780,19.8,13.6,50.1,328.8,53.9,53.8,34.7,33.9,31.2,27.3,24.7,21.7,0.0
5790,19.9,13.6,50.0,328.5,53.8,53.8,34.7,33.9,31.2,27.4,24.7,21.7,0.0
5800,19.9,13.6,50.1,329.0,53.8,53.7,34.7,34.0,31.3,27.4,24.7,21.7,0.0
5810,20.0,13.7,50.2,328.6,53.7,53.7,34.7,34.0,31.3,27.4,24.7,21.7,0.0
5820,20.0,13.7,50.0,328.9,53.7,53.7,34.8,34.0,31.3,27.5,24.7,21.7,0.0
5830,20.1,13.7,50.0,328.9,53.7,53.8,34.8,34.0,31.3,27.5,24.7,21.7,0.0
5840,20.1,13.8,50.1,329.1,53.7,53.8,34.8,34.1,31.4,27.5,24.7,21.7,0.0
5850,20.1,13.8,49.9,328.8,53.5,53.8,34.8,34.1,31.4,27.5,24.7,21.7,0.0
5860,20.2,13.9,50.0,329.2,53.6,53.8,34.8,34.1,31.4,27.5,24.7,21.7,0.0
5870,20.2,13.9,50.2,329.1,53.5,53.8,34.8,34.1,31.4,27.5,24.7,21.7,0.0
5880,20.2,13.9,50.2,329.4,53.4,53.8,34.9,34.1,31.5,27.5,24.7,21.7,0.0
5890,20.2,13.9,50.0,329.3,53.7,53.8,34.9,34.2,31.5,27.6,24.6,21.7,0.0
5900,20.2,13.9,50.3,329.7,53.7,53.8,34.9,34.2,31.5,27.6,24.6,21.7,0.0
5910,20.2,13.9,50.1,329.8,53.7,53.8,35.0,34.2,31.5,27.7,24.6,21.6,0.0
5920,20.2,13.9,49.8,330.0,53.4,53.9,35.0,34.2,31.5,27.7,24.6,21.6,0.0
5930,20.3,13.9,49.8,330.0,53.6,53.8,35.0,34.2,31.6,27.7,24.6,21.6,0.0
5940,20.2,13.9,49.7,330.6,53.6,53.8,35.0,34.3,31.6,27.7,24.6,21.6,0.0
5950,20.2,13.9,50.0,330.0,53.5,53.8,35.0,34.3,31.6,27.8,24.6,21.6,0.0
5960,20.1,13.8,50.0,330.3,53.7,53.8,35.1,34.3,31.7,27.8,24.6,21.6,0.0
5970,20.1,13.7,49.9,330.1,53.7,53.8,35.1,34.3,31.7,27.8,24.6,21.6,0.0
5980,20.0,13.7,49.8,330.6,53.8,53.8,35.1,34.4,31.7,27.8,24.6,21.6,0.0
5990,20.0,13.6,49.9,330.6,53.7,53.8,35.1,34.4,31.7,27.8,24.6,21.6,0.0
6000,19.9,13.6,49.9,331.2,53.6,53.8,35.1,34.4,31.7,27.8,24.6,21.6,0.0
6010,19.8,13.6,50.0,331.0,53.7,53.8,35.1,34.4,31.8,27.9,24.6,21.6,0.0
6020,19.8,13.5,49.9,330.9,53.8,53.8,35.2,34.4,31.8,27.9,24.6,21.6,0.0
6030,19.8,13.5,49.7,330.9,53.8,53.8,35.2,34.5,31.8,28.0,24.6,21.6,0.0
6040,19.8,13.5,50.0,331.2,53.7,53.8,35.3,34.5,31.8,28.0,24.6,21.6,0.0
6050,19.9,13.5,49.7,330.9,53.6,53.8,35.3,34.5,31.9,28.0,24.6,21.6,0.0
6060,19.9,13.6,49.8,331.1,53.7,53.8,35.3,34.5,31.9,28.0,24.5,21.6,0.0
6070,20.0,13.7,49.9,331.3,53.6,53.8,35.3,34.5,31.9,28.1,24.5,21.6,0.0
6080,20.0,13.7,50.0,331.4,53.7,53.7,35.3,34.6,31.9,28.1,24.5,21.6,0.0
6090,20.0,13.7,49.8,331.4,53.5,53.8,35.3,34.6,32.0,28.1,24.5,21.6,0.0
6100,20.1,13.8,50.1,331.9,53.6,53.8,35.4,34.6,32.0,28.1,24.5,21.6,0.0
6110,20.1,13.9,50.3,331.5,53.7,53.7,35.4,34.6,32.0,28.2,24.5,21.6,0.0
6120,20.2,13.8,49.9,331.9,53.8,53.7,35.4,34.6,32.0,28.2,24.5,21.6,0.0
6130,20.2,13.9,50.1,331.9,53.8,53.8,35.4,34.7,32.1,28.2,24.5,21.5,0.0
6140,20.2,13.9,49.9,332.2,53.2,53.8,35.4,34.7,32.1,28.2,24.5,21.5,0.0
6150,20.2,13.9,50.1,332.0,53.2,53.8,35.5,34.7,32.1,28.2,24.5,21.5,0.0
6160,20.2,13.9,49.9,332.2,53.3,53.8,35.5,34.7,32.1,28.2,24.5,21.5,0.0
6170,20.2,13.9,50.0,332.0,53.7,53.8,35.5,34.8,32.1,28.3,24.5,21.5,0.0
6180,20.2,13.9,49.8,332.1,53.6,53.8,35.5,34.8,32.2,28.3,24.5,21.5,0.0
6190,20.2,13.9,49.8,332.3,53.4,53.8,35.6,34.8,32.2,28.3,24.5,21.5,0.0
6200,20.3,13.9,49.8,332.4,53.4,53.8,35.6,34.8,32.2,28.3,24.5,21.5,0.0
6210,20.2,13.9,50.0,332.4,53.5,53.7,35.6,34.8,32.2,28.4,24.5,21.5,0.0
6220,20.2,13.9,49.9,332.7,53.4,53.8,35.6,34.9,32.3,28.4,24.5,21.5,0.0
6230,20.2,13.9,50.0,332.9,53.5,53.8,35.6,34.9,32.3,28.4,24.5,21.5,0.0
6240,20.1,13.8,49.9,333.2,53.6,53.8,35.6,34.9,32.3,28.5,24.5,21.5,0.0
6250,20.1,13.7,50.0,332.9,53.6,53.8,35.7,34.9,32.3,28.5,24.5,21.5,0.0
6260,20.0,13.7,49.7,333.4,53.5,53.7,35.7,35.0,32.4,28.5,24.5,21.5,0.0
6270,19.9,13.6,49.9,333.3,53.6,53.7,35.7,35.0,32.4,28.5,24.5,21.5,0.0
6280,19.9,13.6,49.9,333.5,53.6,53.8,35.7,35.0,32.4,28.5,24.5,21.5,0.0
6290,19.8,13.5,49.9,333.6,53.4,53.8,35.8,35.0,32.4,28.6,24.5,21.5,0.0
6300,19.8,13.5,49.7,333.9,53.6,53.8,35.8,35.1,32.4,28.6,24.5,21.5,0.0
6310,19.9,13.6,49.7,333.8,53.5,53.8,35.8,35.1,32.5,28.6,24.5,21.5,0.0
6320,19.9,13.6,50.0,334.0,53.4,53.8,35.8,35.1,32.5,28.6,24.5,21.5,0.0
6330,19.9,13.6,49.9,333.5,53.7,53.8,35.8,35.1,32.5,28.7,24.5,21.5,0.0
6340,20.0,13.7,50.0,333.8,53.4,53.7,35.9,35.1,32.5,28.7,24.4,21.5,0.0
6350,20.0,13.7,50.1,333.8,53.2,53.7,35.9,35.2,32.6,28.7,24.4,21.5,0.0
6360,20.1,13.8,50.1,334.0,53.4,53.8,35.9,35.2,32.6,28.8,24.4,21.5,0.0
6370,20.1,13.8,50.0,334.1,53.5,53.8,35.9,35.2,32.6,28.8,24.4,21.5,0.0
6380,20.1,13.8,50.0,334.1,53.5,53.8,35.9,35.2,32.6,28.8,24.5,21.5,0.0
6390,20.2,13.8,49.8,334.4,53.5,53.8,36.0,35.3,32.7,28.8,24.5,21.5,0.0
6400,20.2,13.9,50.0,334.6,53.6,53.8,36.0,35.3,32.7,28.8,24.4,21.4,0.0
6410,20.1,13.8,50.1,334.5,53.6,53.8,36.0,35.3,32.7,28.9,24.4,21.5,0.0
6420,20.3,13.9,49.9,334.8,53.5,53.8,36.0,35.3,32.7,28.9,24.4,21.4,0.0
6430,20.2,13.9,49.9,334.9,53.7,53.8,36.0,35.3,32.7,28.9,24.4,21.4,0.0
6440,20.3,14.0,50.1,335.2,53.4,53.7,36.1,35.3,32.8,29.0,24.4,21.4,0.0
6450,20.3,14.0,50.0,334.8,53.6,53.7,36.1,35.4,32.8,29.0,24.4,21.4,0.0
6460,20.3,14.0,50.1,335.6,53.5,53.7,36.1,35.4,32.8,29.0,24.4,21.4,0.0
6470,20.3,14.0,50.1,334.8,53.5,53.7,36.1,35.4,32.9,29.0,24.4,21.4,0.0
6480,20.3,13.9,49.8,335.5,53.6,53.7,36.2,35.4,32.9,29.0,24.4,21.4,0.0
6490,20.2,13.9,50.1,335.3,53.5,53.6,36.2,35.4,32.9,29.1,24.4,21.4,0.0
6500,20.2,13.8,50.0,335.3,53.4,53.6,36.2,35.5,32.9,29.1,24.4,21.4,0.0
6510,20.2,13.9,50.2,335.6,53.1,53.6,36.2,35.5,32.9,29.1,24.4,21.4,0.0
6520,20.1,13.8,50.0,335.7,53.6,53.6,36.2,35.5,33.0,29.1,24.4,21.4,0.0
6530,20.0,13.7,50.0,335.9,53.4,53.7,36.3,35.6,33.0,29.2,24.4,21.4,0.0
6540,20.0,13.7,50.1,336.2,53.4,53.8,36.3,35.6,33.0,29.2,24.4,21.4,0.0
6550,19.9,13.6,49.9,335.7,53.5,53.7,36.3,35.6,33.0,29.2,24.4,21.4,0.0
6560,19.9,13.6,50.0,336.4,53.6,53.7,36.3,35.6,33.1,29.2,24.4,21.4,0.0
6570,19.8,13.5,49.7,336.1,53.5,53.8,36.4,35.6,33.1,29.3,24.4,21.4,0.0
6580,19.8,13.5,49.9,336.4,53.4,53.8,36.4,35.6,33.1,29.3,24.4,21.4,0.0
6590,19.8,13.5,49.7,336.5,53.5,53.7,36.4,35.7,33.1,29.3,24.4,21.4,0.0
6600,19.9,13.6,49.9,336.8,53.2,53.7,36.4,35.7,33.2,29.3,24.4,21.4,0.0
6610,19.9,13.5,49.8,336.2,53.6,53.7,36.4,35.7,33.2,29.4,24.4,21.4,0.0
6620,19.9,13.6,49.9,336.5,53.6,53.7,36.4,35.7,33.2,29.4,24.4,21.4,0.0
6630,19.9,13.7,50.2,336.1,53.6,53.7,36.5,35.8,33.2,29.4,24.4,21.4,0.0
6640,20.0,13.7,50.0,336.8,53.6,53.7,36.5,35.8,33.3,29.5,24.4,21.4,0.0
6650,20.1,13.8,50.2,336.4,53.2,53.8,36.5,35.8,33.3,29.5,24.4,21.4,0.0
6660,20.0,13.7,50.2,336.9,52.9,53.7,36.5,35.8,33.3,29.5,24.4,21.4,0.0
6670,20.1,13.7,50.0,336.5,53.1,53.7,36.5,35.8,33.3,29.5,24.4,21.4,0.0
6680,20.2,13.9,50.3,336.8,53.2,53.7,36.6,35.9,33.3,29.5,24.4,21.4,0.0
6690,20.2,13.9,50.1,337.0,53.4,53.7,36.6,35.9,33.4,29.6,24.4,21.4,0.0
6700,20.2,13.9,50.4,337.2,53.1,53.7,36.6,35.9,33.4,29.6,24.4,21.4,0.0
6710,20.2,13.9,50.2,337.6,53.4,53.7,36.6,35.9,33.4,29.6,24.4,21.4,0.0
6720,20.2,13.9,50.1,338.0,53.4,53.7,36.6,35.9,33.4,29.6,24.4,21.4,0.0
6730,20.2,13.9,50.0,337.9,53.0,53.7,36.6,35.9,33.4,29.7,24.4,21.4,0.0
6740,20.3,13.9,50.0,338.2,53.3,53.7,36.7,36.0,33.5,29.7,24.4,21.4,0.0
6750,20.2,13.9,50.0,338.1,53.2,53.7,36.7,36.0,33.5,29.7,24.4,21.4,0.0
6760,20.2,13.9,50.2,338.2,53.4,53.6,36.7,36.0,33.5,29.7,24.4,21.4,0.0
6770,20.2,13.9,50.1,337.6,53.5,53.7,36.7,36.0,33.5,29.8,24.4,21.4,0.0
6780,20.2,13.8,50.0,337.7,53.5,53.7,36.7,36.1,33.6,29.8,24.4,21.3,0.0
6790,20.1,13.8,49.8,337.7,53.2,53.7,36.8,36.1,33.6,29.8,24.4,21.3,0.0
6800,20.1,13.8,49.8,338.4,53.3,53.7,36.8,36.1,33.6,29.9,24.4,21.4,0.0
6810,20.1,13.8,49.9,338.8,53.4,53.7,36.8,36.1,33.6,29.9,24.4,21.4,0.0
6820,20.0,13.7,50.0,339.1,53.4,53.7,36.9,36.1,33.7,29.9,24.4,21.4,0.0
6830,20.0,13.7,49.9,338.8,53.4,53.7,36.9,36.2,33.7,29.9,24.4,21.4,0.0
6840,19.9,13.6,50.0,339.1,53.4,53.7,36.9,36.2,33.7,29.9,24.4,21.4,0.0
