Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
6850,19.9,13.6,49.8,339.2,53.3,53.7,36.9,36.2,33.7,30.0,24.4,21.3,0.0
6860,19.9,13.6,49.8,339.3,53.3,53.7,36.9,36.2,33.7,30.0,24.4,21.3,0.0
6870,19.9,13.6,49.9,339.3,53.3,53.7,36.9,36.2,33.8,30.0,24.4,21.3,0.0
6880,19.9,13.6,49.9,339.3,53.5,53.7,37.0,36.3,33.8,30.1,24.4,21.3,0.0
6890,20.0,13.7,50.1,339.3,53.7,53.6,37.0,36.3,33.8,30.1,24.4,21.3,0.0
6900,20.0,13.7,49.9,339.1,53.6,53.6,37.0,36.3,33.8,30.1,24.4,21.3,0.0
6910,20.0,13.7,50.0,338.6,53.3,53.6,37.0,36.3,33.9,30.1,24.4,21.3,0.0
6920,20.0,13.7,49.7,339.4,53.1,53.6,37.1,36.4,33.9,30.1,24.4,21.3,0.0
6930,20.0,13.7,49.8,338.8,53.4,53.6,37.1,36.4,33.9,30.2,24.4,21.3,0.0
6940,20.1,13.8,50.1,339.1,53.5,53.6,37.1,36.4,33.9,30.2,24.3,21.3,0.0
6950,20.2,13.9,49.9,339.6,53.3,53.6,37.1,36.4,34.0,30.2,24.4,21.3,0.0
6960,20.2,13.9,49.9,340.2,53.3,53.6,37.1,36.4,34.0,30.2,24.3,21.3,0.0
6970,20.3,13.9,50.0,340.2,53.4,53.7,37.2,36.5,34.0,30.3,24.4,21.3,0.0
6980,20.3,14.0,50.2,340.4,53.5,53.7,37.2,36.5,34.0,30.3,24.3,21.3,0.0
6990,20.2,13.9,49.8,340.8,53.3,53.7,37.2,36.5,34.1,30.3,24.3,21.3,0.0
7000,20.3,13.9,50.0,340.7,53.4,53.7,37.2,36.5,34.1,30.3,24.3,21.3,0.0
7010,20.2,13.9,50.0,340.7,53.3,53.7,37.2,36.6,34.1,30.4,24.3,21.3,0.0
7020,20.1,13.8,49.9,340.7,53.3,53.7,37.3,36.6,34.1,30.4,24.3,21.3,0.0
7030,20.1,13.8,49.8,340.6,53.2,53.7,37.3,36.6,34.2,30.4,24.3,21.3,0.0
7040,20.1,13.7,49.9,341.2,53.2,53.7,37.3,36.6,34.2,30.4,24.3,21.3,0.0
7050,20.0,13.7,50.1,341.3,53.3,53.7,37.3,36.6,34.2,30.4,24.3,21.3,0.0
7060,20.0,13.6,49.8,341.5,53.4,53.7,37.3,36.7,34.2,30.5,24.3,21.3,0.0
7070,19.9,13.6,49.9,341.5,53.3,53.7,37.4,36.7,34.3,30.5,24.3,21.3,0.0
7080,19.9,13.5,49.8,342.0,53.3,53.6,37.4,36.7,34.3,30.6,24.3,21.3,0.0
7090,19.8,13.5,49.8,341.8,53.3,53.7,37.4,36.7,34.3,30.6,24.3,21.3,0.0
7100,19.9,13.6,49.9,342.2,53.3,53.6,37.4,36.7,34.3,30.6,24.3,21.3,0.0
7110,19.9,13.6,50.0,342.0,53.2,53.6,37.4,36.7,34.3,30.6,24.3,21.3,0.0
7120,20.0,13.6,49.8,342.4,53.2,53.7,37.5,36.8,34.3,30.6,24.3,21.3,0.0
7130,20.0,13.7,50.0,341.9,53.4,53.7,37.5,36.8,34.4,30.6,24.3,21.3,0.0
7140,20.1,13.8,49.8,342.1,53.6,53.7,37.5,36.8,34.4,30.7,24.3,21.3,0.0
7150,20.1,13.8,50.1,341.4,53.5,53.7,37.5,36.8,34.4,30.7,24.3,21.3,0.0
7160,20.1,13.8,50.1,342.1,53.6,53.7,37.6,36.9,34.4,30.7,24.3,21.3,0.0
7170,20.1,13.8,50.2,341.5,53.4,53.7,37.6,36.9,34.5,30.8,24.3,21.3,0.0
7180,20.2,13.8,50.1,342.6,53.3,53.7,37.6,36.9,34.5,30.8,24.3,21.3,0.0
7190,20.1,13.8,50.0,342.5,53.5,53.6,37.6,36.9,34.5,30.8,24.3,21.3,0.0
7200,20.2,13.9,50.0,342.5,53.4,53.5,37.6,37.0,34.5,30.8,24.3,21.3,0.0
7210,20.3,13.9,50.0,342.4,53.3,53.5,37.6,37.0,34.6,30.8,24.3,21.3,0.0
7220,20.3,13.9,49.8,343.2,53.4,53.6,37.7,37.0,34.6,30.9,24.3,21.3,0.0
7230,20.3,13.9,49.9,343.1,53.0,53.6,37.7,37.0,34.6,30.9,24.3,21.3,0.0
7240,20.2,13.9,50.1,343.2,53.2,53.6,37.7,37.0,34.6,30.9,24.3,21.2,0.0
7250,20.2,13.9,50.0,343.2,53.3,53.6,37.7,37.0,34.6,30.9,24.3,21.2,0.0
7260,20.2,13.9,49.7,343.5,52.8,53.6,37.8,37.1,34.7,31.0,24.3,21.3,0.0
7270,20.2,13.8,49.6,343.4,53.2,53.6,37.8,37.1,34.7,31.0,24.3,21.3,0.0
7280,20.2,13.9,50.0,343.6,53.1,53.6,37.8,37.1,34.7,31.0,24.3,21.2,0.0
7290,20.1,13.8,49.9,343.4,52.9,53.6,37.8,37.1,34.7,31.1,24.3,21.2,0.0
7300,20.0,13.7,50.0,343.3,53.3,53.6,37.8,37.2,34.8,31.1,24.3,21.3,0.0
7310,20.0,13.7,49.8,343.2,53.4,53.7,37.9,37.2,34.8,31.1,24.3,21.2,0.0
7320,19.9,13.6,50.0,343.4,53.6,53.7,37.9,37.2,34.8,31.1,24.3,21.2,0.0
7330,19.9,13.6,49.7,343.5,53.5,53.7,37.9,37.2,34.8,31.1,24.3,21.3,0.0
7340,19.9,13.6,49.8,343.5,53.6,53.5,38.0,37.2,34.9,31.2,24.3,21.2,0.0
7350,19.8,13.5,49.6,344.2,53.4,53.6,38.0,37.3,34.9,31.2,24.3,21.2,0.0
7360,19.8,13.5,49.7,344.3,53.4,53.5,38.0,37.3,34.9,31.2,24.3,21.2,0.0
7370,19.9,13.6,49.8,344.3,53.3,53.5,38.0,37.3,34.9,31.2,24.3,21.2,0.0
7380,20.0,13.7,49.7,344.9,53.3,53.6,38.0,37.3,35.0,31.3,24.3,21.2,0.0
7390,20.0,13.7,50.0,344.4,53.4,53.6,38.0,37.3,35.0,31.3,24.3,21.2,0.0
7400,20.0,13.7,49.8,344.9,53.5,53.6,38.1,37.4,35.0,31.3,24.3,21.2,0.0
7410,20.0,13.8,50.2,344.9,53.5,53.6,38.1,37.4,35.0,31.3,24.3,21.2,0.0
7420,20.1,13.8,50.0,345.3,53.4,53.6,38.1,37.4,35.0,31.4,24.3,21.2,0.0
7430,20.1,13.8,49.9,345.1,53.3,53.6,38.1,37.4,35.0,31.4,24.3,21.2,0.0
7440,20.1,13.8,50.0,345.5,53.4,53.6,38.1,37.4,35.1,31.4,24.3,21.2,0.0
7450,20.1,13.8,50.0,345.3,53.5,53.6,38.2,37.5,35.1,31.5,24.3,21.2,0.0
7460,20.2,13.9,50.1,345.2,53.5,53.5,38.2,37.5,35.1,31.5,24.3,21.2,0.0
7470,20.2,13.9,50.0,345.0,53.4,53.5,38.2,37.5,35.1,31.5,24.3,21.2,0.0
7480,20.2,13.9,50.0,345.1,53.2,53.5,38.2,37.5,35.2,31.5,24.3,21.2,0.0
7490,20.2,13.8,49.9,345.1,53.2,53.5,38.2,37.5,35.2,31.5,24.2,21.2,0.0
7500,20.2,13.8,49.9,345.4,53.3,53.6,38.2,37.6,35.2,31.6,24.3,21.2,0.0
7510,20.2,13.8,49.9,345.7,53.5,53.6,38.2,37.6,35.2,31.6,24.2,21.2,0.0
7520,20.2,13.8,50.0,345.8,53.1,53.6,38.3,37.6,35.3,31.6,24.2,21.2,0.0
7530,20.2,13.8,50.1,346.5,53.1,53.5,38.3,37.6,35.3,31.7,24.2,21.2,0.0
7540,20.1,13.8,50.0,347.7,53.2,53.5,38.3,37.6,35.3,31.7,24.2,21.2,0.0
7550,20.1,13.8,49.9,346.1,53.2,53.5,38.3,37.7,35.3,31.7,24.3,21.2,0.0
7560,20.0,13.7,50.0,346.1,53.4,53.5,38.4,37.7,35.3,31.7,24.2,21.2,0.0
7570,20.0,13.7,49.9,346.2,53.5,53.5,38.4,37.7,35.4,31.7,24.2,21.2,0.0
7580,19.9,13.6,49.9,346.7,53.3,53.5,38.4,37.7,35.4,31.8,24.3,21.2,0.0
7590,19.9,13.6,50.2,346.5,53.5,53.5,38.5,37.7,35.4,31.8,24.2,21.2,0.0
7600,19.9,13.6,50.0,346.7,53.6,53.4,38.5,37.8,35.5,31.8,24.2,21.2,0.0
7610,19.8,13.6,50.1,346.8,53.6,53.5,38.5,37.8,35.5,31.9,24.2,21.2,0.0
7620,19.9,13.6,50.1,347.0,53.5,53.6,38.5,37.8,35.5,31.9,24.2,21.2,0.0
7630,19.9,13.6,49.8,346.6,53.2,53.6,38.5,37.9,35.5,31.9,24.2,21.2,0.0
7640,20.0,13.7,49.8,347.7,53.4,53.5,38.5,37.9,35.5,31.9,24.2,21.2,0.0
7650,20.0,13.7,50.0,348.4,53.4,53.5,38.6,37.9,35.5,31.9,24.2,21.2,0.0
7660,20.0,13.7,50.0,347.2,53.2,53.5,38.6,37.9,35.6,32.0,24.2,21.2,0.0
7670,20.0,13.7,49.9,346.8,53.1,53.6,38.6,37.9,35.6,32.0,24.2,21.2,0.0
7680,20.0,13.7,50.1,347.5,53.3,53.5,38.6,37.9,35.6,32.0,24.2,21.2,0.0
7690,20.1,13.8,50.2,347.7,53.0,53.5,38.6,38.0,35.7,32.0,24.2,21.2,0.0
7700,20.1,13.8,50.0,348.2,53.3,53.5,38.7,38.0,35.7,32.0,24.2,21.2,0.0
7710,20.2,13.9,50.0,350.0,53.2,53.5,38.7,38.0,35.7,32.1,24.2,21.2,0.0
7720,20.2,13.9,50.0,347.8,53.3,53.6,38.7,38.0,35.7,32.1,24.2,21.2,0.0
7730,20.1,13.8,50.1,348.0,53.2,53.5,38.7,38.0,35.7,32.1,24.2,21.2,0.0
7740,20.2,13.9,50.3,347.9,53.3,53.6,38.7,38.1,35.8,32.2,24.2,21.2,0.0
7750,20.2,13.9,50.1,348.2,53.3,53.6,38.8,38.1,35.8,32.2,24.2,21.2,0.0
7760,20.2,13.9,50.0,348.3,53.3,53.6,38.8,38.1,35.8,32.2,24.2,21.2,0.0
7770,20.2,13.9,50.0,348.2,53.1,53.5,38.8,38.1,35.8,32.2,24.2,21.2,0.0
7780,20.2,13.9,50.3,348.6,53.2,53.5,38.8,38.1,35.8,32.2,24.2,21.2,0.0
7790,20.2,13.8,50.0,348.1,53.3,53.5,38.8,38.2,35.9,32.3,24.2,21.2,0.0
7800,20.1,13.8,49.9,349.1,53.1,53.5,38.9,38.2,35.9,32.3,24.2,21.2,0.0
7810,20.1,13.8,50.0,349.0,53.3,53.5,38.9,38.2,35.9,32.3,24.2,21.2,0.0
7820,20.0,13.7,50.2,349.1,53.3,53.5,38.9,38.2,35.9,32.3,24.2,21.2,0.0
7830,19.9,13.6,50.1,348.6,53.4,53.6,38.9,38.2,36.0,32.3,24.2,21.1,0.0
7840,19.9,13.6,50.0,349.3,53.2,53.5,38.9,38.3,36.0,32.4,24.2,21.2,0.0
7850,19.9,13.6,49.9,349.2,53.2,53.6,38.9,38.3,36.0,32.4,24.2,21.2,0.0
7860,19.8,13.5,49.9,349.4,53.1,53.5,39.0,38.3,36.0,32.4,24.2,21.2,0.0
7870,19.8,13.5,49.9,349.8,53.0,53.6,39.0,38.4,36.1,32.5,24.2,21.2,0.0
7880,19.8,13.6,50.0,349.7,53.2,53.6,39.0,38.4,36.1,32.5,24.2,21.2,0.0
7890,19.9,13.5,49.7,349.5,53.1,53.5,39.0,38.4,36.1,32.5,24.2,21.1,0.0
7900,19.8,13.5,49.9,351.8,53.4,53.6,39.1,38.4,36.1,32.5,24.2,21.1,0.0
7910,19.9,13.6,49.8,349.4,53.4,53.6,39.1,38.4,36.2,32.6,24.2,21.2,0.0
7920,20.0,13.7,49.8,350.0,53.3,53.5,39.1,38.4,36.2,32.6,24.2,21.1,0.0
7930,20.1,13.8,50.1,350.0,53.4,53.5,39.1,38.5,36.2,32.6,24.2,21.1,0.0
7940,20.2,13.8,50.0,350.1,53.4,53.5,39.1,38.5,36.2,32.6,24.2,21.1,0.0
7950,20.1,13.8,50.0,349.8,53.2,53.5,39.1,38.5,36.2,32.7,24.2,21.1,0.0
7960,20.2,13.9,50.0,350.4,53.2,53.6,39.2,38.5,36.3,32.7,24.2,21.1,0.0
7970,20.2,13.9,50.1,351.5,53.3,53.5,39.2,38.5,36.3,32.7,24.2,21.1,0.0
7980,20.2,13.9,50.0,350.5,53.4,53.5,39.2,38.6,36.3,32.7,24.2,21.1,0.0
7990,20.3,13.9,50.0,353.0,53.3,53.5,39.2,38.6,36.3,32.8,24.2,21.1,0.0
8000,20.3,13.9,50.0,350.1,53.1,53.5,39.2,38.6,36.3,32.8,24.2,21.1,0.0
8010,20.3,13.9,49.9,350.0,53.3,53.4,39.3,38.6,36.4,32.8,24.2,21.1,0.0
8020,20.3,13.9,50.0,350.7,53.2,53.5,39.3,38.6,36.4,32.8,24.2,21.1,0.0
8030,20.3,13.9,49.9,350.8,52.9,53.5,39.3,38.7,36.4,32.8,24.2,21.1,0.0
8040,20.2,13.9,50.1,350.7,53.4,53.5,39.3,38.7,36.4,32.9,24.2,21.1,0.0
8050,20.2,13.9,50.1,350.7,53.1,53.4,39.3,38.7,36.5,32.9,24.2,21.1,0.0
8060,20.2,13.8,49.9,351.5,53.0,53.3,39.4,38.7,36.5,32.9,24.2,21.1,0.0
8070,20.1,13.8,50.0,355.2,53.3,53.4,39.4,38.7,36.5,33.0,24.2,21.1,0.0
8080,20.0,13.7,49.8,351.5,53.2,53.5,39.4,38.8,36.5,33.0,24.2,21.1,0.0
8090,20.0,13.7,50.0,351.6,53.4,53.5,39.4,38.8,36.5,33.0,24.2,21.1,0.0
8100,19.9,13.6,50.0,351.6,53.5,53.5,39.4,38.8,36.6,33.0,24.2,21.1,0.0
8110,19.8,13.5,49.7,351.6,53.3,53.5,39.4,38.8,36.6,33.0,24.2,21.1,0.0
8120,19.8,13.5,49.9,351.6,53.4,53.4,39.5,38.8,36.6,33.1,24.2,21.1,0.0
8130,19.8,13.5,50.0,353.9,53.2,53.3,39.5,38.9,36.6,33.1,24.2,21.1,0.0
8140,19.7,13.4,49.7,351.9,53.2,53.3,39.5,38.9,36.7,33.1,24.1,21.1,0.0
8150,19.8,13.5,49.9,350.5,53.3,53.4,39.6,38.9,36.7,33.1,24.1,21.1,0.0
8160,19.8,13.6,50.0,352.2,53.3,53.3,39.6,38.9,36.7,33.2,24.2,21.1,0.0
8170,19.9,13.6,50.0,352.2,53.2,53.4,39.6,38.9,36.7,33.2,24.1,21.1,0.0
8180,19.9,13.6,50.1,352.5,53.1,53.4,39.6,39.0,36.7,33.2,24.1,21.1,0.0
8190,19.9,13.7,50.2,352.4,53.2,53.4,39.7,39.0,36.8,33.2,24.1,21.1,0.0
8200,20.0,13.7,50.0,352.9,53.5,53.3,39.7,39.0,36.8,33.3,24.1,21.1,0.0
8210,20.0,13.7,50.1,352.6,53.1,53.4,39.7,39.0,36.8,33.3,24.1,21.1,0.0
8220,20.1,13.8,50.1,352.5,53.2,53.4,39.7,39.1,36.9,33.3,24.2,21.1,0.0
8230,20.1,13.8,50.1,352.5,53.1,53.4,39.7,39.1,36.9,33.3,24.1,21.0,0.0
8240,20.2,13.9,50.0,352.8,53.3,53.4,39.7,39.1,36.9,33.3,24.1,21.0,0.0
8250,20.2,13.9,50.3,352.9,53.3,53.5,39.7,39.1,36.9,33.4,24.1,21.0,0.0
8260,20.3,13.9,50.0,353.5,53.2,53.5,39.8,39.1,36.9,33.4,24.1,21.0,0.0
8270,20.2,13.9,50.1,353.0,53.4,53.3,39.8,39.1,37.0,33.4,24.1,21.0,0.0
8280,20.2,13.9,50.1,353.4,53.2,53.4,39.8,39.2,37.0,33.5,24.1,21.0,0.0
8290,20.2,13.9,50.0,353.6,53.4,53.4,39.8,39.2,37.0,33.5,24.1,21.0,0.0
8300,20.2,13.9,49.9,353.9,53.4,53.5,39.9,39.2,37.0,33.5,24.1,21.0,0.0
8310,20.3,13.9,49.9,353.6,53.2,53.4,39.9,39.2,37.0,33.6,24.1,21.0,0.0
8320,20.3,13.9,50.1,353.7,53.1,53.3,39.9,39.3,37.1,33.6,24.1,21.0,0.0
8330,20.2,13.9,50.0,353.3,53.4,53.3,39.9,39.3,37.1,33.6,24.1,21.0,0.0
8340,20.1,13.8,49.9,353.4,53.3,53.3,39.9,39.3,37.1,33.6,24.1,21.0,0.0
8350,20.1,13.7,49.8,354.6,53.3,53.4,39.9,39.3,37.1,33.6,24.1,21.0,0.0
8360,20.0,13.6,49.7,354.3,53.4,53.3,39.9,39.3,37.2,33.7,24.1,21.0,0.0
8370,19.9,13.6,50.0,353.5,53.3,53.3,40.0,39.4,37.2,33.7,24.1,21.0,0.0
8380,19.9,13.6,49.9,354.5,53.2,53.4,40.0,39.4,37.2,33.7,24.1,21.0,0.0
8390,19.8,13.5,50.0,353.9,53.4,53.3,40.0,39.4,37.2,33.7,24.1,21.0,0.0
8400,19.8,13.5,49.6,354.5,53.2,53.2,40.0,39.4,37.2,33.7,24.1,21.0,0.0
8410,19.8,13.5,50.0,354.6,53.3,53.2,40.1,39.4,37.3,33.8,24.1,21.0,0.0
8420,19.9,13.6,49.7,355.1,53.1,53.2,40.1,39.4,37.3,33.8,24.1,21.0,0.0
8430,20.0,13.6,49.8,354.7,53.5,53.2,40.1,39.5,37.3,33.8,24.1,21.0,0.0
8440,20.0,13.7,49.9,355.1,52.9,53.3,40.1,39.5,37.3,33.9,24.1,21.0,0.0
8450,20.1,13.7,50.0,354.9,53.4,53.4,40.1,39.5,37.4,33.9,24.1,21.0,0.0
8460,20.0,13.7,49.8,355.2,53.3,53.4,40.2,39.5,37.4,33.9,24.1,21.0,0.0
8470,20.1,13.8,49.9,355.7,53.1,53.3,40.2,39.6,37.4,33.9,24.1,21.0,0.0
8480,20.2,13.8,49.8,355.6,53.3,53.2,40.2,39.6,37.4,33.9,24.1,21.0,0.0
8490,20.2,13.8,49.9,355.6,53.4,53.2,40.2,39.6,37.4,34.0,24.1,21.0,0.0
8500,20.2,13.8,50.0,355.5,53.3,53.4,40.2,39.6,37.5,34.0,24.1,21.0,0.0
8510,20.2,13.9,50.1,355.1,53.1,53.4,40.3,39.6,37.5,34.0,24.1,21.0,0.0
8520,20.2,13.9,49.9,355.0,53.1,53.2,40.3,39.7,37.5,34.0,24.1,21.0,0.0
8530,20.2,13.9,49.9,355.1,53.1,53.3,40.3,39.7,37.5,34.0,24.1,21.0,0.0
8540,20.2,13.9,49.9,355.9,52.9,53.4,40.3,39.7,37.5,34.1,24.1,21.0,0.0
8550,20.2,13.8,49.8,355.3,53.2,53.3,40.3,39.7,37.6,34.1,24.1,21.0,0.0
8560,20.2,13.8,50.0,355.5,53.3,53.4,40.4,39.7,37.6,34.1,24.1,21.0,0.0
8570,20.1,13.8,50.0,355.7,53.1,53.4,40.4,39.8,37.6,34.2,24.1,21.0,0.0
8580,20.1,13.8,49.8,356.5,53.1,53.2,40.4,39.8,37.6,34.2,24.1,21.0,0.0
8590,20.0,13.8,50.2,356.4,52.8,53.3,40.4,39.8,37.7,34.2,24.1,21.0,0.0
8600,20.0,13.7,49.9,356.4,53.2,53.4,40.4,39.8,37.7,34.3,24.1,21.0,0.0
8610,19.9,13.6,49.9,356.1,53.2,53.4,40.4,39.8,37.7,34.3,24.1,21.0,0.0
8620,19.9,13.6,49.9,356.0,52.9,53.4,40.5,39.8,37.7,34.3,24.1,21.0,0.0
8630,19.9,13.6,50.1,356.5,52.9,53.4,40.5,39.9,37.7,34.3,24.1,21.0,0.0
8640,19.9,13.6,50.0,356.6,52.9,53.4,40.5,39.9,37.8,34.3,24.1,21.0,0.0
8650,19.9,13.6,49.9,356.9,53.3,53.4,40.6,39.9,37.8,34.3,24.1,21.0,0.0
8660,20.0,13.7,50.1,356.8,53.0,53.3,40.5,39.9,37.8,34.4,24.1,21.0,0.0
8670,20.0,13.7,50.2,357.9,53.2,53.2,40.6,40.0,37.8,34.4,24.1,21.0,0.0
8680,20.1,13.8,49.9,358.2,53.1,53.1,40.6,40.0,37.9,34.4,24.1,21.0,0.0
8690,20.1,13.8,50.0,357.7,52.9,53.2,40.6,40.0,37.9,34.5,24.1,21.0,0.0
8700,20.2,13.8,49.9,357.4,53.1,53.2,40.6,40.0,37.9,34.5,24.1,21.0,0.0
8710,20.2,13.9,49.9,356.5,52.8,53.2,40.7,40.0,37.9,34.5,24.1,21.0,0.0
8720,20.3,14.0,49.9,356.2,53.0,53.4,40.7,40.1,38.0,34.5,24.1,21.0,0.0
8730,20.3,13.9,50.1,356.6,53.0,53.4,40.7,40.1,38.0,34.5,24.1,21.0,0.0
8740,20.3,14.0,50.1,356.7,53.0,53.4,40.7,40.1,38.0,34.6,24.1,21.0,0.0
8750,20.3,13.9,50.0,356.7,53.2,53.3,40.7,40.1,38.0,34.6,24.1,21.0,0.0
8760,20.3,13.9,50.0,358.0,53.2,53.1,40.7,40.1,38.0,34.6,24.1,21.0,0.0
8770,20.3,13.9,50.1,357.5,53.3,53.2,40.8,40.2,38.1,34.6,24.1,21.0,0.0
8780,20.3,14.0,50.1,358.4,53.2,53.4,40.8,40.2,38.1,34.7,24.1,21.0,0.0
8790,20.3,13.9,50.2,358.5,53.3,53.4,40.8,40.2,38.1,34.7,24.1,21.0,0.0
8800,20.2,13.9,50.2,358.3,53.0,53.1,40.8,40.2,38.1,34.7,24.1,21.0,0.0
8810,20.2,13.8,50.0,359.2,53.1,53.1,40.8,40.2,38.2,34.7,24.1,21.0,0.0
8820,20.1,13.8,50.0,359.3,53.2,53.1,40.8,40.2,38.2,34.7,24.1,21.0,0.0
8830,20.0,13.7,50.1,359.1,53.0,53.3,40.9,40.3,38.2,34.8,24.1,21.0,0.0
8840,20.0,13.6,49.7,358.7,53.4,53.4,40.9,40.3,38.2,34.8,24.1,21.0,0.0
8850,19.9,13.6,50.1,358.7,53.3,53.1,40.9,40.3,38.2,34.9,24.1,21.0,0.0
8860,19.9,13.6,50.0,358.7,53.4,53.1,40.9,40.3,38.3,34.9,24.1,21.0,0.0
8870,19.8,13.5,49.9,358.1,53.4,53.1,41.0,40.3,38.3,34.9,24.1,21.0,0.0
8880,19.8,13.5,49.7,358.3,53.3,53.1,41.0,40.4,38.3,34.9,24.1,21.0,0.0
8890,19.8,13.5,49.9,358.2,53.4,53.2,41.0,40.4,38.3,34.9,24.1,21.0,0.0
8900,19.8,13.5,49.9,359.0,53.1,53.2,41.0,40.4,38.3,34.9,24.1,21.0,0.0
8910,19.9,13.6,49.9,358.9,53.1,53.1,41.0,40.4,38.4,35.0,24.1,21.0,0.0
8920,19.9,13.6,49.8,359.5,53.1,53.1,41.0,40.5,38.4,35.0,24.1,21.0,0.0
8930,20.0,13.7,50.0,359.5,53.1,53.1,41.1,40.5,38.4,35.0,24.1,21.0,0.0
8940,20.0,13.7,50.3,359.6,53.1,53.2,41.1,40.5,38.4,35.1,24.1,21.0,0.0
8950,20.0,13.7,50.0,358.9,53.1,53.2,41.1,40.5,38.4,35.1,24.1,21.0,0.0
8960,20.1,13.8,50.1,360.3,53.0,53.3,41.1,40.5,38.5,35.1,24.1,21.0,0.0
8970,20.1,13.8,50.3,359.5,52.8,53.1,41.1,40.5,38.5,35.1,24.1,21.0,0.0
8980,20.2,13.9,50.2,365.9,53.0,53.2,41.2,40.6,38.5,35.2,24.1,21.0,0.0
8990,20.2,13.9,50.0,360.7,53.1,53.3,41.2,40.6,38.5,35.2,24.1,21.0,0.0
9000,20.2,13.9,49.9,361.2,53.1,53.1,41.2,40.6,38.6,35.2,24.1,21.0,0.0
9010,20.3,13.9,50.0,361.0,53.1,53.0,41.2,40.6,38.6,35.2,24.1,21.0,0.0
9020,20.3,13.9,50.2,361.6,53.0,53.1,41.2,40.6,38.6,35.2,24.1,21.0,0.0
9030,20.3,14.0,50.1,361.8,53.3,53.1,41.3,40.7,38.6,35.2,24.1,21.0,0.0
9040,20.2,13.9,50.2,361.1,52.9,53.3,41.3,40.7,38.6,35.3,24.1,21.0,0.0
9050,20.2,13.9,49.9,360.7,53.0,53.1,41.3,40.7,38.7,35.3,24.1,21.0,0.0
9060,20.2,13.9,49.8,361.0,53.3,53.0,41.3,40.7,38.7,35.4,24.1,21.0,0.0
9070,20.2,13.9,50.2,360.6,52.8,53.0,41.3,40.7,38.7,35.4,24.1,21.0,0.0
9080,20.1,13.8,50.1,360.6,52.8,53.2,41.3,40.8,38.7,35.4,24.1,21.0,0.0
9090,20.1,13.8,50.1,360.8,53.2,53.3,41.4,40.8,38.8,35.4,24.1,21.0,0.0
9100,20.0,13.8,50.1,361.0,53.1,53.1,41.4,40.8,38.8,35.4,24.1,21.0,0.0
9110,20.0,13.7,49.9,361.4,52.8,53.0,41.4,40.8,38.8,35.4,24.1,21.0,0.0
9120,19.9,13.6,49.8,362.1,52.8,53.0,41.4,40.9,38.8,35.5,24.1,21.0,0.0
9130,19.9,13.6,50.1,361.7,52.9,53.2,41.4,40.9,38.8,35.5,24.1,21.0,0.0
9140,19.9,13.6,50.0,362.3,53.1,53.1,41.5,40.9,38.8,35.5,24.1,21.0,0.0
9150,19.9,13.6,49.9,362.0,53.1,53.1,41.5,40.9,38.9,35.6,24.1,21.0,0.0
9160,19.9,13.6,50.0,362.1,53.3,53.0,41.5,40.9,38.9,35.6,24.1,21.0,0.0
9170,20.0,13.7,50.0,362.2,53.0,52.9,41.5,41.0,38.9,35.6,24.1,21.0,0.0
9180,20.0,13.7,50.1,362.4,53.2,53.0,41.6,41.0,38.9,35.6,24.1,21.0,0.0
9190,20.0,13.7,49.9,362.2,53.2,53.0,41.6,41.0,39.0,35.7,24.1,21.0,0.0
9200,20.0,13.7,50.1,362.2,53.1,53.1,41.6,41.0,39.0,35.7,24.1,21.0,0.0
9210,20.0,13.7,50.0,362.1,53.0,53.2,41.6,41.0,39.0,35.7,24.1,21.0,0.0
9220,20.1,13.8,50.1,362.2,53.0,53.0,41.6,41.0,39.0,35.7,24.1,21.0,0.0
9230,20.2,13.9,50.0,362.1,53.1,53.1,41.6,41.1,39.1,35.7,24.1,21.0,0.0
9240,20.2,13.9,50.0,362.2,53.0,53.1,41.7,41.1,39.1,35.8,24.1,21.0,0.0
9250,20.2,13.9,50.1,362.8,52.9,53.0,41.7,41.1,39.1,35.8,24.1,21.0,0.0
9260,20.2,13.9,49.9,363.3,52.5,52.9,41.7,41.1,39.1,35.8,24.1,21.0,0.0
9270,20.2,13.8,49.9,4444.3,52.7,53.1,41.7,41.1,39.1,35.8,24.2,21.0,0.0
9280,20.2,13.9,50.1,4441.7,52.7,53.3,41.7,41.2,39.2,35.8,24.4,21.0,0.0
9290,20.2,13.9,50.0,4432.2,52.9,53.2,41.7,41.2,39.2,35.9,24.8,21.0,0.0
9300,20.2,13.8,49.8,4446.4,52.9,53.3,41.8,41.2,39.2,35.9,25.2,21.0,0.0
9310,20.2,13.9,50.0,4444.7,53.6,53.2,41.8,41.2,39.2,35.9,25.4,21.0,0.0
9320,20.2,13.8,49.7,4442.9,53.7,53.2,41.8,41.2,39.2,36.0,25.6,21.0,0.0
9330,20.1,13.8,49.8,4447.2,53.8,53.3,41.8,41.3,39.3,36.0,25.7,21.0,0.0
9340,20.1,13.7,49.7,4429.1,53.7,53.3,41.9,41.3,39.3,36.0,25.8,21.0,0.0
9350,20.0,13.7,49.7,4434.0,54.0,53.4,41.9,41.3,39.3,36.0,25.9,21.0,0.0
9360,19.9,13.6,49.7,4441.3,54.2,53.4,41.9,41.3,39.3,36.0,26.0,21.0,0.0
9370,19.9,13.6,50.1,4446.7,54.4,53.5,41.9,41.3,39.4,36.1,26.1,21.0,0.0
9380,19.8,13.5,49.7,4450.9,53.9,53.5,41.9,41.3,39.4,36.1,26.1,21.0,0.0
9390,19.8,13.4,49.6,4440.6,54.2,53.6,41.9,41.4,39.4,36.1,26.2,21.0,0.0
9400,19.8,13.5,49.9,4431.5,54.5,53.7,42.0,41.4,39.4,36.2,26.3,21.0,0.0
9410,19.8,13.5,49.8,4445.8,54.3,53.7,42.0,41.4,39.4,36.2,26.4,21.0,0.0
9420,19.8,13.5,49.9,4447.4,55.0,53.7,42.0,41.4,39.5,36.2,26.5,21.0,0.0
9430,19.8,13.5,49.8,364.4,54.6,53.8,42.0,41.5,39.5,36.2,26.5,21.0,0.0
9440,19.8,13.5,49.8,365.0,54.4,53.9,42.1,41.5,39.5,36.2,26.4,21.0,0.0
9450,19.9,13.7,50.0,365.2,54.3,53.9,42.1,41.5,39.5,36.3,26.3,21.0,0.0
9460,19.9,13.6,49.9,368.8,54.2,53.9,42.1,41.5,39.6,36.3,26.1,21.0,0.0
9470,20.0,13.7,50.2,365.4,53.9,53.9,42.1,41.5,39.6,36.3,26.0,20.9,0.0
9480,20.1,13.8,50.0,365.5,54.3,54.0,42.1,41.6,39.6,36.3,26.0,21.0,0.0
9490,20.1,13.8,50.1,365.2,54.4,54.1,42.1,41.6,39.6,36.3,25.9,20.9,0.0
9500,20.1,13.8,50.2,365.2,54.4,54.1,42.1,41.6,39.6,36.4,25.8,20.9,0.0
9510,20.2,13.9,50.1,365.4,54.3,54.2,42.2,41.6,39.6,36.4,25.8,20.9,0.0
9520,20.3,13.9,50.0,365.6,54.3,54.1,42.2,41.6,39.7,36.4,25.8,20.9,0.0
9530,20.3,13.9,50.1,365.2,54.4,54.1,42.2,41.6,39.7,36.5,25.7,20.9,0.0
9540,20.3,13.9,49.9,364.9,54.3,53.9,42.3,41.7,39.7,36.5,25.7,20.9,0.0
9550,20.3,14.0,50.0,366.8,54.1,54.0,42.3,41.7,39.7,36.5,25.7,20.9,0.0
9560,20.3,14.0,50.0,365.6,54.1,54.0,42.3,41.7,39.8,36.5,25.6,20.9,0.0
9570,20.3,13.9,49.9,365.8,54.0,54.0,42.3,41.7,39.8,36.6,25.6,20.9,0.0
9580,20.3,13.9,49.9,366.5,53.8,54.0,42.3,41.8,39.8,36.6,25.6,20.9,0.0
9590,20.2,13.9,49.9,366.1,54.3,54.0,42.4,41.8,39.8,36.6,25.5,20.9,0.0
9600,20.2,13.9,50.0,366.6,53.9,54.0,42.4,41.8,39.8,36.6,25.5,20.9,0.0
9610,20.1,13.8,49.9,366.6,53.8,54.0,42.4,41.8,39.9,36.6,25.5,20.9,0.0
9620,20.0,13.7,49.9,366.7,54.2,54.0,42.4,41.8,39.9,36.6,25.4,20.9,0.0
9630,20.0,13.6,49.6,366.9,54.2,54.1,42.4,41.8,39.9,36.7,25.4,20.9,0.0
9640,19.9,13.6,49.8,367.0,54.2,54.1,42.4,41.9,39.9,36.7,25.4,20.9,0.0
9650,19.8,13.5,49.7,367.3,53.9,54.1,42.4,41.9,39.9,36.8,25.4,21.0,0.0
9660,19.8,13.5,49.8,367.2,53.9,54.0,42.5,41.9,40.0,36.8,25.4,20.9,0.0
9670,19.8,13.5,49.7,367.2,54.0,54.0,42.5,41.9,40.0,36.8,25.4,20.9,0.0
9680,19.8,13.5,49.7,367.3,53.7,54.1,42.5,41.9,40.0,36.8,25.3,20.9,0.0
9690,19.8,13.5,49.9,367.1,53.9,54.1,42.6,42.0,40.0,36.8,25.3,20.9,0.0
9700,19.9,13.5,49.8,367.5,54.1,54.1,42.6,42.0,40.1,36.8,25.3,20.9,0.0
9710,19.9,13.6,49.9,367.5,54.0,54.0,42.6,42.0,40.1,36.9,25.3,20.9,0.0
9720,19.9,13.6,49.8,367.8,53.3,54.1,42.6,42.0,40.1,36.9,25.3,20.9,0.0
9730,20.0,13.6,49.8,367.4,53.8,54.1,42.6,42.0,40.1,36.9,25.3,20.9,0.0
9740,20.0,13.7,50.0,367.7,53.9,54.1,42.6,42.1,40.1,37.0,25.3,20.9,0.0
9750,20.0,13.7,49.9,367.6,54.0,54.1,42.6,42.1,40.1,37.0,25.2,20.9,0.0
9760,20.2,13.9,50.1,367.7,54.1,54.0,42.7,42.1,40.2,37.0,25.2,20.9,0.0
9770,20.2,13.9,49.9,367.5,54.1,54.0,42.7,42.1,40.2,37.0,25.2,20.9,0.0
9780,20.2,13.9,49.9,367.5,53.8,54.0,42.8,42.1,40.2,37.0,25.2,20.9,0.0
9790,20.3,14.0,50.2,367.5,54.0,54.0,42.8,42.2,40.2,37.0,25.2,20.9,0.0
9800,20.3,14.0,50.2,367.9,53.9,54.0,42.8,42.2,40.3,37.1,25.2,20.9,0.0
9810,20.3,13.9,50.0,368.3,54.0,54.0,42.8,42.2,40.3,37.1,25.2,20.9,0.0
9820,20.3,14.0,50.2,368.4,53.9,54.1,42.8,42.2,40.3,37.2,25.2,20.9,0.0
9830,20.3,14.0,50.2,368.3,53.8,54.0,42.8,42.2,40.3,37.2,25.2,20.9,0.0
9840,20.3,13.9,50.1,368.6,53.8,54.0,42.9,42.3,40.4,37.2,25.2,20.9,0.0
9850,20.2,13.8,49.7,369.4,53.7,54.0,42.9,42.3,40.4,37.2,25.2,20.9,0.0
9860,20.2,13.9,50.0,368.9,53.9,54.0,42.9,42.3,40.4,37.2,25.2,20.9,0.0
9870,20.2,13.8,49.9,369.1,54.0,54.0,42.9,42.3,40.4,37.2,25.2,20.9,0.0
9880,20.1,13.8,50.2,369.8,54.1,54.0,42.9,42.3,40.4,37.3,25.2,20.9,0.0
9890,20.0,13.7,50.0,369.6,54.2,54.0,42.9,42.3,40.4,37.3,25.2,20.9,0.0
9900,20.0,13.7,50.0,369.9,54.0,54.0,42.9,42.4,40.4,37.3,25.2,20.9,0.0
9910,20.0,13.6,49.9,369.9,54.0,54.1,43.0,42.4,40.5,37.4,25.2,20.9,0.0
9920,19.9,13.5,49.7,370.6,54.1,54.0,43.0,42.4,40.5,37.4,25.2,20.9,0.0
9930,19.8,13.5,49.7,369.9,54.2,54.0,43.0,42.4,40.5,37.4,25.2,20.9,0.0
9940,19.8,13.5,49.9,370.1,54.0,54.1,43.0,42.5,40.6,37.4,25.2,20.9,0.0
9950,19.7,13.5,49.9,369.9,53.9,54.1,43.1,42.5,40.6,37.4,25.2,20.9,0.0
9960,19.8,13.5,49.9,369.7,53.9,54.1,43.1,42.5,40.6,37.5,25.2,20.9,0.0
9970,19.8,13.5,49.8,369.9,53.8,54.0,43.1,42.5,40.6,37.5,25.2,20.9,0.0
9980,19.9,13.6,49.9,369.9,53.9,54.0,43.1,42.5,40.6,37.5,25.2,20.9,0.0
9990,20.0,13.6,49.7,369.8,53.8,54.1,43.1,42.6,40.6,37.5,25.2,20.9,0.0
10000,20.0,13.7,49.8,370.5,53.7,54.1,43.2,42.6,40.7,37.6,25.2,20.9,0.0
10010,20.1,13.8,50.0,370.1,53.9,54.0,43.2,42.6,40.7,37.6,25.2,20.9,0.0
10020,20.2,13.8,49.8,371.3,53.9,54.1,43.2,42.6,40.7,37.6,25.2,20.9,0.0
10030,20.1,13.8,50.0,371.4,53.7,54.1,43.2,42.6,40.7,37.6,25.2,20.9,0.0
10040,20.1,13.8,50.0,370.8,53.9,54.1,43.2,42.7,40.8,37.6,25.1,20.9,0.0
10050,20.2,13.9,50.0,370.8,54.0,54.1,43.2,42.7,40.8,37.6,25.2,20.9,0.0
10060,20.2,13.9,50.1,371.1,53.9,54.1,43.3,42.7,40.8,37.7,25.2,20.9,0.0
10070,20.2,13.9,50.1,371.0,54.0,54.1,43.3,42.7,40.8,37.7,25.1,20.9,0.0
10080,20.2,13.9,50.0,371.4,53.8,54.2,43.3,42.7,40.9,37.7,25.2,20.9,0.0
10090,20.2,13.9,50.2,370.5,53.9,54.1,43.3,42.8,40.9,37.8,25.2,20.9,0.0
10100,20.2,13.9,50.0,371.4,53.6,54.1,43.4,42.8,40.9,37.8,25.2,20.9,0.0
10110,20.3,13.9,49.8,371.4,53.9,54.1,43.4,42.8,40.9,37.8,25.2,20.9,0.0
10120,20.2,13.9,49.9,371.8,54.0,54.1,43.4,42.8,40.9,37.9,25.2,20.9,0.0
10130,20.2,13.9,50.1,372.0,54.0,54.1,43.4,42.8,41.0,37.9,25.2,20.9,0.0
10140,20.1,13.8,50.1,371.7,53.9,54.0,43.4,42.9,41.0,37.9,25.2,20.9,0.0
10150,20.1,13.8,50.0,371.8,53.9,53.9,43.4,42.9,41.0,37.9,25.1,20.9,0.0
10160,20.0,13.7,49.7,372.4,53.8,54.0,43.4,42.9,41.0,37.9,25.1,20.9,0.0
10170,20.0,13.6,49.8,372.2,53.9,54.0,43.5,42.9,41.1,37.9,25.2,20.9,0.0
10180,19.9,13.6,50.0,372.4,53.7,54.0,43.5,42.9,41.1,37.9,25.1,20.9,0.0
10190,19.9,13.6,50.0,372.3,53.7,54.1,43.5,43.0,41.1,38.0,25.1,20.9,0.0
10200,19.9,13.6,49.9,373.4,53.7,54.1,43.5,43.0,41.1,38.0,25.2,20.9,0.0
10210,19.9,13.6,49.8,372.9,53.8,54.0,43.5,43.0,41.1,38.0,25.1,20.9,0.0
10220,19.9,13.6,49.8,372.9,53.7,54.1,43.6,43.0,41.1,38.1,25.1,20.9,0.0
10230,20.0,13.7,49.9,373.1,53.8,54.1,43.6,43.0,41.2,38.1,25.1,20.9,0.0
10240,20.0,13.7,49.9,373.0,53.6,54.1,43.6,43.1,41.2,38.1,25.2,20.9,0.0
10250,20.0,13.7,50.1,372.4,53.8,54.1,43.6,43.1,41.2,38.1,25.1,20.9,0.0
10260,20.1,13.8,50.0,373.2,53.8,54.1,43.7,43.1,41.2,38.2,25.2,20.9,0.0
10270,20.1,13.8,50.2,373.3,53.9,54.0,43.7,43.1,41.3,38.2,25.2,20.9,0.0
10280,20.2,13.9,50.0,373.3,53.7,54.0,43.7,43.1,41.3,38.2,25.2,20.9,0.0
10290,20.2,13.9,50.3,373.1,53.8,54.1,43.7,43.2,41.3,38.2,25.2,20.9,0.0
10300,20.2,13.9,50.2,373.4,53.5,54.0,43.7,43.2,41.3,38.3,25.2,20.9,0.0
10310,20.3,13.9,50.1,374.0,54.0,54.0,43.7,43.2,41.3,38.3,25.2,20.9,0.0
10320,20.3,14.0,50.1,373.4,53.8,54.1,43.8,43.2,41.4,38.3,25.2,20.9,0.0
10330,20.3,13.9,49.8,373.8,53.7,54.1,43.8,43.2,41.4,38.3,25.2,20.9,0.0
10340,20.2,13.9,50.0,373.7,53.7,54.0,43.8,43.2,41.4,38.3,25.2,20.9,0.0
10350,20.2,13.9,49.8,373.9,53.8,54.1,43.8,43.3,41.4,38.4,25.2,20.9,0.0
10360,20.2,13.8,49.8,373.8,53.9,54.1,43.8,43.3,41.4,38.4,25.2,20.9,0.0
10370,20.1,13.8,49.8,374.2,53.8,54.1,43.9,43.3,41.4,38.4,25.2,20.9,0.0
10380,20.1,13.8,50.0,374.0,53.8,54.1,43.9,43.3,41.5,38.4,25.2,20.9,0.0
10390,20.0,13.7,50.0,374.4,54.0,54.0,43.9,43.3,41.5,38.5,25.2,20.9,0.0
10400,20.0,13.7,49.8,374.7,53.9,53.9,43.9,43.4,41.5,38.5,25.2,20.9,0.0
10410,19.9,13.6,49.7,374.1,53.4,54.0,43.9,43.4,41.5,38.5,25.2,20.9,0.0
10420,19.9,13.6,49.8,375.0,53.8,54.1,44.0,43.4,41.6,38.5,25.2,21.0,0.0
10430,19.8,13.6,50.0,375.0,53.6,54.1,44.0,43.4,41.6,38.6,25.2,20.9,0.0
10440,19.8,13.5,50.1,375.0,53.9,54.1,44.0,43.5,41.6,38.6,25.2,20.9,0.0
10450,19.8,13.5,49.8,375.1,53.7,54.1,44.1,43.5,41.6,38.6,25.2,20.9,0.0
10460,19.8,13.6,50.0,375.1,53.8,54.1,44.1,43.5,41.6,38.6,25.2,20.9,0.0
10470,19.9,13.6,50.0,375.3,53.7,54.1,44.1,43.5,41.7,38.6,25.2,20.9,0.0
10480,19.9,13.6,50.0,375.5,53.7,54.1,44.1,43.5,41.7,38.7,25.2,20.9,0.0
10490,20.0,13.7,50.1,375.3,53.8,54.1,44.1,43.5,41.7,38.7,25.2,20.9,0.0
10500,20.1,13.7,49.9,375.3,53.6,54.1,44.1,43.6,41.7,38.7,25.2,20.9,0.0
10510,20.0,13.7,49.9,375.6,53.3,54.1,44.1,43.6,41.7,38.7,25.2,20.9,0.0
10520,20.1,13.8,50.1,375.7,53.9,54.1,44.2,43.6,41.8,38.7,25.2,20.9,0.0
10530,20.1,13.8,50.1,375.3,53.7,54.1,44.2,43.6,41.8,38.8,25.2,20.9,0.0
10540,20.1,13.8,50.1,375.9,54.0,54.1,44.2,43.7,41.8,38.8,25.2,20.9,0.0
10550,20.2,13.9,50.1,375.9,53.9,54.1,44.2,43.7,41.8,38.8,25.2,20.9,0.0
10560,20.2,13.9,50.2,375.8,53.9,54.1,44.2,43.7,41.9,38.9,25.2,20.9,0.0
10570,20.2,13.9,50.2,375.7,54.0,54.1,44.3,43.7,41.9,38.9,25.2,20.9,0.0
10580,20.2,13.9,50.2,376.0,53.9,54.1,44.3,43.7,41.9,38.9,25.2,20.9,0.0
10590,20.2,13.9,50.1,376.6,53.6,54.0,44.3,43.8,41.9,38.9,25.2,20.9,0.0
10600,20.3,14.0,50.2,375.6,53.9,54.0,44.3,43.8,41.9,39.0,25.2,20.9,0.0
10610,20.2,13.9,50.3,376.6,53.8,54.0,44.4,43.8,42.0,39.0,25.2,20.9,0.0
10620,20.2,13.9,49.9,376.0,53.9,54.0,44.4,43.8,42.0,39.0,25.2,20.9,0.0
10630,20.2,13.9,50.2,376.6,53.5,54.0,44.4,43.8,42.0,39.0,25.2,20.9,0.0
10640,20.1,13.8,50.0,377.0,53.8,54.1,44.4,43.8,42.0,39.0,25.2,20.9,0.0
10650,20.0,13.8,50.1,377.1,53.8,54.1,44.4,43.9,42.0,39.1,25.2,20.9,0.0
10660,20.0,13.7,50.2,377.0,53.7,54.0,44.4,43.9,42.1,39.1,25.2,20.9,0.0
10670,19.9,13.6,49.9,377.2,53.7,54.0,44.5,43.9,42.1,39.1,25.2,20.9,0.0
10680,19.9,13.6,49.9,377.3,53.8,54.0,44.5,43.9,42.1,39.1,25.2,20.9,0.0
10690,19.9,13.7,50.2,377.1,53.7,54.0,44.5,43.9,42.1,39.1,25.2,20.9,0.0
10700,20.0,13.7,50.1,377.7,53.7,54.0,44.5,44.0,42.1,39.2,25.2,20.9,0.0
10710,20.0,13.7,50.1,378.1,53.8,54.0,44.5,44.0,42.2,39.2,25.2,20.9,0.0
10720,20.0,13.7,50.0,377.9,53.8,54.0,44.5,44.0,42.2,39.2,25.2,20.9,0.0
10730,20.1,13.8,49.9,378.0,54.0,54.1,44.5,44.0,42.2,39.2,25.2,20.9,0.0
10740,20.1,13.8,49.9,377.9,53.7,54.0,44.6,44.0,42.2,39.2,25.2,20.9,0.0
10750,20.1,13.8,50.1,377.9,53.5,54.0,44.6,44.1,42.3,39.3,25.2,20.9,0.0
10760,20.2,13.9,50.2,378.0,53.6,54.0,44.6,44.1,42.3,39.3,25.2,20.9,0.0
10770,20.2,13.9,50.1,378.3,53.8,54.0,44.7,44.1,42.3,39.3,25.2,20.9,0.0
10780,20.2,13.9,50.2,378.1,53.8,54.0,44.7,44.1,42.3,39.4,25.2,20.9,0.0
10790,20.2,13.9,50.2,378.5,54.0,54.0,44.7,44.1,42.3,39.4,25.2,20.9,0.0
10800,20.2,13.9,50.0,378.3,53.9,54.0,44.7,44.2,42.3,39.4,25.2,20.9,0.0
10810,20.3,13.9,50.2,378.8,53.7,54.0,44.7,44.2,42.4,39.4,25.2,20.9,0.0
10820,20.2,13.9,50.0,378.4,53.9,53.9,44.7,44.2,42.4,39.4,25.2,20.9,0.0
10830,20.3,13.9,49.9,378.9,54.0,53.9,44.8,44.2,42.4,39.5,25.2,20.9,0.0
10840,20.2,13.9,50.3,378.7,53.7,53.9,44.8,44.2,42.4,39.5,25.2,20.9,0.0
10850,20.2,13.9,50.1,379.2,53.9,54.0,44.8,44.3,42.4,39.5,25.2,20.9,0.0
10860,20.1,13.8,50.2,378.9,53.7,54.0,44.8,44.3,42.5,39.5,25.2,21.0,0.0
10870,20.1,13.8,50.2,379.8,54.0,53.9,44.8,44.3,42.5,39.6,25.2,20.9,0.0
10880,20.0,13.7,50.1,381.4,53.8,53.9,44.8,44.3,42.5,39.6,25.2,20.9,0.0
10890,19.9,13.6,50.0,380.1,53.6,54.0,44.9,44.3,42.5,39.6,25.2,20.9,0.0
10900,19.9,13.6,50.1,379.7,53.8,54.0,44.9,44.4,42.6,39.6,25.2,20.9,0.0
10910,19.8,13.6,50.2,379.6,53.7,54.0,44.9,44.4,42.6,39.7,25.2,20.9,0.0
10920,19.8,13.5,50.2,379.7,53.9,54.0,44.9,44.4,42.6,39.7,25.2,20.9,0.0
10930,19.8,13.5,49.8,380.5,53.6,53.9,44.9,44.4,42.6,39.7,25.2,21.0,0.0
10940,19.8,13.5,50.0,380.0,53.7,54.0,44.9,44.4,42.6,39.7,25.2,20.9,0.0
10950,19.8,13.5,49.9,380.0,53.7,54.0,44.9,44.5,42.6,39.7,25.2,20.9,0.0
10960,19.8,13.5,49.8,379.9,53.8,54.0,45.0,44.5,42.7,39.7,25.2,20.9,0.0
10970,19.9,13.6,49.8,379.8,53.7,54.0,45.0,44.5,42.7,39.8,25.2,20.9,0.0
10980,19.9,13.7,50.0,379.8,53.6,54.0,45.0,44.5,42.7,39.8,25.2,20.9,0.0
10990,20.0,13.7,50.0,380.3,53.6,54.0,45.0,44.5,42.7,39.8,25.2,20.9,0.0
11000,20.0,13.7,49.8,380.0,53.6,54.0,45.1,44.5,42.8,39.9,25.2,20.9,0.0
11010,20.1,13.8,50.1,380.1,53.7,54.0,45.1,44.5,42.8,39.9,25.2,20.9,0.0
11020,20.1,13.8,50.2,379.8,53.9,54.0,45.1,44.6,42.8,39.9,25.2,20.9,0.0
11030,20.2,13.8,50.0,380.6,53.7,54.0,45.2,44.6,42.8,39.9,25.2,20.9,0.0
11040,20.2,13.8,49.9,380.6,53.7,54.0,45.1,44.6,42.8,39.9,25.2,20.9,0.0
11050,20.2,13.9,50.2,380.8,53.5,54.0,45.2,44.6,42.9,39.9,25.2,20.9,0.0
11060,20.2,13.9,50.0,380.9,53.5,54.0,45.2,44.7,42.9,40.0,25.2,20.9,0.0
11070,20.3,13.9,50.0,381.1,53.7,54.0,45.2,44.7,42.9,40.0,25.2,20.9,0.0
11080,20.2,13.9,50.0,380.8,53.7,54.0,45.2,44.7,42.9,40.0,25.2,20.9,0.0
11090,20.2,13.9,50.0,381.6,53.8,54.0,45.2,44.7,42.9,40.1,25.2,20.9,0.0
11100,20.2,13.9,50.1,381.4,53.8,54.0,45.3,44.7,43.0,40.1,25.2,20.9,0.0
11110,20.1,13.8,49.7,386.3,53.6,54.0,45.3,44.7,43.0,40.1,25.2,20.9,0.0
11120,20.1,13.8,50.0,381.7,53.2,54.0,45.3,44.8,43.0,40.1,25.2,20.9,0.0
11130,20.1,13.8,49.9,382.2,53.8,53.9,45.4,44.8,43.0,40.1,25.2,20.9,0.0
11140,20.1,13.7,49.9,381.9,53.6,54.0,45.3,44.8,43.0,40.2,25.2,20.9,0.0
11150,20.0,13.7,49.9,382.3,53.6,54.0,45.4,44.8,43.1,40.2,25.2,20.9,0.0
11160,19.9,13.6,49.9,382.0,53.7,53.9,45.4,44.9,43.1,40.2,25.2,20.9,0.0
11170,19.9,13.5,49.6,382.3,53.7,54.0,45.4,44.9,43.1,40.2,25.2,20.9,0.0
11180,19.8,13.5,49.7,382.3,53.7,54.0,45.4,44.9,43.1,40.3,25.2,20.9,0.0
11190,19.8,13.5,49.8,383.0,53.9,54.0,45.4,44.9,43.1,40.3,25.2,20.9,0.0
11200,19.8,13.5,49.8,382.8,53.8,54.0,45.4,44.9,43.2,40.3,25.2,20.9,0.0
11210,19.9,13.6,49.9,382.9,53.5,54.0,45.5,44.9,43.2,40.3,25.2,20.9,0.0
11220,19.9,13.6,49.8,382.5,53.7,54.0,45.5,45.0,43.2,40.3,25.2,20.9,0.0
11230,19.9,13.6,49.6,382.9,53.6,54.0,45.5,45.0,43.2,40.3,25.2,20.9,0.0
11240,20.0,13.7,49.9,382.7,53.6,53.9,45.5,45.0,43.2,40.4,25.2,20.9,0.0
11250,20.0,13.7,49.9,382.9,53.9,53.9,45.6,45.0,43.3,40.4,25.2,20.9,0.0
11260,20.1,13.8,50.0,383.2,53.7,53.9,45.6,45.0,43.3,40.4,25.2,20.9,0.0
11270,20.1,13.8,49.7,383.8,53.5,54.0,45.6,45.1,43.3,40.5,25.2,20.9,0.0
11280,20.1,13.8,50.0,383.5,53.6,54.0,45.6,45.1,43.3,40.5,25.2,20.9,0.0
11290,20.2,13.8,49.9,383.7,53.5,53.9,45.6,45.1,43.3,40.5,25.2,20.9,0.0
11300,20.2,13.9,50.1,383.3,53.2,54.0,45.6,45.1,43.4,40.5,25.2,20.9,0.0
11310,20.2,13.9,50.1,384.0,53.7,54.0,45.7,45.1,43.4,40.6,25.2,20.9,0.0
11320,20.3,14.0,50.1,383.9,53.7,53.9,45.7,45.2,43.4,40.6,25.2,20.9,0.0
11330,20.3,14.0,49.8,384.4,53.4,54.0,45.7,45.2,43.4,40.6,25.2,20.9,0.0
11340,20.3,13.9,49.9,384.1,53.5,54.0,45.7,45.2,43.4,40.6,25.2,20.9,0.0
11350,20.2,13.9,50.0,384.5,53.6,54.0,45.7,45.2,43.5,40.6,25.2,20.9,0.0
11360,20.3,13.9,50.1,384.7,53.6,53.9,45.7,45.2,43.5,40.6,25.2,20.9,0.0
11370,20.2,13.9,50.0,384.4,53.8,53.9,45.8,45.3,43.5,40.7,25.2,20.9,0.0
11380,20.1,13.8,49.7,384.6,53.6,53.9,45.8,45.3,43.5,40.7,25.2,20.9,0.0
11390,20.1,13.7,49.8,384.5,53.8,53.9,45.8,45.3,43.6,40.7,25.2,20.9,0.0
11400,20.0,13.7,49.9,386.8,53.6,53.9,45.8,45.3,43.6,40.7,25.2,20.9,0.0
11410,20.0,13.6,49.9,385.1,53.8,53.9,45.8,45.3,43.6,40.8,25.2,20.9,0.0
11420,19.9,13.6,49.6,385.0,53.9,53.9,45.8,45.4,43.6,40.8,25.2,20.9,0.0
11430,19.8,13.5,49.7,384.9,53.6,54.0,45.9,45.4,43.6,40.8,25.2,20.9,0.0
11440,19.8,13.5,49.7,384.7,53.6,53.9,45.9,45.4,43.6,40.8,25.2,20.9,0.0
11450,19.7,13.4,49.7,386.1,53.6,53.9,45.9,45.4,43.7,40.9,25.2,20.9,0.0
11460,19.7,13.4,49.6,384.7,53.6,53.9,45.9,45.4,43.7,40.9,25.2,20.9,0.0
11470,19.7,13.5,49.8,385.2,53.8,53.9,46.0,45.4,43.7,40.9,25.2,20.9,0.0
11480,19.8,13.5,49.6,385.4,53.5,53.9,46.0,45.5,43.8,40.9,25.2,20.9,0.0
11490,19.8,13.5,49.8,385.7,53.5,53.9,46.0,45.5,43.8,40.9,25.2,20.9,0.0
11500,20.0,13.7,49.9,388.0,53.7,53.9,46.0,45.5,43.8,41.0,25.2,20.9,0.0
11510,20.1,13.8,50.0,385.7,53.7,53.9,46.0,45.5,43.8,41.0,25.2,20.9,0.0
11520,20.1,13.7,49.7,385.6,53.6,53.9,46.0,45.5,43.8,41.0,25.2,20.9,0.0
11530,20.0,13.7,49.7,388.3,53.6,53.9,46.1,45.6,43.8,41.0,25.2,20.9,0.0
11540,20.1,13.8,50.0,385.5,53.7,53.9,46.1,45.6,43.9,41.1,25.2,20.9,0.0
11550,20.2,13.8,49.7,385.7,53.7,53.9,46.1,45.6,43.9,41.1,25.2,20.9,0.0
11560,20.2,13.8,49.7,385.6,53.7,53.9,46.1,45.6,43.9,41.1,25.2,20.9,0.0
11570,20.2,13.9,49.9,385.8,53.6,53.9,46.1,45.6,43.9,41.1,25.2,20.9,0.0
11580,20.3,13.9,50.0,385.8,53.8,53.9,46.1,45.7,44.0,41.1,25.2,20.9,0.0
11590,20.3,14.0,50.0,386.9,53.8,53.8,46.2,45.7,44.0,41.2,25.2,20.9,0.0
11600,20.3,13.9,50.0,386.5,53.6,53.9,46.2,45.7,44.0,41.2,25.2,20.9,0.0
11610,20.3,13.9,49.9,387.2,53.8,53.9,46.2,45.7,44.0,41.2,25.2,20.9,0.0
11620,20.2,13.9,49.9,387.4,53.8,53.8,46.2,45.7,44.0,41.2,25.2,20.9,0.0
11630,20.2,13.9,50.2,387.5,53.7,53.9,46.2,45.8,44.0,41.3,25.2,20.9,0.0
11640,20.2,13.8,49.9,387.5,53.6,53.9,46.3,45.8,44.1,41.3,25.2,20.9,0.0
11650,20.1,13.8,50.0,390.6,53.8,53.9,46.3,45.8,44.1,41.3,25.2,20.9,0.0
11660,20.1,13.8,49.9,387.1,53.7,53.8,46.3,45.8,44.1,41.3,25.2,20.9,0.0
11670,20.0,13.7,49.8,387.5,53.6,53.8,46.3,45.8,44.1,41.3,25.2,20.9,0.0
11680,20.0,13.6,49.8,387.7,53.7,53.8,46.3,45.9,44.1,41.4,25.2,20.9,0.0
11690,19.9,13.6,49.9,387.5,53.5,53.9,46.4,45.9,44.2,41.4,25.2,20.9,0.0
11700,19.8,13.5,49.8,387.4,53.8,53.9,46.4,45.9,44.2,41.4,25.2,20.9,0.0
11710,19.8,13.5,49.5,390.0,53.7,53.9,46.4,45.9,44.2,41.4,25.2,20.9,0.0
11720,19.8,13.5,49.9,388.0,53.6,53.9,46.4,45.9,44.2,41.5,25.2,20.9,0.0
11730,19.8,13.5,49.8,388.2,53.4,53.9,46.4,45.9,44.2,41.5,25.2,20.9,0.0
11740,19.8,13.5,49.9,388.4,53.7,53.9,46.4,46.0,44.3,41.5,25.2,20.9,0.0
11750,19.8,13.5,49.9,388.7,53.4,53.8,46.5,46.0,44.3,41.5,25.1,20.9,0.0
11760,19.9,13.6,50.0,388.3,53.5,53.9,46.5,46.0,44.3,41.5,25.2,20.9,0.0
11770,19.9,13.6,49.7,388.4,53.4,53.9,46.5,46.0,44.3,41.6,25.1,20.9,0.0
11780,20.0,13.7,50.1,388.0,53.5,53.8,46.5,46.0,44.4,41.6,25.2,20.9,0.0
11790,20.0,13.7,50.0,388.4,53.5,53.8,46.6,46.1,44.4,41.6,25.1,20.9,0.0
11800,20.1,13.8,50.0,388.6,53.4,53.9,46.6,46.1,44.4,41.6,25.2,20.9,0.0
11810,20.2,13.9,50.2,388.8,53.6,53.9,46.6,46.1,44.4,41.6,25.1,20.9,0.0
11820,20.2,13.9,50.0,388.8,53.5,53.9,46.6,46.1,44.4,41.7,25.1,20.9,0.0
11830,20.2,13.8,49.8,388.8,53.5,53.9,46.6,46.1,44.4,41.7,25.1,20.9,0.0
11840,20.2,13.9,50.2,388.9,53.3,53.9,46.7,46.2,44.5,41.7,25.1,20.9,0.0
11850,20.3,13.9,50.1,389.0,53.8,53.9,46.7,46.2,44.5,41.7,25.1,20.9,0.0
11860,20.3,13.9,49.8,389.3,53.6,53.8,46.7,46.2,44.5,41.7,25.2,20.9,0.0
11870,20.2,13.9,49.9,389.7,53.8,53.8,46.7,46.2,44.5,41.8,25.1,20.9,0.0
11880,20.3,13.9,50.1,389.6,53.8,53.8,46.7,46.2,44.5,41.8,25.1,20.9,0.0
11890,20.2,13.9,49.9,389.6,53.5,53.7,46.7,46.2,44.6,41.8,25.1,20.9,0.0
11900,20.2,13.9,49.9,389.5,53.7,53.7,46.7,46.3,44.6,41.8,25.1,20.9,0.0
11910,20.2,13.9,49.9,389.9,53.6,53.7,46.8,46.3,44.6,41.9,25.2,20.9,0.0
11920,20.2,13.8,50.0,389.8,53.6,53.7,46.8,46.3,44.6,41.9,25.1,20.9,0.0
11930,20.1,13.8,49.7,394.7,53.7,53.8,46.8,46.3,44.7,41.9,25.2,20.9,0.0
11940,20.0,13.7,50.0,389.7,53.7,53.9,46.8,46.4,44.7,42.0,25.2,20.9,0.0
11950,20.0,13.7,50.0,390.2,53.7,53.8,46.8,46.4,44.7,42.0,25.1,20.9,0.0
11960,19.9,13.6,49.7,390.3,53.6,53.8,46.8,46.4,44.7,42.0,25.1,20.9,0.0
11970,19.9,13.6,49.7,390.9,53.7,53.8,46.8,46.4,44.7,42.0,25.1,20.9,0.0
11980,19.8,13.6,50.0,390.5,53.8,53.8,46.9,46.4,44.7,42.0,25.1,20.9,0.0
11990,19.8,13.5,49.7,396.3,53.3,53.8,46.9,46.4,44.8,42.0,25.1,20.9,0.0
12000,19.8,13.5,49.9,390.6,53.7,53.9,46.9,46.5,44.8,42.1,25.1,20.9,0.0
12010,19.9,13.6,49.8,391.4,53.4,53.8,46.9,46.5,44.8,42.1,25.1,20.9,0.0
12020,19.9,13.6,49.6,396.2,53.3,53.8,47.0,46.5,44.8,42.1,25.1,20.9,0.0
12030,20.0,13.6,49.7,391.2,53.5,53.8,47.0,46.5,44.9,42.1,25.1,20.9,0.0
12040,20.0,13.7,49.8,390.9,52.9,53.8,47.0,46.5,44.9,42.2,25.1,20.9,0.0
12050,20.1,13.7,49.8,392.0,53.6,53.9,47.0,46.6,44.9,42.2,25.1,20.9,0.0
12060,20.1,13.8,49.7,391.4,53.4,53.8,47.0,46.6,44.9,42.2,25.1,20.9,0.0
12070,20.2,13.8,49.9,391.7,53.4,53.9,47.1,46.6,44.9,42.2,25.1,20.9,0.0
12080,20.2,13.9,49.9,391.5,53.4,53.7,47.1,46.6,44.9,42.2,25.1,20.9,0.0
12090,20.2,13.9,49.9,391.6,53.2,53.7,47.1,46.6,44.9,42.2,25.1,20.8,0.0
12100,20.3,14.0,50.0,392.1,53.5,53.8,47.1,46.6,45.0,42.3,25.1,20.9,0.0
12110,20.2,13.9,50.0,396.8,53.5,53.8,47.1,46.7,45.0,42.3,25.1,20.9,0.0
12120,20.2,13.9,50.0,391.9,53.6,53.8,47.1,46.7,45.0,42.3,25.1,20.9,0.0
12130,20.3,13.9,49.9,392.1,53.5,53.8,47.1,46.7,45.1,42.4,25.1,20.9,0.0
12140,20.2,13.9,49.8,392.3,53.6,53.8,47.1,46.7,45.1,42.4,25.1,20.9,0.0
12150,20.2,13.9,49.9,392.5,53.7,53.8,47.2,46.7,45.1,42.4,25.1,20.9,0.0
12160,20.2,13.8,49.7,392.8,53.6,53.8,47.2,46.7,45.1,42.4,25.1,20.9,0.0
12170,20.1,13.7,49.7,392.5,53.5,53.7,47.2,46.8,45.1,42.4,25.1,20.9,0.0
12180,20.0,13.7,50.1,392.6,53.4,53.7,47.2,46.8,45.2,42.5,25.1,20.9,0.0
12190,20.0,13.6,49.8,392.9,53.6,53.7,47.3,46.8,45.2,42.5,25.1,20.9,0.0
12200,19.9,13.6,50.0,393.4,53.6,53.6,47.3,46.8,45.2,42.5,25.1,20.9,0.0
12210,19.9,13.6,49.9,396.9,53.4,53.7,47.3,46.8,45.2,42.5,25.1,20.9,0.0
12220,19.9,13.6,49.7,393.7,53.1,53.7,47.3,46.9,45.3,42.6,25.1,20.9,0.0
12230,19.9,13.6,49.9,398.0,53.4,53.8,47.3,46.9,45.3,42.6,25.1,20.9,0.0
12240,19.9,13.6,49.9,393.3,53.7,53.7,47.3,46.9,45.3,42.6,25.1,20.9,0.0
12250,19.9,13.6,49.9,393.4,53.6,53.8,47.3,46.9,45.3,42.6,25.1,20.9,0.0
12260,19.9,13.6,49.9,393.3,53.2,53.8,47.3,46.9,45.3,42.6,25.1,20.9,0.0
12270,20.1,13.8,50.0,393.5,53.3,53.8,47.4,47.0,45.3,42.6,25.1,20.9,0.0
12280,20.1,13.8,49.8,393.2,53.6,53.8,47.4,47.0,45.4,42.7,25.1,20.9,0.0
12290,20.1,13.8,49.9,393.7,53.5,53.8,47.5,47.0,45.4,42.7,25.1,20.9,0.0
12300,20.2,13.8,50.1,393.1,53.6,53.8,47.5,47.0,45.4,42.7,25.1,20.9,0.0
12310,20.2,13.9,50.2,393.6,53.5,53.8,47.5,47.0,45.4,42.7,25.1,20.9,0.0
12320,20.2,13.9,49.8,393.5,53.7,53.8,47.5,47.0,45.4,42.7,25.1,20.9,0.0
12330,20.2,13.9,50.0,394.1,53.5,53.6,47.5,47.1,45.5,42.8,25.1,20.9,0.0
12340,20.3,13.9,50.1,394.0,53.6,53.6,47.5,47.1,45.5,42.8,25.1,20.9,0.0
12350,20.3,13.9,50.1,394.1,53.4,53.6,47.5,47.1,45.5,42.9,25.1,20.9,0.0
12360,20.3,13.9,49.8,394.6,53.5,53.6,47.6,47.1,45.5,42.9,25.1,20.9,0.0
12370,20.3,14.0,50.2,396.0,53.5,53.7,47.6,47.1,45.5,42.9,25.1,20.9,0.0
12380,20.3,14.0,50.1,394.3,53.4,53.8,47.6,47.1,45.6,42.9,25.1,20.9,0.0
12390,20.3,13.9,50.0,394.8,53.5,53.8,47.6,47.2,45.6,42.9,25.1,20.9,0.0
12400,20.2,13.9,50.0,395.0,53.5,53.8,47.6,47.2,45.6,42.9,25.1,20.9,0.0
12410,20.1,13.8,50.3,395.3,53.0,53.8,47.6,47.2,45.6,42.9,25.1,20.9,0.0
12420,20.1,13.8,50.1,395.2,53.5,53.8,47.7,47.2,45.6,43.0,25.1,20.9,0.0
12430,20.0,13.7,50.0,396.7,53.7,53.8,47.7,47.2,45.6,43.0,25.1,20.9,0.0
12440,19.9,13.7,50.2,395.5,53.6,53.8,47.7,47.3,45.7,43.0,25.1,20.9,0.0
12450,19.8,13.5,50.0,395.7,53.5,53.8,47.7,47.3,45.7,43.0,25.1,20.9,0.0
12460,19.8,13.5,49.9,395.3,53.3,53.8,47.8,47.3,45.7,43.1,25.1,20.9,0.0
12470,19.8,13.5,50.1,395.3,53.4,53.8,47.8,47.3,45.7,43.1,25.1,20.9,0.0
12480,19.8,13.5,49.9,395.5,53.5,53.7,47.8,47.4,45.7,43.1,25.1,20.9,0.0
12490,19.8,13.6,49.9,398.2,53.2,53.6,47.8,47.4,45.8,43.1,25.1,20.9,0.0
12500,19.9,13.6,49.8,395.5,53.2,53.7,47.8,47.4,45.8,43.1,25.1,20.9,0.0
12510,20.0,13.7,49.8,396.2,53.1,53.7,47.8,47.4,45.8,43.2,25.1,20.9,0.0
12520,20.0,13.7,50.0,395.9,53.5,53.8,47.8,47.4,45.8,43.2,25.1,20.9,0.0
12530,20.1,13.7,49.9,396.1,53.3,53.7,47.8,47.4,45.8,43.2,25.1,20.9,0.0
12540,20.1,13.8,50.0,397.5,53.5,53.7,47.9,47.5,45.9,43.2,25.1,20.9,0.0
12550,20.2,13.8,50.1,396.1,53.4,53.8,47.9,47.5,45.9,43.3,25.1,20.9,0.0
12560,20.2,13.9,50.0,396.3,53.5,53.7,47.9,47.5,45.9,43.3,25.1,20.9,0.0
12570,20.2,13.9,50.0,396.5,53.7,53.6,47.9,47.5,45.9,43.3,25.1,20.8,0.0
12580,20.2,13.9,50.0,396.7,53.7,53.7,48.0,47.5,45.9,43.3,25.1,20.9,0.0
12590,20.2,13.9,50.3,397.1,53.4,53.7,48.0,47.5,46.0,43.4,25.1,20.8,0.0
12600,20.2,13.9,50.2,396.6,53.6,53.6,48.0,47.6,46.0,43.4,25.1,20.9,0.0
12610,20.2,13.9,50.1,396.9,53.6,53.6,48.0,47.6,46.0,43.4,25.1,20.9,0.0
12620,20.2,13.9,50.3,396.9,53.7,53.7,48.0,47.6,46.0,43.4,25.1,20.8,0.0
12630,20.2,13.9,50.2,397.4,53.5,53.7,48.1,47.6,46.0,43.4,25.1,20.9,0.0
12640,20.2,13.9,50.2,397.5,53.5,53.7,48.0,47.6,46.0,43.4,25.1,20.8,0.0
12650,20.3,13.9,50.0,397.6,53.6,53.8,48.1,47.6,46.1,43.5,25.1,20.9,0.0
12660,20.2,13.9,49.8,397.6,53.5,53.7,48.1,47.6,46.1,43.5,25.1,20.9,0.0
12670,20.1,13.8,49.9,397.4,53.5,53.6,48.1,47.7,46.1,43.5,25.1,20.9,0.0
12680,20.1,13.8,49.9,397.6,53.5,53.6,48.1,47.7,46.2,43.6,25.1,20.9,0.0
12690,20.0,13.6,49.7,398.0,53.4,53.6,48.1,47.7,46.2,43.6,25.1,20.9,0.0
12700,19.9,13.6,50.0,398.1,53.4,53.7,48.2,47.7,46.2,43.6,25.1,20.9,0.0
12710,19.9,13.6,50.0,398.0,53.2,53.6,48.2,47.7,46.2,43.6,25.1,20.9,0.0
12720,19.8,13.5,50.0,398.1,53.5,53.6,48.2,47.8,46.2,43.6,25.1,20.9,0.0
12730,19.8,13.5,49.9,398.5,53.4,53.6,48.2,47.8,46.2,43.6,25.1,20.9,0.0
12740,19.8,13.5,49.7,398.6,53.3,53.7,48.2,47.8,46.2,43.7,25.1,20.9,0.0
12750,19.7,13.5,49.8,400.2,53.3,53.6,48.3,47.8,46.3,43.7,25.1,20.9,0.0
12760,19.8,13.5,49.8,398.8,53.4,53.6,48.3,47.8,46.3,43.7,25.1,20.9,0.0
12770,19.9,13.6,50.0,398.6,53.6,53.7,48.3,47.8,46.3,43.7,25.1,20.9,0.0
12780,19.9,13.6,50.2,399.0,53.6,53.7,48.3,47.9,46.3,43.8,25.1,20.9,0.0
12790,19.9,13.7,50.1,398.8,53.5,53.6,48.3,47.9,46.4,43.8,25.1,20.8,0.0
12800,20.0,13.7,49.8,399.0,53.2,53.6,48.4,47.9,46.4,43.8,25.1,20.9,0.0
12810,20.1,13.8,50.2,400.2,53.1,53.7,48.4,47.9,46.4,43.8,25.1,20.8,0.0
12820,20.1,13.8,49.9,399.5,53.5,53.7,48.4,47.9,46.4,43.8,25.1,20.8,0.0
12830,20.2,13.8,49.9,399.4,53.4,53.7,48.4,48.0,46.4,43.9,25.1,20.8,0.0
12840,20.2,13.9,50.1,398.9,53.3,53.7,48.4,48.0,46.4,43.9,25.1,20.8,0.0
12850,20.2,13.9,50.1,399.3,53.3,53.6,48.4,48.0,46.5,43.9,25.1,20.8,0.0
12860,20.2,13.9,50.0,399.0,53.6,53.7,48.5,48.0,46.5,43.9,25.1,20.8,0.0
12870,20.3,13.9,50.0,399.9,53.4,53.7,48.5,48.0,46.5,43.9,25.1,20.8,0.0
12880,20.3,14.0,50.2,399.9,53.3,53.6,48.5,48.0,46.5,44.0,25.1,20.8,0.0
12890,20.3,13.9,50.0,399.8,53.2,53.7,48.5,48.1,46.5,44.0,25.1,20.8,0.0
12900,20.3,14.0,50.0,399.9,53.2,53.6,48.5,48.1,46.6,44.0,25.1,20.8,0.0
12910,20.3,13.9,49.9,400.2,53.4,53.7,48.5,48.1,46.6,44.0,25.1,20.8,0.0
12920,20.2,13.9,49.9,400.2,53.6,53.7,48.5,48.1,46.6,44.1,25.0,20.8,0.0
12930,20.1,13.8,49.8,400.5,53.5,53.5,48.6,48.2,46.6,44.1,25.1,20.8,0.0
12940,20.1,13.7,49.6,400.6,53.5,53.5,48.6,48.2,46.6,44.1,25.1,20.8,0.0
12950,20.0,13.7,49.7,401.0,53.3,53.5,48.6,48.2,46.6,44.1,25.1,20.8,0.0
12960,19.9,13.6,49.8,400.8,53.5,53.5,48.6,48.2,46.7,44.1,25.1,20.8,0.0
12970,19.9,13.6,49.9,401.3,53.2,53.6,48.6,48.2,46.7,44.2,25.0,20.8,0.0
12980,19.8,13.5,49.9,400.8,53.5,53.5,48.6,48.2,46.7,44.2,25.0,20.8,0.0
12990,19.8,13.5,50.0,401.0,53.4,53.5,48.6,48.2,46.7,44.2,25.0,20.8,0.0
13000,19.8,13.5,49.8,401.3,53.2,53.5,48.7,48.3,46.7,44.2,25.1,20.8,0.0
13010,19.8,13.5,50.0,401.0,53.3,53.6,48.7,48.3,46.8,44.2,25.1,20.8,0.0
13020,19.8,13.5,49.8,400.8,53.5,53.7,48.7,48.3,46.8,44.3,25.1,20.8,0.0
13030,19.8,13.6,49.9,401.2,53.5,53.6,48.7,48.3,46.8,44.3,25.1,20.8,0.0
13040,19.9,13.6,50.0,401.3,53.2,53.7,48.8,48.3,46.8,44.3,25.1,20.8,0.0
13050,19.9,13.6,49.8,401.2,53.5,53.6,48.8,48.3,46.9,44.3,25.1,20.8,0.0
13060,20.0,13.7,50.0,401.6,53.5,53.6,48.8,48.4,46.9,44.4,25.0,20.8,0.0
13070,20.1,13.7,49.9,401.6,53.1,53.4,48.8,48.4,46.9,44.4,25.1,20.8,0.0
13080,20.1,13.8,49.8,401.7,53.4,53.4,48.8,48.4,46.9,44.4,25.1,20.8,0.0
13090,20.1,13.8,49.9,402.0,53.4,53.5,48.8,48.4,46.9,44.4,25.1,20.8,0.0
13100,20.2,13.8,50.0,401.6,53.4,53.6,48.9,48.5,47.0,44.4,25.1,20.8,0.0
13110,20.2,13.9,50.3,401.2,53.5,53.6,48.9,48.5,47.0,44.4,25.1,20.8,0.0
13120,20.2,13.9,50.0,401.7,53.5,53.4,48.9,48.5,47.0,44.5,25.0,20.8,0.0
13130,20.3,14.0,50.3,401.9,53.5,53.4,48.9,48.5,47.0,44.5,25.0,20.8,0.0
13140,20.3,13.9,50.0,402.0,53.6,53.4,48.9,48.5,47.0,44.5,25.0,20.8,0.0
13150,20.3,13.9,49.8,402.8,53.4,53.4,48.9,48.5,47.0,44.5,25.1,20.8,0.0
13160,20.2,13.9,50.0,402.3,53.5,53.4,48.9,48.5,47.1,44.6,25.1,20.8,0.0
13170,20.3,13.9,49.8,402.6,53.5,53.4,49.0,48.6,47.1,44.6,25.1,20.8,0.0
13180,20.3,13.9,49.8,402.7,53.2,53.5,49.0,48.6,47.1,44.6,25.1,20.8,0.0
13190,20.2,13.8,49.7,403.1,53.2,53.6,49.0,48.6,47.1,44.6,25.0,20.8,0.0
13200,20.1,13.8,50.0,403.0,53.1,53.5,49.0,48.6,47.2,44.7,25.1,20.8,0.0
13210,20.1,13.8,49.8,403.0,53.5,53.6,49.0,48.6,47.2,44.7,25.1,20.8,0.0
13220,20.0,13.7,49.9,403.0,53.2,53.6,49.0,48.7,47.2,44.7,25.1,20.8,0.0
13230,19.9,13.6,49.7,403.3,53.3,53.6,49.1,48.7,47.2,44.7,25.0,20.8,0.0
13240,19.8,13.6,49.9,403.1,53.3,53.6,49.1,48.7,47.2,44.7,25.1,20.8,0.0
13250,19.8,13.5,49.6,403.4,53.4,53.6,49.1,48.7,47.2,44.7,25.1,20.8,0.0
13260,19.8,13.5,49.7,403.7,53.3,53.6,49.1,48.7,47.2,44.8,25.1,20.8,0.0
13270,19.8,13.5,49.8,404.0,53.5,53.5,49.1,48.7,47.3,44.8,25.0,20.8,0.0
13280,19.8,13.5,49.9,403.5,53.3,53.5,49.1,48.7,47.3,44.8,25.0,20.8,0.0
13290,19.9,13.6,49.7,403.3,53.4,53.5,49.2,48.8,47.3,44.8,25.0,20.8,0.0
13300,19.9,13.6,49.7,403.3,53.5,53.5,49.2,48.8,47.3,44.9,25.0,20.8,0.0
13310,20.0,13.7,49.9,404.3,53.2,53.3,49.2,48.8,47.4,44.9,25.0,20.8,0.0
13320,20.1,13.7,49.6,404.1,53.0,53.5,49.2,48.8,47.4,44.9,25.0,20.8,0.0
13330,20.1,13.7,49.9,404.1,53.1,53.6,49.2,48.8,47.4,44.9,25.0,20.8,0.0
13340,20.2,13.9,50.1,403.8,53.4,53.5,49.3,48.8,47.4,44.9,25.0,20.8,0.0
13350,20.2,13.8,49.7,404.2,53.2,53.6,49.3,48.9,47.4,45.0,25.0,20.8,0.0
13360,20.2,13.9,49.9,404.5,53.5,53.5,49.3,48.9,47.4,45.0,25.0,20.8,0.0
13370,20.3,13.9,49.7,404.4,53.3,53.3,49.3,48.9,47.5,45.0,25.1,20.8,0.0
13380,20.3,14.0,50.0,404.7,53.2,53.3,49.3,48.9,47.5,45.0,25.0,20.8,0.0
13390,20.3,14.0,49.8,404.8,53.4,53.3,49.3,48.9,47.5,45.0,25.0,20.8,0.0
13400,20.3,13.9,49.8,404.3,53.1,53.5,49.3,49.0,47.5,45.1,25.0,20.8,0.0
13410,20.3,13.9,49.8,405.1,53.4,53.5,49.4,49.0,47.5,45.1,25.1,20.8,0.0
13420,20.2,13.9,50.0,404.9,53.1,53.5,49.4,49.0,47.6,45.1,25.1,20.8,0.0
13430,20.2,13.8,49.7,404.9,53.3,53.5,49.4,49.0,47.6,45.1,25.1,20.8,0.0
13440,20.2,13.9,49.9,405.1,53.4,53.5,49.4,49.0,47.6,45.2,25.1,20.8,0.0
13450,20.1,13.8,49.8,405.4,53.5,53.4,49.4,49.0,47.6,45.2,25.1,20.8,0.0
13460,20.0,13.7,49.8,405.1,53.4,53.2,49.5,49.1,47.7,45.2,25.1,20.8,0.0
13470,20.0,13.6,49.7,405.5,53.2,53.4,49.5,49.1,47.7,45.2,25.0,20.8,0.0
13480,20.0,13.6,49.9,405.6,53.5,53.3,49.5,49.1,47.7,45.2,25.1,20.8,0.0
13490,19.9,13.6,49.7,405.9,53.1,53.3,49.5,49.1,47.7,45.3,25.1,20.8,0.0
13500,19.9,13.5,49.7,405.6,53.3,53.4,49.5,49.1,47.7,45.3,25.1,20.8,0.0
13510,19.8,13.5,49.9,405.9,53.3,53.3,49.5,49.1,47.7,45.3,25.1,20.8,0.0
13520,19.8,13.5,49.9,405.7,53.5,53.2,49.5,49.2,47.8,45.3,25.1,20.8,0.0
13530,19.8,13.5,49.7,406.3,53.4,53.3,49.6,49.2,47.8,45.3,25.1,20.8,0.0
13540,19.8,13.5,49.8,406.2,53.3,53.3,49.6,49.2,47.8,45.4,25.1,20.8,0.0
13550,19.9,13.6,49.8,406.6,53.4,53.3,49.6,49.2,47.8,45.4,25.1,20.8,0.0
13560,19.9,13.6,49.8,406.1,53.6,53.3,49.6,49.3,47.8,45.4,25.1,20.8,0.0
13570,20.0,13.7,49.9,406.4,53.5,53.2,49.6,49.3,47.8,45.4,25.1,20.8,0.0
13580,20.0,13.7,50.1,406.0,53.4,53.3,49.7,49.3,47.9,45.4,25.1,20.8,0.0
13590,20.0,13.7,50.0,406.4,53.5,53.3,49.7,49.3,47.9,45.5,25.1,20.8,0.0
13600,20.1,13.8,50.1,406.2,53.5,53.6,49.7,49.3,47.9,45.5,25.1,20.8,0.0
13610,20.2,13.9,49.9,406.8,53.4,53.6,49.7,49.3,47.9,45.5,25.1,20.8,0.0
13620,20.2,13.9,50.2,406.6,53.5,53.5,49.7,49.4,48.0,45.5,25.1,20.8,0.0
13630,20.2,13.9,50.1,407.1,53.5,53.2,49.7,49.4,48.0,45.6,25.1,20.8,0.0
13640,20.2,13.9,50.2,406.4,53.6,53.2,49.7,49.4,48.0,45.6,25.1,20.8,0.0
