Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
13650,20.2,13.9,50.1,407.4,53.4,53.3,49.8,49.4,48.0,45.6,25.1,20.8,0.0
13660,20.3,14.0,50.1,407.2,53.3,53.2,49.8,49.4,48.0,45.6,25.1,20.8,0.0
13670,20.3,13.9,49.9,408.2,52.9,53.2,49.8,49.4,48.0,45.6,25.1,20.8,0.0
13680,20.3,13.9,50.1,407.7,53.3,53.3,49.8,49.5,48.1,45.7,25.1,20.8,0.0
13690,20.2,13.9,50.1,407.8,53.5,53.5,49.8,49.5,48.1,45.7,25.1,20.8,0.0
13700,20.2,13.9,49.9,407.7,53.2,53.5,49.8,49.5,48.1,45.7,25.1,20.8,0.0
13710,20.1,13.8,50.0,407.8,53.3,53.3,49.9,49.5,48.1,45.7,25.1,20.8,0.0
13720,20.0,13.7,49.9,407.9,53.3,53.2,49.9,49.5,48.1,45.7,25.1,20.8,0.0
13730,20.0,13.7,49.9,408.3,53.5,53.5,49.9,49.5,48.2,45.7,25.1,20.8,0.0
13740,19.9,13.6,49.9,408.2,53.4,53.3,49.9,49.5,48.2,45.8,25.1,20.8,0.0
13750,19.9,13.6,49.9,408.3,53.3,53.1,49.9,49.6,48.2,45.8,25.1,20.8,0.0
13760,19.8,13.5,49.7,408.8,53.4,53.1,49.9,49.6,48.2,45.8,25.1,20.8,0.0
13770,19.8,13.5,49.7,409.2,53.3,53.2,50.0,49.6,48.2,45.8,25.1,20.8,0.0
13780,19.8,13.5,49.8,408.5,53.2,53.3,50.0,49.6,48.2,45.9,25.1,20.8,0.0
13790,19.8,13.5,49.8,408.9,53.2,53.4,50.0,49.6,48.2,45.9,25.1,20.8,0.0
13800,19.8,13.5,49.9,408.6,53.1,53.4,50.0,49.6,48.3,45.9,25.1,20.8,0.0
13810,19.8,13.6,50.1,408.8,53.3,53.5,50.0,49.6,48.3,45.9,25.1,20.8,0.0
13820,19.9,13.6,50.1,408.6,53.4,53.4,50.1,49.7,48.3,45.9,25.1,20.8,0.0
13830,19.9,13.6,49.7,408.9,53.5,53.4,50.1,49.7,48.3,46.0,25.1,20.8,0.0
13840,20.1,13.8,50.0,408.4,53.6,53.0,50.1,49.7,48.4,46.0,25.1,20.8,0.0
13850,20.1,13.8,50.1,408.9,53.0,53.1,50.1,49.7,48.4,46.0,25.1,20.8,0.0
13860,20.2,13.9,50.1,409.0,53.1,53.2,50.1,49.8,48.4,46.0,25.1,20.8,0.0
13870,20.2,13.9,50.2,409.5,53.1,53.4,50.1,49.8,48.4,46.1,25.1,20.8,0.0
13880,20.2,13.9,50.1,409.3,53.1,53.5,50.1,49.8,48.4,46.1,25.1,20.8,0.0
13890,20.2,13.9,50.2,409.5,53.1,53.4,50.2,49.8,48.4,46.1,25.1,20.8,0.0
13900,20.3,14.0,50.2,409.5,53.2,53.2,50.2,49.8,48.5,46.1,25.1,20.8,0.0
13910,20.3,14.0,50.0,410.0,53.4,53.1,50.2,49.8,48.5,46.1,25.1,20.8,0.0
13920,20.3,14.0,50.2,409.2,53.2,53.3,50.2,49.9,48.5,46.2,25.1,20.8,0.0
13930,20.4,14.0,50.0,410.2,53.4,53.2,50.2,49.9,48.5,46.2,25.1,20.8,0.0
13940,20.3,14.0,50.0,410.3,53.4,53.0,50.2,49.9,48.6,46.2,25.1,20.8,0.0
13950,20.3,14.0,50.0,410.1,53.4,53.0,50.3,49.9,48.6,46.2,25.1,20.8,0.0
13960,20.2,13.9,50.0,410.8,53.4,53.1,50.3,49.9,48.6,46.2,25.1,20.8,0.0
13970,20.2,13.9,50.0,411.1,53.2,53.0,50.3,50.0,48.6,46.2,25.1,20.8,0.0
13980,20.1,13.8,49.8,411.3,52.9,53.1,50.3,50.0,48.6,46.2,25.1,20.8,0.0
13990,20.1,13.8,50.1,411.4,53.1,53.3,50.3,50.0,48.6,46.3,25.1,20.8,0.0
14000,20.1,13.7,49.9,410.7,53.2,53.4,50.3,50.0,48.7,46.3,25.1,20.8,0.0
14010,20.0,13.7,49.9,411.7,53.4,53.0,50.3,50.0,48.7,46.3,25.1,20.8,0.0
14020,19.9,13.6,50.0,411.5,53.5,52.9,50.3,50.0,48.7,46.4,25.1,20.8,0.0
14030,19.8,13.6,50.0,411.1,53.4,52.9,50.4,50.0,48.7,46.4,25.1,20.8,0.0
14040,19.8,13.5,49.7,411.1,53.4,53.0,50.4,50.1,48.7,46.4,25.1,20.8,0.0
14050,19.7,13.4,49.6,411.1,53.4,53.0,50.4,50.1,48.8,46.4,25.1,20.8,0.0
14060,19.7,13.5,50.1,411.1,53.4,53.0,50.4,50.1,48.8,46.4,25.1,20.8,0.0
14070,19.7,13.4,50.0,411.1,53.3,52.9,50.5,50.1,48.8,46.5,25.1,20.8,0.0
14080,19.7,13.5,50.2,411.6,52.8,52.9,50.5,50.2,48.8,46.5,25.1,20.8,0.0
14090,19.8,13.5,50.0,411.2,53.0,53.0,50.5,50.2,48.8,46.5,25.1,20.8,0.0
14100,19.9,13.6,50.0,411.2,53.1,52.9,50.5,50.2,48.8,46.5,25.1,20.8,0.0
14110,19.9,13.7,50.1,411.6,53.3,53.1,50.5,50.2,48.9,46.5,25.1,20.8,0.0
14120,20.0,13.7,50.1,411.4,53.4,53.3,50.5,50.2,48.9,46.6,25.1,20.8,0.0
14130,20.0,13.8,50.2,412.1,53.3,53.0,50.5,50.2,48.9,46.6,25.1,20.8,0.0
14140,20.1,13.8,50.0,411.9,53.3,52.7,50.5,50.2,48.9,46.6,25.1,20.7,0.0
14150,20.1,13.8,50.0,412.0,53.1,52.8,50.6,50.2,48.9,46.6,25.1,20.7,0.0
14160,20.2,13.9,50.2,412.4,53.4,53.1,50.6,50.3,49.0,46.6,25.1,20.7,0.0
14170,20.2,13.9,50.0,412.6,53.2,52.9,50.6,50.3,49.0,46.7,25.1,20.7,0.0
14180,20.2,13.9,50.1,412.4,53.2,52.9,50.6,50.3,49.0,46.7,25.1,20.7,0.0
14190,20.3,13.9,50.1,412.8,53.0,52.8,50.6,50.3,49.0,46.7,25.1,20.8,0.0
14200,20.2,13.9,50.2,412.8,53.2,52.6,50.6,50.3,49.0,46.7,25.1,20.7,0.0
14210,20.2,13.9,50.0,413.0,53.4,52.8,50.7,50.3,49.0,46.7,25.1,20.7,0.0
14220,20.3,14.0,50.3,412.7,53.4,52.6,50.7,50.4,49.1,46.8,25.1,20.8,0.0
14230,20.3,14.0,50.0,413.0,53.2,52.5,50.7,50.4,49.1,46.8,25.1,20.7,0.0
14240,20.3,14.0,50.1,412.9,53.3,52.6,50.7,50.4,49.1,46.8,25.1,20.8,0.0
14250,20.3,14.0,50.2,413.9,53.3,52.7,50.7,50.4,49.1,46.8,25.1,20.8,0.0
14260,20.2,13.9,50.2,413.8,53.4,52.5,50.7,50.4,49.1,46.8,25.1,20.8,0.0
14270,20.2,13.9,49.9,413.8,53.4,52.5,50.7,50.4,49.2,46.8,25.1,20.7,0.0
14280,20.2,13.9,50.3,413.3,53.1,52.4,50.8,50.5,49.2,46.9,25.1,20.8,0.0
14290,20.1,13.8,50.1,413.5,53.2,52.5,50.8,50.5,49.2,46.9,25.1,20.8,0.0
14300,20.1,13.8,50.1,413.7,53.2,52.7,50.8,50.5,49.2,46.9,25.1,20.8,0.0
14310,20.0,13.8,50.2,413.7,53.3,52.2,50.8,50.5,49.2,47.0,25.1,20.8,0.0
14320,20.0,13.7,50.0,414.0,53.2,52.5,50.8,50.5,49.2,47.0,25.1,20.8,0.0
14330,19.9,13.6,49.9,415.4,53.2,52.3,50.8,50.5,49.3,47.0,25.1,20.8,0.0
14340,19.9,13.6,49.9,414.6,53.2,52.3,50.9,50.6,49.3,47.0,25.1,20.8,0.0
14350,19.9,13.6,50.1,414.4,53.2,52.4,50.9,50.6,49.3,47.0,25.1,20.8,0.0
14360,19.9,13.6,50.1,414.6,53.3,52.2,50.9,50.6,49.3,47.0,25.1,20.8,0.0
14370,19.9,13.6,49.9,414.7,53.3,52.2,50.9,50.6,49.3,47.1,25.1,20.8,0.0
14380,20.0,13.7,49.9,414.5,53.3,52.2,50.9,50.6,49.4,47.1,25.1,20.8,0.0
14390,20.0,13.7,50.0,415.0,53.4,52.3,50.9,50.6,49.4,47.1,25.1,20.8,0.0
14400,20.1,13.8,50.1,414.9,53.4,52.2,51.0,50.7,49.4,47.1,25.1,20.8,0.0
14410,20.1,13.8,50.1,414.9,53.2,53.0,51.0,50.7,49.4,47.1,25.1,20.8,0.0
14420,20.2,13.9,50.1,415.0,53.0,52.1,51.0,50.7,49.4,47.2,25.1,20.8,0.0
14430,20.1,13.8,50.2,415.1,53.0,52.4,51.0,50.7,49.5,47.2,25.1,20.8,0.0
14440,20.3,13.9,50.1,414.8,53.3,52.1,51.0,50.7,49.5,47.2,25.1,20.8,0.0
14450,20.3,13.9,50.1,415.6,53.4,51.9,51.0,50.7,49.5,47.2,25.1,20.8,0.0
14460,20.3,14.0,50.2,415.1,53.2,52.0,51.0,50.7,49.5,47.2,25.1,20.8,0.0
14470,20.3,14.0,50.1,419.1,52.8,52.0,51.1,50.8,49.5,47.3,25.1,20.8,0.0
14480,20.3,14.0,50.0,415.5,53.3,52.1,51.1,50.8,49.5,47.3,25.1,20.8,0.0
14490,20.4,14.0,50.1,415.6,53.4,52.0,51.1,50.8,49.6,47.3,25.1,20.8,0.0
14500,20.3,14.0,50.1,415.0,53.2,52.0,51.1,50.8,49.6,47.3,25.1,20.8,0.0
14510,20.3,14.0,50.2,415.5,53.1,51.9,51.1,50.8,49.6,47.3,25.2,20.8,0.0
14520,20.3,13.9,50.0,419.8,53.2,51.9,51.2,50.8,49.6,47.4,25.1,20.8,0.0
14530,20.2,13.9,50.1,416.2,52.9,52.1,51.2,50.8,49.6,47.4,25.1,20.8,0.0
14540,20.1,13.8,49.8,415.8,53.0,51.9,51.2,50.9,49.6,47.4,25.1,20.8,0.0
14550,20.1,13.8,50.2,415.9,53.2,52.0,51.2,50.9,49.7,47.4,25.2,20.8,0.0
14560,20.0,13.7,49.9,416.2,53.2,51.9,51.2,50.9,49.7,47.5,25.1,20.8,0.0
14570,20.0,13.7,50.1,416.5,53.3,51.9,51.2,50.9,49.7,47.5,25.2,20.8,0.0
14580,19.9,13.6,50.1,416.6,53.3,52.0,51.2,51.0,49.7,47.5,25.1,20.8,0.0
14590,19.9,13.6,50.0,416.4,53.1,51.9,51.2,51.0,49.7,47.5,25.1,20.8,0.0
14600,19.8,13.6,50.0,416.8,53.2,52.0,51.2,51.0,49.7,47.5,25.1,20.8,0.0
14610,19.9,13.6,50.0,417.1,53.1,51.9,51.3,51.0,49.8,47.5,25.1,20.8,0.0
14620,19.9,13.6,50.0,416.4,53.0,51.9,51.3,51.0,49.8,47.5,25.1,20.8,0.0
14630,20.0,13.7,49.9,417.0,53.2,52.0,51.3,51.0,49.8,47.6,25.1,20.8,0.0
14640,20.0,13.7,50.1,417.1,53.1,51.9,51.3,51.0,49.8,47.6,25.1,20.8,0.0
14650,20.2,13.8,50.1,417.6,53.3,52.0,51.4,51.1,49.8,47.6,25.1,20.8,0.0
14660,20.2,13.9,50.2,422.4,53.2,52.0,51.4,51.1,49.9,47.7,25.1,20.8,0.0
14670,20.2,13.9,50.0,417.5,53.2,52.0,51.4,51.1,49.9,47.7,25.1,20.8,0.0
14680,20.2,13.9,49.9,417.7,53.3,52.0,51.4,51.1,49.9,47.7,25.1,20.8,0.0
14690,20.2,13.9,50.0,418.1,53.2,52.0,51.4,51.1,49.9,47.7,25.1,20.8,0.0
14700,20.3,14.0,50.2,417.6,53.3,51.9,51.4,51.1,49.9,47.7,25.1,20.8,0.0
14710,20.3,14.0,50.2,417.5,52.9,52.0,51.4,51.1,49.9,47.8,25.1,20.8,0.0
14720,20.3,14.0,50.1,417.9,53.2,52.0,51.4,51.1,50.0,47.8,25.2,20.8,0.0
14730,20.3,14.0,50.1,417.2,53.3,52.0,51.5,51.2,50.0,47.8,25.2,20.8,0.0
14740,20.3,14.0,50.1,422.1,53.3,52.0,51.5,51.2,50.0,47.8,25.2,20.8,0.0
14750,20.3,14.0,50.1,418.1,53.1,52.1,51.5,51.2,50.0,47.8,25.2,20.8,0.0
14760,20.3,13.9,50.0,418.1,53.0,52.0,51.5,51.2,50.0,47.8,25.2,20.8,0.0
14770,20.3,13.9,49.8,417.8,53.1,52.0,51.5,51.2,50.0,47.8,25.2,20.8,0.0
14780,20.2,13.8,49.7,418.0,52.9,52.0,51.6,51.2,50.1,47.9,25.2,20.8,0.0
14790,20.1,13.8,50.0,418.4,53.2,52.1,51.5,51.3,50.1,47.9,25.2,20.8,0.0
14800,20.1,13.7,49.9,418.2,53.0,52.1,51.6,51.3,50.1,47.9,25.2,20.8,0.0
14810,20.0,13.7,50.1,422.9,53.0,52.1,51.6,51.3,50.1,48.0,25.2,20.8,0.0
14820,20.0,13.7,49.8,418.8,53.4,52.1,51.6,51.3,50.1,48.0,25.2,20.8,0.0
14830,19.9,13.6,49.9,418.9,53.3,52.1,51.6,51.3,50.2,48.0,25.2,20.8,0.0
14840,19.9,13.6,49.8,419.2,53.3,52.1,51.6,51.3,50.2,48.0,25.2,20.8,0.0
14850,19.9,13.6,50.0,419.4,53.1,52.0,51.6,51.4,50.2,48.0,25.2,20.8,0.0
14860,19.9,13.7,50.0,419.1,53.1,52.1,51.7,51.4,50.2,48.0,25.2,20.8,0.0
14870,20.0,13.7,50.0,419.1,53.2,52.1,51.7,51.4,50.2,48.1,25.2,20.8,0.0
14880,20.0,13.7,49.9,419.9,53.2,52.1,51.7,51.4,50.2,48.1,25.2,20.8,0.0
14890,20.1,13.8,50.1,419.0,53.3,52.2,51.7,51.4,50.3,48.1,25.2,20.8,0.0
14900,20.1,13.8,50.0,423.8,53.0,52.2,51.7,51.4,50.3,48.1,25.2,20.8,0.0
14910,20.2,13.9,49.9,423.6,53.0,52.2,51.7,51.5,50.3,48.1,25.2,20.8,0.0
14920,20.3,13.9,50.2,422.1,53.1,52.2,51.8,51.5,50.3,48.2,25.2,20.8,0.0
14930,20.3,14.0,50.1,419.4,53.1,52.3,51.8,51.5,50.3,48.2,25.2,20.8,0.0
14940,20.3,14.0,50.1,420.2,53.0,52.3,51.8,51.5,50.4,48.2,25.2,20.8,0.0
14950,20.2,13.9,49.9,420.4,53.1,52.3,51.8,51.5,50.4,48.2,25.2,20.8,0.0
14960,20.3,13.9,49.9,420.1,53.3,52.3,51.8,51.6,50.4,48.2,25.2,20.8,0.0
14970,20.3,13.9,50.1,420.1,53.3,52.3,51.8,51.6,50.4,48.3,25.2,20.8,0.0
14980,20.3,13.9,50.0,420.4,53.2,52.2,51.8,51.6,50.4,48.3,25.2,20.8,0.0
14990,20.2,13.9,49.9,420.4,53.1,52.2,51.8,51.6,50.4,48.3,25.2,20.8,0.0
15000,20.3,13.9,50.0,421.1,53.1,52.3,51.9,51.6,50.4,48.3,25.2,20.8,0.0
15010,20.2,13.8,49.8,420.9,52.9,52.3,51.9,51.6,50.5,48.3,25.2,20.8,0.0
15020,20.1,13.8,49.8,420.7,53.2,52.3,51.9,51.6,50.5,48.4,25.2,20.8,0.0
15030,20.0,13.7,50.0,421.2,53.2,52.3,51.9,51.6,50.5,48.4,25.2,20.8,0.0
15040,20.0,13.6,49.7,421.7,53.1,52.3,51.9,51.6,50.5,48.4,25.2,20.8,0.0
15050,19.9,13.5,49.7,421.6,53.2,52.3,51.9,51.7,50.5,48.4,25.2,20.8,0.0
15060,19.8,13.5,49.7,422.9,53.1,52.4,52.0,51.7,50.5,48.4,25.2,20.8,0.0
15070,19.7,13.5,49.9,421.4,53.3,52.4,52.0,51.7,50.6,48.4,25.2,20.8,0.0
15080,19.7,13.4,49.8,421.2,53.2,52.3,52.0,51.7,50.6,48.4,25.2,20.8,0.0
15090,19.7,13.4,49.8,421.9,53.1,52.3,52.0,51.7,50.6,48.5,25.2,20.8,0.0
15100,19.7,13.5,49.9,421.9,52.8,52.4,52.0,51.7,50.6,48.5,25.2,20.8,0.0
15110,19.8,13.5,49.7,421.3,53.2,52.4,52.0,51.8,50.6,48.6,25.2,20.8,0.0
15120,19.8,13.5,49.9,421.4,52.9,52.4,52.0,51.8,50.6,48.6,25.2,20.8,0.0
15130,19.9,13.6,50.0,421.5,53.1,52.4,52.0,51.8,50.7,48.6,25.2,20.8,0.0
15140,20.0,13.6,49.9,421.7,53.0,52.4,52.0,51.8,50.7,48.6,25.2,20.8,0.0
15150,20.0,13.8,50.1,421.8,53.1,52.4,52.1,51.8,50.7,48.6,25.2,20.8,0.0
15160,20.1,13.8,50.1,421.5,53.4,52.4,52.1,51.8,50.7,48.6,25.2,20.7,0.0
15170,20.2,13.9,50.2,422.4,53.1,52.5,52.1,51.8,50.7,48.7,25.2,20.7,0.0
15180,20.2,13.9,50.2,422.5,53.2,52.5,52.1,51.9,50.7,48.7,25.2,20.8,0.0
15190,20.2,13.9,50.0,422.0,53.1,52.5,52.1,51.9,50.8,48.7,25.2,20.7,0.0
15200,20.3,13.9,50.2,422.2,53.3,52.5,52.1,51.9,50.8,48.7,25.2,20.7,0.0
15210,20.3,14.0,50.2,422.2,52.9,52.5,52.2,51.9,50.8,48.7,25.2,20.7,0.0
15220,20.3,14.0,50.1,422.1,52.9,52.5,52.2,51.9,50.8,48.7,25.2,20.7,0.0
15230,20.3,13.9,50.1,422.9,53.0,52.5,52.2,51.9,50.8,48.7,25.2,20.8,0.0
15240,20.3,14.0,50.1,422.7,53.1,52.6,52.2,51.9,50.9,48.8,25.2,20.8,0.0
15250,20.2,13.9,50.1,423.9,53.0,52.6,52.2,51.9,50.9,48.8,25.2,20.8,0.0
15260,20.3,14.0,50.1,423.2,53.2,52.6,52.3,52.0,50.9,48.8,25.2,20.8,0.0
15270,20.2,13.9,50.0,423.1,53.2,52.6,52.3,52.0,50.9,48.9,25.2,20.8,0.0
15280,20.2,13.8,49.9,423.4,53.0,52.6,52.3,52.0,50.9,48.9,25.2,20.7,0.0
15290,20.1,13.8,49.8,423.3,53.1,52.6,52.3,52.0,50.9,48.9,25.2,20.8,0.0
15300,20.0,13.7,50.0,424.0,53.0,52.6,52.3,52.0,51.0,48.9,25.2,20.8,0.0
15310,19.9,13.6,49.9,423.5,53.3,52.6,52.3,52.0,51.0,48.9,25.2,20.8,0.0
15320,19.9,13.6,49.8,1.8,53.0,52.6,52.3,52.0,51.0,48.9,25.3,20.8,0.0
15330,19.9,13.6,49.6,1.6,52.9,52.7,52.3,52.1,51.0,49.0,25.4,20.8,0.0
15340,20.0,13.6,49.7,1.7,53.0,52.7,52.4,52.1,51.0,49.0,25.7,20.8,0.0
15350,20.0,13.6,49.6,1.5,52.9,52.7,52.4,52.1,51.0,49.0,25.9,20.8,0.0
15360,20.1,13.7,49.9,1.7,53.3,52.7,52.4,52.1,51.0,49.0,26.0,20.8,0.0
15370,20.1,13.7,49.7,1.5,53.2,52.7,52.4,52.1,51.0,49.0,26.0,20.8,0.0
15380,20.1,13.8,49.6,1.7,53.1,52.7,52.4,52.1,51.0,49.0,26.0,20.8,0.0
15390,20.3,13.9,49.7,1.6,53.0,52.7,52.4,52.1,51.1,49.0,25.9,20.8,0.0
15400,20.4,14.0,49.6,1.7,53.3,52.7,52.4,52.2,51.1,49.0,25.8,20.8,0.0
15410,20.4,14.0,49.5,1.6,53.3,52.7,52.4,52.2,51.1,49.0,25.8,20.8,0.0
15420,20.4,14.0,49.6,1.8,53.3,52.7,52.4,52.2,51.1,49.0,25.7,20.8,0.0
15430,20.5,14.1,49.6,1.6,53.3,52.6,52.4,52.2,51.1,49.0,25.6,20.8,0.0
15440,20.5,14.1,49.7,1.8,53.2,52.6,52.4,52.2,51.0,49.0,25.5,20.8,0.0
15450,20.5,14.1,49.8,1.6,53.3,52.6,52.4,52.2,51.1,49.0,25.5,20.8,0.0
15460,20.5,14.1,49.5,1.7,53.2,52.6,52.4,52.2,51.1,49.0,25.4,20.8,0.0
15470,20.6,14.1,49.6,1.6,53.3,52.6,52.4,52.2,51.1,49.0,25.3,20.8,0.0
15480,20.5,14.1,49.6,1.8,53.0,52.6,52.4,52.2,51.1,48.9,25.2,20.8,0.0
15490,20.5,14.1,49.7,1.6,53.2,52.6,52.4,52.2,51.1,48.9,25.1,20.8,0.0
15500,20.5,14.1,49.7,1.8,53.3,52.6,52.4,52.2,51.1,48.9,25.1,20.8,0.0
15510,20.5,14.1,49.7,1.6,53.2,52.6,52.4,52.2,51.1,48.9,25.0,20.8,0.0
15520,20.5,14.1,49.6,1.8,53.3,52.6,52.4,52.2,51.1,48.9,25.0,20.8,0.0
15530,20.4,14.0,49.7,1.6,53.3,52.6,52.4,52.2,51.1,48.9,24.9,20.8,0.0
15540,20.3,13.9,49.5,1.8,53.3,52.6,52.4,52.2,51.1,49.0,24.8,20.8,0.0
15550,20.3,13.9,49.4,1.6,53.4,52.6,52.4,52.2,51.1,49.0,24.8,20.9,0.0
15560,20.2,13.8,49.4,1.8,53.4,52.7,52.4,52.2,51.1,48.9,24.7,20.9,0.0
15570,20.2,13.8,49.3,1.6,53.3,52.7,52.4,52.2,51.1,48.9,24.7,20.9,0.0
15580,20.1,13.7,49.3,1.8,53.3,52.7,52.4,52.2,51.1,48.9,24.7,20.9,0.0
15590,20.1,13.7,49.6,1.6,53.1,52.7,52.4,52.2,51.1,48.9,24.6,20.9,0.0
15600,20.0,13.7,49.7,1.8,53.0,52.7,52.4,52.2,51.0,48.9,24.6,20.9,0.0
15610,20.0,13.7,49.5,1.6,53.4,52.7,52.4,52.2,51.1,48.9,24.6,20.9,0.0
15620,20.0,13.6,49.8,1.8,53.2,52.7,52.4,52.2,51.1,48.9,24.5,20.9,0.0
15630,20.0,13.7,49.7,1.6,53.2,52.7,52.4,52.2,51.1,48.9,24.5,20.9,0.0
15640,20.0,13.7,49.8,1.8,53.1,52.7,52.4,52.2,51.1,48.9,24.4,20.9,0.0
15650,20.0,13.7,50.0,1.6,53.0,52.7,52.4,52.2,51.1,48.9,24.4,20.9,0.0
15660,20.0,13.7,50.1,1.7,53.3,52.7,52.4,52.2,51.1,48.8,24.4,20.9,0.0
15670,20.0,13.7,50.0,1.6,53.3,52.7,52.4,52.2,51.1,48.8,24.3,20.9,0.0
15680,20.1,13.8,50.1,1.7,53.2,52.7,52.4,52.2,51.1,48.9,24.3,20.9,0.0
15690,20.1,13.8,50.2,1.6,53.4,52.7,52.4,52.2,51.1,48.9,24.3,20.9,0.0
15700,20.1,13.8,50.1,1.8,53.3,52.7,52.4,52.1,51.1,48.8,24.2,20.9,0.0
15710,20.1,13.9,50.3,1.6,53.3,52.7,52.4,52.1,51.1,48.8,24.2,20.9,0.0
15720,20.2,13.9,50.1,1.7,53.4,52.6,52.4,52.1,51.1,48.8,24.2,20.9,0.0
15730,20.3,14.0,50.1,1.6,53.2,52.7,52.4,52.2,51.1,48.8,24.2,20.9,0.0
15740,20.4,14.0,50.2,1.7,53.4,52.7,52.4,52.2,51.1,48.8,24.1,20.9,0.0
15750,20.4,14.1,50.3,1.6,53.3,52.6,52.4,52.2,51.1,48.8,24.1,20.9,0.0
15760,20.4,14.0,50.1,1.7,53.3,52.7,52.4,52.2,51.1,48.8,24.1,20.9,0.0
15770,20.4,14.1,50.1,1.6,53.1,52.6,52.4,52.2,51.1,48.8,24.1,20.9,0.0
15780,20.4,14.0,49.9,1.7,53.2,52.6,52.4,52.2,51.0,48.8,24.0,21.0,0.0
15790,20.4,14.0,50.0,1.6,53.2,52.6,52.4,52.2,51.0,48.8,24.0,21.0,0.0
15800,20.3,14.0,50.0,1.8,53.3,52.6,52.4,52.2,51.0,48.8,24.0,20.9,0.0
15810,20.3,13.9,49.8,1.6,53.1,52.6,52.4,52.2,51.0,48.8,23.9,21.0,0.0
15820,20.4,14.0,49.9,1.8,53.1,52.6,52.4,52.2,51.0,48.8,23.9,21.0,0.0
15830,20.3,13.9,49.8,1.7,53.1,52.6,52.4,52.2,51.0,48.7,23.9,21.0,0.0
15840,20.3,13.9,50.0,1.8,53.1,52.6,52.4,52.2,51.0,48.7,23.9,21.0,0.0
15850,20.2,13.9,50.0,1.6,53.0,52.6,52.4,52.2,51.0,48.7,23.8,21.0,0.0
15860,20.2,13.9,50.2,1.7,53.0,52.6,52.4,52.2,51.1,48.7,23.8,21.0,0.0
15870,20.1,13.8,49.8,1.6,53.2,52.6,52.4,52.2,51.1,48.7,23.8,21.0,0.0
15880,20.1,13.8,49.9,1.8,53.2,52.7,52.4,52.2,51.1,48.7,23.8,21.0,0.0
15890,20.1,13.8,50.0,1.6,53.1,52.6,52.4,52.2,51.1,48.7,23.8,21.0,0.0
15900,20.1,13.7,49.9,1.8,53.1,52.6,52.4,52.2,51.1,48.7,23.7,21.0,0.0
15910,20.1,13.8,50.0,1.6,53.1,52.7,52.4,52.2,51.1,48.7,23.7,21.0,0.0
15920,20.1,13.8,50.0,3.3,53.1,52.6,52.4,52.2,51.1,48.7,23.7,21.0,0.0
15930,20.2,13.9,50.2,1.6,53.1,52.6,52.4,52.2,51.1,48.7,23.7,21.0,0.0
15940,20.2,13.9,50.0,1.8,53.3,52.7,52.4,52.2,51.1,48.7,23.7,21.0,0.0
15950,20.2,13.9,50.3,1.6,53.2,52.6,52.4,52.2,51.1,48.7,23.6,21.0,0.0
15960,20.2,13.9,50.2,1.8,52.9,52.7,52.4,52.2,51.1,48.7,23.6,21.0,0.0
15970,20.3,13.9,50.1,1.6,53.2,52.6,52.4,52.2,51.1,48.7,23.6,21.0,0.0
15980,20.3,14.0,50.0,1.7,53.1,52.6,52.4,52.2,51.1,48.7,23.6,21.0,0.0
15990,20.4,14.0,50.0,1.6,53.2,52.6,52.4,52.2,51.1,48.7,23.6,21.0,0.0
16000,20.4,14.1,50.3,1.7,53.3,52.7,52.4,52.2,51.1,48.7,23.5,21.0,0.0
16010,20.4,14.0,50.1,1.6,53.2,52.7,52.4,52.2,51.1,48.7,23.5,21.0,0.0
16020,20.4,14.1,50.2,1.8,53.2,52.6,52.4,52.2,51.0,48.6,23.5,21.0,0.0
16030,20.4,14.1,50.2,1.6,53.3,52.7,52.4,52.2,51.0,48.7,23.5,21.0,0.0
16040,20.4,14.0,49.9,1.7,53.2,52.6,52.4,52.2,51.0,48.6,23.5,21.0,0.0
16050,20.4,14.0,50.0,1.6,53.3,52.7,52.4,52.2,51.0,48.7,23.4,21.1,0.0
16060,20.3,14.0,49.8,1.7,53.3,52.7,52.4,52.2,51.0,48.6,23.4,21.1,0.0
16070,20.3,13.9,49.8,1.6,53.3,52.6,52.4,52.2,51.0,48.6,23.4,21.1,0.0
16080,20.3,13.9,50.0,1.7,53.3,52.7,52.4,52.2,51.1,48.6,23.4,21.1,0.0
16090,20.4,14.0,50.0,1.6,53.3,52.7,52.4,52.2,51.0,48.6,23.4,21.1,0.0
16100,20.4,14.0,50.0,1.7,53.3,52.6,52.4,52.2,51.0,48.6,23.4,21.1,0.0
16110,20.3,14.0,49.9,1.6,53.3,52.6,52.4,52.2,51.0,48.6,23.3,21.1,0.0
16120,20.2,13.9,50.2,1.7,53.2,52.7,52.4,52.2,51.1,48.6,23.3,21.1,0.0
16130,20.2,13.8,49.9,1.6,53.2,52.7,52.4,52.2,51.1,48.6,23.3,21.1,0.0
16140,20.2,13.8,49.9,1.8,53.2,52.6,52.4,52.1,51.1,48.6,23.3,21.1,0.0
16150,20.2,13.8,49.9,1.6,53.2,52.7,52.4,52.2,51.1,48.6,23.3,21.1,0.0
16160,20.1,13.8,49.9,1.8,53.3,52.6,52.4,52.2,51.0,48.6,23.3,21.1,0.0
16170,20.2,13.9,50.0,1.6,53.2,52.7,52.4,52.2,51.1,48.6,23.3,21.1,0.0
16180,20.3,13.9,49.8,1.8,53.0,52.6,52.4,52.1,51.0,48.6,23.2,21.1,0.0
16190,20.4,14.0,49.8,1.6,53.2,52.6,52.4,52.1,51.0,48.6,23.2,21.1,0.0
16200,20.4,14.1,49.8,1.8,53.1,52.6,52.4,52.2,51.1,48.6,23.2,21.1,0.0
16210,20.4,14.1,49.8,1.6,53.1,52.7,52.4,52.2,51.1,48.6,23.2,21.1,0.0
16220,20.4,14.1,50.2,1.8,53.3,52.6,52.4,52.1,51.0,48.5,23.2,21.1,0.0
16230,20.4,14.1,50.0,1.6,53.0,52.6,52.4,52.1,51.1,48.5,23.2,21.1,0.0
16240,20.4,14.1,49.8,1.7,53.2,52.7,52.4,52.2,51.1,48.6,23.1,21.1,0.0
16250,20.4,14.0,49.9,1.6,53.2,52.7,52.4,52.2,51.0,48.5,23.1,21.1,0.0
16260,20.4,14.0,49.9,1.7,53.0,52.6,52.4,52.2,51.1,48.5,23.1,21.2,0.0
16270,20.3,14.0,49.7,1.6,53.2,52.6,52.4,52.1,51.0,48.5,23.1,21.1,0.0
16280,20.3,14.0,50.1,1.7,53.3,52.6,52.4,52.2,51.0,48.5,23.1,21.2,0.0
16290,20.3,13.9,50.0,1.6,53.2,52.7,52.4,52.2,51.1,48.5,23.1,21.2,0.0
16300,20.2,13.8,49.7,1.8,53.0,52.6,52.4,52.1,51.0,48.5,23.1,21.2,0.0
16310,20.2,13.9,49.9,1.6,53.2,52.7,52.4,52.2,51.1,48.5,23.1,21.2,0.0
16320,20.3,13.9,50.1,1.7,53.1,52.7,52.4,52.1,51.1,48.5,23.0,21.2,0.0
16330,20.3,13.9,50.0,1.6,53.2,52.6,52.4,52.2,51.1,48.5,23.0,21.2,0.0
16340,20.2,13.9,49.8,1.7,53.2,52.6,52.4,52.2,51.1,48.5,23.0,21.2,0.0
16350,20.1,13.8,49.8,1.6,53.0,52.7,52.4,52.1,51.0,48.5,23.0,21.2,0.0
16360,20.1,13.8,50.0,1.7,53.1,52.7,52.4,52.2,51.0,48.5,23.0,21.2,0.0
16370,20.1,13.8,50.0,1.6,53.2,52.7,52.4,52.1,51.0,48.5,23.0,21.2,0.0
16380,20.1,13.7,49.8,1.7,53.3,52.6,52.4,52.2,51.0,48.5,23.0,21.2,0.0
16390,20.1,13.8,49.8,1.6,53.1,52.6,52.4,52.1,51.0,48.5,23.0,21.2,0.0
16400,20.1,13.8,50.0,1.7,53.2,52.7,52.4,52.2,51.1,48.5,23.0,21.2,0.0
16410,20.2,13.9,50.1,1.6,53.0,52.7,52.4,52.2,51.0,48.5,22.9,21.2,0.0
16420,20.1,13.9,50.2,1.7,53.2,52.7,52.4,52.1,51.0,48.5,22.9,21.2,0.0
16430,20.1,13.8,49.9,1.6,53.3,52.6,52.4,52.1,51.0,48.5,22.9,21.2,0.0
16440,20.2,13.9,50.3,1.7,53.3,52.7,52.4,52.1,51.0,48.5,22.9,21.2,0.0
16450,20.3,14.0,50.0,1.5,53.2,52.7,52.4,52.1,51.0,48.4,22.9,21.2,0.0
16460,20.4,14.0,50.1,1.7,53.2,52.6,52.4,52.1,51.0,48.4,22.9,21.2,0.0
16470,20.4,14.1,50.2,1.6,53.1,52.6,52.4,52.1,51.0,48.4,22.9,21.2,0.0
16480,20.4,14.0,50.2,1.7,53.2,52.6,52.4,52.1,51.0,48.4,22.9,21.2,0.0
16490,20.4,14.1,50.3,1.6,53.2,52.6,52.4,52.1,51.0,48.4,22.8,21.3,0.0
16500,20.4,14.1,50.3,1.8,53.1,52.6,52.4,52.1,51.0,48.4,22.8,21.3,0.0
16510,20.4,14.0,50.1,1.6,53.1,52.7,52.4,52.2,51.0,48.4,22.8,21.3,0.0
16520,20.3,14.0,50.1,1.8,53.1,52.6,52.4,52.1,51.0,48.4,22.8,21.3,0.0
16530,20.3,14.0,50.0,1.6,53.1,52.6,52.4,52.1,51.0,48.4,22.8,21.3,0.0
16540,20.3,14.0,50.1,1.8,53.2,52.6,52.4,52.2,51.1,48.4,22.8,21.3,0.0
16550,20.4,14.0,50.0,1.6,53.2,52.6,52.4,52.1,51.1,48.4,22.8,21.3,0.0
16560,20.4,14.0,50.0,1.8,53.3,52.6,52.4,52.1,51.0,48.4,22.8,21.3,0.0
16570,20.3,14.0,50.0,1.6,53.3,52.7,52.4,52.1,51.1,48.4,22.8,21.3,0.0
16580,20.3,14.0,50.1,1.8,53.2,52.7,52.4,52.1,51.0,48.4,22.7,21.3,0.0
16590,20.2,13.9,49.9,1.6,53.1,52.6,52.4,52.1,51.0,48.4,22.7,21.3,0.0
16600,20.2,13.9,50.1,1.7,53.3,52.7,52.4,52.2,51.0,48.4,22.7,21.3,0.0
16610,20.1,13.8,50.0,1.6,53.1,52.6,52.4,52.1,51.0,48.4,22.7,21.3,0.0
16620,20.0,13.7,50.2,1.7,53.2,52.6,52.3,52.1,51.0,48.4,22.7,21.3,0.0
16630,20.0,13.7,49.9,1.6,53.2,52.6,52.4,52.1,51.0,48.4,22.7,21.3,0.0
16640,20.1,13.8,50.2,1.8,53.2,52.6,52.4,52.1,51.0,48.4,22.7,21.3,0.0
16650,20.1,13.8,50.3,1.6,53.1,52.6,52.4,52.1,51.0,48.3,22.7,21.3,0.0
16660,20.1,13.8,50.0,1.8,53.1,52.6,52.4,52.1,51.0,48.3,22.7,21.3,0.0
16670,20.3,14.0,50.1,1.6,53.2,52.7,52.4,52.1,51.0,48.3,22.7,21.3,0.0
16680,20.2,13.9,50.1,1.8,53.2,52.6,52.4,52.1,51.0,48.3,22.6,21.3,0.0
16690,20.2,13.9,50.0,1.6,53.1,52.6,52.4,52.2,51.0,48.3,22.6,21.3,0.0
16700,20.3,14.0,50.3,1.8,53.1,52.7,52.4,52.1,51.0,48.3,22.6,21.3,0.0
16710,20.3,14.0,50.1,1.6,53.2,52.7,52.4,52.1,51.0,48.3,22.6,21.4,0.0
16720,20.4,14.0,50.2,1.7,53.1,52.6,52.4,52.1,51.0,48.3,22.6,21.3,0.0
16730,20.4,14.1,50.1,1.6,52.9,52.6,52.4,52.1,51.0,48.3,22.6,21.4,0.0
16740,20.4,14.1,50.3,1.7,52.9,52.7,52.4,52.1,51.0,48.3,22.6,21.3,0.0
16750,20.4,14.0,50.0,1.5,53.0,52.7,52.4,52.1,51.0,48.3,22.6,21.4,0.0
16760,20.4,14.1,50.1,1.7,53.1,52.6,52.4,52.1,51.0,48.3,22.6,21.4,0.0
16770,20.4,14.0,49.8,1.6,53.1,52.6,52.4,52.1,51.0,48.3,22.6,21.4,0.0
16780,20.4,14.0,49.8,1.8,53.1,52.6,52.3,52.1,51.0,48.3,22.6,21.4,0.0
16790,20.4,14.0,49.9,1.6,53.1,52.7,52.4,52.1,51.0,48.3,22.6,21.4,0.0
16800,20.4,14.0,49.8,1.8,53.2,52.6,52.4,52.1,51.0,48.3,22.5,21.4,0.0
16810,20.3,14.0,50.0,1.6,53.0,52.7,52.4,52.1,51.0,48.3,22.5,21.4,0.0
16820,20.2,13.9,49.6,1.7,53.1,52.6,52.3,52.1,51.0,48.3,22.5,21.4,0.0
16830,20.1,13.8,49.9,1.6,53.2,52.6,52.4,52.1,51.1,48.3,22.5,21.4,0.0
16840,20.1,13.8,49.8,1.8,53.2,52.6,52.4,52.1,51.0,48.3,22.5,21.4,0.0
16850,20.1,13.7,49.7,1.6,53.2,52.6,52.3,52.1,51.0,48.3,22.5,21.4,0.0
16860,20.1,13.8,49.7,1.7,53.1,52.7,52.4,52.1,51.0,48.3,22.5,21.4,0.0
16870,20.1,13.7,49.9,1.6,53.1,52.6,52.3,52.1,51.0,48.2,22.5,21.4,0.0
16880,20.1,13.8,49.9,1.7,53.2,52.6,52.4,52.1,51.0,48.3,22.5,21.4,0.0
16890,20.1,13.8,49.9,1.6,53.1,52.7,52.4,52.1,51.0,48.2,22.5,21.4,0.0
16900,20.2,13.9,50.0,1.7,53.0,52.7,52.4,52.1,51.0,48.2,22.5,21.4,0.0
16910,20.2,13.9,49.8,1.6,53.0,52.6,52.3,52.1,51.0,48.2,22.5,21.4,0.0
16920,20.2,13.9,49.8,1.7,53.1,52.6,52.4,52.1,51.0,48.2,22.4,21.4,0.0
16930,20.3,13.9,49.7,1.6,53.1,52.6,52.3,52.1,51.0,48.2,22.4,21.4,0.0
16940,20.4,14.1,50.1,1.7,52.9,52.6,52.3,52.1,51.0,48.2,22.4,21.4,0.0
16950,20.4,14.0,49.8,1.6,52.7,52.6,52.3,52.1,51.0,48.2,22.4,21.4,0.0
16960,20.4,14.0,50.0,1.7,53.1,52.6,52.3,52.1,51.0,48.2,22.4,21.4,0.0
16970,20.3,14.0,49.8,1.6,53.0,52.6,52.3,52.1,51.0,48.2,22.4,21.5,0.0
16980,20.3,14.0,49.7,1.7,53.1,52.7,52.3,52.1,51.0,48.2,22.4,21.5,0.0
16990,20.3,13.9,49.7,1.7,53.2,52.6,52.4,52.1,51.0,48.2,22.4,21.5,0.0
17000,20.3,13.9,49.8,1.7,53.2,52.6,52.3,52.1,51.0,48.2,22.4,21.5,0.0
17010,20.3,13.9,49.9,1.7,53.2,52.6,52.4,52.1,51.0,48.2,22.4,21.5,0.0
17020,20.2,13.8,49.6,1.7,53.1,52.7,52.4,52.1,51.0,48.2,22.4,21.5,0.0
17030,20.2,13.9,49.7,1.7,53.2,52.6,52.3,52.1,51.0,48.2,22.4,21.5,0.0
17040,20.2,13.9,49.8,1.7,53.2,52.7,52.3,52.1,51.0,48.2,22.4,21.5,0.0
17050,20.3,13.9,49.8,1.7,53.2,52.6,52.4,52.1,51.0,48.2,22.3,21.5,0.0
17060,20.2,13.8,49.7,1.6,53.3,52.7,52.3,52.1,51.0,48.2,22.3,21.5,0.0
17070,20.2,13.8,49.9,1.7,53.2,52.6,52.3,52.1,51.0,48.2,22.3,21.5,0.0
17080,20.1,13.8,49.9,1.7,53.2,52.6,52.3,52.1,51.0,48.2,22.3,21.5,0.0
17090,20.2,13.8,49.7,1.7,53.1,52.7,52.3,52.1,51.0,48.2,22.3,21.5,0.0
17100,20.2,13.8,49.9,1.6,53.1,52.6,52.4,52.1,51.0,48.2,22.3,21.5,0.0
17110,20.2,13.9,49.7,1.7,53.1,52.6,52.3,52.1,51.0,48.2,22.3,21.5,0.0
17120,20.3,13.9,49.6,1.6,53.1,52.7,52.4,52.1,51.0,48.2,22.3,21.5,0.0
17130,20.2,13.9,49.6,1.7,53.2,52.6,52.3,52.1,51.0,48.1,22.3,21.5,0.0
17140,20.3,13.9,49.7,1.6,53.1,52.6,52.3,52.1,51.0,48.1,22.3,21.5,0.0
17150,20.3,13.9,49.8,1.7,53.2,52.6,52.3,52.1,51.0,48.1,22.3,21.5,0.0
17160,20.3,13.9,49.7,1.6,53.2,52.7,52.3,52.1,51.0,48.1,22.3,21.5,0.0
17170,20.4,14.0,49.8,1.7,53.2,52.6,52.3,52.1,51.0,48.1,22.3,21.5,0.0
17180,20.4,14.0,49.7,1.6,53.0,52.6,52.3,52.1,51.0,48.1,22.3,21.5,0.0
17190,20.3,13.9,49.7,1.8,53.1,52.6,52.3,52.1,51.0,48.1,22.2,21.5,0.0
17200,20.4,13.9,49.4,1.6,53.1,52.6,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17210,20.4,13.9,49.6,1.8,53.2,52.6,52.3,52.1,51.0,48.1,22.3,21.6,0.0
17220,20.3,13.9,49.7,1.6,53.2,52.6,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17230,20.4,14.0,49.7,1.8,53.2,52.6,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17240,20.4,14.0,49.5,1.6,53.2,52.7,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17250,20.3,13.9,49.4,1.8,53.1,52.6,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17260,20.5,14.1,49.7,1.6,53.1,52.7,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17270,20.3,14.0,49.8,1.7,53.1,52.7,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17280,20.3,13.9,49.8,1.6,53.2,52.6,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17290,20.2,13.8,49.6,1.8,53.1,52.6,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17300,20.2,13.8,49.5,1.6,53.1,52.7,52.4,52.1,51.0,48.1,22.2,21.6,0.0
17310,20.1,13.8,49.8,1.7,53.2,52.6,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17320,20.1,13.7,49.6,1.6,53.2,52.6,52.4,52.1,51.0,48.1,22.2,21.6,0.0
17330,20.1,13.8,50.0,1.7,53.1,52.6,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17340,20.1,13.8,49.8,1.6,53.2,52.6,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17350,20.1,13.8,49.9,1.8,53.2,52.7,52.3,52.1,51.0,48.1,22.2,21.6,0.0
17360,20.2,13.9,49.9,1.6,53.2,52.6,52.3,52.1,51.0,48.1,22.1,21.6,0.0
17370,20.3,13.9,50.2,1.8,53.1,52.6,52.3,52.1,51.0,48.1,22.1,21.6,0.0
17380,20.3,14.0,50.1,1.6,53.0,52.6,52.3,52.1,51.0,48.1,22.1,21.6,0.0
17390,20.3,14.0,50.1,1.8,53.0,52.6,52.3,52.1,51.0,48.1,22.1,21.6,0.0
17400,20.4,14.0,50.1,1.7,53.1,52.7,52.3,52.1,51.0,48.1,22.1,21.6,0.0
17410,20.4,14.0,50.0,1.8,53.1,52.6,52.3,52.1,51.0,48.0,22.1,21.6,0.0
17420,20.4,14.0,49.9,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.1,21.6,0.0
17430,20.4,14.0,49.9,1.8,53.0,52.6,52.3,52.1,51.0,48.0,22.1,21.7,0.0
17440,20.3,14.0,49.9,1.6,53.1,52.7,52.3,52.1,51.0,48.0,22.1,21.7,0.0
17450,20.3,14.0,49.9,1.7,53.2,52.7,52.4,52.1,51.0,48.1,22.1,21.7,0.0
17460,20.4,14.0,49.7,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.1,21.7,0.0
17470,20.4,14.1,50.1,1.7,53.1,52.6,52.3,52.1,51.0,48.0,22.1,21.7,0.0
17480,20.3,14.0,50.0,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.1,21.7,0.0
17490,20.3,13.9,49.9,1.7,53.1,52.6,52.3,52.1,51.0,48.0,22.1,21.7,0.0
17500,20.2,13.9,49.9,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.1,21.7,0.0
17510,20.2,13.9,49.9,1.7,53.1,52.6,52.3,52.1,51.0,48.0,22.1,21.7,0.0
17520,20.2,13.8,49.7,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17530,20.2,13.8,49.9,1.7,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17540,20.2,13.8,49.9,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17550,20.2,13.8,49.9,1.7,53.1,52.7,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17560,20.1,13.8,50.2,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17570,20.2,13.9,50.1,1.7,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17580,20.2,13.9,50.1,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17590,20.2,13.9,50.2,1.8,53.2,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17600,20.2,13.9,50.1,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17610,20.2,13.9,50.2,1.7,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17620,20.3,14.0,50.2,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17630,20.4,14.0,50.3,1.8,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17640,20.4,14.0,50.2,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17650,20.4,14.0,50.3,1.8,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17660,20.4,14.0,50.2,1.6,53.0,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17670,20.4,14.0,49.9,1.8,53.0,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17680,20.4,14.0,50.1,1.6,53.1,52.7,52.3,52.1,51.0,48.0,22.0,21.8,0.0
17690,20.4,14.1,50.1,1.8,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.7,0.0
17700,20.3,14.0,49.9,1.6,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.8,0.0
17710,20.3,13.9,49.9,1.8,53.1,52.6,52.3,52.1,51.0,48.0,22.0,21.8,0.0
17720,20.3,13.9,49.8,1.6,53.2,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17730,20.3,14.0,50.3,1.8,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17740,20.3,13.9,49.9,1.6,53.1,52.7,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17750,20.2,13.9,49.9,1.8,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17760,20.2,13.9,50.2,1.6,53.1,52.7,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17770,20.3,14.0,50.2,1.7,53.1,52.7,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17780,20.3,14.0,50.1,1.6,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17790,20.2,13.9,50.2,1.8,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17800,20.2,13.9,50.0,1.6,53.1,52.7,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17810,20.3,14.0,50.2,1.7,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17820,20.3,14.0,50.0,1.6,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17830,20.4,14.0,50.2,1.7,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17840,20.4,14.0,50.2,1.5,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17850,20.4,14.0,50.0,1.7,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17860,20.4,14.1,50.0,1.6,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17870,20.4,14.1,50.2,1.7,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17880,20.4,14.0,50.0,1.6,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17890,20.4,14.0,49.9,1.7,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17900,20.4,14.0,50.0,1.6,53.1,52.7,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17910,20.3,13.9,49.8,1.7,53.1,52.6,52.3,52.1,51.0,47.9,21.9,21.8,0.0
17920,20.3,13.9,50.0,1.6,53.1,52.6,52.3,52.1,51.0,47.9,21.8,21.8,0.0
17930,20.3,13.9,50.1,1.7,53.1,52.7,52.3,52.1,51.0,47.9,21.9,21.9,0.0
17940,20.2,13.9,50.0,1.6,53.0,52.6,52.3,52.1,51.0,47.9,21.8,21.8,0.0
17950,20.3,13.9,49.8,1.8,53.1,52.6,52.3,52.1,51.0,47.9,21.8,21.9,0.0
17960,20.2,13.9,49.8,1.6,52.9,52.6,52.3,52.1,51.0,47.9,21.8,21.8,0.0
17970,20.3,13.9,50.1,1.8,52.9,52.6,52.3,52.1,51.0,47.9,21.8,21.9,0.0
17980,20.2,13.9,49.9,1.6,53.0,52.6,52.3,52.1,51.0,47.9,21.8,21.9,0.0
17990,20.2,13.8,49.9,1.8,53.0,52.6,52.3,52.1,51.0,47.9,21.8,21.9,0.0
18000,20.1,13.7,49.9,1.6,53.0,52.6,52.3,52.1,51.0,47.9,21.8,21.9,0.0
18010,20.0,13.7,50.0,1.8,53.1,52.6,52.3,52.1,51.0,47.9,21.8,21.9,0.0
18020,20.1,13.8,50.2,1.6,53.1,52.6,52.3,52.1,51.0,47.9,21.8,21.9,0.0
18030,20.0,13.7,49.8,1.8,53.1,52.6,52.3,52.1,51.0,47.9,21.8,21.9,0.0
18040,20.1,13.7,49.9,1.6,53.0,52.6,52.3,52.1,51.0,47.9,21.8,21.9,0.0
18050,20.0,13.7,50.1,1.8,53.1,52.6,52.3,52.1,51.0,47.9,21.8,21.9,0.0
18060,20.0,13.7,50.1,1.6,53.1,52.6,52.3,52.1,51.0,47.8,21.8,21.9,0.0
18070,20.1,13.8,50.2,1.8,53.1,52.6,52.3,52.1,51.0,47.8,21.8,21.9,0.0
18080,20.1,13.8,50.1,1.6,53.0,52.6,52.3,52.1,51.0,47.8,21.8,21.9,0.0
18090,20.2,13.9,50.3,1.8,53.0,52.6,52.3,52.1,51.0,47.8,21.8,21.9,0.0
18100,20.2,13.9,50.3,1.6,53.1,52.6,52.3,52.1,51.0,47.8,21.8,21.9,0.0
18110,20.3,14.0,50.4,1.7,53.1,52.6,52.3,52.1,51.0,47.8,21.8,21.9,0.0
18120,20.3,14.0,50.4,1.6,53.1,52.6,52.3,52.1,51.0,47.8,21.8,21.9,0.0
18130,20.3,14.0,50.0,1.7,53.0,52.6,52.3,52.1,51.0,47.8,21.8,21.9,0.0
18140,20.3,14.0,50.1,1.6,53.0,52.6,52.3,52.1,51.0,47.8,21.8,21.9,0.0
18150,20.3,14.0,49.8,1.7,52.9,52.6,52.3,52.1,51.0,47.8,21.7,21.9,0.0
18160,20.3,14.0,50.0,1.6,52.9,52.7,52.3,52.1,51.0,47.8,21.8,21.9,0.0
18170,20.3,14.0,50.2,1.7,53.0,52.6,52.3,52.1,51.0,47.8,21.7,21.9,0.0
18180,20.3,14.0,50.0,1.6,52.9,52.6,52.3,52.1,51.0,47.8,21.7,21.9,0.0
18190,20.3,14.0,49.8,1.7,52.7,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18200,20.3,13.9,49.8,1.6,52.9,52.7,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18210,20.3,13.9,49.9,1.7,53.0,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18220,20.2,13.9,49.7,1.6,53.1,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18230,20.3,13.9,49.8,1.7,53.1,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18240,20.3,13.9,49.9,1.6,53.1,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18250,20.3,13.9,49.8,1.7,53.1,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18260,20.3,13.9,49.8,1.6,53.1,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18270,20.2,13.9,50.0,1.7,53.1,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18280,20.2,13.9,49.7,1.6,53.0,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18290,20.2,13.9,49.8,1.8,53.1,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18300,20.3,14.0,49.9,1.6,53.0,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18310,20.3,14.0,49.8,1.7,53.0,52.6,52.3,52.1,51.0,47.8,21.7,22.0,0.0
18320,20.4,14.0,49.8,1.6,53.1,52.6,52.3,52.1,51.0,47.8,21.5,22.0,3.0
18330,20.4,14.0,49.7,1.7,53.1,52.6,52.3,52.1,51.0,47.8,20.4,22.0,3.0
18340,20.4,14.0,49.9,1.6,53.0,52.6,52.3,52.1,51.0,47.8,19.9,22.0,3.0
18350,20.4,14.0,49.9,1.8,53.0,52.6,52.3,52.1,51.0,47.7,16.7,22.0,3.0
18360,20.4,14.0,49.9,1.6,53.0,52.6,52.3,52.1,51.0,47.7,14.3,22.0,3.0
18370,20.4,14.0,49.9,1.8,53.0,52.6,52.3,52.1,51.0,47.7,15.8,22.0,3.0
18380,20.3,13.9,49.8,1.6,53.0,52.6,52.3,52.0,51.0,47.7,15.6,22.0,3.0
18390,20.3,14.0,49.9,1.7,53.0,52.6,52.3,52.1,51.0,47.7,15.4,22.0,3.0
18400,20.3,13.9,49.9,1.6,53.0,52.6,52.3,52.1,51.0,47.7,15.3,22.0,3.0
18410,20.3,13.9,50.1,1.7,53.0,52.6,52.3,52.0,51.0,47.7,15.2,22.0,3.0
18420,20.2,13.8,49.7,1.5,53.0,52.6,52.3,52.1,51.0,47.7,15.1,22.0,3.0
18430,20.2,13.8,49.9,1.7,53.0,52.6,52.3,52.1,51.0,47.7,15.1,22.0,3.0
18440,20.1,13.8,49.8,1.6,53.0,52.6,52.3,52.1,51.0,47.7,15.1,22.0,3.0
18450,20.1,13.7,49.8,1.8,52.8,52.6,52.3,52.1,51.0,47.7,15.1,22.0,3.0
18460,20.1,13.7,49.8,1.6,53.0,52.6,52.3,52.1,51.0,47.7,15.0,22.0,3.0
18470,20.2,13.8,49.9,1.8,52.9,52.6,52.3,52.1,51.0,47.7,15.2,22.0,3.0
18480,20.2,13.8,49.8,1.6,52.9,52.6,52.3,52.1,51.0,47.7,15.0,22.0,3.0
18490,20.2,13.8,49.8,1.8,52.9,52.6,52.3,52.0,51.0,47.7,15.0,22.0,3.0
18500,20.2,13.8,49.7,1.6,52.9,52.6,52.3,52.0,51.0,47.7,15.0,22.0,3.0
18510,20.2,13.8,49.8,1.8,52.9,52.6,52.3,52.1,51.0,47.7,14.9,22.0,3.0
18520,20.2,13.9,49.9,1.6,52.8,52.6,52.3,52.1,51.0,47.7,15.0,22.0,3.0
18530,20.3,13.9,49.8,1.8,52.9,52.6,52.3,52.1,51.0,47.7,14.9,22.0,3.0
18540,20.3,14.0,49.9,1.6,52.9,52.6,52.3,52.0,51.0,47.7,14.9,22.0,3.0
18550,20.3,14.0,49.7,1.8,52.9,52.6,52.3,52.1,51.0,47.7,15.0,22.0,3.0
18560,20.4,14.0,49.6,1.6,52.9,52.6,52.3,52.0,51.0,47.7,14.9,22.0,3.0
18570,20.3,13.9,49.8,1.8,52.9,52.6,52.3,52.0,51.0,47.7,14.9,22.0,3.0
18580,20.3,14.0,49.9,1.6,52.8,52.6,52.3,52.1,51.0,47.7,14.9,22.1,3.0
18590,20.3,13.9,49.7,1.8,52.9,52.6,52.3,52.0,51.0,47.7,15.0,22.0,3.0
18600,20.4,14.0,49.8,1.6,52.8,52.6,52.3,52.1,51.0,47.7,14.9,22.1,3.0
18610,20.4,14.0,49.7,1.7,52.7,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18620,20.5,14.1,49.6,1.6,52.8,52.6,52.3,52.1,51.0,47.7,14.9,22.1,3.0
18630,20.4,14.0,49.9,1.7,52.7,52.6,52.3,52.1,51.0,47.7,14.9,22.1,3.0
18640,20.2,13.9,50.1,1.6,52.9,52.6,52.3,52.1,51.0,47.7,14.9,22.1,3.0
18650,20.2,13.8,49.9,1.7,52.9,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18660,20.1,13.8,49.9,1.6,52.9,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18670,20.1,13.8,49.8,1.7,52.8,52.6,52.3,52.0,51.0,47.7,15.0,22.1,3.0
18680,20.1,13.8,50.1,1.6,52.9,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18690,20.1,13.8,50.0,1.8,53.0,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18700,20.2,13.8,49.8,1.6,52.9,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18710,20.1,13.8,50.1,1.8,52.8,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18720,20.2,13.9,50.0,1.6,52.8,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18730,20.2,13.9,50.0,1.8,52.9,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18740,20.3,13.9,49.9,1.6,52.9,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18750,20.3,14.0,50.0,1.8,52.9,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18760,20.3,14.0,49.9,1.6,52.9,52.6,52.3,52.0,51.0,47.6,14.9,22.1,3.0
18770,20.3,14.0,50.0,1.8,53.0,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18780,20.3,14.0,50.2,1.6,52.9,52.6,52.3,52.0,51.0,47.7,14.9,22.1,3.0
18790,20.4,14.0,49.9,1.8,52.9,52.6,52.3,52.0,50.9,47.6,14.9,22.1,3.0
18800,20.4,14.0,49.9,1.6,53.0,52.6,52.3,52.0,51.0,47.6,14.9,22.1,3.0
18810,20.3,13.9,49.8,1.8,53.0,52.6,52.3,52.0,51.0,47.6,14.9,22.1,3.0
18820,20.3,14.0,50.0,1.6,52.9,52.6,52.3,52.0,51.0,47.6,14.9,22.2,3.0
18830,20.4,14.0,50.1,1.7,53.0,52.6,52.3,52.0,51.0,47.6,14.9,22.1,3.0
18840,20.4,14.0,49.8,1.6,53.0,52.6,52.3,52.0,51.0,47.6,14.9,22.2,3.0
18850,20.4,14.0,49.9,1.8,52.9,52.6,52.3,52.0,51.0,47.6,14.9,22.1,3.0
18860,20.3,14.0,50.0,1.6,52.9,52.6,52.3,52.0,50.9,47.6,14.9,22.2,3.0
18870,20.3,13.9,49.8,1.8,52.9,52.6,52.3,52.0,51.0,47.6,14.9,22.2,3.0
18880,20.2,13.8,49.8,1.6,52.8,52.6,52.3,52.0,51.0,47.6,14.9,22.2,3.0
18890,20.1,13.8,49.9,1.7,52.9,52.6,52.3,52.0,51.0,47.6,14.9,22.2,3.0
18900,20.1,13.8,49.9,1.6,52.9,52.6,52.3,52.0,51.0,47.6,14.9,22.2,3.0
18910,20.2,13.9,50.3,1.7,52.9,52.6,52.3,52.1,51.0,47.6,14.9,22.2,3.0
18920,20.2,13.9,49.9,1.6,52.8,52.6,52.3,52.0,51.0,47.2,14.9,45.1,3.0
18930,20.2,13.8,49.9,1.7,52.8,52.6,52.3,52.0,51.1,44.6,14.9,52.7,3.0
18940,20.2,13.9,50.0,1.6,52.7,52.6,52.3,52.0,51.0,44.1,14.9,52.7,3.0
18950,20.2,13.9,50.1,1.7,52.9,52.6,52.3,52.0,50.3,43.0,14.8,52.7,3.0
18960,20.2,13.9,50.1,1.6,52.8,52.6,52.3,51.9,50.3,42.3,14.9,52.7,3.0
18970,20.3,13.9,50.0,1.7,52.9,52.6,52.2,51.9,48.8,41.8,14.9,52.7,3.0
18980,20.3,14.0,50.1,1.6,52.8,52.6,52.3,51.9,48.3,41.4,14.9,52.7,3.0
18990,20.3,14.0,50.1,1.7,52.9,52.6,52.2,51.9,47.0,40.5,14.9,52.7,3.0
19000,20.3,13.9,50.0,1.5,52.8,52.6,52.2,51.8,46.6,39.7,14.9,52.7,3.0
19010,20.3,14.0,50.1,1.7,52.9,52.6,52.2,51.8,44.3,39.1,14.9,52.7,3.0
19020,20.3,14.0,49.9,1.6,52.9,52.6,52.2,51.9,44.1,38.5,14.9,52.7,3.0
19030,20.3,14.0,49.9,1.7,52.8,52.5,52.2,51.8,42.4,37.8,14.8,52.7,3.0
19040,20.3,14.0,50.1,1.6,52.8,52.5,52.2,51.8,41.3,37.1,14.9,52.7,3.0
19050,20.3,13.9,49.8,1.7,52.7,52.5,52.2,51.7,40.6,36.5,14.9,52.7,3.0
19060,20.3,13.9,49.8,1.6,52.5,52.5,52.2,51.6,40.2,35.9,14.9,52.7,3.0
19070,20.3,14.0,50.0,1.8,52.5,52.5,52.1,51.5,39.6,35.7,14.9,52.7,3.0
19080,20.3,14.0,50.0,1.6,52.5,52.5,52.1,51.6,38.5,34.9,14.9,52.7,3.0
19090,20.2,13.9,49.7,1.7,52.6,52.5,52.1,51.4,37.5,34.2,14.9,52.6,3.0
19100,20.3,13.9,50.0,7.2,52.6,52.5,52.0,51.4,37.3,33.6,14.9,52.6,3.0
19110,20.2,13.9,49.8,33.9,52.6,52.5,52.0,51.4,36.7,33.5,14.9,52.6,3.0
19120,20.3,13.9,49.8,25.4,52.6,52.4,52.0,51.3,36.4,32.7,14.9,52.5,3.0
19130,20.3,13.9,49.8,25.5,52.6,52.4,52.0,51.3,34.4,32.4,14.9,52.5,3.0
19140,20.3,14.0,49.8,20.2,52.5,52.4,52.0,51.2,33.5,32.0,14.9,52.5,3.0
19150,20.4,14.0,50.0,345.3,52.5,52.4,52.0,51.2,33.6,31.8,14.9,52.4,3.0
19160,20.4,14.0,50.3,384.5,52.5,52.4,51.9,51.1,34.2,31.4,14.9,52.4,3.0
19170,20.3,14.0,50.5,391.3,52.4,52.4,51.9,50.9,32.4,30.9,14.9,52.4,3.0
19180,20.3,14.0,50.5,388.5,52.5,52.4,51.8,50.9,31.7,31.0,14.9,52.4,3.0
19190,20.3,14.0,50.5,384.3,52.4,52.4,51.8,50.9,32.2,30.2,14.9,52.3,3.0
19200,20.2,14.0,50.8,373.6,52.4,52.3,51.8,50.6,32.2,29.8,14.9,52.3,3.0
19210,20.1,13.8,50.5,340.5,52.4,52.3,51.8,50.4,31.4,29.5,14.9,52.3,3.0
19220,20.0,13.8,50.5,320.6,52.5,52.3,51.8,50.0,31.4,29.3,15.0,52.3,3.0
19230,20.0,13.8,50.7,313.1,52.4,52.3,51.8,49.2,30.9,28.8,14.9,52.3,3.0
19240,19.9,13.7,50.7,309.8,52.4,52.2,51.8,48.9,30.9,28.8,14.9,52.3,3.0
19250,19.9,13.7,50.9,301.0,52.4,52.2,51.7,47.4,29.2,28.4,14.9,52.3,3.0
19260,19.8,13.6,50.8,294.5,52.4,52.2,51.7,46.1,29.2,28.1,14.9,52.3,3.0
19270,19.8,13.6,50.7,294.6,52.4,52.2,51.6,44.0,29.0,28.0,14.9,52.2,3.0
19280,19.7,13.6,50.8,294.5,52.3,52.2,51.6,42.9,29.1,27.7,14.9,52.2,3.0
19290,19.8,13.6,50.9,290.6,52.4,52.2,51.6,41.4,29.1,27.6,14.9,52.2,3.0
19300,19.8,13.6,51.0,289.2,52.4,52.2,51.5,40.5,28.8,27.1,14.9,52.2,3.0
19310,19.8,13.6,50.8,289.4,52.3,52.2,51.5,40.1,28.4,27.0,14.9,52.2,3.0
19320,19.8,13.7,51.1,290.2,52.4,52.2,51.5,39.0,27.6,27.0,14.9,52.2,3.0
19330,19.9,13.7,50.9,289.6,52.3,52.2,51.5,38.4,27.7,26.4,14.9,52.2,3.0
19340,19.9,13.8,51.3,289.1,52.1,52.1,51.4,37.4,27.2,26.1,14.9,52.1,3.0
19350,19.9,13.8,51.0,289.2,52.3,52.1,51.4,36.7,26.5,26.1,14.9,52.1,3.0
19360,20.1,13.9,51.0,288.7,52.3,52.1,51.3,36.4,26.5,25.9,14.9,52.1,3.0
19370,20.1,13.9,51.0,288.6,52.2,52.0,51.2,35.4,26.3,25.8,14.9,52.1,3.0
19380,20.1,13.9,50.9,289.3,52.0,52.0,51.2,34.3,26.2,25.4,14.9,52.1,3.0
19390,20.2,14.0,51.0,289.2,52.2,52.0,51.2,33.7,26.0,25.1,14.9,52.1,3.0
19400,20.2,13.9,50.6,288.1,52.3,52.0,51.1,33.1,26.0,24.9,14.9,52.1,3.0
19410,20.2,14.0,50.6,287.6,52.2,51.9,51.1,32.7,25.7,24.8,15.0,52.1,3.0
19420,20.2,14.0,50.6,286.1,52.1,51.9,50.9,32.4,25.2,24.8,14.9,52.0,3.0
19430,20.2,13.9,50.2,286.2,52.1,51.9,50.9,31.7,25.1,24.7,14.9,52.0,3.0
19440,20.2,13.9,50.2,285.5,52.0,51.9,50.7,31.4,25.0,24.5,14.9,52.0,3.0
19450,20.2,13.9,50.0,285.8,51.8,51.9,50.7,30.8,24.6,24.3,14.9,52.0,0.1
19460,20.2,13.9,50.0,285.7,52.1,51.9,50.6,30.7,24.6,24.5,15.0,52.0,0.0
19470,20.2,13.8,49.8,286.4,51.9,51.8,50.5,30.5,24.6,24.5,15.0,52.0,0.0
19480,20.2,13.8,49.7,285.2,52.0,51.8,50.6,31.2,24.8,24.5,14.9,51.9,0.0
19490,20.2,13.8,49.4,285.0,52.1,51.8,50.6,30.6,24.6,24.5,15.0,51.8,0.0
19500,20.1,13.8,49.5,285.1,52.0,51.8,50.5,30.7,24.6,24.4,15.0,51.7,0.0
19510,20.1,13.7,49.3,285.8,52.1,51.8,50.5,30.9,24.5,24.4,15.0,51.6,0.0
19520,20.1,13.7,49.3,286.2,52.0,51.8,50.6,30.7,24.6,24.4,15.0,51.4,0.0
19530,20.1,13.7,49.3,287.5,52.0,51.8,50.6,30.6,24.8,24.4,15.0,51.3,0.0
19540,20.1,13.6,49.1,288.6,51.9,51.8,50.6,31.1,24.8,24.4,15.1,51.1,0.0
19550,20.0,13.6,49.1,289.9,51.9,51.8,50.6,31.3,24.8,24.4,15.1,51.0,0.0
19560,20.0,13.6,49.0,289.9,51.9,51.8,50.5,31.6,24.8,24.4,15.1,50.9,0.0
19570,20.0,13.6,49.1,289.6,52.0,51.8,50.4,31.3,25.0,24.4,15.1,50.7,0.0
19580,20.0,13.6,49.0,289.3,51.8,51.8,50.5,31.2,25.0,24.4,15.2,50.5,0.0
19590,20.0,13.6,48.9,289.2,51.7,51.8,50.5,31.1,25.1,24.4,15.2,50.4,0.0
19600,20.1,13.6,48.8,289.4,51.6,51.8,50.6,30.9,25.1,24.4,15.2,50.2,0.0
19610,20.1,13.7,49.0,289.6,51.7,51.8,50.6,30.9,25.0,24.4,15.2,50.0,0.0
19620,20.1,13.7,49.0,289.6,52.0,51.8,50.6,31.1,25.0,24.4,15.3,49.9,0.0
19630,20.1,13.6,48.7,289.9,51.8,51.8,50.5,31.3,25.0,24.4,15.3,49.7,0.0
19640,20.1,13.6,48.8,290.1,51.8,51.8,50.5,31.4,25.0,24.4,15.3,49.6,0.0
19650,20.1,13.6,48.7,290.1,51.7,51.8,50.5,31.9,25.0,24.4,15.3,49.4,0.0
19660,20.1,13.7,49.0,290.6,51.7,51.8,50.5,31.9,25.1,24.4,15.4,49.2,0.0
19670,20.2,13.7,48.8,290.9,51.6,51.8,50.5,31.7,25.2,24.4,15.4,49.1,0.0
19680,20.1,13.7,48.8,290.9,51.8,51.8,50.5,31.5,25.2,24.4,15.4,48.9,0.0
19690,20.2,13.7,48.7,290.9,51.9,51.8,50.5,31.5,25.2,24.4,15.4,48.8,0.0
19700,20.2,13.7,48.7,291.1,51.7,51.8,50.5,31.7,25.2,24.4,15.5,48.7,0.0
19710,20.2,13.7,48.6,291.0,51.8,51.8,50.5,31.8,25.2,24.4,15.5,48.5,0.0
19720,20.2,13.7,48.7,290.9,51.6,51.8,50.5,31.8,25.2,24.4,15.5,48.4,0.0
19730,20.2,13.6,48.5,291.1,51.8,51.8,50.4,31.7,25.3,24.4,15.5,48.2,0.0
19740,20.2,13.7,48.8,291.1,51.6,51.8,50.4,31.9,25.3,24.4,15.5,48.1,0.0
19750,20.1,13.6,48.5,291.8,51.9,51.8,50.5,32.1,25.4,24.4,15.6,47.9,0.0
19760,20.1,13.6,48.7,291.4,52.0,51.8,50.5,32.1,25.4,24.5,15.6,47.8,0.0
19770,20.0,13.5,48.5,291.9,51.9,51.8,50.5,32.2,25.4,24.5,15.6,47.7,0.0
19780,19.9,13.5,48.8,291.6,52.0,51.8,50.5,32.2,25.4,24.5,15.6,47.5,0.0
19790,19.9,13.4,48.5,292.8,52.0,51.8,50.5,32.1,25.4,24.5,15.6,47.4,0.0
19800,19.8,13.4,48.6,293.0,51.9,51.8,50.4,32.1,25.5,24.5,15.7,47.3,0.0
19810,19.8,13.4,48.5,292.9,51.9,51.8,50.4,32.2,25.5,24.5,15.7,47.1,0.0
19820,19.8,13.4,48.7,293.3,51.8,51.8,50.4,32.3,25.5,24.5,15.7,47.0,0.0
19830,19.9,13.4,48.7,293.0,51.9,51.8,50.4,32.3,25.6,24.5,15.7,46.8,0.0
19840,19.9,13.4,48.6,292.8,51.7,51.8,50.4,32.3,25.6,24.5,15.8,46.7,0.0
19850,20.0,13.5,48.8,293.0,51.7,51.8,50.4,32.4,25.7,24.5,15.8,46.5,0.0
19860,20.0,13.6,48.9,293.2,51.8,51.8,50.5,32.4,25.7,24.5,15.8,46.3,0.0
19870,20.1,13.6,49.0,293.0,51.9,51.8,50.5,32.5,25.7,24.5,15.8,46.2,0.0
19880,20.1,13.7,49.2,293.2,51.9,51.8,50.5,32.5,25.7,24.5,15.8,46.1,0.0
19890,20.2,13.7,49.1,293.7,52.0,51.8,50.4,32.7,25.7,24.5,15.9,45.9,0.0
19900,20.2,13.7,48.9,293.6,51.8,51.8,50.3,32.7,25.8,24.5,15.9,45.8,0.0
19910,20.2,13.7,48.9,293.7,51.7,51.8,50.3,32.7,25.8,24.5,15.9,45.7,0.0
19920,20.2,13.7,48.9,293.8,51.9,51.8,50.4,32.8,25.8,24.5,15.9,45.6,0.0
19930,20.2,13.7,48.9,294.0,51.8,51.8,50.4,32.8,25.8,24.5,16.0,45.5,0.0
19940,20.2,13.8,49.1,294.2,51.9,51.8,50.5,32.7,25.9,24.5,16.0,45.3,0.0
19950,20.2,13.7,49.1,294.4,51.8,51.8,50.4,32.7,26.0,24.5,16.0,45.2,0.0
19960,20.2,13.8,49.1,294.6,51.8,51.8,50.4,32.8,26.0,24.5,16.0,45.1,0.0
19970,20.2,13.7,48.9,294.9,51.8,51.8,50.5,32.9,26.0,24.5,16.0,45.0,0.0
19980,20.2,13.7,49.2,295.2,51.8,51.9,50.4,33.0,26.0,24.6,16.0,44.9,0.0
19990,20.2,13.8,49.2,295.4,51.8,51.9,50.4,33.2,26.1,24.6,16.1,44.7,0.0
20000,20.2,13.7,49.1,295.4,51.9,51.8,50.3,33.1,26.2,24.6,16.1,44.6,0.0
20010,20.2,13.8,49.2,295.7,51.9,51.9,50.4,33.0,26.2,24.6,16.1,44.5,0.0
20020,20.2,13.7,49.0,295.8,52.0,51.8,50.4,33.1,26.2,24.6,16.1,44.4,0.0
20030,20.2,13.7,49.0,296.1,52.0,51.8,50.3,33.2,26.2,24.6,16.2,44.3,0.0
20040,20.1,13.7,49.2,295.9,52.0,51.8,50.3,33.2,26.2,24.6,16.2,44.1,0.0
20050,20.1,13.7,49.2,296.3,51.8,51.8,50.4,33.2,26.3,24.6,16.2,44.0,0.0
20060,20.0,13.6,49.3,296.1,51.8,51.8,50.4,33.3,26.4,24.6,16.2,43.9,0.0
20070,20.0,13.6,49.4,296.3,51.9,51.8,50.4,33.4,26.5,24.7,16.2,43.8,0.0
20080,19.9,13.5,49.5,296.5,51.8,51.8,50.4,33.5,26.5,24.7,16.3,43.7,0.0
20090,19.9,13.5,49.2,296.9,51.9,51.8,50.4,33.5,26.5,24.7,16.3,43.6,0.0
20100,19.9,13.6,49.5,296.6,51.8,51.8,50.4,33.4,26.5,24.7,16.3,43.5,0.0
20110,20.0,13.6,49.3,297.0,51.9,51.8,50.3,33.4,26.5,24.7,16.3,43.4,0.0
20120,20.0,13.6,49.5,296.8,51.8,51.8,50.3,33.4,26.5,24.7,16.3,43.2,0.0
20130,20.0,13.7,49.4,297.2,51.8,51.8,50.4,33.5,26.6,24.7,16.3,43.1,0.0
20140,20.1,13.7,49.5,297.2,51.6,51.8,50.4,33.7,26.6,24.7,16.4,43.0,0.0
20150,20.2,13.8,49.6,297.3,51.7,51.8,50.4,33.7,26.6,24.7,16.4,42.9,0.0
20160,20.1,13.7,49.4,297.3,51.8,51.8,50.3,33.7,26.7,24.8,16.4,42.8,0.0
20170,20.2,13.8,49.5,297.7,51.6,51.8,50.3,33.7,26.7,24.8,16.4,42.7,0.0
20180,20.2,13.8,49.4,297.8,51.7,51.8,50.4,33.7,26.7,24.7,16.4,42.6,0.0
20190,20.2,13.8,49.5,297.9,51.7,51.8,50.4,33.9,26.7,24.7,16.5,42.5,0.0
20200,20.2,13.9,49.6,298.1,51.9,51.9,50.4,33.9,26.8,24.8,16.5,42.4,0.0
20210,20.3,13.9,49.8,298.2,51.7,51.8,50.3,33.9,26.9,24.8,16.5,42.3,0.0
20220,20.3,13.9,49.6,298.2,51.6,51.9,50.3,33.9,26.9,24.8,16.5,42.2,0.0
20230,20.3,13.9,49.5,298.9,51.7,51.9,50.3,33.9,26.9,24.8,16.5,42.1,0.0
20240,20.3,13.9,49.9,298.9,51.7,51.9,50.3,34.0,26.9,24.8,16.5,42.0,0.0
20250,20.2,13.9,49.7,299.3,51.6,51.9,50.3,34.1,26.9,24.8,16.5,41.9,0.0
20260,20.2,13.8,49.6,299.3,51.5,51.9,50.3,34.0,27.0,24.8,16.6,41.8,0.0
20270,20.2,13.8,49.6,299.8,51.9,51.9,50.3,34.1,27.0,24.8,16.6,41.7,0.0
20280,20.2,13.9,49.8,299.8,51.7,51.8,50.3,34.2,27.1,24.8,16.6,41.6,0.0
20290,20.2,13.8,49.7,300.1,51.4,51.8,50.3,34.3,27.1,24.8,16.6,41.5,0.0
20300,20.2,13.9,49.9,300.0,51.7,51.8,50.3,34.3,27.1,24.8,16.6,41.4,0.0
20310,20.2,13.8,49.7,300.5,51.6,51.8,50.3,34.2,27.2,24.9,16.7,41.3,0.0
20320,20.1,13.8,50.0,300.3,51.7,51.8,50.3,34.2,27.2,24.9,16.7,41.2,0.0
20330,20.1,13.7,49.8,300.4,51.7,51.9,50.3,34.3,27.2,24.9,16.7,41.1,0.0
20340,20.0,13.7,50.1,300.3,51.5,51.9,50.3,34.3,27.3,24.9,16.7,41.1,0.0
20350,19.9,13.6,49.9,300.7,51.6,51.8,50.3,34.4,27.3,24.9,16.7,41.0,0.0
20360,19.9,13.6,50.0,300.4,51.8,51.8,50.2,34.5,27.4,24.9,16.7,40.8,0.0
20370,19.8,13.6,50.1,300.5,51.8,51.8,50.2,34.5,27.4,24.9,16.7,40.7,0.0
20380,19.9,13.6,49.8,300.5,51.8,51.8,50.3,34.5,27.4,25.0,16.8,40.6,0.0
20390,19.9,13.6,50.1,300.4,51.8,51.8,50.3,34.6,27.5,25.0,16.8,40.5,0.0
20400,19.9,13.6,50.0,300.5,51.7,51.8,50.3,34.6,27.5,25.0,16.8,40.4,0.0
20410,20.0,13.7,50.1,301.0,51.6,51.8,50.2,34.6,27.5,25.0,16.8,40.4,0.0
20420,20.0,13.7,50.0,301.0,51.7,51.8,50.2,34.6,27.5,25.0,16.8,40.3,0.0
20430,20.1,13.8,50.3,300.6,51.5,51.8,50.3,34.7,27.6,25.1,16.9,40.2,0.0
20440,20.2,13.8,50.0,301.4,51.6,51.8,50.2,34.7,27.6,25.1,16.9,40.1,0.0
20450,20.2,13.9,49.9,302.0,51.8,51.8,50.2,34.8,27.7,25.1,16.9,40.0,0.0
20460,20.2,13.9,50.2,301.8,51.8,51.8,50.2,34.8,27.7,25.1,16.9,39.9,0.0
20470,20.2,13.9,50.1,302.2,51.7,51.8,50.2,34.8,27.7,25.1,16.9,39.8,0.0
20480,20.2,13.9,50.1,302.0,51.8,51.8,50.2,34.9,27.8,25.1,16.9,39.7,0.0
20490,20.2,13.9,50.3,302.4,51.7,51.9,50.2,34.9,27.8,25.1,17.0,39.6,0.0
20500,20.3,14.0,50.1,302.6,51.7,51.8,50.2,35.0,27.9,25.1,17.0,39.6,0.0
