Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
20510,20.3,13.9,50.0,303.0,51.6,51.8,50.2,35.0,27.9,25.2,17.0,39.5,0.0
20520,20.3,13.9,49.9,303.0,51.6,51.8,50.2,35.0,27.9,25.2,17.0,39.4,0.0
20530,20.2,13.8,49.8,303.0,51.7,51.8,50.2,35.0,28.0,25.2,17.0,39.3,0.0
20540,20.2,13.9,50.2,303.0,51.8,51.8,50.2,35.1,28.0,25.2,17.0,39.2,0.0
20550,20.1,13.8,50.2,303.2,51.8,51.8,50.2,35.1,28.0,25.2,17.1,39.1,0.0
20560,20.0,13.7,50.1,302.9,51.7,51.9,50.2,35.1,28.0,25.2,17.1,39.0,0.0
20570,20.0,13.7,49.9,302.9,51.7,51.8,50.2,35.2,28.1,25.3,17.1,38.9,0.0
20580,19.9,13.6,50.0,303.2,51.9,51.9,50.2,35.2,28.1,25.3,17.1,38.8,0.7
20590,19.8,13.6,50.2,303.5,51.8,51.8,50.2,35.2,28.2,25.2,17.0,38.8,1.0
20600,19.8,13.6,50.2,303.5,51.9,51.8,50.2,35.3,28.2,25.2,17.1,38.7,1.0
20610,19.8,13.6,50.3,303.9,51.6,51.8,50.2,35.3,28.3,25.3,17.2,38.6,1.0
20620,19.8,13.6,50.2,303.8,51.8,51.8,50.2,35.3,28.3,25.3,16.1,38.5,1.0
20630,19.8,13.6,50.2,304.1,51.6,51.8,50.2,35.4,28.3,25.3,14.2,38.4,1.0
20640,19.9,13.6,50.2,304.0,51.6,51.8,50.2,35.4,28.3,25.4,14.5,38.3,1.0
20650,19.9,13.7,50.2,304.6,51.8,51.8,50.1,35.5,28.4,25.4,14.9,38.2,1.0
20660,20.0,13.8,50.3,304.6,51.5,51.8,50.1,35.5,28.4,25.4,15.2,38.1,1.0
20670,20.0,13.8,50.3,304.9,51.8,51.9,50.1,35.5,28.5,25.4,15.2,38.1,1.0
20680,20.1,13.8,50.4,304.9,51.5,51.9,50.2,35.6,28.5,25.4,15.2,38.0,1.0
20690,20.1,13.8,50.2,304.9,51.8,51.8,50.2,35.6,28.5,25.4,15.1,37.9,1.0
20700,20.2,13.9,50.4,305.5,51.7,51.9,50.2,35.6,28.6,25.4,15.1,37.8,1.0
20710,20.1,13.9,50.4,305.3,51.8,51.8,50.1,35.6,28.6,25.5,15.1,37.7,1.0
20720,20.2,13.9,50.3,305.7,51.5,51.9,50.1,35.7,28.6,25.4,15.1,36.8,1.0
20730,20.2,13.9,50.1,305.8,51.7,51.8,50.0,35.6,28.7,25.3,15.1,50.5,1.0
20740,20.2,14.0,50.4,305.1,51.6,51.8,50.0,35.6,28.7,25.2,15.1,51.4,1.0
20750,20.2,13.9,50.2,305.2,51.2,51.8,49.9,35.5,28.6,25.0,15.1,51.5,1.0
20760,20.2,13.9,50.2,304.3,51.5,51.8,49.8,35.4,28.5,24.9,15.1,51.6,1.0
20770,20.2,13.9,50.3,304.3,51.5,51.7,49.6,35.4,28.5,24.8,15.0,51.6,1.0
20780,20.2,13.9,50.3,303.3,51.5,51.8,49.6,35.4,28.4,24.7,15.1,51.6,1.0
20790,20.2,13.9,50.3,303.6,51.6,51.8,49.3,35.2,28.3,24.7,15.0,51.6,1.0
20800,20.2,13.9,50.2,302.5,51.8,51.8,49.2,35.2,28.3,24.7,15.1,51.6,1.0
20810,20.1,13.8,50.1,302.6,51.7,51.8,48.9,35.1,28.2,24.8,15.0,51.6,1.0
20820,20.2,13.8,49.8,302.1,51.4,51.8,49.0,35.1,28.1,24.6,15.1,51.6,1.0
20830,20.1,13.8,50.1,302.3,51.6,51.8,48.6,35.0,28.1,24.3,15.0,51.6,1.0
20840,20.0,13.7,50.0,302.0,51.6,51.7,48.6,35.0,28.1,24.3,15.0,51.6,0.0
20850,19.9,13.7,50.3,302.0,51.6,51.6,48.5,35.1,28.1,24.3,15.0,51.5,0.0
20860,19.9,13.6,49.9,301.6,51.5,51.7,48.4,35.1,28.2,24.4,15.0,51.5,0.0
20870,19.8,13.6,50.1,302.3,51.7,51.7,48.4,35.0,28.3,24.5,15.1,51.5,0.0
20880,19.8,13.5,50.0,302.9,51.5,51.6,48.5,34.9,28.4,24.5,15.1,51.4,0.0
20890,19.8,13.6,50.1,303.3,51.4,51.7,48.5,35.1,28.4,24.7,15.1,51.3,0.0
20900,19.9,13.6,50.0,303.0,51.6,51.7,48.4,35.2,28.4,24.7,15.1,51.1,0.0
20910,19.9,13.6,50.0,303.5,51.7,51.8,48.4,35.2,28.3,24.7,15.1,51.0,0.0
20920,19.9,13.7,50.1,303.2,51.6,51.7,48.5,35.2,28.3,24.7,15.1,50.8,0.0
20930,20.0,13.7,50.2,303.8,51.7,51.6,48.4,35.2,28.3,24.7,15.2,50.6,0.0
20940,20.1,13.8,50.1,303.8,51.8,51.6,48.4,35.1,28.3,24.7,15.2,50.5,0.0
20950,20.1,13.8,50.2,304.4,51.5,51.6,48.3,35.3,28.4,24.7,15.2,50.3,0.0
20960,20.1,13.8,50.1,304.2,51.5,51.7,48.3,35.3,28.4,24.7,15.2,50.2,0.0
20970,20.2,13.9,50.4,304.6,51.7,51.7,48.4,35.4,28.5,24.7,15.3,50.0,0.0
20980,20.2,13.9,50.3,304.1,51.3,51.7,48.4,35.4,28.4,24.7,15.3,49.9,0.0
20990,20.2,13.9,50.4,304.3,51.2,51.7,48.4,35.4,28.5,24.7,15.3,49.7,0.0
21000,20.2,13.9,50.2,304.3,51.2,51.7,48.2,35.4,28.6,24.7,15.3,49.6,0.0
21010,20.2,13.9,50.5,304.4,51.5,51.7,48.2,35.4,28.6,24.7,15.4,49.4,0.0
21020,20.2,13.9,50.2,304.5,51.6,51.7,48.2,35.4,28.6,24.7,15.4,49.3,0.0
21030,20.2,13.9,50.4,304.9,51.7,51.7,48.2,35.4,28.7,24.7,15.4,49.1,0.0
21040,20.2,13.9,50.3,304.8,51.6,51.7,48.3,35.5,28.7,24.7,15.4,49.0,0.0
21050,20.2,13.9,50.0,305.1,51.7,51.7,48.3,35.6,28.7,24.7,15.5,48.9,0.0
21060,20.2,13.9,50.0,305.0,51.8,51.7,48.5,35.7,28.6,24.7,15.5,48.7,0.0
21070,20.2,13.9,50.1,305.8,51.7,51.6,48.4,35.7,28.7,24.7,15.5,48.6,0.0
21080,20.1,13.8,50.1,304.6,51.6,51.6,48.2,35.8,28.8,24.7,15.5,48.4,0.0
21090,20.1,13.8,50.2,305.6,51.5,51.6,48.1,35.7,28.7,24.7,15.6,48.3,0.0
21100,20.0,13.7,50.1,306.9,51.6,51.6,48.2,35.7,28.7,24.7,15.6,48.1,0.0
21110,20.0,13.7,50.0,306.0,51.5,51.6,48.2,35.8,28.8,24.7,15.6,48.0,0.0
21120,20.0,13.7,50.2,305.8,51.5,51.6,48.3,35.8,28.9,24.8,15.6,47.9,0.0
21130,20.0,13.7,50.0,306.8,51.7,51.6,48.3,35.9,28.9,24.8,15.7,47.7,0.0
21140,19.9,13.6,50.1,305.7,51.6,51.7,48.2,35.9,29.0,24.8,15.7,47.6,0.0
21150,19.9,13.6,50.1,307.9,51.6,51.7,48.2,35.8,29.1,24.8,15.7,47.5,0.0
21160,19.9,13.7,50.2,306.6,51.6,51.7,48.3,35.8,29.1,24.8,15.7,47.3,0.0
21170,20.0,13.7,50.1,306.8,51.7,51.6,48.2,35.9,29.1,24.8,15.7,47.2,0.0
21180,20.0,13.7,50.0,306.3,51.7,51.7,48.2,36.0,29.1,24.8,15.7,47.0,0.8
21190,20.1,13.8,50.0,306.7,51.7,51.7,48.2,36.1,29.1,24.8,15.8,46.9,1.0
21200,20.1,13.8,50.1,306.5,51.5,51.7,48.2,36.2,29.1,24.8,15.9,46.8,1.0
21210,20.1,13.8,50.1,306.8,51.7,51.6,48.3,36.1,29.2,24.8,15.9,46.6,1.0
21220,20.2,13.9,50.2,306.6,51.6,51.6,48.2,36.1,29.2,24.9,14.0,46.5,1.0
21230,20.2,13.9,50.2,307.0,51.7,51.7,48.2,36.1,29.3,24.9,14.2,46.4,1.0
21240,20.2,13.9,50.3,306.6,51.5,51.6,48.2,36.2,29.2,24.9,14.7,46.3,1.0
21250,20.3,14.0,50.4,306.7,51.7,51.7,48.1,36.2,29.2,25.0,14.9,46.1,1.0
21260,20.3,14.0,50.4,306.7,51.7,51.6,48.1,36.2,29.2,25.0,15.0,46.0,1.0
21270,20.3,13.9,50.2,307.3,51.7,51.6,48.1,36.2,29.4,24.9,15.0,45.9,1.0
21280,20.3,14.0,50.0,307.3,51.6,51.7,48.1,36.3,29.5,24.9,15.1,45.7,1.0
21290,20.3,14.0,50.2,307.5,51.5,51.7,48.1,36.3,29.5,25.0,15.1,45.6,1.0
21300,20.2,13.9,50.1,307.6,51.7,51.7,48.2,36.4,29.5,25.0,15.1,45.5,1.0
21310,20.2,13.9,50.0,308.0,51.7,51.7,48.3,36.4,29.5,25.0,15.1,45.4,1.0
21320,20.1,13.8,49.8,307.7,51.6,51.7,48.2,36.4,29.5,25.0,15.1,44.3,1.0
21330,20.1,13.8,50.2,308.2,51.4,51.7,48.0,36.4,29.6,24.9,15.1,50.9,1.0
21340,20.0,13.7,49.8,308.0,51.7,51.7,47.7,36.4,29.5,24.8,15.0,51.4,1.0
21350,20.0,13.7,50.0,307.7,51.6,51.6,47.5,36.3,29.4,24.8,15.0,51.5,1.0
21360,19.9,13.6,49.9,306.9,51.7,51.6,47.2,36.3,29.4,24.7,15.1,51.4,1.0
21370,19.9,13.6,50.1,306.7,51.6,51.6,47.1,36.3,29.4,24.7,15.0,51.5,1.0
21380,19.8,13.5,49.9,306.4,51.5,51.6,46.9,36.1,29.2,24.6,15.0,51.4,0.0
21390,19.8,13.6,50.1,306.4,51.7,51.6,46.8,36.1,29.0,24.7,15.0,51.4,0.0
21400,19.8,13.6,50.1,310.5,51.7,51.5,46.7,36.2,29.1,24.7,15.0,51.4,0.0
21410,19.9,13.6,50.0,310.7,51.5,51.5,46.6,36.1,29.1,24.9,15.1,51.3,0.0
21420,19.9,13.7,50.2,309.9,51.7,51.5,46.7,36.2,29.4,24.9,15.1,51.2,0.0
21430,20.0,13.7,50.1,306.7,51.7,51.5,46.8,36.3,29.7,24.9,15.1,51.1,0.0
21440,20.0,13.7,49.9,306.9,51.6,51.5,46.7,36.4,29.6,24.9,15.1,51.0,0.0
21450,20.1,13.8,50.0,307.1,51.6,51.5,46.6,36.3,29.5,25.0,15.1,50.9,0.0
21460,20.2,13.9,49.9,307.0,51.7,51.6,47.0,36.3,29.5,25.0,15.1,50.7,0.0
21470,20.2,13.9,50.3,307.6,51.7,51.6,46.6,36.2,29.4,25.0,15.2,50.6,0.0
21480,20.3,14.0,50.2,307.9,51.5,51.5,46.3,36.3,29.4,25.0,15.2,50.4,0.0
21490,20.3,14.0,50.2,307.8,51.1,51.5,46.7,36.4,29.4,25.0,15.2,50.3,0.0
21500,20.3,14.0,50.1,307.9,51.4,51.5,46.9,36.5,29.4,25.0,15.2,50.1,0.0
21510,20.3,13.9,50.1,308.0,51.6,51.5,46.6,36.5,29.5,25.0,15.3,50.0,0.0
21520,20.3,14.0,50.0,308.2,51.7,51.5,46.7,36.5,29.7,25.0,15.3,49.8,0.0
21530,20.3,13.9,50.1,308.5,51.7,51.5,46.8,36.6,29.7,25.0,15.3,49.7,0.0
21540,20.3,13.9,50.1,308.4,51.6,51.6,46.5,36.6,29.6,25.0,15.3,49.5,0.0
21550,20.2,13.9,50.0,309.0,51.6,51.5,46.4,36.6,29.7,25.0,15.3,49.4,0.0
21560,20.2,13.8,49.9,308.8,51.7,51.5,46.5,36.5,29.8,25.0,15.4,49.2,0.0
21570,20.2,13.8,49.8,309.3,51.7,51.5,46.7,36.5,29.8,25.0,15.4,49.1,0.0
21580,20.2,13.8,49.8,308.9,51.5,51.5,46.8,36.5,29.8,25.0,15.4,48.9,0.0
21590,20.2,13.8,49.9,309.5,51.5,51.5,46.9,36.8,29.8,25.0,15.4,48.8,0.0
21600,20.1,13.8,49.8,309.3,51.4,51.5,46.7,36.8,29.8,25.0,15.4,48.6,0.0
21610,20.0,13.7,49.9,309.7,51.5,51.5,46.6,36.9,29.8,25.0,15.5,48.5,0.0
21620,20.0,13.6,49.9,309.8,51.2,51.6,46.6,36.7,29.8,25.1,15.5,48.4,0.0
21630,19.9,13.6,49.8,310.0,51.1,51.6,46.5,36.8,29.9,25.1,15.5,48.2,0.0
21640,19.9,13.5,49.6,309.6,51.4,51.6,46.4,36.9,30.0,25.2,15.5,48.1,0.0
21650,19.8,13.5,49.6,310.0,51.3,51.6,46.7,36.8,30.0,25.2,15.6,48.0,0.0
21660,19.8,13.5,49.7,310.3,51.2,51.6,46.6,36.9,30.1,25.2,15.6,47.8,0.0
21670,19.8,13.5,49.6,310.2,51.4,51.6,46.6,36.9,30.2,25.2,15.6,47.7,0.0
21680,19.8,13.5,49.7,310.1,51.5,51.6,46.6,36.9,30.1,25.2,15.6,47.6,0.0
21690,19.9,13.6,49.8,310.1,51.6,51.6,46.6,36.9,30.2,25.2,15.6,47.4,0.0
21700,19.9,13.6,49.8,310.0,51.5,51.6,46.6,37.0,30.1,25.2,15.6,47.3,0.0
21710,20.0,13.7,50.0,310.0,51.6,51.5,46.5,37.0,30.1,25.3,15.7,47.2,0.0
21720,20.1,13.7,49.8,314.3,51.5,51.5,46.6,37.1,30.2,25.3,15.7,47.1,0.0
21730,20.1,13.8,50.0,310.7,51.6,51.5,46.5,37.1,30.3,25.2,15.7,46.9,0.0
21740,20.1,13.8,49.9,310.8,51.5,51.6,46.5,37.1,30.3,25.2,15.7,46.8,0.0
21750,20.1,13.8,50.1,310.9,51.3,51.6,46.4,37.2,30.3,25.2,15.8,46.7,0.0
21760,20.2,13.8,49.8,311.0,51.6,51.6,46.4,37.2,30.4,25.3,15.8,46.5,0.0
21770,20.2,13.8,49.8,311.4,51.6,51.5,46.6,37.2,30.4,25.4,15.8,46.4,0.0
21780,20.2,13.9,50.1,311.3,51.6,51.6,46.5,37.2,30.4,25.4,15.8,46.3,0.0
21790,20.3,13.9,49.8,311.8,51.5,51.6,46.7,37.2,30.5,25.4,15.8,46.2,0.0
21800,20.3,13.9,49.9,311.8,51.5,51.6,46.8,37.3,30.5,25.4,15.9,46.1,0.0
21810,20.3,13.9,49.9,311.9,51.5,51.6,46.6,37.3,30.5,25.4,15.9,45.9,0.0
21820,20.3,14.0,50.1,311.9,51.6,51.5,46.4,37.4,30.6,25.4,15.9,45.8,0.0
21830,20.2,13.9,50.0,315.0,51.3,51.5,46.4,37.4,30.7,25.4,15.9,45.7,0.0
21840,20.2,13.9,50.0,312.5,51.4,51.6,46.3,37.4,30.6,25.5,15.9,45.6,0.0
21850,20.2,13.8,49.8,313.7,51.5,51.6,46.4,37.4,30.6,25.5,16.0,45.5,0.0
21860,20.2,13.8,49.8,312.6,51.6,51.6,46.5,37.4,30.7,25.5,16.0,45.3,0.0
21870,20.1,13.8,49.8,313.3,51.6,51.6,46.5,37.5,30.7,25.6,16.0,45.2,0.0
21880,20.1,13.8,49.8,313.1,51.6,51.6,46.5,37.5,30.8,25.6,16.0,45.1,0.0
21890,20.1,13.7,49.6,312.9,51.5,51.6,46.6,37.6,30.9,25.6,16.0,45.0,0.0
21900,20.0,13.7,49.8,312.9,51.5,51.6,46.5,37.6,30.9,25.6,16.1,44.8,0.0
21910,20.0,13.6,49.6,313.3,51.6,51.5,46.5,37.6,30.8,25.6,16.1,44.7,0.0
21920,20.0,13.6,49.7,313.3,51.5,51.6,46.6,37.6,30.9,25.7,16.1,44.6,0.0
21930,20.0,13.6,49.9,313.6,51.6,51.6,46.5,37.6,30.9,25.7,16.1,44.5,0.0
21940,19.9,13.6,49.9,313.6,51.3,51.5,46.3,37.6,30.9,25.7,16.1,44.4,0.0
21950,19.9,13.6,49.7,313.6,51.3,51.5,46.4,37.7,31.0,25.7,16.2,44.3,0.0
21960,20.0,13.7,49.8,313.7,51.3,51.6,46.4,37.7,31.1,25.7,16.2,44.1,0.0
21970,20.1,13.7,49.9,314.2,51.3,51.6,46.4,37.8,31.1,25.7,16.2,44.0,0.0
21980,20.1,13.8,49.6,314.0,51.4,51.5,46.5,37.8,31.1,25.8,16.2,43.9,0.0
21990,20.1,13.8,50.0,314.0,51.5,51.5,46.5,37.8,31.1,25.9,16.2,43.8,0.0
22000,20.1,13.8,50.1,313.4,51.3,51.5,46.5,37.8,31.2,26.0,16.3,43.7,0.0
22010,20.1,13.8,49.9,313.9,51.4,51.5,46.4,37.8,31.2,25.9,16.3,43.6,0.0
22020,20.2,13.8,49.8,313.5,51.2,51.6,46.4,37.8,31.3,25.9,16.3,43.5,0.0
22030,20.2,13.9,50.1,313.9,51.2,51.6,46.4,37.9,31.3,25.9,16.3,43.4,0.0
22040,20.3,13.9,49.9,313.8,51.4,51.6,46.5,37.9,31.3,25.9,16.3,43.3,0.0
22050,20.2,13.9,50.0,314.4,51.6,51.6,46.5,37.9,31.4,25.9,16.4,43.2,0.0
22060,20.2,13.9,49.9,314.1,51.4,51.6,46.4,38.0,31.4,26.0,16.4,43.1,0.0
22070,20.2,13.9,49.7,314.6,51.1,51.6,46.4,38.0,31.4,26.1,16.4,43.0,0.0
22080,20.3,13.9,49.9,314.4,51.4,51.5,46.4,38.0,31.5,26.1,16.4,42.9,0.0
22090,20.3,13.9,49.8,316.0,51.2,51.5,46.4,38.0,31.5,26.2,16.4,42.8,0.0
22100,20.3,13.9,49.9,315.1,51.2,51.5,46.4,38.1,31.5,26.2,16.5,42.7,0.0
22110,20.2,13.9,49.8,315.3,51.0,51.6,46.4,38.0,31.6,26.1,16.5,42.5,0.0
22120,20.2,13.9,49.9,315.6,50.9,51.6,46.5,38.1,31.6,26.1,16.5,42.4,0.0
22130,20.1,13.8,49.9,315.5,51.6,51.6,46.5,38.1,31.6,26.2,16.5,42.3,0.0
22140,20.1,13.7,49.8,315.0,51.2,51.6,46.4,38.1,31.6,26.2,16.5,42.2,0.0
22150,20.0,13.7,49.9,315.5,51.4,51.6,46.3,38.1,31.6,26.3,16.5,42.1,0.0
22160,20.0,13.6,49.8,315.4,51.5,51.6,46.4,38.2,31.7,26.3,16.6,42.0,0.0
22170,19.9,13.6,49.8,315.6,51.4,51.6,46.4,38.2,31.8,26.3,16.6,41.9,0.0
22180,19.9,13.6,49.7,315.8,51.5,51.6,46.4,38.2,31.8,26.4,16.6,41.8,0.0
22190,19.9,13.6,49.9,316.1,51.6,51.6,46.4,38.3,31.9,26.4,16.6,41.8,0.0
22200,20.1,13.8,50.0,316.5,51.4,51.6,46.4,38.3,31.9,26.4,16.6,41.6,0.0
22210,20.1,13.8,49.9,316.2,51.4,51.6,46.4,38.3,31.9,26.4,16.7,41.6,0.0
22220,20.1,13.8,49.8,316.1,51.6,51.5,46.3,38.3,31.9,26.4,16.7,41.4,0.0
22230,20.2,13.8,50.0,316.6,51.4,51.5,46.3,38.3,31.9,26.5,16.7,41.3,0.0
22240,20.2,13.8,49.8,316.5,51.6,51.5,46.4,38.3,32.0,26.5,16.7,41.2,0.0
22250,20.2,13.8,49.8,317.1,51.5,51.5,46.4,38.4,32.0,26.6,16.7,41.1,0.0
22260,20.2,13.9,50.0,316.6,51.6,51.5,46.5,38.4,32.0,26.6,16.8,41.0,0.0
22270,20.2,13.8,49.7,317.1,51.6,51.5,46.4,38.4,32.1,26.6,16.8,41.0,0.0
22280,20.2,13.9,49.9,317.0,51.0,51.5,46.3,38.5,32.1,26.7,16.8,40.9,0.0
22290,20.2,13.8,50.0,317.2,51.5,51.6,46.3,38.5,32.2,26.7,16.8,40.8,0.0
22300,20.2,13.8,49.7,317.2,51.1,51.5,46.3,38.5,32.2,26.7,16.8,40.7,0.0
22310,20.2,13.9,50.0,317.8,51.3,51.5,46.3,38.5,32.2,26.7,16.8,40.6,0.0
22320,20.2,13.9,49.8,318.2,51.3,51.6,46.3,38.5,32.2,26.7,16.9,40.5,0.0
22330,20.3,13.9,49.6,318.5,51.3,51.5,46.4,38.5,32.3,26.7,16.9,40.4,0.0
22340,20.2,13.8,49.7,318.4,51.1,51.6,46.4,38.6,32.3,26.8,16.9,40.3,0.0
22350,20.2,13.8,49.7,318.2,51.3,51.6,46.4,38.6,32.3,26.9,16.9,40.2,0.0
22360,20.2,13.8,49.9,317.9,51.3,51.5,46.3,38.6,32.4,26.9,16.9,40.1,0.0
22370,20.1,13.7,49.7,318.3,51.5,51.5,46.3,38.6,32.4,26.9,17.0,40.0,0.0
22380,20.1,13.7,49.6,318.2,51.0,51.5,46.3,38.6,32.5,27.0,17.0,40.0,0.0
22390,20.0,13.7,49.9,318.6,51.4,51.5,46.3,38.7,32.5,27.0,17.0,39.9,0.0
22400,20.0,13.6,49.7,318.6,51.2,51.5,46.3,38.7,32.5,27.0,17.0,39.8,0.0
22410,19.9,13.6,49.8,318.5,51.3,51.5,46.3,38.7,32.5,27.0,17.0,39.7,0.0
22420,19.9,13.6,49.9,318.9,51.4,51.5,46.3,38.7,32.6,27.0,17.1,39.6,0.0
22430,19.8,13.6,50.0,319.3,51.3,51.5,46.2,38.8,32.6,27.1,17.1,39.5,0.0
22440,19.8,13.5,49.8,318.9,51.3,51.6,46.2,38.8,32.7,27.1,17.1,39.4,0.0
22450,19.9,13.6,49.8,319.4,51.4,51.5,46.3,38.8,32.7,27.2,17.1,39.3,0.0
22460,20.0,13.7,49.9,319.5,51.2,51.5,46.4,38.8,32.7,27.2,17.1,39.2,0.0
22470,20.1,13.8,50.1,319.9,51.4,51.6,46.3,38.9,32.8,27.3,17.1,39.1,0.0
22480,20.1,13.7,49.9,319.8,51.4,51.5,46.3,38.9,32.8,27.2,17.2,39.0,0.0
22490,20.1,13.8,50.0,319.6,51.2,51.5,46.3,38.9,32.8,27.3,17.2,39.0,0.0
22500,20.1,13.8,50.0,320.0,51.4,51.5,46.3,38.9,32.9,27.3,17.2,38.9,0.0
22510,20.2,13.8,49.8,320.1,51.4,51.5,46.2,38.9,32.9,27.3,17.2,38.8,0.0
22520,20.2,13.9,50.0,320.1,51.3,51.5,46.2,38.9,32.9,27.4,17.2,38.7,0.0
22530,20.2,13.9,50.0,320.5,51.3,51.5,46.3,38.9,32.9,27.5,17.2,38.6,0.0
22540,20.2,13.9,50.0,319.9,51.3,51.5,46.3,39.0,33.0,27.5,17.3,38.5,0.0
22550,20.2,13.9,50.0,320.5,51.4,51.5,46.3,39.0,33.0,27.5,17.3,38.4,0.0
22560,20.2,13.8,49.8,320.5,51.4,51.5,46.2,39.0,33.0,27.5,17.3,38.4,0.0
22570,20.2,13.9,50.0,321.2,51.3,51.5,46.3,39.1,33.1,27.5,17.3,38.3,0.0
22580,20.2,13.9,50.1,321.3,51.4,51.5,46.3,39.1,33.1,27.6,17.4,38.2,0.0
22590,20.2,13.8,50.0,321.6,51.1,51.5,46.3,39.1,33.1,27.6,17.4,38.1,0.0
22600,20.2,13.8,49.8,321.3,51.4,51.5,46.2,39.1,33.2,27.6,17.4,38.0,0.0
22610,20.1,13.7,49.6,321.3,51.3,51.4,46.3,39.1,33.2,27.7,17.4,37.9,0.0
22620,20.0,13.7,49.9,321.1,51.4,51.5,46.2,39.1,33.2,27.7,17.4,37.8,0.0
22630,20.0,13.7,50.1,321.7,51.3,51.5,46.2,39.2,33.3,27.7,17.5,37.8,0.0
22640,19.9,13.6,49.9,321.5,51.3,51.5,46.2,39.2,33.3,27.7,17.5,37.7,0.0
22650,19.9,13.6,49.9,321.9,51.2,51.5,46.2,39.2,33.4,27.8,17.5,37.6,0.0
22660,19.9,13.6,49.8,321.7,51.4,51.5,46.3,39.2,33.4,27.8,17.5,37.6,0.0
22670,19.9,13.6,49.9,322.1,51.4,51.5,46.3,39.3,33.4,27.9,17.5,37.5,0.0
22680,19.9,13.6,49.9,322.3,51.4,51.5,46.2,39.3,33.4,27.9,17.5,37.4,0.0
22690,19.9,13.6,49.9,321.7,51.2,51.5,46.2,39.3,33.5,27.9,17.5,37.3,0.0
22700,19.9,13.6,49.9,322.4,51.4,51.5,46.2,39.3,33.5,27.9,17.6,37.2,0.0
22710,19.9,13.6,49.6,322.8,51.4,51.5,46.3,39.3,33.5,28.0,17.6,37.1,0.0
22720,20.0,13.7,49.9,322.9,51.3,51.5,46.2,39.3,33.6,28.0,17.6,37.0,0.0
22730,20.0,13.7,50.0,322.8,51.4,51.5,46.2,39.4,33.6,28.1,17.6,37.0,0.0
22740,20.1,13.8,49.9,323.2,51.4,51.5,46.2,39.4,33.6,28.1,17.7,36.9,0.0
22750,20.1,13.8,50.1,323.3,51.3,51.4,46.2,39.4,33.6,28.1,17.6,36.8,0.0
22760,20.2,13.9,50.2,323.3,51.3,51.5,46.2,39.4,33.7,28.1,17.7,36.7,0.0
22770,20.2,13.9,50.1,323.3,51.1,51.5,46.2,39.5,33.7,28.2,17.7,36.7,0.0
22780,20.2,13.9,50.2,323.4,51.4,51.5,46.2,39.5,33.7,28.2,17.7,36.6,0.0
22790,20.3,13.9,50.0,323.5,51.3,51.5,46.2,39.5,33.8,28.2,17.7,36.5,0.0
22800,20.2,13.9,50.3,323.4,51.3,51.5,46.2,39.5,33.8,28.3,17.8,36.4,0.0
22810,20.2,13.9,50.0,324.0,51.3,51.5,46.2,39.5,33.9,28.3,17.8,36.3,0.0
22820,20.2,13.9,50.0,323.6,50.9,51.5,46.2,39.6,33.9,28.3,17.8,36.3,0.0
22830,20.2,13.9,50.0,324.1,51.4,51.5,46.2,39.6,33.9,28.3,17.8,36.2,0.0
22840,20.2,13.9,49.8,324.2,51.1,51.5,46.2,39.6,33.9,28.4,17.9,36.1,0.0
22850,20.2,13.8,50.0,325.0,51.2,51.5,46.2,39.6,34.0,28.4,17.9,36.1,0.0
22860,20.2,13.8,49.8,324.7,51.0,51.5,46.2,39.6,34.0,28.4,17.9,36.0,0.0
22870,20.2,13.9,50.1,324.9,51.3,51.5,46.2,39.6,34.0,28.5,17.9,35.9,0.0
22880,20.1,13.7,49.7,325.0,51.4,51.5,46.2,39.7,34.1,28.5,17.9,35.8,0.0
22890,20.0,13.7,49.9,325.0,51.2,51.5,46.2,39.7,34.1,28.5,18.0,35.8,0.0
22900,20.0,13.7,50.1,325.0,51.5,51.5,46.1,39.7,34.2,28.6,18.0,35.7,0.0
22910,19.9,13.6,49.8,325.1,51.4,51.5,46.2,39.7,34.2,28.6,18.0,35.6,0.0
22920,19.9,13.6,49.9,325.2,51.4,51.5,46.1,39.8,34.2,28.6,18.0,35.5,0.0
22930,19.9,13.6,49.6,326.0,51.4,51.4,46.1,39.8,34.2,28.7,18.1,35.5,0.0
22940,19.9,13.6,50.0,325.6,51.2,51.4,46.2,39.8,34.3,28.7,18.1,35.4,0.0
22950,20.0,13.7,50.1,325.6,51.2,51.5,46.2,39.8,34.3,28.7,18.1,35.3,0.0
22960,20.1,13.7,49.8,325.6,51.5,51.5,46.2,39.8,34.3,28.7,18.1,35.2,0.0
22970,20.1,13.8,49.7,326.5,51.0,51.5,46.1,39.9,34.4,28.8,18.1,35.2,0.0
22980,20.2,13.9,50.1,326.1,51.2,51.5,46.1,39.9,34.4,28.8,18.2,35.1,0.0
22990,20.2,13.8,49.8,326.4,51.2,51.5,46.1,39.9,34.4,28.9,18.2,35.0,0.0
23000,20.2,13.8,49.9,326.2,51.5,51.5,46.2,39.9,34.5,28.9,18.2,35.0,0.0
23010,20.1,13.8,49.9,326.3,51.5,51.5,46.1,39.9,34.5,28.9,18.2,34.9,0.0
23020,20.2,13.8,49.9,326.4,51.4,51.5,46.1,40.0,34.5,28.9,18.2,34.8,0.0
23030,20.2,13.9,50.2,326.6,51.4,51.5,46.1,40.0,34.6,29.0,18.3,34.8,0.0
23040,20.2,13.8,49.8,326.1,51.3,51.5,46.1,40.0,34.6,29.0,18.3,34.7,0.0
23050,20.2,13.9,50.1,326.2,51.4,51.5,46.1,40.0,34.6,29.0,18.3,34.7,0.0
23060,20.1,13.8,49.9,326.3,51.3,51.5,46.1,40.0,34.7,29.1,18.3,34.6,0.0
23070,20.1,13.8,50.0,326.7,51.4,51.5,46.1,40.1,34.7,29.1,18.4,34.5,0.0
23080,20.1,13.8,50.1,327.1,51.5,51.5,46.1,40.1,34.7,29.1,18.4,34.5,0.0
23090,20.1,13.8,49.9,327.4,51.4,51.5,46.1,40.1,34.7,29.2,18.4,34.4,0.0
23100,20.0,13.8,50.2,327.7,51.2,51.5,46.1,40.1,34.8,29.2,18.4,34.3,0.0
23110,20.0,13.7,49.8,328.3,51.3,51.5,46.1,40.1,34.8,29.2,18.4,34.3,0.0
23120,19.9,13.6,49.7,328.4,51.0,51.5,46.1,40.1,34.8,29.2,18.5,34.2,0.0
23130,19.9,13.6,49.8,328.2,51.3,51.5,46.1,40.2,34.9,29.3,18.5,34.1,0.0
23140,19.9,13.6,49.8,327.8,51.4,51.5,46.1,40.2,34.9,29.3,18.5,34.1,0.0
23150,19.9,13.6,49.9,328.0,51.3,51.5,46.1,40.2,34.9,29.3,18.6,34.0,0.0
23160,19.9,13.6,49.7,327.6,51.2,51.5,46.1,40.2,35.0,29.4,18.6,33.9,0.0
23170,19.9,13.6,49.9,328.2,51.1,51.5,46.1,40.3,35.0,29.4,18.6,33.9,0.0
23180,20.0,13.7,50.0,328.3,51.3,51.5,46.1,40.3,35.0,29.4,18.6,33.8,0.0
23190,20.0,13.7,50.2,328.6,51.2,51.5,46.1,40.3,35.1,29.5,18.7,33.7,0.0
23200,20.1,13.8,50.0,328.8,51.1,51.5,46.1,40.3,35.1,29.5,18.7,33.7,0.0
23210,20.1,13.8,50.1,328.7,51.1,51.5,46.1,40.3,35.1,29.5,18.7,33.6,0.0
23220,20.1,13.8,50.1,328.7,50.8,51.5,46.1,40.3,35.1,29.6,18.7,33.6,0.0
23230,20.1,13.8,50.1,329.2,51.1,51.5,46.1,40.4,35.2,29.6,18.7,33.5,0.0
23240,20.2,13.9,49.9,328.7,51.0,51.5,46.1,40.4,35.2,29.6,18.8,33.5,0.0
23250,20.2,13.9,49.8,329.0,51.1,51.5,46.1,40.4,35.2,29.6,18.8,33.4,0.0
23260,20.2,13.9,50.2,329.4,51.3,51.5,46.1,40.4,35.3,29.7,18.8,33.3,0.0
23270,20.3,13.9,50.2,329.9,51.3,51.5,46.1,40.4,35.3,29.7,18.8,33.2,0.0
23280,20.3,13.9,50.0,329.9,51.4,51.5,46.1,40.5,35.3,29.7,18.9,33.2,0.0
23290,20.3,14.0,50.2,330.3,51.2,51.5,46.1,40.5,35.4,29.8,18.9,33.1,0.0
23300,20.2,13.9,50.1,329.7,51.4,51.5,46.1,40.5,35.4,29.8,18.9,33.1,0.0
23310,20.2,13.8,49.8,329.7,51.4,51.5,46.1,40.5,35.4,29.8,18.9,33.0,0.0
23320,20.2,13.9,50.1,329.6,51.2,51.4,46.1,40.6,35.5,29.8,19.0,33.0,0.0
23330,20.1,13.8,49.7,330.1,51.2,51.4,46.0,40.6,35.5,29.9,19.0,32.9,0.0
23340,20.1,13.7,49.8,330.4,51.3,51.5,46.1,40.6,35.5,29.9,19.0,32.8,0.0
23350,20.0,13.7,49.9,331.0,51.4,51.5,46.1,40.6,35.6,30.0,19.0,32.8,0.0
23360,20.0,13.7,49.9,331.2,51.2,51.4,46.0,40.6,35.6,30.0,19.1,32.7,0.0
23370,20.0,13.7,49.9,331.0,51.0,51.4,46.0,40.6,35.6,30.0,19.1,32.7,0.0
23380,19.9,13.6,50.0,331.3,51.0,51.5,46.1,40.7,35.6,30.1,19.1,32.6,0.0
23390,19.9,13.6,49.9,331.8,51.1,51.4,46.1,40.7,35.7,30.1,19.1,32.6,0.0
23400,19.8,13.5,49.9,331.3,51.3,51.4,46.0,40.7,35.7,30.1,19.1,32.5,0.0
23410,19.8,13.5,49.8,331.4,51.4,51.4,46.1,40.7,35.7,30.1,19.2,32.4,0.0
23420,20.0,13.7,49.8,331.1,51.2,51.5,46.1,40.8,35.8,30.2,19.2,32.4,0.0
23430,20.1,13.8,49.9,330.5,51.0,51.5,46.0,40.8,35.8,30.2,19.2,32.3,0.0
23440,20.1,13.7,49.8,330.7,50.9,51.4,46.0,40.8,35.8,30.2,19.2,32.3,0.0
23450,20.1,13.8,50.1,330.5,50.9,51.4,46.1,40.8,35.9,30.2,19.3,32.2,0.0
23460,20.1,13.8,50.0,330.7,50.8,51.4,46.0,40.8,35.9,30.3,19.3,32.1,0.0
23470,20.1,13.8,49.8,331.0,51.1,51.4,46.0,40.9,35.9,30.3,19.3,32.1,0.0
23480,20.2,13.8,49.8,331.4,50.8,51.4,46.0,40.9,35.9,30.4,19.3,32.0,0.0
23490,20.2,13.8,49.9,331.6,51.3,51.4,46.1,40.9,36.0,30.4,19.4,32.0,0.0
23500,20.1,13.8,49.7,336.7,51.3,51.4,46.1,40.9,36.0,30.4,19.4,31.9,0.0
23510,20.2,13.9,49.8,332.1,51.1,51.4,46.0,40.9,36.0,30.4,19.4,31.9,0.0
23520,20.2,13.8,49.7,332.1,51.3,51.4,46.0,41.0,36.1,30.5,19.4,31.8,0.0
23530,20.2,13.9,49.9,332.4,51.4,51.4,46.0,41.0,36.1,30.5,19.5,31.8,0.0
23540,20.2,13.8,49.8,332.6,51.4,51.4,46.0,41.0,36.1,30.5,19.5,31.7,0.0
23550,20.1,13.8,49.9,333.0,51.4,51.5,46.0,41.0,36.2,30.6,19.5,31.7,0.0
23560,20.1,13.8,49.8,333.1,51.1,51.4,46.0,41.0,36.2,30.6,19.5,31.6,0.0
23570,20.1,13.8,49.8,333.4,51.4,51.4,46.0,41.0,36.2,30.6,19.5,31.5,0.0
23580,20.0,13.7,50.0,333.6,51.2,51.4,46.0,41.1,36.3,30.7,19.6,31.5,0.0
23590,20.0,13.7,49.8,334.2,51.3,51.4,46.0,41.1,36.3,30.7,19.6,31.4,0.0
23600,20.0,13.7,49.8,333.8,51.3,51.4,46.0,41.1,36.3,30.7,19.6,31.4,0.0
23610,19.9,13.6,49.8,334.2,51.3,51.4,46.0,41.1,36.4,30.7,19.6,31.3,0.0
23620,19.8,13.6,50.0,334.7,51.3,51.4,46.0,41.2,36.4,30.8,19.7,31.3,0.0
23630,19.8,13.5,50.0,333.4,51.1,51.4,46.0,41.2,36.4,30.8,19.7,31.2,0.0
23640,19.8,13.5,50.1,333.4,51.1,51.4,46.0,41.2,36.4,30.8,19.7,31.2,0.0
23650,19.9,13.6,50.1,333.0,51.2,51.4,46.1,41.2,36.5,30.9,19.7,31.1,0.0
23660,20.0,13.7,49.9,332.8,51.2,51.4,46.0,41.2,36.5,30.9,19.8,31.1,0.0
23670,20.1,13.8,50.2,334.0,51.1,51.4,46.0,41.3,36.5,30.9,19.8,31.0,0.0
23680,20.1,13.8,50.2,334.1,51.2,51.4,46.0,41.3,36.6,31.0,19.8,31.0,0.0
23690,20.1,13.8,50.0,334.9,51.2,51.4,46.0,41.3,36.6,31.0,19.8,30.9,0.0
23700,20.2,13.9,50.3,334.6,51.2,51.4,46.0,41.3,36.6,31.0,19.8,30.9,0.0
23710,20.2,13.9,50.4,334.6,50.9,51.4,46.0,41.3,36.6,31.0,19.9,30.8,0.0
23720,20.2,13.9,50.3,335.1,50.9,51.4,46.0,41.3,36.7,31.1,19.9,30.8,0.0
23730,20.2,13.9,50.2,335.4,51.2,51.4,46.0,41.4,36.7,31.1,19.9,30.7,0.0
23740,20.2,13.9,50.1,335.7,51.2,51.4,46.0,41.4,36.8,31.1,19.9,30.7,0.0
23750,20.2,13.9,50.2,335.4,51.3,51.4,46.0,41.4,36.8,31.2,20.0,30.6,0.0
23760,20.2,13.9,50.1,335.8,51.3,51.4,46.0,41.4,36.8,31.2,20.0,30.6,0.0
23770,20.3,13.9,50.0,335.5,51.0,51.4,46.0,41.4,36.8,31.2,20.0,30.5,0.0
23780,20.2,13.9,50.2,335.7,51.0,51.4,46.0,41.5,36.8,31.2,20.0,30.5,0.0
23790,20.3,13.9,50.2,335.1,51.1,51.4,46.0,41.5,36.9,31.3,20.1,30.4,0.0
23800,20.3,13.9,50.1,335.6,50.8,51.4,46.0,41.5,36.9,31.3,20.1,30.4,0.0
23810,20.2,13.9,49.9,336.0,51.2,51.4,45.9,41.5,36.9,31.3,20.1,30.4,0.0
23820,20.2,13.8,49.8,335.9,51.3,51.4,46.0,41.5,37.0,31.4,20.1,30.3,0.0
23830,20.2,13.8,49.8,336.4,51.0,51.4,46.0,41.6,37.0,31.4,20.1,30.3,0.0
23840,20.1,13.8,49.9,336.3,51.0,51.4,46.0,41.6,37.0,31.5,20.2,30.2,0.0
23850,20.1,13.7,49.8,336.3,51.2,51.4,46.0,41.6,37.1,31.5,20.2,30.2,0.0
23860,20.0,13.7,50.0,336.8,51.1,51.4,46.0,41.6,37.1,31.5,20.2,30.2,0.0
23870,19.9,13.6,49.9,337.2,51.0,51.4,46.0,41.7,37.1,31.5,20.2,30.1,0.0
23880,19.9,13.6,50.0,336.9,51.2,51.4,46.0,41.7,37.2,31.6,20.3,30.1,0.0
23890,19.9,13.6,49.8,341.8,51.2,51.4,46.0,41.7,37.2,31.6,20.3,30.0,0.0
23900,19.9,13.6,50.0,336.6,51.0,51.4,46.0,41.7,37.2,31.6,20.3,30.0,0.0
23910,19.9,13.6,49.8,336.9,51.0,51.4,46.0,41.7,37.2,31.7,20.3,29.9,0.0
23920,19.9,13.6,50.0,336.9,51.0,51.4,46.0,41.7,37.3,31.7,20.3,29.9,0.0
23930,19.9,13.6,49.9,337.0,51.3,51.4,46.0,41.8,37.3,31.7,20.4,29.8,0.0
23940,20.0,13.7,49.9,337.1,51.2,51.4,46.0,41.8,37.4,31.8,20.4,29.8,0.0
23950,20.0,13.7,50.1,337.6,51.2,51.4,46.0,41.8,37.4,31.8,20.4,29.7,0.0
23960,20.1,13.7,49.9,337.5,50.9,51.4,46.0,41.8,37.4,31.8,20.4,29.7,0.0
23970,20.1,13.8,50.0,337.7,51.2,51.4,46.0,41.9,37.4,31.9,20.5,29.6,0.0
23980,20.2,13.9,50.1,337.9,51.0,51.4,45.9,41.9,37.4,31.9,20.5,29.6,0.0
23990,20.2,13.9,50.0,337.6,51.1,51.4,45.9,41.9,37.5,31.9,20.5,29.6,0.0
24000,20.2,13.9,50.0,338.0,51.3,51.4,46.0,41.9,37.5,31.9,20.5,29.5,0.0
24010,20.2,13.9,50.0,338.2,51.3,51.4,46.0,41.9,37.5,32.0,20.5,29.5,0.0
24020,20.2,13.9,49.7,338.2,51.2,51.4,45.9,41.9,37.6,32.0,20.6,29.4,0.0
24030,20.2,13.9,49.7,338.5,51.2,51.4,46.0,42.0,37.6,32.1,20.6,29.4,0.0
24040,20.2,13.8,49.6,339.0,50.7,51.4,45.9,42.0,37.6,32.1,20.6,29.3,0.0
24050,20.2,13.8,49.7,339.4,51.0,51.4,45.9,42.0,37.7,32.1,20.6,29.3,0.0
24060,20.2,13.8,49.8,340.5,51.1,51.4,45.9,42.0,37.7,32.1,20.7,29.3,0.0
24070,20.2,13.8,49.6,339.4,51.1,51.4,46.0,42.0,37.7,32.2,20.7,29.2,0.0
24080,20.1,13.7,49.8,339.3,51.0,51.4,46.0,42.0,37.7,32.2,20.7,29.2,0.0
24090,20.1,13.7,49.9,339.3,51.1,51.4,46.0,42.1,37.8,32.2,20.7,29.1,0.0
24100,20.0,13.7,49.9,339.6,51.1,51.4,45.9,42.1,37.8,32.3,20.7,29.1,0.0
24110,20.0,13.7,50.1,339.5,51.1,51.4,45.9,42.1,37.8,32.3,20.8,29.1,0.0
24120,19.9,13.6,49.9,339.6,51.1,51.4,45.9,42.1,37.9,32.3,20.8,29.0,0.0
24130,19.8,13.6,50.1,340.0,51.1,51.4,45.9,42.1,37.9,32.3,20.8,29.0,0.0
24140,19.8,13.5,49.8,339.6,51.2,51.4,45.9,42.2,37.9,32.4,20.8,28.9,0.0
24150,19.9,13.6,49.9,339.8,50.9,51.4,45.9,42.2,38.0,32.4,20.8,28.9,0.0
24160,19.9,13.6,49.9,340.0,50.9,51.4,45.9,42.2,38.0,32.4,20.8,28.9,0.0
24170,20.0,13.7,49.8,339.9,51.0,51.4,45.9,42.2,38.0,32.5,20.9,28.8,0.0
24180,20.0,13.7,50.1,340.1,50.9,51.4,45.9,42.3,38.1,32.5,20.9,28.8,0.0
24190,20.0,13.7,50.1,340.4,51.1,51.4,45.9,42.3,38.1,32.5,20.9,28.7,0.0
24200,20.1,13.8,50.0,340.4,51.1,51.3,45.9,42.3,38.1,32.6,20.9,28.7,0.0
24210,20.1,13.8,50.0,340.5,50.9,51.3,45.9,42.3,38.1,32.6,20.9,28.7,0.0
24220,20.2,13.8,49.9,341.1,50.8,51.4,46.0,42.3,38.2,32.6,21.0,28.6,0.0
24230,20.2,13.9,50.2,340.8,50.9,51.4,45.9,42.4,38.2,32.7,21.0,28.6,0.0
24240,20.2,13.9,50.1,340.8,50.9,51.4,45.9,42.4,38.2,32.7,21.0,28.5,0.0
24250,20.2,13.8,50.0,340.8,50.9,51.4,45.9,42.4,38.2,32.7,21.0,28.5,0.0
24260,20.2,13.9,50.4,340.9,51.1,51.4,45.9,42.4,38.3,32.8,21.0,28.5,0.0
24270,20.2,13.8,50.2,341.3,51.0,51.3,45.9,42.4,38.3,32.8,21.1,28.4,0.0
24280,20.2,13.9,50.3,343.1,51.1,51.4,45.9,42.5,38.3,32.8,21.1,28.4,0.0
24290,20.2,13.9,50.2,341.3,51.0,51.4,45.9,42.5,38.4,32.9,21.1,28.4,0.0
24300,20.2,13.9,50.0,341.5,50.9,51.4,45.9,42.5,38.4,32.9,21.1,28.3,0.0
24310,20.2,13.9,50.0,341.5,51.1,51.4,45.9,42.5,38.4,32.9,21.1,28.3,0.0
24320,20.2,13.9,50.1,341.9,51.2,51.4,45.9,42.5,38.5,32.9,21.2,28.2,0.0
24330,20.2,13.9,50.2,342.1,51.1,51.3,45.9,42.6,38.5,33.0,21.2,28.2,0.0
24340,20.1,13.8,50.2,342.3,51.1,51.4,45.9,42.6,38.5,33.0,21.2,28.2,0.0
24350,20.1,13.8,50.0,342.5,51.0,51.4,45.9,42.6,38.5,33.0,21.2,28.1,0.0
24360,20.1,13.8,49.9,342.8,50.9,51.4,45.9,42.6,38.6,33.1,21.2,28.1,0.0
24370,20.1,13.7,50.0,342.4,50.9,51.4,45.9,42.6,38.6,33.1,21.3,28.1,0.0
24380,20.0,13.6,49.7,342.8,51.1,51.3,45.9,42.7,38.6,33.1,21.3,28.0,0.0
24390,19.9,13.6,49.8,342.8,51.2,51.3,45.9,42.7,38.7,33.2,21.3,28.0,0.0
24400,19.9,13.6,50.1,343.3,51.2,51.3,45.9,42.7,38.7,33.2,21.3,27.9,0.0
24410,19.9,13.6,49.9,343.1,50.8,51.3,45.9,42.7,38.7,33.2,21.3,27.9,0.0
24420,19.9,13.6,49.9,343.3,51.1,51.4,45.9,42.7,38.7,33.3,21.3,27.9,0.0
24430,20.0,13.7,49.8,343.6,51.0,51.3,45.9,42.8,38.8,33.3,21.4,27.8,0.0
24440,20.0,13.7,49.7,344.9,50.9,51.3,45.9,42.8,38.8,33.3,21.4,27.8,0.0
24450,20.0,13.6,49.8,343.2,51.1,51.3,45.9,42.8,38.8,33.4,21.4,27.8,0.0
24460,20.0,13.7,49.9,343.7,51.0,51.3,45.9,42.8,38.8,33.4,21.4,27.7,0.0
24470,20.1,13.8,50.0,343.9,50.9,51.3,45.9,42.8,38.9,33.4,21.4,27.7,0.0
24480,20.1,13.8,50.0,344.0,50.8,51.3,45.9,42.9,38.9,33.4,21.4,27.7,0.0
24490,20.2,13.8,50.0,343.8,51.1,51.3,45.9,42.9,38.9,33.5,21.5,27.6,0.0
24500,20.2,13.8,49.7,344.6,50.8,51.3,45.9,42.9,39.0,33.5,21.5,27.6,0.0
24510,20.2,13.8,49.9,344.2,51.2,51.3,45.9,42.9,39.0,33.5,21.5,27.6,0.0
24520,20.1,13.8,49.6,344.5,51.1,51.3,45.9,42.9,39.0,33.6,21.5,27.5,0.0
24530,20.1,13.7,49.5,349.4,51.0,51.3,45.8,42.9,39.0,33.6,21.5,27.5,0.0
24540,20.2,13.8,49.8,344.3,51.1,51.3,45.9,43.0,39.1,33.6,21.5,27.5,0.0
24550,20.3,13.9,49.8,349.8,50.8,51.3,45.9,43.0,39.1,33.7,21.6,27.4,0.0
24560,20.2,13.9,49.7,344.8,51.1,51.3,45.9,43.0,39.1,33.7,21.6,27.4,0.0
24570,20.2,13.8,49.5,345.2,51.1,51.3,45.8,43.0,39.2,33.7,21.6,27.4,0.0
24580,20.2,13.9,49.7,345.3,50.9,51.3,45.8,43.0,39.2,33.8,21.6,27.3,0.0
24590,20.2,13.8,49.6,344.9,51.1,51.3,45.9,43.1,39.2,33.8,21.6,27.3,0.0
24600,20.2,13.8,49.8,345.0,51.1,51.3,45.8,43.1,39.2,33.8,21.7,27.3,0.0
24610,20.1,13.8,49.8,345.1,51.0,51.3,45.9,43.1,39.3,33.8,21.7,27.2,0.0
24620,20.0,13.6,49.5,345.6,50.9,51.3,45.9,43.1,39.3,33.9,21.7,27.2,0.0
24630,20.0,13.7,49.7,345.0,51.0,51.3,45.9,43.2,39.3,33.9,21.7,27.2,0.0
24640,19.9,13.6,49.9,345.1,51.0,51.3,45.8,43.2,39.3,33.9,21.7,27.1,0.0
24650,19.9,13.6,49.8,345.1,50.9,51.3,45.8,43.2,39.4,34.0,21.8,27.1,0.0
24660,19.9,13.6,49.8,345.3,51.0,51.3,45.9,43.2,39.4,34.0,21.8,27.1,0.0
24670,19.9,13.6,49.8,346.2,51.1,51.3,45.9,43.2,39.4,34.0,21.8,27.0,0.0
24680,19.9,13.6,49.9,346.2,51.0,51.3,45.8,43.2,39.5,34.1,21.8,27.0,0.0
24690,19.9,13.6,49.8,346.2,51.0,51.3,45.9,43.3,39.5,34.1,21.8,27.0,0.0
24700,19.9,13.6,50.2,346.5,51.2,51.3,45.8,43.3,39.5,34.1,21.8,26.9,0.0
24710,19.9,13.6,49.9,346.1,51.2,51.3,45.8,43.3,39.5,34.1,21.8,26.9,0.0
24720,20.0,13.7,49.9,346.5,50.9,51.3,45.8,43.3,39.6,34.2,21.8,26.9,0.0
24730,20.1,13.8,49.9,346.7,51.0,51.3,45.8,43.3,39.6,34.2,21.9,26.9,0.0
24740,20.2,13.9,50.2,347.1,51.2,51.3,45.8,43.4,39.6,34.3,21.9,26.8,0.0
24750,20.2,13.9,50.0,346.7,51.0,51.3,45.8,43.4,39.7,34.3,21.9,26.8,0.0
24760,20.2,13.8,49.8,347.5,51.0,51.3,45.8,43.4,39.7,34.3,21.9,26.8,0.0
24770,20.2,13.9,49.9,349.0,51.0,51.3,45.8,43.4,39.7,34.4,21.9,26.7,0.0
24780,20.2,13.9,50.2,348.8,50.9,51.3,45.9,43.4,39.7,34.4,22.0,26.7,0.0
24790,20.2,13.9,49.9,347.5,51.2,51.3,45.8,43.5,39.8,34.4,22.0,26.7,0.0
24800,20.3,14.0,50.2,347.6,51.0,51.3,45.8,43.5,39.8,34.4,22.0,26.6,0.0
24810,20.3,14.0,50.0,347.6,51.0,51.3,45.8,43.5,39.8,34.5,22.0,26.6,1.1
24820,20.3,14.0,50.3,350.8,50.6,51.3,45.8,43.5,39.8,34.5,19.2,26.6,1.8
24830,20.2,13.9,50.1,347.9,51.0,51.3,45.8,43.5,39.9,34.5,18.9,26.5,1.7
24840,20.2,13.9,50.0,348.2,51.0,51.3,45.8,43.5,39.9,34.5,18.2,26.5,1.7
24850,20.2,13.9,50.0,348.8,51.2,51.3,45.8,43.6,39.9,34.6,13.6,26.5,1.7
24860,20.2,13.8,49.9,348.7,51.1,51.3,45.8,43.6,40.0,34.6,14.5,26.5,1.7
24870,20.1,13.8,50.1,348.6,50.8,51.3,45.8,43.6,40.0,34.6,15.4,26.4,1.7
24880,20.1,13.8,49.9,348.6,50.8,51.3,45.8,43.6,40.0,34.7,15.4,26.4,1.7
24890,20.0,13.7,50.2,348.8,51.1,51.3,45.8,43.7,40.0,34.7,15.2,26.4,1.7
24900,19.9,13.7,50.2,348.8,51.1,51.3,45.8,43.7,40.1,34.7,15.2,26.4,1.7
24910,19.9,13.6,50.1,348.8,50.9,51.3,45.8,43.7,40.1,34.8,15.1,26.3,1.7
24920,19.8,13.5,50.0,349.0,51.0,51.3,45.7,43.7,40.1,34.5,15.1,36.2,1.7
24930,19.8,13.6,50.3,348.7,51.3,51.3,45.6,43.7,40.2,33.6,15.1,50.8,1.7
24940,19.8,13.6,50.1,348.5,51.0,51.3,45.4,43.7,40.0,32.9,15.0,51.0,1.7
24950,19.9,13.6,50.1,347.4,50.8,51.3,45.2,43.7,39.8,33.0,15.0,51.0,1.7
24960,19.9,13.6,50.1,346.0,50.8,51.3,45.1,43.7,39.7,31.4,15.0,51.0,1.7
24970,20.0,13.7,50.2,345.2,51.1,51.3,45.0,43.7,39.2,31.1,15.0,51.0,1.7
24980,20.0,13.7,50.1,344.4,51.1,51.3,44.9,43.7,38.7,30.8,15.0,51.0,1.7
24990,20.1,13.8,50.3,343.2,50.9,51.2,44.9,43.6,38.8,30.7,15.0,51.0,1.7
25000,20.1,13.8,50.1,342.1,51.0,51.1,44.8,43.5,39.1,30.5,15.0,51.0,1.7
25010,20.1,13.8,50.2,343.3,51.0,51.1,44.8,43.5,39.0,30.4,15.0,51.0,1.7
25020,20.1,13.8,50.3,342.7,50.9,51.1,44.8,43.6,38.9,30.2,15.0,51.0,1.7
25030,20.2,13.9,50.2,341.5,50.9,51.1,44.8,43.6,38.8,29.7,15.0,51.0,1.7
25040,20.2,13.9,50.0,341.0,50.8,51.0,44.7,43.5,38.4,29.8,15.0,51.0,1.7
25050,20.2,13.9,50.2,337.3,51.0,50.9,44.7,43.4,38.2,29.4,15.0,51.0,1.7
25060,20.2,13.9,50.2,338.1,51.1,50.8,44.7,43.4,38.0,29.3,15.0,51.0,1.7
25070,20.2,13.9,50.0,337.1,51.0,50.8,44.7,43.3,37.8,28.8,14.9,51.0,1.7
25080,20.2,13.9,50.2,336.8,51.1,50.7,44.7,43.3,37.1,28.8,14.9,51.0,1.7
25090,20.2,13.9,50.1,335.6,51.0,50.7,44.7,43.2,35.8,28.9,15.0,51.0,1.7
25100,20.2,13.9,50.1,335.4,51.0,50.7,44.7,43.2,35.4,28.5,15.0,51.0,1.7
25110,20.2,13.9,50.0,333.1,51.0,50.6,44.6,43.2,34.3,28.1,14.9,51.0,1.7
25120,20.2,13.8,49.8,332.4,51.1,50.5,44.6,43.1,33.9,27.9,14.9,51.0,1.7
25130,20.2,13.9,50.1,331.4,51.0,50.4,44.6,43.0,33.5,28.1,15.0,51.0,1.7
25140,20.1,13.8,49.9,330.7,50.9,50.3,44.6,43.0,32.4,27.6,15.0,51.0,1.7
25150,20.0,13.7,49.9,330.9,50.8,50.3,44.6,43.0,31.9,27.5,14.9,51.0,1.7
25160,20.0,13.7,49.8,331.6,50.9,50.2,44.6,43.0,31.5,27.3,14.9,51.0,1.7
25170,19.9,13.7,50.1,327.8,50.9,50.1,44.5,43.0,30.8,27.1,14.9,51.0,1.7
25180,19.9,13.6,50.0,326.8,51.1,50.0,44.5,42.9,30.5,26.9,14.9,51.0,1.7
25190,19.9,13.6,49.9,325.3,50.9,49.9,44.5,42.7,29.8,26.8,14.9,51.0,1.7
25200,19.9,13.6,49.7,324.6,50.8,49.8,44.5,42.7,29.5,26.5,14.9,51.0,1.7
25210,19.9,13.6,49.9,323.3,50.9,49.7,44.5,42.7,29.7,26.5,14.9,51.0,1.7
25220,19.9,13.6,50.0,323.7,51.0,49.7,44.5,42.6,29.5,26.4,14.9,51.0,1.7
25230,20.0,13.7,49.7,321.2,51.0,49.6,44.5,42.5,29.0,26.1,14.9,51.0,0.0
25240,20.1,13.8,50.0,320.3,50.6,49.5,44.5,42.5,29.0,26.3,15.0,50.9,0.0
25250,20.1,13.8,50.0,319.8,50.8,49.4,44.5,42.5,28.5,26.5,14.9,50.9,0.0
25260,20.1,13.8,50.0,320.4,50.9,49.4,44.5,42.5,28.2,26.6,15.0,50.9,0.0
25270,20.2,13.8,50.0,320.9,51.0,49.3,44.5,42.4,28.4,26.6,15.0,50.8,0.0
25280,20.2,13.9,49.9,321.5,50.8,49.4,44.5,42.5,28.8,26.6,15.0,50.7,0.0
25290,20.3,13.9,49.9,322.2,50.6,49.4,44.5,42.6,29.6,26.5,15.0,50.6,0.0
25300,20.3,14.0,50.2,322.8,50.7,49.4,44.5,42.5,29.8,26.5,15.0,50.5,0.0
25310,20.3,13.9,50.1,323.2,50.9,49.4,44.4,42.4,29.6,26.5,15.1,50.3,0.0
25320,20.3,13.9,50.0,323.6,50.8,49.4,44.5,42.4,29.3,26.5,15.1,50.2,0.0
25330,20.3,13.9,49.9,324.2,50.4,49.4,44.5,42.5,29.2,26.5,15.1,50.1,0.0
25340,20.3,14.0,50.0,327.5,50.7,49.4,44.5,42.5,29.2,26.4,15.2,49.9,0.0
25350,20.2,13.9,49.8,324.7,50.7,49.5,44.5,42.6,29.5,26.4,15.2,49.8,0.0
25360,20.2,13.9,50.0,325.1,50.9,49.4,44.5,42.5,29.6,26.5,15.2,49.7,0.0
25370,20.2,13.8,49.8,325.2,50.8,49.4,44.5,42.6,29.6,26.5,15.2,49.5,0.0
25380,20.1,13.8,49.7,325.3,50.9,49.3,44.4,42.5,29.9,26.5,15.3,49.4,0.0
25390,20.1,13.7,49.7,326.1,50.9,49.2,44.4,42.5,30.1,26.5,15.3,49.2,0.0
25400,20.1,13.7,49.8,325.5,51.0,49.3,44.5,42.6,30.4,26.5,15.3,49.0,0.0
25410,20.0,13.7,49.6,325.0,50.9,49.3,44.5,42.6,30.3,26.4,15.3,48.9,0.0
25420,20.0,13.6,49.7,325.0,50.9,49.3,44.5,42.5,30.2,26.5,15.4,48.8,0.0
25430,19.9,13.6,50.0,325.0,50.9,49.4,44.5,42.5,30.4,26.5,15.4,48.6,0.0
25440,19.9,13.6,50.0,325.5,51.0,49.4,44.5,42.6,30.2,26.5,15.4,48.5,0.0
25450,19.8,13.5,49.7,325.6,50.9,49.4,44.4,42.7,30.3,26.5,15.4,48.3,0.0
25460,19.8,13.5,49.8,326.4,51.0,49.3,44.5,42.7,30.6,26.5,15.5,48.2,0.0
25470,19.9,13.6,49.8,325.7,51.0,49.4,44.5,42.7,30.6,26.5,15.5,48.1,0.0
25480,19.9,13.6,49.9,325.9,50.9,49.4,44.5,42.7,30.4,26.5,15.5,48.0,0.0
25490,20.0,13.7,49.9,328.1,51.0,49.4,44.5,42.6,30.7,26.5,15.5,47.8,0.0
25500,20.0,13.7,49.8,326.3,50.9,49.3,44.5,42.6,30.7,26.6,15.6,47.7,0.0
25510,20.1,13.7,49.7,326.3,50.9,49.3,44.5,42.6,30.9,26.6,15.6,47.5,0.0
25520,20.1,13.8,50.0,326.8,50.9,49.3,44.5,42.6,30.9,26.5,15.6,47.4,0.0
25530,20.2,13.8,50.1,328.9,50.9,49.3,44.5,42.7,31.2,26.5,15.7,47.3,0.0
25540,20.2,13.9,50.1,328.5,50.7,49.4,44.5,42.7,31.4,26.6,15.7,47.2,0.0
25550,20.2,13.9,49.9,327.6,50.8,49.3,44.5,42.8,31.4,26.6,15.7,47.0,0.0
25560,20.2,13.9,50.2,327.9,50.8,49.3,44.5,42.9,31.3,26.6,15.7,46.9,0.0
25570,20.2,13.9,49.9,329.1,51.0,49.2,44.5,42.7,31.3,26.6,15.7,46.8,0.0
25580,20.2,13.9,50.1,327.6,50.8,49.3,44.5,42.7,31.1,26.6,15.8,46.7,0.0
25590,20.3,13.9,50.0,327.6,50.9,49.3,44.5,42.7,31.2,26.6,15.8,46.5,0.0
25600,20.2,13.9,49.9,328.1,50.9,49.4,44.5,42.8,31.6,26.6,15.8,46.4,0.0
25610,20.3,13.9,49.8,328.4,50.7,49.4,44.5,42.8,31.8,26.6,15.8,46.3,0.0
25620,20.3,14.0,50.1,328.5,50.8,49.4,44.5,42.8,31.9,26.6,15.9,46.2,0.0
25630,20.2,13.9,50.1,328.2,50.7,49.3,44.5,42.8,31.7,26.6,15.9,46.1,0.0
25640,20.2,13.9,50.0,330.2,50.7,49.2,44.4,42.8,31.8,26.6,15.9,45.9,0.0
25650,20.1,13.8,50.1,328.0,51.0,49.2,44.5,42.8,31.8,26.6,15.9,45.8,0.0
25660,20.1,13.7,49.8,327.9,50.9,49.2,44.5,42.8,31.9,26.7,15.9,45.7,0.0
25670,20.0,13.7,49.7,328.4,50.9,49.2,44.5,42.9,32.1,26.7,16.0,45.6,0.0
25680,20.0,13.7,49.8,328.7,50.8,49.3,44.5,42.9,32.2,26.6,16.0,45.4,0.0
25690,19.9,13.6,49.9,328.7,50.8,49.3,44.5,42.9,32.2,26.7,16.0,45.3,0.0
25700,19.8,13.5,49.9,329.0,50.9,49.3,44.5,42.9,32.2,26.7,16.0,45.2,0.0
25710,19.8,13.5,49.9,328.6,50.7,49.3,44.5,42.9,32.3,26.7,16.1,45.1,0.0
25720,19.8,13.5,49.8,328.0,50.7,49.3,44.5,42.9,32.3,26.7,16.1,45.0,0.0
25730,19.9,13.5,49.8,328.5,50.9,49.3,44.5,42.9,32.4,26.7,16.1,44.9,0.0
25740,20.0,13.7,50.0,328.7,50.8,49.3,44.5,43.0,32.4,26.8,16.1,44.8,0.0
25750,20.0,13.7,50.0,328.8,51.0,49.2,44.5,43.0,32.7,26.8,16.1,44.6,0.0
25760,20.1,13.7,49.8,329.2,50.8,49.2,44.5,43.0,32.6,26.8,16.2,44.5,0.0
25770,20.1,13.8,49.8,329.4,51.0,49.2,44.5,43.0,32.6,26.8,16.2,44.4,0.0
25780,20.2,13.9,50.1,331.1,50.9,49.2,44.5,43.0,32.7,26.8,16.2,44.3,0.0
25790,20.2,13.9,50.0,329.9,50.7,49.3,44.5,43.0,32.8,26.8,16.2,44.2,0.0
25800,20.2,13.9,50.0,330.3,50.8,49.3,44.5,43.0,33.0,26.8,16.2,44.1,0.0
25810,20.2,13.9,50.0,331.3,50.7,49.3,44.5,43.1,32.9,26.8,16.2,44.0,0.0
25820,20.2,13.9,50.1,330.2,50.8,49.3,44.5,43.1,33.0,26.8,16.3,43.9,0.0
25830,20.2,13.9,49.9,330.3,50.6,49.3,44.5,43.0,33.0,26.9,16.3,43.8,0.0
25840,20.2,13.8,49.8,330.5,50.9,49.3,44.5,43.0,33.0,26.9,16.3,43.6,0.0
25850,20.2,13.8,49.9,330.5,50.9,49.3,44.5,43.1,33.1,26.9,16.3,43.5,0.0
25860,20.2,13.9,50.1,331.0,50.9,49.2,44.5,43.1,33.3,26.9,16.3,43.4,0.0
25870,20.2,13.9,49.9,330.6,50.7,49.2,44.5,43.1,33.4,26.9,16.4,43.3,0.0
25880,20.2,13.9,50.3,331.2,50.9,49.2,44.5,43.1,33.4,27.0,16.4,43.2,0.0
25890,20.2,13.8,49.8,330.8,50.6,49.2,44.5,43.2,33.4,27.0,16.4,43.1,0.0
25900,20.1,13.8,50.2,330.9,50.6,49.2,44.5,43.2,33.4,27.0,16.4,43.0,0.0
25910,20.1,13.8,49.9,330.4,50.8,49.2,44.5,43.2,33.4,27.1,16.5,42.9,0.0
25920,20.0,13.7,50.0,330.8,50.9,49.3,44.5,43.2,33.5,27.0,16.5,42.8,0.0
25930,20.0,13.6,49.8,331.4,50.8,49.2,44.5,43.2,33.6,27.0,16.5,42.7,0.0
25940,19.9,13.6,50.0,332.1,50.6,49.3,44.5,43.2,33.7,27.0,16.5,42.6,0.0
25950,19.9,13.6,50.0,331.9,50.9,49.3,44.5,43.2,33.8,27.1,16.5,42.5,0.0
25960,19.8,13.5,50.1,332.5,50.9,49.2,44.5,43.2,33.8,27.1,16.5,42.4,0.0
25970,19.8,13.5,49.9,332.4,50.9,49.2,44.5,43.2,33.9,27.2,16.5,42.3,0.0
25980,19.8,13.5,50.1,332.5,50.8,49.2,44.5,43.2,33.9,27.2,16.6,42.2,0.0
25990,19.9,13.6,49.9,332.0,50.9,49.2,44.5,43.3,33.9,27.2,16.6,42.1,0.0
26000,19.9,13.6,50.0,332.2,50.9,49.2,44.5,43.3,34.0,27.2,16.6,42.0,0.0
26010,20.0,13.7,49.9,332.1,50.6,49.2,44.5,43.3,34.0,27.2,16.6,41.9,0.0
26020,20.1,13.8,50.1,331.9,50.7,49.2,44.5,43.3,34.1,27.2,16.6,41.8,0.0
26030,20.1,13.8,49.9,331.9,50.7,49.2,44.5,43.3,34.1,27.2,16.7,41.7,0.0
26040,20.1,13.8,50.1,332.1,50.8,49.2,44.5,43.4,34.2,27.3,16.7,41.6,0.0
26050,20.2,13.9,50.1,332.2,50.6,49.2,44.5,43.3,34.3,27.4,16.7,41.5,0.0
26060,20.2,13.9,50.3,332.7,50.7,49.3,44.5,43.4,34.5,27.4,16.7,41.4,0.0
26070,20.3,13.9,50.2,332.5,50.9,49.3,44.5,43.4,34.5,27.4,16.7,41.3,0.0
26080,20.2,13.9,50.0,333.2,51.0,49.3,44.5,43.4,34.5,27.4,16.8,41.2,0.0
26090,20.2,13.9,50.1,333.0,50.8,49.2,44.5,43.4,34.5,27.4,16.8,41.1,0.0
26100,20.3,13.9,49.9,333.8,50.8,49.2,44.6,43.4,34.5,27.4,16.8,41.0,0.0
26110,20.2,13.9,49.9,333.7,50.7,49.2,44.6,43.4,34.5,27.4,16.8,40.9,0.0
26120,20.2,13.9,50.0,333.8,50.7,49.2,44.5,43.5,34.6,27.4,16.8,40.8,0.0
26130,20.2,13.8,49.9,334.1,50.8,49.2,44.6,43.5,34.7,27.5,16.8,40.7,0.0
26140,20.2,13.8,49.8,334.8,50.8,49.2,44.6,43.5,34.7,27.5,16.9,40.6,0.0
26150,20.2,13.8,50.1,334.4,50.8,49.2,44.6,43.5,34.8,27.6,16.9,40.6,0.0
26160,20.2,13.8,49.9,334.5,50.9,49.2,44.6,43.5,34.9,27.6,16.9,40.4,0.0
26170,20.1,13.8,49.7,334.3,50.7,49.2,44.6,43.5,34.9,27.7,16.9,40.4,0.0
26180,20.0,13.7,50.0,334.8,50.9,49.2,44.6,43.6,35.0,27.6,17.0,40.3,0.0
26190,20.0,13.7,49.8,333.9,51.0,49.2,44.6,43.6,35.0,27.6,17.0,40.2,0.0
26200,19.9,13.6,49.8,334.5,50.9,49.2,44.6,43.6,35.1,27.6,17.0,40.1,0.0
26210,19.9,13.6,49.8,334.6,50.9,49.2,44.6,43.6,35.1,27.6,17.0,40.0,0.0
26220,19.9,13.6,49.9,334.6,50.8,49.2,44.6,43.6,35.1,27.7,17.0,39.9,0.0
26230,19.9,13.6,50.0,334.9,50.8,49.2,44.6,43.6,35.1,27.8,17.0,39.8,0.0
26240,19.9,13.6,49.9,335.7,50.9,49.2,44.6,43.6,35.2,27.9,17.0,39.7,0.0
26250,19.9,13.6,50.1,335.0,50.7,49.2,44.6,43.7,35.3,27.8,17.1,39.6,0.0
26260,19.9,13.7,50.1,336.5,50.8,49.2,44.6,43.7,35.4,27.8,17.1,39.5,0.0
26270,20.0,13.7,50.0,335.6,50.7,49.2,44.6,43.7,35.4,27.9,17.1,39.4,0.0
26280,20.0,13.7,50.2,335.3,50.8,49.2,44.6,43.7,35.4,27.9,17.1,39.4,0.0
26290,20.0,13.7,49.8,335.3,50.7,49.2,44.6,43.7,35.5,27.9,17.1,39.3,0.0
26300,20.1,13.8,49.9,334.9,50.8,49.2,44.6,43.7,35.5,27.9,17.1,39.2,0.0
26310,20.2,13.8,50.0,335.2,50.8,49.2,44.6,43.7,35.6,28.0,17.2,39.1,0.0
26320,20.1,13.8,49.9,335.6,50.7,49.2,44.6,43.8,35.7,28.0,17.2,39.0,0.0
26330,20.2,13.8,49.9,335.7,50.8,49.2,44.6,43.8,35.7,28.0,17.2,38.9,0.0
26340,20.2,13.9,49.9,336.3,50.6,49.2,44.6,43.8,35.8,28.1,17.2,38.8,0.0
26350,20.2,13.8,49.9,335.7,50.6,49.2,44.7,43.8,35.8,28.1,17.2,38.7,0.0
26360,20.2,13.8,49.8,336.2,50.6,49.2,44.7,43.8,35.7,28.2,17.2,38.6,0.0
26370,20.2,13.9,50.1,336.6,50.5,49.2,44.7,43.8,35.8,28.2,17.3,38.6,0.0
26380,20.2,13.8,50.1,336.5,50.7,49.2,44.7,43.9,35.9,28.2,17.3,38.5,0.0
26390,20.2,13.9,50.1,337.3,50.8,49.1,44.7,43.9,36.0,28.2,17.3,38.4,0.0
26400,20.1,13.8,50.0,338.6,50.5,49.1,44.7,43.9,36.0,28.2,17.3,38.3,0.0
26410,20.1,13.7,49.7,338.1,50.4,49.1,44.7,43.9,36.0,28.3,17.3,38.2,0.0
26420,20.1,13.8,50.0,338.5,50.6,49.1,44.7,43.9,36.0,28.3,17.4,38.1,0.0
26430,20.0,13.7,49.9,339.2,50.8,49.1,44.7,43.9,36.1,28.3,17.4,38.1,0.0
26440,20.0,13.7,49.9,339.1,50.4,49.2,44.7,43.9,36.2,28.4,17.4,38.0,0.0
26450,20.0,13.6,49.7,338.5,50.7,49.2,44.7,43.9,36.2,28.4,17.4,37.9,0.0
26460,19.9,13.6,50.0,338.0,50.7,49.2,44.7,44.0,36.3,28.4,17.4,37.8,0.0
26470,19.9,13.6,49.7,337.7,50.5,49.1,44.7,44.0,36.3,28.4,17.5,37.8,0.0
26480,19.8,13.5,49.8,337.8,50.7,49.1,44.7,44.0,36.4,28.5,17.5,37.7,0.0
26490,19.8,13.6,50.1,337.6,50.5,49.1,44.7,44.0,36.4,28.5,17.5,37.6,0.0
26500,19.8,13.5,49.8,337.5,50.7,49.1,44.7,44.0,36.4,28.5,17.5,37.5,0.0
26510,19.9,13.6,49.9,337.4,50.6,49.1,44.7,44.0,36.4,28.6,17.5,37.4,0.0
26520,20.0,13.7,50.1,338.2,50.4,49.1,44.7,44.0,36.5,28.6,17.6,37.3,0.0
26530,20.1,13.8,49.9,338.1,50.7,49.1,44.7,44.1,36.6,28.6,17.6,37.3,0.0
26540,20.1,13.8,50.0,339.2,50.6,49.1,44.7,44.1,36.6,28.7,17.6,37.2,0.0
26550,20.1,13.8,50.0,338.9,50.6,49.1,44.7,44.1,36.7,28.8,17.6,37.1,0.0
26560,20.1,13.8,50.1,339.4,50.5,49.1,44.7,44.1,36.7,28.8,17.6,37.0,0.0
26570,20.2,13.8,50.0,339.4,50.7,49.1,44.8,44.1,36.8,28.7,17.7,36.9,0.0
26580,20.2,13.9,50.3,339.7,50.6,49.1,44.8,44.1,36.8,28.8,17.7,36.9,0.0
26590,20.2,13.9,50.1,339.7,50.6,49.1,44.8,44.1,36.8,28.8,17.7,36.8,0.0
26600,20.2,13.9,50.2,339.8,50.4,49.1,44.8,44.2,36.8,28.9,17.7,36.7,0.0
26610,20.2,13.9,50.3,339.9,50.6,49.1,44.8,44.2,36.9,28.9,17.8,36.6,0.0
26620,20.2,13.9,50.0,340.5,50.6,49.1,44.8,44.2,37.0,28.9,17.8,36.5,0.0
26630,20.2,13.9,50.3,340.5,50.6,49.1,44.8,44.2,37.0,29.0,17.8,36.5,0.0
26640,20.2,13.9,50.1,341.2,50.6,49.1,44.8,44.2,37.0,29.0,17.8,36.4,0.0
26650,20.3,13.9,50.2,341.3,50.5,49.1,44.8,44.2,37.1,29.0,17.9,36.3,0.0
26660,20.3,13.9,49.8,341.7,50.6,49.1,44.8,44.2,37.1,29.1,17.9,36.2,0.0
26670,20.3,13.9,50.1,342.3,50.8,49.1,44.8,44.2,37.2,29.1,17.9,36.2,0.0
26680,20.2,13.9,50.0,341.0,50.7,49.1,44.8,44.2,37.2,29.1,17.9,36.1,0.0
26690,20.2,13.9,50.0,341.6,50.7,49.1,44.8,44.3,37.2,29.2,17.9,36.0,0.0
26700,20.2,13.8,50.0,341.7,50.6,49.1,44.8,44.3,37.3,29.2,18.0,35.9,0.0
26710,20.1,13.8,49.9,341.7,50.4,49.1,44.8,44.3,37.3,29.2,18.0,35.9,0.0
26720,20.1,13.8,50.2,341.5,50.5,49.1,44.8,44.3,37.4,29.3,18.0,35.8,0.0
26730,20.0,13.7,49.9,341.3,50.7,49.1,44.8,44.3,37.4,29.3,18.0,35.7,0.0
26740,19.9,13.7,50.0,341.1,50.5,49.1,44.8,44.3,37.4,29.3,18.1,35.6,0.0
26750,19.9,13.6,50.0,341.4,50.8,49.1,44.9,44.3,37.5,29.3,18.1,35.6,0.0
26760,19.9,13.6,49.8,341.1,50.6,49.1,44.9,44.3,37.5,29.4,18.1,35.5,0.0
26770,19.9,13.6,50.1,341.7,50.6,49.1,44.9,44.4,37.6,29.4,18.1,35.4,0.0
26780,20.0,13.7,50.0,342.0,50.7,49.1,44.9,44.4,37.6,29.5,18.2,35.4,0.0
26790,20.0,13.7,50.0,341.6,50.8,49.1,44.9,44.4,37.6,29.5,18.2,35.3,0.0
26800,20.0,13.7,50.0,342.1,50.7,49.1,44.9,44.4,37.7,29.5,18.2,35.2,0.0
26810,20.1,13.8,50.1,344.1,50.7,49.1,44.9,44.4,37.7,29.6,18.2,35.1,0.0
26820,20.1,13.8,50.1,342.8,50.5,49.1,44.9,44.4,37.7,29.6,18.2,35.1,0.0
26830,20.2,13.9,50.2,342.7,50.6,49.1,44.9,44.4,37.8,29.6,18.3,35.0,0.0
26840,20.2,13.9,50.4,344.6,50.6,49.1,44.9,44.4,37.8,29.7,18.3,34.9,0.0
26850,20.2,13.9,50.2,343.1,50.7,49.1,44.9,44.4,37.9,29.7,18.3,34.9,0.0
26860,20.2,13.9,50.3,343.1,50.6,49.1,44.9,44.4,37.9,29.8,18.3,34.8,0.0
26870,20.2,13.9,50.3,343.2,50.7,49.0,44.9,44.4,37.9,29.8,18.4,34.7,0.0
26880,20.2,13.9,50.2,343.6,50.4,49.1,45.0,44.5,38.0,29.8,18.4,34.7,0.0
26890,20.2,13.9,50.0,343.0,50.5,49.1,45.0,44.5,38.0,29.8,18.4,34.6,0.0
26900,20.2,13.9,50.0,343.4,50.4,49.0,45.0,44.5,38.1,29.9,18.4,34.5,0.0
26910,20.2,13.9,50.2,343.6,50.3,49.0,45.0,44.5,38.1,29.9,18.5,34.5,0.0
26920,20.2,14.0,50.3,343.4,50.4,49.1,45.0,44.5,38.1,29.9,18.5,34.4,0.0
26930,20.2,13.9,50.2,346.6,50.3,49.1,45.0,44.5,38.2,30.0,18.5,34.3,0.0
26940,20.2,13.9,50.3,344.1,50.4,49.1,45.0,44.5,38.2,30.0,18.5,34.3,0.0
26950,20.1,13.8,50.0,344.0,50.5,49.1,45.0,44.5,38.2,30.1,18.6,34.2,0.0
26960,20.1,13.8,50.1,345.1,50.4,49.1,45.0,44.5,38.3,30.1,18.6,34.2,0.0
26970,20.1,13.8,50.1,344.7,50.6,49.0,45.0,44.5,38.3,30.1,18.6,34.1,0.0
26980,20.1,13.8,50.2,345.1,50.5,49.0,45.0,44.5,38.3,30.2,18.6,34.0,0.0
26990,20.0,13.7,50.1,345.1,50.5,49.1,45.0,44.5,38.4,30.2,18.7,34.0,0.0
27000,20.0,13.7,49.8,347.9,50.8,49.0,45.0,44.6,38.4,30.2,18.7,33.9,0.0
27010,19.9,13.6,49.9,345.3,50.7,49.0,45.0,44.6,38.4,30.3,18.7,33.8,0.0
27020,19.9,13.6,50.0,345.2,50.6,49.0,45.0,44.6,38.5,30.3,18.7,33.8,0.0
27030,19.9,13.6,49.7,344.8,50.6,49.0,45.0,44.6,38.5,30.3,18.7,33.7,0.0
27040,19.9,13.6,49.9,345.9,50.6,49.1,45.1,44.6,38.6,30.4,18.8,33.7,0.0
27050,20.1,13.8,50.1,345.6,50.6,49.0,45.1,44.6,38.6,30.4,18.8,33.6,0.0
27060,20.1,13.8,49.9,345.7,50.4,49.0,45.1,44.6,38.6,30.5,18.8,33.5,0.0
27070,20.1,13.8,50.1,347.1,50.7,49.0,45.1,44.6,38.7,30.5,18.8,33.5,0.0
27080,20.1,13.8,49.9,346.2,50.6,49.0,45.1,44.6,38.7,30.5,18.9,33.4,0.0
27090,20.1,13.8,50.1,346.2,50.5,49.0,45.1,44.6,38.7,30.6,18.9,33.3,0.0
27100,20.2,13.9,50.0,349.1,50.6,49.0,45.1,44.6,38.8,30.6,18.9,33.3,0.0
27110,20.2,13.9,49.7,346.0,50.6,49.0,45.1,44.6,38.8,30.7,19.0,33.2,0.0
27120,20.3,13.9,49.9,346.4,50.7,49.0,45.1,44.7,38.9,30.7,19.0,33.1,0.0
27130,20.3,13.9,49.8,346.4,50.4,49.0,45.1,44.7,38.9,30.7,19.0,33.1,0.0
27140,20.3,13.9,50.0,348.3,50.5,49.0,45.1,44.7,38.9,30.8,19.0,33.0,0.0
27150,20.3,13.9,50.0,346.9,50.6,49.0,45.1,44.7,38.9,30.8,19.0,33.0,0.0
27160,20.3,13.9,49.8,347.0,50.4,49.0,45.1,44.7,39.0,30.8,19.1,32.9,0.0
27170,20.2,13.9,49.9,347.0,50.6,49.0,45.1,44.7,39.0,30.9,19.1,32.9,0.0
27180,20.2,13.8,49.6,347.4,50.6,49.0,45.1,44.7,39.0,30.9,19.1,32.8,0.0
27190,20.1,13.8,49.9,347.1,50.4,49.0,45.2,44.7,39.1,30.9,19.2,32.7,0.0
27200,20.1,13.8,49.8,347.2,50.4,49.0,45.2,44.7,39.1,31.0,19.2,32.7,0.0
27210,20.1,13.7,49.6,351.8,50.2,49.0,45.2,44.7,39.2,31.0,19.2,32.6,0.0
27220,20.1,13.7,49.7,347.5,50.3,49.0,45.2,44.7,39.2,31.1,19.2,32.6,0.0
27230,20.0,13.7,49.8,347.3,50.5,49.0,45.2,44.7,39.2,31.1,19.3,32.5,0.0
27240,19.9,13.6,50.0,347.7,50.6,49.0,45.2,44.7,39.2,31.1,19.3,32.5,0.0
27250,19.9,13.6,49.9,348.0,50.6,49.0,45.2,44.8,39.3,31.2,19.3,32.4,0.0
27260,19.8,13.5,49.9,348.8,50.7,49.0,45.2,44.8,39.3,31.2,19.3,32.4,0.0
