Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
27270,19.8,13.5,49.9,348.4,50.5,49.0,45.3,44.8,39.4,31.2,19.3,32.3,0.0
27280,19.8,13.6,50.0,348.5,50.6,49.0,45.2,44.8,39.4,31.3,19.4,32.2,0.0
27290,19.9,13.6,50.2,348.1,50.4,49.0,45.3,44.8,39.4,31.3,19.4,32.2,0.0
27300,19.9,13.6,50.0,348.5,50.6,49.0,45.2,44.8,39.5,31.4,19.4,32.1,0.0
27310,20.0,13.7,49.9,348.5,50.4,49.0,45.3,44.8,39.5,31.4,19.5,32.1,0.0
27320,20.0,13.7,50.1,348.5,50.5,49.0,45.3,44.8,39.5,31.4,19.5,32.0,0.0
27330,20.1,13.7,49.9,348.3,50.4,49.0,45.3,44.8,39.6,31.5,19.5,31.9,0.0
27340,20.1,13.8,50.3,348.8,50.4,49.0,45.3,44.8,39.6,31.5,19.5,31.9,0.0
27350,20.1,13.8,50.0,348.7,50.3,49.0,45.3,44.9,39.6,31.6,19.6,31.8,0.0
27360,20.1,13.8,49.9,349.0,50.3,49.0,45.3,44.8,39.6,31.6,19.6,31.8,0.0
27370,20.1,13.8,50.0,349.2,50.4,49.0,45.3,44.9,39.7,31.6,19.6,31.7,0.0
27380,20.2,13.9,50.1,349.0,50.3,49.0,45.3,44.9,39.7,31.7,19.6,31.7,0.0
27390,20.2,13.9,49.7,349.1,50.2,49.0,45.3,44.9,39.8,31.7,19.7,31.6,0.0
27400,20.3,13.9,49.9,349.7,50.2,49.0,45.3,44.9,39.8,31.7,19.7,31.6,0.0
27410,20.3,13.9,50.0,349.9,50.3,49.0,45.3,44.9,39.8,31.8,19.7,31.5,0.0
27420,20.3,14.0,49.9,350.0,50.3,49.0,45.3,44.9,39.9,31.8,19.7,31.5,0.0
27430,20.3,14.0,50.0,350.0,50.4,49.0,45.3,44.9,39.9,31.9,19.8,31.4,0.0
27440,20.3,13.9,50.0,350.4,50.5,49.0,45.4,44.9,39.9,31.9,19.8,31.4,0.0
27450,20.3,13.9,50.0,350.1,50.2,49.0,45.4,44.9,39.9,31.9,19.8,31.3,0.0
27460,20.2,13.9,50.1,350.4,50.4,48.9,45.4,44.9,40.0,32.0,19.8,31.3,0.0
27470,20.2,13.8,49.6,350.5,50.3,49.0,45.4,45.0,40.0,32.0,19.8,31.2,0.0
27480,20.2,13.9,49.9,356.3,50.5,49.0,45.4,45.0,40.0,32.1,19.9,31.2,0.0
27490,20.1,13.8,49.9,350.7,50.4,48.9,45.4,45.0,40.1,32.1,19.9,31.1,0.0
27500,20.1,13.8,50.0,350.8,50.5,48.9,45.4,45.0,40.1,32.1,19.9,31.1,0.0
27510,20.0,13.7,50.0,350.7,50.5,49.0,45.4,45.0,40.1,32.2,19.9,31.0,0.0
27520,20.0,13.7,50.1,351.1,50.5,48.9,45.4,45.0,40.2,32.2,20.0,30.9,0.0
27530,19.9,13.6,49.9,350.9,50.6,49.0,45.4,45.0,40.2,32.2,20.0,30.9,0.0
27540,19.9,13.6,49.9,351.4,50.5,49.0,45.4,45.0,40.2,32.3,20.0,30.8,0.0
27550,19.9,13.5,49.8,356.3,50.6,49.0,45.4,45.0,40.3,32.3,20.0,30.8,0.0
27560,19.9,13.7,50.2,351.8,50.4,49.0,45.5,45.0,40.3,32.4,20.1,30.7,0.0
27570,19.9,13.7,50.2,351.3,50.3,49.0,45.5,45.0,40.3,32.4,20.1,30.7,0.0
27580,20.0,13.7,50.0,351.5,50.3,48.9,45.5,45.1,40.4,32.4,20.1,30.6,0.0
27590,20.1,13.8,50.0,351.3,50.4,49.0,45.5,45.1,40.4,32.5,20.1,30.6,0.0
27600,20.1,13.8,50.0,356.3,50.5,48.9,45.5,45.1,40.4,32.5,20.1,30.5,0.0
27610,20.1,13.8,49.9,351.4,50.4,48.9,45.5,45.1,40.4,32.6,20.2,30.5,0.0
27620,20.1,13.8,50.1,351.4,50.3,48.9,45.5,45.1,40.5,32.6,20.2,30.5,0.0
27630,20.2,13.9,49.9,351.2,50.3,48.9,45.5,45.1,40.5,32.6,20.2,30.4,0.0
27640,20.2,13.9,49.7,352.2,50.3,48.9,45.5,45.1,40.5,32.7,20.2,30.4,0.0
27650,20.2,13.9,50.1,352.0,50.4,48.9,45.5,45.1,40.6,32.7,20.3,30.3,0.0
27660,20.2,13.9,49.8,352.8,50.1,48.9,45.5,45.1,40.6,32.7,20.3,30.3,0.0
27670,20.2,13.9,50.0,352.5,50.3,48.9,45.5,45.1,40.6,32.8,20.3,30.2,0.0
27680,20.3,13.9,50.0,352.9,50.2,48.9,45.5,45.1,40.7,32.8,20.3,30.2,0.0
27690,20.2,13.9,49.9,353.2,50.4,48.9,45.6,45.2,40.7,32.9,20.4,30.1,0.0
27700,20.2,13.8,49.6,353.4,50.4,48.9,45.6,45.2,40.7,32.9,20.4,30.1,0.0
27710,20.2,13.8,49.9,353.5,50.3,48.9,45.6,45.2,40.7,32.9,20.4,30.0,0.0
27720,20.2,13.8,49.5,353.6,50.4,48.9,45.6,45.2,40.8,33.0,20.4,30.0,0.0
27730,20.1,13.8,49.8,353.6,50.2,48.9,45.6,45.2,40.8,33.0,20.4,29.9,0.0
27740,20.1,13.8,49.8,353.8,50.2,48.9,45.6,45.2,40.8,33.1,20.5,29.9,0.0
27750,20.1,13.7,49.5,353.8,50.4,48.9,45.6,45.2,40.9,33.1,20.5,29.9,0.0
27760,20.0,13.7,49.6,353.7,50.4,48.9,45.6,45.2,40.9,33.1,20.5,29.8,0.0
27770,20.0,13.6,49.6,358.6,50.5,48.9,45.6,45.2,40.9,33.2,20.5,29.8,0.0
27780,19.9,13.6,49.8,354.4,50.6,48.9,45.7,45.2,41.0,33.2,20.6,29.8,0.0
27790,19.9,13.6,49.9,354.0,50.5,48.9,45.7,45.3,41.0,33.2,20.6,29.7,0.0
27800,19.9,13.6,49.7,354.3,50.5,48.9,45.7,45.3,41.0,33.3,20.6,29.7,0.0
27810,19.9,13.6,49.6,354.8,50.4,48.9,45.7,45.3,41.0,33.3,20.6,29.6,0.0
27820,19.9,13.6,49.8,354.5,50.4,48.9,45.7,45.3,41.1,33.4,20.6,29.6,0.0
27830,20.0,13.7,49.8,354.2,50.4,48.9,45.7,45.3,41.1,33.4,20.7,29.5,0.0
27840,20.0,13.7,49.8,354.5,50.3,48.9,45.7,45.3,41.1,33.4,20.7,29.5,0.0
27850,20.1,13.8,50.0,358.7,50.3,48.9,45.7,45.3,41.2,33.5,20.7,29.4,0.0
27860,20.1,13.8,49.8,354.9,50.3,48.9,45.7,45.3,41.2,33.5,20.7,29.4,0.0
27870,20.1,13.8,49.9,354.8,50.4,48.9,45.8,45.3,41.2,33.6,20.7,29.3,0.0
27880,20.1,13.8,50.1,359.5,50.5,48.9,45.8,45.3,41.3,33.6,20.8,29.3,0.0
27890,20.2,13.8,49.9,355.0,50.2,48.9,45.8,45.4,41.3,33.7,20.8,29.2,0.0
27900,20.2,13.8,50.0,355.3,50.3,48.9,45.8,45.4,41.3,33.7,20.8,29.2,0.0
27910,20.2,13.8,49.8,359.9,50.4,48.9,45.8,45.4,41.3,33.7,20.8,29.2,0.0
27920,20.2,13.8,49.9,355.7,50.3,48.9,45.8,45.4,41.4,33.7,20.8,29.1,0.0
27930,20.2,13.8,49.7,356.2,50.2,48.9,45.8,45.4,41.4,33.8,20.9,29.1,0.0
27940,20.2,13.8,49.9,355.8,50.4,48.9,45.8,45.4,41.4,33.8,20.9,29.0,0.0
27950,20.2,13.8,49.7,359.8,50.3,48.9,45.8,45.4,41.4,33.9,20.9,29.0,0.0
27960,20.2,13.8,49.8,355.8,50.3,48.8,45.8,45.4,41.5,33.9,20.9,29.0,0.0
27970,20.1,13.8,49.7,355.6,50.3,48.9,45.8,45.4,41.5,34.0,21.0,28.9,0.0
27980,20.1,13.7,49.8,356.0,50.4,48.9,45.8,45.4,41.5,34.0,21.0,28.9,0.0
27990,20.0,13.7,49.9,356.3,50.2,48.9,45.9,45.5,41.6,34.0,21.0,28.8,0.0
28000,20.0,13.6,49.7,356.6,50.2,48.9,45.9,45.4,41.6,34.1,21.0,28.8,0.0
28010,19.9,13.6,50.0,356.4,50.4,48.9,45.9,45.5,41.6,34.1,21.0,28.8,0.0
28020,19.9,13.6,49.9,357.1,50.3,48.9,45.9,45.5,41.7,34.2,21.1,28.7,0.0
28030,19.8,13.5,49.7,357.0,50.2,48.9,45.9,45.5,41.7,34.2,21.1,28.7,0.0
28040,19.8,13.5,49.8,361.6,50.5,48.9,45.9,45.5,41.7,34.2,21.1,28.7,0.0
28050,19.8,13.5,50.0,357.0,50.4,48.9,45.9,45.5,41.7,34.3,21.1,28.6,0.0
28060,19.9,13.6,50.0,357.1,50.5,48.9,45.9,45.5,41.8,34.3,21.1,28.6,0.0
28070,20.0,13.7,50.0,357.1,50.3,48.9,45.9,45.5,41.8,34.3,21.2,28.5,0.0
28080,20.1,13.8,50.2,357.4,50.2,48.9,46.0,45.5,41.8,34.4,21.2,28.5,0.0
28090,20.1,13.8,50.3,357.5,50.4,48.9,46.0,45.5,41.8,34.4,21.2,28.4,0.0
28100,20.1,13.8,50.2,357.3,50.5,48.9,46.0,45.6,41.8,34.5,21.2,28.4,0.0
28110,20.1,13.8,50.1,357.7,50.1,48.9,46.0,45.6,41.9,34.5,21.2,28.4,0.0
28120,20.1,13.8,50.2,358.0,50.3,48.8,46.0,45.6,41.9,34.5,21.3,28.3,0.0
28130,20.2,13.8,49.9,358.0,50.2,48.8,46.0,45.6,41.9,34.6,21.3,28.3,0.0
28140,20.2,13.8,49.9,361.9,50.4,48.8,46.0,45.6,42.0,34.6,21.3,28.3,0.0
28150,20.2,13.9,49.8,358.6,50.4,48.9,46.0,45.6,42.0,34.6,21.3,28.2,0.0
28160,20.2,13.9,50.0,358.2,50.3,48.9,46.0,45.6,42.0,34.7,21.3,28.2,0.0
28170,20.2,13.9,49.9,357.9,50.3,48.9,46.0,45.6,42.1,34.7,21.4,28.1,0.0
28180,20.2,13.9,50.0,358.2,50.4,48.8,46.0,45.7,42.1,34.8,21.4,28.1,0.0
28190,20.2,13.9,50.0,358.4,50.2,48.8,46.1,45.7,42.1,34.8,21.4,28.1,0.0
28200,20.2,13.8,49.7,358.7,50.3,48.8,46.1,45.7,42.1,34.8,21.4,28.0,0.0
28210,20.1,13.8,49.7,358.9,50.2,48.8,46.1,45.7,42.2,34.9,21.4,28.0,0.0
28220,20.1,13.7,49.7,358.8,50.2,48.9,46.1,45.7,42.2,34.9,21.4,28.0,0.0
28230,20.1,13.7,49.7,358.9,50.3,48.8,46.1,45.7,42.2,35.0,21.5,27.9,0.0
28240,20.0,13.7,50.0,359.1,50.2,48.8,46.1,45.7,42.2,35.0,21.5,27.9,0.0
28250,20.0,13.7,49.9,358.9,50.4,48.8,46.1,45.7,42.3,35.1,21.5,27.9,0.0
28260,19.9,13.6,50.0,359.0,50.2,48.9,46.1,45.7,42.3,35.1,21.5,27.8,0.0
28270,19.9,13.6,49.9,359.2,50.3,48.8,46.1,45.7,42.3,35.1,21.6,27.8,0.0
28280,19.8,13.6,50.2,359.4,50.2,48.8,46.2,45.8,42.4,35.2,21.6,27.8,0.0
28290,19.8,13.5,50.2,359.2,50.3,48.8,46.2,45.8,42.4,35.2,21.6,27.7,0.0
28300,19.8,13.5,50.3,359.1,50.4,48.8,46.2,45.8,42.4,35.2,21.6,27.7,0.0
28310,19.8,13.5,50.1,359.6,49.9,48.8,46.2,45.8,42.4,35.3,21.6,27.7,0.0
28320,19.9,13.6,50.0,359.2,49.9,48.9,46.2,45.8,42.5,35.3,21.7,27.6,0.0
28330,19.9,13.6,50.4,359.7,50.1,48.8,46.2,45.8,42.5,35.4,21.7,27.6,0.0
28340,19.9,13.6,50.0,360.1,50.0,48.8,46.2,45.8,42.5,35.4,21.7,27.6,0.0
28350,19.9,13.7,50.2,363.8,50.1,48.8,46.2,45.8,42.5,35.5,21.7,27.5,0.0
28360,20.0,13.7,50.4,360.5,50.3,48.8,46.3,45.8,42.6,35.5,21.7,27.5,0.0
28370,20.0,13.8,50.3,360.5,50.1,48.8,46.3,45.8,42.6,35.5,21.7,27.5,0.0
28380,20.0,13.8,50.5,360.4,50.2,48.8,46.3,45.9,42.6,35.5,21.7,27.4,0.0
28390,20.1,13.9,50.4,360.5,50.3,48.8,46.3,45.9,42.6,35.6,21.8,27.4,0.0
28400,20.2,13.9,50.3,360.6,50.0,48.8,46.3,45.9,42.7,35.6,21.8,27.4,0.0
28410,20.2,13.9,50.3,360.6,50.0,48.8,46.3,45.9,42.7,35.7,21.8,27.3,0.0
28420,20.2,13.9,50.3,360.7,50.4,48.8,46.3,45.9,42.7,35.7,21.8,27.3,0.0
28430,20.2,13.9,50.3,360.6,50.4,48.8,46.3,45.9,42.8,35.7,21.8,27.3,0.0
28440,20.3,14.0,50.4,360.8,50.2,48.8,46.3,45.9,42.8,35.8,21.9,27.2,0.0
28450,20.2,13.9,50.2,360.8,50.4,48.8,46.3,45.9,42.8,35.8,21.9,27.2,0.0
28460,20.2,13.9,50.4,361.2,50.3,48.8,46.3,45.9,42.8,35.9,21.9,27.2,0.0
28470,20.2,13.9,50.4,364.9,50.1,48.8,46.4,46.0,42.8,35.9,21.9,27.1,0.0
28480,20.2,13.9,50.1,361.2,50.1,48.8,46.4,46.0,42.9,35.9,21.9,27.1,0.0
28490,20.2,13.9,50.3,360.9,50.1,48.8,46.4,46.0,42.9,36.0,22.0,27.1,0.0
28500,20.2,13.9,50.1,361.3,50.2,48.8,46.4,46.0,42.9,36.0,22.0,27.0,0.0
28510,20.1,13.8,50.2,361.5,50.3,48.8,46.4,46.0,43.0,36.0,22.0,27.0,0.0
28520,20.0,13.7,50.1,361.4,50.4,48.7,46.4,46.0,43.0,36.1,22.0,27.0,0.0
28530,20.1,13.8,50.0,361.9,50.3,48.8,46.4,46.0,43.0,36.1,22.0,26.9,0.0
28540,20.0,13.7,50.0,362.1,50.2,48.8,46.4,46.1,43.0,36.2,22.0,26.9,0.0
28550,19.9,13.6,50.0,362.1,49.9,48.8,46.5,46.1,43.1,36.2,22.1,26.9,0.0
28560,19.9,13.6,50.0,362.3,50.3,48.8,46.5,46.1,43.1,36.2,22.1,26.9,0.0
28570,19.9,13.6,49.9,362.3,50.4,48.8,46.5,46.1,43.1,36.3,22.1,26.8,0.0
28580,19.9,13.6,50.0,362.7,50.0,48.7,46.5,46.1,43.1,36.3,22.1,26.8,0.0
28590,19.8,13.6,50.0,365.9,50.3,48.7,46.5,46.1,43.2,36.4,22.1,26.8,0.0
28600,19.9,13.6,50.2,362.8,50.2,48.7,46.5,46.1,43.2,36.4,22.1,26.7,0.0
28610,20.0,13.7,50.0,366.4,50.4,48.8,46.5,46.1,43.2,36.4,22.2,26.7,0.0
28620,20.1,13.8,50.4,363.0,50.2,48.8,46.5,46.1,43.2,36.5,22.2,26.7,0.0
28630,20.2,13.8,50.0,362.9,50.2,48.8,46.5,46.1,43.3,36.5,22.2,26.6,0.0
28640,20.2,13.8,49.9,363.1,50.1,48.8,46.5,46.2,43.3,36.6,22.2,26.6,0.0
28650,20.1,13.8,50.2,362.8,50.0,48.8,46.6,46.2,43.3,36.6,22.2,26.6,0.0
28660,20.2,13.9,50.2,362.8,50.0,48.7,46.6,46.2,43.3,36.6,22.2,26.5,0.0
28670,20.3,13.9,49.9,362.2,50.3,48.7,46.6,46.2,43.4,36.7,22.3,26.5,0.0
28680,20.3,14.0,50.1,362.6,50.2,48.7,46.6,46.2,43.4,36.7,22.3,26.5,0.0
28690,20.3,13.9,50.0,367.0,50.2,48.7,46.6,46.2,43.4,36.7,22.3,26.4,0.0
28700,20.3,13.9,49.8,363.0,50.3,48.7,46.6,46.2,43.4,36.8,22.3,26.4,0.0
28710,20.3,13.9,49.9,363.8,50.1,48.7,46.6,46.2,43.5,36.8,22.3,26.4,0.0
28720,20.2,13.9,49.9,364.2,50.1,48.7,46.6,46.2,43.5,36.8,22.3,26.4,0.0
28730,20.2,13.9,49.8,364.0,50.3,48.7,46.7,46.3,43.5,36.9,22.4,26.3,0.0
28740,20.2,13.8,49.9,364.3,50.3,48.7,46.7,46.3,43.5,36.9,22.4,26.3,0.0
28750,20.2,13.8,50.0,364.1,49.6,48.7,46.7,46.3,43.6,37.0,22.4,26.3,0.0
28760,20.1,13.8,49.9,364.0,50.0,48.7,46.7,46.3,43.6,37.0,22.4,26.2,0.0
28770,20.1,13.8,50.0,363.7,50.0,48.7,46.7,46.3,43.6,37.0,22.4,26.2,0.0
28780,20.0,13.7,49.7,368.6,50.0,48.7,46.7,46.3,43.6,37.1,22.4,26.2,0.0
28790,20.0,13.7,49.8,363.6,50.3,48.7,46.7,46.3,43.7,37.1,22.4,26.2,0.0
28800,20.0,13.7,50.1,364.2,50.3,48.7,46.8,46.4,43.7,37.2,22.5,26.1,0.0
28810,19.9,13.6,49.8,364.1,50.2,48.6,46.8,46.4,43.7,37.2,22.5,26.1,0.0
28820,19.9,13.6,49.9,364.2,50.3,48.7,46.8,46.4,43.7,37.2,22.5,26.1,0.0
28830,19.8,13.5,49.9,364.2,50.2,48.6,46.8,46.4,43.8,37.3,22.5,26.0,0.0
28840,19.9,13.6,49.9,364.7,49.8,48.6,46.8,46.4,43.8,37.3,22.5,26.0,0.0
28850,20.0,13.7,50.0,364.7,50.0,48.7,46.8,46.4,43.8,37.4,22.5,26.0,0.0
28860,20.1,13.8,50.1,365.0,49.9,48.7,46.8,46.4,43.8,37.4,22.5,26.0,0.0
28870,20.1,13.8,50.2,365.0,50.1,48.6,46.8,46.4,43.9,37.4,22.5,26.0,0.0
28880,20.1,13.8,50.1,365.1,50.0,48.6,46.8,46.5,43.9,37.5,22.6,25.9,0.0
28890,20.1,13.8,50.2,365.3,49.8,48.7,46.8,46.5,43.9,37.5,22.6,25.9,0.0
28900,20.1,13.8,50.0,365.5,50.2,48.5,46.8,46.5,43.9,37.5,22.6,25.9,0.0
28910,20.2,13.8,50.0,365.8,50.3,48.6,46.9,46.5,44.0,37.6,22.6,25.9,0.0
28920,20.2,13.9,49.8,366.0,50.2,48.6,46.9,46.5,44.0,37.6,22.6,25.8,0.0
28930,20.2,13.8,49.9,366.0,50.0,48.6,46.9,46.5,44.0,37.6,22.6,25.8,0.0
28940,20.2,13.9,50.1,366.4,50.2,48.6,46.9,46.5,44.0,37.7,22.7,25.8,0.0
28950,20.2,13.9,50.0,366.1,50.0,48.6,46.9,46.5,44.1,37.7,22.7,25.8,0.0
28960,20.2,13.9,50.2,365.9,50.0,48.5,46.9,46.5,44.1,37.8,22.7,25.7,0.0
28970,20.2,13.9,49.8,366.1,50.2,48.6,46.9,46.6,44.1,37.8,22.7,25.7,0.0
28980,20.2,13.9,50.0,366.4,50.0,48.4,46.9,46.6,44.1,37.8,22.7,25.7,0.0
28990,20.2,13.8,49.8,366.3,50.2,48.5,46.9,46.6,44.1,37.9,22.7,25.6,0.0
29000,20.1,13.8,50.0,366.7,50.1,48.5,47.0,46.6,44.2,37.9,22.7,25.6,0.0
29010,20.2,13.8,49.9,367.0,50.3,48.5,47.0,46.6,44.2,37.9,22.8,25.6,0.0
29020,20.1,13.8,49.8,367.0,50.2,48.5,47.0,46.6,44.2,38.0,22.7,25.6,0.0
29030,20.1,13.7,49.9,366.5,50.2,48.5,47.0,46.6,44.3,38.0,22.8,25.6,0.0
29040,20.0,13.7,50.0,371.2,50.2,48.5,47.0,46.7,44.3,38.1,22.8,25.5,0.0
29050,19.9,13.6,50.0,366.5,50.2,48.4,47.0,46.6,44.3,38.1,22.8,25.5,0.0
29060,19.9,13.6,49.9,367.2,50.1,48.4,47.0,46.7,44.3,38.1,22.8,25.5,0.0
29070,19.8,13.5,49.9,367.1,50.3,48.4,47.0,46.7,44.4,38.2,22.8,25.4,0.0
29080,19.8,13.5,49.7,366.6,50.2,48.4,47.0,46.7,44.4,38.2,22.8,25.4,0.0
29090,19.7,13.5,49.9,366.9,50.2,48.4,47.0,46.7,44.4,38.2,22.8,25.4,0.0
29100,19.7,13.5,50.0,370.7,50.3,48.4,47.1,46.7,44.4,38.3,22.9,25.4,0.0
29110,19.7,13.5,49.8,367.6,50.4,48.3,47.1,46.7,44.4,38.3,22.9,25.4,0.0
29120,19.8,13.5,49.9,367.6,50.2,48.2,47.1,46.7,44.5,38.3,22.9,25.3,0.0
29130,19.8,13.6,50.1,367.5,50.1,48.3,47.1,46.8,44.5,38.4,22.9,25.3,0.0
29140,20.0,13.7,50.2,367.6,49.9,48.3,47.1,46.8,44.5,38.4,22.9,25.3,0.0
29150,20.0,13.7,50.0,367.5,50.0,48.3,47.1,46.8,44.5,38.5,22.9,25.3,0.0
29160,20.0,13.7,50.1,367.6,50.3,48.3,47.1,46.8,44.6,38.5,22.9,25.2,0.0
29170,20.0,13.7,50.2,366.8,50.1,48.2,47.2,46.8,44.6,38.5,22.9,25.2,0.0
29180,20.1,13.8,50.2,367.5,49.9,48.1,47.2,46.8,44.6,38.6,23.0,25.2,0.0
29190,20.1,13.8,50.2,368.0,50.2,48.2,47.2,46.8,44.6,38.6,23.0,25.2,0.0
29200,20.1,13.8,50.2,368.6,50.2,48.1,47.2,46.8,44.7,38.6,23.0,25.1,0.0
29210,20.2,13.9,50.1,368.9,50.0,48.1,47.2,46.8,44.7,38.7,23.0,25.1,0.0
29220,20.2,13.9,49.9,369.3,50.1,48.1,47.2,46.9,44.7,38.7,23.0,25.1,0.0
29230,20.2,13.9,50.2,369.2,50.1,48.1,47.2,46.9,44.7,38.8,23.0,25.1,0.0
29240,20.3,13.9,49.9,369.1,50.2,48.3,47.2,46.9,44.7,38.8,23.0,25.0,0.0
29250,20.2,13.9,49.8,368.8,50.2,48.1,47.2,46.9,44.7,38.8,23.0,25.0,0.0
29260,20.2,13.9,50.0,369.2,50.1,48.1,47.2,46.9,44.8,38.8,23.0,25.0,0.0
29270,20.2,13.9,49.9,374.2,50.1,48.1,47.3,46.9,44.8,38.9,23.1,25.0,0.0
29280,20.2,13.9,50.0,374.0,50.1,48.1,47.3,46.9,44.8,38.9,23.1,25.0,0.0
29290,20.2,13.8,49.9,368.6,49.8,48.0,47.3,46.9,44.8,38.9,23.1,24.9,0.0
29300,20.1,13.8,49.9,374.7,50.3,48.0,47.3,47.0,44.9,39.0,23.1,24.9,0.0
29310,20.1,13.7,49.7,368.9,50.1,48.1,47.3,47.0,44.9,39.0,23.1,24.9,0.0
29320,20.0,13.6,49.6,369.6,50.2,48.1,47.3,47.0,44.9,39.1,23.1,24.9,0.0
29330,20.0,13.6,49.6,369.3,50.1,48.1,47.4,47.0,44.9,39.1,23.1,24.9,0.0
29340,19.9,13.6,49.8,369.3,50.1,48.0,47.4,47.0,45.0,39.1,23.1,24.8,0.0
29350,19.8,13.5,49.8,369.2,50.0,48.0,47.4,47.0,45.0,39.2,23.1,24.8,0.0
29360,19.8,13.5,49.9,369.0,50.0,48.0,47.4,47.0,45.0,39.2,23.1,24.8,0.0
29370,19.8,13.5,49.8,369.0,50.2,48.0,47.4,47.1,45.0,39.3,23.2,24.8,0.0
29380,19.9,13.6,50.0,369.3,49.9,48.0,47.4,47.1,45.1,39.3,23.2,24.7,0.0
29390,19.9,13.6,50.0,374.6,50.1,48.0,47.4,47.1,45.1,39.3,23.2,24.7,0.0
29400,20.0,13.7,49.9,369.8,50.1,48.0,47.4,47.1,45.1,39.3,23.2,24.7,0.0
29410,20.0,13.7,50.0,369.3,49.8,48.1,47.4,47.1,45.1,39.4,23.2,24.7,0.0
29420,20.0,13.7,49.9,370.3,49.8,48.1,47.4,47.1,45.1,39.4,23.2,24.7,0.0
29430,20.1,13.7,49.9,370.1,49.7,48.1,47.5,47.1,45.1,39.5,23.2,24.6,0.0
29440,20.1,13.7,50.0,370.2,49.9,48.1,47.5,47.1,45.2,39.5,23.2,24.6,0.0
29450,20.1,13.8,50.1,370.5,49.8,48.1,47.5,47.2,45.2,39.6,23.2,24.6,0.0
29460,20.1,13.8,50.0,370.8,49.8,48.1,47.5,47.2,45.2,39.6,23.3,24.6,0.0
29470,20.1,13.8,50.1,370.3,50.1,48.1,47.5,47.2,45.2,39.6,23.3,24.6,0.0
29480,20.1,13.8,50.1,370.7,50.0,48.1,47.5,47.2,45.3,39.6,23.3,24.6,0.0
29490,20.2,13.9,49.9,370.9,50.1,48.1,47.5,47.2,45.3,39.7,23.3,24.5,0.0
29500,20.2,13.9,50.0,375.7,50.1,48.1,47.6,47.2,45.3,39.7,23.3,24.5,0.0
29510,20.1,13.8,49.8,371.4,49.9,48.1,47.6,47.2,45.3,39.8,23.3,24.5,0.0
29520,20.2,13.9,49.9,371.5,50.2,48.1,47.6,47.2,45.4,39.8,23.3,24.5,0.0
29530,20.3,13.9,50.0,370.9,50.2,48.1,47.6,47.2,45.4,39.8,23.3,24.4,0.0
29540,20.2,13.9,49.9,376.2,50.2,48.1,47.6,47.3,45.4,39.8,23.3,24.4,0.0
29550,20.3,13.9,50.0,371.7,49.9,48.1,47.6,47.3,45.4,39.9,23.3,24.4,0.0
29560,20.2,13.8,49.9,371.4,50.0,48.1,47.6,47.3,45.4,39.9,23.4,24.4,0.0
29570,20.1,13.8,50.0,371.4,50.0,48.1,47.6,47.3,45.5,39.9,23.4,24.4,0.0
29580,20.1,13.7,49.8,371.6,50.1,48.1,47.6,47.3,45.5,40.0,23.4,24.3,0.0
29590,20.0,13.7,49.9,372.0,50.2,48.2,47.7,47.3,45.5,40.0,23.4,24.3,0.0
29600,19.9,13.6,49.7,372.3,49.9,48.2,47.7,47.3,45.5,40.1,23.4,24.3,0.0
29610,19.8,13.5,49.8,372.2,49.9,48.1,47.7,47.3,45.5,40.1,23.4,24.3,0.0
29620,19.7,13.4,49.7,372.0,49.9,48.2,47.7,47.4,45.6,40.1,23.4,24.3,0.0
29630,19.7,13.5,50.0,372.3,50.0,48.2,47.7,47.4,45.6,40.2,23.4,24.3,0.0
29640,19.7,13.4,49.7,376.8,50.0,48.2,47.7,47.4,45.6,40.2,23.4,24.3,0.0
29650,19.7,13.4,49.9,372.3,49.9,48.2,47.7,47.4,45.6,40.2,23.5,24.3,0.0
29660,19.8,13.5,49.9,372.9,50.0,48.2,47.7,47.4,45.6,40.3,23.5,24.2,0.0
29670,19.8,13.5,49.8,372.6,50.1,48.2,47.8,47.4,45.7,40.3,23.5,24.2,0.0
29680,19.8,13.6,50.0,373.0,50.0,48.2,47.8,47.4,45.7,40.3,23.5,24.2,0.0
29690,19.9,13.7,50.1,372.1,50.1,48.2,47.8,47.4,45.7,40.3,23.5,24.2,0.0
29700,20.0,13.7,50.2,372.3,50.0,48.2,47.8,47.5,45.7,40.4,23.5,24.2,0.0
29710,20.0,13.7,50.2,372.1,50.1,48.2,47.8,47.5,45.7,40.4,23.5,24.1,0.0
29720,20.0,13.7,49.8,372.8,50.0,48.3,47.8,47.5,45.8,40.5,23.5,24.1,0.0
29730,20.1,13.8,49.8,372.8,50.0,48.3,47.8,47.5,45.8,40.5,23.5,24.1,0.0
29740,20.2,13.9,50.2,373.6,50.0,48.2,47.8,47.5,45.8,40.6,23.5,24.1,0.0
29750,20.2,13.8,50.0,373.8,50.1,48.3,47.8,47.5,45.8,40.6,23.5,24.1,0.0
29760,20.2,13.9,50.1,373.5,49.9,48.3,47.9,47.6,45.8,40.6,23.6,24.1,0.0
29770,20.2,13.9,50.1,373.6,49.7,48.3,47.8,47.6,45.8,40.6,23.6,24.0,0.0
29780,20.2,13.9,50.0,374.0,49.9,48.4,47.9,47.6,45.8,40.6,23.6,24.0,0.0
29790,20.2,13.9,50.0,377.9,50.1,48.4,47.9,47.6,45.9,40.7,23.6,24.0,0.0
29800,20.2,13.9,50.1,373.6,50.2,48.3,47.9,47.6,45.9,40.7,23.6,24.0,0.0
29810,20.2,13.9,50.1,373.8,49.8,48.4,47.9,47.6,45.9,40.8,23.6,24.0,0.0
29820,20.2,13.9,50.0,373.9,50.0,48.4,47.9,47.6,45.9,40.8,23.6,23.9,0.0
29830,20.2,13.9,50.0,379.4,50.0,48.3,48.0,47.6,46.0,40.8,23.6,23.9,0.0
29840,20.2,13.9,49.9,374.6,50.0,48.4,48.0,47.7,46.0,40.9,23.6,23.9,0.0
29850,20.2,13.8,49.8,374.6,49.7,48.4,48.0,47.7,46.0,40.9,23.6,23.9,0.0
29860,20.1,13.8,50.0,374.6,50.0,48.5,48.0,47.7,46.0,40.9,23.6,23.9,0.0
29870,20.1,13.8,50.1,378.8,49.8,48.4,48.0,47.7,46.0,40.9,23.7,23.9,0.0
29880,20.0,13.7,50.1,374.6,49.7,48.4,48.0,47.7,46.0,41.0,23.7,23.9,0.0
29890,20.0,13.7,50.1,374.2,50.0,48.4,48.0,47.7,46.1,41.1,23.7,23.8,0.0
29900,19.9,13.6,49.9,374.6,50.0,48.4,48.0,47.7,46.1,41.1,23.7,23.8,0.0
29910,19.9,13.6,49.9,374.7,50.1,48.4,48.1,47.8,46.1,41.1,23.7,23.8,0.0
29920,19.9,13.6,50.0,375.1,50.2,48.5,48.1,47.8,46.1,41.1,23.7,23.8,0.0
29930,20.0,13.6,49.8,375.0,50.2,48.5,48.1,47.8,46.2,41.2,23.7,23.8,0.0
29940,20.0,13.7,50.0,375.2,50.1,48.5,48.1,47.8,46.2,41.2,23.7,23.7,0.0
29950,20.1,13.7,49.8,375.1,49.9,48.4,48.1,47.8,46.2,41.2,23.7,23.7,0.0
29960,20.2,13.9,50.1,374.8,50.1,48.5,48.1,47.8,46.2,41.3,23.7,23.7,0.0
29970,20.2,13.9,49.9,375.0,50.1,48.5,48.1,47.8,46.2,41.3,23.7,23.7,0.0
29980,20.2,13.9,50.0,375.6,49.8,48.5,48.1,47.8,46.2,41.3,23.8,23.7,0.0
29990,20.2,13.9,50.1,375.7,50.2,48.5,48.1,47.8,46.2,41.4,23.8,23.7,0.0
30000,20.2,13.9,50.2,376.5,49.5,48.6,48.1,47.9,46.3,41.4,23.8,23.7,0.0
30010,20.2,13.9,50.1,376.3,49.9,48.5,48.1,47.9,46.3,41.4,23.8,23.7,0.0
30020,20.2,13.9,50.3,376.8,49.9,48.5,48.2,47.9,46.3,41.5,23.8,23.7,0.0
30030,20.2,13.9,50.0,376.8,50.0,48.5,48.2,47.9,46.3,41.5,23.8,23.6,0.0
30040,20.2,13.9,50.2,381.6,49.8,48.6,48.2,47.9,46.3,41.5,23.8,23.6,0.0
30050,20.2,13.9,50.2,376.7,49.8,48.6,48.2,47.9,46.4,41.6,23.8,23.6,0.0
30060,20.2,13.9,50.2,376.6,49.9,48.6,48.2,47.9,46.4,41.6,23.8,23.6,0.0
30070,20.2,13.9,50.2,376.4,49.7,48.6,48.3,48.0,46.4,41.6,23.8,23.6,0.0
30080,20.2,13.8,49.9,377.2,49.9,48.6,48.3,48.0,46.4,41.6,23.8,23.6,0.0
30090,20.2,13.9,50.0,376.7,50.0,48.6,48.3,48.0,46.4,41.7,23.8,23.5,0.0
30100,20.1,13.8,49.8,377.2,49.9,48.6,48.3,48.0,46.5,41.7,23.9,23.5,0.0
30110,20.1,13.7,49.7,376.8,49.8,48.6,48.3,48.0,46.5,41.7,23.9,23.5,0.0
30120,20.0,13.7,49.7,377.3,50.0,48.7,48.3,48.0,46.5,41.8,23.9,23.5,0.0
30130,20.0,13.6,49.9,377.5,50.1,48.7,48.3,48.0,46.5,41.8,23.9,23.5,0.0
30140,19.9,13.6,49.6,377.3,49.5,48.6,48.3,48.1,46.5,41.9,23.9,23.5,0.0
30150,19.9,13.6,49.8,377.0,50.0,48.6,48.3,48.0,46.5,41.9,23.9,23.5,0.0
30160,19.8,13.6,49.9,381.8,50.0,48.6,48.4,48.1,46.5,41.9,23.9,23.5,0.0
30170,19.8,13.6,50.0,382.5,49.9,48.7,48.4,48.1,46.6,42.0,23.9,23.4,0.0
30180,19.8,13.5,49.9,377.3,49.9,48.7,48.4,48.1,46.6,41.9,23.9,23.4,0.0
30190,19.9,13.6,49.9,377.0,49.6,48.7,48.4,48.1,46.6,42.0,23.9,23.4,0.0
30200,19.9,13.6,49.9,377.2,49.6,48.7,48.4,48.1,46.6,42.0,23.9,23.4,0.0
30210,20.0,13.7,49.8,377.1,49.7,48.7,48.4,48.1,46.6,42.0,23.9,23.4,0.0
30220,20.1,13.8,50.1,377.5,50.0,48.7,48.4,48.1,46.7,42.1,23.9,23.4,0.0
30230,20.1,13.8,49.8,377.3,49.8,48.8,48.5,48.2,46.7,42.2,24.0,23.4,0.0
30240,20.1,13.8,49.9,377.9,49.8,48.8,48.5,48.2,46.7,42.2,24.0,23.4,0.0
30250,20.1,13.8,49.9,377.4,49.6,48.8,48.5,48.2,46.7,42.2,24.0,23.3,0.0
30260,20.1,13.8,50.2,377.9,49.7,48.7,48.5,48.2,46.7,42.3,24.0,23.3,0.0
30270,20.1,13.8,49.9,378.0,50.0,48.8,48.5,48.2,46.7,42.2,23.9,23.3,0.0
30280,20.2,13.9,50.1,378.4,50.0,48.8,48.5,48.2,46.8,42.3,24.0,23.3,0.0
30290,20.2,13.9,50.0,378.3,50.0,48.8,48.5,48.2,46.8,42.3,24.0,23.3,0.0
30300,20.3,13.9,50.0,378.5,50.1,48.8,48.5,48.3,46.8,42.3,24.0,23.3,0.0
30310,20.2,13.9,49.9,378.3,50.0,48.9,48.5,48.3,46.8,42.4,24.0,23.3,0.0
30320,20.2,13.8,49.9,378.9,50.1,48.8,48.5,48.3,46.8,42.4,24.0,23.2,0.0
30330,20.2,13.9,49.9,378.3,49.8,48.9,48.6,48.3,46.8,42.5,24.0,23.2,0.0
30340,20.2,13.9,49.9,378.6,50.1,48.9,48.6,48.3,46.9,42.5,24.0,23.2,0.0
30350,20.3,13.9,50.1,378.7,50.0,48.9,48.6,48.3,46.9,42.5,24.0,23.2,0.0
30360,20.2,13.8,49.9,379.0,50.0,48.9,48.6,48.3,46.9,42.5,24.0,23.2,0.0
30370,20.1,13.8,50.0,378.6,49.9,48.9,48.6,48.3,46.9,42.6,24.0,23.2,0.0
30380,20.1,13.7,49.9,378.6,50.1,48.9,48.6,48.4,46.9,42.6,24.1,23.2,0.0
30390,20.0,13.7,49.7,379.0,49.8,48.9,48.6,48.4,46.9,42.6,24.0,23.2,0.0
30400,19.9,13.6,49.7,379.1,49.8,48.9,48.7,48.4,47.0,42.6,24.1,23.2,0.0
30410,19.9,13.6,49.8,379.5,49.5,48.9,48.7,48.4,47.0,42.7,24.1,23.1,0.0
30420,19.9,13.6,49.9,379.3,49.7,49.0,48.7,48.4,47.0,42.7,24.1,23.1,0.0
30430,19.9,13.6,50.0,378.9,49.6,48.9,48.7,48.4,47.0,42.7,24.1,23.1,0.0
30440,19.9,13.6,50.0,379.0,49.9,49.0,48.7,48.4,47.0,42.8,24.1,23.1,0.0
30450,20.0,13.7,49.8,379.3,50.1,49.0,48.7,48.4,47.1,42.8,24.1,23.1,0.0
30460,20.2,13.8,49.9,384.5,50.0,49.0,48.7,48.5,47.1,42.9,24.1,23.1,0.0
30470,20.1,13.8,50.1,384.4,50.1,49.1,48.7,48.5,47.1,42.9,24.1,23.1,0.0
30480,20.1,13.8,49.8,384.6,49.9,49.0,48.8,48.5,47.1,42.9,24.1,23.1,0.0
30490,20.1,13.8,50.0,384.9,49.7,49.0,48.8,48.5,47.1,42.9,24.1,23.0,0.0
30500,20.2,13.9,50.1,384.7,50.0,49.0,48.8,48.5,47.2,43.0,24.1,23.0,0.0
30510,20.2,13.8,49.9,379.6,50.0,49.0,48.8,48.5,47.2,43.0,24.1,23.0,0.0
30520,20.1,13.8,49.9,379.7,50.0,49.1,48.8,48.5,47.2,43.1,24.1,23.0,0.0
30530,20.2,13.8,49.7,380.0,49.7,49.1,48.8,48.5,47.2,43.1,24.1,23.0,0.0
30540,20.2,13.9,50.0,380.6,50.0,49.1,48.8,48.5,47.2,43.1,24.1,23.0,0.0
30550,20.2,13.9,49.7,380.2,49.9,49.1,48.8,48.6,47.2,43.1,24.2,23.0,0.0
30560,20.2,13.9,50.0,385.4,50.0,49.1,48.8,48.6,47.2,43.1,24.2,23.0,0.0
30570,20.2,13.9,49.8,380.7,50.0,49.1,48.8,48.6,47.2,43.1,24.2,22.9,0.0
30580,20.2,13.9,49.7,380.8,49.8,49.1,48.9,48.6,47.3,43.2,24.2,23.0,0.0
30590,20.3,13.9,49.9,385.0,50.0,49.1,48.9,48.6,47.3,43.2,24.2,22.9,0.0
30600,20.3,14.0,50.2,380.9,50.1,49.1,48.9,48.6,47.3,43.3,24.2,22.9,0.0
30610,20.2,13.9,49.8,381.7,49.9,49.2,48.9,48.6,47.3,43.3,24.2,22.9,0.0
30620,20.2,13.8,49.9,385.9,49.8,49.2,48.9,48.7,47.3,43.3,24.2,22.9,0.0
30630,20.1,13.8,49.6,385.3,49.8,49.2,48.9,48.7,47.4,43.3,24.2,22.9,0.0
30640,20.1,13.7,49.8,381.3,49.9,49.2,48.9,48.7,47.4,43.3,24.2,22.9,0.0
30650,20.1,13.8,49.9,381.3,50.0,49.2,48.9,48.7,47.4,43.4,24.2,22.9,0.0
30660,20.0,13.6,49.7,385.5,49.9,49.2,48.9,48.7,47.4,43.4,24.2,22.9,0.0
30670,20.0,13.6,49.8,385.9,49.7,49.2,48.9,48.7,47.4,43.5,24.2,22.9,0.0
30680,19.9,13.6,49.9,381.9,49.9,49.3,49.0,48.7,47.4,43.5,24.2,22.8,0.0
30690,20.0,13.7,50.0,381.7,49.7,49.3,49.0,48.7,47.5,43.5,24.2,22.8,0.0
30700,20.0,13.7,49.9,382.2,49.9,49.3,49.0,48.7,47.5,43.5,24.2,22.8,0.0
30710,20.0,13.7,50.1,382.4,49.7,49.3,49.0,48.7,47.5,43.6,24.2,22.8,0.0
30720,20.1,13.8,50.0,382.8,49.7,49.3,49.0,48.8,47.5,43.7,24.2,22.8,0.0
30730,20.1,13.8,50.0,382.5,49.8,49.3,49.0,48.8,47.5,43.7,24.2,22.8,0.0
30740,20.1,13.8,49.9,382.4,49.6,49.3,49.0,48.8,47.5,43.7,24.3,22.8,0.0
30750,20.1,13.8,49.7,382.6,49.4,49.3,49.1,48.8,47.5,43.7,24.3,22.8,0.0
30760,20.2,13.8,49.9,382.5,49.6,49.3,49.1,48.8,47.6,43.7,24.3,22.8,0.0
30770,20.2,13.8,50.0,382.4,49.8,49.4,49.1,48.9,47.6,43.7,24.3,22.8,0.0
30780,20.2,13.9,50.2,382.8,49.8,49.4,49.1,48.9,47.6,43.8,24.3,22.7,0.0
30790,20.2,13.9,50.0,382.6,49.9,49.4,49.1,48.9,47.6,43.8,24.3,22.7,0.0
30800,20.2,13.9,49.7,382.9,50.0,49.4,49.1,48.9,47.6,43.9,24.3,22.7,0.0
30810,20.2,13.9,49.8,387.0,49.8,49.4,49.1,48.9,47.7,43.9,24.3,22.7,0.0
30820,20.2,13.8,49.7,382.2,49.8,49.4,49.2,48.9,47.7,43.9,24.3,22.7,0.0
30830,20.2,13.9,49.9,382.8,49.8,49.4,49.2,48.9,47.7,43.9,24.3,22.7,0.0
30840,20.2,13.8,50.0,383.0,49.7,49.4,49.2,48.9,47.7,43.9,24.3,22.7,0.0
30850,20.1,13.8,49.9,383.0,49.9,49.4,49.2,48.9,47.7,44.0,24.3,22.7,0.0
30860,20.1,13.7,49.8,383.4,49.6,49.4,49.2,48.9,47.7,44.0,24.3,22.7,0.0
30870,20.0,13.7,49.8,383.3,50.0,49.5,49.2,49.0,47.8,44.0,24.3,22.7,0.0
30880,20.0,13.7,50.0,383.5,50.0,49.5,49.2,49.0,47.8,44.1,24.3,22.7,0.0
30890,19.9,13.6,49.8,383.4,49.9,49.5,49.2,49.0,47.8,44.1,24.4,22.7,0.0
30900,19.9,13.6,50.0,383.9,50.0,49.5,49.2,49.0,47.8,44.1,24.4,22.6,0.0
30910,19.8,13.5,49.9,383.6,49.7,49.5,49.3,49.0,47.8,44.2,24.4,22.6,0.0
30920,19.8,13.5,50.0,388.0,49.4,49.5,49.3,49.0,47.8,44.2,24.3,22.6,0.0
30930,19.8,13.6,50.1,383.9,49.6,49.5,49.3,49.0,47.8,44.2,24.4,22.6,0.0
30940,20.0,13.7,50.2,388.3,49.8,49.5,49.3,49.0,47.8,44.2,24.4,22.6,0.0
30950,20.0,13.7,50.0,384.0,49.8,49.6,49.3,49.1,47.9,44.3,24.4,22.6,0.0
30960,20.1,13.8,50.0,384.1,49.7,49.6,49.3,49.1,47.9,44.3,24.4,22.6,0.0
30970,20.1,13.8,50.0,383.9,49.8,49.6,49.3,49.1,47.9,44.4,24.4,22.6,0.0
30980,20.1,13.8,50.2,384.1,49.3,49.6,49.3,49.1,47.9,44.4,24.4,22.6,0.0
30990,20.1,13.8,50.0,384.0,49.7,49.6,49.3,49.1,48.0,44.4,24.4,22.6,0.0
31000,20.1,13.8,50.1,384.2,49.8,49.6,49.3,49.1,48.0,44.4,24.4,22.6,0.0
31010,20.1,13.8,49.9,384.0,49.7,49.6,49.4,49.1,48.0,44.4,24.4,22.5,0.0
31020,20.1,13.8,50.0,384.3,49.7,49.6,49.4,49.1,48.0,44.4,24.4,22.5,0.0
31030,20.1,13.8,50.0,384.2,49.8,49.6,49.4,49.1,48.0,44.5,24.4,22.5,0.0
31040,20.2,13.9,50.2,385.1,49.6,49.7,49.4,49.2,48.0,44.5,24.4,22.5,0.0
31050,20.2,13.9,50.3,385.1,49.7,49.7,49.4,49.2,48.0,44.5,24.4,22.5,0.0
31060,20.2,13.9,50.2,385.0,49.7,49.7,49.4,49.2,48.0,44.6,24.4,22.5,0.0
31070,20.2,13.9,50.1,385.3,49.8,49.7,49.4,49.2,48.0,44.6,24.4,22.5,0.0
31080,20.2,13.9,50.1,389.2,49.9,49.7,49.4,49.2,48.1,44.7,24.4,22.5,0.0
31090,20.1,13.8,49.8,385.3,49.9,49.7,49.4,49.2,48.1,44.7,24.4,22.5,0.0
31100,20.1,13.8,50.0,385.5,49.9,49.7,49.5,49.2,48.1,44.7,24.4,22.5,0.0
31110,20.1,13.8,50.1,385.3,49.9,49.7,49.5,49.3,48.1,44.7,24.4,22.5,0.0
31120,20.1,13.8,50.0,385.2,49.9,49.7,49.5,49.3,48.2,44.8,24.5,22.5,0.0
31130,20.0,13.7,49.8,385.3,50.0,49.7,49.5,49.3,48.2,44.8,24.5,22.5,0.0
31140,20.0,13.7,49.8,385.6,49.7,49.7,49.5,49.3,48.2,44.8,24.5,22.4,0.0
31150,19.9,13.6,49.8,385.0,49.6,49.8,49.5,49.3,48.2,44.8,24.5,22.4,0.0
31160,19.9,13.6,50.1,385.4,49.8,49.8,49.5,49.3,48.2,44.8,24.5,22.4,0.0
31170,19.8,13.6,50.0,385.5,49.7,49.8,49.5,49.3,48.2,44.8,24.5,22.4,0.0
31180,19.8,13.5,49.9,386.0,49.8,49.8,49.5,49.4,48.2,44.9,24.5,22.4,0.0
31190,19.9,13.5,49.8,385.5,49.8,49.8,49.5,49.3,48.2,44.9,24.5,22.4,0.0
31200,19.9,13.6,49.8,386.1,49.8,49.8,49.6,49.4,48.3,45.0,24.5,22.4,0.0
31210,20.0,13.6,49.7,385.8,49.8,49.9,49.6,49.4,48.3,45.0,24.5,22.4,0.0
31220,20.0,13.7,50.1,385.9,49.6,49.8,49.6,49.4,48.3,45.1,24.5,22.4,0.0
31230,20.1,13.8,50.1,390.3,49.6,49.8,49.6,49.4,48.3,45.1,24.5,22.4,0.0
31240,20.1,13.8,50.1,386.1,49.8,49.9,49.6,49.4,48.3,45.1,24.5,22.4,0.0
31250,20.2,13.8,50.0,385.9,49.9,49.9,49.6,49.4,48.3,45.1,24.5,22.4,0.0
31260,20.1,13.8,49.8,386.3,49.9,49.9,49.6,49.4,48.3,45.1,24.5,22.3,0.0
31270,20.1,13.8,50.0,386.8,50.0,49.9,49.7,49.5,48.4,45.1,24.5,22.4,0.0
31280,20.1,13.8,50.0,386.6,50.0,49.9,49.7,49.5,48.4,45.2,24.5,22.3,0.0
31290,20.2,13.8,49.8,386.8,50.0,49.9,49.7,49.5,48.4,45.2,24.5,22.3,0.0
31300,20.2,13.8,49.9,386.6,50.0,49.9,49.7,49.5,48.4,45.3,24.5,22.3,0.0
31310,20.2,13.8,49.9,391.5,50.0,49.9,49.7,49.5,48.4,45.3,24.5,22.3,0.0
31320,20.2,13.9,49.9,387.8,49.8,49.9,49.7,49.5,48.4,45.3,24.5,22.3,0.0
31330,20.2,13.8,49.8,387.0,49.8,49.9,49.7,49.5,48.5,45.3,24.5,22.3,0.0
31340,20.2,13.9,49.8,387.1,49.8,50.0,49.7,49.5,48.5,45.3,24.6,22.3,0.0
31350,20.2,13.9,50.0,387.4,49.8,50.0,49.7,49.6,48.5,45.4,24.5,22.3,0.0
31360,20.2,13.9,49.8,387.4,49.8,50.0,49.7,49.6,48.5,45.4,24.6,22.3,0.0
31370,20.2,13.9,49.8,388.0,49.9,50.0,49.7,49.6,48.5,45.4,24.6,22.3,0.0
31380,20.2,13.9,50.0,388.6,50.0,50.0,49.7,49.6,48.5,45.5,24.5,22.3,0.0
31390,20.2,13.8,49.6,387.8,50.0,50.0,49.7,49.6,48.6,45.5,24.6,22.3,0.0
31400,20.2,13.8,49.8,387.9,49.9,50.0,49.8,49.6,48.6,45.5,24.6,22.3,0.0
31410,20.1,13.7,49.6,387.7,49.9,50.0,49.8,49.6,48.6,45.5,24.6,22.3,0.0
31420,20.0,13.7,49.7,393.4,50.0,50.0,49.8,49.7,48.6,45.6,24.6,22.3,0.0
31430,20.0,13.7,49.9,388.6,50.0,50.0,49.8,49.7,48.6,45.6,24.6,22.2,0.0
31440,19.9,13.6,49.9,394.5,50.0,50.0,49.8,49.7,48.6,45.6,24.6,22.2,0.0
31450,19.9,13.6,49.7,388.3,50.0,50.0,49.8,49.7,48.6,45.6,24.6,22.2,0.0
31460,19.9,13.6,49.9,388.6,50.1,50.0,49.8,49.7,48.6,45.6,24.6,22.2,0.0
31470,19.9,13.6,50.0,388.5,50.1,50.0,49.9,49.7,48.7,45.6,24.6,22.2,0.0
31480,20.0,13.7,49.8,388.7,50.1,50.1,49.9,49.7,48.7,45.7,24.6,22.2,0.0
31490,20.0,13.7,50.0,388.7,50.1,50.1,49.9,49.7,48.7,45.7,24.6,22.2,0.0
31500,20.0,13.7,50.0,389.6,50.1,50.1,49.9,49.7,48.7,45.7,24.6,22.2,0.0
31510,20.1,13.8,49.9,388.5,50.1,50.1,49.9,49.7,48.7,45.8,24.6,22.2,0.0
31520,20.1,13.9,50.2,388.7,50.1,50.1,49.9,49.7,48.7,45.8,24.6,22.2,0.0
31530,20.1,13.8,50.1,388.8,50.1,50.1,49.9,49.7,48.7,45.8,24.6,22.2,0.0
31540,20.2,13.9,50.0,389.4,50.1,50.1,49.9,49.8,48.8,45.9,24.6,22.2,0.0
31550,20.2,13.9,50.0,389.1,50.2,50.1,49.9,49.8,48.8,45.9,24.6,22.2,0.0
31560,20.2,13.9,49.9,389.8,50.2,50.1,49.9,49.8,48.8,45.9,24.6,22.2,0.0
31570,20.3,13.9,50.1,390.7,50.2,50.1,49.9,49.8,48.8,45.9,24.6,22.2,0.0
31580,20.2,13.9,50.0,390.3,50.2,50.1,49.9,49.8,48.8,45.9,24.6,22.1,0.0
31590,20.2,13.9,50.1,389.5,50.2,50.1,49.9,49.8,48.8,46.0,24.6,22.1,0.0
31600,20.2,13.9,50.0,389.8,50.2,50.1,49.9,49.8,48.9,46.0,24.6,22.1,0.0
31610,20.2,13.9,50.0,389.4,50.2,50.1,49.9,49.8,48.9,46.0,24.6,22.1,0.0
31620,20.3,14.0,50.0,389.8,50.2,50.2,50.0,49.9,48.9,46.1,24.6,22.1,0.0
31630,20.2,13.9,50.0,389.4,50.2,50.2,50.0,49.9,48.9,46.1,24.6,22.1,0.0
31640,20.2,13.9,49.9,389.8,50.2,50.2,50.0,49.9,48.9,46.1,24.6,22.1,0.0
31650,20.2,13.8,50.1,389.5,50.2,50.2,50.0,49.9,48.9,46.1,24.6,22.1,0.0
31660,20.1,13.7,49.7,389.5,50.2,50.2,50.0,49.9,49.0,46.2,24.6,22.1,0.0
31670,20.0,13.7,49.9,389.7,50.3,50.2,50.0,49.9,49.0,46.2,24.6,22.1,0.0
31680,19.9,13.7,50.1,390.5,50.2,50.2,50.0,49.9,49.0,46.2,24.6,22.1,0.0
31690,19.8,13.6,50.0,394.9,50.3,50.2,50.0,49.9,49.0,46.2,24.6,22.1,0.0
31700,19.8,13.5,49.9,391.3,50.3,50.2,50.0,49.9,49.0,46.2,24.6,22.1,0.0
31710,19.8,13.5,50.2,390.7,50.3,50.3,50.0,49.9,49.1,46.2,24.6,22.1,0.0
31720,19.8,13.5,49.9,390.7,50.3,50.3,50.1,49.9,49.1,46.3,24.7,22.1,0.0
31730,19.8,13.5,50.0,390.5,50.3,50.3,50.1,49.9,49.1,46.3,24.6,22.1,0.0
31740,19.8,13.5,49.9,390.6,50.3,50.3,50.1,49.9,49.1,46.4,24.6,22.1,0.0
31750,19.9,13.6,50.2,390.2,50.3,50.3,50.1,50.0,49.1,46.4,24.7,22.1,0.0
31760,20.0,13.7,50.0,390.1,50.3,50.3,50.1,50.0,49.1,46.4,24.7,22.0,0.0
31770,20.0,13.7,50.3,390.8,50.3,50.3,50.1,50.0,49.1,46.4,24.6,22.0,0.0
31780,20.1,13.8,50.2,390.4,50.4,50.3,50.1,50.0,49.1,46.4,24.7,22.0,0.0
31790,20.1,13.8,50.2,390.8,50.3,50.3,50.1,50.0,49.1,46.4,24.7,22.0,0.0
31800,20.1,13.8,50.1,390.9,50.4,50.3,50.1,50.0,49.2,46.4,24.7,22.0,0.0
31810,20.2,13.9,50.3,391.1,50.4,50.3,50.1,50.0,49.2,46.5,24.7,22.0,0.0
31820,20.2,13.9,50.3,391.3,50.4,50.3,50.1,50.1,49.2,46.5,24.7,22.0,0.0
31830,20.3,14.0,50.3,391.1,50.4,50.3,50.1,50.1,49.2,46.6,24.7,22.0,0.0
31840,20.4,14.0,50.1,391.4,50.4,50.3,50.2,50.1,49.2,46.6,24.7,22.0,0.0
31850,20.3,14.0,50.1,391.7,50.4,50.3,50.2,50.1,49.2,46.7,24.7,22.0,0.0
31860,20.3,14.0,50.0,396.1,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.0
31870,20.3,13.9,50.1,392.4,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.0
31880,20.3,13.9,50.1,393.1,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.0
31890,20.3,13.9,50.0,392.0,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.0
31900,20.2,13.9,50.1,392.0,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.0
31910,20.2,13.9,50.1,392.1,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.0
31920,20.2,13.9,50.1,392.2,50.5,50.4,50.2,50.2,49.3,46.7,24.7,22.0,0.0
31930,20.2,13.8,50.0,392.3,50.5,50.4,50.2,50.2,49.3,46.7,24.7,21.9,0.0
31940,20.1,13.8,50.0,392.5,50.5,50.4,50.2,50.2,49.3,46.8,24.7,22.0,0.0
31950,20.1,13.8,50.0,392.1,50.5,50.4,50.2,50.2,49.4,46.8,24.7,22.0,0.0
31960,20.0,13.7,49.9,392.9,50.5,50.5,50.2,50.2,49.4,46.8,24.7,21.9,0.0
31970,19.9,13.6,50.0,392.7,50.5,50.4,50.2,50.2,49.4,46.8,24.7,21.9,0.0
31980,19.9,13.6,49.8,392.5,50.5,50.5,50.3,50.2,49.4,46.9,24.7,21.9,0.0
31990,19.9,13.6,49.9,392.8,50.5,50.5,50.3,50.2,49.4,46.9,24.7,21.9,0.0
32000,20.0,13.7,49.9,393.2,50.5,50.5,50.3,50.2,49.4,47.0,24.7,21.9,0.0
32010,20.0,13.7,50.1,393.2,50.5,50.5,50.3,50.2,49.5,47.0,24.7,21.9,0.0
32020,20.1,13.7,49.8,393.4,50.6,50.5,50.3,50.2,49.5,47.0,24.7,21.9,0.0
32030,20.0,13.7,49.7,393.1,50.6,50.5,50.3,50.3,49.5,47.1,24.7,21.9,0.0
32040,20.1,13.8,49.9,393.2,50.6,50.5,50.3,50.2,49.5,47.1,24.7,21.9,0.0
32050,20.1,13.8,50.2,393.5,50.6,50.6,50.3,50.3,49.5,47.1,24.7,21.9,0.0
32060,20.2,13.9,50.2,393.6,50.6,50.6,50.4,50.3,49.6,47.2,24.7,21.9,0.0
32070,20.2,13.8,50.1,393.4,50.6,50.6,50.4,50.3,49.6,47.2,24.7,21.9,0.0
32080,20.2,13.9,50.2,397.8,50.6,50.6,50.4,50.3,49.6,47.2,24.7,21.9,0.0
32090,20.2,13.9,50.1,393.3,50.6,50.6,50.4,50.3,49.6,47.1,24.7,21.9,0.0
32100,20.2,13.9,50.0,393.6,50.6,50.6,50.4,50.3,49.6,47.1,24.7,21.9,0.0
32110,20.3,14.0,50.1,393.4,50.7,50.6,50.4,50.3,49.6,47.1,24.7,21.9,0.0
32120,20.3,13.9,49.8,393.9,50.7,50.6,50.4,50.3,49.6,47.1,24.7,21.9,0.0
32130,20.2,13.9,50.0,393.9,50.7,50.6,50.4,50.3,49.6,47.2,24.7,21.9,0.0
32140,20.2,13.9,49.7,394.0,50.7,50.7,50.4,50.3,49.6,47.2,24.7,21.9,0.0
32150,20.2,13.9,50.0,393.8,50.7,50.7,50.4,50.3,49.7,47.3,24.8,21.9,0.0
32160,20.1,13.8,50.0,393.8,50.7,50.7,50.4,50.3,49.7,47.3,24.7,21.9,0.0
32170,20.1,13.8,49.9,397.7,50.7,50.7,50.4,50.4,49.7,47.4,24.8,21.9,0.0
32180,20.0,13.8,50.2,394.9,50.7,50.7,50.5,50.4,49.7,47.4,24.8,21.8,0.0
32190,20.0,13.7,49.8,395.1,50.7,50.7,50.5,50.4,49.7,47.4,24.8,21.8,0.0
32200,19.9,13.7,50.2,394.8,50.7,50.7,50.5,50.4,49.7,47.5,24.8,21.8,0.0
32210,19.8,13.6,49.9,394.7,50.7,50.7,50.5,50.4,49.7,47.5,24.8,21.8,0.0
32220,19.8,13.5,50.2,394.5,50.7,50.7,50.5,50.4,49.8,47.5,24.8,21.8,0.0
32230,19.7,13.5,50.0,394.8,50.7,50.7,50.5,50.5,49.8,47.5,24.8,21.8,0.0
32240,19.7,13.5,50.1,398.7,50.7,50.7,50.5,50.4,49.8,47.5,24.8,21.8,0.0
32250,19.8,13.5,50.3,397.1,50.8,50.7,50.5,50.5,49.8,47.4,24.8,21.8,0.0
32260,19.8,13.5,50.3,394.3,50.8,50.7,50.5,50.5,49.8,47.5,24.8,21.8,0.0
32270,19.8,13.6,50.0,398.2,50.8,50.8,50.6,50.5,49.8,47.5,24.8,21.8,0.0
32280,19.8,13.6,50.3,394.6,50.8,50.8,50.6,50.5,49.8,47.5,24.8,21.8,0.0
32290,19.9,13.6,50.0,394.7,50.8,50.8,50.6,50.5,49.8,47.6,24.8,21.8,0.0
32300,19.9,13.7,50.4,395.0,50.8,50.8,50.6,50.5,49.8,47.6,24.8,21.8,0.0
32310,20.0,13.7,50.1,395.0,50.8,50.8,50.6,50.5,49.8,47.6,24.8,21.8,0.0
32320,20.0,13.8,50.2,395.3,50.8,50.8,50.6,50.6,49.9,47.7,24.8,21.8,0.0
32330,20.1,13.8,50.3,395.4,50.8,50.8,50.6,50.6,49.9,47.7,24.8,21.8,0.0
32340,20.1,13.9,50.3,395.4,50.8,50.8,50.6,50.6,49.9,47.8,24.8,21.8,0.0
32350,20.2,13.9,50.3,395.4,50.9,50.8,50.6,50.6,49.9,47.8,24.8,21.8,0.0
32360,20.3,14.0,50.3,397.7,50.9,50.8,50.6,50.6,49.9,47.9,24.8,21.8,0.0
32370,20.2,13.9,50.3,395.5,50.9,50.8,50.6,50.6,49.9,47.8,24.8,21.7,0.0
32380,20.2,13.9,50.3,395.8,50.9,50.8,50.6,50.6,49.9,47.8,24.8,21.7,0.0
32390,20.2,13.9,50.5,396.0,50.9,50.9,50.7,50.6,49.9,47.7,24.8,21.7,0.0
32400,20.2,14.0,50.4,396.1,50.9,50.9,50.7,50.6,49.9,47.7,24.8,21.7,0.0
32410,20.3,14.0,50.4,396.2,50.9,50.9,50.7,50.6,50.0,47.8,24.8,21.7,0.0
32420,20.3,14.0,50.4,395.9,50.9,50.9,50.7,50.6,50.0,47.9,24.8,21.7,0.0
32430,20.2,13.9,50.3,396.0,50.9,50.9,50.7,50.6,50.0,47.9,24.8,21.7,0.0
32440,20.2,13.9,50.3,396.9,50.9,50.9,50.7,50.7,50.0,47.9,24.8,21.7,0.0
32450,20.2,13.9,50.3,396.9,50.9,50.9,50.7,50.7,50.0,47.9,24.8,21.7,0.0
32460,20.2,13.9,50.4,396.8,51.0,50.9,50.8,50.7,50.0,48.0,24.8,21.7,0.0
32470,20.3,14.0,50.4,396.6,51.0,50.9,50.7,50.7,50.0,48.0,24.8,21.7,0.0
32480,20.3,14.0,50.3,397.0,51.0,50.9,50.8,50.7,50.0,48.0,24.8,21.7,0.0
32490,20.3,14.0,50.4,396.5,51.0,50.9,50.8,50.7,50.0,48.0,24.8,21.7,0.0
32500,20.2,13.9,50.0,399.1,51.0,50.9,50.8,50.7,50.1,48.0,24.8,21.7,0.0
32510,20.2,13.9,50.2,397.2,51.0,51.0,50.8,50.7,50.1,48.1,24.8,21.7,0.0
32520,20.2,13.9,50.1,400.6,51.0,51.0,50.8,50.8,50.1,48.1,24.8,21.7,0.0
32530,20.1,13.8,50.3,396.9,51.0,51.0,50.8,50.7,50.1,48.1,24.8,21.7,0.0
32540,20.0,13.7,49.9,397.1,50.8,51.0,50.8,50.7,50.1,48.2,24.8,21.7,0.0
32550,20.0,13.7,50.0,396.8,51.0,51.0,50.8,50.8,50.1,48.2,24.8,21.7,0.0
32560,19.9,13.7,50.1,397.2,50.8,51.0,50.8,50.8,50.1,48.2,24.8,21.7,0.0
32570,19.9,13.6,49.9,397.4,51.0,51.0,50.8,50.8,50.1,48.2,24.8,21.7,0.0
32580,19.9,13.6,50.0,397.5,51.1,51.1,50.8,50.8,50.1,48.1,24.8,21.7,0.0
32590,19.9,13.6,49.9,397.8,51.1,51.0,50.9,50.8,50.2,48.1,24.8,21.7,0.0
32600,19.9,13.6,50.1,397.6,51.1,51.0,50.9,50.8,50.2,48.2,24.9,21.7,0.0
32610,19.9,13.7,50.1,397.5,51.1,51.1,50.9,50.8,50.2,48.2,24.9,21.7,0.0
32620,20.0,13.7,50.0,397.3,51.1,51.1,50.9,50.8,50.2,48.3,24.9,21.7,0.0
32630,20.0,13.7,50.1,397.0,51.1,51.1,50.9,50.8,50.2,48.3,24.9,21.7,0.0
32640,20.0,13.8,50.3,397.7,51.2,51.1,50.9,50.8,50.2,48.3,24.8,21.7,0.0
32650,20.1,13.8,50.2,397.6,51.1,51.1,50.9,50.9,50.2,48.4,24.9,21.7,0.0
32660,20.1,13.8,50.1,397.8,51.2,51.1,50.9,50.8,50.2,48.4,24.8,21.7,0.0
32670,20.2,13.9,50.2,397.8,51.2,51.1,50.9,50.9,50.2,48.4,24.8,21.7,0.0
32680,20.1,13.8,50.1,399.6,51.2,51.2,50.9,50.9,50.2,48.4,24.8,21.6,0.0
32690,20.2,13.9,50.1,397.8,51.2,51.2,50.9,50.9,50.2,48.4,24.9,21.6,0.0
32700,20.2,13.9,50.3,397.9,51.2,51.2,51.0,50.9,50.3,48.4,24.9,21.7,0.0
32710,20.2,13.9,50.3,398.0,51.2,51.2,51.0,50.9,50.3,48.5,24.9,21.6,0.0
32720,20.2,13.9,50.1,398.1,51.2,51.2,51.0,50.9,50.3,48.5,24.9,21.6,0.0
32730,20.2,14.0,50.3,398.5,51.2,51.2,51.0,50.9,50.3,48.5,24.9,21.6,0.0
32740,20.3,13.9,50.0,398.4,51.2,51.2,51.0,51.0,50.3,48.5,24.9,21.6,0.0
32750,20.2,13.9,50.3,398.1,51.2,51.2,51.0,51.0,50.3,48.5,24.9,21.6,0.0
32760,20.3,14.0,50.3,398.5,51.3,51.2,51.0,51.0,50.4,48.6,24.9,21.6,0.0
32770,20.2,13.9,50.1,398.4,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.0
32780,20.3,13.9,50.2,398.8,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.0
32790,20.2,13.9,50.0,400.6,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.0
32800,20.2,13.8,50.0,398.8,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.0
32810,20.1,13.8,49.8,399.8,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.0
32820,20.1,13.8,50.0,398.8,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.0
32830,20.1,13.8,50.2,398.9,51.3,51.3,51.1,51.0,50.4,48.7,24.9,21.6,0.0
32840,20.1,13.8,49.8,399.3,51.3,51.3,51.1,51.0,50.4,48.7,24.9,21.6,0.0
32850,20.1,13.7,49.7,398.8,51.4,51.3,51.1,51.0,50.4,48.7,24.9,21.6,0.0
32860,20.0,13.7,49.8,399.4,51.4,51.3,51.1,51.0,50.5,48.7,24.9,21.6,0.0
32870,20.0,13.7,49.8,398.8,51.4,51.3,51.1,51.1,50.5,48.8,24.9,21.6,0.0
32880,20.1,13.7,49.6,399.4,51.4,51.3,51.1,51.1,50.5,48.8,24.9,21.6,0.0
32890,20.2,13.8,49.6,398.8,51.4,51.4,51.1,51.1,50.5,48.9,24.9,21.6,0.0
32900,20.1,13.8,49.9,400.4,51.4,51.4,51.1,51.1,50.5,48.9,24.9,21.6,0.0
32910,20.1,13.8,50.0,399.2,51.4,51.4,51.2,51.1,50.5,48.9,24.9,21.6,0.0
32920,20.2,13.8,49.6,400.4,51.4,51.4,51.2,51.1,50.5,48.8,24.9,21.6,0.0
32930,20.2,13.8,49.7,400.1,51.4,51.4,51.2,51.1,50.5,48.8,24.9,21.6,0.0
32940,20.2,13.9,49.9,401.1,51.5,51.4,51.2,51.2,50.5,48.9,24.9,21.6,0.0
32950,20.3,13.9,49.8,399.6,51.5,51.4,51.2,51.2,50.5,48.9,24.9,21.6,0.0
32960,20.3,13.9,49.8,399.7,51.5,51.4,51.2,51.2,50.5,48.9,24.9,21.6,0.0
32970,20.3,13.9,49.6,400.2,51.5,51.4,51.2,51.2,50.6,48.9,24.9,21.6,0.0
32980,20.3,13.9,49.8,400.3,51.5,51.4,51.2,51.2,50.6,48.9,24.9,21.6,0.0
32990,20.3,13.9,49.8,400.0,51.5,51.4,51.3,51.2,50.6,49.0,24.9,21.6,0.0
33000,20.3,13.9,49.8,399.8,51.5,51.5,51.3,51.2,50.6,49.0,24.9,21.6,0.0
33010,20.2,13.9,49.7,399.7,51.5,51.5,51.3,51.2,50.6,49.1,24.9,21.6,0.0
33020,20.3,13.8,49.3,400.4,51.5,51.5,51.3,51.3,50.6,49.1,24.9,21.6,0.0
33030,20.2,13.9,49.7,400.1,51.6,51.5,51.3,51.3,50.6,49.1,24.9,21.5,0.0
33040,20.2,13.8,49.6,400.6,51.6,51.5,51.3,51.3,50.6,49.2,24.9,21.6,0.0
33050,20.1,13.7,49.6,402.0,51.5,51.5,51.3,51.3,50.7,49.2,24.9,21.6,0.0
33060,20.0,13.7,49.7,400.6,51.6,51.5,51.3,51.3,50.7,49.1,24.9,21.6,0.0
33070,20.0,13.6,49.6,400.7,51.6,51.5,51.3,51.3,50.7,49.1,24.9,21.6,0.0
33080,19.9,13.6,49.5,401.0,51.6,51.6,51.3,51.3,50.7,49.1,24.9,21.6,0.0
33090,19.8,13.5,49.6,400.8,51.6,51.6,51.3,51.3,50.7,49.1,24.9,21.6,0.0
33100,19.8,13.5,49.6,401.2,51.6,51.6,51.4,51.3,50.7,49.1,24.9,21.6,0.0
33110,19.8,13.5,49.5,400.6,51.6,51.6,51.4,51.3,50.7,49.1,24.9,21.5,0.0
33120,19.8,13.5,49.8,401.1,51.7,51.6,51.4,51.4,50.7,49.2,24.9,21.5,0.0
33130,19.9,13.6,49.6,401.2,51.6,51.6,51.4,51.4,50.7,49.2,24.9,21.5,0.0
33140,20.0,13.7,49.9,401.1,51.6,51.6,51.4,51.4,50.8,49.2,24.9,21.5,0.0
33150,20.0,13.7,49.7,400.5,51.7,51.7,51.4,51.4,50.8,49.2,24.9,21.5,0.0
33160,20.1,13.7,49.5,400.8,51.7,51.7,51.4,51.4,50.8,49.3,24.9,21.5,0.0
33170,20.1,13.8,49.7,400.6,51.7,51.7,51.4,51.4,50.8,49.3,24.9,21.5,0.0
33180,20.1,13.7,49.6,401.1,51.7,51.7,51.4,51.4,50.8,49.3,24.9,21.5,0.0
33190,20.1,13.8,50.0,400.7,51.7,51.7,51.5,51.4,50.8,49.4,24.9,21.5,0.0
33200,20.2,13.8,49.6,401.1,51.7,51.7,51.5,51.4,50.8,49.4,24.9,21.5,0.0
33210,20.2,13.8,49.6,400.9,51.7,51.7,51.5,51.4,50.8,49.4,24.9,21.5,0.0
33220,20.3,13.9,49.7,401.3,51.7,51.7,51.5,51.4,50.9,49.4,24.9,21.5,0.0
33230,20.3,13.9,49.8,401.8,51.8,51.7,51.5,51.5,50.9,49.4,24.9,21.5,0.0
33240,20.3,13.9,49.9,401.7,51.8,51.7,51.5,51.5,50.9,49.4,24.9,21.5,0.0
33250,20.3,13.9,49.7,401.7,51.8,51.7,51.5,51.5,50.9,49.4,24.9,21.5,0.0
33260,20.3,13.9,49.7,402.0,51.8,51.7,51.5,51.5,50.9,49.4,25.0,21.5,0.0
33270,20.3,13.9,49.9,401.4,51.8,51.8,51.5,51.5,50.9,49.4,25.0,21.5,0.0
33280,20.3,13.9,49.8,401.8,51.8,51.8,51.5,51.5,50.9,49.4,25.0,21.5,0.0
33290,20.3,13.9,49.8,401.8,51.8,51.8,51.5,51.5,50.9,49.5,25.0,21.5,0.0
33300,20.3,13.9,49.9,402.3,51.8,51.8,51.6,51.5,50.9,49.5,25.0,21.5,0.0
33310,20.3,13.9,49.8,402.3,51.8,51.8,51.6,51.5,50.9,49.5,25.0,21.5,0.0
33320,20.3,13.9,49.7,402.4,51.9,51.8,51.6,51.5,50.9,49.5,25.0,21.5,0.0
33330,20.2,13.8,49.8,401.9,51.9,51.8,51.6,51.5,51.0,49.6,25.0,21.5,0.0
33340,20.1,13.8,49.6,402.3,51.9,51.8,51.6,51.5,51.0,49.6,25.0,21.5,0.0
33350,20.0,13.7,49.6,402.5,51.9,51.8,51.6,51.6,51.0,49.6,25.0,21.5,0.0
33360,19.9,13.6,49.5,402.6,51.9,51.8,51.6,51.6,51.0,49.7,25.0,21.5,0.0
33370,19.9,13.5,49.5,402.3,51.9,51.8,51.7,51.6,51.1,49.7,25.0,21.5,0.0
33380,19.8,13.5,49.4,402.6,51.9,51.8,51.7,51.6,51.0,49.7,25.0,21.5,0.0
33390,19.8,13.5,49.7,402.5,51.8,51.9,51.7,51.6,51.0,49.7,25.0,21.5,0.0
33400,19.8,13.5,49.7,402.6,51.8,51.9,51.7,51.6,51.0,49.7,25.0,21.5,0.0
33410,19.9,13.6,49.7,402.6,51.9,51.9,51.7,51.6,51.0,49.7,25.0,21.5,0.0
33420,20.0,13.6,49.7,402.8,51.9,51.9,51.7,51.7,51.0,49.7,25.0,21.5,0.0
33430,20.0,13.7,49.8,402.8,51.9,51.9,51.7,51.7,51.1,49.7,25.0,21.5,0.0
33440,20.1,13.8,49.9,402.5,52.0,51.9,51.7,51.7,51.1,49.7,25.0,21.4,0.0
33450,20.1,13.8,49.6,402.8,52.0,52.0,51.7,51.7,51.1,49.7,25.0,21.4,0.0
33460,20.1,13.8,49.9,402.9,52.0,52.0,51.7,51.7,51.1,49.7,25.0,21.4,0.0
33470,20.2,13.9,50.0,403.1,52.0,52.0,51.7,51.7,51.1,49.8,25.0,21.4,0.0
33480,20.2,13.9,49.9,402.7,52.0,52.0,51.8,51.7,51.1,49.8,25.0,21.4,0.0
33490,20.2,13.9,50.0,402.8,52.0,52.0,51.8,51.7,51.1,49.8,25.0,21.4,0.0
33500,20.2,13.9,49.8,403.0,52.0,52.0,51.8,51.7,51.2,49.8,25.0,21.4,0.0
33510,20.2,13.9,50.0,403.4,52.0,52.0,51.8,51.7,51.2,49.9,25.0,21.4,0.0
33520,20.2,13.9,50.1,403.8,52.0,52.0,51.8,51.8,51.2,49.9,25.0,21.4,0.0
33530,20.2,13.9,49.9,403.4,52.0,52.0,51.8,51.8,51.2,49.9,25.0,21.4,0.0
33540,20.3,13.9,50.0,403.5,52.0,52.0,51.8,51.8,51.2,50.0,25.0,21.4,0.0
33550,20.3,14.0,50.2,403.8,52.1,52.1,51.8,51.8,51.2,50.0,25.0,21.4,0.0
33560,20.3,13.9,49.8,404.5,52.1,52.1,51.9,51.8,51.2,50.0,25.0,21.4,0.0
33570,20.2,13.9,49.7,403.9,52.0,52.1,51.9,51.8,51.2,50.0,25.0,21.4,0.0
33580,20.3,13.9,50.0,405.1,52.0,52.1,51.9,51.8,51.2,49.9,25.0,21.4,0.0
33590,20.2,13.9,50.0,404.4,52.0,52.1,51.9,51.8,51.2,49.9,25.0,21.4,0.0
33600,20.2,13.9,50.1,404.7,52.1,52.1,51.9,51.8,51.2,49.9,25.0,21.4,0.0
33610,20.1,13.7,49.8,404.7,52.1,52.1,51.9,51.8,51.3,50.0,25.0,21.4,0.0
33620,20.0,13.7,49.7,404.5,52.1,52.1,51.9,51.9,51.3,50.0,25.0,21.4,0.0
33630,20.0,13.7,49.9,404.3,52.2,52.2,51.9,51.9,51.3,50.1,25.0,21.4,0.0
33640,19.9,13.6,49.6,404.7,52.1,52.2,51.9,51.9,51.3,50.1,25.0,21.4,0.0
33650,19.9,13.6,49.6,404.2,52.2,52.2,51.9,51.9,51.3,50.1,25.0,21.4,0.0
33660,19.9,13.6,50.0,404.7,52.2,52.2,52.0,51.9,51.3,50.1,25.0,21.4,0.0
33670,19.9,13.6,49.8,404.4,52.2,52.2,52.0,51.9,51.3,50.1,25.0,21.4,0.0
33680,19.9,13.6,49.8,404.9,52.2,52.2,52.0,51.9,51.3,50.1,25.0,21.4,0.0
33690,20.0,13.7,49.8,404.7,52.2,52.2,52.0,52.0,51.4,50.1,25.0,21.4,0.0
33700,20.1,13.7,49.8,404.9,52.2,52.2,52.0,52.0,51.4,50.1,25.0,21.4,0.0
33710,20.2,13.8,49.9,404.6,52.3,52.2,52.0,52.0,51.4,50.1,25.0,21.4,0.0
33720,20.2,13.9,50.0,405.1,52.3,52.2,52.0,52.0,51.4,50.1,25.0,21.4,0.0
33730,20.2,13.9,50.1,404.9,52.3,52.2,52.0,52.0,51.4,50.2,25.0,21.4,0.0
33740,20.2,13.9,50.0,405.1,52.3,52.2,52.0,52.0,51.4,50.2,25.0,21.4,0.0
33750,20.3,14.0,50.1,404.7,52.3,52.3,52.0,52.0,51.4,50.3,25.0,21.4,0.0
33760,20.3,14.0,49.9,404.9,52.3,52.3,52.1,52.0,51.4,50.3,25.0,21.4,0.0
33770,20.3,14.0,50.0,404.7,52.3,52.3,52.1,52.0,51.4,50.3,25.1,21.4,0.0
33780,20.3,14.0,49.9,405.0,52.3,52.3,52.1,52.0,51.5,50.3,25.1,21.4,0.0
33790,20.3,14.0,49.8,405.0,52.3,52.3,52.1,52.0,51.5,50.2,25.1,21.4,0.0
33800,20.4,14.0,49.7,1.7,52.4,52.3,52.1,52.1,51.5,50.2,25.1,21.4,0.0
33810,20.4,14.0,50.1,1.5,52.4,52.3,52.1,52.1,51.5,50.2,25.2,21.4,0.0
33820,20.4,14.0,50.0,1.7,52.4,52.3,52.1,52.1,51.5,50.3,25.4,21.4,0.0
33830,20.4,14.1,49.8,1.4,52.4,52.4,52.1,52.1,51.5,50.3,25.6,21.4,0.0
33840,20.4,14.0,49.9,1.7,52.4,52.3,52.1,52.1,51.5,50.3,25.8,21.3,0.0
33850,20.4,14.0,49.9,1.5,52.4,52.4,52.2,52.1,51.5,50.3,25.9,21.4,0.0
33860,20.4,14.0,50.0,1.7,52.4,52.4,52.2,52.1,51.5,50.3,25.8,21.4,0.0
33870,20.4,14.0,49.7,1.6,52.4,52.4,52.2,52.1,51.5,50.4,25.8,21.4,0.0
33880,20.4,14.0,49.8,1.7,52.4,52.4,52.2,52.1,51.5,50.4,25.7,21.4,0.0
33890,20.3,14.0,50.1,1.6,52.4,52.4,52.2,52.1,51.5,50.3,25.7,21.4,0.0
33900,20.3,13.9,49.8,1.8,52.4,52.4,52.2,52.1,51.5,50.3,25.6,21.4,0.0
33910,20.3,13.9,49.8,1.5,52.4,52.4,52.2,52.1,51.5,50.3,25.5,21.4,0.0
33920,20.2,13.9,50.0,1.7,52.3,52.4,52.2,52.1,51.5,50.3,25.5,21.4,0.0
33930,20.3,13.9,49.8,1.6,52.4,52.4,52.2,52.1,51.5,50.3,25.4,21.4,0.0
33940,20.2,13.9,50.0,1.8,52.3,52.4,52.2,52.1,51.6,50.3,25.3,21.4,0.0
33950,20.3,14.0,50.0,1.6,52.4,52.4,52.2,52.1,51.6,50.3,25.2,21.4,0.0
33960,20.2,13.9,50.0,1.8,52.1,52.4,52.2,52.1,51.6,50.3,25.1,21.4,0.0
33970,20.2,13.9,50.3,1.6,52.2,52.4,52.2,52.1,51.6,50.2,25.1,21.4,0.0
33980,20.2,13.9,50.1,1.8,52.3,52.4,52.2,52.1,51.6,50.2,25.0,21.4,0.0
33990,20.2,13.9,50.2,1.6,52.3,52.4,52.2,52.1,51.6,50.3,25.0,21.4,0.0
34000,20.3,14.0,50.2,1.8,52.0,52.4,52.2,52.1,51.6,50.3,24.9,21.4,0.0
34010,20.3,14.0,50.1,1.6,52.1,52.4,52.2,52.1,51.5,50.3,24.8,21.4,0.0
34020,20.3,13.9,50.0,1.7,52.2,52.3,52.2,52.1,51.5,50.2,24.8,21.4,0.0
