Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
34030,20.3,14.0,50.2,1.6,52.3,52.3,52.2,52.1,51.5,50.2,24.7,21.4,0.0
34040,20.3,14.0,50.2,1.8,52.3,52.4,52.2,52.1,51.6,50.1,24.7,21.4,0.0
34050,20.4,14.1,50.3,1.6,52.3,52.4,52.2,52.1,51.6,50.1,24.7,21.4,0.0
34060,20.4,14.1,50.3,1.8,52.2,52.4,52.2,52.1,51.6,50.1,24.6,21.4,0.0
34070,20.4,14.1,50.1,1.6,52.3,52.3,52.2,52.1,51.6,50.2,24.6,21.4,0.0
34080,20.4,14.0,50.2,1.7,52.3,52.3,52.2,52.1,51.6,50.2,24.5,21.4,0.0
34090,20.4,14.1,50.5,1.6,52.2,52.4,52.2,52.1,51.6,50.2,24.5,21.4,0.0
34100,20.3,14.0,50.4,1.8,52.2,52.4,52.2,52.1,51.6,50.2,24.4,21.4,0.0
34110,20.3,14.0,50.4,1.6,52.2,52.4,52.2,52.1,51.6,50.2,24.4,21.4,0.0
34120,20.3,14.0,50.0,1.7,52.2,52.4,52.2,52.1,51.6,50.2,24.4,21.4,0.0
34130,20.3,14.0,50.2,1.6,52.3,52.3,52.2,52.1,51.6,50.2,24.3,21.4,0.0
34140,20.3,14.0,50.4,1.8,52.2,52.4,52.2,52.1,51.6,50.2,24.3,21.4,0.0
34150,20.2,14.0,50.4,1.6,52.3,52.4,52.2,52.1,51.6,50.1,24.3,21.4,0.0
34160,20.2,13.9,50.2,1.7,52.2,52.4,52.2,52.1,51.5,50.1,24.2,21.4,0.0
34170,20.1,13.9,50.5,1.6,52.2,52.3,52.2,52.1,51.5,50.1,24.2,21.4,0.0
34180,20.1,13.8,50.5,1.7,52.2,52.3,52.2,52.1,51.5,50.1,24.2,21.4,0.0
34190,20.1,13.8,50.6,1.6,52.3,52.4,52.2,52.1,51.5,50.1,24.1,21.4,0.0
34200,20.1,13.8,50.6,1.7,52.4,52.4,52.2,52.1,51.5,50.0,24.1,21.4,0.0
34210,20.1,13.9,50.6,1.6,52.4,52.4,52.2,52.1,51.5,50.0,24.1,21.4,0.0
34220,20.1,13.9,50.8,1.7,52.3,52.4,52.2,52.1,51.5,50.0,24.1,21.4,0.0
34230,20.2,13.9,50.5,1.6,52.3,52.4,52.2,52.1,51.5,50.0,24.0,21.4,0.0
34240,20.2,14.0,50.7,1.7,52.2,52.4,52.2,52.1,51.6,50.0,24.0,21.4,0.0
34250,20.3,14.0,50.5,1.6,52.3,52.4,52.2,52.1,51.5,50.0,24.0,21.4,0.0
34260,20.3,14.1,50.7,1.8,52.3,52.4,52.2,52.1,51.6,50.1,24.0,21.4,0.0
34270,20.4,14.1,50.6,1.6,52.1,52.3,52.2,52.1,51.5,50.0,23.9,21.4,0.0
34280,20.4,14.2,50.7,1.8,52.2,52.3,52.2,52.1,51.6,50.1,23.9,21.4,0.0
34290,20.4,14.1,50.6,1.6,52.0,52.3,52.2,52.1,51.5,50.0,23.9,21.4,0.0
34300,20.4,14.1,50.8,1.8,52.0,52.4,52.2,52.1,51.5,50.0,23.9,21.5,0.0
34310,20.4,14.1,50.4,1.6,52.0,52.4,52.2,52.1,51.5,50.0,23.8,21.4,0.0
34320,20.4,14.1,50.8,1.8,51.9,52.4,52.2,52.1,51.6,50.0,23.8,21.5,0.0
34330,20.4,14.1,50.4,1.6,51.9,52.4,52.2,52.1,51.6,50.0,23.8,21.5,0.0
34340,20.3,14.0,50.3,1.7,52.1,52.4,52.2,52.1,51.6,50.0,23.8,21.5,0.0
34350,20.2,13.9,50.4,1.6,52.1,52.4,52.2,52.1,51.6,49.9,23.7,21.5,0.0
34360,20.2,13.9,50.6,1.8,52.2,52.4,52.2,52.1,51.6,49.9,23.7,21.5,0.0
34370,20.2,13.9,50.5,1.6,52.2,52.3,52.2,52.1,51.5,49.9,23.7,21.5,0.0
34380,20.2,13.9,50.5,1.7,52.2,52.4,52.2,52.1,51.6,49.9,23.7,21.5,0.0
34390,20.1,13.8,50.4,1.6,52.2,52.3,52.2,52.1,51.5,49.9,23.6,21.5,0.0
34400,20.1,13.9,50.5,1.9,52.1,52.3,52.2,52.1,51.5,49.9,23.6,21.5,0.0
34410,20.1,13.9,50.6,1.6,52.2,52.4,52.2,52.1,51.5,49.9,23.6,21.5,0.0
34420,20.1,13.8,50.4,1.7,52.2,52.3,52.2,52.1,51.5,49.9,23.6,21.5,0.0
34430,20.1,13.8,50.5,1.6,52.1,52.4,52.2,52.1,51.5,49.9,23.6,21.5,0.0
34440,20.1,13.9,50.5,1.7,52.2,52.3,52.1,52.1,51.5,49.9,23.5,21.5,0.0
34450,20.3,14.0,50.5,1.6,52.1,52.3,52.2,52.1,51.5,49.9,23.5,21.5,0.0
34460,20.3,14.0,50.2,1.7,52.1,52.3,52.2,52.1,51.5,49.9,23.5,21.5,0.0
34470,20.3,14.0,50.4,1.6,51.9,52.3,52.2,52.1,51.6,49.9,23.5,21.5,0.0
34480,20.3,14.0,50.4,1.7,52.0,52.3,52.2,52.1,51.5,49.9,23.5,21.5,0.0
34490,20.4,14.1,50.5,1.6,52.0,52.3,52.2,52.1,51.5,49.9,23.4,21.5,0.0
34500,20.3,14.1,50.5,1.7,52.1,52.3,52.2,52.1,51.5,49.9,23.4,21.5,0.0
34510,20.3,14.1,50.4,1.7,52.1,52.3,52.2,52.1,51.5,49.9,23.4,21.5,0.0
34520,20.3,14.0,50.4,1.7,52.0,52.3,52.1,52.1,51.6,49.8,23.4,21.5,0.0
34530,20.4,14.0,50.3,1.7,52.0,52.3,52.1,52.1,51.6,49.8,23.4,21.5,0.0
34540,20.3,14.0,50.2,1.8,52.0,52.3,52.1,52.1,51.5,49.8,23.4,21.5,0.0
34550,20.3,14.0,50.3,1.7,52.1,52.3,52.1,52.1,51.5,49.8,23.3,21.5,0.0
34560,20.3,14.0,50.5,1.7,52.1,52.3,52.2,52.1,51.6,49.8,23.3,21.5,0.0
34570,20.3,13.9,50.1,1.8,52.2,52.3,52.2,52.1,51.6,49.8,23.3,21.5,0.0
34580,20.2,13.9,50.1,1.6,52.1,52.3,52.2,52.1,51.6,49.8,23.3,21.5,0.0
34590,20.2,13.9,50.3,1.7,52.2,52.3,52.1,52.1,51.5,49.7,23.3,21.5,0.0
34600,20.2,13.9,50.3,1.6,52.0,52.3,52.1,52.1,51.5,49.7,23.2,21.5,0.0
34610,20.1,13.8,50.2,1.6,52.2,52.3,52.2,52.1,51.5,49.7,23.2,21.5,0.0
34620,20.1,13.8,50.4,1.6,52.1,52.3,52.1,52.1,51.5,49.7,23.2,21.5,0.0
34630,20.1,13.8,50.2,1.7,52.2,52.3,52.2,52.1,51.5,49.7,23.2,21.5,0.0
34640,20.2,13.9,50.2,1.6,52.2,52.3,52.2,52.1,51.5,49.7,23.2,21.5,0.0
34650,20.2,13.9,50.3,1.7,52.2,52.3,52.1,52.1,51.5,49.7,23.2,21.5,0.0
34660,20.2,13.9,50.3,1.6,52.1,52.3,52.2,52.1,51.5,49.8,23.2,21.5,0.0
34670,20.2,13.9,50.4,1.7,52.2,52.3,52.1,52.1,51.5,49.7,23.1,21.5,0.0
34680,20.2,13.9,50.2,1.6,52.2,52.3,52.2,52.1,51.5,49.8,23.1,21.5,0.0
34690,20.2,13.9,50.2,1.8,52.1,52.3,52.2,52.1,51.5,49.8,23.1,21.5,0.0
34700,20.3,14.0,50.3,1.6,52.2,52.3,52.2,52.1,51.5,49.8,23.1,21.5,0.0
34710,20.3,14.0,50.1,1.8,52.2,52.3,52.2,52.1,51.5,49.8,23.1,21.5,0.0
34720,20.3,14.0,50.2,1.6,52.1,52.3,52.1,52.1,51.5,49.7,23.1,21.5,0.0
34730,20.4,14.0,50.1,1.8,52.3,52.3,52.1,52.1,51.5,49.7,23.1,21.5,0.0
34740,20.3,14.0,50.2,1.6,52.0,52.3,52.1,52.1,51.5,49.7,23.0,21.5,0.0
34750,20.3,14.0,49.9,1.7,52.0,52.3,52.2,52.1,51.5,49.7,23.0,21.6,0.0
34760,20.3,14.0,50.0,1.6,51.9,52.3,52.1,52.1,51.5,49.6,23.0,21.5,0.0
34770,20.4,14.1,50.1,1.8,52.1,52.3,52.1,52.1,51.5,49.6,23.0,21.5,0.0
34780,20.3,14.0,50.2,1.6,52.2,52.3,52.1,52.1,51.5,49.6,23.0,21.6,0.0
34790,20.2,13.9,50.0,1.8,52.1,52.3,52.1,52.1,51.5,49.6,23.0,21.6,0.0
34800,20.2,13.9,50.0,1.6,52.1,52.3,52.1,52.1,51.5,49.6,23.0,21.6,0.0
34810,20.2,13.9,50.0,1.8,52.2,52.3,52.1,52.1,51.5,49.6,22.9,21.5,0.0
34820,20.2,13.9,50.1,1.6,52.1,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.0
34830,20.2,13.9,50.0,1.8,52.2,52.3,52.2,52.1,51.5,49.6,22.9,21.6,0.0
34840,20.2,13.9,49.9,1.6,52.2,52.3,52.2,52.1,51.6,49.6,22.9,21.6,0.0
34850,20.3,14.0,50.2,1.8,52.2,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.0
34860,20.2,13.9,49.9,1.6,52.3,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.0
34870,20.3,14.0,50.2,1.7,52.2,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.0
34880,20.4,14.0,50.1,1.6,52.1,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.0
34890,20.4,14.1,50.1,1.8,52.2,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.0
34900,20.4,14.0,50.1,1.6,52.2,52.3,52.2,52.1,51.5,49.6,22.8,21.6,0.0
34910,20.4,14.0,50.1,1.7,52.2,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.0
34920,20.4,14.0,50.0,1.6,52.2,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.0
34930,20.3,14.0,50.0,1.7,52.2,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.0
34940,20.3,13.9,49.9,1.6,52.2,52.3,52.2,52.1,51.5,49.6,22.8,21.6,0.0
34950,20.3,14.0,50.2,1.8,52.1,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.0
34960,20.3,14.0,50.0,1.6,52.1,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.0
34970,20.3,13.9,50.0,1.7,52.1,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.0
34980,20.3,14.0,50.1,1.5,52.2,52.3,52.1,52.1,51.5,49.5,22.8,21.6,0.0
34990,20.2,13.9,49.9,1.7,52.2,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.0
35000,20.3,13.9,50.1,1.6,52.0,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.0
35010,20.2,13.8,49.9,1.7,52.2,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.0
35020,20.2,13.8,50.0,1.6,51.9,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.0
35030,20.1,13.8,50.2,1.7,52.0,52.3,52.2,52.1,51.5,49.5,22.7,21.6,0.0
35040,20.1,13.8,50.1,1.6,52.0,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.0
35050,20.1,13.8,49.9,1.7,52.0,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.0
35060,20.2,13.9,50.1,1.5,52.1,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.0
35070,20.3,14.0,50.0,1.7,52.1,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.0
35080,20.3,14.0,50.1,1.6,52.1,52.3,52.1,52.1,51.5,49.5,22.6,21.6,0.0
35090,20.3,14.0,50.0,1.7,52.1,52.3,52.1,52.1,51.5,49.5,22.6,21.6,0.0
35100,20.3,14.0,50.1,1.6,52.1,52.3,52.1,52.1,51.5,49.5,22.6,21.6,0.0
35110,20.3,14.0,50.1,1.8,52.2,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.0
35120,20.3,14.0,49.9,1.6,52.0,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.0
35130,20.3,14.0,50.2,1.8,52.0,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.0
35140,20.4,14.0,50.1,1.6,51.9,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.0
35150,20.4,14.0,50.0,1.7,52.1,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.0
35160,20.4,14.0,49.8,1.6,52.1,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.0
35170,20.3,13.9,49.8,1.8,52.2,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.0
35180,20.3,14.0,49.9,1.6,52.0,52.3,52.1,52.1,51.5,49.4,22.6,21.7,0.0
35190,20.4,14.0,49.9,1.7,52.1,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.0
35200,20.3,14.0,49.8,1.6,52.0,52.3,52.1,52.1,51.5,49.4,22.5,21.6,0.0
35210,20.2,13.8,49.9,1.8,52.1,52.3,52.1,52.1,51.5,49.4,22.5,21.7,0.0
35220,20.2,13.8,49.5,1.6,52.2,52.3,52.1,52.1,51.5,49.4,22.5,21.7,0.0
35230,20.2,13.8,49.9,1.7,52.1,52.3,52.1,52.1,51.5,49.4,22.5,21.7,0.0
35240,20.2,13.9,49.9,1.6,52.1,52.3,52.1,52.1,51.5,49.4,22.5,21.6,0.0
35250,20.3,13.9,49.7,1.7,52.2,52.3,52.1,52.1,51.5,49.4,22.5,21.7,0.0
35260,20.2,13.9,49.8,1.6,52.1,52.3,52.1,52.1,51.5,49.4,22.5,21.7,0.0
35270,20.2,13.8,49.6,1.7,52.2,52.3,52.1,52.1,51.5,49.3,22.5,21.7,0.0
35280,20.2,13.9,49.6,1.5,52.1,52.3,52.1,52.1,51.5,49.3,22.5,21.7,0.0
35290,20.2,13.9,49.8,1.7,52.2,52.3,52.1,52.1,51.5,49.3,22.5,21.7,0.0
35300,20.3,13.9,49.8,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.5,21.7,0.0
35310,20.3,13.9,49.6,1.7,52.1,52.3,52.1,52.1,51.5,49.3,22.5,21.7,0.0
35320,20.3,13.9,49.7,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.0
35330,20.3,13.9,49.7,1.7,52.1,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.0
35340,20.3,13.9,49.7,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.0
35350,20.3,13.9,49.7,1.7,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.0
35360,20.3,14.0,49.8,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.0
35370,20.4,13.9,49.4,1.7,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.0
35380,20.3,13.9,49.7,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.0
35390,20.3,13.9,49.6,1.8,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.0
35400,20.3,13.9,49.5,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.0
35410,20.3,13.9,49.5,1.8,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.0
35420,20.3,13.9,49.6,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.0
35430,20.2,13.8,49.3,1.7,52.2,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.0
35440,20.2,13.8,49.6,1.6,52.1,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.0
35450,20.1,13.7,49.7,1.8,52.1,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.0
35460,20.0,13.7,49.5,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.0
35470,20.0,13.7,49.8,1.8,52.2,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.0
35480,20.1,13.7,49.7,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.0
35490,20.1,13.8,50.0,1.8,52.2,52.3,52.1,52.1,51.5,49.2,22.3,21.7,0.0
35500,20.1,13.8,49.7,1.6,52.2,52.3,52.1,52.1,51.5,49.2,22.3,21.7,0.0
35510,20.2,13.8,49.7,1.7,52.2,52.3,52.1,52.0,51.5,49.2,22.3,21.7,0.0
35520,20.2,13.8,49.7,1.6,52.1,52.3,52.1,52.1,51.5,49.2,22.3,21.8,0.0
35530,20.2,13.8,49.7,1.7,52.1,52.3,52.1,52.0,51.5,49.2,22.3,21.7,0.0
35540,20.2,13.9,49.9,1.6,52.1,52.3,52.1,52.1,51.5,49.2,22.3,21.7,0.0
35550,20.3,13.9,49.8,1.7,52.1,52.3,52.1,52.0,51.5,49.2,22.3,21.7,0.0
35560,20.3,13.9,49.8,1.6,52.2,52.3,52.1,52.0,51.5,49.2,22.3,21.7,0.0
35570,20.3,13.9,49.7,1.8,52.1,52.3,52.1,52.0,51.5,49.2,22.2,21.7,0.0
35580,20.4,14.0,49.9,1.6,52.1,52.3,52.1,52.0,51.5,49.2,22.2,21.8,0.0
35590,20.4,14.0,49.8,1.7,52.2,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.0
35600,20.4,14.0,49.8,1.6,52.2,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.0
35610,20.4,14.0,49.8,1.7,52.0,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.0
35620,20.3,13.9,49.8,1.6,51.9,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.0
35630,20.3,13.9,49.9,1.8,52.0,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.0
35640,20.3,13.9,49.7,1.6,52.0,52.3,52.1,52.0,51.5,49.2,22.2,21.8,0.0
35650,20.3,13.9,49.7,1.7,51.9,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.0
35660,20.2,13.9,49.7,1.5,51.8,52.3,52.1,52.0,51.5,49.2,22.2,21.8,0.0
35670,20.2,13.8,49.9,1.7,51.9,52.3,52.1,52.0,51.5,49.2,22.2,21.8,0.0
35680,20.2,13.9,49.9,1.6,51.9,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.0
35690,20.2,13.8,49.7,1.7,52.1,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.0
35700,20.3,13.9,49.5,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.0
35710,20.3,13.9,49.9,1.7,52.0,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.0
35720,20.2,13.9,49.8,1.6,52.1,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.0
35730,20.3,13.9,49.8,1.8,52.2,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.0
35740,20.3,13.9,49.8,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.0
35750,20.3,13.9,49.7,1.8,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.0
35760,20.3,13.9,49.6,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.0
35770,20.3,14.0,49.8,1.8,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.0
35780,20.4,14.0,49.7,1.7,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.0
35790,20.4,14.0,49.6,1.8,52.1,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.0
35800,20.4,13.9,49.6,1.7,52.1,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.0
35810,20.4,14.0,49.7,1.8,52.1,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.0
35820,20.4,14.0,50.0,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.0
35830,20.4,14.0,49.6,1.7,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.0
35840,20.4,14.0,49.9,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.0
35850,20.4,14.0,49.8,1.7,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.9,0.0
35860,20.3,13.9,49.9,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.0
35870,20.2,13.9,49.9,1.7,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.9,0.0
35880,20.2,13.9,49.9,1.7,52.1,52.3,52.1,52.0,51.5,49.0,22.1,21.9,0.0
35890,20.2,13.9,49.9,1.7,52.1,52.3,52.1,52.0,51.5,49.1,22.1,21.9,0.0
35900,20.1,13.8,49.9,1.6,52.1,52.3,52.1,52.0,51.5,49.1,22.0,21.9,0.0
35910,20.1,13.8,49.9,1.7,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.9,0.0
35920,20.1,13.8,50.0,1.6,52.2,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.0
35930,20.1,13.8,49.9,1.7,52.2,52.3,52.1,52.0,51.5,49.0,22.1,21.9,0.0
35940,20.2,13.8,49.9,1.6,52.1,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.0
35950,20.2,13.9,50.1,1.7,52.0,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.0
35960,20.2,13.8,49.9,1.6,52.1,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.0
35970,20.4,14.0,50.1,1.7,51.9,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.0
35980,20.3,14.0,50.1,1.6,52.1,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.0
35990,20.3,14.0,50.1,1.7,52.2,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.0
36000,20.4,14.0,50.0,1.6,52.1,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.0
36010,20.4,14.1,50.2,1.7,52.0,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.0
36020,20.4,14.1,50.1,1.6,52.2,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.0
36030,20.4,14.1,50.1,1.7,52.1,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.0
36040,20.4,14.1,50.2,1.6,52.0,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.0
36050,20.3,14.0,50.2,1.8,52.0,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.0
36060,20.4,14.1,50.1,1.6,52.1,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.0
36070,20.4,14.1,50.1,1.8,52.0,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.0
36080,20.3,14.0,50.1,1.6,52.0,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.0
36090,20.4,14.0,50.0,1.8,52.0,52.2,52.1,52.0,51.5,49.0,21.9,21.9,0.0
36100,20.4,14.0,50.0,1.6,52.2,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.0
36110,20.3,14.0,50.0,1.8,52.1,52.2,52.1,52.0,51.5,49.0,21.9,22.0,0.0
36120,20.3,14.0,50.2,1.6,52.1,52.2,52.1,52.0,51.5,48.9,21.9,21.9,0.0
36130,20.2,13.9,50.2,1.8,52.1,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36140,20.2,13.9,50.3,1.6,52.0,52.2,52.1,52.0,51.5,49.0,21.9,22.0,0.0
36150,20.2,13.9,50.2,1.7,52.1,52.2,52.1,52.0,51.5,49.0,21.9,22.0,0.0
36160,20.2,13.9,50.3,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36170,20.2,13.8,50.1,1.8,52.1,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36180,20.2,13.9,50.4,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36190,20.2,13.9,50.5,1.7,52.1,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36200,20.2,13.9,50.3,1.6,52.1,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36210,20.2,13.9,50.3,1.8,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36220,20.3,14.0,50.4,1.6,52.0,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36230,20.3,14.0,50.4,1.8,51.9,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36240,20.3,14.0,50.3,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36250,20.4,14.1,50.5,1.7,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36260,20.4,14.0,50.2,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36270,20.4,14.1,50.3,1.7,52.0,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36280,20.4,14.0,50.2,1.5,52.0,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36290,20.4,14.0,50.3,1.8,52.1,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.0
36300,20.3,14.0,50.3,1.6,52.1,52.2,52.1,52.0,51.5,48.9,21.8,22.0,0.0
36310,20.4,14.0,50.1,1.7,52.0,52.3,52.1,52.0,51.5,48.9,21.8,22.0,0.0
36320,20.4,14.1,50.2,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.8,22.0,0.0
36330,20.3,14.0,50.3,1.8,52.0,52.2,52.1,52.0,51.5,48.9,21.8,22.0,0.0
36340,20.3,14.0,50.1,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.8,22.0,0.0
36350,20.4,14.0,50.2,1.8,52.1,52.2,52.1,52.0,51.5,48.9,21.8,22.0,0.0
36360,20.4,14.0,50.0,1.6,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.0,0.0
36370,20.3,13.9,50.0,1.8,52.0,52.3,52.1,52.0,51.5,48.9,21.8,22.0,0.0
36380,20.2,13.8,49.8,1.6,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36390,20.2,13.9,50.1,1.7,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36400,20.3,13.9,50.0,1.6,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36410,20.3,13.9,50.1,1.7,52.0,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36420,20.3,13.9,50.0,1.6,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36430,20.3,13.9,49.9,1.8,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36440,20.3,14.0,50.1,1.5,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36450,20.4,14.0,49.9,1.7,52.1,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36460,20.5,14.1,50.1,1.6,52.1,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36470,20.5,14.1,49.8,1.7,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36480,20.5,14.1,50.1,1.6,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36490,20.4,14.1,50.2,1.7,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36500,20.4,14.1,49.9,1.6,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36510,20.4,14.1,50.0,1.8,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36520,20.4,14.0,49.8,1.6,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36530,20.4,14.0,49.9,1.8,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.0
36540,20.4,14.0,49.8,1.6,51.9,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.0
36550,20.4,14.1,50.0,1.7,51.9,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.0
36560,20.3,13.9,49.7,1.6,51.9,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.0
36570,20.5,14.2,50.1,1.6,51.9,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.0
36580,20.4,14.1,49.9,1.6,52.0,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.0
36590,20.3,14.0,49.8,1.7,51.9,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.0
36600,20.3,13.9,49.9,1.6,52.1,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.0
36610,20.3,13.9,49.9,1.7,52.0,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.0
36620,20.2,13.8,49.9,1.6,52.0,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.0
36630,20.2,13.8,49.9,1.8,52.0,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.0
36640,20.2,13.9,50.1,1.6,52.1,52.2,52.0,52.0,51.5,48.7,21.7,22.1,0.0
36650,20.2,13.9,50.1,1.8,52.2,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.0
36660,20.2,13.9,50.0,1.6,52.1,52.2,52.1,52.0,51.5,48.7,21.7,22.1,0.0
36670,20.2,13.9,49.9,1.8,52.1,52.2,52.1,52.0,51.5,48.7,21.7,22.1,0.0
36680,20.2,13.9,50.1,1.6,52.1,52.2,52.0,52.0,51.5,48.7,21.7,22.1,0.0
36690,20.3,14.0,49.9,1.8,52.1,52.2,52.0,52.0,51.5,48.7,21.7,22.2,0.0
36700,20.3,14.0,49.8,1.6,52.1,52.2,52.1,52.0,51.5,48.7,21.7,22.2,0.0
36710,20.4,14.0,49.8,1.8,52.2,52.2,52.1,52.0,51.5,48.7,21.7,22.2,0.0
36720,20.4,14.0,49.9,1.6,52.1,52.2,52.0,52.0,51.5,48.7,21.7,22.1,0.0
36730,20.4,14.0,49.7,1.7,52.1,52.2,52.1,52.0,51.5,48.7,21.7,22.2,0.0
36740,20.4,14.0,49.8,1.6,52.1,52.2,52.1,52.0,51.5,48.7,21.7,22.2,0.0
36750,20.4,14.0,49.8,1.7,52.1,52.2,52.1,52.0,51.5,48.7,21.7,22.2,0.0
36760,20.4,14.0,50.0,1.6,52.1,52.2,52.0,52.0,51.5,48.7,21.7,22.2,0.0
36770,20.3,13.9,49.7,1.7,52.0,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36780,20.3,14.0,50.0,1.6,52.1,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36790,20.3,14.0,49.9,1.7,52.1,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36800,20.3,13.9,49.9,1.6,52.1,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36810,20.3,14.0,49.9,1.7,52.2,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36820,20.2,13.9,50.0,1.6,52.1,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36830,20.2,13.9,50.0,1.7,52.1,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36840,20.2,13.9,49.9,1.6,52.1,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36850,20.2,13.9,50.0,1.7,52.1,52.2,52.1,52.0,51.5,48.7,21.6,22.2,0.0
36860,20.2,13.9,50.1,1.6,52.2,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36870,20.2,13.9,49.9,1.8,52.2,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36880,20.3,13.9,50.1,1.6,52.1,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36890,20.3,13.9,49.7,1.8,52.2,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36900,20.3,13.9,49.7,1.6,52.1,52.2,52.1,52.0,51.5,48.7,21.6,22.2,0.0
36910,20.3,14.0,50.1,1.9,51.9,52.2,52.1,52.0,51.5,48.7,21.6,22.2,0.0
36920,20.3,14.0,50.0,1.6,52.0,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36930,20.3,13.9,49.7,1.8,52.0,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36940,20.3,14.0,49.9,1.6,52.0,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
36950,20.4,14.0,49.9,1.8,51.8,52.2,52.0,52.0,51.5,48.7,21.6,22.2,0.0
36960,20.4,14.0,49.8,1.6,51.9,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
36970,20.3,14.0,49.9,1.8,52.1,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
36980,20.3,14.0,49.9,1.6,51.9,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
36990,20.3,13.9,49.9,1.7,52.1,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
37000,20.3,14.0,50.1,1.7,52.0,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
37010,20.3,13.9,49.7,1.7,52.1,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
37020,20.2,13.9,50.0,1.6,52.1,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
37030,20.2,13.9,49.8,1.7,52.1,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
37040,20.2,13.9,50.2,1.6,52.1,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
37050,20.1,13.8,49.8,1.7,52.1,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
37060,20.2,13.8,50.1,1.5,52.1,52.2,52.0,52.0,51.5,48.6,21.5,22.2,0.0
37070,20.3,13.9,50.0,1.7,52.2,52.2,52.0,52.0,51.4,48.6,21.5,22.2,0.0
37080,20.2,13.9,50.0,1.6,52.1,52.2,52.0,52.0,51.5,48.6,21.5,22.2,0.0
37090,20.3,14.0,50.0,1.7,52.2,52.2,52.0,52.0,51.5,48.6,21.6,22.2,0.0
37100,20.3,14.0,50.1,1.6,52.2,52.2,52.0,52.0,51.5,48.6,21.5,22.3,0.0
37110,20.3,13.9,50.1,1.7,52.1,52.2,52.0,52.0,51.5,48.6,21.5,22.3,0.0
37120,20.3,14.0,50.1,1.6,52.2,52.2,52.0,52.0,51.5,48.6,21.5,22.3,0.0
37130,20.3,13.9,50.0,1.7,52.1,52.2,52.0,52.0,51.5,48.6,21.5,22.3,0.0
37140,20.3,13.9,49.7,1.6,52.2,52.2,52.0,52.0,51.5,48.6,21.5,22.3,0.0
37150,20.4,14.0,50.0,1.6,52.1,52.2,52.0,52.0,51.4,48.6,21.5,22.3,0.0
37160,20.3,14.0,50.1,1.6,51.8,52.2,52.0,52.0,51.4,48.6,21.5,22.3,0.0
37170,20.3,14.0,49.9,1.6,51.9,52.2,52.0,52.0,51.5,48.6,21.5,22.3,0.0
37180,20.3,14.0,49.9,1.7,51.8,52.2,52.0,52.0,51.4,48.6,21.5,22.3,0.0
37190,20.3,13.9,49.7,1.6,51.9,52.2,52.0,52.0,51.4,48.6,21.5,22.3,0.0
37200,20.3,14.0,50.0,1.7,52.1,52.2,52.0,52.0,51.5,48.6,21.5,22.3,0.0
37210,20.2,13.9,49.7,1.6,52.1,52.2,52.0,52.0,51.4,48.6,21.5,22.3,0.0
37220,20.2,13.8,49.7,1.7,52.1,52.2,52.0,52.0,51.4,48.6,21.5,22.3,0.0
37230,20.2,13.9,49.9,1.6,52.1,52.2,52.0,52.0,51.5,48.6,21.5,22.3,0.0
37240,20.2,13.9,50.0,1.8,52.1,52.2,52.0,52.0,51.5,48.6,21.5,22.3,0.0
37250,20.2,13.8,49.8,1.6,52.1,52.2,52.0,52.0,51.4,48.5,21.5,22.3,0.0
37260,20.1,13.8,49.9,1.8,52.1,52.2,52.0,52.0,51.5,48.5,21.5,22.3,0.0
37270,20.2,13.8,49.8,1.6,52.2,52.2,52.0,52.0,51.5,48.6,21.5,22.3,0.0
37280,20.2,13.9,50.1,1.7,52.2,52.2,52.0,52.0,51.4,48.5,21.5,22.3,0.0
37290,20.2,13.9,50.1,1.6,52.1,52.2,52.0,52.0,51.4,48.5,21.5,22.3,0.0
37300,20.2,13.9,50.1,1.8,52.1,52.2,52.0,52.0,51.5,48.5,21.5,22.3,0.0
37310,20.2,13.9,50.1,1.6,52.1,52.2,52.0,52.0,51.4,48.5,21.5,22.3,0.0
37320,20.3,14.0,50.0,1.8,52.2,52.2,52.0,52.0,51.5,48.5,21.5,22.3,0.0
37330,20.4,14.0,49.9,1.6,52.0,52.2,52.0,52.0,51.5,48.5,21.5,22.3,0.0
37340,20.3,14.0,50.1,1.7,52.1,52.2,52.0,52.0,51.5,48.5,21.5,22.3,0.0
37350,20.3,14.0,50.2,1.6,52.1,52.2,52.0,52.0,51.4,48.5,21.5,22.3,0.0
37360,20.3,14.0,49.8,1.7,51.9,52.2,52.0,52.0,51.4,48.5,21.4,22.3,0.0
37370,20.3,14.0,50.0,1.6,52.0,52.2,52.0,52.0,51.4,48.5,21.4,22.3,0.0
37380,20.4,14.0,49.7,1.7,51.9,52.2,52.0,52.0,51.4,48.5,21.4,22.3,0.0
37390,20.3,14.0,49.8,1.6,52.0,52.2,52.0,52.0,51.5,48.5,21.4,22.3,0.0
37400,20.3,13.9,49.7,1.7,52.0,52.2,52.0,52.0,51.4,48.5,21.4,22.3,0.0
37410,20.3,13.9,49.8,1.6,52.0,52.2,52.0,52.0,51.4,48.5,21.4,22.3,0.0
37420,20.3,13.9,49.9,1.7,52.1,52.2,52.0,52.0,51.4,48.5,21.4,22.3,0.0
37430,20.3,13.9,50.0,1.6,52.1,52.2,52.0,52.0,51.4,48.5,21.4,22.3,0.0
37440,20.2,13.8,49.7,1.7,52.0,52.2,52.0,52.0,51.4,48.5,21.4,22.3,0.0
37450,20.1,13.8,50.0,1.6,52.1,52.2,52.0,52.0,51.4,48.5,21.4,22.3,0.0
37460,20.1,13.8,49.9,1.7,52.1,52.2,52.0,52.0,51.4,48.5,21.4,22.3,0.0
37470,20.1,13.7,49.8,1.6,52.1,52.2,52.0,52.0,51.4,48.5,21.4,22.3,0.0
37480,20.1,13.8,49.9,1.7,52.0,52.2,52.0,51.9,51.4,48.5,21.4,22.3,0.0
37490,20.1,13.7,49.9,1.6,52.0,52.2,52.0,52.0,51.4,48.5,21.4,22.4,0.0
37500,20.1,13.8,50.1,1.7,52.0,52.2,52.0,51.9,51.4,48.5,21.4,22.4,0.0
37510,20.2,13.8,49.8,1.6,52.0,52.2,52.0,52.0,51.4,48.5,21.4,22.4,0.0
37520,20.2,13.9,50.2,1.7,52.0,52.2,52.0,51.9,51.4,48.5,21.4,22.3,0.0
37530,20.2,13.9,50.1,1.6,52.0,52.2,52.0,52.0,51.4,48.5,21.4,22.4,0.0
37540,20.3,14.0,50.1,1.8,52.0,52.2,52.0,52.0,51.4,48.5,21.4,22.4,0.0
37550,20.4,14.0,50.0,1.6,51.9,52.2,52.0,51.9,51.4,48.5,21.4,22.4,0.0
37560,20.4,14.1,50.2,1.8,52.0,52.2,52.0,51.9,51.4,48.5,21.4,22.4,0.0
37570,20.5,14.1,50.1,1.6,52.1,52.2,52.0,51.9,51.4,48.5,21.4,22.4,0.0
37580,20.5,14.1,50.1,1.7,52.1,52.2,52.0,51.9,51.4,48.5,21.4,22.4,0.0
37590,20.5,14.1,50.0,1.5,52.1,52.2,52.0,52.0,51.4,48.5,21.4,22.4,0.0
37600,20.4,14.1,50.0,1.8,52.1,52.2,52.0,52.0,51.4,48.5,21.4,22.4,0.0
37610,20.4,14.1,49.9,1.6,52.1,52.2,52.0,51.9,51.4,48.4,21.4,22.4,0.0
37620,20.5,14.1,49.9,1.8,52.1,52.2,52.0,52.0,51.4,48.4,21.4,22.4,0.0
37630,20.4,14.0,49.7,1.6,52.1,52.2,52.0,52.0,51.4,48.4,21.4,22.4,0.0
37640,20.4,14.0,49.7,1.8,52.1,52.2,52.0,51.9,51.4,48.4,21.4,22.4,0.0
37650,20.3,14.0,49.8,1.6,52.0,52.2,52.0,52.0,51.4,48.4,21.4,22.4,0.0
37660,20.3,13.9,49.7,1.8,52.0,52.2,52.0,52.0,51.4,48.4,21.4,22.4,0.0
37670,20.2,13.9,49.9,1.6,52.1,52.2,52.0,51.9,51.4,48.4,21.4,22.4,0.0
37680,20.2,13.8,49.6,1.7,52.0,52.2,52.0,51.9,51.4,48.4,21.4,22.4,0.0
37690,20.2,13.8,49.6,1.6,52.1,52.2,52.0,51.9,51.4,48.4,21.4,22.4,0.0
37700,20.2,13.9,50.0,1.7,52.1,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37710,20.2,13.8,49.9,1.6,52.0,52.2,52.0,51.9,51.4,48.4,21.4,22.4,0.0
37720,20.2,13.8,49.8,1.7,52.0,52.2,52.0,51.9,51.4,48.4,21.4,22.4,0.0
37730,20.2,13.8,49.6,1.6,52.1,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37740,20.2,13.8,49.7,1.8,52.1,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37750,20.3,13.9,49.8,1.6,52.1,52.2,52.0,52.0,51.4,48.4,21.3,22.4,0.0
37760,20.3,13.9,49.7,1.7,52.1,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37770,20.4,14.0,49.7,1.6,51.9,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37780,20.3,13.9,49.6,1.7,51.9,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37790,20.3,14.0,49.8,1.6,51.9,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37800,20.3,14.0,50.0,1.7,51.8,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37810,20.3,14.0,50.0,1.6,51.9,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37820,20.3,13.9,49.8,1.7,51.9,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37830,20.3,14.0,50.0,1.6,52.0,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37840,20.3,14.0,49.7,1.7,51.9,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37850,20.4,14.0,49.8,1.6,51.9,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37860,20.3,14.0,49.7,1.8,52.0,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37870,20.3,14.0,49.9,1.6,52.1,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37880,20.4,14.0,50.0,1.7,52.0,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37890,20.3,14.0,49.9,1.6,52.0,52.2,52.0,51.9,51.4,48.4,21.3,22.5,0.0
37900,20.3,13.9,49.8,1.8,52.0,52.2,52.0,51.9,51.4,48.4,21.3,22.5,0.0
37910,20.3,13.9,49.8,1.6,52.0,52.2,52.0,51.9,51.4,48.4,21.3,22.5,0.0
37920,20.2,13.9,49.7,1.7,52.0,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37930,20.2,13.8,49.8,1.6,51.8,52.2,52.0,51.9,51.4,48.3,21.3,22.5,0.0
37940,20.1,13.8,49.9,1.7,51.7,52.2,52.0,51.9,51.4,48.4,21.3,22.4,0.0
37950,20.1,13.7,49.6,1.5,51.8,52.2,52.0,51.9,51.4,48.4,21.3,22.5,0.0
37960,20.1,13.8,50.0,1.7,51.9,52.2,52.0,51.9,51.4,48.4,21.3,22.5,0.0
37970,20.2,13.8,50.1,1.6,51.9,52.2,52.0,51.9,51.4,48.4,21.3,22.5,0.0
37980,20.2,13.9,49.9,1.7,52.0,52.2,52.0,51.9,51.4,48.3,21.3,22.5,0.0
37990,20.2,13.9,50.1,1.6,51.9,52.2,52.0,51.9,51.4,48.3,21.3,22.5,0.0
38000,20.2,13.9,50.0,1.7,51.9,52.1,52.0,51.9,51.4,48.3,21.3,22.5,0.0
38010,20.2,13.9,50.0,1.6,52.0,52.2,52.0,51.9,51.4,48.4,21.3,22.5,0.0
38020,20.3,13.9,50.1,1.7,52.0,52.2,52.0,51.9,51.4,48.3,21.3,22.5,0.0
38030,20.3,14.0,50.0,1.6,52.0,52.2,52.0,51.9,51.4,48.4,21.3,22.5,0.0
38040,20.3,13.9,49.8,1.7,52.1,52.1,52.0,51.9,51.4,48.3,21.3,22.5,0.0
38050,20.3,14.0,49.8,1.6,52.0,52.2,52.0,51.9,51.4,48.3,21.3,22.5,0.0
38060,20.3,14.0,50.2,1.7,52.0,52.1,52.0,51.9,51.4,48.3,21.3,22.5,0.0
38070,20.3,13.9,49.9,1.6,52.0,52.2,52.0,51.9,51.4,48.3,21.3,22.5,0.0
38080,20.3,14.0,49.9,1.7,52.0,52.1,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38090,20.3,13.9,49.7,1.6,51.9,52.2,52.0,51.9,51.4,48.3,21.3,22.5,0.0
38100,20.4,14.0,49.7,1.7,52.0,52.2,52.0,51.9,51.4,48.3,21.3,22.5,0.0
38110,20.4,14.0,49.9,1.6,51.9,52.2,52.0,51.9,51.4,48.3,21.3,22.5,0.0
38120,20.4,14.0,49.7,1.8,52.0,52.2,52.0,51.9,51.4,48.3,21.3,22.5,0.0
38130,20.4,14.0,49.8,1.6,51.8,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38140,20.3,14.0,49.8,1.8,51.9,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38150,20.3,13.9,49.8,1.6,51.9,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38160,20.3,13.9,49.9,1.7,52.0,52.1,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38170,20.2,13.9,49.9,1.6,51.9,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38180,20.2,13.9,50.0,1.7,51.9,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38190,20.2,13.9,49.8,1.6,52.0,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38200,20.2,13.9,49.9,1.7,51.9,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38210,20.2,13.9,49.9,1.6,52.0,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38220,20.3,13.9,49.9,1.7,52.0,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38230,20.4,14.0,49.7,1.6,52.0,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38240,20.4,14.0,49.9,1.7,52.0,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38250,20.4,14.0,49.9,1.6,51.9,52.1,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38260,20.4,14.1,49.9,1.7,52.1,52.1,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38270,20.5,14.1,49.9,1.5,51.8,52.1,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38280,20.4,14.0,49.6,1.8,51.9,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38290,20.4,14.0,49.9,1.6,51.9,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38300,20.3,13.9,49.8,1.7,51.8,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38310,20.3,13.9,49.8,1.6,51.9,52.1,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38320,20.2,13.9,49.7,1.7,52.0,52.1,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38330,20.2,13.9,49.7,1.6,52.0,52.1,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38340,20.2,13.8,49.6,1.8,52.0,52.1,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38350,20.1,13.7,49.5,1.6,52.0,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38360,20.1,13.7,49.6,1.8,52.0,52.2,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38370,20.1,13.8,50.0,1.7,52.0,52.1,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38380,20.1,13.8,50.0,1.7,52.0,52.1,52.0,51.9,51.4,48.3,21.2,22.5,0.0
38390,20.2,13.8,49.9,1.6,52.0,52.2,52.0,51.9,51.4,48.3,21.2,22.6,0.0
38400,20.2,13.8,49.8,1.8,51.9,52.1,52.0,51.9,51.4,48.3,21.2,22.6,0.0
38410,20.2,13.9,49.9,1.6,52.1,52.2,52.0,51.9,51.4,48.3,21.2,22.6,0.0
38420,20.3,14.0,50.1,1.8,52.0,52.1,52.0,51.9,51.4,48.3,21.2,22.6,0.0
38430,20.3,13.9,49.8,1.6,51.8,52.1,52.0,51.9,51.4,48.3,21.2,22.6,0.0
38440,20.3,14.0,50.0,1.8,51.8,52.1,52.0,51.9,51.4,48.3,21.2,22.6,0.0
38450,20.3,14.0,50.1,1.7,51.9,52.1,51.9,51.9,51.4,48.2,21.2,22.6,0.0
38460,20.3,14.0,50.0,1.8,51.8,52.1,52.0,51.9,51.4,48.2,21.2,22.6,0.0
38470,20.4,14.0,49.8,1.6,51.8,52.1,51.9,51.9,51.4,48.2,21.2,22.5,0.0
38480,20.4,14.1,50.0,1.8,52.0,52.2,52.0,51.9,51.4,48.2,21.2,22.6,0.0
38490,20.4,14.0,50.2,1.6,52.1,52.2,52.0,51.9,51.4,48.2,21.2,22.6,0.0
38500,20.3,14.0,49.9,1.8,52.0,52.1,52.0,51.9,51.4,48.2,21.2,22.5,0.0
38510,20.3,14.0,49.8,1.6,52.0,52.1,52.0,51.9,51.4,48.2,21.2,22.6,0.0
38520,20.4,14.0,50.1,1.7,51.9,52.1,52.0,51.9,51.4,48.2,21.2,22.6,0.0
38530,20.3,13.9,49.7,1.5,51.9,52.1,52.0,51.9,51.4,48.2,21.2,22.6,0.0
38540,20.2,13.9,50.0,1.7,51.9,52.1,52.0,51.9,51.4,48.2,21.2,22.6,0.0
38550,20.3,13.9,49.9,1.6,51.9,52.1,51.9,51.9,51.4,48.2,21.2,22.6,0.0
38560,20.2,13.9,49.8,1.7,52.0,52.1,51.9,51.9,51.4,48.2,21.2,22.6,0.0
38570,20.2,13.8,49.7,1.6,52.0,52.1,52.0,51.9,51.4,48.2,21.2,22.6,0.0
38580,20.1,13.8,50.1,1.7,52.0,52.1,52.0,51.9,51.4,48.2,21.2,22.6,0.0
38590,20.1,13.8,49.9,1.6,52.0,52.1,51.9,51.9,51.4,48.2,21.2,22.6,0.0
38600,20.1,13.8,49.8,1.7,51.9,52.1,51.9,51.9,51.4,48.2,21.2,22.6,0.0
38610,20.1,13.8,50.1,1.6,52.0,52.1,52.0,51.9,51.4,48.2,21.2,22.6,0.0
38620,20.1,13.8,50.1,1.7,52.1,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38630,20.1,13.8,50.1,1.6,52.0,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38640,20.2,13.9,50.3,1.7,52.0,52.1,52.0,51.9,51.4,48.2,21.1,22.6,0.0
38650,20.3,14.0,50.1,1.6,52.0,52.1,52.0,51.9,51.4,48.2,21.1,22.6,0.0
38660,20.3,14.0,50.3,1.8,52.0,52.1,52.0,51.9,51.4,48.2,21.1,22.6,0.0
38670,20.3,14.0,50.2,1.6,52.1,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38680,20.4,14.1,50.1,1.8,52.1,52.2,52.0,51.9,51.4,48.2,21.1,22.6,0.0
38690,20.4,14.0,50.1,1.6,52.1,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38700,20.4,14.0,50.2,1.8,52.1,52.1,52.0,51.9,51.4,48.2,21.1,22.6,0.0
38710,20.3,14.0,50.1,1.6,52.1,52.1,52.0,51.9,51.4,48.2,21.1,22.6,0.0
38720,20.3,14.0,49.9,1.8,52.1,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38730,20.4,14.0,50.2,1.6,52.1,52.1,52.0,51.9,51.4,48.2,21.1,22.6,0.0
38740,20.4,14.0,49.9,1.8,52.1,52.1,52.0,51.9,51.4,48.2,21.1,22.6,0.0
38750,20.4,14.0,49.9,1.6,52.0,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38760,20.3,14.0,50.0,1.8,52.0,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38770,20.3,13.9,50.0,1.6,52.0,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38780,20.1,13.8,50.1,1.7,52.0,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38790,20.1,13.8,50.0,1.6,52.0,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38800,20.1,13.8,50.0,1.8,52.0,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38810,20.2,13.8,49.9,1.6,52.0,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38820,20.1,13.9,50.2,1.8,52.1,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38830,20.2,13.9,50.3,1.6,52.0,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38840,20.3,14.0,50.1,1.7,52.1,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38850,20.3,14.0,50.0,1.6,52.0,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38860,20.4,14.1,50.2,1.7,52.0,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38870,20.4,14.1,50.3,1.6,52.1,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38880,20.4,14.1,50.3,1.7,52.1,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38890,20.5,14.1,50.2,1.6,52.1,52.1,52.0,51.9,51.4,48.2,21.1,22.6,0.0
38900,20.4,14.1,50.2,1.7,52.1,52.1,52.0,51.9,51.4,48.2,21.1,22.6,0.0
38910,20.4,14.0,50.0,1.6,52.1,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38920,20.4,14.1,50.2,1.7,52.1,52.1,51.9,51.9,51.4,48.2,21.1,22.6,0.0
38930,20.4,14.0,49.9,1.6,52.1,52.1,51.9,51.9,51.4,48.1,21.1,22.6,0.0
38940,20.4,14.1,50.2,1.7,52.1,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
38950,20.3,14.0,50.1,1.7,52.1,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
38960,20.3,14.0,50.1,1.7,52.1,52.1,51.9,51.9,51.4,48.1,21.1,22.6,0.0
38970,20.3,13.9,50.0,1.6,52.1,52.1,52.0,51.9,51.4,48.1,21.1,22.7,0.0
38980,20.2,13.9,49.8,1.7,52.1,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
38990,20.2,13.8,49.7,1.6,51.8,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39000,20.1,13.8,50.0,1.7,52.0,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39010,20.1,13.7,49.8,1.7,52.0,52.1,51.9,51.9,51.4,48.1,21.1,22.6,0.0
39020,20.1,13.8,50.1,1.7,52.0,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39030,20.1,13.8,50.2,1.7,52.0,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39040,20.1,13.8,50.2,1.7,51.9,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39050,20.1,13.8,50.2,1.7,51.9,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39060,20.2,13.9,50.2,1.6,51.7,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39070,20.2,13.9,50.3,1.7,52.0,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39080,20.2,13.9,50.1,1.6,51.8,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39090,20.3,14.0,50.0,1.7,51.9,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39100,20.4,14.1,50.2,1.6,52.0,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39110,20.4,14.1,50.0,1.7,51.9,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39120,20.4,14.1,50.0,1.6,52.0,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39130,20.4,14.1,50.2,1.7,51.9,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39140,20.4,14.1,50.1,1.6,51.6,52.1,51.9,51.9,51.4,48.1,21.1,22.7,0.0
39150,20.4,14.1,50.0,1.8,51.8,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39160,20.4,14.0,49.9,1.6,51.8,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39170,20.3,14.0,50.1,1.7,51.9,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39180,20.4,14.0,50.0,1.6,51.7,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39190,20.5,14.1,49.9,1.7,51.9,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39200,20.4,14.0,49.7,1.6,51.9,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39210,20.3,13.9,49.7,1.8,51.9,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39220,20.3,13.9,49.6,1.6,51.9,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39230,20.3,13.9,49.9,1.8,51.9,52.1,51.9,51.9,51.3,48.1,21.0,22.7,0.0
39240,20.2,13.9,49.7,1.6,51.9,52.1,51.9,51.9,51.3,48.1,21.0,22.7,0.0
39250,20.2,13.9,49.8,1.7,52.0,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39260,20.3,13.9,49.9,1.6,52.0,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39270,20.2,13.9,49.9,1.7,51.9,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39280,20.2,13.8,49.6,1.6,51.8,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39290,20.2,13.8,49.7,1.7,51.8,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39300,20.3,13.9,49.8,1.6,52.0,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39310,20.3,13.9,49.7,1.7,51.9,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39320,20.4,14.0,49.8,1.6,51.9,52.1,51.9,51.8,51.4,48.1,21.0,22.7,0.0
39330,20.3,13.9,49.7,1.7,51.9,52.1,51.9,51.9,51.3,48.1,21.0,22.7,0.0
39340,20.4,14.0,49.7,1.6,52.0,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39350,20.4,14.0,49.6,1.8,51.9,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39360,20.4,14.0,49.6,1.6,52.0,52.1,51.9,51.9,51.3,48.1,21.0,22.7,0.0
39370,20.4,14.0,49.7,1.7,51.9,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39380,20.3,14.0,49.8,1.6,51.9,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39390,20.3,13.9,49.7,1.7,52.0,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39400,20.3,14.0,49.9,1.6,52.0,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39410,20.4,14.0,49.5,1.8,52.0,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39420,20.3,13.9,49.8,1.6,52.0,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39430,20.3,13.9,49.7,1.8,52.0,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39440,20.2,13.8,49.6,1.6,52.1,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39450,20.2,13.8,49.6,1.8,52.0,52.1,51.9,51.9,51.4,48.1,21.0,22.7,0.0
39460,20.2,13.8,49.9,1.6,52.0,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39470,20.1,13.8,49.7,1.7,52.0,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39480,20.1,13.8,49.8,1.6,52.0,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39490,20.2,13.8,49.7,1.7,51.9,52.1,51.9,51.9,51.3,48.0,21.0,22.7,0.0
39500,20.1,13.8,50.0,1.6,51.9,52.1,51.9,51.9,51.3,48.0,21.0,22.7,0.0
39510,20.2,13.9,49.9,1.7,51.7,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39520,20.2,13.9,49.8,1.6,51.9,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39530,20.2,13.9,49.9,1.7,51.9,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39540,20.2,13.9,50.0,1.6,51.6,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39550,20.3,13.9,50.2,1.8,51.9,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39560,20.3,13.9,49.9,1.6,51.9,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39570,20.3,13.9,50.1,1.8,52.0,52.1,51.9,51.8,51.3,48.0,21.0,22.7,0.0
39580,20.3,14.0,50.1,1.6,52.0,52.1,51.9,51.8,51.3,48.0,21.0,22.7,0.0
39590,20.3,14.0,49.9,1.7,52.0,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39600,20.4,14.0,50.0,1.6,51.9,52.1,51.9,51.8,51.3,48.0,21.0,22.7,0.0
39610,20.4,14.0,50.0,1.8,52.0,52.1,51.9,51.8,51.3,48.0,21.0,22.7,0.0
39620,20.3,14.0,50.2,1.6,51.9,52.1,51.9,51.8,51.3,48.0,21.0,22.7,0.0
39630,20.3,14.0,50.0,1.8,51.9,52.1,51.9,51.8,51.3,48.0,21.0,22.7,0.0
39640,20.3,13.9,49.9,1.6,51.9,52.1,51.9,51.9,51.4,48.0,21.0,22.7,0.0
39650,20.2,13.9,50.2,1.8,51.9,52.1,51.9,51.8,51.3,48.0,21.0,22.7,0.0
39660,20.2,13.8,49.9,1.6,51.9,52.1,51.9,51.8,51.4,48.0,21.0,22.7,0.0
39670,20.2,13.8,49.9,1.7,52.0,52.1,51.9,51.9,51.3,48.0,21.0,22.7,0.0
39680,20.3,13.9,50.2,1.5,52.0,52.1,51.9,51.9,51.3,48.0,21.0,22.8,0.0
39690,20.3,14.0,50.1,1.7,51.9,52.1,51.9,51.8,51.3,48.0,21.0,22.7,0.0
39700,20.3,14.0,49.9,1.6,52.0,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39710,20.3,13.9,50.1,1.7,52.0,52.1,51.9,51.9,51.3,48.0,21.0,22.7,0.0
39720,20.2,13.9,50.2,1.6,52.0,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39730,20.3,13.9,50.1,1.7,51.8,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39740,20.3,14.0,50.2,1.6,52.0,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39750,20.3,14.0,49.9,1.8,52.0,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39760,20.3,14.0,49.9,1.6,52.0,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39770,20.3,14.0,49.9,1.8,52.0,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39780,20.3,14.0,50.1,1.6,51.9,52.1,51.9,51.9,51.3,48.0,21.0,22.8,0.0
39790,20.3,14.0,50.1,1.8,51.7,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39800,20.3,14.0,49.7,1.6,51.9,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39810,20.3,14.0,50.1,1.7,51.8,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39820,20.3,13.9,49.9,1.6,51.9,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39830,20.2,13.8,49.8,1.7,51.8,52.0,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39840,20.2,13.9,50.2,1.6,51.8,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39850,20.3,13.9,50.1,1.7,51.8,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39860,20.2,13.9,49.8,1.6,51.9,52.1,51.9,51.9,51.3,48.0,21.0,22.8,0.0
39870,20.2,13.8,50.0,1.7,51.9,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39880,20.2,13.9,50.1,1.6,51.9,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39890,20.2,13.8,49.9,1.7,51.9,52.0,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39900,20.2,13.9,50.1,1.6,51.8,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39910,20.3,13.9,50.0,1.8,51.9,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39920,20.4,14.0,50.0,1.6,52.0,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39930,20.4,14.1,50.2,1.8,51.9,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39940,20.4,14.1,50.0,1.6,51.9,52.0,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39950,20.4,14.1,50.2,1.7,52.0,52.1,51.9,51.8,51.3,48.0,21.0,22.8,0.0
39960,20.4,14.1,49.9,1.6,51.9,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39970,20.4,14.1,50.1,1.7,51.9,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39980,20.4,14.1,50.0,1.6,51.9,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
39990,20.4,14.0,50.0,1.7,51.9,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
40000,20.4,14.0,50.0,1.6,52.0,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
40010,20.3,14.0,49.8,1.7,52.0,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
40020,20.3,14.0,49.9,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40030,20.3,13.9,49.7,1.7,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40040,20.3,14.0,49.9,1.6,52.0,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
40050,20.3,13.9,49.9,1.7,52.0,52.0,51.9,51.8,51.3,48.0,20.9,22.8,0.0
40060,20.2,13.9,50.0,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40070,20.2,13.9,50.0,1.7,52.0,52.1,51.9,51.8,51.3,48.0,20.9,22.8,0.0
40080,20.2,13.8,49.8,1.6,52.0,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40090,20.2,13.8,50.0,1.7,51.8,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40100,20.2,13.8,49.8,1.6,51.9,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40110,20.2,13.8,49.9,1.7,52.0,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40120,20.2,13.8,49.9,1.6,51.9,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40130,20.2,13.9,50.1,1.7,51.9,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40140,20.2,13.8,49.9,1.6,51.9,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40150,20.2,13.9,50.0,1.7,51.8,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40160,20.4,14.0,50.0,1.6,51.8,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40170,20.4,14.0,50.0,1.8,51.8,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40180,20.4,14.0,49.9,1.6,51.9,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40190,20.4,14.1,50.0,1.8,51.8,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40200,20.5,14.1,50.1,1.6,51.9,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40210,20.5,14.1,50.0,1.8,51.8,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40220,20.5,14.1,49.8,1.6,51.9,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40230,20.5,14.1,50.0,1.8,51.8,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40240,20.5,14.1,50.0,1.6,51.9,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40250,20.5,14.1,49.8,1.8,51.9,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40260,20.4,14.0,49.8,1.6,51.9,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40270,20.5,14.1,49.7,1.8,51.9,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40280,20.5,14.1,49.5,1.6,51.9,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40290,20.4,14.0,49.7,1.7,51.7,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40300,20.3,13.9,49.7,1.6,51.6,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40310,20.3,13.9,49.5,1.8,51.8,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40320,20.3,13.9,49.8,1.6,51.9,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40330,20.3,13.9,49.8,1.7,51.7,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40340,20.2,13.8,49.7,1.6,51.8,52.1,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40350,20.2,13.8,49.6,1.7,51.8,52.1,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40360,20.1,13.8,49.7,1.6,51.7,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40370,20.2,13.8,49.8,1.7,51.9,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40380,20.1,13.8,49.9,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40390,20.2,13.8,49.7,1.8,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40400,20.2,13.9,50.0,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40410,20.2,13.9,50.1,1.7,51.9,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40420,20.3,13.9,49.9,1.6,51.9,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40430,20.4,14.0,49.9,1.7,52.0,52.1,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40440,20.4,14.0,49.8,1.6,52.0,52.1,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40450,20.4,14.0,49.9,1.7,52.0,52.1,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40460,20.4,14.0,50.0,1.6,52.0,52.1,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40470,20.4,14.0,49.9,1.7,51.9,52.1,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40480,20.4,14.0,49.8,1.6,51.9,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40490,20.3,14.0,49.9,1.7,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40500,20.3,14.0,50.0,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40510,20.3,13.9,49.8,1.8,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.8,0.0
40520,20.4,14.0,50.0,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40530,20.3,14.0,50.1,1.8,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40540,20.3,14.0,49.9,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40550,20.3,14.0,49.9,1.8,51.9,52.0,51.8,51.8,51.3,47.9,20.9,22.9,0.0
40560,20.4,14.0,49.7,1.6,51.9,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40570,20.4,14.0,49.8,1.8,51.9,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40580,20.3,13.9,49.7,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40590,20.3,14.0,50.0,1.7,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40600,20.3,13.9,49.9,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40610,20.2,13.9,49.9,1.7,52.0,52.0,51.8,51.8,51.3,47.9,20.9,22.9,0.0
40620,20.3,13.9,49.8,1.6,52.0,52.0,51.8,51.8,51.3,47.9,20.9,22.9,0.0
40630,20.2,13.9,50.1,1.8,52.0,52.0,51.8,51.8,51.3,47.9,20.9,22.9,0.0
40640,20.3,14.0,50.0,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40650,20.4,14.0,50.0,1.8,52.0,52.0,51.8,51.8,51.3,47.9,20.9,22.9,0.0
40660,20.4,14.0,49.8,1.6,51.9,52.0,51.8,51.8,51.3,47.9,20.9,22.9,0.0
40670,20.4,14.0,50.2,1.7,52.0,52.0,51.9,51.8,51.3,47.9,20.8,22.9,0.0
40680,20.4,14.0,50.0,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40690,20.4,14.0,49.9,1.7,52.0,52.0,51.9,51.8,51.3,47.9,20.8,22.9,0.0
40700,20.3,14.0,49.9,1.6,52.0,52.0,51.9,51.8,51.3,47.8,20.9,22.9,0.0
40710,20.4,14.0,50.0,1.7,52.0,52.0,51.9,51.8,51.3,47.9,20.8,22.9,0.0
40720,20.3,14.0,49.8,1.6,52.0,52.0,51.9,51.8,51.3,47.9,20.8,22.9,0.0
40730,20.3,14.0,50.1,1.7,52.0,52.0,51.9,51.8,51.3,47.9,20.8,22.9,0.0
40740,20.3,14.0,50.0,1.6,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40750,20.3,14.0,50.1,1.7,51.9,52.0,51.9,51.8,51.3,47.9,20.9,22.9,0.0
40760,20.3,13.9,49.9,1.6,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40770,20.2,13.9,50.0,1.7,52.0,52.0,51.9,51.8,51.3,47.8,20.9,22.9,0.0
40780,20.2,13.8,50.1,1.6,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40790,20.1,13.8,49.9,1.7,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40800,20.1,13.8,49.9,1.7,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40810,20.1,13.8,50.2,1.7,52.0,52.0,51.9,51.8,51.3,47.8,20.8,22.9,0.0
40820,20.1,13.8,50.0,1.7,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40830,20.1,13.8,50.2,1.6,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40840,20.1,13.8,50.1,1.7,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40850,20.1,13.9,50.2,1.6,51.8,52.0,51.9,51.8,51.3,47.8,20.8,22.9,0.0
40860,20.2,13.9,50.0,1.7,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40870,20.3,13.9,50.0,1.6,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40880,20.3,14.0,50.3,1.7,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40890,20.3,14.0,50.3,1.6,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40900,20.4,14.0,50.1,1.7,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40910,20.4,14.0,50.0,1.6,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40920,20.4,14.1,50.2,1.7,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40930,20.4,14.1,50.1,1.5,52.0,52.0,51.9,51.8,51.3,47.8,20.8,22.9,0.0
40940,20.4,14.0,49.8,1.8,52.0,52.0,51.9,51.8,51.3,47.8,20.8,22.9,0.0
40950,20.4,14.0,50.0,1.6,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40960,20.4,14.0,49.9,1.7,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40970,20.4,14.0,50.0,1.6,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
