Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
40980,20.3,13.9,49.9,1.7,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
40990,20.3,13.9,49.9,1.6,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41000,20.2,13.8,49.8,1.8,51.6,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41010,20.2,13.8,49.8,1.6,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41020,20.2,13.8,50.0,1.7,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41030,20.2,13.8,50.0,1.6,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41040,20.2,13.8,49.8,1.7,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41050,20.3,13.9,50.1,1.6,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41060,20.4,14.0,50.1,1.7,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41070,20.3,14.0,50.1,1.6,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41080,20.3,14.0,49.8,1.7,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41090,20.4,14.0,50.1,1.6,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41100,20.4,14.0,50.1,1.8,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41110,20.4,14.0,49.8,1.6,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41120,20.3,14.0,49.7,1.8,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41130,20.3,14.0,50.0,1.5,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41140,20.3,13.9,49.6,1.7,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41150,20.3,14.0,49.8,1.6,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41160,20.3,13.9,49.8,1.7,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41170,20.3,13.9,49.8,1.6,52.0,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41180,20.3,13.9,49.8,1.7,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41190,20.3,13.9,49.7,1.6,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41200,20.2,13.9,49.7,1.8,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41210,20.2,13.9,49.9,1.6,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41220,20.2,13.8,49.7,1.8,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41230,20.2,13.8,50.0,1.6,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41240,20.2,13.8,50.1,1.7,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41250,20.1,13.8,50.0,1.6,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41260,20.1,13.8,49.9,1.7,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41270,20.1,13.8,50.0,1.6,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41280,20.1,13.8,50.0,1.8,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41290,20.1,13.8,50.1,1.6,51.4,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41300,20.1,13.8,49.8,1.8,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41310,20.2,13.9,50.2,1.6,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41320,20.2,13.9,49.8,1.8,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41330,20.3,14.0,50.1,1.5,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41340,20.4,14.1,50.1,1.7,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41350,20.4,14.1,50.0,1.6,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41360,20.5,14.1,50.1,1.7,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41370,20.5,14.2,50.3,1.6,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41380,20.4,14.1,50.3,1.7,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41390,20.5,14.1,50.0,1.6,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41400,20.5,14.1,50.0,1.8,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41410,20.4,14.1,50.0,1.6,51.7,52.0,51.8,51.8,51.2,47.8,20.8,22.9,0.0
41420,20.5,14.1,49.8,1.7,51.7,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41430,20.6,14.2,49.9,1.6,51.9,52.0,51.8,51.8,51.3,47.7,20.8,22.9,0.0
41440,20.5,14.1,49.9,1.8,51.9,52.0,51.8,51.8,51.3,47.7,20.8,22.9,0.0
41450,20.4,14.0,49.7,1.6,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41460,20.4,14.0,49.9,1.7,51.9,52.0,51.8,51.8,51.3,47.7,20.8,22.9,0.0
41470,20.3,13.9,49.7,1.6,51.8,52.0,51.8,51.8,51.3,47.7,20.8,22.9,0.0
41480,20.2,13.9,49.8,1.7,51.8,52.0,51.8,51.8,51.2,47.7,20.8,22.9,0.0
41490,20.1,13.8,49.8,1.6,51.8,52.0,51.8,51.8,51.3,47.7,20.8,22.9,0.0
41500,20.1,13.7,49.7,1.7,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41510,20.1,13.8,50.1,1.5,51.8,52.0,51.8,51.8,51.2,47.7,20.8,22.9,0.0
41520,20.1,13.8,49.9,1.7,51.7,52.0,51.8,51.8,51.3,47.7,20.8,22.9,0.0
41530,20.1,13.8,50.1,1.6,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41540,20.1,13.8,49.9,1.7,51.8,52.0,51.8,51.8,51.2,47.7,20.8,22.9,0.0
41550,20.1,13.8,49.9,1.6,51.8,52.0,51.8,51.8,51.3,47.7,20.8,22.9,0.0
41560,20.2,13.9,50.1,1.7,51.8,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41570,20.2,13.9,50.2,1.6,51.8,52.0,51.8,51.8,51.3,47.7,20.8,22.9,0.0
41580,20.2,13.8,50.0,1.7,51.8,52.0,51.8,51.7,51.3,47.7,20.8,22.9,0.0
41590,20.2,13.9,50.1,1.6,51.9,52.0,51.8,51.8,51.3,47.8,20.8,22.9,0.0
41600,20.2,13.9,50.2,1.7,51.8,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41610,20.3,14.0,49.9,1.6,51.8,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41620,20.4,14.1,50.0,1.7,51.9,52.0,51.8,51.8,51.3,47.7,20.8,22.9,0.0
41630,20.4,14.1,50.2,1.6,51.8,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41640,20.4,14.1,50.0,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41650,20.4,14.1,50.1,1.6,51.9,52.0,51.8,51.8,51.2,47.7,20.8,22.9,0.0
41660,20.4,14.1,50.1,1.7,51.9,52.0,51.8,51.8,51.2,47.7,20.8,22.9,0.0
41670,20.4,14.1,50.0,1.6,51.8,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41680,20.4,14.0,49.7,1.7,51.8,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41690,20.5,14.1,49.9,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41700,20.5,14.1,49.9,1.8,51.9,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41710,20.4,14.1,49.9,1.6,51.9,52.0,51.8,51.8,51.2,47.7,20.8,22.9,0.0
41720,20.4,14.0,49.7,1.8,51.7,52.0,51.8,51.8,51.2,47.7,20.8,22.9,0.0
41730,20.3,13.9,49.8,1.6,51.8,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41740,20.2,13.9,49.9,1.8,51.6,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41750,20.3,13.9,49.9,1.6,51.7,52.0,51.8,51.8,51.2,47.7,20.8,22.9,0.0
41760,20.2,13.8,49.8,1.7,51.7,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41770,20.3,13.9,49.7,1.6,51.8,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41780,20.1,13.8,49.9,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41790,20.1,13.8,50.1,1.6,51.9,52.0,51.8,51.8,51.2,47.7,20.8,22.9,0.0
41800,20.1,13.8,49.8,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41810,20.1,13.8,50.0,1.6,51.8,52.0,51.8,51.7,51.2,47.7,20.8,22.9,0.0
41820,20.2,13.8,49.8,1.7,51.9,52.0,51.8,51.8,51.2,47.7,20.8,22.9,0.0
41830,20.2,13.9,50.1,1.5,51.9,52.0,51.8,51.7,51.2,47.7,20.8,23.0,0.0
41840,20.3,13.9,49.8,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41850,20.3,13.9,49.8,1.6,51.9,52.0,51.8,51.8,51.3,47.7,20.8,22.9,0.0
41860,20.3,14.0,50.0,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41870,20.3,14.0,49.9,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41880,20.3,14.0,50.1,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41890,20.3,13.9,50.0,1.6,52.0,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41900,20.3,14.0,50.1,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41910,20.3,13.9,50.0,1.5,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41920,20.3,14.0,50.0,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41930,20.3,13.9,50.1,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41940,20.2,13.9,50.0,1.8,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41950,20.2,13.8,49.7,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,23.0,0.0
41960,20.2,13.8,50.0,1.8,51.9,52.0,51.8,51.7,51.2,47.7,20.7,23.0,0.0
41970,20.1,13.8,50.0,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,23.0,0.0
41980,20.1,13.8,49.9,1.8,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
41990,20.1,13.8,50.1,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.8,23.0,0.0
42000,20.1,13.8,50.0,1.8,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42010,20.1,13.8,49.8,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42020,20.2,13.9,50.1,1.8,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42030,20.3,13.9,50.0,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42040,20.2,13.9,50.1,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,23.0,0.0
42050,20.2,13.9,50.1,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42060,20.3,14.0,50.2,1.8,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42070,20.4,14.0,49.9,1.6,51.9,51.9,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42080,20.3,14.0,50.2,1.8,51.9,51.9,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42090,20.4,14.0,50.0,1.6,51.9,51.9,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42100,20.4,14.0,50.0,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42110,20.4,14.0,49.8,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42120,20.3,13.9,49.7,1.8,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42130,20.3,13.9,49.7,1.5,51.7,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42140,20.3,13.9,49.9,1.8,51.8,52.0,51.8,51.7,51.2,47.7,20.7,23.0,0.0
42150,20.3,13.9,49.8,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42160,20.3,13.9,49.7,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42170,20.3,13.9,49.8,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42180,20.3,13.9,49.7,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42190,20.2,13.9,50.0,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42200,20.1,13.8,49.6,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,23.0,0.0
42210,20.1,13.8,49.9,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42220,20.2,13.8,49.9,1.7,51.9,52.0,51.8,51.7,51.2,47.7,20.7,23.0,0.0
42230,20.2,13.9,50.0,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42240,20.2,13.9,50.1,1.7,51.8,51.9,51.8,51.7,51.2,47.6,20.7,22.9,0.0
42250,20.2,13.8,49.8,1.6,51.8,51.9,51.8,51.7,51.2,47.7,20.7,23.0,0.0
42260,20.2,13.9,49.9,1.7,51.8,52.0,51.8,51.7,51.2,47.7,20.7,23.0,0.0
42270,20.2,13.8,49.7,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42280,20.3,13.9,50.0,1.7,51.9,52.0,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42290,20.3,13.9,49.7,1.6,51.9,52.0,51.8,51.7,51.2,47.7,20.7,22.9,0.0
42300,20.3,14.0,49.9,1.8,51.8,51.9,51.8,51.7,51.2,47.6,20.7,22.9,0.0
42310,20.3,13.9,49.7,1.6,51.8,51.9,51.8,51.7,51.2,47.7,20.7,23.0,0.0
42320,20.3,13.9,49.8,1.8,51.9,52.0,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42330,20.3,13.9,49.9,1.6,51.8,51.9,51.7,51.7,51.2,47.7,20.7,23.0,0.0
42340,20.3,14.0,49.8,1.7,51.7,52.0,51.8,51.7,51.2,47.7,20.7,23.0,0.0
42350,20.3,13.9,49.8,1.6,51.6,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42360,20.3,13.9,49.6,1.7,51.8,52.0,51.8,51.7,51.2,47.7,20.7,23.0,0.0
42370,20.3,13.9,49.9,1.6,51.6,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42380,20.3,13.9,49.5,1.7,51.7,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42390,20.3,13.9,49.9,1.6,51.8,52.0,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42400,20.2,13.9,49.7,1.8,51.8,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42410,20.2,13.8,49.6,1.6,51.8,52.0,51.8,51.7,51.2,47.7,20.7,23.0,0.0
42420,20.2,13.8,49.7,1.7,51.9,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42430,20.2,13.8,49.8,1.6,51.9,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42440,20.2,13.9,49.9,1.7,51.9,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42450,20.2,13.8,49.7,1.6,51.6,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42460,20.2,13.9,49.7,1.7,51.7,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42470,20.3,14.0,50.0,1.6,51.7,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42480,20.4,14.0,49.8,1.7,51.8,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42490,20.4,14.0,50.0,1.7,51.8,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42500,20.3,14.0,49.9,1.7,51.8,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42510,20.3,14.0,49.9,1.6,51.9,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42520,20.3,13.9,50.0,1.7,51.9,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42530,20.3,13.9,49.7,1.6,51.9,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42540,20.3,13.9,49.7,1.7,51.9,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42550,20.3,13.9,49.8,1.6,51.8,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42560,20.2,13.9,49.8,1.7,51.9,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42570,20.2,13.8,49.9,1.6,51.9,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42580,20.1,13.8,49.7,1.7,51.9,52.0,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42590,20.1,13.8,50.0,1.6,51.8,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42600,20.2,13.8,49.9,1.7,51.8,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42610,20.2,13.9,49.7,1.6,51.9,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42620,20.2,13.9,49.9,1.8,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42630,20.2,13.9,49.9,1.6,51.9,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42640,20.2,13.8,49.7,1.7,51.8,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42650,20.2,13.9,50.0,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42660,20.2,13.9,49.9,1.7,51.7,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42670,20.3,13.9,49.9,1.6,51.7,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42680,20.3,14.0,50.1,1.7,51.8,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42690,20.4,14.0,50.0,1.6,51.7,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42700,20.4,14.0,49.9,1.7,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42710,20.4,14.0,49.8,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42720,20.4,14.0,50.0,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42730,20.4,14.0,49.9,1.6,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42740,20.4,14.0,49.6,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42750,20.3,13.9,49.7,1.6,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42760,20.2,13.9,49.7,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42770,20.2,13.8,49.7,1.7,51.6,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42780,20.1,13.7,49.6,1.7,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42790,20.1,13.8,49.9,1.7,51.6,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42800,20.1,13.7,49.8,1.7,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42810,20.1,13.7,49.8,1.7,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42820,20.1,13.8,50.0,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42830,20.2,13.8,49.9,1.7,51.8,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42840,20.2,13.9,49.9,1.6,51.8,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42850,20.3,13.9,50.0,1.7,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42860,20.2,13.9,49.8,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42870,20.2,13.9,50.1,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42880,20.2,13.9,50.0,1.6,51.7,51.9,51.8,51.7,51.2,47.6,20.7,23.0,0.0
42890,20.3,14.0,50.0,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42900,20.3,14.0,49.8,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42910,20.4,14.0,49.8,1.8,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42920,20.4,14.0,49.9,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42930,20.4,14.0,49.9,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42940,20.3,14.0,49.8,1.6,51.7,51.9,51.7,51.7,51.1,47.6,20.7,23.0,0.0
42950,20.4,14.0,49.9,1.7,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42960,20.4,14.0,50.0,1.6,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42970,20.3,13.9,49.8,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42980,20.2,13.9,49.8,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
42990,20.2,13.9,49.9,1.7,51.9,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43000,20.2,13.8,49.9,1.5,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43010,20.1,13.8,50.0,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43020,20.1,13.8,49.7,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43030,20.1,13.8,50.0,1.8,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43040,20.1,13.8,50.1,1.6,51.9,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43050,20.2,13.9,50.1,1.8,51.9,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43060,20.2,13.9,49.9,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43070,20.3,13.9,50.2,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43080,20.2,13.9,50.0,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43090,20.3,13.9,50.0,1.7,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43100,20.3,14.0,50.1,1.6,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43110,20.4,14.0,49.9,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43120,20.4,14.1,50.2,1.6,51.9,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43130,20.4,14.0,50.1,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43140,20.4,14.0,50.0,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43150,20.4,14.0,50.1,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43160,20.4,14.0,50.1,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43170,20.4,14.0,49.8,1.8,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43180,20.4,14.0,49.9,1.6,51.7,51.9,51.7,51.7,51.1,47.6,20.7,23.0,0.0
43190,20.3,14.0,50.1,1.8,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43200,20.3,13.9,50.0,1.6,51.7,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43210,20.2,13.9,49.9,1.8,51.8,51.9,51.7,51.7,51.1,47.6,20.7,23.0,0.0
43220,20.2,13.8,49.8,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43230,20.1,13.8,50.1,1.7,51.9,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43240,20.1,13.8,49.8,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43250,20.1,13.8,50.1,1.8,51.8,51.9,51.7,51.7,51.1,47.6,20.7,23.0,0.0
43260,20.2,13.8,49.9,1.5,51.8,51.9,51.7,51.7,51.1,47.6,20.7,23.0,0.0
43270,20.2,13.9,50.2,1.7,51.8,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43280,20.2,13.9,50.1,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43290,20.2,13.9,49.9,1.7,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43300,20.2,13.9,50.0,1.6,51.8,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43310,20.3,13.9,50.0,1.7,51.8,51.9,51.7,51.7,51.1,47.6,20.7,23.0,0.0
43320,20.4,14.0,50.2,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43330,20.5,14.1,50.0,1.8,51.9,51.9,51.7,51.7,51.2,47.6,20.7,23.0,0.0
43340,20.5,14.1,50.0,1.6,51.7,51.9,51.7,51.7,51.2,47.5,20.7,23.0,0.0
43350,20.5,14.1,49.9,1.7,51.7,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43360,20.5,14.1,49.9,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43370,20.5,14.1,50.0,1.7,51.8,51.9,51.7,51.7,51.1,47.6,20.7,23.0,0.0
43380,20.4,14.1,50.0,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43390,20.4,14.1,50.0,1.7,51.6,51.9,51.7,51.7,51.2,47.5,20.7,23.0,0.0
43400,20.4,14.0,49.8,1.6,51.6,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43410,20.4,14.0,49.7,1.8,51.7,51.9,51.7,51.7,51.2,47.6,20.7,23.1,0.0
43420,20.4,14.0,49.9,1.6,51.7,51.9,51.7,51.7,51.2,47.5,20.7,23.0,0.0
43430,20.3,14.0,49.9,1.7,51.8,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43440,20.2,13.9,49.9,1.6,51.7,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43450,20.2,13.8,49.9,1.7,51.8,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43460,20.1,13.8,50.1,1.6,51.9,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43470,20.1,13.8,49.9,1.7,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43480,20.1,13.8,50.1,1.6,51.7,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43490,20.1,13.8,50.1,1.8,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43500,20.1,13.8,50.0,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43510,20.2,13.9,50.3,1.8,51.9,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43520,20.3,14.0,50.1,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43530,20.3,14.0,50.1,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43540,20.3,14.0,50.3,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43550,20.3,14.0,50.1,1.6,51.7,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43560,20.4,14.1,50.4,1.6,51.6,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43570,20.4,14.0,50.0,1.6,51.7,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43580,20.4,14.0,50.0,1.6,51.6,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43590,20.4,14.0,49.9,1.7,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43600,20.4,14.0,50.1,1.6,51.7,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43610,20.4,14.0,49.8,1.7,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43620,20.4,14.0,50.1,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43630,20.4,14.0,50.1,1.7,51.8,51.9,51.7,51.7,51.1,47.5,20.7,23.0,0.0
43640,20.4,14.0,50.0,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43650,20.3,14.0,50.0,1.7,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43660,20.2,13.9,49.9,1.5,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43670,20.1,13.8,50.1,1.7,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43680,20.1,13.8,50.0,1.5,51.7,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43690,20.1,13.8,49.9,1.7,51.7,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43700,20.1,13.8,50.0,1.6,51.7,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43710,20.1,13.8,50.1,1.7,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43720,20.2,13.9,50.1,1.6,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43730,20.1,13.8,50.1,1.7,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43740,20.2,13.8,50.0,1.6,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43750,20.2,13.8,49.9,1.8,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43760,20.3,13.9,50.0,1.6,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43770,20.3,14.0,50.1,1.8,51.6,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43780,20.4,14.0,50.1,1.6,51.6,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43790,20.4,14.0,50.1,1.8,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43800,20.3,14.0,50.1,1.6,51.7,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43810,20.3,14.0,49.8,1.7,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43820,20.3,14.0,50.0,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43830,20.3,14.0,50.0,1.7,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43840,20.3,13.9,49.9,1.6,51.6,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43850,20.3,13.9,50.0,1.7,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43860,20.3,14.0,49.9,1.6,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43870,20.3,13.9,49.9,1.7,51.7,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43880,20.3,14.0,50.1,1.5,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43890,20.3,14.0,49.9,1.7,51.5,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
43900,20.3,13.9,49.9,1.5,51.4,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43910,20.2,13.8,49.7,1.7,51.4,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43920,20.2,13.9,49.9,1.6,51.3,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43930,20.2,13.9,50.0,1.7,51.4,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43940,20.2,13.8,49.9,1.6,51.6,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43950,20.2,13.8,49.7,1.7,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43960,20.2,13.8,50.0,1.6,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43970,20.2,13.9,49.9,1.7,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43980,20.2,13.9,50.1,1.6,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
43990,20.2,13.9,50.0,1.7,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44000,20.3,13.9,49.6,1.6,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44010,20.3,14.0,50.1,1.7,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44020,20.3,13.9,49.8,1.6,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44030,20.3,13.9,49.8,1.7,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44040,20.3,14.0,50.0,1.6,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
44050,20.4,14.0,49.8,1.8,51.8,51.9,51.7,51.7,51.1,47.5,20.6,23.0,0.0
44060,20.3,13.9,49.7,1.6,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44070,20.4,14.0,49.9,1.7,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44080,20.3,13.9,49.8,1.6,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44090,20.3,13.9,49.7,1.8,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44100,20.3,13.9,49.7,1.7,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44110,20.3,13.9,49.6,1.8,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44120,20.3,13.9,49.7,1.6,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44130,20.2,13.8,49.7,1.7,51.6,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44140,20.3,13.9,49.8,1.5,51.7,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44150,20.3,14.0,50.0,1.7,51.7,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44160,20.3,14.0,49.9,1.5,51.7,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44170,20.4,14.0,49.7,1.7,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44180,20.4,14.0,49.9,1.6,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44190,20.4,14.0,49.9,1.7,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44200,20.3,13.9,49.8,1.6,51.7,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44210,20.3,13.9,49.5,1.7,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44220,20.3,13.9,49.6,1.6,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44230,20.3,13.9,49.6,1.7,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44240,20.3,13.9,49.6,1.5,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44250,20.3,13.9,49.6,1.7,51.7,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44260,20.3,13.9,49.6,1.5,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44270,20.2,13.8,49.6,1.7,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44280,20.1,13.7,49.7,1.6,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44290,20.1,13.8,49.7,1.7,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44300,20.1,13.8,49.7,1.6,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44310,20.2,13.8,49.7,1.7,51.7,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44320,20.2,13.8,49.6,1.6,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44330,20.2,13.9,49.8,1.7,51.7,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44340,20.3,13.9,49.6,1.6,51.7,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44350,20.3,14.0,49.9,1.8,51.6,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44360,20.3,14.0,49.9,1.6,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44370,20.3,13.9,49.7,1.7,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44380,20.3,14.0,49.9,1.6,51.7,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44390,20.3,14.0,49.9,1.8,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44400,20.3,13.9,49.8,1.6,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44410,20.4,14.0,50.1,1.7,51.7,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44420,20.4,14.0,49.9,1.6,51.7,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44430,20.3,14.0,49.9,1.7,51.7,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44440,20.3,13.9,49.8,1.6,51.8,51.9,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44450,20.2,13.8,49.7,1.7,51.6,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44460,20.2,13.8,49.9,1.6,51.6,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44470,20.2,13.8,49.9,1.8,51.6,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44480,20.1,13.8,50.0,1.6,51.6,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44490,20.1,13.8,49.7,1.7,51.5,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44500,20.2,13.9,50.1,1.6,51.7,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44510,20.2,13.8,49.7,1.7,51.7,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44520,20.2,13.9,50.1,1.6,51.7,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44530,20.2,13.9,50.0,1.7,51.6,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44540,20.2,13.9,49.9,1.5,51.6,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44550,20.2,13.9,49.9,1.7,51.6,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44560,20.2,13.9,50.1,1.6,51.6,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44570,20.3,14.0,50.0,1.7,51.6,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44580,20.4,14.0,49.9,1.6,51.7,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44590,20.4,14.0,49.9,1.8,51.6,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44600,20.3,14.0,50.0,1.5,51.7,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44610,20.3,14.0,49.8,1.7,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44620,20.3,14.0,50.1,1.5,51.8,51.8,51.7,51.6,51.1,47.5,20.6,23.0,0.0
44630,20.4,14.0,49.8,1.8,51.6,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44640,20.3,14.0,50.0,1.6,51.7,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44650,20.3,14.0,50.1,1.7,51.7,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44660,20.3,13.9,50.0,1.6,51.8,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
44670,20.2,13.9,49.8,1.8,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44680,20.2,13.9,50.0,1.6,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44690,20.2,13.8,49.9,1.8,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44700,20.2,13.8,49.8,1.6,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44710,20.2,13.9,50.1,1.7,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44720,20.2,13.9,50.2,1.6,51.8,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44730,20.2,13.9,50.2,1.8,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44740,20.3,14.0,50.1,1.6,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44750,20.3,14.0,50.2,1.7,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44760,20.3,14.0,50.0,1.6,51.7,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44770,20.3,14.0,50.1,1.8,51.6,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44780,20.3,14.0,50.0,1.6,51.7,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44790,20.3,14.0,50.1,1.7,51.8,51.8,51.7,51.6,51.1,47.4,20.6,23.0,0.0
44800,20.3,14.0,50.1,1.6,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44810,20.3,14.0,50.2,1.7,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44820,20.3,14.0,50.1,1.6,51.8,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44830,20.3,14.0,50.1,1.8,51.7,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44840,20.3,13.9,50.1,1.6,51.7,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44850,20.4,14.1,50.0,1.7,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
44860,20.4,14.1,50.1,1.6,51.7,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44870,20.3,13.9,50.1,1.7,51.5,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
44880,20.3,13.9,50.0,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
44890,20.2,13.9,50.1,1.7,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
44900,20.2,13.9,49.9,1.6,51.6,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44910,20.2,13.9,50.1,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
44920,20.2,13.8,50.0,1.6,51.7,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44930,20.1,13.8,50.0,1.7,51.7,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44940,20.1,13.8,50.1,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
44950,20.1,13.8,50.0,1.8,51.6,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44960,20.2,13.9,50.3,1.6,51.7,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44970,20.3,14.0,50.2,1.8,51.5,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44980,20.4,14.1,50.2,1.6,51.6,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
44990,20.4,14.1,49.9,1.8,51.7,51.8,51.6,51.6,51.1,47.4,20.6,23.0,0.0
45000,20.5,14.1,50.2,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45010,20.5,14.1,50.0,1.7,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45020,20.5,14.1,50.2,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45030,20.4,14.1,50.1,1.8,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45040,20.4,14.0,49.8,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45050,20.5,14.1,50.0,1.7,51.5,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45060,20.5,14.0,49.6,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45070,20.5,14.0,49.7,1.7,51.8,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45080,20.4,14.0,49.6,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45090,20.3,14.0,49.8,1.7,51.5,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45100,20.3,13.9,49.7,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45110,20.2,13.8,49.7,1.7,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45120,20.2,13.8,49.8,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45130,20.2,13.9,50.0,1.7,51.5,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45140,20.1,13.8,49.9,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45150,20.1,13.8,49.8,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45160,20.1,13.8,49.9,1.6,51.8,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45170,20.1,13.8,50.0,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45180,20.2,13.8,49.8,1.6,51.8,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45190,20.2,13.8,49.8,1.7,51.8,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45200,20.2,13.8,49.9,1.6,51.8,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45210,20.1,13.8,50.0,1.7,51.8,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45220,20.1,13.8,50.0,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45230,20.2,13.8,49.9,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45240,20.2,13.9,49.9,1.5,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45250,20.3,14.0,50.0,1.8,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45260,20.3,14.0,50.0,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45270,20.4,14.0,50.0,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45280,20.4,14.0,49.9,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45290,20.4,14.1,50.1,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.1,0.0
45300,20.4,14.0,49.7,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45310,20.4,14.1,49.9,1.7,51.8,51.8,51.6,51.6,51.0,47.4,20.6,23.1,0.0
45320,20.4,14.0,49.7,1.6,51.8,51.8,51.6,51.6,51.0,47.4,20.6,23.1,0.0
45330,20.4,14.1,49.8,1.7,51.8,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45340,20.5,14.0,49.5,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45350,20.4,14.0,49.6,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45360,20.4,14.0,49.7,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45370,20.4,14.0,49.7,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45380,20.3,14.0,49.7,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.1,0.0
45390,20.3,13.9,49.6,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45400,20.2,13.8,49.6,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45410,20.1,13.8,49.6,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.1,0.0
45420,20.1,13.7,49.5,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.1,0.0
45430,20.1,13.7,49.9,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45440,20.1,13.7,49.8,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.1,0.0
45450,20.1,13.8,49.9,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45460,20.1,13.8,49.8,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45470,20.1,13.8,50.0,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45480,20.1,13.8,50.1,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.1,0.0
45490,20.2,13.8,50.0,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45500,20.2,13.9,49.9,1.7,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45510,20.3,13.9,49.9,1.6,51.5,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45520,20.3,13.9,50.0,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45530,20.3,14.0,50.1,1.6,51.5,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45540,20.3,14.0,49.8,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.1,0.0
45550,20.4,14.0,49.7,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45560,20.3,14.0,50.1,1.7,51.6,51.8,51.6,51.5,51.0,47.4,20.6,23.0,0.0
45570,20.3,13.9,49.9,1.6,51.6,51.8,51.6,51.6,51.0,47.3,20.6,23.0,0.0
45580,20.3,14.0,49.9,1.8,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45590,20.3,13.9,49.8,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45600,20.3,14.0,49.9,1.7,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45610,20.3,13.9,49.7,1.5,51.5,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45620,20.3,13.9,49.9,1.7,51.5,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45630,20.3,13.9,49.6,1.5,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45640,20.4,14.0,49.9,1.7,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45650,20.4,14.0,49.8,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45660,20.3,13.9,49.7,1.7,51.5,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45670,20.3,13.9,49.8,1.5,51.5,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45680,20.2,13.9,49.9,1.7,51.5,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45690,20.2,13.9,50.0,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45700,20.2,13.9,50.0,1.7,51.4,51.8,51.6,51.5,51.0,47.4,20.6,23.0,0.0
45710,20.2,13.9,50.0,1.6,51.6,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45720,20.2,13.9,50.0,1.7,51.7,51.8,51.6,51.6,51.0,47.3,20.6,23.0,0.0
45730,20.3,13.9,49.9,1.6,51.7,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45740,20.4,14.0,50.1,1.7,51.6,51.8,51.6,51.5,51.0,47.4,20.6,23.0,0.0
45750,20.4,14.0,49.9,1.6,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45760,20.4,14.1,50.1,1.7,51.7,51.8,51.6,51.6,51.0,47.3,20.6,23.0,0.0
45770,20.4,14.0,49.8,1.6,51.4,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45780,20.4,14.0,49.8,1.7,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45790,20.4,14.0,49.9,1.6,51.6,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45800,20.4,14.0,49.7,1.7,51.6,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45810,20.3,14.0,49.9,1.6,51.6,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45820,20.4,13.9,49.5,1.7,51.6,51.8,51.6,51.6,51.0,47.4,20.6,23.0,0.0
45830,20.3,13.9,49.9,1.6,51.6,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45840,20.3,13.9,49.6,1.8,51.5,51.8,51.6,51.6,51.0,47.3,20.6,23.0,0.0
45850,20.3,13.9,49.5,1.6,51.6,51.7,51.6,51.6,51.0,47.3,20.6,23.0,0.0
45860,20.2,13.9,49.8,1.8,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45870,20.2,13.8,49.7,1.6,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45880,20.2,13.8,49.9,1.8,51.7,51.7,51.6,51.6,51.0,47.3,20.6,23.0,0.0
45890,20.1,13.7,49.6,1.7,51.7,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45900,20.0,13.7,49.8,1.7,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45910,20.0,13.7,49.8,1.7,51.6,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45920,20.0,13.7,50.0,1.7,51.7,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45930,20.0,13.7,49.8,1.6,51.6,51.8,51.6,51.6,51.0,47.3,20.6,23.0,0.0
45940,20.1,13.8,50.1,1.7,51.6,51.8,51.6,51.6,51.0,47.3,20.6,23.0,0.0
45950,20.1,13.8,49.9,1.5,51.7,51.8,51.6,51.6,51.0,47.3,20.6,23.0,0.0
45960,20.0,13.7,49.8,1.7,51.6,51.8,51.6,51.6,51.0,47.3,20.6,23.0,0.0
45970,20.1,13.8,50.1,1.5,51.7,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45980,20.1,13.8,50.2,1.7,51.8,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
45990,20.2,13.9,50.1,1.6,51.7,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46000,20.3,14.0,50.2,1.7,51.7,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46010,20.4,14.0,50.1,1.6,51.7,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46020,20.4,14.1,50.2,1.7,51.8,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46030,20.4,14.0,49.9,1.6,51.6,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46040,20.4,14.0,50.2,1.7,51.6,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46050,20.4,14.0,50.0,1.6,51.7,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46060,20.4,14.0,50.2,1.7,51.7,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46070,20.4,14.0,50.0,1.6,51.7,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46080,20.3,14.0,50.0,1.7,51.7,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46090,20.3,14.0,50.2,1.6,51.7,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46100,20.3,13.9,50.0,1.7,51.7,51.8,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46110,20.2,13.9,50.1,1.6,51.5,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46120,20.1,13.8,50.2,1.7,51.6,51.7,51.6,51.5,51.0,47.3,20.5,23.0,0.0
46130,20.1,13.8,50.0,1.6,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46140,20.1,13.8,50.2,1.8,51.7,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46150,20.1,13.8,49.9,1.6,51.6,51.8,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46160,20.1,13.8,49.9,1.8,51.7,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46170,20.1,13.8,49.9,1.6,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46180,20.2,13.8,50.1,1.8,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46190,20.1,13.8,50.1,1.6,51.5,51.7,51.6,51.5,51.0,47.3,20.5,23.0,0.0
46200,20.3,14.0,50.1,1.7,51.6,51.8,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46210,20.3,14.0,50.0,1.6,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46220,20.4,14.1,50.2,1.7,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46230,20.4,14.0,50.0,1.6,51.6,51.7,51.6,51.5,50.9,47.3,20.5,23.0,0.0
46240,20.4,14.0,49.9,1.7,51.4,51.8,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46250,20.4,14.1,50.1,1.5,51.6,51.8,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46260,20.4,14.0,49.9,1.7,51.6,51.7,51.6,51.5,50.9,47.3,20.6,23.0,0.0
46270,20.4,14.0,49.9,1.6,51.4,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46280,20.4,14.0,49.9,1.7,51.5,51.7,51.6,51.5,50.9,47.3,20.6,23.0,0.0
46290,20.4,14.0,49.9,1.6,51.3,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46300,20.4,14.0,49.7,1.7,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46310,20.4,14.0,49.7,1.5,51.6,51.8,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46320,20.3,14.0,50.0,1.7,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.0,0.0
46330,20.4,14.0,49.8,1.6,51.7,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46340,20.3,14.0,49.9,1.7,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46350,20.3,14.0,49.9,1.5,51.7,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46360,20.3,14.0,49.9,1.8,51.5,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46370,20.3,13.9,49.8,1.6,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46380,20.2,13.8,49.6,1.7,51.7,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46390,20.2,13.8,50.0,1.7,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46400,20.1,13.8,50.0,1.7,51.6,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46410,20.1,13.8,50.0,1.6,51.6,51.7,51.5,51.5,51.0,47.3,20.6,23.1,0.0
46420,20.1,13.8,49.9,1.7,51.7,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46430,20.2,13.8,49.9,1.6,51.7,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46440,20.2,13.9,49.9,1.8,51.6,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46450,20.3,13.9,50.0,1.6,51.4,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46460,20.3,13.9,49.8,1.8,51.5,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46470,20.3,14.0,49.9,1.5,51.6,51.7,51.6,51.5,50.9,47.3,20.5,23.1,0.0
46480,20.3,14.0,50.0,1.8,51.7,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46490,20.3,14.0,50.0,1.6,51.7,51.7,51.6,51.5,50.9,47.3,20.5,23.1,0.0
46500,20.3,13.9,49.8,1.7,51.7,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46510,20.4,14.0,50.0,1.6,51.6,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46520,20.4,14.0,50.1,1.7,51.7,51.7,51.6,51.5,50.9,47.3,20.5,23.1,0.0
46530,20.4,14.0,49.9,1.6,51.6,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46540,20.3,14.0,49.8,1.7,51.7,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46550,20.2,13.9,50.0,1.6,51.5,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46560,20.3,13.9,50.0,1.8,51.5,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46570,20.3,13.9,49.8,1.6,51.5,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46580,20.3,13.9,49.7,1.7,51.5,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46590,20.3,14.0,50.0,1.6,51.5,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46600,20.3,14.0,49.9,1.7,51.5,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46610,20.3,13.9,49.7,1.6,51.4,51.7,51.6,51.5,50.9,47.3,20.5,23.1,0.0
46620,20.2,13.9,49.7,1.7,51.3,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46630,20.2,13.9,49.9,1.6,51.4,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46640,20.3,13.9,49.9,1.7,51.3,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46650,20.3,13.9,49.7,1.5,51.5,51.7,51.6,51.5,51.0,47.3,20.6,23.1,0.0
46660,20.3,13.9,50.0,1.7,51.5,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46670,20.3,13.9,49.8,1.6,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46680,20.3,14.0,50.1,1.7,51.6,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46690,20.3,13.9,49.7,1.6,51.5,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46700,20.3,13.9,49.9,1.7,51.4,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46710,20.3,13.9,50.0,1.6,51.5,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46720,20.2,13.9,49.8,1.7,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46730,20.3,14.0,50.1,1.6,51.6,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46740,20.3,14.0,49.9,1.7,51.5,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46750,20.3,13.9,50.0,1.6,51.6,51.7,51.6,51.5,50.9,47.3,20.5,23.1,0.0
46760,20.2,13.9,49.9,1.8,51.6,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46770,20.2,13.9,49.7,1.6,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46780,20.3,13.9,49.9,1.8,51.5,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46790,20.3,13.9,49.8,1.6,51.7,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46800,20.3,13.9,49.9,1.7,51.6,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46810,20.3,13.9,49.8,1.6,51.7,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46820,20.3,13.9,50.0,1.7,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46830,20.3,14.0,49.9,1.6,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46840,20.3,14.0,50.0,1.7,51.6,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46850,20.3,13.9,49.7,1.6,51.5,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46860,20.3,14.0,50.0,1.7,51.6,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46870,20.3,14.0,50.1,1.6,51.7,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46880,20.3,14.0,49.9,1.7,51.6,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46890,20.4,14.0,50.0,1.6,51.7,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46900,20.3,13.9,49.6,1.8,51.6,51.7,51.6,51.5,50.9,47.3,20.6,23.1,0.0
46910,20.3,13.9,49.7,1.6,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46920,20.2,13.8,49.5,1.8,51.6,51.7,51.6,51.5,50.9,47.3,20.5,23.1,0.0
46930,20.2,13.9,50.0,1.6,51.3,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46940,20.2,13.8,49.8,1.7,51.5,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46950,20.2,13.8,49.9,1.6,51.6,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46960,20.2,13.8,50.0,1.7,51.5,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46970,20.2,13.8,49.6,1.6,51.5,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
46980,20.2,13.9,49.9,1.7,51.5,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
46990,20.2,13.9,50.0,1.5,51.3,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47000,20.2,13.9,50.0,1.7,51.3,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
47010,20.2,13.9,50.1,1.5,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47020,20.3,13.9,49.9,1.7,51.5,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
47030,20.3,14.0,50.0,1.6,51.4,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
47040,20.3,14.0,50.0,1.8,51.4,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47050,20.4,14.0,50.1,1.6,51.5,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
47060,20.4,14.0,49.9,1.8,51.4,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47070,20.4,14.0,50.0,1.6,51.3,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47080,20.3,14.0,50.0,1.7,51.4,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
47090,20.3,14.0,50.0,1.6,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47100,20.3,13.9,49.8,1.8,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47110,20.3,14.0,50.0,1.6,51.5,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
47120,20.3,14.0,50.0,1.7,51.3,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47130,20.3,13.9,50.1,1.6,51.4,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
47140,20.2,13.9,49.8,1.7,51.4,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47150,20.3,13.9,49.9,1.6,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47160,20.3,13.9,49.8,1.8,51.4,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47170,20.2,13.9,49.9,1.6,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47180,20.2,13.9,49.9,1.8,51.6,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47190,20.2,13.9,49.7,1.6,51.5,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47200,20.2,13.9,49.7,1.7,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47210,20.2,13.9,50.0,1.6,51.6,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
47220,20.2,13.9,50.0,1.7,51.2,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47230,20.2,13.9,49.9,1.6,51.4,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
47240,20.3,13.9,49.7,1.7,51.5,51.7,51.5,51.5,50.9,47.3,20.5,23.1,0.0
47250,20.4,14.0,49.7,1.6,51.5,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47260,20.4,14.1,49.9,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47270,20.5,14.1,49.9,1.6,51.6,51.7,51.5,51.5,50.9,47.3,20.6,23.1,0.0
47280,20.4,14.1,49.9,1.7,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47290,20.4,14.1,50.0,1.6,51.5,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47300,20.4,14.0,50.0,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47310,20.4,14.0,49.7,1.6,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47320,20.4,14.0,49.9,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47330,20.4,14.0,49.8,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47340,20.4,14.0,49.6,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47350,20.3,13.9,49.8,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47360,20.2,13.8,49.7,1.7,51.4,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47370,20.2,13.8,50.0,1.6,51.4,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47380,20.1,13.8,49.8,1.6,51.4,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47390,20.1,13.8,49.7,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47400,20.1,13.8,50.0,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47410,20.1,13.7,50.0,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47420,20.1,13.8,49.9,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47430,20.1,13.8,50.0,1.7,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47440,20.1,13.8,50.1,1.6,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47450,20.1,13.8,50.3,1.7,51.5,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47460,20.1,13.8,50.0,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47470,20.2,13.9,50.2,1.7,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47480,20.3,14.0,50.2,1.6,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47490,20.3,14.0,50.4,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47500,20.4,14.0,50.1,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47510,20.4,14.1,50.3,1.7,51.4,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47520,20.4,14.1,50.1,1.6,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47530,20.4,14.1,50.3,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47540,20.4,14.0,50.0,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47550,20.3,14.0,50.1,1.7,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47560,20.3,14.0,50.0,1.6,51.5,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47570,20.4,14.0,50.0,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47580,20.4,14.1,50.0,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47590,20.4,14.0,49.8,1.8,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47600,20.4,14.0,49.9,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47610,20.3,13.9,49.8,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.0,0.0
47620,20.2,13.9,50.1,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47630,20.2,13.9,50.0,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47640,20.2,13.9,50.1,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47650,20.2,13.8,50.1,1.8,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.0,0.0
47660,20.2,13.8,50.1,1.6,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47670,20.2,13.8,49.9,1.8,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.0,0.0
47680,20.2,13.9,50.0,1.6,51.4,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47690,20.2,13.8,50.0,1.7,51.4,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47700,20.2,13.8,50.0,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.0,0.0
47710,20.2,13.9,50.0,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47720,20.3,13.9,49.9,1.5,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.0,0.0
47730,20.3,14.0,50.2,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47740,20.3,14.0,49.8,1.5,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47750,20.4,14.0,50.0,1.7,51.6,51.7,51.5,51.5,50.8,47.2,20.5,23.0,0.0
47760,20.4,14.0,49.8,1.5,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.0,0.0
47770,20.4,14.0,49.9,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47780,20.4,14.0,49.8,1.5,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47790,20.4,14.0,49.9,1.7,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.1,0.0
47800,20.3,14.0,49.9,1.7,51.6,51.7,51.5,51.4,50.9,47.2,20.5,23.1,0.0
47810,20.4,14.1,50.1,1.7,51.5,51.7,51.5,51.4,50.8,47.2,20.5,23.1,0.0
47820,20.3,14.0,49.8,1.6,51.6,51.7,51.5,51.5,50.8,47.2,20.5,23.0,0.0
47830,20.4,14.0,50.0,1.7,51.6,51.7,51.5,51.4,50.9,47.2,20.5,23.0,0.0
47840,20.3,13.9,49.8,1.6,51.5,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
47850,20.3,13.9,49.9,1.7,51.4,51.7,51.5,51.5,50.8,47.2,20.5,23.1,0.0
47860,20.2,13.9,49.7,1.6,51.4,51.7,51.5,51.4,50.9,47.2,20.6,23.1,0.0
47870,20.2,13.8,49.8,1.7,51.5,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
47880,20.1,13.8,50.0,1.6,51.5,51.7,51.5,51.5,50.9,47.2,20.6,23.1,0.0
47890,20.1,13.8,49.9,1.7,51.5,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
47900,20.1,13.8,49.7,1.5,51.5,51.7,51.5,51.4,50.9,47.2,20.5,23.0,0.0
47910,20.1,13.8,49.9,1.8,51.5,51.7,51.5,51.5,50.9,47.2,20.5,23.0,0.0
47920,20.2,13.9,50.2,1.5,51.4,51.7,51.5,51.5,50.8,47.2,20.6,23.0,0.0
