Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
47930,20.2,13.9,50.2,1.8,51.6,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
47940,20.2,13.9,49.8,1.6,51.5,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
47950,20.2,13.9,50.2,1.8,51.6,51.7,51.5,51.5,50.8,47.2,20.5,23.0,0.0
47960,20.3,14.0,50.1,1.6,51.5,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
47970,20.3,13.9,50.0,1.8,51.6,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
47980,20.3,14.0,50.1,1.6,51.6,51.7,51.5,51.5,50.9,47.2,20.5,23.0,0.0
47990,20.3,14.0,50.2,1.7,51.6,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48000,20.3,14.0,50.1,1.6,51.6,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48010,20.3,14.0,49.9,1.6,51.6,51.7,51.5,51.4,50.9,47.2,20.5,23.0,0.0
48020,20.3,14.0,50.0,1.6,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48030,20.3,14.0,50.0,1.7,51.4,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48040,20.4,14.0,50.1,1.6,51.6,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48050,20.4,14.0,50.0,1.7,51.6,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48060,20.3,13.9,49.9,1.5,51.7,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48070,20.2,13.9,49.8,1.7,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48080,20.4,14.0,50.2,1.6,51.6,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48090,20.3,13.9,50.0,1.7,51.6,51.7,51.5,51.4,50.8,47.2,20.6,23.0,0.0
48100,20.2,13.9,50.1,1.5,51.5,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48110,20.2,13.9,50.1,1.7,51.5,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48120,20.2,13.9,49.9,1.5,51.5,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48130,20.2,13.9,50.1,1.7,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48140,20.2,13.9,49.9,1.6,51.6,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48150,20.2,13.9,50.1,1.7,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48160,20.2,13.9,50.0,1.6,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48170,20.2,13.9,50.1,1.7,51.5,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48180,20.3,13.9,50.1,1.5,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48190,20.3,13.9,50.0,1.7,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48200,20.3,14.0,50.0,1.6,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48210,20.3,14.0,50.1,1.7,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48220,20.3,14.0,50.0,1.6,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48230,20.3,13.9,49.7,1.8,51.3,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48240,20.3,14.0,49.9,1.6,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48250,20.3,13.9,50.0,1.8,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48260,20.3,13.9,50.1,1.6,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48270,20.2,13.8,49.7,1.7,51.3,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48280,20.1,13.8,49.9,1.6,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48290,20.1,13.8,50.0,1.8,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48300,20.1,13.8,49.9,1.5,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48310,20.2,13.8,49.9,1.8,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48320,20.2,13.8,49.8,1.5,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48330,20.2,13.8,50.0,1.7,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48340,20.2,13.8,49.9,1.6,51.3,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48350,20.2,13.8,49.9,1.7,51.3,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48360,20.2,13.8,49.9,1.6,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48370,20.2,13.9,49.9,1.7,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48380,20.3,14.0,50.1,1.6,51.5,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48390,20.3,14.0,50.0,1.7,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48400,20.4,14.0,49.9,1.6,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48410,20.4,14.0,49.9,1.8,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48420,20.4,14.0,49.8,1.6,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48430,20.4,14.0,49.8,1.8,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48440,20.4,14.0,50.0,1.6,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48450,20.3,14.0,49.8,1.8,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48460,20.4,14.0,49.8,1.6,51.6,51.7,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48470,20.4,14.0,49.7,1.8,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48480,20.4,14.0,49.9,1.7,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48490,20.3,14.0,49.7,1.8,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48500,20.3,13.9,49.7,1.6,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48510,20.2,13.9,49.7,1.7,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48520,20.2,13.8,49.8,1.6,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48530,20.1,13.8,49.7,1.7,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48540,20.2,13.8,49.6,1.6,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48550,20.1,13.8,50.0,1.7,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48560,20.1,13.8,49.9,1.5,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48570,20.1,13.8,49.7,1.7,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48580,20.1,13.7,49.9,1.6,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48590,20.1,13.8,50.1,1.7,51.5,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48600,20.1,13.8,49.9,1.6,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48610,20.2,13.8,49.9,1.7,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48620,20.2,13.8,49.8,1.6,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48630,20.2,13.9,49.6,1.7,51.5,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48640,20.3,13.9,49.7,1.6,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48650,20.3,13.9,49.5,1.7,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48660,20.3,13.9,50.0,1.6,51.4,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48670,20.3,13.9,49.7,1.7,51.4,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48680,20.3,13.9,50.0,1.6,51.4,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48690,20.2,13.9,49.9,1.7,51.5,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48700,20.2,13.9,49.9,1.6,51.5,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48710,20.2,13.9,49.8,1.7,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48720,20.2,13.9,49.8,1.6,51.4,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48730,20.2,13.8,49.9,1.7,51.5,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48740,20.2,13.8,50.1,1.6,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48750,20.1,13.8,50.1,1.8,51.3,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48760,20.1,13.8,49.9,1.6,51.3,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48770,20.1,13.8,50.0,1.8,51.4,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48780,20.1,13.8,49.9,1.6,51.4,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48790,20.1,13.8,50.2,1.8,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48800,20.1,13.9,50.3,1.6,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
48810,20.3,14.0,50.0,1.8,51.4,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48820,20.3,14.0,50.0,1.6,51.4,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48830,20.4,14.1,50.2,1.7,51.6,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48840,20.4,14.0,50.2,1.6,51.4,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
48850,20.4,14.0,50.2,1.8,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
48860,20.4,14.0,49.8,1.6,51.5,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48870,20.4,14.0,50.0,1.8,51.4,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
48880,20.4,14.0,50.0,1.6,51.6,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48890,20.3,13.9,49.8,1.8,51.5,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48900,20.4,14.0,50.1,1.6,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
48910,20.4,14.0,50.0,1.7,51.6,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48920,20.4,14.0,49.9,1.6,51.6,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48930,20.4,14.0,50.0,1.7,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
48940,20.4,14.0,49.7,1.6,51.6,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48950,20.4,14.0,50.0,1.7,51.6,51.6,51.5,51.4,50.8,47.2,20.5,23.0,0.0
48960,20.3,13.9,49.7,1.5,51.6,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48970,20.3,13.9,49.8,1.7,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
48980,20.2,13.9,49.8,1.5,51.6,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
48990,20.3,14.0,49.9,1.7,51.6,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49000,20.2,13.9,49.7,1.6,51.5,51.6,51.5,51.4,50.8,47.1,20.5,23.0,0.0
49010,20.2,13.9,49.9,1.7,51.6,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49020,20.2,13.9,49.9,1.6,51.6,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49030,20.3,13.9,49.9,1.7,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49040,20.3,14.0,49.8,1.6,51.3,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49050,20.4,14.0,49.9,1.8,51.4,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49060,20.4,14.1,49.8,1.6,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49070,20.5,14.1,49.7,1.8,51.3,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49080,20.4,14.1,49.9,1.6,51.3,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49090,20.4,14.1,49.9,1.8,51.4,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49100,20.4,14.1,50.0,1.6,51.3,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49110,20.4,14.0,50.0,1.7,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49120,20.4,14.0,49.9,1.6,51.3,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49130,20.5,14.1,49.8,1.8,51.3,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49140,20.4,14.0,49.7,1.6,51.4,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49150,20.4,14.0,49.8,1.7,51.4,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49160,20.3,13.9,49.9,1.6,51.3,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49170,20.3,13.9,49.8,1.8,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49180,20.2,13.8,49.7,1.6,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49190,20.2,13.8,49.8,1.8,51.4,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49200,20.1,13.8,49.9,1.6,51.5,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
49210,20.1,13.8,50.0,1.7,51.5,51.6,51.4,51.4,50.8,47.2,20.5,23.0,0.0
49220,20.0,13.7,50.0,1.6,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49230,20.1,13.8,49.8,1.9,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49240,20.1,13.8,49.8,1.6,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49250,20.1,13.8,49.9,1.8,51.4,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49260,20.1,13.8,50.0,1.6,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49270,20.1,13.8,50.0,1.7,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49280,20.2,13.9,50.2,1.6,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49290,20.3,14.0,50.2,1.7,51.6,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49300,20.3,14.0,50.3,1.6,51.6,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49310,20.4,14.1,50.2,1.8,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49320,20.4,14.1,50.1,1.6,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49330,20.4,14.1,49.9,1.7,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49340,20.4,14.0,49.8,1.6,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49350,20.4,14.0,50.1,1.8,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49360,20.4,14.0,49.9,1.6,51.5,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49370,20.4,14.0,50.0,1.7,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49380,20.3,14.0,50.0,1.6,51.1,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49390,20.4,14.0,49.9,1.7,51.2,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49400,20.4,14.0,50.0,1.6,51.2,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49410,20.3,13.9,49.9,1.7,51.3,51.6,51.4,51.4,50.8,47.1,20.5,23.0,0.0
49420,20.2,13.9,50.0,1.6,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49430,20.2,13.8,50.0,1.7,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49440,20.1,13.8,50.0,1.6,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49450,20.1,13.8,49.9,1.7,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49460,20.2,13.9,49.9,1.6,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49470,20.3,13.9,49.9,1.7,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49480,20.3,13.9,49.8,1.6,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49490,20.2,13.9,50.2,1.8,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49500,20.2,13.9,50.0,1.6,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49510,20.2,13.9,49.9,1.7,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49520,20.3,13.9,50.0,1.6,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49530,20.3,14.0,50.1,1.7,51.6,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49540,20.4,14.0,49.9,1.6,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49550,20.4,14.0,50.0,1.7,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49560,20.4,14.0,50.1,1.6,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49570,20.4,14.0,50.0,1.8,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49580,20.4,14.0,50.2,1.6,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49590,20.3,13.9,50.0,1.7,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49600,20.3,14.0,49.9,1.6,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49610,20.3,14.0,49.7,1.8,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49620,20.2,13.9,49.7,1.6,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49630,20.2,13.8,49.8,1.8,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49640,20.2,13.8,49.8,1.6,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49650,20.1,13.8,49.8,1.8,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49660,20.1,13.8,49.8,1.6,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49670,20.1,13.7,49.7,1.8,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49680,20.1,13.8,50.0,1.6,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49690,20.2,13.8,49.8,1.8,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49700,20.2,13.8,49.9,1.6,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49710,20.1,13.8,50.0,1.7,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49720,20.2,13.8,49.7,1.6,51.2,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49730,20.2,13.9,49.8,1.7,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49740,20.4,14.0,50.1,1.6,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49750,20.4,14.0,49.9,1.8,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49760,20.4,14.1,50.0,1.6,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49770,20.4,14.1,50.1,1.7,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49780,20.4,14.1,49.9,1.6,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49790,20.4,14.1,49.9,1.7,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49800,20.4,14.0,50.0,1.6,51.5,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49810,20.4,14.0,50.0,1.7,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49820,20.4,14.0,49.9,1.6,51.5,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49830,20.3,13.9,49.8,1.7,51.5,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49840,20.3,14.0,49.9,1.6,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49850,20.3,13.9,49.9,1.7,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49860,20.2,13.9,49.9,1.6,51.4,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49870,20.2,13.8,50.0,1.7,51.5,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49880,20.2,13.9,50.1,1.6,51.5,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49890,20.1,13.8,50.0,1.7,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49900,20.1,13.8,49.8,1.6,51.3,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49910,20.1,13.8,49.9,1.7,51.3,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49920,20.1,13.8,50.1,1.6,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49930,20.2,13.9,50.2,1.7,51.3,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49940,20.1,13.8,50.1,1.6,51.3,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49950,20.2,13.9,50.3,1.7,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
49960,20.2,13.9,50.2,1.6,51.4,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49970,20.1,13.8,50.1,1.7,51.4,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49980,20.1,13.8,50.1,1.6,51.4,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
49990,20.2,13.9,50.3,1.7,51.2,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50000,20.3,14.0,50.3,1.6,51.3,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
50010,20.3,14.0,50.1,1.7,51.3,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50020,20.3,14.0,50.2,1.6,51.4,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50030,20.4,14.0,50.1,1.7,51.2,51.5,51.4,51.4,50.7,47.1,20.5,23.0,0.0
50040,20.4,14.1,50.2,1.6,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50050,20.4,14.0,50.2,1.7,51.4,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50060,20.4,14.1,50.0,1.7,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
50070,20.5,14.1,50.0,1.7,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
50080,20.4,14.0,49.8,1.7,51.4,51.6,51.4,51.4,50.7,47.1,20.6,23.0,0.0
50090,20.4,14.0,50.0,1.7,51.4,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50100,20.3,14.0,49.9,1.6,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50110,20.3,13.9,49.8,1.7,51.5,51.6,51.4,51.3,50.7,47.1,20.6,23.0,0.0
50120,20.2,13.9,49.8,1.7,51.4,51.6,51.4,51.4,50.7,47.1,20.5,23.0,0.0
50130,20.2,13.9,50.0,1.7,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50140,20.1,13.8,50.1,1.7,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50150,20.2,13.8,50.0,1.7,51.3,51.6,51.4,51.4,50.7,47.1,20.6,23.0,0.0
50160,20.2,13.8,49.8,1.7,51.4,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50170,20.1,13.8,49.8,1.7,51.4,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50180,20.1,13.8,50.0,1.7,51.3,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50190,20.2,13.9,50.2,1.7,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50200,20.2,13.9,50.2,1.7,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50210,20.2,13.9,50.0,1.7,51.3,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50220,20.2,13.9,50.2,1.7,51.2,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50230,20.2,13.9,50.1,1.6,51.2,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50240,20.2,13.9,50.1,1.7,51.3,51.6,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50250,20.2,13.9,50.0,1.6,51.3,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50260,20.3,14.0,50.3,1.7,51.3,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50270,20.3,14.0,50.2,1.6,51.3,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50280,20.3,14.0,50.2,1.7,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50290,20.3,14.0,50.1,1.6,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50300,20.4,14.0,49.9,1.7,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50310,20.3,14.0,50.1,1.6,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50320,20.4,14.0,49.9,1.7,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50330,20.3,14.0,50.0,1.6,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50340,20.4,14.1,50.1,1.7,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50350,20.4,14.0,49.7,1.6,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50360,20.3,14.0,50.0,1.7,51.4,51.6,51.4,51.3,50.7,47.1,20.6,23.0,0.0
50370,20.3,13.9,49.9,1.6,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50380,20.3,13.9,49.9,1.7,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50390,20.3,13.9,49.8,1.6,51.3,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50400,20.2,13.9,49.9,1.7,51.3,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50410,20.2,13.9,49.8,1.6,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50420,20.2,13.9,49.7,1.7,51.2,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50430,20.2,13.9,49.8,1.6,51.2,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50440,20.2,13.9,50.0,1.7,51.3,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50450,20.2,13.8,49.7,1.6,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50460,20.2,13.9,49.8,1.8,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50470,20.3,13.9,50.0,1.6,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50480,20.3,13.9,49.8,1.7,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50490,20.4,14.0,49.8,1.6,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50500,20.4,14.0,49.9,1.7,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50510,20.3,13.9,49.6,1.6,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50520,20.4,14.0,49.6,1.8,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50530,20.4,14.0,49.7,1.6,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50540,20.4,14.0,49.8,1.8,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50550,20.3,13.9,49.5,1.6,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50560,20.3,13.9,49.6,1.7,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50570,20.3,13.9,49.7,1.6,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50580,20.2,13.8,49.4,1.7,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50590,20.2,13.8,49.5,1.6,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50600,20.2,13.8,49.5,1.7,51.4,51.6,51.4,51.3,50.7,47.1,20.6,23.0,0.0
50610,20.1,13.8,49.7,1.6,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50620,20.1,13.8,49.9,1.7,51.4,51.5,51.4,51.3,50.7,47.1,20.6,23.0,0.0
50630,20.1,13.8,49.7,1.6,51.3,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50640,20.2,13.8,49.8,1.7,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50650,20.2,13.8,49.7,1.6,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50660,20.3,13.9,49.7,1.7,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50670,20.3,13.9,49.7,1.6,51.3,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50680,20.3,13.9,49.6,1.7,51.3,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50690,20.3,13.9,49.6,1.6,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50700,20.3,14.0,50.0,1.7,51.3,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50710,20.3,14.0,49.9,1.5,51.2,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50720,20.3,14.0,49.9,1.7,51.3,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50730,20.4,13.9,49.5,1.6,51.2,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50740,20.4,14.0,49.8,1.7,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50750,20.4,14.0,49.7,1.6,51.4,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50760,20.4,14.0,49.6,1.7,51.4,51.5,51.4,51.3,50.6,47.1,20.5,23.0,0.0
50770,20.4,14.0,49.9,1.5,51.5,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50780,20.4,14.1,49.8,1.7,51.5,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50790,20.3,13.9,49.7,1.6,51.5,51.5,51.4,51.3,50.7,47.1,20.5,23.0,0.0
50800,20.4,14.0,49.8,1.8,51.5,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50810,20.4,14.0,49.7,1.6,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50820,20.3,14.0,49.7,1.8,51.4,51.5,51.3,51.3,50.6,47.1,20.6,23.0,0.0
50830,20.2,13.8,49.6,1.6,51.3,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50840,20.2,13.8,49.9,1.7,51.3,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50850,20.2,13.9,50.1,1.6,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50860,20.2,13.8,49.8,1.7,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50870,20.2,13.8,49.9,1.6,51.3,51.5,51.3,51.3,50.6,47.1,20.6,23.0,0.0
50880,20.2,13.8,49.7,1.7,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50890,20.2,13.9,50.0,1.6,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50900,20.3,13.9,49.8,1.7,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50910,20.3,13.9,49.8,1.6,51.3,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
50920,20.3,14.0,50.0,1.7,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50930,20.4,14.0,49.8,1.6,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50940,20.4,14.0,49.7,1.7,51.3,51.5,51.3,51.3,50.6,47.1,20.6,23.0,0.0
50950,20.4,14.0,49.9,1.6,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50960,20.4,14.0,50.0,1.8,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50970,20.4,14.1,50.0,1.6,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
50980,20.4,14.1,49.9,1.7,51.4,51.5,51.3,51.3,50.6,47.1,20.6,23.0,0.0
50990,20.5,14.1,50.0,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51000,20.3,14.0,50.0,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51010,20.3,13.9,49.9,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51020,20.2,13.8,49.9,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51030,20.2,13.9,49.8,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51040,20.3,13.9,49.7,1.7,51.3,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51050,20.3,13.9,49.8,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51060,20.2,13.9,49.8,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51070,20.2,13.9,49.8,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51080,20.3,13.9,49.7,1.8,51.5,51.5,51.3,51.3,50.6,47.1,20.6,23.0,0.0
51090,20.2,13.8,49.7,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51100,20.2,13.8,50.0,1.8,51.5,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51110,20.1,13.8,49.8,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51120,20.1,13.8,49.9,1.7,51.5,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
51130,20.2,13.9,50.0,1.5,51.4,51.5,51.3,51.3,50.6,47.1,20.5,23.0,0.0
51140,20.3,14.0,50.1,1.7,51.3,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51150,20.3,13.9,50.0,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51160,20.4,14.0,50.0,1.7,51.5,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51170,20.4,14.0,49.8,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51180,20.4,14.0,49.9,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51190,20.4,14.1,50.3,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51200,20.4,14.1,50.3,1.7,51.5,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51210,20.4,14.1,50.2,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51220,20.4,14.0,50.1,1.7,51.5,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51230,20.5,14.1,49.8,1.5,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51240,20.5,14.1,50.2,1.7,51.3,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51250,20.4,14.0,50.2,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51260,20.4,14.0,50.0,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51270,20.4,14.0,49.8,1.6,51.5,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51280,20.3,14.0,49.8,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51290,20.3,13.9,49.8,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51300,20.2,13.9,50.2,1.7,51.5,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51310,20.2,13.8,49.9,1.6,51.5,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51320,20.1,13.8,50.1,1.7,51.5,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51330,20.2,13.9,50.1,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51340,20.2,13.9,50.2,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51350,20.2,13.9,50.3,1.6,51.5,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51360,20.1,13.8,50.0,1.7,51.5,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51370,20.2,13.9,50.0,1.6,51.5,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51380,20.2,14.0,50.4,1.8,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51390,20.3,14.0,49.9,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51400,20.4,14.0,50.1,1.8,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51410,20.4,14.0,50.1,1.6,51.3,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51420,20.4,14.0,49.9,1.7,51.3,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51430,20.4,14.0,50.2,1.6,51.3,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51440,20.4,14.1,50.2,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51450,20.4,14.1,50.1,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51460,20.4,14.0,50.0,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.1,0.0
51470,20.3,13.9,49.8,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51480,20.3,13.9,49.9,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51490,20.2,13.9,49.9,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51500,20.2,13.9,50.1,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51510,20.1,13.8,50.1,1.6,51.5,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51520,20.1,13.8,50.0,1.7,51.5,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51530,20.1,13.8,50.0,1.5,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.1,0.0
51540,20.1,13.8,50.2,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51550,20.1,13.8,50.3,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51560,20.1,13.8,50.0,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51570,20.1,13.8,50.3,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51580,20.1,13.8,50.3,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51590,20.1,13.8,50.4,1.5,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.1,0.0
51600,20.3,14.0,50.3,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51610,20.3,14.0,50.3,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51620,20.3,14.1,50.5,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51630,20.3,14.1,50.5,1.6,51.5,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51640,20.4,14.1,50.2,1.7,51.5,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51650,20.4,14.1,50.3,1.6,51.5,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51660,20.4,14.1,50.1,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51670,20.4,14.1,50.2,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51680,20.4,14.0,50.1,1.8,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51690,20.4,14.0,50.2,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51700,20.3,14.0,49.9,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51710,20.3,14.0,50.1,1.6,51.3,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51720,20.3,14.0,50.0,1.7,51.4,51.5,51.3,51.3,50.6,47.0,20.5,23.0,0.0
51730,20.3,14.0,50.0,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51740,20.3,13.9,49.8,1.7,51.2,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51750,20.2,13.9,50.1,1.6,51.1,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51760,20.2,13.9,50.0,1.8,51.1,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51770,20.2,13.9,49.7,1.6,51.2,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51780,20.2,13.8,49.7,1.7,51.2,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51790,20.3,13.9,49.9,1.6,51.4,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51800,20.3,13.9,49.9,1.8,51.2,51.5,51.3,51.2,50.6,47.0,20.5,23.0,0.0
51810,20.3,13.9,49.9,1.5,51.2,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51820,20.3,14.0,49.8,1.8,51.3,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51830,20.4,14.0,49.8,1.6,51.2,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51840,20.5,14.1,50.0,1.7,51.1,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51850,20.5,14.1,49.9,1.6,50.9,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51860,20.5,14.1,50.0,1.8,51.0,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51870,20.4,14.0,49.8,1.6,51.0,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51880,20.5,14.1,49.7,1.8,51.1,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51890,20.4,14.0,49.8,1.6,51.2,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51900,20.4,14.0,50.0,1.7,51.2,51.4,51.3,51.2,50.6,47.0,20.6,23.0,0.0
51910,20.4,14.0,49.8,1.6,51.2,51.4,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51920,20.3,13.9,49.7,1.7,51.3,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
51930,20.2,13.9,49.8,1.6,51.3,51.4,51.3,51.2,50.6,47.0,20.6,23.0,0.0
51940,20.2,13.8,49.7,1.8,51.3,51.4,51.3,51.2,50.6,47.0,20.6,23.0,0.0
51950,20.1,13.8,49.9,1.6,51.4,51.4,51.3,51.2,50.6,47.0,20.6,23.0,0.0
51960,20.1,13.7,49.8,1.8,51.3,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
51970,20.0,13.7,49.9,1.6,51.4,51.4,51.3,51.2,50.6,47.0,20.6,23.0,0.0
51980,20.0,13.7,49.8,1.8,51.3,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
51990,20.1,13.8,50.0,1.6,51.4,51.5,51.3,51.2,50.6,47.0,20.6,23.1,0.0
52000,20.1,13.8,50.0,1.7,51.3,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52010,20.1,13.8,49.9,1.5,51.3,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52020,20.1,13.8,50.3,1.7,51.3,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52030,20.1,13.8,50.2,1.6,51.2,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52040,20.1,13.8,50.1,1.7,51.3,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
52050,20.1,13.8,50.1,1.5,51.3,51.5,51.3,51.3,50.6,47.0,20.6,23.0,0.0
52060,20.2,13.9,50.1,1.7,51.3,51.5,51.3,51.2,50.5,47.0,20.6,23.1,0.0
52070,20.2,13.9,50.2,1.5,51.4,51.5,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52080,20.3,14.0,50.2,1.7,51.3,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52090,20.3,14.0,50.2,1.6,51.2,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52100,20.4,14.0,50.0,1.7,51.2,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52110,20.4,14.0,50.2,1.6,51.3,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52120,20.4,14.0,50.0,1.7,51.3,51.5,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52130,20.3,14.0,50.2,1.6,51.4,51.5,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52140,20.4,14.0,49.8,1.7,51.3,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52150,20.4,14.0,50.0,1.6,51.4,51.5,51.3,51.2,50.5,47.0,20.5,23.0,0.0
52160,20.3,14.0,49.8,1.7,51.3,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52170,20.3,14.0,50.0,1.6,51.4,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52180,20.3,13.9,49.9,1.7,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52190,20.2,13.9,49.6,1.6,51.2,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52200,20.2,13.8,49.6,1.7,51.2,51.5,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52210,20.2,13.8,49.8,1.6,51.1,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52220,20.1,13.8,49.7,1.8,51.1,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52230,20.1,13.8,49.9,1.6,51.3,51.4,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52240,20.1,13.7,49.7,1.7,51.2,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52250,20.1,13.7,49.8,1.6,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52260,20.0,13.7,50.0,1.8,51.3,51.4,51.3,51.2,50.5,47.0,20.5,23.0,0.0
52270,20.1,13.8,49.9,1.6,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52280,20.1,13.8,50.0,1.8,51.3,51.4,51.3,51.2,50.5,47.0,20.5,23.0,0.0
52290,20.1,13.7,50.0,1.6,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52300,20.1,13.8,50.1,1.8,51.4,51.5,51.3,51.2,50.6,47.0,20.6,23.0,0.0
52310,20.1,13.8,50.0,1.6,51.4,51.5,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52320,20.2,13.9,50.0,1.8,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52330,20.3,13.9,50.1,1.6,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52340,20.3,14.0,50.0,1.8,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52350,20.3,14.0,49.8,1.6,51.4,51.5,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52360,20.3,14.0,49.9,1.7,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52370,20.4,14.0,50.1,1.6,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52380,20.4,14.0,50.0,1.7,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52390,20.4,14.0,49.9,1.6,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52400,20.4,14.0,49.7,1.7,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52410,20.4,14.1,50.0,1.6,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52420,20.5,14.1,49.8,1.7,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52430,20.4,14.0,50.0,1.6,51.3,51.5,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52440,20.4,14.0,50.0,1.7,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52450,20.3,13.9,50.1,1.6,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52460,20.3,13.9,49.9,1.7,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52470,20.2,13.9,49.8,1.6,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52480,20.2,13.9,49.9,1.7,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52490,20.2,13.8,49.8,1.5,51.3,51.4,51.3,51.2,50.5,47.0,20.5,23.0,0.0
52500,20.1,13.8,49.9,1.7,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52510,20.2,13.9,50.1,1.6,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52520,20.2,13.9,49.8,1.7,51.2,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52530,20.2,13.9,50.0,1.6,51.1,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52540,20.2,13.9,50.1,1.8,51.1,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52550,20.3,13.9,49.9,1.6,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52560,20.3,14.0,49.9,1.8,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52570,20.4,14.0,49.7,1.6,51.2,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52580,20.4,14.0,50.0,1.7,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52590,20.3,14.0,50.0,1.6,51.2,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52600,20.4,14.1,50.0,1.7,51.2,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52610,20.4,14.0,50.0,1.6,51.1,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52620,20.4,14.0,50.0,1.7,51.2,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52630,20.3,14.0,49.7,1.5,51.3,51.4,51.3,51.2,50.5,47.0,20.5,23.0,0.0
52640,20.3,14.0,49.9,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52650,20.3,14.0,49.9,1.6,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52660,20.3,13.9,49.7,1.7,51.2,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52670,20.4,14.0,50.0,1.6,51.1,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52680,20.3,13.9,49.9,1.7,51.2,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52690,20.2,13.8,49.8,1.7,51.1,51.4,51.3,51.2,50.5,47.0,20.5,23.0,0.0
52700,20.2,13.9,50.2,1.7,51.1,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52710,20.1,13.8,49.9,1.6,51.0,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52720,20.2,13.8,49.9,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52730,20.1,13.8,50.1,1.6,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.1,0.0
52740,20.1,13.8,50.1,1.8,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52750,20.2,13.8,50.0,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52760,20.2,13.8,50.1,1.7,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.0,0.0
52770,20.1,13.8,50.1,1.6,51.1,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52780,20.2,13.9,50.1,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
52790,20.3,14.0,50.1,1.7,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
52800,20.4,14.1,50.1,1.7,51.2,51.4,51.3,51.2,50.5,47.0,20.6,23.1,0.0
52810,20.4,14.1,50.3,1.7,51.2,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52820,20.4,14.0,49.9,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.5,23.0,0.0
52830,20.4,14.0,50.1,1.7,51.0,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52840,20.3,14.0,50.1,1.7,51.1,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52850,20.3,14.0,50.0,1.7,51.2,51.4,51.2,51.2,50.5,47.0,20.5,23.0,0.0
52860,20.3,14.0,49.9,1.6,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
52870,20.3,14.0,50.0,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
52880,20.4,14.0,49.9,1.6,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
52890,20.3,13.9,49.7,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.5,23.0,0.0
52900,20.2,13.8,49.7,1.6,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
52910,20.2,13.8,49.9,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
52920,20.2,13.9,50.0,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
52930,20.2,13.9,50.1,1.7,51.3,51.4,51.3,51.2,50.5,47.0,20.6,23.1,0.0
52940,20.1,13.8,49.9,1.6,51.4,51.4,51.3,51.2,50.5,47.0,20.6,23.1,0.0
52950,20.2,13.9,50.1,1.7,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
52960,20.2,13.8,49.9,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
52970,20.1,13.8,50.1,1.7,51.2,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
52980,20.2,13.8,49.8,1.6,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
52990,20.1,13.8,50.0,1.7,51.2,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53000,20.2,13.9,50.1,1.6,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53010,20.3,13.9,49.8,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53020,20.3,14.0,50.0,1.6,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53030,20.3,14.0,50.0,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53040,20.3,14.0,50.1,1.6,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53050,20.3,14.0,49.9,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53060,20.4,14.0,50.1,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53070,20.3,14.0,50.1,1.7,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53080,20.3,14.0,49.9,1.5,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
53090,20.4,14.0,49.9,1.7,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53100,20.3,14.0,50.1,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
53110,20.3,13.9,49.8,1.8,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53120,20.2,13.8,49.9,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53130,20.1,13.8,49.8,1.9,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53140,20.1,13.8,50.0,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53150,20.1,13.7,49.8,1.8,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53160,20.1,13.8,50.0,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53170,20.1,13.8,50.0,1.8,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53180,20.1,13.8,50.1,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53190,20.1,13.8,49.9,1.7,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53200,20.1,13.8,50.0,1.6,51.4,51.4,51.2,51.2,50.5,46.9,20.6,23.0,0.0
53210,20.1,13.7,49.9,1.7,51.3,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53220,20.0,13.8,50.1,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53230,20.1,13.8,50.2,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.0,0.0
53240,20.1,13.8,50.1,1.6,51.3,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53250,20.2,13.9,50.4,1.7,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53260,20.3,14.0,50.3,1.6,51.2,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53270,20.4,14.0,50.1,1.7,51.2,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53280,20.4,14.1,50.4,1.6,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53290,20.4,14.1,50.0,1.7,51.2,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53300,20.5,14.1,50.1,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53310,20.5,14.2,50.3,1.7,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53320,20.5,14.1,50.1,1.6,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53330,20.5,14.1,50.1,1.7,51.2,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53340,20.4,14.1,50.0,1.6,51.2,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53350,20.4,14.0,50.0,1.7,51.2,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53360,20.4,14.1,50.0,1.6,51.1,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53370,20.4,14.0,49.8,1.7,51.2,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53380,20.4,14.0,49.7,1.6,51.3,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53390,20.4,14.0,50.1,1.7,51.2,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53400,20.3,13.9,49.9,1.6,51.3,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53410,20.2,13.9,49.9,1.8,51.3,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53420,20.1,13.7,49.7,1.6,51.3,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53430,20.1,13.8,50.0,1.7,51.4,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53440,20.1,13.7,49.8,1.6,51.3,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53450,20.1,13.8,50.0,1.7,51.4,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53460,20.1,13.8,50.0,1.6,51.4,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53470,20.1,13.7,49.8,1.7,51.2,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53480,20.1,13.8,50.1,1.6,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53490,20.1,13.8,50.1,1.6,51.2,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53500,20.1,13.8,50.0,1.6,51.1,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53510,20.1,13.8,50.0,1.7,51.1,51.4,51.2,51.2,50.4,46.9,20.5,23.1,0.0
53520,20.3,13.9,50.0,1.6,51.1,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53530,20.3,13.9,50.0,1.7,51.1,51.4,51.2,51.2,50.5,47.0,20.6,23.1,0.0
53540,20.3,13.9,49.9,1.6,51.1,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53550,20.3,14.0,50.0,1.7,51.2,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53560,20.4,14.0,50.0,1.6,51.1,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53570,20.4,14.0,49.8,1.8,51.3,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53580,20.4,14.0,50.0,1.6,51.1,51.4,51.2,51.2,50.5,46.9,20.6,23.1,0.0
53590,20.3,14.0,50.0,1.8,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53600,20.3,13.9,50.1,1.6,51.3,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53610,20.3,14.0,49.9,1.8,51.3,51.4,51.2,51.2,50.4,46.9,20.5,23.1,0.0
53620,20.3,13.9,49.9,1.6,51.3,51.4,51.2,51.2,50.4,47.0,20.6,23.1,0.0
53630,20.3,13.9,50.0,1.7,51.3,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53640,20.2,13.9,50.0,1.6,51.2,51.4,51.2,51.2,50.4,46.9,20.5,23.1,0.0
53650,20.2,13.9,50.0,1.7,51.3,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53660,20.2,13.9,49.9,1.6,51.3,51.4,51.2,51.2,50.4,46.9,20.5,23.1,0.0
53670,20.2,13.8,49.8,1.8,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53680,20.2,13.9,49.8,1.6,51.3,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53690,20.2,13.8,49.9,1.8,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53700,20.2,13.8,49.8,1.6,51.0,51.4,51.2,51.2,50.4,46.9,20.5,23.1,0.0
53710,20.2,13.9,50.0,1.8,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53720,20.2,13.9,50.1,1.6,50.9,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53730,20.2,13.9,49.8,1.7,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53740,20.3,13.9,50.1,1.5,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53750,20.3,13.9,49.9,1.7,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53760,20.3,14.0,49.9,1.5,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53770,20.4,14.0,50.1,1.7,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53780,20.3,14.0,50.1,1.5,51.0,51.4,51.2,51.2,50.4,46.9,20.5,23.1,0.0
53790,20.3,13.9,49.8,1.7,51.0,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53800,20.3,13.9,50.0,1.6,51.1,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53810,20.3,13.9,49.9,1.8,51.3,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53820,20.3,13.9,49.9,1.6,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53830,20.3,13.9,49.9,1.8,51.1,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53840,20.2,13.8,49.7,1.6,51.0,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53850,20.2,13.8,49.7,1.7,51.1,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53860,20.2,13.8,49.9,1.5,51.1,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53870,20.1,13.7,49.8,1.7,51.0,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53880,20.1,13.8,50.0,1.6,51.1,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53890,20.1,13.8,50.0,1.7,51.1,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53900,20.0,13.7,49.9,1.6,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
53910,20.2,13.8,49.8,1.7,51.2,51.3,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53920,20.2,13.9,50.0,1.6,51.0,51.3,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53930,20.2,13.9,49.9,1.7,51.2,51.4,51.2,51.2,50.4,47.0,20.6,23.1,0.0
53940,20.2,13.9,50.1,1.6,51.3,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
53950,20.2,13.9,50.1,1.7,51.3,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
53960,20.3,14.0,50.2,1.6,51.3,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53970,20.3,13.9,50.0,1.7,51.3,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
53980,20.3,14.0,50.1,1.6,51.3,51.3,51.2,51.2,50.4,46.9,20.6,23.1,0.0
53990,20.4,14.0,50.1,1.8,51.3,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
54000,20.4,14.0,50.1,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.5,23.1,0.0
54010,20.4,14.0,50.0,1.8,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54020,20.4,14.0,49.8,1.6,51.3,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
54030,20.3,14.0,49.8,1.8,51.2,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54040,20.4,14.0,49.8,1.6,51.3,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
54050,20.4,14.0,49.8,1.7,51.3,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
54060,20.4,14.0,49.7,1.6,51.2,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54070,20.3,14.0,49.9,1.7,51.2,51.4,51.2,51.1,50.4,46.9,20.5,23.1,0.0
54080,20.4,14.0,49.8,1.6,51.1,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54090,20.3,13.9,49.6,1.7,51.2,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54100,20.3,13.9,49.8,1.6,51.2,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54110,20.3,13.9,49.6,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54120,20.3,14.0,50.0,1.6,51.1,51.3,51.2,51.1,50.4,46.9,20.5,23.1,0.0
54130,20.3,13.9,50.0,1.7,51.1,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54140,20.3,14.0,50.1,1.6,51.1,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54150,20.3,13.9,49.8,1.8,51.2,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54160,20.3,13.9,49.9,1.5,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54170,20.2,13.8,49.6,1.7,51.3,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54180,20.2,13.9,49.8,1.5,51.3,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54190,20.2,13.9,49.9,1.7,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54200,20.4,14.0,50.0,1.6,51.2,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54210,20.3,14.0,50.0,1.7,51.1,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54220,20.4,14.0,49.8,1.6,51.2,51.4,51.2,51.2,50.4,46.9,20.6,23.1,0.0
54230,20.3,13.9,49.7,1.7,51.2,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54240,20.3,14.0,49.8,1.6,51.0,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54250,20.3,14.0,49.8,1.7,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54260,20.4,14.0,49.6,1.5,51.1,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54270,20.4,14.0,49.7,1.7,51.0,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54280,20.3,13.9,49.8,1.6,50.8,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54290,20.3,13.9,50.0,1.7,50.8,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54300,20.2,13.9,49.9,1.6,51.1,51.3,51.2,51.1,50.4,46.9,20.6,23.0,0.0
54310,20.2,13.9,50.0,1.8,51.1,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54320,20.2,13.9,49.8,1.6,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54330,20.2,13.8,49.6,1.7,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54340,20.1,13.8,49.8,1.5,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.0,0.0
54350,20.2,13.8,49.7,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54360,20.2,13.9,49.9,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54370,20.2,13.9,50.1,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54380,20.2,13.8,49.7,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54390,20.2,13.8,49.9,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54400,20.3,13.9,49.9,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54410,20.3,13.9,49.8,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54420,20.3,14.0,50.1,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54430,20.3,14.0,49.9,1.8,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54440,20.4,14.0,49.9,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54450,20.4,14.1,50.0,1.7,51.3,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54460,20.5,14.1,49.7,1.6,51.3,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54470,20.4,14.1,49.9,1.8,51.3,51.4,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54480,20.5,14.1,49.8,1.5,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54490,20.5,14.1,49.9,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54500,20.4,14.0,49.8,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54510,20.4,14.0,49.9,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54520,20.3,13.9,49.9,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54530,20.2,13.9,49.9,1.8,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54540,20.2,13.9,50.0,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54550,20.2,13.8,49.8,1.8,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54560,20.3,13.9,49.8,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54570,20.2,13.9,49.7,1.8,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54580,20.2,13.9,50.0,1.6,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54590,20.2,13.9,50.1,1.7,51.1,51.3,51.1,51.1,50.4,46.9,20.5,23.1,0.0
54600,20.2,13.9,50.1,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54610,20.3,13.9,49.9,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54620,20.2,13.9,50.1,1.5,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54630,20.2,13.9,49.9,1.7,51.2,51.3,51.2,51.1,50.4,46.9,20.5,23.0,0.0
54640,20.2,13.9,50.1,1.5,51.1,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54650,20.3,13.9,49.9,1.7,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54660,20.3,14.0,50.2,1.6,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54670,20.4,14.0,50.0,1.7,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54680,20.4,14.1,50.0,1.6,51.0,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54690,20.5,14.1,50.1,1.7,51.1,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54700,20.4,14.0,49.8,1.6,51.1,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54710,20.4,14.0,49.8,1.7,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54720,20.4,14.0,49.9,1.5,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54730,20.3,14.0,49.7,1.7,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
54740,20.3,13.9,49.8,1.6,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
54750,20.3,13.9,50.0,1.7,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
54760,20.2,13.9,49.9,1.5,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54770,20.2,13.8,50.1,1.7,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
54780,20.2,13.8,49.8,1.6,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54790,20.2,13.8,50.0,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54800,20.1,13.9,50.2,1.6,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
54810,20.1,13.8,50.1,1.7,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
54820,20.2,13.9,50.1,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54830,20.2,13.9,50.1,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54840,20.2,13.9,50.3,1.5,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54850,20.2,13.9,50.2,1.7,51.1,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54860,20.2,13.9,50.1,1.6,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
54870,20.2,13.9,50.2,1.8,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
