Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
54880,20.2,13.9,50.2,1.6,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54890,20.3,14.0,50.2,1.8,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
54900,20.3,13.9,50.0,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.0
54910,20.3,14.0,50.2,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.5,23.1,0.0
54920,20.3,14.0,50.1,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
54930,20.3,14.0,50.2,1.7,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
54940,20.3,14.0,50.2,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
54950,20.3,14.0,50.3,1.8,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
54960,20.3,14.0,50.2,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
54970,20.3,14.0,50.0,1.8,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
54980,20.3,13.9,49.9,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
54990,20.2,13.9,50.1,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55000,20.2,13.9,50.2,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55010,20.1,13.8,50.2,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55020,20.1,13.9,50.2,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55030,20.2,13.8,50.0,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55040,20.2,13.9,50.2,1.6,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
55050,20.2,13.8,49.9,1.7,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
55060,20.2,13.9,50.3,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55070,20.2,13.9,50.0,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55080,20.3,14.0,50.2,1.4,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55090,20.3,14.0,50.1,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55100,20.3,14.0,50.1,1.6,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.0
55110,20.3,14.0,50.1,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55120,20.3,14.0,50.0,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55130,20.4,14.0,50.0,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55140,20.3,14.0,50.1,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55150,20.4,14.0,49.8,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55160,20.3,14.0,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55170,20.3,14.0,50.2,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55180,20.3,13.9,49.9,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55190,20.3,13.9,50.0,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55200,20.3,13.9,49.9,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55210,20.2,13.9,50.0,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55220,20.2,13.8,49.8,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55230,20.2,13.8,49.8,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55240,20.2,13.9,50.0,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55250,20.2,13.9,50.2,1.8,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55260,20.3,13.9,49.9,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55270,20.2,13.9,50.2,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55280,20.3,14.0,50.1,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55290,20.3,13.9,49.9,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55300,20.3,14.0,50.1,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55310,20.4,14.0,49.8,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55320,20.4,14.1,50.2,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55330,20.4,14.0,50.0,1.8,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55340,20.4,14.1,50.1,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55350,20.4,14.1,50.1,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55360,20.3,14.0,49.8,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55370,20.3,13.9,49.9,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55380,20.3,13.9,50.1,1.5,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55390,20.2,13.9,49.8,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55400,20.2,13.8,49.8,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55410,20.1,13.8,49.9,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55420,20.2,13.8,50.0,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55430,20.1,13.8,50.0,1.7,51.2,51.3,51.1,51.1,50.3,46.8,20.5,23.0,0.0
55440,20.1,13.8,49.9,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55450,20.1,13.8,49.7,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55460,20.1,13.8,49.9,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55470,20.2,13.9,49.8,1.8,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55480,20.2,13.8,49.8,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55490,20.2,13.9,50.1,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55500,20.2,13.8,49.9,1.5,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55510,20.2,13.9,49.8,1.8,51.0,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55520,20.3,14.0,50.1,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.0,0.0
55530,20.3,14.0,50.0,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55540,20.3,14.0,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55550,20.4,14.0,50.1,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55560,20.4,14.0,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55570,20.4,14.0,49.9,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55580,20.3,13.9,49.6,1.5,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.0,0.0
55590,20.3,13.9,49.6,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55600,20.4,14.0,49.9,1.5,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55610,20.4,14.0,49.9,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55620,20.4,14.0,50.0,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55630,20.4,14.0,49.9,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.0,0.0
55640,20.2,13.9,49.7,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55650,20.3,14.0,49.9,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55660,20.3,13.9,49.8,1.6,51.2,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.0
55670,20.3,13.9,49.8,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55680,20.3,13.9,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.0,0.0
55690,20.3,13.9,49.9,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55700,20.3,13.9,49.9,1.5,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55710,20.2,13.9,49.9,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55720,20.2,13.9,49.9,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55730,20.3,13.9,50.1,1.8,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55740,20.2,13.9,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55750,20.4,14.0,49.9,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55760,20.4,14.1,50.1,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55770,20.4,14.1,50.1,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55780,20.4,14.0,49.8,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55790,20.4,14.1,49.8,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55800,20.4,14.1,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55810,20.4,14.0,49.8,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55820,20.4,14.0,49.8,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55830,20.4,14.0,49.8,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55840,20.4,14.0,49.9,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55850,20.4,14.0,49.6,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55860,20.3,13.9,49.9,1.6,51.1,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.0
55870,20.3,13.9,49.7,1.8,51.1,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.0
55880,20.3,13.9,49.6,1.6,51.0,51.3,51.1,51.0,50.3,46.9,20.6,23.1,0.0
55890,20.2,13.8,49.8,1.7,51.0,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
55900,20.2,13.8,49.7,1.5,51.1,51.2,51.1,51.1,50.3,46.8,20.6,23.1,0.0
55910,20.1,13.8,49.7,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55920,20.1,13.8,49.9,1.5,51.0,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.0
55930,20.1,13.8,50.1,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55940,20.1,13.8,49.8,1.6,51.0,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55950,20.1,13.7,49.8,1.7,51.0,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55960,20.1,13.8,50.1,1.6,51.2,51.3,51.1,51.0,50.3,46.9,20.6,23.1,0.0
55970,20.1,13.8,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55980,20.1,13.8,50.2,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
55990,20.1,13.8,50.0,1.7,51.2,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.0
56000,20.1,13.8,50.1,1.5,51.2,51.2,51.1,51.1,50.3,46.8,20.6,23.0,0.0
56010,20.3,13.9,50.2,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
56020,20.3,14.0,50.0,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
56030,20.4,14.0,49.9,1.7,51.0,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.0
56040,20.4,14.1,50.2,1.6,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56050,20.4,14.0,49.9,1.8,51.1,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56060,20.3,14.0,50.1,1.6,51.1,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56070,20.4,14.0,50.1,1.8,51.1,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.0
56080,20.4,14.0,49.8,1.6,50.8,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.0
56090,20.3,14.0,50.0,1.7,50.9,51.2,51.1,51.0,50.3,46.9,20.6,23.1,0.0
56100,20.3,13.9,49.8,1.6,50.9,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56110,20.3,13.9,49.7,1.7,51.0,51.2,51.1,51.0,50.3,46.9,20.6,23.1,0.0
56120,20.2,13.8,49.7,1.6,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.0
56130,20.2,13.8,49.8,1.7,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56140,20.1,13.8,50.0,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.0
56150,20.1,13.8,50.0,1.7,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56160,20.1,13.8,50.0,1.7,51.2,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56170,20.1,13.8,50.0,1.7,51.0,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.0
56180,20.2,13.9,50.0,1.7,51.1,51.2,51.1,51.0,50.3,46.9,20.6,23.1,0.0
56190,20.2,13.9,49.9,1.7,51.2,51.3,51.1,51.0,50.3,46.9,20.6,23.1,0.0
56200,20.2,13.9,50.1,1.6,51.2,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56210,20.2,13.8,50.1,1.7,51.2,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.0
56220,20.3,14.0,49.9,1.7,51.2,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.0
56230,20.3,14.0,49.9,1.7,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56240,20.3,14.0,50.1,1.7,51.2,51.2,51.1,51.0,50.3,46.9,20.6,23.1,0.0
56250,20.4,14.0,49.8,1.6,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56260,20.4,14.0,50.1,1.7,51.2,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56270,20.4,14.1,50.1,1.6,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.0
56280,20.5,14.1,50.0,1.7,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56290,20.4,14.1,50.1,1.8,51.0,51.3,51.1,51.0,50.3,46.8,20.6,23.0,0.0
56300,20.4,14.0,50.1,1.7,51.0,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56310,20.3,14.0,49.9,1.6,51.0,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56320,20.4,14.0,49.7,1.7,50.8,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56330,20.4,14.0,49.7,1.7,50.8,51.2,51.1,51.0,50.3,46.8,20.5,23.1,0.0
56340,20.4,14.1,50.0,1.7,51.0,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56350,20.3,13.9,49.7,1.7,51.1,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56360,20.2,13.8,49.5,1.8,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56370,20.2,13.8,49.7,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56380,20.2,13.8,49.4,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56390,20.2,13.8,49.5,1.6,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56400,20.1,13.8,49.7,1.8,50.8,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56410,20.2,13.8,49.6,1.6,50.9,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56420,20.2,13.8,49.9,1.7,51.0,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56430,20.2,13.8,49.7,1.6,51.0,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56440,20.2,13.8,49.6,1.7,51.0,51.3,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56450,20.2,13.8,49.9,1.6,51.0,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56460,20.2,13.8,49.9,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56470,20.2,13.8,49.9,1.5,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56480,20.2,13.9,49.9,1.7,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56490,20.3,14.0,50.0,1.6,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56500,20.3,13.9,49.8,1.7,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56510,20.4,14.0,50.1,1.6,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56520,20.4,14.1,50.1,1.7,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.0
56530,20.4,14.1,50.0,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56540,20.4,14.1,49.9,1.7,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56550,20.4,14.0,49.8,1.6,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56560,20.5,14.1,49.8,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56570,20.4,14.0,49.7,1.6,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56580,20.5,14.1,50.0,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56590,20.4,14.0,49.8,1.6,51.0,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56600,20.4,14.0,50.0,1.7,51.0,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56610,20.3,14.0,50.0,1.6,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56620,20.3,13.9,49.9,1.8,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56630,20.2,13.9,49.9,1.6,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56640,20.2,13.9,49.9,1.8,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.0
56650,20.1,13.8,49.7,1.6,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56660,20.1,13.8,49.9,1.8,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.0
56670,20.2,13.8,49.8,1.6,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,2.9
56680,20.1,13.8,49.7,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,3.1
56690,20.2,13.9,49.8,1.6,51.1,51.2,51.0,51.0,50.2,46.8,20.0,23.0,3.0
56700,20.2,13.8,49.8,1.7,51.2,51.2,51.0,51.0,50.2,46.8,14.1,23.0,2.9
56710,20.2,13.9,49.9,1.6,51.2,51.2,51.0,51.0,50.2,46.8,15.3,23.0,2.9
56720,20.2,13.9,50.0,1.8,51.0,51.2,51.0,51.0,50.2,46.5,15.6,46.4,3.0
56730,20.2,13.9,50.2,1.6,51.0,51.2,51.0,51.0,50.3,44.7,15.5,50.9,3.0
56740,20.3,14.0,50.0,1.7,50.8,51.2,51.0,51.0,50.1,44.1,15.3,50.9,3.0
56750,20.3,14.0,49.9,1.6,51.0,51.2,51.0,51.0,50.0,43.7,15.2,51.0,3.0
56760,20.3,14.0,50.1,1.7,51.1,51.2,51.0,51.0,49.0,42.9,15.1,51.0,3.0
56770,20.3,14.0,50.1,1.6,51.1,51.2,51.0,51.0,48.0,41.9,15.1,51.0,3.0
56780,20.4,14.0,50.1,1.7,51.1,51.2,51.0,50.9,47.5,41.1,15.0,51.0,3.0
56790,20.5,14.1,50.1,1.6,51.2,51.2,51.0,50.9,46.0,40.0,15.0,51.0,3.0
56800,20.4,14.0,50.0,1.8,51.1,51.2,51.0,50.9,44.8,39.9,15.0,51.0,3.0
56810,20.3,14.0,50.1,1.6,51.0,51.2,51.0,50.9,44.5,39.1,15.1,51.0,3.0
56820,20.3,13.9,49.8,1.7,51.0,51.2,51.0,50.9,43.2,38.4,15.0,51.0,3.0
56830,20.3,13.9,49.9,1.6,50.8,51.2,51.0,50.9,41.6,37.9,15.0,51.0,3.0
56840,20.2,13.9,49.9,1.8,50.9,51.2,51.0,50.8,41.3,37.3,15.0,51.0,3.0
56850,20.2,13.9,50.2,1.6,51.0,51.2,51.0,50.8,40.2,36.8,15.0,51.0,3.0
56860,20.2,13.9,49.9,1.7,51.0,51.2,50.9,50.6,39.9,36.0,15.0,51.0,3.0
56870,20.3,13.9,50.1,1.6,51.1,51.2,50.9,50.6,38.9,35.8,14.9,51.0,3.0
56880,20.3,13.9,49.8,1.7,51.1,51.2,50.9,50.7,38.4,35.0,15.0,51.0,3.0
56890,20.2,13.9,50.0,1.6,51.0,51.2,50.9,50.6,37.7,34.9,14.9,51.0,3.0
56900,20.2,13.8,49.8,1.7,51.1,51.2,50.9,50.6,37.1,34.1,14.9,51.0,3.0
56910,20.2,13.9,50.1,14.5,51.2,51.2,50.9,50.5,36.8,33.5,14.9,51.0,3.0
56920,20.2,13.9,49.8,24.9,51.1,51.2,50.8,50.5,36.4,33.0,14.9,51.0,3.0
56930,20.3,13.9,49.9,25.4,51.1,51.2,50.8,50.5,35.4,32.8,14.9,50.9,3.0
56940,20.3,13.9,49.8,21.4,51.2,51.2,50.8,50.6,35.1,32.3,14.9,51.0,3.0
56950,20.3,14.0,50.1,213.7,51.2,51.1,50.8,50.5,34.4,31.6,14.9,51.0,3.0
56960,20.3,14.0,50.4,275.6,51.1,51.1,50.8,50.3,32.9,31.4,14.9,51.0,3.0
56970,20.3,14.0,50.3,314.4,50.9,51.1,50.8,50.3,31.9,31.2,14.9,50.9,3.0
56980,20.2,14.0,50.5,333.1,51.0,51.1,50.8,50.3,32.6,30.7,14.9,51.0,3.0
56990,20.2,14.0,50.9,337.1,50.8,51.1,50.8,49.8,32.3,30.2,14.9,50.9,3.0
57000,20.1,13.9,50.5,326.0,51.1,51.1,50.8,49.4,31.8,30.0,15.0,50.9,3.0
57010,20.1,13.8,50.6,327.7,51.1,51.1,50.7,49.5,30.7,29.7,14.9,50.9,0.1
57020,20.0,13.8,50.7,327.0,50.9,51.1,50.7,48.9,30.7,30.0,14.9,50.9,0.0
57030,19.9,13.7,50.9,337.1,51.1,51.0,50.7,49.1,30.7,29.9,14.9,50.9,0.0
57040,19.9,13.7,50.9,360.3,51.0,51.1,50.7,48.7,30.5,29.8,14.9,50.9,0.0
57050,19.8,13.7,51.1,363.5,50.9,51.0,50.7,48.4,30.5,29.9,14.9,50.8,0.0
57060,19.8,13.7,51.3,367.2,51.0,51.0,50.7,48.6,30.5,29.9,14.9,50.6,0.0
57070,19.8,13.7,51.3,362.2,51.0,51.0,50.7,49.1,30.4,29.9,14.9,50.4,0.0
57080,19.8,13.8,51.6,354.0,51.1,51.0,50.7,48.6,30.4,29.8,15.0,50.2,0.0
57090,19.9,13.8,51.8,345.4,51.0,51.0,50.7,48.3,30.5,29.9,15.0,50.1,0.0
57100,19.9,13.9,52.0,345.8,51.0,51.0,50.7,48.4,30.7,29.9,15.0,50.0,0.0
57110,20.0,13.9,51.9,343.8,50.9,51.0,50.7,48.5,31.0,29.9,15.1,49.8,0.0
57120,20.0,14.0,52.0,345.3,50.9,51.0,50.7,48.5,30.9,29.9,15.1,49.6,0.0
57130,20.1,14.0,52.0,343.4,51.0,51.0,50.7,48.5,30.8,29.9,15.1,49.5,0.0
57140,20.1,14.1,52.0,341.6,51.1,51.0,50.7,48.1,30.8,29.9,15.2,49.3,0.0
57150,20.1,14.0,51.7,339.9,50.9,51.0,50.7,47.7,30.8,29.9,15.2,49.1,0.0
57160,20.1,14.1,51.9,339.1,51.1,51.0,50.7,48.1,30.9,29.9,15.2,48.9,0.0
57170,20.2,14.1,51.9,337.7,51.0,51.0,50.7,48.3,30.9,29.9,15.3,48.7,0.0
57180,20.2,14.1,51.6,340.2,51.0,51.0,50.7,47.8,30.9,29.9,15.3,48.6,0.0
57190,20.2,14.1,51.5,340.9,50.8,51.0,50.7,47.9,30.9,29.9,15.3,48.4,0.0
57200,20.2,14.1,51.4,345.1,51.0,51.0,50.7,48.0,30.9,29.9,15.4,48.2,0.0
57210,20.2,14.1,51.4,349.2,50.9,51.0,50.7,48.3,31.0,29.9,15.4,48.1,0.0
57220,20.2,14.0,50.9,355.5,50.9,51.0,50.7,48.3,31.1,29.9,15.4,47.9,0.0
57230,20.1,14.0,51.1,360.0,51.0,51.0,50.7,48.4,31.2,30.0,15.5,47.8,0.0
57240,20.1,13.9,50.7,363.1,51.1,51.0,50.7,47.8,31.3,30.0,15.5,47.6,0.0
57250,20.0,13.8,50.8,365.2,50.9,51.0,50.7,47.6,31.2,30.0,15.5,47.4,0.0
57260,19.9,13.7,50.4,364.9,51.0,51.0,50.7,47.6,31.3,30.0,15.5,47.3,0.0
57270,19.9,13.6,50.3,364.0,50.8,51.0,50.7,47.8,31.4,30.0,15.6,47.1,0.0
57280,19.8,13.6,50.5,365.5,50.9,51.0,50.7,47.4,31.5,30.0,15.6,47.0,0.0
57290,19.8,13.6,50.3,363.9,51.0,51.0,50.7,47.6,31.5,30.0,15.6,46.8,0.0
57300,19.8,13.6,50.2,360.8,50.8,51.0,50.7,47.9,31.5,30.0,15.6,46.6,0.0
57310,19.9,13.6,50.2,359.3,50.9,51.0,50.7,47.9,31.5,30.0,15.6,46.4,0.0
57320,19.9,13.6,50.0,360.8,51.0,51.0,50.7,48.0,31.5,30.0,15.7,46.3,0.0
57330,19.9,13.6,50.1,357.4,50.7,51.0,50.7,48.2,31.6,30.0,15.7,46.1,0.0
57340,19.9,13.7,50.0,354.2,50.8,51.0,50.7,47.9,31.8,30.0,15.7,45.9,0.0
57350,20.0,13.7,50.2,351.5,50.8,51.0,50.7,47.6,31.8,30.0,15.7,45.7,0.0
57360,20.1,13.7,49.8,348.5,50.8,51.0,50.7,47.5,31.8,30.0,15.7,45.6,0.0
57370,20.1,13.8,49.8,348.2,50.8,51.0,50.7,47.6,31.9,30.1,15.8,45.5,0.0
57380,20.2,13.9,49.9,347.7,50.8,51.0,50.7,47.7,32.0,30.1,15.8,45.3,0.0
57390,20.3,13.9,49.8,346.1,50.9,51.0,50.7,47.6,32.0,30.1,15.8,45.2,0.0
57400,20.4,13.9,49.6,345.4,50.7,51.0,50.7,48.0,31.9,30.1,15.8,45.1,0.0
57410,20.3,13.9,49.6,345.2,50.7,51.0,50.7,47.9,32.0,30.1,15.8,45.0,0.0
57420,20.3,13.9,49.5,345.2,51.0,51.0,50.6,47.6,32.1,30.1,15.9,44.8,0.0
57430,20.2,13.8,49.5,344.6,50.9,51.0,50.6,47.7,32.2,30.1,15.9,44.7,0.0
57440,20.2,13.8,49.5,344.3,50.8,51.0,50.6,47.9,32.2,30.1,15.9,44.6,0.0
57450,20.2,13.8,49.6,344.2,50.7,51.0,50.6,47.6,32.2,30.2,15.9,44.4,0.0
57460,20.1,13.7,49.7,343.6,50.6,51.0,50.7,47.6,32.3,30.2,15.9,44.3,0.0
57470,20.0,13.6,49.5,343.7,50.8,51.0,50.7,47.7,32.3,30.2,15.9,44.2,0.0
57480,20.0,13.6,49.5,344.6,50.7,51.0,50.6,47.8,32.5,30.2,16.0,44.0,0.0
57490,19.9,13.6,49.4,344.1,50.8,51.0,50.7,47.7,32.5,30.2,16.0,43.9,0.0
57500,19.9,13.5,49.5,344.7,50.5,51.0,50.7,47.7,32.5,30.2,16.0,43.8,0.0
57510,19.9,13.5,49.4,344.5,50.8,51.0,50.7,47.7,32.6,30.2,16.0,43.6,0.0
57520,19.9,13.5,49.1,344.3,50.8,51.0,50.7,47.6,32.7,30.3,16.0,43.5,0.0
57530,19.8,13.5,49.2,344.9,50.9,51.0,50.7,47.7,32.7,30.3,16.1,43.3,0.0
57540,19.8,13.5,49.1,344.5,50.9,51.0,50.7,47.5,32.7,30.3,16.1,43.1,0.0
57550,19.8,13.5,49.3,344.1,51.0,51.0,50.7,47.6,32.9,30.3,16.1,43.0,0.0
57560,19.8,13.4,49.2,344.5,51.0,51.0,50.6,47.6,32.9,30.3,16.1,42.8,0.0
57570,19.9,13.5,49.3,344.9,50.9,51.0,50.7,47.8,32.9,30.3,16.1,42.7,0.0
57580,19.9,13.5,49.1,344.6,51.0,51.0,50.6,47.7,32.9,30.3,16.2,42.6,0.0
57590,20.0,13.6,49.1,344.8,50.8,51.0,50.7,47.5,32.9,30.4,16.2,42.4,0.0
57600,20.1,13.7,49.2,344.9,50.9,51.0,50.7,47.7,33.0,30.4,16.2,42.3,0.0
57610,20.2,13.7,48.9,344.7,50.9,51.0,50.7,47.6,33.1,30.4,16.2,42.2,0.0
57620,20.4,13.9,49.2,345.5,50.8,51.0,50.7,47.7,33.2,30.4,16.2,42.1,0.0
57630,20.4,13.9,49.1,345.3,50.9,51.0,50.7,47.7,33.3,30.4,16.3,42.0,0.0
57640,20.3,13.8,48.9,345.4,51.0,51.0,50.7,47.6,33.3,30.4,16.3,41.9,0.0
57650,20.3,13.9,49.0,345.8,50.7,51.0,50.6,47.5,33.3,30.4,16.3,41.8,0.0
57660,20.3,13.8,49.0,346.1,51.0,51.0,50.7,47.6,33.3,30.5,16.3,41.7,0.0
57670,20.3,13.8,49.2,346.6,50.9,51.0,50.7,47.6,33.3,30.5,16.3,41.6,0.0
57680,20.2,13.8,49.1,347.2,50.7,51.0,50.6,47.6,33.4,30.6,16.3,41.5,0.0
57690,20.2,13.7,49.0,347.4,50.9,51.0,50.6,47.6,33.5,30.5,16.4,41.4,0.0
57700,20.1,13.6,48.8,347.8,50.8,51.0,50.7,47.6,33.5,30.5,16.4,41.3,0.0
57710,20.0,13.6,48.8,348.1,50.5,51.0,50.6,47.6,33.6,30.5,16.4,41.2,0.0
57720,20.0,13.5,48.9,348.2,50.6,51.0,50.7,47.7,33.7,30.5,16.4,41.1,0.0
57730,19.9,13.5,48.9,349.3,50.6,51.0,50.6,47.6,33.7,30.5,16.4,40.9,0.0
57740,19.9,13.4,48.8,349.9,50.7,51.0,50.7,47.6,33.7,30.6,16.5,40.8,0.0
57750,19.8,13.4,48.9,350.1,50.7,51.0,50.7,47.6,33.8,30.6,16.5,40.7,0.0
57760,19.8,13.4,48.9,350.8,50.8,51.0,50.7,47.7,33.8,30.6,16.5,40.6,0.0
57770,19.8,13.4,49.0,350.9,51.0,51.0,50.7,47.7,33.8,30.7,16.5,40.4,0.0
57780,19.8,13.4,48.9,351.6,50.9,51.0,50.6,47.6,34.0,30.7,16.5,40.3,0.0
57790,19.8,13.4,49.0,351.7,50.9,51.0,50.6,47.6,34.0,30.7,16.5,40.2,0.0
57800,19.9,13.5,49.2,351.8,51.0,51.0,50.6,47.6,34.0,30.7,16.6,40.1,0.0
57810,19.9,13.5,49.2,351.6,50.7,51.0,50.6,47.6,34.1,30.7,16.6,39.9,0.0
57820,20.0,13.6,49.1,352.0,50.8,51.0,50.6,47.7,34.1,30.7,16.6,39.8,0.0
57830,20.0,13.6,49.3,352.0,50.9,51.0,50.7,47.7,34.2,30.7,16.6,39.7,0.0
57840,20.1,13.7,49.3,351.3,51.0,51.0,50.6,47.6,34.3,30.7,16.6,39.6,0.0
57850,20.2,13.8,49.4,352.4,50.9,51.0,50.6,47.7,34.3,30.8,16.6,39.5,0.0
57860,20.2,13.8,49.6,352.5,51.0,51.0,50.6,47.7,34.3,30.8,16.7,39.4,0.0
57870,20.3,13.9,49.5,352.4,50.6,51.0,50.6,47.6,34.3,30.8,16.7,39.3,0.0
57880,20.4,14.0,49.6,352.6,50.7,51.0,50.6,47.6,34.4,30.8,16.7,39.2,0.0
57890,20.4,14.0,49.6,353.5,50.8,51.0,50.6,47.6,34.5,30.8,16.7,39.1,0.0
57900,20.3,13.9,49.5,352.0,50.6,51.0,50.6,47.6,34.5,30.8,16.7,39.0,0.0
57910,20.3,13.9,49.7,352.7,50.5,51.0,50.6,47.7,34.6,30.9,16.7,38.9,0.0
57920,20.3,13.9,49.5,352.9,50.7,51.0,50.6,47.6,34.6,30.8,16.7,38.8,0.0
57930,20.3,13.8,49.4,352.6,50.7,51.0,50.6,47.6,34.6,30.9,16.8,38.7,0.0
57940,20.2,13.8,49.7,353.0,50.6,51.0,50.6,47.7,34.7,30.9,16.8,38.7,0.0
57950,20.2,13.8,49.6,353.7,50.7,51.0,50.6,47.7,34.7,31.0,16.8,38.6,0.0
57960,20.1,13.8,49.7,353.5,50.6,51.0,50.6,47.7,34.8,31.0,16.8,38.5,0.0
57970,20.0,13.6,49.5,354.2,50.8,51.0,50.6,47.6,34.8,31.0,16.8,38.4,0.0
57980,20.0,13.6,49.6,354.2,50.7,51.0,50.6,47.6,34.9,31.0,16.9,38.3,0.0
57990,19.9,13.6,49.6,354.5,50.8,50.9,50.6,47.7,35.0,31.0,16.9,38.2,0.0
58000,19.9,13.5,49.5,354.2,50.7,51.0,50.7,47.7,35.0,31.0,16.9,38.1,0.0
58010,19.8,13.5,49.8,354.9,50.7,51.0,50.6,47.7,35.0,31.0,16.9,38.0,0.0
58020,19.8,13.5,49.7,356.7,50.5,51.0,50.7,47.7,35.0,31.1,16.9,37.9,0.0
58030,19.8,13.5,49.8,355.8,50.7,51.0,50.6,47.7,35.1,31.1,17.0,37.8,0.0
58040,19.7,13.5,49.9,355.7,50.6,50.9,50.6,47.7,35.1,31.1,17.0,37.6,0.0
58050,19.7,13.5,50.0,356.4,50.6,51.0,50.6,47.7,35.2,31.1,17.0,37.5,0.0
58060,19.7,13.5,50.0,357.5,50.6,50.9,50.6,47.7,35.3,31.1,17.0,37.4,0.0
58070,19.8,13.5,50.0,356.4,50.8,51.0,50.6,47.6,35.3,31.2,17.0,37.2,0.0
58080,19.8,13.5,49.9,357.0,50.9,50.9,50.6,47.7,35.4,31.2,17.0,37.1,0.0
58090,19.9,13.6,50.1,356.0,50.9,50.9,50.7,47.7,35.4,31.3,17.0,37.0,0.0
58100,20.0,13.8,50.4,358.1,50.8,50.9,50.6,47.7,35.4,31.2,17.0,36.9,0.0
58110,20.1,13.8,50.4,356.8,50.9,50.9,50.6,47.8,35.5,31.2,17.1,36.8,0.0
58120,20.2,14.0,50.7,357.2,51.0,50.9,50.6,47.8,35.6,31.3,17.1,36.7,0.0
58130,20.2,14.0,50.9,356.7,50.9,50.9,50.6,47.8,35.6,31.3,17.1,36.6,0.0
58140,20.3,14.0,50.8,357.3,50.9,50.9,50.6,47.7,35.6,31.3,17.1,36.6,0.0
58150,20.3,14.1,50.7,357.7,50.7,51.0,50.6,47.7,35.7,31.3,17.1,36.5,0.0
58160,20.3,14.1,50.7,360.7,50.9,51.0,50.6,47.7,35.7,31.3,17.1,36.5,0.0
58170,20.3,14.1,50.8,357.9,50.9,51.0,50.6,47.7,35.8,31.4,17.2,36.3,0.0
58180,20.3,14.1,50.7,357.8,50.9,51.0,50.6,47.7,35.8,31.4,17.2,36.3,0.0
58190,20.3,14.1,50.9,357.9,50.6,51.0,50.6,47.8,35.8,31.4,17.2,36.2,0.0
58200,20.3,14.1,50.9,360.5,50.5,50.9,50.6,47.8,35.9,31.5,17.2,36.1,0.0
58210,20.2,14.0,50.7,359.2,50.4,50.9,50.6,47.8,36.0,31.4,17.2,36.0,0.0
58220,20.3,14.0,50.6,358.8,50.9,50.9,50.6,47.8,36.0,31.5,17.3,36.0,0.0
58230,20.3,14.0,50.8,359.6,50.5,50.9,50.6,47.8,36.0,31.5,17.3,35.9,0.0
58240,20.2,13.9,50.6,362.2,50.8,51.0,50.6,47.8,36.1,31.5,17.3,35.9,0.0
58250,20.1,13.9,50.6,359.7,50.9,50.9,50.6,47.8,36.1,31.5,17.3,35.8,0.0
58260,20.0,13.8,50.9,359.4,50.9,50.9,50.6,47.8,36.1,31.6,17.3,35.7,0.0
58270,19.9,13.7,51.0,359.5,50.9,50.9,50.6,47.8,36.2,31.6,17.3,35.6,0.0
58280,19.8,13.7,51.0,359.2,50.8,50.9,50.6,47.8,36.3,31.6,17.4,35.5,0.0
58290,19.8,13.6,50.6,359.6,50.7,50.9,50.6,47.8,36.3,31.6,17.4,35.5,0.0
58300,19.8,13.6,50.7,360.0,50.5,51.0,50.6,47.9,36.3,31.7,17.4,35.3,0.0
58310,19.8,13.6,50.8,364.4,50.8,50.9,50.6,47.9,36.4,31.7,17.4,35.2,0.0
58320,19.8,13.6,50.7,363.3,50.8,50.9,50.6,47.9,36.4,31.7,17.4,35.1,0.0
58330,19.8,13.7,50.8,361.3,50.7,50.9,50.6,47.9,36.5,31.7,17.5,35.1,0.0
58340,19.9,13.7,50.7,361.4,50.6,50.9,50.6,47.9,36.5,31.7,17.5,35.0,0.0
58350,20.0,13.8,50.7,364.9,50.6,50.9,50.7,47.9,36.6,31.8,17.5,34.8,0.0
58360,20.1,13.9,50.8,361.2,50.7,50.9,50.6,47.9,36.6,31.8,17.5,34.8,0.0
58370,20.1,13.9,50.9,361.8,50.6,50.9,50.6,47.9,36.7,31.9,17.5,34.7,0.0
58380,20.2,14.1,51.4,361.7,50.8,50.9,50.6,47.9,36.7,31.9,17.6,34.6,0.0
58390,20.2,14.0,51.4,361.8,50.9,50.9,50.6,47.9,36.7,31.9,17.6,34.5,0.0
58400,20.2,14.0,51.1,362.0,50.7,50.9,50.6,48.0,36.8,31.9,17.6,34.4,0.0
58410,20.3,14.1,51.1,362.7,50.5,50.9,50.6,48.0,36.8,31.9,17.6,34.3,0.0
58420,20.4,14.2,51.3,362.0,50.4,50.9,50.6,47.9,36.8,32.0,17.6,34.3,0.0
58430,20.4,14.2,51.2,362.8,50.4,50.9,50.6,48.0,36.9,32.0,17.7,34.3,0.0
58440,20.4,14.2,51.0,363.1,50.4,50.9,50.6,48.0,37.0,32.0,17.7,34.2,0.0
58450,20.3,14.1,50.9,364.0,50.5,50.9,50.6,48.0,37.0,32.1,17.7,34.2,0.0
58460,20.3,14.0,50.7,363.7,50.6,50.9,50.6,48.0,37.1,32.1,17.7,34.1,0.0
58470,20.2,14.0,51.0,364.0,50.5,50.9,50.6,47.9,37.1,32.1,17.7,34.0,0.0
58480,20.2,13.9,50.7,364.4,50.6,50.9,50.6,48.0,37.1,32.1,17.8,33.9,0.0
58490,20.1,13.9,50.7,363.8,50.6,50.9,50.6,48.0,37.2,32.1,17.8,33.8,0.0
58500,20.0,13.8,50.7,363.7,50.7,50.9,50.7,48.0,37.2,32.1,17.8,33.8,0.0
58510,20.0,13.8,50.8,364.3,50.5,50.9,50.6,48.0,37.3,32.2,17.8,33.7,0.0
58520,19.9,13.7,50.7,368.2,50.6,50.9,50.6,48.0,37.3,32.2,17.9,33.6,0.0
58530,19.9,13.7,50.8,364.2,50.8,50.9,50.6,48.1,37.3,32.3,17.9,33.6,0.0
58540,19.9,13.7,50.9,363.6,50.7,50.9,50.6,48.1,37.4,32.3,17.9,33.5,0.0
58550,19.9,13.7,50.7,364.5,50.7,50.9,50.6,48.1,37.5,32.3,17.9,33.3,0.0
58560,19.8,13.7,50.6,364.6,50.9,50.9,50.6,48.1,37.5,32.3,17.9,33.3,0.0
58570,19.9,13.7,50.8,365.3,50.9,50.9,50.6,48.1,37.5,32.4,18.0,33.2,0.0
58580,19.8,13.7,50.7,364.6,50.8,50.9,50.6,48.1,37.5,32.4,18.0,33.1,0.0
58590,19.9,13.7,50.5,365.5,50.7,50.9,50.6,48.1,37.6,32.4,18.0,33.0,0.0
58600,20.0,13.8,50.9,368.9,50.7,50.9,50.6,48.1,37.6,32.4,18.0,32.9,0.0
58610,20.0,13.8,50.9,365.8,50.8,50.9,50.6,48.2,37.7,32.4,18.1,32.8,0.0
58620,20.1,13.9,50.8,365.8,50.8,50.9,50.6,48.2,37.7,32.5,18.1,32.7,0.0
58630,20.1,13.9,50.9,366.6,50.5,50.9,50.6,48.1,37.8,32.5,18.1,32.6,0.0
58640,20.3,14.1,51.0,366.2,50.6,50.9,50.6,48.1,37.8,32.6,18.1,32.5,0.0
58650,20.3,14.1,51.3,366.7,50.7,50.9,50.6,48.2,37.9,32.6,18.2,32.5,0.0
58660,20.4,14.2,51.5,366.7,50.4,50.9,50.6,48.2,37.9,32.6,18.2,32.4,0.0
58670,20.4,14.2,51.5,367.5,50.4,50.9,50.6,48.2,38.0,32.6,18.2,32.4,0.0
58680,20.4,14.2,51.4,367.4,50.7,50.9,50.6,48.2,38.0,32.6,18.2,32.3,0.0
58690,20.4,14.1,51.1,367.4,50.3,50.9,50.6,48.3,38.0,32.7,18.3,32.3,0.0
58700,20.4,14.1,51.1,367.8,50.5,50.9,50.6,48.2,38.1,32.7,18.3,32.3,0.0
58710,20.3,14.1,50.7,368.1,50.8,50.9,50.6,48.2,38.1,32.7,18.3,32.2,0.0
58720,20.2,14.0,50.7,367.8,50.6,50.9,50.6,48.3,38.1,32.7,18.3,32.2,0.0
58730,20.2,14.0,51.0,367.9,50.7,50.9,50.6,48.3,38.2,32.8,18.4,32.1,0.0
58740,20.1,13.8,50.4,368.5,50.7,50.9,50.6,48.3,38.2,32.8,18.4,32.0,0.0
58750,20.0,13.8,50.7,368.0,50.7,50.9,50.6,48.3,38.3,32.8,18.4,32.0,0.0
58760,20.0,13.7,50.3,367.9,50.7,50.9,50.6,48.3,38.3,32.9,18.4,31.9,0.0
58770,19.9,13.7,50.3,368.5,50.7,50.9,50.6,48.3,38.4,32.9,18.5,31.9,0.0
58780,19.9,13.7,50.4,368.2,50.8,50.9,50.6,48.3,38.4,32.9,18.5,31.8,0.0
58790,19.9,13.6,50.2,373.2,50.8,50.9,50.6,48.3,38.4,32.9,18.5,31.7,0.0
58800,19.8,13.6,50.2,368.6,50.8,50.9,50.6,48.3,38.5,33.0,18.5,31.7,0.0
58810,19.8,13.6,50.2,369.1,50.7,50.9,50.6,48.4,38.5,33.0,18.5,31.6,0.0
58820,19.9,13.6,50.2,368.6,50.7,50.9,50.6,48.4,38.6,33.0,18.6,31.6,0.0
58830,19.9,13.7,50.5,369.4,50.3,50.9,50.6,48.4,38.6,33.0,18.6,31.5,0.0
58840,20.0,13.7,50.2,369.8,50.4,50.9,50.6,48.4,38.6,33.1,18.6,31.5,0.0
58850,20.0,13.8,50.2,370.2,50.4,50.9,50.6,48.4,38.7,33.1,18.6,31.4,0.0
58860,20.1,13.8,50.3,369.9,50.3,50.9,50.6,48.4,38.7,33.2,18.7,31.3,0.0
58870,20.2,14.0,50.7,369.5,50.4,50.9,50.6,48.5,38.8,33.2,18.7,31.2,0.0
58880,20.2,14.0,50.8,370.0,50.6,50.9,50.6,48.5,38.8,33.2,18.7,31.1,0.0
58890,20.2,14.0,51.0,370.4,50.6,50.9,50.7,48.5,38.9,33.2,18.7,31.1,0.0
58900,20.2,14.0,50.7,370.6,50.5,50.9,50.7,48.5,38.9,33.3,18.7,31.0,0.0
58910,20.2,14.0,50.8,370.9,50.5,50.9,50.7,48.5,38.9,33.3,18.8,30.9,0.0
58920,20.2,13.9,50.5,370.6,50.3,50.9,50.6,48.5,39.0,33.3,18.8,30.9,0.0
58930,20.2,13.9,50.2,371.2,50.5,50.9,50.6,48.5,39.0,33.3,18.8,30.9,0.0
58940,20.2,13.9,50.5,376.1,50.4,50.8,50.6,48.5,39.1,33.4,18.8,30.8,0.0
58950,20.2,13.8,49.9,371.0,50.6,50.9,50.6,48.5,39.1,33.4,18.8,30.7,0.0
58960,20.1,13.8,50.2,370.5,50.5,50.9,50.6,48.6,39.1,33.4,18.9,30.7,0.0
58970,20.0,13.7,50.0,370.8,50.3,50.9,50.6,48.6,39.2,33.5,18.9,30.6,0.0
58980,20.0,13.7,50.0,370.7,50.5,50.8,50.6,48.6,39.2,33.5,18.9,30.6,0.0
58990,19.9,13.6,49.8,370.7,50.4,50.8,50.7,48.6,39.2,33.5,19.0,30.5,0.0
59000,19.9,13.6,50.1,375.7,50.4,50.8,50.7,48.6,39.3,33.5,19.0,30.4,0.0
59010,19.8,13.6,50.1,371.4,50.3,50.8,50.7,48.6,39.3,33.6,19.0,30.3,0.0
59020,19.8,13.6,50.3,370.7,50.5,50.9,50.7,48.6,39.4,33.6,19.0,30.3,0.0
59030,19.8,13.5,50.1,371.9,50.4,50.8,50.7,48.6,39.4,33.6,19.1,30.2,0.0
59040,19.9,13.6,49.9,372.0,50.4,50.9,50.7,48.7,39.5,33.7,19.1,30.1,0.0
59050,19.9,13.6,49.9,372.4,50.4,50.8,50.7,48.7,39.5,33.7,19.1,30.1,0.0
59060,19.9,13.6,50.1,377.2,50.7,50.8,50.7,48.7,39.5,33.7,19.1,30.1,0.0
59070,19.9,13.6,50.1,378.5,50.5,50.9,50.7,48.7,39.6,33.8,19.2,30.0,0.0
59080,19.9,13.7,50.3,372.9,50.8,50.8,50.7,48.7,39.6,33.8,19.2,29.9,0.0
59090,20.0,13.8,50.3,373.6,50.6,50.9,50.7,48.7,39.6,33.8,19.2,29.7,0.0
59100,20.1,13.8,50.3,379.0,50.7,50.8,50.7,48.8,39.7,33.9,19.2,29.7,0.0
59110,20.2,13.9,50.4,374.3,50.8,50.8,50.7,48.8,39.7,33.9,19.2,29.6,0.0
59120,20.3,14.0,50.4,373.9,50.8,50.8,50.7,48.8,39.8,33.9,19.3,29.6,0.0
59130,20.2,13.9,50.3,374.2,50.6,50.9,50.7,48.8,39.8,33.9,19.3,29.6,0.0
59140,20.2,13.9,50.3,373.6,50.5,50.9,50.6,48.8,39.8,34.0,19.3,29.6,0.0
59150,20.3,14.0,50.2,373.8,50.0,50.9,50.6,48.8,39.9,34.0,19.3,29.6,0.0
59160,20.3,14.1,50.5,373.7,50.8,50.9,50.6,48.8,39.9,34.0,19.4,29.5,0.0
59170,20.3,14.1,50.6,374.3,50.9,50.9,50.6,48.8,40.0,34.1,19.4,29.4,0.0
59180,20.3,14.0,50.4,374.7,50.7,50.9,50.6,48.9,40.0,34.1,19.4,29.4,0.0
59190,20.3,14.0,50.2,374.6,50.6,50.9,50.6,48.9,40.0,34.1,19.4,29.4,0.0
59200,20.2,13.9,50.1,374.1,50.7,50.8,50.6,48.9,40.1,34.1,19.5,29.3,0.0
59210,20.2,13.9,49.9,375.1,50.4,50.8,50.6,48.9,40.1,34.2,19.5,29.2,0.0
59220,20.2,13.8,49.9,374.8,50.8,50.8,50.7,48.9,40.1,34.2,19.5,29.2,0.0
59230,20.1,13.7,49.9,375.7,50.7,50.8,50.6,48.9,40.2,34.2,19.5,29.2,0.0
59240,20.0,13.7,49.5,375.1,50.8,50.9,50.7,48.9,40.2,34.3,19.6,29.1,0.0
59250,20.0,13.6,49.9,376.3,50.3,50.9,50.7,48.9,40.3,34.3,19.6,29.1,0.0
59260,19.9,13.5,49.5,375.8,50.5,50.9,50.7,49.0,40.3,34.3,19.6,29.1,0.0
59270,19.9,13.5,49.5,376.4,50.4,50.8,50.7,49.0,40.3,34.4,19.7,29.1,0.0
59280,19.8,13.5,49.3,375.9,50.5,50.8,50.7,49.0,40.4,34.4,19.7,29.0,0.0
59290,19.8,13.5,49.5,376.6,50.3,50.9,50.7,49.0,40.4,34.4,19.7,28.9,0.0
59300,19.8,13.4,49.2,376.5,50.5,50.8,50.7,49.0,40.5,34.5,19.7,28.9,0.0
59310,19.8,13.4,49.3,377.2,50.5,50.8,50.7,49.0,40.5,34.5,19.8,28.8,0.0
59320,19.9,13.5,49.6,376.1,50.5,50.8,50.7,49.1,40.5,34.5,19.8,28.8,0.0
59330,19.9,13.6,49.4,376.8,50.7,50.8,50.7,49.1,40.6,34.6,19.8,28.7,0.0
59340,20.0,13.7,49.8,377.1,50.7,50.8,50.7,49.1,40.6,34.6,19.8,28.7,0.0
59350,20.1,13.8,50.0,376.9,50.4,50.8,50.7,49.1,40.6,34.6,19.8,28.7,0.0
59360,20.2,13.8,49.8,376.4,50.6,50.8,50.7,49.1,40.7,34.7,19.9,28.6,0.0
59370,20.3,13.9,50.0,377.3,50.6,50.8,50.7,49.1,40.7,34.7,19.9,28.6,0.0
59380,20.3,14.0,49.9,377.0,50.5,50.8,50.7,49.1,40.8,34.7,19.9,28.5,0.0
59390,20.3,14.0,49.9,377.4,50.6,50.8,50.7,49.2,40.8,34.8,20.0,28.5,0.0
59400,20.4,14.0,49.9,377.6,50.4,50.8,50.7,49.2,40.8,34.8,20.0,28.5,0.0
59410,20.4,14.0,49.8,377.7,50.5,50.8,50.7,49.2,40.9,34.8,20.0,28.4,0.0
59420,20.4,14.0,49.7,377.4,50.7,50.8,50.7,49.2,40.9,34.9,20.0,28.4,0.0
59430,20.3,13.9,49.6,378.2,50.6,50.8,50.7,49.2,40.9,34.9,20.1,28.3,0.0
59440,20.3,13.9,49.9,381.5,50.7,50.8,50.7,49.2,41.0,34.9,20.1,28.3,0.0
59450,20.3,13.9,49.7,378.5,50.7,50.8,50.7,49.2,41.0,34.9,20.1,28.2,0.0
59460,20.2,13.8,49.5,378.9,50.4,50.8,50.7,49.3,41.1,35.0,20.1,28.2,0.0
59470,20.2,13.8,49.5,379.0,50.4,50.8,50.7,49.3,41.1,35.0,20.1,28.2,0.0
59480,20.1,13.7,49.5,379.2,50.4,50.8,50.7,49.3,41.1,35.1,20.1,28.1,0.0
59490,20.0,13.6,49.3,379.5,50.7,50.8,50.7,49.3,41.2,35.1,20.2,28.1,0.0
59500,20.0,13.6,49.1,378.7,50.6,50.8,50.7,49.3,41.2,35.1,20.2,28.0,0.0
59510,20.0,13.6,49.2,380.0,50.5,50.8,50.7,49.4,41.2,35.1,20.2,28.0,0.0
59520,19.9,13.5,49.2,379.4,50.6,50.8,50.7,49.4,41.3,35.2,20.2,28.0,0.0
59530,19.9,13.5,49.1,380.6,50.5,50.8,50.7,49.4,41.3,35.2,20.3,28.0,0.0
59540,19.9,13.5,49.1,380.0,50.6,50.8,50.7,49.4,41.3,35.3,20.3,27.9,0.0
59550,19.9,13.5,49.3,380.5,50.6,50.8,50.7,49.4,41.4,35.3,20.3,27.9,0.0
59560,19.9,13.5,49.2,380.3,50.5,50.9,50.7,49.4,41.4,35.3,20.3,27.8,0.0
59570,20.0,13.6,49.4,380.3,49.9,50.8,50.7,49.4,41.5,35.3,20.4,27.7,0.0
59580,20.0,13.6,49.5,380.0,50.5,50.8,50.7,49.5,41.5,35.4,20.4,27.7,0.0
59590,20.1,13.7,49.7,380.5,50.8,50.8,50.7,49.5,41.5,35.4,20.4,27.7,0.0
59600,20.1,13.8,50.0,380.8,50.8,50.8,50.7,49.5,41.6,35.4,20.4,27.6,0.0
59610,20.2,13.9,50.2,381.3,50.8,50.8,50.7,49.5,41.6,35.5,20.5,27.5,0.0
59620,20.2,13.9,50.4,380.8,50.8,50.9,50.7,49.5,41.6,35.5,20.5,27.5,0.0
59630,20.2,13.9,50.0,381.4,50.8,50.9,50.7,49.5,41.7,35.5,20.5,27.5,0.0
59640,20.3,13.9,50.0,381.4,50.7,50.9,50.7,49.5,41.7,35.6,20.5,27.5,0.0
59650,20.3,13.9,49.9,383.0,50.6,50.9,50.7,49.6,41.8,35.6,20.6,27.4,0.0
59660,20.3,13.9,49.6,381.2,50.8,50.9,50.7,49.6,41.8,35.6,20.6,27.4,0.0
59670,20.4,14.0,49.7,382.0,50.5,50.8,50.7,49.6,41.8,35.7,20.6,27.3,0.0
59680,20.4,14.0,49.5,381.4,50.6,50.9,50.7,49.6,41.9,35.7,20.6,27.3,0.0
59690,20.3,13.9,49.5,382.0,50.7,50.9,50.7,49.6,41.9,35.7,20.7,27.2,0.0
59700,20.2,13.8,49.3,382.6,50.8,50.8,50.7,49.6,41.9,35.8,20.7,27.2,0.0
59710,20.1,13.8,49.4,382.4,50.9,50.8,50.7,49.6,42.0,35.8,20.7,27.1,0.0
59720,20.1,13.7,49.4,382.4,50.9,50.8,50.7,49.6,42.0,35.8,20.7,27.1,0.0
59730,20.1,13.6,49.2,383.1,50.8,50.8,50.7,49.6,42.0,35.9,20.8,27.0,0.0
59740,20.0,13.6,49.5,382.2,50.9,50.8,50.7,49.7,42.1,35.9,20.8,27.0,0.0
59750,19.9,13.6,49.3,383.3,50.9,50.8,50.7,49.7,42.1,35.9,20.8,27.0,0.0
59760,19.9,13.5,49.1,383.8,50.9,50.8,50.7,49.7,42.1,36.0,20.8,27.0,0.0
59770,19.9,13.5,49.4,383.6,50.9,50.8,50.7,49.7,42.2,36.0,20.9,26.9,0.0
59780,19.9,13.5,49.3,383.9,50.9,50.8,50.7,49.8,42.2,36.0,20.9,26.9,0.0
59790,19.9,13.5,49.3,383.8,50.8,50.8,50.7,49.8,42.3,36.1,20.9,26.8,0.0
59800,19.9,13.5,49.2,383.5,50.8,50.8,50.7,49.7,42.3,36.1,20.9,26.8,0.0
59810,20.1,13.7,49.6,383.9,50.8,50.9,50.7,49.8,42.3,36.2,21.0,26.7,0.0
59820,20.1,13.8,49.8,384.1,50.7,50.9,50.7,49.8,42.4,36.2,21.0,26.7,0.0
59830,20.1,13.8,50.0,385.5,50.9,50.9,50.7,49.8,42.4,36.2,21.0,26.6,0.0
59840,20.1,13.8,49.8,385.1,50.9,50.9,50.7,49.8,42.4,36.2,21.0,26.6,0.0
59850,20.2,13.8,50.0,386.2,50.9,50.9,50.7,49.9,42.5,36.3,21.0,26.5,0.0
59860,20.2,13.9,50.0,384.6,50.9,50.9,50.7,49.9,42.5,36.3,21.1,26.5,0.0
59870,20.2,13.9,49.8,384.7,50.9,50.9,50.7,49.9,42.5,36.3,21.1,26.5,0.0
59880,20.2,13.9,49.7,384.2,50.8,50.9,50.7,49.9,42.6,36.4,21.1,26.5,0.0
59890,20.3,13.9,49.7,384.7,50.8,50.9,50.7,49.9,42.6,36.4,21.1,26.5,0.0
59900,20.3,13.9,49.7,384.6,50.9,50.9,50.7,49.9,42.7,36.4,21.1,26.4,0.0
59910,20.3,13.9,49.5,385.3,50.9,50.9,50.7,50.0,42.7,36.5,21.2,26.4,0.0
59920,20.3,13.9,49.5,385.5,50.9,50.9,50.7,50.0,42.7,36.5,21.2,26.3,0.0
59930,20.3,13.8,49.0,387.5,50.9,50.9,50.7,50.0,42.8,36.5,21.2,26.3,0.0
59940,20.2,13.8,49.3,386.4,50.9,50.9,50.7,50.0,42.8,36.6,21.2,26.3,0.0
59950,20.2,13.8,49.2,386.0,50.9,50.9,50.7,50.0,42.8,36.6,21.3,26.3,0.0
59960,20.1,13.7,49.3,385.5,50.9,50.9,50.7,50.0,42.9,36.7,21.3,26.3,0.0
59970,20.1,13.6,48.9,386.4,50.9,50.9,50.7,50.0,42.9,36.7,21.3,26.2,0.0
59980,20.0,13.6,49.1,386.1,50.9,50.9,50.7,50.0,42.9,36.7,21.3,26.2,0.0
59990,20.0,13.5,49.0,386.0,50.9,50.9,50.7,50.1,43.0,36.8,21.3,26.2,0.0
60000,19.9,13.5,48.7,386.1,50.9,50.9,50.7,50.1,43.0,36.8,21.4,26.2,0.0
60010,19.9,13.4,48.9,386.3,50.9,50.9,50.7,50.1,43.0,36.8,21.4,26.2,0.0
60020,19.9,13.4,48.7,386.3,50.9,50.9,50.7,50.1,43.1,36.9,21.4,26.1,0.0
60030,19.9,13.5,48.8,386.5,50.9,50.9,50.7,50.1,43.1,36.9,21.4,26.1,0.0
60040,19.9,13.5,49.0,387.0,50.9,50.9,50.7,50.1,43.1,36.9,21.4,26.0,0.0
60050,20.0,13.5,48.9,386.6,50.8,50.9,50.7,50.1,43.2,37.0,21.5,26.0,0.0
60060,20.0,13.6,49.2,386.4,50.9,50.9,50.7,50.1,43.2,37.0,21.5,26.0,0.0
60070,20.0,13.6,49.2,387.5,50.9,50.9,50.7,50.2,43.2,37.0,21.5,26.0,0.0
60080,20.1,13.7,49.4,386.9,50.9,50.9,50.7,50.2,43.3,37.1,21.5,25.9,0.0
60090,20.1,13.7,49.3,387.6,50.9,50.9,50.7,50.2,43.3,37.1,21.5,25.9,0.0
60100,20.1,13.7,49.4,387.6,50.9,50.9,50.7,50.2,43.3,37.1,21.6,25.9,0.0
60110,20.3,13.9,49.6,387.8,50.9,50.9,50.7,50.2,43.4,37.2,21.6,25.9,0.0
60120,20.3,13.9,49.4,388.2,50.9,50.9,50.7,50.2,43.4,37.2,21.6,25.8,0.0
60130,20.3,13.9,49.7,388.3,50.9,50.9,50.7,50.2,43.5,37.2,21.6,25.8,0.0
60140,20.3,13.9,49.6,388.2,50.9,50.9,50.7,50.3,43.5,37.3,21.7,25.7,0.0
60150,20.3,13.9,49.6,388.5,50.9,50.9,50.7,50.3,43.5,37.3,21.7,25.7,0.0
60160,20.3,13.9,49.8,389.0,50.9,50.9,50.7,50.3,43.5,37.3,21.7,25.7,0.0
60170,20.2,13.8,49.6,388.8,50.9,50.9,50.7,50.3,43.6,37.4,21.7,25.6,0.0
60180,20.2,13.8,49.6,389.0,50.9,50.9,50.7,50.3,43.6,37.4,21.7,25.6,0.0
60190,20.1,13.7,49.2,389.4,50.9,50.9,50.7,50.3,43.6,37.4,21.8,25.6,0.0
60200,20.0,13.6,49.3,389.3,50.9,50.9,50.7,50.3,43.7,37.5,21.8,25.5,0.0
60210,20.0,13.6,49.2,389.9,50.9,50.9,50.7,50.3,43.7,37.5,21.8,25.5,1.0
60220,20.0,13.5,49.1,389.7,50.9,50.9,50.7,50.4,43.7,37.6,19.0,25.5,1.8
60230,19.9,13.5,49.3,390.2,50.9,50.9,50.7,50.4,43.8,37.6,18.9,25.5,1.7
60240,19.9,13.5,49.3,389.5,50.9,50.9,50.7,50.4,43.8,37.6,18.2,25.4,1.7
60250,19.8,13.4,49.1,390.3,50.9,50.9,50.7,50.4,43.8,37.6,13.8,25.4,1.7
60260,19.8,13.4,49.4,390.2,50.9,50.9,50.7,50.4,43.9,37.7,14.6,25.4,1.7
60270,19.8,13.4,49.2,390.1,50.9,50.9,50.7,50.4,43.9,37.7,15.4,25.3,1.7
60280,19.7,13.4,49.3,389.8,50.9,50.9,50.7,50.4,43.9,37.7,15.3,25.3,1.7
60290,19.7,13.4,49.2,390.3,50.9,50.9,50.7,50.4,44.0,37.8,15.2,25.3,1.7
60300,19.8,13.4,49.6,390.7,50.9,50.9,50.7,50.4,44.0,37.8,15.2,25.3,1.7
60310,19.8,13.5,49.5,390.8,50.9,50.9,50.7,50.4,44.0,37.9,15.2,25.2,1.7
60320,19.9,13.5,49.5,391.2,50.9,50.9,50.7,50.4,44.1,37.6,15.0,33.4,1.7
60330,19.9,13.6,49.6,390.4,50.9,50.9,50.7,50.4,44.1,36.7,15.1,50.3,1.7
60340,20.0,13.7,49.8,389.5,50.9,50.9,50.7,50.3,43.8,36.2,15.0,50.5,1.7
60350,20.0,13.7,50.0,388.0,50.9,50.9,50.7,50.2,43.7,35.8,15.0,50.6,1.7
60360,20.0,13.7,50.1,387.1,50.9,50.9,50.7,50.2,43.3,34.8,15.0,50.6,1.7
60370,20.1,13.8,50.2,385.5,50.9,50.9,50.7,49.9,43.0,34.6,15.0,50.6,1.7
60380,20.1,13.9,50.2,383.6,50.9,50.9,50.7,49.6,43.0,34.1,15.0,50.6,1.7
60390,20.2,13.8,50.0,382.5,50.9,50.9,50.7,49.4,42.8,33.9,15.0,50.6,1.7
60400,20.2,13.9,50.0,381.8,50.9,50.9,50.7,49.7,42.7,33.5,15.0,50.6,1.7
60410,20.3,14.0,50.2,380.7,50.9,50.9,50.7,49.8,42.9,33.2,15.0,50.6,1.7
60420,20.3,13.9,49.8,379.8,50.9,50.9,50.7,50.0,42.7,33.0,15.0,50.6,1.7
60430,20.3,13.9,49.9,378.4,50.9,50.9,50.7,49.3,42.7,32.8,14.9,50.6,1.7
60440,20.3,13.9,49.8,377.3,50.9,50.9,50.7,49.2,42.4,32.3,15.0,50.6,1.7
60450,20.3,13.9,49.9,375.6,50.9,50.9,50.7,49.3,41.8,32.3,14.9,50.6,1.7
60460,20.3,13.9,50.0,375.2,50.9,50.9,50.7,49.4,41.7,31.9,15.0,50.6,1.7
60470,20.2,13.9,50.1,374.2,50.9,50.9,50.7,49.0,41.8,31.4,15.0,50.6,1.7
60480,20.2,13.9,49.8,373.1,50.9,50.9,50.7,48.8,40.2,31.3,15.0,50.6,1.7
60490,20.2,13.8,49.8,371.9,50.8,50.9,50.7,48.8,39.9,31.1,14.9,50.6,0.0
60500,20.1,13.8,49.7,371.1,50.9,50.9,50.7,48.6,39.8,31.0,14.9,50.6,0.0
60510,20.1,13.7,49.5,371.3,50.9,50.9,50.7,48.8,40.0,31.4,14.9,50.5,0.0
60520,20.1,13.7,49.9,371.9,50.8,50.9,50.6,48.8,40.6,31.9,14.9,50.5,0.0
60530,20.0,13.7,49.9,372.7,50.8,50.9,50.6,48.6,40.9,31.6,14.9,50.5,0.0
60540,20.0,13.6,49.7,372.7,50.6,50.9,50.7,48.9,40.1,31.5,15.0,50.3,0.0
60550,19.9,13.6,49.7,373.0,50.3,50.9,50.6,48.7,40.2,31.4,15.0,50.2,0.0
60560,20.0,13.6,49.7,373.0,50.2,50.9,50.6,48.9,39.6,31.4,15.0,50.1,0.0
60570,19.9,13.6,49.6,374.4,50.4,50.9,50.6,48.5,38.9,31.4,15.0,49.9,0.0
60580,20.0,13.6,49.7,374.3,50.3,50.9,50.6,48.5,39.4,31.5,15.1,49.6,0.0
60590,20.0,13.6,49.6,374.9,50.5,50.9,50.6,49.1,40.2,31.4,15.1,49.5,0.0
60600,20.0,13.7,49.8,375.5,50.6,50.9,50.6,49.0,40.6,31.4,15.1,49.4,0.0
60610,20.1,13.7,49.9,375.6,49.8,50.9,50.6,49.0,41.0,31.4,15.1,49.2,0.0
60620,20.1,13.8,49.7,375.2,50.7,50.9,50.6,48.7,40.9,31.4,15.1,49.0,0.0
60630,20.1,13.8,49.7,375.1,50.7,50.9,50.6,48.8,40.3,31.4,15.2,48.8,0.0
60640,20.2,13.8,49.9,374.7,50.8,50.9,50.6,48.8,39.8,31.4,15.2,48.7,0.0
60650,20.3,13.9,50.1,374.6,50.8,50.9,50.6,49.1,39.7,31.5,15.2,48.5,0.0
60660,20.3,13.9,49.8,374.1,50.9,50.9,50.6,48.9,40.7,31.5,15.2,48.3,0.0
60670,20.3,13.9,50.0,375.3,50.8,50.9,50.6,49.0,40.0,31.5,15.3,48.2,0.0
60680,20.4,14.0,50.0,374.1,50.7,50.9,50.6,48.9,40.3,31.5,15.3,48.0,0.0
60690,20.4,14.0,50.2,375.0,50.7,50.9,50.6,49.0,40.1,31.5,15.3,47.9,0.0
60700,20.4,14.0,50.0,375.4,50.7,50.9,50.6,49.0,40.2,31.6,15.3,47.7,0.0
60710,20.4,14.0,50.0,375.3,50.9,50.9,50.6,49.0,41.0,31.6,15.4,47.6,0.0
60720,20.4,14.0,49.9,375.4,50.9,50.9,50.6,49.0,41.3,31.5,15.4,47.5,0.0
60730,20.3,13.9,49.9,375.7,50.8,50.9,50.6,48.9,40.5,31.6,15.4,47.3,0.0
60740,20.2,13.9,49.9,376.3,50.7,50.9,50.7,49.0,40.5,31.6,15.4,47.2,0.0
60750,20.2,13.8,50.0,376.3,50.7,50.9,50.7,49.0,40.5,31.6,15.5,47.0,0.0
60760,20.0,13.7,49.8,376.0,50.7,50.9,50.6,49.1,40.5,31.6,15.5,46.9,0.0
60770,20.0,13.7,49.7,376.3,50.5,50.9,50.6,48.9,40.8,31.6,15.5,46.7,0.0
60780,19.9,13.6,49.6,376.9,50.8,50.9,50.6,49.1,40.9,31.5,15.5,46.5,0.0
60790,19.9,13.6,49.7,377.1,50.8,50.9,50.6,49.1,40.9,31.5,15.6,46.4,0.0
60800,19.8,13.5,49.9,377.2,50.7,50.8,50.6,49.0,40.9,31.6,15.6,46.2,0.0
60810,19.8,13.5,49.8,378.1,50.7,50.8,50.6,49.1,41.5,31.6,15.6,46.1,0.0
60820,19.8,13.5,49.6,377.6,50.5,50.8,50.6,49.2,40.9,31.6,15.6,45.9,0.0
60830,19.8,13.5,49.8,378.3,50.6,50.9,50.7,49.1,40.6,31.7,15.7,45.8,0.0
60840,19.8,13.5,49.8,377.3,50.8,50.9,50.7,49.2,40.9,31.8,15.7,45.6,0.0
60850,19.8,13.5,49.8,377.3,50.9,50.9,50.7,49.1,41.2,31.7,15.7,45.4,0.0
60860,19.9,13.6,49.9,376.8,50.8,50.9,50.7,49.0,41.0,31.6,15.7,45.3,0.0
60870,20.0,13.7,50.0,377.0,50.5,50.9,50.7,49.2,40.9,31.6,15.7,45.1,0.0
60880,20.1,13.8,50.1,377.1,50.4,50.9,50.7,49.2,41.4,31.8,15.8,45.0,0.0
60890,20.1,13.8,49.9,377.5,50.6,50.8,50.7,49.4,41.3,31.8,15.8,44.9,0.0
60900,20.1,13.8,50.0,377.2,50.6,50.8,50.7,49.3,41.7,31.8,15.8,44.7,0.0
60910,20.2,13.9,50.2,378.0,50.7,50.8,50.7,49.3,41.2,31.8,15.8,44.6,0.0
60920,20.3,14.0,50.0,377.5,50.8,50.9,50.7,49.3,41.2,31.8,15.8,44.5,0.0
60930,20.3,13.9,50.0,378.6,50.7,50.8,50.7,49.2,41.1,31.8,15.9,44.4,0.0
60940,20.3,13.9,49.9,378.6,50.7,50.8,50.7,49.2,41.1,31.7,15.9,44.3,0.0
60950,20.3,13.9,49.8,378.3,50.2,50.9,50.7,49.3,41.4,31.8,15.9,44.2,0.0
60960,20.3,13.9,49.9,378.4,50.6,50.9,50.7,49.2,41.6,32.0,15.9,44.0,0.0
60970,20.3,13.9,49.7,379.2,50.7,50.9,50.7,49.3,41.8,32.0,15.9,43.9,0.0
60980,20.2,13.9,49.6,378.3,50.7,50.8,50.7,49.4,41.6,32.0,15.9,43.8,0.0
60990,20.3,13.9,49.9,378.9,50.6,50.8,50.7,49.2,41.8,32.0,16.0,43.7,0.0
61000,20.2,13.9,49.9,379.2,50.7,50.8,50.7,49.3,41.7,32.0,16.0,43.6,0.0
61010,20.2,13.9,49.8,379.9,50.8,50.8,50.7,49.5,41.7,31.9,16.0,43.5,0.0
61020,20.2,13.8,49.8,379.0,50.6,50.8,50.7,49.4,41.6,31.8,16.0,43.4,0.0
61030,20.1,13.8,49.6,379.8,50.7,50.9,50.7,49.3,41.6,31.9,16.1,43.2,0.0
61040,20.1,13.7,49.4,379.7,50.8,50.8,50.7,49.4,41.7,32.1,16.1,43.1,0.0
61050,20.1,13.7,49.3,380.3,50.5,50.9,50.7,49.6,41.8,32.2,16.1,43.0,0.0
61060,20.0,13.7,49.6,380.0,50.5,50.8,50.7,49.4,42.0,32.2,16.1,42.9,0.0
61070,20.0,13.6,49.4,380.4,50.5,50.8,50.7,49.5,42.0,32.1,16.1,42.8,0.0
61080,19.9,13.6,49.6,380.5,50.5,50.8,50.7,49.4,41.9,32.1,16.2,42.7,0.0
61090,19.9,13.6,49.5,380.6,50.5,50.8,50.7,49.4,41.8,32.2,16.2,42.6,0.0
61100,19.9,13.6,49.4,380.6,50.7,50.8,50.7,49.5,41.9,32.1,16.2,42.4,0.0
61110,19.9,13.6,49.6,380.9,50.6,50.8,50.7,49.4,42.2,32.0,16.2,42.3,0.0
61120,20.0,13.6,49.3,380.3,50.7,50.8,50.7,49.5,42.3,32.1,16.2,42.2,0.0
61130,20.0,13.7,49.5,380.7,50.4,50.8,50.7,49.7,42.2,32.3,16.3,42.1,0.0
61140,20.1,13.7,49.7,381.1,50.5,50.8,50.7,49.6,42.1,32.3,16.3,42.0,0.0
61150,21.3,14.8,49.6,381.9,50.7,50.8,50.7,49.5,42.0,32.3,16.3,41.9,0.0
61160,20.7,14.3,49.6,382.1,50.8,50.8,50.7,49.6,42.1,32.4,16.3,41.8,0.0
61170,20.6,14.1,49.5,382.2,50.4,50.8,50.7,49.6,42.1,32.4,16.3,41.7,0.0
61180,20.5,14.1,49.6,381.5,50.6,50.9,50.7,49.6,42.1,32.3,16.3,41.6,0.0
61190,20.5,14.1,49.6,382.4,50.7,50.8,50.7,49.6,42.4,32.4,16.4,41.5,0.0
61200,20.6,14.1,49.5,382.3,50.7,50.8,50.7,49.7,42.5,32.4,16.4,41.4,0.0
61210,20.5,14.1,49.8,382.5,50.7,50.8,50.7,49.7,42.4,32.5,16.4,41.3,0.0
61220,20.4,14.0,49.6,382.4,50.3,50.8,50.7,49.7,42.4,32.5,16.4,41.2,0.0
61230,20.3,13.9,49.3,382.1,50.7,50.8,50.7,49.7,42.5,32.4,16.5,41.1,0.0
61240,20.3,13.9,49.5,382.5,50.7,50.8,50.7,49.7,42.5,32.5,16.5,41.0,0.0
61250,20.2,13.8,49.4,382.5,50.6,50.8,50.7,49.7,42.6,32.6,16.5,40.9,0.0
61260,20.1,13.8,49.5,382.3,50.8,50.9,50.7,49.7,42.4,32.7,16.5,40.8,0.0
61270,20.1,13.7,49.6,382.4,50.7,50.8,50.7,49.7,42.5,32.7,16.5,40.7,0.0
61280,20.0,13.6,49.6,382.8,50.7,50.8,50.7,49.7,42.6,32.8,16.5,40.6,0.0
61290,19.9,13.6,49.3,382.6,50.9,50.8,50.7,49.8,42.6,32.7,16.6,40.5,0.0
61300,19.9,13.5,49.6,383.3,50.9,50.8,50.7,49.8,42.6,32.7,16.6,40.4,0.0
61310,19.8,13.4,49.4,383.7,50.8,50.8,50.7,49.8,42.8,32.6,16.6,40.3,0.0
61320,19.8,13.4,49.5,383.7,50.8,50.9,50.7,49.7,42.7,32.7,16.6,40.2,0.0
61330,19.7,13.4,49.3,383.2,50.8,50.9,50.7,49.8,42.7,32.8,16.6,40.0,0.0
61340,19.7,13.4,49.4,383.4,50.8,50.9,50.7,49.8,42.8,32.9,16.7,39.9,0.0
61350,19.7,13.4,49.5,384.0,50.7,50.9,50.7,49.9,42.9,32.9,16.7,39.8,0.0
61360,19.7,13.4,49.7,383.8,50.8,50.9,50.7,49.9,43.0,32.9,16.7,39.6,0.0
61370,19.7,13.4,49.8,384.5,50.8,50.9,50.7,49.9,42.9,33.0,16.7,39.5,0.0
61380,19.7,13.4,49.8,383.8,50.9,50.9,50.7,49.9,42.8,33.0,16.7,39.3,0.0
61390,19.8,13.5,49.9,384.6,50.9,50.9,50.7,49.9,42.9,33.0,16.8,39.2,0.0
61400,19.8,13.6,50.0,383.7,50.9,50.9,50.7,49.9,43.1,33.1,16.8,39.1,0.0
61410,19.9,13.6,50.0,384.2,50.9,50.9,50.7,49.9,43.0,33.2,16.8,39.0,0.0
61420,20.0,13.7,50.1,384.4,50.9,50.9,50.7,49.9,43.0,33.1,16.8,38.9,0.0
61430,20.1,13.8,50.1,384.4,50.9,50.9,50.7,50.0,43.1,33.2,16.8,38.8,0.0
61440,20.1,13.8,50.2,384.6,50.9,50.9,50.7,50.0,43.2,33.2,16.8,38.7,0.0
61450,20.1,13.8,50.0,384.8,50.9,50.9,50.7,50.0,43.1,33.2,16.9,38.6,0.0
61460,20.1,13.8,50.2,385.1,50.9,50.9,50.7,50.0,43.1,33.2,16.9,38.5,0.0
61470,20.1,13.9,50.4,385.4,50.9,50.9,50.7,50.0,43.2,33.2,16.9,38.4,0.0
61480,20.1,13.8,50.2,385.3,50.9,50.9,50.7,50.1,43.3,33.3,16.9,38.4,0.0
61490,20.1,13.8,50.1,386.2,50.9,50.9,50.7,50.1,43.3,33.4,16.9,38.3,0.0
61500,20.2,13.9,50.1,385.6,50.9,50.9,50.7,50.1,43.3,33.5,17.0,38.2,0.0
61510,20.2,13.9,50.0,386.5,50.8,50.9,50.7,50.0,43.4,33.5,17.0,38.1,0.0
61520,20.2,13.9,50.2,385.9,50.9,50.9,50.7,50.0,43.4,33.5,17.0,38.0,0.0
61530,20.3,14.0,50.3,388.2,50.9,50.9,50.7,50.1,43.4,33.5,17.0,37.9,0.0
61540,20.3,14.0,50.1,386.8,50.9,50.9,50.7,50.0,43.4,33.5,17.0,37.9,0.0
61550,20.3,14.0,50.0,387.0,50.9,50.9,50.7,50.1,43.5,33.6,17.1,37.8,0.0
61560,20.3,13.9,50.1,387.1,50.7,50.9,50.7,50.1,43.5,33.7,17.1,37.7,0.0
61570,20.2,13.9,50.0,386.9,50.9,50.9,50.7,50.1,43.5,33.6,17.1,37.6,0.0
61580,20.2,13.9,50.3,387.1,50.9,50.9,50.7,50.2,43.5,33.8,17.1,37.5,0.0
61590,20.2,13.9,50.2,387.5,50.9,50.9,50.7,50.2,43.6,33.7,17.1,37.4,0.0
61600,20.1,13.8,50.0,387.4,50.9,50.9,50.7,50.2,43.6,33.8,17.2,37.4,0.0
61610,20.1,13.8,49.9,387.8,50.9,50.9,50.7,50.2,43.6,33.8,17.2,37.3,0.0
61620,20.0,13.7,50.1,388.4,50.9,50.9,50.7,50.2,43.7,33.9,17.2,37.2,0.0
61630,20.0,13.7,50.0,387.8,50.9,50.9,50.7,50.2,43.7,34.0,17.2,37.1,0.0
61640,19.9,13.6,50.0,388.2,50.9,50.9,50.7,50.2,43.8,34.0,17.2,37.0,0.0
61650,19.9,13.6,49.9,388.6,50.9,50.9,50.7,50.3,43.8,34.0,17.3,36.9,0.0
61660,19.9,13.6,49.9,388.1,50.9,50.9,50.7,50.3,43.8,34.0,17.3,36.9,0.0
61670,19.9,13.6,50.0,389.7,50.9,50.9,50.7,50.3,43.9,34.0,17.3,36.7,0.0
61680,19.9,13.6,50.1,388.6,50.9,50.9,50.7,50.3,43.9,34.1,17.3,36.7,0.0
