Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
61690,19.9,13.6,49.9,388.3,50.9,50.9,50.7,50.2,43.9,34.1,17.4,36.6,0.0
61700,19.9,13.6,50.0,388.5,50.9,50.9,50.7,50.3,43.8,34.2,17.4,36.5,0.0
61710,20.0,13.7,50.3,388.9,50.9,50.9,50.7,50.3,43.9,34.3,17.4,36.4,0.0
61720,20.0,13.8,50.3,389.2,50.8,50.9,50.7,50.3,44.0,34.2,17.4,36.3,0.0
61730,20.1,13.8,50.1,388.8,50.9,50.9,50.7,50.3,44.0,34.3,17.4,36.2,0.0
61740,20.1,13.8,50.3,388.8,50.9,50.9,50.7,50.3,44.1,34.4,17.5,36.1,0.0
61750,20.1,13.8,50.2,389.4,50.9,50.9,50.7,50.3,44.1,34.4,17.5,36.1,0.0
61760,20.1,13.9,50.3,388.8,50.8,50.9,50.7,50.4,44.1,34.4,17.5,36.0,0.0
61770,20.1,13.8,50.2,390.1,50.8,50.9,50.7,50.4,44.2,34.4,17.6,35.9,0.0
61780,20.2,14.0,50.5,389.9,50.9,50.9,50.7,50.4,44.2,34.5,17.6,35.9,0.0
61790,20.3,14.0,50.4,390.3,50.9,50.9,50.7,50.4,44.2,34.6,17.6,35.8,0.0
61800,20.3,13.9,50.1,389.8,50.9,50.9,50.7,50.4,44.2,34.6,17.6,35.7,0.0
61810,20.3,14.0,50.2,390.1,50.9,50.9,50.7,50.4,44.3,34.7,17.6,35.6,0.0
61820,20.3,14.0,50.1,389.9,50.9,50.9,50.7,50.4,44.3,34.7,17.7,35.5,0.0
61830,20.3,14.0,50.0,390.5,50.9,50.9,50.7,50.5,44.3,34.7,17.7,35.5,0.0
61840,20.3,13.9,50.0,389.9,50.9,50.9,50.7,50.5,44.3,34.8,17.7,35.4,0.0
61850,20.3,14.0,50.1,390.8,50.9,50.9,50.7,50.5,44.4,34.8,17.8,35.3,0.0
61860,20.3,13.9,49.9,390.2,50.9,50.9,50.7,50.5,44.4,34.9,17.8,35.2,0.0
61870,20.2,13.9,49.9,391.2,50.9,50.9,50.7,50.5,44.5,34.9,17.8,35.1,0.0
61880,20.2,13.8,49.8,390.8,50.9,50.9,50.8,50.5,44.5,35.0,17.8,35.1,0.0
61890,20.1,13.8,50.0,395.4,50.9,50.9,50.8,50.5,44.5,35.0,17.9,35.0,0.0
61900,20.0,13.7,50.1,391.7,50.9,50.9,50.8,50.5,44.5,35.0,17.9,34.9,0.0
61910,19.9,13.6,49.7,391.5,50.9,50.9,50.8,50.5,44.5,35.1,17.9,34.8,0.0
61920,19.9,13.6,49.9,391.1,50.9,50.9,50.7,50.6,44.6,35.1,17.9,34.7,0.0
61930,19.8,13.5,49.9,391.8,50.9,50.9,50.8,50.6,44.6,35.2,18.0,34.7,0.0
61940,19.8,13.5,49.9,391.4,50.9,50.9,50.8,50.6,44.7,35.2,18.0,34.6,0.0
61950,19.8,13.5,49.6,396.1,51.0,50.9,50.7,50.6,44.7,35.2,18.0,34.5,0.0
61960,19.8,13.5,49.7,396.5,51.0,51.0,50.8,50.6,44.7,35.3,18.0,34.4,0.0
61970,19.8,13.6,50.0,392.4,51.0,51.0,50.8,50.6,44.7,35.3,18.1,34.3,0.0
61980,19.9,13.6,49.9,392.1,51.0,51.0,50.8,50.6,44.8,35.4,18.1,34.3,0.7
61990,19.9,13.6,49.8,392.5,51.0,50.9,50.8,50.6,44.8,35.5,17.6,34.2,1.0
62000,20.0,13.7,49.9,392.3,51.0,51.0,50.8,50.6,44.9,35.5,17.6,34.0,1.0
62010,20.0,13.7,49.8,392.4,51.0,51.0,50.8,50.6,44.9,35.5,17.7,34.0,1.0
62020,20.2,13.9,50.1,392.0,51.0,51.0,50.8,50.6,44.9,35.6,16.7,33.9,1.0
62030,20.3,13.9,49.9,393.3,51.0,51.0,50.8,50.6,44.9,35.6,14.6,33.8,1.0
62040,20.3,14.0,49.8,392.8,51.0,51.0,50.8,50.6,45.0,35.7,14.3,33.7,1.0
62050,20.3,14.0,50.0,392.9,51.0,51.0,50.8,50.6,45.0,35.7,14.9,33.6,0.9
62060,20.4,14.0,50.1,393.3,51.0,51.0,50.8,50.6,45.0,35.7,15.1,33.6,1.1
62070,20.3,14.0,50.0,393.5,51.0,51.0,50.8,50.6,45.0,35.8,15.3,33.5,1.1
62080,20.3,14.0,50.3,398.1,51.0,51.0,50.8,50.6,45.0,35.8,15.3,33.4,1.0
62090,20.3,13.9,49.8,393.1,51.0,51.0,50.8,50.6,45.1,35.9,15.2,33.3,1.0
62100,20.2,13.9,50.2,393.2,51.0,51.0,50.8,50.7,45.1,35.9,15.2,33.3,1.0
62110,20.2,13.8,49.7,393.4,51.0,51.0,50.8,50.7,45.2,36.0,15.1,33.3,1.0
62120,20.2,13.9,50.1,393.5,51.0,51.0,50.8,50.7,45.2,35.9,15.1,33.3,1.0
62130,20.2,13.9,50.1,394.0,51.0,51.0,50.8,50.7,45.1,35.7,15.1,49.3,1.0
62140,20.1,13.8,49.8,392.9,51.0,51.0,50.8,50.7,44.9,35.6,15.1,50.4,1.0
62150,20.0,13.7,49.9,394.0,51.0,51.0,50.8,50.6,44.7,35.2,15.1,50.5,1.0
62160,20.0,13.6,49.8,391.7,51.0,51.0,50.8,50.6,44.4,34.7,15.1,50.6,1.0
62170,19.9,13.6,49.7,391.5,51.0,51.0,50.8,50.5,44.0,34.2,15.1,50.6,1.0
62180,19.9,13.5,49.7,390.2,51.0,51.0,50.8,50.5,44.1,34.2,15.1,50.6,0.0
62190,19.8,13.5,49.7,389.8,51.0,51.0,50.8,50.5,44.6,34.9,15.1,50.5,0.0
62200,19.9,13.6,49.8,390.0,51.0,51.0,50.8,50.5,45.1,34.7,15.1,50.5,0.0
62210,19.9,13.6,49.8,389.8,51.0,51.0,50.8,50.2,44.6,34.7,15.1,50.4,0.0
62220,19.9,13.6,49.8,390.4,51.0,51.0,50.8,50.5,44.4,34.6,15.1,50.3,0.0
62230,20.0,13.7,49.9,390.6,51.0,51.0,50.8,50.6,44.2,34.6,15.1,50.1,0.0
62240,20.0,13.7,50.0,390.0,51.0,51.0,50.8,50.3,43.9,35.0,15.1,50.0,0.0
62250,20.1,13.8,50.1,390.6,51.0,51.0,50.8,50.3,44.2,35.3,15.2,49.8,0.0
62260,20.1,13.8,49.9,390.2,51.0,51.0,50.8,50.3,44.6,35.1,15.2,49.7,0.0
62270,20.2,13.9,49.8,391.5,51.0,51.0,50.8,50.3,44.8,35.0,15.2,49.5,0.0
62280,20.3,13.9,50.0,391.0,51.0,51.0,50.8,50.2,44.7,35.1,15.2,49.3,0.0
62290,20.3,14.0,50.1,391.4,51.0,51.0,50.8,50.5,45.0,34.7,15.3,49.2,0.0
62300,20.4,14.0,50.0,392.2,51.0,51.0,50.8,50.6,44.8,34.8,15.3,49.0,0.0
62310,20.3,14.0,49.8,392.7,51.0,51.0,50.8,50.4,44.9,35.1,15.3,48.8,0.0
62320,20.3,14.0,49.9,392.0,51.0,51.0,50.8,50.3,44.6,35.0,15.3,48.7,0.0
62330,20.3,14.0,50.1,392.2,51.0,51.0,50.8,50.3,44.5,35.0,15.3,48.6,0.0
62340,20.4,14.0,49.7,392.0,51.0,51.0,50.8,50.4,44.4,34.9,15.4,48.4,0.0
62350,20.4,14.0,49.8,392.4,51.0,51.0,50.8,50.5,44.7,35.1,15.4,48.2,0.0
62360,20.3,13.9,49.9,392.8,51.0,51.0,50.8,50.5,44.9,35.1,15.4,48.1,0.0
62370,20.2,13.9,49.8,393.0,51.0,51.0,50.8,50.5,44.8,35.2,15.4,47.9,0.0
62380,20.2,13.9,49.8,392.7,51.0,51.0,50.8,50.5,45.1,35.5,15.5,47.8,0.0
62390,20.1,13.8,49.6,392.8,51.0,51.0,50.8,50.5,45.2,35.3,15.5,47.6,0.0
62400,20.1,13.7,49.6,392.6,51.0,51.0,50.8,50.5,45.2,35.1,15.5,47.5,0.0
62410,20.0,13.6,49.7,393.0,51.0,51.0,50.8,50.5,44.9,35.1,15.5,47.3,0.0
62420,20.0,13.7,49.8,392.5,51.0,51.0,50.8,50.5,44.8,35.2,15.5,47.2,0.0
62430,20.0,13.7,49.8,393.4,51.0,51.0,50.8,50.5,45.0,35.3,15.6,47.0,0.0
62440,20.0,13.6,49.6,393.0,51.0,51.0,50.8,50.6,44.9,35.5,15.6,46.9,0.0
62450,19.9,13.6,49.8,393.2,51.0,51.0,50.8,50.6,45.3,35.4,15.6,46.7,0.0
62460,19.9,13.6,49.8,393.5,51.0,51.0,50.8,50.6,45.3,35.3,15.7,46.6,0.0
62470,20.0,13.7,49.9,394.1,51.0,51.0,50.8,50.6,45.3,35.4,15.7,46.4,0.0
62480,20.1,13.8,50.0,393.5,51.0,51.0,50.8,50.6,44.9,35.5,15.7,46.3,0.0
62490,20.1,13.7,49.8,394.1,51.0,51.0,50.8,50.6,45.3,35.3,15.7,46.1,0.0
62500,20.2,13.8,49.7,393.9,51.0,51.0,50.8,50.6,45.3,35.4,15.7,46.0,0.0
62510,20.2,13.8,50.0,394.5,51.0,51.0,50.8,50.6,45.3,35.6,15.7,45.9,0.0
62520,20.3,13.9,50.0,393.8,51.1,51.0,50.9,50.6,45.2,35.6,15.8,45.8,0.0
62530,20.3,14.0,50.0,395.0,51.0,51.0,50.8,50.6,45.3,35.5,15.8,45.6,0.0
62540,20.3,14.0,50.1,396.0,51.0,51.0,50.9,50.6,45.4,35.6,15.8,45.5,0.0
62550,20.4,14.0,50.0,394.7,51.0,51.0,50.9,50.6,45.5,35.6,15.8,45.4,0.0
62560,20.4,14.0,49.9,395.1,51.0,51.0,50.9,50.7,45.6,35.6,15.8,45.2,0.0
62570,20.4,14.1,50.0,395.4,51.1,51.0,50.9,50.7,45.7,35.7,15.9,45.1,0.0
62580,20.4,14.0,49.9,395.3,51.1,51.0,50.9,50.7,45.6,35.8,15.9,45.0,0.0
62590,20.3,14.0,49.8,395.4,51.1,51.0,50.9,50.7,45.7,35.6,15.9,44.8,0.0
62600,20.3,14.0,50.0,395.2,51.1,51.0,50.9,50.7,45.6,35.9,15.9,44.7,0.0
62610,20.3,13.9,49.7,395.9,51.0,51.0,50.9,50.7,45.4,35.9,15.9,44.5,0.0
62620,20.2,13.9,49.8,396.0,51.1,51.1,50.9,50.7,45.5,35.8,16.0,44.4,0.0
62630,20.2,13.8,49.7,397.3,51.1,51.1,50.9,50.7,45.7,35.9,16.0,44.3,0.0
62640,20.1,13.7,49.6,395.7,51.1,51.1,50.9,50.7,45.7,36.0,16.0,44.2,0.0
62650,20.0,13.7,49.5,396.3,51.1,51.0,50.9,50.7,45.7,35.8,16.0,44.0,0.0
62660,19.9,13.6,49.7,396.1,51.1,51.1,50.9,50.7,45.8,35.8,16.1,43.9,0.0
62670,19.9,13.6,49.7,396.2,51.1,51.1,50.9,50.7,45.8,36.0,16.1,43.8,0.0
62680,19.9,13.6,49.8,396.6,51.1,51.0,50.9,50.7,45.8,36.0,16.1,43.7,0.0
62690,19.9,13.6,49.8,397.2,51.1,51.1,50.9,50.8,46.0,36.0,16.1,43.5,0.0
62700,19.9,13.6,49.9,396.6,51.1,51.1,50.9,50.7,45.9,36.1,16.1,43.4,0.0
62710,19.9,13.6,49.6,397.0,51.1,51.1,50.9,50.8,45.9,36.2,16.2,43.2,0.0
62720,19.9,13.6,49.6,396.5,51.1,51.1,50.9,50.7,46.0,36.2,16.2,43.1,0.0
62730,20.0,13.6,49.8,397.0,51.1,51.1,50.9,50.8,45.8,36.4,16.2,42.9,0.0
62740,20.0,13.7,49.9,396.9,51.1,51.1,50.9,50.8,45.9,36.3,16.2,42.8,0.0
62750,20.2,13.9,50.0,397.3,51.1,51.1,50.9,50.8,46.0,36.3,16.2,42.7,0.0
62760,20.2,13.9,49.9,397.6,51.1,51.1,50.9,50.8,46.1,36.4,16.2,42.6,0.0
62770,20.2,13.9,49.8,398.0,51.1,51.1,50.9,50.8,46.1,36.5,16.3,42.5,0.0
62780,20.2,13.9,49.9,397.7,51.1,51.1,50.9,50.8,46.2,36.4,16.3,42.4,0.0
62790,20.3,13.9,49.9,397.5,51.1,51.1,50.9,50.8,46.2,36.5,16.3,42.2,0.0
62800,20.3,13.9,49.8,398.0,51.1,51.1,50.9,50.8,46.2,36.4,16.3,42.1,0.0
62810,20.4,14.0,49.7,398.2,51.1,51.1,50.9,50.8,46.1,36.4,16.4,42.0,0.0
62820,20.4,14.0,49.7,397.9,51.1,51.1,50.9,50.8,46.2,36.6,16.4,41.9,0.0
62830,20.4,14.0,50.0,398.5,51.1,51.1,50.9,50.8,46.2,36.6,16.4,41.8,0.0
62840,20.4,14.0,50.0,398.7,51.1,51.1,50.9,50.8,46.3,36.7,16.4,41.6,0.0
62850,20.3,13.9,49.9,398.6,51.1,51.1,50.9,50.8,46.3,36.8,16.4,41.5,0.0
62860,20.2,13.9,50.0,399.0,51.1,51.1,50.9,50.8,46.3,36.9,16.5,41.4,0.0
62870,20.2,13.8,49.9,398.5,51.1,51.1,50.9,50.8,46.4,36.7,16.5,41.3,0.0
62880,20.1,13.8,49.9,398.6,51.1,51.1,50.9,50.8,46.4,36.9,16.5,41.2,0.0
62890,20.1,13.7,49.8,398.7,51.1,51.1,50.9,50.8,46.4,36.9,16.5,41.1,0.0
62900,20.0,13.6,49.7,399.4,51.1,51.1,50.9,50.8,46.5,36.8,16.5,41.0,0.0
62910,19.9,13.6,49.8,399.2,51.1,51.1,50.9,50.9,46.5,37.0,16.5,40.9,0.0
62920,19.9,13.6,49.7,399.4,51.1,51.1,51.0,50.9,46.5,37.0,16.6,40.8,0.0
62930,19.9,13.5,49.6,399.7,51.2,51.1,50.9,50.9,46.5,37.0,16.6,40.6,0.0
62940,19.9,13.5,49.7,399.8,51.1,51.1,50.9,50.8,46.5,37.1,16.6,40.5,0.0
62950,19.8,13.5,49.7,399.9,51.2,51.2,51.0,50.9,46.5,37.4,16.6,40.4,0.0
62960,19.9,13.6,49.9,399.6,51.2,51.2,51.0,50.9,46.6,37.2,16.6,40.3,0.0
62970,19.9,13.6,50.1,400.0,51.2,51.2,51.0,50.9,46.7,37.2,16.7,40.1,0.0
62980,19.9,13.6,49.8,400.5,51.1,51.2,50.9,50.9,46.7,37.3,16.7,40.0,0.0
62990,20.0,13.7,50.0,400.6,51.2,51.2,51.0,50.9,46.7,37.4,16.7,39.9,0.0
63000,20.0,13.7,49.9,399.5,51.2,51.2,51.0,50.9,46.7,37.3,16.7,39.7,0.0
63010,20.1,13.8,50.0,400.6,51.2,51.2,51.0,50.9,46.7,37.5,16.7,39.6,0.0
63020,20.1,13.8,50.0,400.1,51.2,51.2,51.0,50.9,46.8,37.5,16.8,39.5,0.0
63030,20.3,13.9,50.1,400.6,51.2,51.2,51.0,50.9,46.8,37.5,16.8,39.4,0.0
63040,20.3,14.0,50.0,400.4,51.2,51.2,51.0,50.9,46.9,37.6,16.8,39.3,0.0
63050,20.3,14.0,50.0,400.9,51.2,51.2,51.0,50.9,46.8,37.7,16.8,39.2,0.0
63060,20.4,14.0,49.9,400.8,51.2,51.2,51.0,50.9,46.9,37.7,16.8,39.1,0.0
63070,20.4,14.0,50.1,401.2,51.2,51.2,51.0,50.9,46.9,37.7,16.9,39.0,0.0
63080,20.4,14.0,49.7,401.0,51.2,51.2,51.0,50.9,46.9,37.8,16.9,39.0,0.0
63090,20.3,13.9,49.8,401.9,51.2,51.2,51.0,50.9,47.0,37.9,16.9,38.9,0.0
63100,20.3,13.9,49.6,401.3,51.2,51.2,51.0,50.9,47.0,37.8,16.9,38.8,0.0
63110,20.3,13.9,49.6,401.7,51.2,51.2,51.0,50.9,47.0,38.0,16.9,38.7,0.0
63120,20.2,13.8,49.6,401.6,51.2,51.2,51.0,50.9,47.1,37.9,17.0,38.6,0.0
63130,20.2,13.9,49.8,401.9,51.2,51.2,51.0,50.9,47.0,38.0,17.0,38.5,0.0
63140,20.2,13.8,49.6,402.0,51.2,51.2,51.0,50.9,47.1,38.1,17.0,38.4,0.0
63150,20.0,13.7,49.8,402.7,51.2,51.2,51.0,50.9,47.1,38.2,17.0,38.3,0.0
63160,20.0,13.6,49.7,402.3,51.2,51.2,51.0,50.9,47.2,38.2,17.0,38.2,0.0
63170,20.0,13.6,49.8,402.5,51.2,51.2,51.0,50.9,47.1,38.3,17.1,38.1,0.0
63180,19.9,13.6,49.6,402.7,51.3,51.2,51.0,50.9,47.2,38.3,17.1,38.0,0.0
63190,19.8,13.5,49.9,403.0,51.3,51.2,51.0,50.9,47.2,38.3,17.1,37.9,0.0
63200,19.8,13.5,49.6,403.0,51.3,51.2,51.0,50.9,47.2,38.4,17.1,37.8,0.0
63210,19.8,13.5,49.8,403.5,51.3,51.2,51.1,50.9,47.3,38.4,17.1,37.7,0.0
63220,19.8,13.5,49.6,403.0,51.1,51.2,51.0,50.9,47.4,38.4,17.1,37.6,0.0
63230,19.8,13.5,49.5,403.1,51.3,51.3,51.1,50.9,47.4,38.5,17.2,37.5,0.0
63240,19.8,13.5,49.7,403.0,51.3,51.2,51.1,51.0,47.4,38.6,17.2,37.4,0.0
63250,19.9,13.6,49.7,403.5,51.3,51.3,51.1,51.0,47.4,38.7,17.2,37.3,0.0
63260,20.0,13.7,50.1,403.1,51.3,51.3,51.1,51.0,47.4,38.7,17.2,37.2,0.0
63270,20.1,13.8,50.0,403.5,51.3,51.3,51.1,51.0,47.4,38.8,17.3,37.1,0.0
63280,20.1,13.8,49.7,403.4,51.3,51.3,51.1,51.0,47.5,38.7,17.3,37.0,0.0
63290,20.1,13.8,49.9,403.4,51.3,51.3,51.1,51.0,47.5,38.9,17.3,37.0,0.0
63300,20.2,13.8,49.8,404.3,51.3,51.3,51.1,51.0,47.5,38.9,17.3,36.9,0.0
63310,20.2,13.9,49.9,404.1,51.3,51.3,51.1,51.0,47.5,39.0,17.4,36.8,0.0
63320,20.3,13.9,50.1,404.2,51.3,51.3,51.1,51.0,47.6,39.0,17.4,36.7,0.0
63330,20.3,13.9,50.0,404.3,51.3,51.3,51.1,51.0,47.6,39.1,17.4,36.7,0.0
63340,20.3,13.9,49.9,404.3,51.3,51.3,51.1,51.0,47.6,39.0,17.4,36.6,0.0
63350,20.3,14.0,49.9,404.5,51.3,51.3,51.1,51.0,47.7,39.2,17.5,36.5,0.0
63360,20.3,13.9,49.8,404.3,51.3,51.3,51.1,51.0,47.7,39.3,17.5,36.4,0.0
63370,20.3,14.0,49.9,404.5,51.3,51.3,51.1,51.0,47.7,39.3,17.5,36.4,0.0
63380,20.3,13.9,49.8,404.5,51.3,51.3,51.1,51.0,47.8,39.3,17.5,36.3,0.0
63390,20.2,13.8,49.6,405.1,51.3,51.3,51.1,51.0,47.7,39.4,17.5,36.2,0.0
63400,20.2,13.8,49.7,404.8,51.4,51.3,51.1,51.0,47.8,39.4,17.6,36.1,0.0
63410,20.1,13.8,49.6,405.0,51.3,51.3,51.1,51.0,47.8,39.4,17.6,36.0,0.0
63420,20.1,13.8,49.8,405.5,51.4,51.3,51.1,51.0,47.8,39.5,17.6,35.9,0.0
63430,20.1,13.7,49.4,405.4,51.4,51.3,51.1,51.0,47.8,39.6,17.7,35.9,0.0
63440,20.0,13.6,49.7,405.5,51.4,51.3,51.1,51.0,47.9,39.6,17.7,35.8,0.0
63450,19.9,13.6,49.5,405.2,51.4,51.3,51.1,51.1,47.9,39.6,17.7,35.7,0.0
63460,19.9,13.6,49.8,405.2,51.4,51.4,51.1,51.1,47.9,39.7,17.8,35.7,0.0
63470,19.9,13.5,49.3,404.7,51.4,51.3,51.2,51.1,47.9,39.8,17.8,35.6,0.0
63480,19.9,13.5,49.5,405.4,51.2,51.3,51.2,51.1,47.9,39.9,17.8,35.5,0.0
63490,19.9,13.5,49.7,405.3,51.4,51.4,51.2,51.1,48.0,39.9,17.8,35.4,0.0
63500,19.9,13.6,49.6,405.3,51.4,51.4,51.2,51.1,48.0,39.9,17.8,35.3,0.0
63510,20.0,13.6,49.6,406.2,51.4,51.4,51.2,51.1,48.1,39.9,17.9,35.2,0.0
63520,20.0,13.6,49.4,405.8,51.4,51.4,51.2,51.1,48.1,40.1,17.9,35.1,0.0
63530,20.1,13.7,49.7,406.4,51.4,51.4,51.2,51.1,48.1,40.0,17.9,35.0,0.0
63540,20.1,13.7,49.7,406.4,51.4,51.4,51.2,51.1,48.1,40.1,18.0,35.0,0.0
63550,20.1,13.8,49.8,406.3,51.4,51.4,51.2,51.1,48.2,40.2,18.0,34.9,0.0
63560,20.2,13.8,49.7,406.6,51.4,51.4,51.2,51.1,48.2,40.2,18.0,34.8,0.0
63570,20.3,13.9,49.9,406.7,51.4,51.4,51.2,51.1,48.2,40.3,18.1,34.8,0.0
63580,20.3,13.9,49.8,406.8,51.4,51.4,51.2,51.1,48.2,40.4,18.1,34.7,0.0
63590,20.3,13.9,49.8,407.1,51.4,51.4,51.2,51.1,48.3,40.4,18.1,34.6,0.0
63600,20.3,13.9,49.7,407.8,51.4,51.4,51.2,51.1,48.3,40.4,18.1,34.5,0.0
63610,20.4,14.0,49.9,407.6,51.5,51.4,51.2,51.1,48.3,40.5,18.2,34.4,0.0
63620,20.3,14.0,49.7,407.5,51.5,51.4,51.2,51.1,48.3,40.5,18.2,34.4,0.0
63630,20.3,13.9,49.8,407.3,51.5,51.4,51.2,51.1,48.4,40.5,18.2,34.3,0.0
63640,20.2,13.9,49.7,407.5,51.5,51.4,51.2,51.1,48.4,40.6,18.2,34.3,0.0
63650,20.2,13.9,49.8,407.5,51.5,51.5,51.2,51.1,48.4,40.7,18.3,34.2,0.0
63660,20.2,13.8,49.6,408.5,51.5,51.5,51.2,51.1,48.4,40.7,18.3,34.1,0.0
63670,20.2,13.8,49.5,407.7,51.5,51.5,51.2,51.2,48.4,40.8,18.3,34.0,0.0
63680,20.1,13.8,49.8,408.0,51.5,51.5,51.2,51.2,48.4,40.8,18.4,34.0,0.0
63690,20.0,13.7,49.8,408.0,51.5,51.5,51.3,51.2,48.5,40.9,18.4,33.9,0.0
63700,20.0,13.6,49.7,408.7,51.5,51.5,51.3,51.2,48.5,40.9,18.4,33.8,0.0
63710,19.9,13.6,49.6,408.4,51.5,51.5,51.3,51.2,48.6,41.0,18.5,33.8,0.0
63720,19.9,13.5,49.6,409.2,51.5,51.5,51.3,51.2,48.6,41.0,18.5,33.7,0.0
63730,19.8,13.5,49.7,408.3,51.5,51.5,51.3,51.2,48.6,41.0,18.5,33.6,0.0
63740,19.9,13.5,49.5,408.8,51.5,51.5,51.3,51.2,48.7,41.1,18.5,33.5,0.0
63750,19.9,13.5,49.7,408.9,51.5,51.5,51.3,51.2,48.6,41.2,18.6,33.5,0.0
63760,19.9,13.6,49.5,409.0,51.5,51.5,51.3,51.2,48.7,41.2,18.6,33.4,0.0
63770,20.0,13.6,49.8,408.3,51.5,51.5,51.3,51.2,48.7,41.3,18.6,33.3,0.0
63780,20.0,13.7,50.0,408.7,51.5,51.5,51.3,51.2,48.7,41.3,18.7,33.3,0.0
63790,20.1,13.7,49.7,408.6,51.6,51.5,51.3,51.2,48.7,41.4,18.7,33.2,0.0
63800,20.1,13.8,49.9,408.3,51.6,51.5,51.3,51.2,48.8,41.4,18.7,33.2,0.0
63810,20.2,13.9,50.0,408.4,51.6,51.5,51.3,51.2,48.8,41.5,18.8,33.1,0.0
63820,20.2,13.9,50.0,408.9,51.6,51.5,51.3,51.2,48.8,41.5,18.8,33.0,0.0
63830,20.3,13.9,49.9,408.9,51.6,51.5,51.3,51.2,48.9,41.5,18.8,32.9,0.0
63840,20.3,13.9,49.9,409.5,51.6,51.6,51.3,51.3,48.9,41.6,18.9,32.9,0.0
63850,20.3,14.0,49.9,409.7,51.6,51.6,51.4,51.3,48.9,41.6,18.9,32.8,0.0
63860,20.3,14.0,50.1,409.9,51.6,51.6,51.4,51.3,48.9,41.6,18.9,32.7,0.0
63870,20.4,14.0,50.1,409.8,51.6,51.6,51.4,51.3,48.9,41.7,18.9,32.7,0.0
63880,20.4,14.0,50.1,410.4,51.6,51.6,51.4,51.3,48.9,41.8,19.0,32.6,0.0
63890,20.3,14.0,49.8,409.8,51.6,51.6,51.4,51.3,48.9,41.8,19.0,32.5,0.0
63900,20.3,14.0,50.0,410.7,51.6,51.6,51.4,51.3,49.0,41.9,19.0,32.5,0.0
63910,20.3,13.9,50.0,410.7,51.6,51.6,51.4,51.3,49.0,41.9,19.1,32.4,0.0
63920,20.2,13.9,50.0,411.1,51.6,51.6,51.4,51.3,49.0,42.0,19.1,32.3,0.0
63930,20.2,13.8,49.7,410.6,51.6,51.6,51.4,51.3,49.1,42.0,19.1,32.3,0.0
63940,20.1,13.8,49.7,410.5,51.6,51.6,51.4,51.3,49.1,42.1,19.2,32.2,0.0
63950,20.0,13.7,49.7,411.4,51.6,51.6,51.4,51.3,49.1,42.1,19.2,32.2,0.0
63960,20.0,13.6,49.8,411.0,51.6,51.6,51.4,51.3,49.1,42.2,19.2,32.1,0.0
63970,19.9,13.6,49.7,411.4,51.7,51.6,51.4,51.3,49.2,42.2,19.2,32.0,0.0
63980,19.9,13.6,49.8,412.1,51.7,51.6,51.4,51.3,49.2,42.2,19.3,32.0,0.0
63990,19.8,13.5,49.8,411.7,51.7,51.6,51.4,51.3,49.2,42.3,19.3,31.9,0.0
64000,19.8,13.4,49.6,411.4,51.7,51.6,51.4,51.3,49.3,42.3,19.3,31.8,0.0
64010,19.7,13.5,49.9,411.0,51.7,51.7,51.4,51.3,49.3,42.4,19.4,31.8,0.0
64020,19.7,13.4,49.7,411.5,51.7,51.7,51.4,51.3,49.3,42.4,19.4,31.7,0.0
64030,19.8,13.5,50.0,410.8,51.7,51.7,51.4,51.4,49.3,42.4,19.4,31.6,0.0
64040,19.8,13.5,50.0,411.8,51.7,51.7,51.4,51.4,49.4,42.5,19.5,31.5,0.0
64050,19.8,13.5,50.0,411.6,51.7,51.7,51.4,51.4,49.4,42.6,19.5,31.5,0.0
64060,19.9,13.6,50.1,411.4,51.7,51.7,51.5,51.4,49.4,42.6,19.5,31.4,0.0
64070,19.9,13.6,50.0,411.9,51.7,51.7,51.5,51.4,49.4,42.7,19.6,31.3,0.0
64080,20.0,13.7,50.2,411.7,51.7,51.7,51.5,51.4,49.4,42.7,19.6,31.2,0.0
64090,20.1,13.8,50.4,411.9,51.7,51.7,51.5,51.4,49.4,42.8,19.6,31.2,0.0
64100,20.2,13.8,50.1,412.4,51.8,51.7,51.5,51.4,49.4,42.8,19.7,31.1,0.0
64110,20.2,13.9,50.5,412.4,51.7,51.7,51.5,51.4,49.4,42.8,19.7,31.1,0.0
64120,20.2,13.9,50.4,412.2,51.7,51.7,51.5,51.4,49.5,42.8,19.7,31.1,0.0
64130,20.2,13.9,50.1,411.8,51.8,51.7,51.5,51.4,49.6,42.9,19.7,31.0,0.0
64140,20.2,13.9,50.2,412.8,51.8,51.7,51.5,51.4,49.6,42.9,19.8,31.0,0.0
64150,20.3,14.0,50.4,413.0,51.8,51.7,51.5,51.4,49.6,43.0,19.8,31.0,0.0
64160,20.2,13.9,50.3,412.9,51.8,51.7,51.5,51.4,49.7,43.0,19.8,30.9,0.0
64170,20.3,14.0,50.2,413.2,51.8,51.7,51.6,51.4,49.7,43.1,19.9,30.8,0.0
64180,20.3,14.0,50.4,413.4,51.7,51.8,51.6,51.5,49.7,43.1,19.9,30.8,0.0
64190,20.3,14.0,50.4,413.1,51.8,51.8,51.6,51.5,49.7,43.2,19.9,30.7,0.0
64200,20.3,14.0,50.4,413.5,51.8,51.8,51.6,51.5,49.7,43.2,20.0,30.7,0.0
64210,20.2,13.9,50.2,413.5,51.8,51.8,51.6,51.5,49.7,43.3,20.0,30.6,0.0
64220,20.2,13.9,50.2,413.3,51.8,51.8,51.6,51.5,49.7,43.4,20.0,30.5,0.0
64230,20.2,13.9,50.3,413.4,51.8,51.8,51.6,51.5,49.8,43.4,20.1,30.5,0.0
64240,20.1,13.8,50.2,414.1,51.8,51.8,51.6,51.5,49.8,43.4,20.1,30.4,0.0
64250,20.1,13.7,49.9,414.3,51.8,51.8,51.6,51.5,49.8,43.5,20.1,30.3,0.0
64260,20.0,13.7,50.0,413.9,51.8,51.8,51.6,51.5,49.8,43.5,20.2,30.3,0.0
64270,20.0,13.7,50.2,414.2,51.8,51.8,51.6,51.5,49.8,43.5,20.2,30.2,0.0
64280,19.9,13.6,49.9,414.5,51.8,51.8,51.6,51.5,49.9,43.5,20.2,30.2,0.0
64290,19.9,13.6,49.9,417.0,51.7,51.8,51.6,51.6,49.9,43.5,20.2,30.1,0.0
64300,19.9,13.6,49.9,414.3,51.8,51.8,51.6,51.6,49.9,43.6,20.3,30.1,0.0
64310,19.9,13.6,49.8,413.8,51.6,51.8,51.6,51.6,50.0,43.6,20.3,30.0,0.0
64320,19.9,13.6,49.7,414.0,51.9,51.8,51.6,51.6,50.0,43.7,20.3,30.0,0.0
64330,19.9,13.6,49.9,414.3,51.9,51.9,51.6,51.6,50.0,43.8,20.4,29.9,0.0
64340,20.0,13.7,50.0,414.4,51.9,51.9,51.6,51.6,50.1,43.8,20.4,29.8,0.0
64350,20.0,13.7,50.0,415.2,51.9,51.9,51.7,51.6,50.1,43.9,20.4,29.8,0.0
64360,20.1,13.8,49.8,414.0,51.9,51.9,51.7,51.6,50.1,43.9,20.4,29.7,0.0
64370,20.1,13.8,50.0,414.6,51.9,51.9,51.7,51.6,50.1,44.0,20.5,29.7,0.0
64380,20.2,13.9,50.3,415.8,52.0,51.9,51.7,51.6,50.1,44.0,20.5,29.7,0.0
64390,20.3,14.0,50.3,414.7,51.9,51.9,51.7,51.6,50.1,44.1,20.5,29.6,0.0
64400,20.3,14.0,50.1,415.4,52.0,51.9,51.7,51.6,50.1,44.1,20.5,29.5,0.0
64410,20.4,14.0,50.2,414.9,52.0,51.9,51.7,51.6,50.1,44.1,20.6,29.5,0.0
64420,20.4,14.1,50.3,415.5,52.0,51.9,51.7,51.6,50.1,44.2,20.6,29.5,0.0
64430,20.4,14.0,50.2,415.2,52.0,51.9,51.7,51.6,50.1,44.2,20.6,29.4,0.0
64440,20.4,14.0,50.1,415.5,52.0,51.9,51.7,51.6,50.2,44.2,20.7,29.3,0.0
64450,20.4,14.0,50.1,415.3,52.0,52.0,51.7,51.6,50.2,44.2,20.7,29.3,0.0
64460,20.4,14.0,50.1,416.0,51.9,52.0,51.7,51.6,50.2,44.3,20.7,29.2,0.0
64470,20.3,14.0,50.1,419.5,52.0,52.0,51.7,51.6,50.3,44.3,20.7,29.2,0.0
64480,20.3,13.9,50.1,416.6,52.0,52.0,51.7,51.6,50.3,44.3,20.8,29.1,0.0
64490,20.2,13.8,49.8,416.5,52.0,52.0,51.8,51.6,50.4,44.4,20.8,29.1,0.0
64500,20.1,13.8,50.0,415.9,52.0,52.0,51.8,51.7,50.4,44.5,20.8,29.1,0.0
64510,20.1,13.8,50.1,416.0,52.0,52.0,51.8,51.6,50.4,44.5,20.9,29.0,0.0
64520,20.1,13.8,49.9,420.8,52.0,52.0,51.8,51.7,50.4,44.6,20.9,29.0,0.0
64530,20.0,13.7,50.0,419.9,52.0,52.0,51.8,51.6,50.4,44.6,20.9,28.9,0.0
64540,20.0,13.7,50.0,416.8,52.1,52.0,51.8,51.7,50.4,44.7,21.0,28.9,0.0
64550,19.9,13.6,49.9,416.1,52.1,52.0,51.8,51.7,50.4,44.7,21.0,28.8,0.0
64560,19.9,13.7,50.2,420.1,52.1,52.0,51.8,51.7,50.4,44.7,21.0,28.8,0.0
64570,19.9,13.6,49.9,416.2,52.0,52.0,51.8,51.7,50.5,44.8,21.0,28.8,0.0
64580,19.9,13.6,50.2,416.7,52.1,52.0,51.8,51.7,50.5,44.8,21.1,28.7,0.0
64590,19.8,13.6,50.3,416.8,52.1,52.0,51.8,51.7,50.5,44.8,21.1,28.6,0.0
64600,19.8,13.5,50.3,417.1,52.1,52.0,51.8,51.7,50.6,44.8,21.1,28.5,0.0
64610,19.8,13.5,49.9,416.6,52.1,52.1,51.9,51.8,50.6,44.9,21.1,28.5,0.0
64620,19.9,13.6,50.0,416.9,52.1,52.1,51.8,51.8,50.6,44.9,21.1,28.4,0.0
64630,20.0,13.7,50.1,416.9,52.1,52.1,51.9,51.8,50.6,45.0,21.2,28.4,0.0
64640,20.0,13.7,50.0,421.5,52.1,52.1,51.9,51.8,50.6,45.0,21.2,28.3,0.0
64650,20.1,13.7,49.9,416.5,52.1,52.1,51.9,51.8,50.6,45.0,21.2,28.2,0.0
64660,20.1,13.8,49.9,416.8,52.1,52.1,51.9,51.8,50.6,45.0,21.3,28.1,0.0
64670,20.1,13.8,50.1,417.4,52.1,52.1,51.9,51.8,50.7,45.1,21.3,28.1,0.0
64680,20.2,13.9,50.2,417.1,52.0,52.1,51.9,51.8,50.7,45.2,21.3,28.0,0.6
64690,20.3,13.9,50.2,416.8,52.1,52.1,51.9,51.8,50.7,45.3,19.4,28.0,1.0
64700,20.3,13.9,50.2,417.2,52.2,52.1,51.9,51.8,50.7,45.3,18.3,28.0,1.0
64710,20.2,13.9,50.0,417.6,52.2,52.1,51.9,51.8,50.8,45.3,18.5,27.9,1.0
64720,20.2,13.9,50.2,417.6,52.0,52.1,51.9,51.8,50.8,45.3,18.4,27.9,1.0
64730,20.2,13.9,50.3,417.9,52.2,52.1,51.9,51.9,50.8,45.3,17.3,27.8,1.0
64740,20.2,13.9,50.1,418.7,52.2,52.1,51.9,51.9,50.8,45.4,14.5,27.8,1.0
64750,20.2,13.9,50.0,422.9,52.2,52.1,51.9,51.9,50.8,45.4,15.0,27.8,1.0
64760,20.2,13.8,49.9,423.1,52.2,52.2,52.0,51.9,50.8,45.5,15.4,27.8,1.0
64770,20.2,13.9,50.3,418.8,52.2,52.2,52.0,51.9,50.8,45.6,15.4,27.7,1.0
64780,20.2,13.9,50.2,418.9,52.2,52.2,52.0,51.9,50.8,45.6,15.4,27.7,1.0
64790,20.1,13.8,50.1,418.6,52.2,52.2,52.0,51.9,50.9,45.6,15.4,27.6,1.0
64800,20.0,13.7,49.9,418.8,52.2,52.2,52.0,51.9,50.9,45.6,15.4,27.6,1.0
64810,20.0,13.7,50.1,418.3,52.2,52.2,52.0,51.9,50.9,45.7,15.3,27.6,1.0
64820,20.0,13.7,49.8,423.9,52.3,52.2,52.0,51.9,51.0,45.6,15.2,29.1,1.1
64830,20.0,13.7,50.0,419.0,52.3,52.2,52.0,51.9,51.0,45.0,15.2,50.4,1.1
64840,20.0,13.7,49.8,418.2,52.3,52.2,52.0,51.9,50.9,44.1,15.2,51.6,1.0
64850,20.0,13.6,49.7,1.6,52.3,52.2,52.0,51.9,50.8,43.8,15.1,51.7,1.0
64860,20.0,13.7,49.9,1.7,52.3,52.2,52.0,51.9,50.9,42.8,15.1,51.8,1.0
64870,20.0,13.7,49.8,1.6,52.3,52.3,52.1,51.9,50.5,42.0,15.1,51.9,1.0
64880,20.1,13.7,49.6,1.8,52.3,52.2,52.0,51.9,50.3,41.9,15.1,51.9,0.0
64890,20.2,13.8,49.9,1.6,52.3,52.3,52.0,52.0,50.8,42.1,15.1,51.9,0.0
64900,20.3,13.9,49.6,1.8,52.3,52.3,52.0,52.0,51.1,42.2,15.1,51.8,0.0
64910,20.4,14.0,49.9,1.6,52.3,52.2,52.0,51.9,50.8,42.4,15.1,51.8,0.0
64920,20.5,14.1,49.8,1.8,52.3,52.2,52.1,51.9,50.6,42.3,15.1,51.7,0.0
64930,20.5,14.1,49.7,1.6,52.3,52.3,52.1,51.9,50.5,42.3,15.2,51.6,0.0
64940,20.6,14.1,49.7,1.6,52.3,52.3,52.1,52.0,50.6,42.4,15.2,51.5,0.0
64950,20.6,14.2,49.7,1.6,52.3,52.3,52.1,52.0,50.7,42.0,15.2,51.4,0.0
64960,20.6,14.2,49.7,1.7,52.3,52.3,52.1,52.0,50.5,42.2,15.2,51.3,0.0
64970,20.7,14.3,49.4,1.6,52.3,52.3,52.1,51.9,50.7,42.3,15.2,51.2,0.0
64980,20.7,14.2,49.5,1.7,52.2,52.3,52.1,51.9,50.7,42.1,15.2,51.1,0.6
64990,20.7,14.2,49.4,1.5,52.3,52.3,52.1,51.9,50.7,42.0,15.4,50.9,1.0
65000,20.6,14.2,49.2,1.7,52.3,52.2,52.1,51.9,50.6,42.1,15.5,50.8,1.0
65010,20.6,14.1,49.3,1.6,52.3,52.3,52.1,51.9,50.7,42.0,15.4,50.7,1.0
65020,20.5,14.1,49.2,1.7,52.1,52.3,52.1,51.9,50.5,42.2,13.4,50.6,1.0
65030,20.5,14.1,49.3,1.6,52.1,52.3,52.1,51.9,50.6,42.2,14.3,50.5,1.0
65040,20.5,14.0,49.1,1.7,52.1,52.3,52.1,51.9,50.5,42.1,14.7,50.4,1.0
65050,20.5,14.0,49.3,1.5,52.1,52.3,52.1,51.9,50.6,42.3,14.9,50.3,1.0
65060,20.5,14.0,49.2,1.7,52.2,52.3,52.1,51.9,50.7,42.3,15.0,50.1,1.0
65070,20.4,13.9,48.9,1.5,52.0,52.3,52.1,51.9,50.6,42.2,15.1,50.0,1.0
65080,20.3,13.8,49.1,1.7,52.2,52.3,52.1,51.9,50.6,42.1,15.0,49.9,1.0
65090,20.3,13.8,49.2,1.6,52.2,52.3,52.1,51.9,50.6,42.1,15.0,49.8,1.0
65100,20.2,13.7,49.0,1.7,52.3,52.3,52.1,51.9,50.6,42.2,15.0,49.7,1.0
65110,20.2,13.7,48.9,1.6,52.0,52.3,52.1,51.9,50.6,42.2,15.0,49.6,1.0
65120,20.2,13.7,49.2,1.7,52.1,52.3,52.1,51.9,50.7,42.2,15.1,49.0,1.1
65130,20.1,13.7,49.0,1.6,52.2,52.3,52.1,51.9,50.7,41.8,15.0,51.8,1.0
65140,20.1,13.7,49.2,1.8,51.9,52.3,52.1,51.9,50.6,41.2,15.1,51.9,1.0
65150,20.1,13.6,49.0,1.6,51.6,52.3,52.1,51.9,50.3,40.8,15.0,51.9,1.0
65160,20.1,13.6,49.2,1.8,52.0,52.3,52.1,51.9,50.2,40.2,15.0,51.9,1.0
65170,20.0,13.6,49.4,1.6,51.9,52.3,52.1,51.9,50.1,39.7,15.0,51.9,1.0
65180,20.0,13.6,49.4,1.8,52.0,52.3,52.1,51.9,50.4,39.5,15.0,51.9,0.0
65190,19.9,13.6,49.5,1.6,52.0,52.3,52.1,51.9,50.2,39.3,15.0,51.9,0.0
65200,20.0,13.7,49.8,1.8,51.8,52.3,52.0,51.9,50.3,39.7,15.0,51.9,0.0
65210,20.1,13.7,49.9,1.6,51.9,52.2,52.1,51.9,50.2,39.7,15.1,51.9,0.0
65220,20.1,13.8,49.9,1.7,51.9,52.2,52.1,51.9,50.2,39.4,15.1,51.8,0.0
65230,20.2,13.9,50.0,1.5,51.9,52.2,52.0,51.9,50.3,39.4,15.1,51.7,0.0
65240,20.3,13.9,50.1,1.7,52.0,52.3,52.1,51.8,50.2,39.5,15.1,51.7,0.0
65250,20.3,13.9,50.0,1.6,52.0,52.3,52.1,51.8,50.2,39.6,15.1,51.6,0.0
65260,20.3,14.0,50.1,1.7,52.1,52.3,52.1,51.8,50.3,39.3,15.1,51.5,0.0
65270,20.3,14.0,50.1,1.6,52.0,52.2,52.0,51.8,50.5,39.2,15.1,51.3,0.0
65280,20.4,14.0,50.0,1.8,52.0,52.2,52.1,51.8,50.2,39.4,15.1,51.2,0.0
65290,20.4,14.1,50.1,1.6,52.0,52.2,52.0,51.8,50.1,39.4,15.2,51.1,0.0
65300,20.5,14.1,50.1,1.7,52.0,52.3,52.0,51.8,50.2,39.3,15.2,51.0,0.0
65310,20.5,14.1,49.9,1.6,52.0,52.3,52.1,51.8,50.3,39.4,15.2,50.9,0.0
65320,20.5,14.1,50.2,1.7,52.0,52.3,52.1,51.8,50.2,39.3,15.2,50.8,0.0
65330,20.5,14.1,49.9,1.6,52.1,52.3,52.1,51.8,50.1,39.3,15.3,50.6,0.0
65340,20.4,14.1,50.1,1.8,52.0,52.3,52.0,51.8,50.1,39.3,15.3,50.5,0.0
65350,20.4,14.1,50.2,1.6,52.0,52.3,52.0,51.8,50.1,39.3,15.3,50.4,0.0
65360,20.4,14.0,50.1,1.7,52.0,52.2,52.0,51.8,50.3,39.2,15.3,50.3,0.0
65370,20.4,14.0,50.2,1.6,52.1,52.2,52.0,51.8,50.4,39.3,15.3,50.2,0.0
65380,20.4,14.0,50.2,1.7,52.1,52.2,52.0,51.8,50.3,39.4,15.3,50.1,0.0
65390,20.3,13.9,50.0,1.6,52.0,52.2,52.0,51.8,50.3,39.5,15.4,50.0,0.0
65400,20.2,13.9,50.0,1.7,52.1,52.2,52.0,51.8,50.3,39.4,15.4,49.9,0.0
65410,20.2,13.9,50.1,1.6,52.1,52.2,52.0,51.8,50.2,39.2,15.4,49.8,0.0
65420,20.2,13.9,50.2,1.8,52.1,52.2,52.0,51.8,50.2,39.3,15.4,49.7,0.0
65430,20.2,13.8,50.1,1.6,52.1,52.2,52.0,51.8,50.1,39.4,15.4,49.6,0.0
65440,20.1,13.8,50.1,1.8,52.1,52.2,52.0,51.8,50.1,39.4,15.4,49.5,0.0
65450,20.1,13.8,50.4,1.8,52.2,52.2,52.1,51.8,50.1,39.5,15.5,49.4,0.0
65460,20.0,13.8,50.3,1.8,52.0,52.2,52.1,51.8,50.2,39.4,15.5,49.3,0.0
65470,20.0,13.7,50.2,1.6,51.9,52.2,52.0,51.8,50.3,39.3,15.5,49.2,0.0
65480,20.0,13.7,50.3,1.8,51.9,52.2,52.1,51.8,50.2,39.3,15.5,49.1,0.0
65490,20.0,13.8,50.7,1.6,51.7,52.2,52.1,51.8,50.1,39.4,15.5,49.0,0.0
65500,20.0,13.8,50.7,1.8,51.8,52.2,52.0,51.8,50.3,39.3,15.5,48.9,0.0
65510,20.0,13.8,50.7,1.5,52.0,52.2,52.0,51.8,50.1,39.4,15.6,48.8,0.0
65520,20.1,13.8,50.6,1.7,52.1,52.2,52.0,51.8,50.1,39.4,15.6,48.7,0.0
65530,20.1,13.9,50.6,1.5,51.9,52.2,52.1,51.8,50.2,39.4,15.6,48.6,0.0
65540,20.1,13.9,50.9,1.7,51.6,52.2,52.0,51.8,50.2,39.4,15.6,48.5,0.0
65550,20.1,13.9,50.7,1.6,52.1,52.2,52.0,51.8,50.3,39.3,15.6,48.4,0.0
65560,20.2,14.0,50.5,1.7,52.1,52.2,52.0,51.8,50.3,39.3,15.6,48.3,0.0
65570,20.4,14.1,51.0,1.6,52.1,52.2,52.0,51.8,50.3,39.4,15.7,48.2,0.0
65580,20.4,14.2,50.9,1.7,52.0,52.2,52.0,51.8,50.3,39.4,15.7,48.1,0.0
65590,20.4,14.2,50.7,1.6,52.1,52.2,52.0,51.8,50.3,39.3,15.7,48.0,0.0
65600,20.4,14.2,50.7,1.7,52.0,52.2,52.0,51.8,50.1,39.3,15.7,47.9,0.0
65610,20.5,14.2,50.5,1.6,52.0,52.2,52.0,51.8,50.2,39.3,15.7,47.8,0.0
65620,20.4,14.2,50.7,1.7,52.0,52.2,52.0,51.8,50.2,39.4,15.7,47.7,0.0
65630,20.5,14.2,50.5,1.6,52.1,52.2,52.0,51.8,50.1,39.4,15.8,47.6,0.0
65640,20.5,14.1,50.2,1.7,52.1,52.2,52.0,51.8,50.2,39.4,15.8,47.5,0.0
65650,20.5,14.2,50.4,1.6,52.0,52.2,52.0,51.8,50.2,39.4,15.8,47.5,0.0
65660,20.4,14.1,50.3,1.7,51.8,52.2,52.0,51.8,50.3,39.4,15.8,47.4,0.0
65670,20.4,14.1,50.4,1.6,51.8,52.2,52.0,51.8,50.2,39.4,15.8,47.3,0.0
65680,20.3,14.0,50.3,1.8,52.0,52.2,52.0,51.8,50.1,39.3,15.8,47.2,0.0
65690,20.3,14.0,50.4,1.5,51.8,52.2,52.0,51.8,50.2,39.3,15.9,47.1,0.0
65700,20.3,14.0,50.5,1.8,52.0,52.2,52.0,51.8,50.2,39.3,15.9,47.0,0.0
65710,20.3,14.0,50.5,1.6,52.1,52.2,52.0,51.8,50.2,39.4,15.9,46.9,0.0
65720,20.2,14.0,50.7,1.8,52.1,52.2,52.0,51.8,50.2,39.4,15.9,46.9,0.0
65730,20.2,13.9,50.4,1.5,52.0,52.2,52.0,51.8,50.2,39.4,15.9,46.8,0.0
65740,20.1,13.9,50.7,1.7,52.2,52.2,52.0,51.8,50.1,39.4,15.9,46.7,0.0
65750,20.1,13.9,50.8,1.6,52.2,52.2,52.0,51.8,50.2,39.4,15.9,46.6,0.0
65760,20.1,13.9,50.6,1.8,52.1,52.2,52.0,51.8,50.2,39.4,16.0,46.5,0.0
65770,20.1,13.8,50.5,1.6,52.2,52.2,52.0,51.8,50.2,39.4,16.0,46.4,0.0
65780,20.0,13.8,50.8,1.8,52.2,52.2,52.0,51.8,50.2,39.3,16.0,46.4,0.0
65790,20.0,13.8,50.8,1.6,52.1,52.2,52.0,51.8,50.2,39.4,16.0,46.3,0.0
65800,20.1,13.9,50.8,1.8,52.1,52.2,52.0,51.8,50.2,39.4,16.0,46.2,0.0
65810,20.1,13.9,50.9,1.6,52.2,52.2,52.0,51.8,50.2,39.4,16.0,46.1,0.0
65820,20.1,13.9,51.0,1.8,52.2,52.2,52.0,51.8,50.2,39.4,16.0,46.0,0.0
65830,20.1,13.9,50.8,1.6,52.1,52.2,52.0,51.8,50.2,39.4,16.1,45.9,0.0
65840,20.2,14.0,50.9,1.8,52.0,52.2,52.0,51.8,50.2,39.4,16.1,45.9,0.0
65850,20.2,14.0,50.8,1.6,52.1,52.2,52.0,51.8,50.2,39.4,16.1,45.8,0.0
65860,20.2,14.0,50.6,1.7,52.0,52.2,52.0,51.8,50.1,39.4,16.1,45.7,0.0
65870,20.3,14.0,50.7,1.5,52.0,52.2,52.0,51.8,50.1,39.4,16.1,45.6,0.0
65880,20.3,14.0,50.7,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.1,45.5,0.0
65890,20.3,14.0,50.5,1.7,52.0,52.2,52.0,51.8,50.2,39.4,16.1,45.4,0.0
65900,20.3,14.1,50.5,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.1,45.4,0.0
65910,20.3,14.1,50.5,1.6,52.0,52.2,52.0,51.8,50.2,39.4,16.2,45.3,0.0
65920,20.3,14.1,50.4,1.7,52.1,52.2,52.0,51.8,50.2,39.4,16.2,45.2,0.0
65930,20.4,14.1,50.3,1.6,51.8,52.2,52.0,51.8,50.1,39.4,16.2,45.1,0.0
65940,20.3,14.1,50.5,1.7,51.9,52.2,52.0,51.8,50.1,39.4,16.2,45.0,0.0
65950,20.3,14.0,50.4,1.6,51.8,52.2,52.0,51.8,50.1,39.4,16.2,45.0,0.0
65960,20.2,13.9,50.1,1.7,52.0,52.2,52.0,51.8,50.1,39.4,16.2,44.9,0.0
65970,20.2,13.9,50.2,1.6,52.0,52.2,52.0,51.8,50.1,39.4,16.2,44.8,0.0
65980,20.2,13.9,50.3,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.2,44.7,0.0
65990,20.1,13.9,50.3,1.5,52.1,52.2,52.0,51.8,50.1,39.4,16.2,44.6,0.0
66000,20.2,13.9,50.1,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.3,44.6,0.0
66010,20.2,13.9,50.1,1.6,52.2,52.2,52.0,51.8,50.2,39.4,16.3,44.5,0.0
66020,20.1,13.8,50.2,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.3,44.4,0.0
66030,20.1,13.8,50.1,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.3,44.3,0.0
66040,20.1,13.8,50.3,1.8,52.2,52.2,52.0,51.8,50.1,39.4,16.3,44.3,0.0
66050,20.2,13.9,50.2,1.6,52.2,52.2,52.0,51.8,50.2,39.4,16.3,44.2,0.0
66060,20.2,13.9,50.1,1.8,52.2,52.2,52.0,51.8,50.2,39.4,16.3,44.1,0.0
66070,20.2,13.9,50.3,1.6,52.2,52.2,52.0,51.8,50.1,39.4,16.3,44.1,0.0
66080,20.2,13.8,50.0,1.8,52.2,52.2,52.0,51.8,50.1,39.4,16.4,44.0,0.0
66090,20.2,13.9,50.0,1.6,52.2,52.2,52.0,51.8,50.1,39.4,16.4,43.9,0.0
66100,20.2,13.9,50.0,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.4,43.9,0.0
66110,20.3,14.0,50.3,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.4,43.8,0.0
66120,20.3,14.0,50.1,1.8,52.0,52.2,52.0,51.8,50.1,39.4,16.4,43.7,0.0
66130,20.4,14.0,50.0,1.6,52.2,52.2,52.0,51.8,50.1,39.4,16.4,43.6,0.0
66140,20.4,14.0,49.9,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.4,43.6,0.0
66150,20.4,14.0,49.9,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.4,43.5,0.0
66160,20.3,14.0,50.0,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.4,43.4,0.0
66170,20.3,14.0,50.0,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.5,43.3,0.0
66180,20.3,13.9,49.9,1.7,51.9,52.2,52.0,51.8,50.1,39.4,16.5,43.3,0.0
66190,20.3,13.9,49.8,1.6,51.9,52.2,52.0,51.8,50.1,39.4,16.5,43.2,0.0
66200,20.3,14.0,49.9,1.7,51.9,52.2,52.0,51.8,50.1,39.4,16.5,43.1,0.0
66210,20.3,13.9,49.9,1.6,51.7,52.2,52.0,51.8,50.1,39.4,16.5,43.1,0.0
66220,20.3,13.9,50.0,1.6,52.0,52.2,52.0,51.8,50.1,39.4,16.5,43.0,0.0
66230,20.3,13.9,50.0,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.5,42.9,0.0
66240,20.2,13.9,49.8,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.5,42.9,0.0
66250,20.2,13.9,49.8,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.5,42.8,0.0
66260,20.2,13.9,50.0,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.7,0.0
66270,20.2,13.8,49.9,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.6,0.0
66280,20.2,13.9,49.8,1.6,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.6,0.0
66290,20.2,13.9,49.9,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.5,0.0
66300,20.3,13.9,50.0,1.6,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.4,0.0
66310,20.3,13.9,50.0,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.4,0.0
66320,20.3,13.9,49.9,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.6,42.3,0.0
66330,20.3,14.0,50.1,1.7,51.9,52.2,52.0,51.8,50.1,39.4,16.6,42.2,0.0
66340,20.3,14.0,49.9,1.6,52.0,52.2,52.0,51.8,50.1,39.4,16.7,42.2,0.0
66350,20.4,14.0,50.0,1.7,51.6,52.2,52.0,51.8,50.1,39.4,16.7,42.1,0.0
66360,20.3,13.9,49.9,1.5,51.8,52.2,52.0,51.8,50.1,39.4,16.7,42.0,0.0
66370,20.3,13.9,49.8,1.6,51.9,52.2,52.0,51.8,50.1,39.4,16.7,42.0,0.0
66380,20.3,13.9,49.7,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.7,41.9,0.0
66390,20.3,13.9,49.5,1.7,52.0,52.2,52.0,51.8,50.1,39.4,16.7,41.8,0.0
66400,20.3,13.9,49.6,1.6,52.1,52.2,52.0,51.8,50.0,39.4,16.7,41.7,0.0
66410,20.3,13.9,49.7,1.7,52.0,52.2,52.0,51.8,50.0,39.4,16.7,41.7,0.0
66420,20.2,13.9,49.6,1.6,52.1,52.2,52.0,51.8,50.0,39.4,16.7,41.6,0.0
66430,20.2,13.8,49.5,1.7,52.0,52.2,52.0,51.8,50.0,39.4,16.8,41.5,0.0
66440,20.3,13.8,49.3,1.6,52.1,52.2,52.0,51.8,50.0,39.4,16.8,41.5,0.0
66450,20.2,13.8,49.7,1.8,52.0,52.2,52.0,51.8,50.0,39.4,16.8,41.4,0.0
66460,20.1,13.7,49.3,1.6,52.0,52.2,52.0,51.8,50.0,39.4,16.8,41.3,0.0
66470,20.1,13.7,49.4,1.7,52.0,52.2,52.0,51.8,50.0,39.4,16.8,41.3,0.0
66480,20.1,13.8,49.7,1.6,52.0,52.2,52.0,51.7,50.0,39.4,16.8,41.2,0.0
66490,20.2,13.8,49.5,1.7,52.1,52.1,52.0,51.8,50.0,39.4,16.8,41.1,0.0
66500,20.2,13.8,49.6,1.6,52.2,52.1,52.0,51.8,50.0,39.4,16.8,41.1,0.0
66510,20.2,13.8,49.4,1.7,52.1,52.2,52.0,51.8,50.0,39.4,16.8,41.0,0.0
66520,20.2,13.8,49.4,1.6,52.1,52.2,52.0,51.8,50.0,39.4,16.9,41.0,0.0
66530,20.2,13.8,49.4,1.8,52.0,52.2,52.0,51.8,50.0,39.4,16.9,40.9,0.0
66540,20.3,13.8,49.5,1.6,52.1,52.2,52.0,51.8,50.0,39.4,16.9,40.8,0.0
66550,20.3,13.9,49.2,1.7,52.1,52.2,52.0,51.8,50.0,39.5,16.9,40.8,0.0
66560,20.3,13.9,49.4,1.6,52.2,52.2,52.0,51.8,50.0,39.5,16.9,40.7,0.0
66570,20.3,13.9,49.5,1.8,52.2,52.2,52.0,51.7,50.0,39.5,16.9,40.6,0.0
66580,20.3,13.9,49.2,1.6,52.1,52.2,52.0,51.8,50.0,39.5,16.9,40.6,0.0
66590,20.4,13.9,49.3,1.7,52.2,52.2,52.0,51.8,50.0,39.4,16.9,40.5,0.0
66600,20.4,13.9,49.2,1.6,52.2,52.2,52.0,51.8,50.0,39.4,16.9,40.5,0.0
66610,20.4,13.9,49.2,1.7,52.2,52.2,52.0,51.8,50.0,39.5,16.9,40.4,0.0
66620,20.3,13.9,49.6,1.6,52.1,52.2,52.0,51.8,50.0,39.5,17.0,40.3,0.0
66630,20.3,13.9,49.4,1.8,52.1,52.2,52.0,51.8,50.0,39.5,17.0,40.3,0.0
66640,20.3,13.9,49.2,1.6,52.2,52.2,52.0,51.8,50.0,39.5,17.0,40.2,0.0
66650,20.3,13.9,49.4,1.8,52.1,52.2,52.0,51.8,50.0,39.5,17.0,40.2,0.0
66660,20.3,13.8,49.4,1.6,52.1,52.2,52.0,51.8,50.0,39.5,17.0,40.1,0.0
66670,20.2,13.8,49.6,1.8,52.1,52.2,52.0,51.8,50.0,39.5,17.0,40.1,0.0
66680,20.2,13.8,49.6,1.6,52.1,52.2,52.0,51.7,50.0,39.5,17.0,40.0,0.0
66690,20.2,13.8,49.4,1.7,52.1,52.2,52.0,51.8,50.0,39.5,17.0,39.9,0.0
66700,20.1,13.7,49.4,1.6,52.1,52.2,51.9,51.7,50.0,39.4,17.0,39.9,0.0
66710,20.2,13.8,49.4,1.7,52.1,52.2,51.9,51.7,50.0,39.5,17.0,39.8,0.0
66720,20.2,13.8,49.5,1.6,52.1,52.2,51.9,51.7,50.0,39.5,17.1,39.7,0.0
66730,20.2,13.8,49.4,1.7,52.1,52.2,51.9,51.7,50.0,39.5,17.1,39.7,0.0
66740,20.3,13.8,49.0,1.5,52.2,52.2,51.9,51.7,50.0,39.5,17.1,39.6,0.0
66750,20.3,13.9,49.2,1.7,52.1,52.2,51.9,51.7,50.0,39.5,17.1,39.6,0.0
66760,20.3,13.9,49.4,1.5,52.1,52.2,52.0,51.7,50.0,39.5,17.1,39.5,0.0
66770,20.3,13.9,49.2,1.7,52.1,52.2,52.0,51.8,50.0,39.5,17.1,39.5,0.0
66780,20.3,13.9,49.3,1.5,52.2,52.2,52.0,51.8,50.0,39.5,17.1,39.4,0.0
66790,20.3,13.9,49.5,1.7,52.1,52.2,52.0,51.7,49.9,39.5,17.1,39.3,0.0
66800,20.4,13.9,49.2,1.6,51.9,52.2,52.0,51.8,50.0,39.5,17.1,39.3,0.0
66810,20.4,14.0,49.3,1.7,52.1,52.2,52.0,51.8,50.0,39.5,17.1,39.2,0.0
66820,20.5,14.0,49.2,1.5,52.0,52.2,52.0,51.8,50.0,39.5,17.2,39.2,0.0
66830,20.4,14.0,49.3,1.8,52.1,52.2,52.0,51.8,49.9,39.5,17.2,39.1,0.0
66840,20.4,13.9,49.2,1.5,52.0,52.2,52.0,51.8,50.0,39.5,17.2,39.1,0.0
66850,20.5,14.0,49.3,1.6,52.0,52.2,51.9,51.8,49.9,39.5,17.2,39.0,0.0
66860,20.5,14.0,49.4,1.6,52.1,52.2,52.0,51.8,50.0,39.5,17.2,39.0,0.0
66870,20.4,14.0,49.5,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.2,38.9,0.0
66880,20.3,13.9,49.2,1.6,52.1,52.1,51.9,51.7,50.0,39.5,17.2,38.8,0.0
66890,20.3,13.8,49.2,1.7,52.1,52.2,51.9,51.7,50.0,39.5,17.2,38.8,0.0
66900,20.2,13.8,49.5,1.6,52.1,52.2,51.9,51.8,49.9,39.5,17.2,38.7,0.0
66910,20.2,13.7,49.1,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.2,38.7,0.0
66920,20.1,13.7,49.3,1.6,52.1,52.2,51.9,51.7,49.9,39.5,17.2,38.6,0.0
66930,20.1,13.7,49.4,1.8,52.1,52.2,51.9,51.7,49.9,39.5,17.3,38.6,0.0
66940,20.1,13.7,49.4,1.6,52.1,52.2,51.9,51.7,49.9,39.5,17.3,38.5,0.0
66950,20.0,13.6,49.3,1.8,52.1,52.1,51.9,51.7,49.9,39.5,17.3,38.5,0.0
66960,20.0,13.7,49.6,1.6,52.1,52.2,51.9,51.7,49.9,39.5,17.3,38.4,0.0
66970,20.0,13.7,49.7,1.8,52.1,52.2,51.9,51.7,49.9,39.5,17.3,38.4,0.0
66980,20.0,13.6,49.5,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.3,38.3,0.0
66990,20.0,13.6,49.7,1.7,52.0,52.1,51.9,51.7,49.9,39.5,17.3,38.2,0.0
67000,20.0,13.7,49.7,1.6,52.0,52.1,51.9,51.7,49.9,39.5,17.3,38.2,0.0
67010,20.2,13.8,49.9,1.7,52.1,52.2,51.9,51.7,49.9,39.5,17.3,38.1,0.0
67020,20.2,13.8,49.8,1.6,52.0,52.1,51.9,51.7,49.9,39.5,17.3,38.1,0.0
67030,20.2,13.9,50.1,1.7,52.1,52.2,51.9,51.7,49.9,39.5,17.4,38.0,0.0
67040,20.2,13.8,49.8,1.6,52.1,52.2,51.9,51.7,49.9,39.5,17.4,37.9,0.0
67050,20.4,14.0,50.0,1.8,52.1,52.1,51.9,51.7,49.9,39.5,17.4,37.9,0.0
67060,20.3,14.0,49.8,1.6,52.0,52.1,51.9,51.7,49.9,39.5,17.4,37.8,0.0
67070,20.4,14.0,49.7,1.7,52.0,52.1,51.9,51.7,49.9,39.5,17.4,37.8,0.0
67080,20.4,14.0,49.8,1.6,51.9,52.2,52.0,51.7,49.9,39.5,17.4,37.7,0.0
67090,20.4,14.0,49.7,1.7,51.9,52.2,51.9,51.7,49.9,39.5,17.4,37.7,0.0
67100,20.4,14.0,49.8,1.6,52.0,52.1,51.9,51.7,49.9,39.5,17.4,37.6,0.0
67110,20.4,14.0,49.9,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.4,37.6,0.0
67120,20.4,14.0,49.7,1.6,52.0,52.1,51.9,51.7,49.9,39.5,17.4,37.5,0.0
67130,20.4,14.0,49.8,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.4,37.5,0.0
67140,20.4,14.0,49.8,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.5,37.4,0.0
67150,20.3,13.9,49.7,1.7,52.0,52.1,51.9,51.7,49.9,39.5,17.5,37.4,0.0
67160,20.4,14.0,50.0,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.5,37.3,0.0
67170,20.3,14.0,49.8,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.5,37.3,0.0
67180,20.3,13.9,49.8,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.5,37.2,0.0
67190,20.2,13.8,49.7,1.7,52.0,52.1,51.9,51.7,49.9,39.5,17.5,37.2,0.0
67200,20.2,13.8,49.7,1.6,52.1,52.2,51.9,51.7,49.9,39.5,17.5,37.2,0.0
67210,20.2,13.8,49.5,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.5,37.1,0.0
67220,20.2,13.7,49.3,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.5,37.0,0.0
67230,20.2,13.8,49.6,1.8,52.1,52.1,51.9,51.7,49.8,39.5,17.5,37.0,0.0
67240,20.3,13.9,49.7,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.5,36.9,0.0
67250,20.3,13.9,49.4,1.8,52.1,52.1,51.9,51.7,49.9,39.5,17.5,36.9,0.0
67260,20.3,13.9,49.6,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.6,36.8,0.0
67270,20.3,14.0,49.7,1.8,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.8,0.0
67280,20.4,14.0,49.5,1.5,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.7,0.0
67290,20.4,14.0,49.6,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.6,36.7,0.0
67300,20.4,14.0,49.7,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.6,0.0
67310,20.4,14.0,49.8,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.6,0.0
67320,20.4,14.0,49.6,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.6,0.0
67330,20.3,14.0,49.7,1.7,52.0,52.1,51.9,51.7,49.8,39.5,17.6,36.5,0.0
67340,20.4,14.0,49.8,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.4,0.0
67350,20.4,14.0,49.5,1.8,52.0,52.1,51.9,51.7,49.8,39.5,17.6,36.4,0.0
67360,20.4,14.0,49.8,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.7,36.4,0.0
67370,20.3,13.9,49.7,1.8,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.3,0.0
67380,20.2,13.8,49.6,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.7,36.2,0.0
67390,20.1,13.7,49.6,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.7,36.2,0.0
67400,20.1,13.7,49.5,1.6,51.9,52.1,51.9,51.7,49.8,39.5,17.7,36.2,0.0
67410,20.1,13.8,49.8,1.8,52.0,52.1,51.9,51.7,49.8,39.5,17.7,36.1,0.0
67420,20.1,13.8,49.8,1.6,52.0,52.1,51.9,51.7,49.8,39.5,17.7,36.1,0.0
67430,20.1,13.8,50.0,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.7,36.0,0.0
67440,20.2,13.8,49.8,1.6,52.0,52.1,51.9,51.7,49.8,39.5,17.7,36.0,0.0
67450,20.3,13.9,49.9,1.8,52.1,52.1,51.9,51.7,49.8,39.5,17.7,35.9,0.0
67460,20.2,13.8,49.6,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.7,35.9,0.0
67470,20.2,13.9,50.1,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.7,35.8,0.0
67480,20.3,13.9,49.8,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.7,35.8,0.0
67490,20.3,14.0,50.0,1.8,52.0,52.1,51.9,51.7,49.8,39.5,17.8,35.7,0.0
67500,20.3,14.0,49.9,1.6,52.0,52.1,51.9,51.7,49.8,39.5,17.8,35.7,0.0
67510,20.3,13.9,49.7,1.8,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.6,0.0
67520,20.3,13.9,49.5,1.6,52.0,52.1,51.9,51.7,49.8,39.5,17.8,35.6,0.0
67530,20.3,13.9,49.3,1.8,52.1,52.1,51.9,51.7,49.8,39.6,17.8,35.5,0.0
67540,20.3,13.9,49.2,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.5,0.0
67550,20.3,13.9,49.3,1.8,52.1,52.1,51.9,51.7,49.8,39.6,17.8,35.4,0.0
67560,20.3,13.8,49.4,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.4,0.0
67570,20.4,13.9,49.3,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.4,0.0
67580,20.3,13.9,49.5,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.3,0.0
67590,20.3,13.8,49.1,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.3,0.0
67600,20.2,13.7,48.9,1.6,52.1,52.1,51.9,51.7,49.7,39.5,17.8,35.2,0.0
67610,20.2,13.8,49.0,1.7,52.1,52.1,51.9,51.7,49.8,39.6,17.8,35.2,0.0
67620,20.2,13.7,48.9,1.5,52.1,52.1,51.9,51.7,49.7,39.6,17.9,35.1,0.0
67630,20.2,13.8,49.2,1.7,52.1,52.1,51.9,51.7,49.7,39.6,17.9,35.1,0.0
67640,20.2,13.8,49.0,1.6,52.0,52.1,51.9,51.7,49.7,39.5,17.9,35.0,0.0
67650,20.3,13.8,49.0,1.7,52.0,52.1,51.9,51.7,49.7,39.5,17.9,35.0,0.0
67660,20.4,13.9,49.3,1.6,52.1,52.1,51.9,51.7,49.7,39.6,17.9,34.9,0.0
67670,20.4,13.9,49.0,1.7,52.0,52.1,51.9,51.7,49.7,39.6,17.9,34.9,0.0
67680,20.4,13.9,49.1,1.6,52.1,52.1,51.9,51.7,49.7,39.6,17.9,34.9,0.0
67690,20.3,13.9,49.3,1.7,52.0,52.1,51.9,51.7,49.7,39.6,17.9,34.8,0.0
67700,20.4,13.9,49.3,1.6,52.0,52.1,51.9,51.7,49.7,39.6,17.9,34.8,0.0
67710,20.4,13.9,49.2,1.7,52.0,52.1,51.9,51.7,49.7,39.6,17.9,34.7,0.0
67720,20.4,13.9,49.3,1.6,52.1,52.1,51.9,51.7,49.8,39.6,17.9,34.7,0.0
67730,20.3,13.9,49.1,1.8,52.1,52.1,51.9,51.7,49.7,39.6,17.9,34.7,0.0
67740,20.3,13.9,49.5,1.6,52.1,52.1,51.9,51.7,49.7,39.6,17.9,34.6,0.0
67750,20.4,13.9,49.4,1.7,52.1,52.1,51.9,51.7,49.7,39.6,17.9,34.6,0.0
67760,20.3,13.8,49.2,1.6,52.1,52.1,51.9,51.7,49.7,39.6,18.0,34.5,0.0
67770,20.3,13.8,49.4,1.7,52.1,52.1,51.9,51.7,49.7,39.6,18.0,34.5,0.0
67780,20.3,13.9,49.5,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.4,0.0
67790,20.3,13.8,49.3,1.8,52.1,52.1,51.9,51.7,49.7,39.6,18.0,34.4,0.0
67800,20.2,13.8,49.5,1.6,52.1,52.1,51.9,51.7,49.7,39.6,18.0,34.4,0.0
67810,20.3,13.9,49.6,1.8,52.1,52.1,51.9,51.7,49.7,39.6,18.0,34.3,0.0
67820,20.3,13.9,49.4,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.3,0.0
67830,20.3,13.9,49.5,1.8,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.2,0.0
67840,20.4,14.0,49.6,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.2,0.0
67850,20.4,13.9,49.3,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.1,0.0
67860,20.4,13.9,49.5,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.1,0.0
67870,20.4,13.9,49.5,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.0,0.0
67880,20.4,13.9,49.4,1.6,51.9,52.1,51.9,51.7,49.7,39.6,18.0,34.0,0.0
67890,20.4,14.0,49.6,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.1,34.0,0.0
67900,20.4,14.0,49.7,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.9,0.0
67910,20.4,14.0,49.8,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.9,0.0
67920,20.4,14.0,49.5,1.6,51.9,52.1,51.9,51.7,49.7,39.6,18.1,33.9,0.0
67930,20.4,14.0,49.9,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.8,0.0
67940,20.3,13.9,49.7,1.7,51.9,52.1,51.9,51.7,49.7,39.6,18.1,33.8,0.0
67950,20.3,14.0,50.0,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.8,0.0
67960,20.3,14.0,49.8,1.7,51.9,52.1,51.9,51.7,49.7,39.6,18.1,33.7,0.0
67970,20.4,14.0,49.8,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.7,0.0
67980,20.3,13.9,49.8,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.6,0.0
67990,20.3,13.9,49.9,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.6,0.0
68000,20.3,13.9,49.7,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.5,0.0
68010,20.2,13.9,49.9,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.5,0.0
68020,20.3,13.9,49.9,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.2,33.5,0.0
68030,20.2,13.9,49.7,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.2,33.4,0.0
68040,20.3,13.9,49.8,1.7,52.1,52.1,51.9,51.7,49.7,39.6,18.2,33.4,0.0
68050,20.3,14.0,50.2,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.3,0.0
68060,20.3,14.0,50.0,1.7,52.1,52.1,51.9,51.7,49.7,39.6,18.2,33.3,0.0
68070,20.4,14.0,50.0,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.3,0.0
68080,20.4,14.0,49.9,1.8,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.2,0.0
68090,20.3,14.0,50.1,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.2,33.2,0.0
68100,20.4,14.0,50.0,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.2,33.2,0.0
68110,20.4,14.0,49.9,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.1,0.0
68120,20.4,14.0,50.1,1.8,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.1,0.0
68130,20.4,14.0,50.2,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.1,0.0
68140,20.4,14.0,49.9,1.7,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.0,0.0
68150,20.4,14.1,50.3,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.2,33.0,0.0
68160,20.4,14.0,50.3,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,32.9,0.0
68170,20.4,14.1,50.2,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,32.9,0.0
68180,20.4,14.1,50.1,1.7,52.1,52.1,51.9,51.7,49.6,39.6,18.3,32.9,0.0
68190,20.3,14.0,50.1,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.8,0.0
68200,20.3,13.9,50.1,1.7,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.8,0.0
68210,20.2,13.9,50.0,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.8,0.0
68220,20.2,13.9,50.1,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.7,0.0
68230,20.2,13.9,50.1,1.7,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.7,0.0
68240,20.3,14.0,50.0,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.7,0.0
68250,20.3,14.0,49.8,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.6,0.0
68260,20.4,14.0,49.8,1.7,52.1,52.1,51.9,51.7,49.6,39.6,18.3,32.6,0.0
68270,20.4,14.1,50.1,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.3,32.6,0.0
68280,20.4,14.0,50.1,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.5,0.0
68290,20.4,14.1,50.2,1.6,52.1,52.1,51.8,51.7,49.6,39.6,18.3,32.5,0.0
68300,20.4,14.0,50.0,1.7,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.5,0.0
68310,20.4,14.0,50.2,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.4,0.0
68320,20.4,14.0,50.0,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.4,0.0
68330,20.4,14.1,50.2,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.4,0.0
68340,20.4,14.0,50.2,1.7,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.3,0.0
68350,20.4,14.1,50.2,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.3,0.0
68360,20.5,14.2,50.2,1.7,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.3,0.0
68370,20.4,14.0,50.1,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.4,32.2,0.0
68380,20.3,14.0,50.2,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.2,0.0
68390,20.3,13.9,50.0,1.6,51.9,52.1,51.9,51.7,49.6,39.6,18.4,32.2,0.0
68400,20.2,13.8,49.9,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.1,0.0
68410,20.2,13.9,49.9,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.1,0.0
68420,20.2,13.9,50.2,1.7,51.9,52.1,51.9,51.7,49.6,39.6,18.4,32.1,0.0
68430,20.2,13.9,50.2,1.6,51.9,52.1,51.9,51.7,49.6,39.6,18.4,32.0,0.0
68440,20.1,13.8,50.1,1.7,52.0,52.1,51.9,51.7,49.5,39.6,18.4,32.0,0.0
68450,20.1,13.8,50.1,1.6,52.0,52.1,51.9,51.7,49.5,39.6,18.4,32.0,0.0
68460,20.2,13.9,50.3,1.7,52.0,52.1,51.9,51.7,49.5,39.6,18.4,31.9,0.0
68470,20.2,13.9,50.4,1.6,52.0,52.1,51.9,51.7,49.5,39.6,18.4,31.9,0.0
68480,20.2,13.9,50.3,1.7,51.9,52.1,51.8,51.7,49.5,39.6,18.4,31.9,0.0
68490,20.3,14.0,50.3,1.6,51.9,52.1,51.8,51.7,49.5,39.6,18.5,31.8,0.0
68500,20.3,14.0,50.5,1.7,52.0,52.1,51.8,51.7,49.5,39.6,18.5,31.8,0.0
68510,20.3,14.0,50.5,1.6,52.0,52.1,51.9,51.7,49.5,39.7,18.5,31.8,0.0
68520,20.3,14.0,50.5,1.7,51.9,52.1,51.9,51.7,49.5,39.7,18.5,31.7,0.0
68530,20.3,14.0,50.2,1.6,51.9,52.0,51.9,51.7,49.5,39.7,18.5,31.7,0.0
68540,20.3,14.0,50.3,1.7,51.9,52.1,51.9,51.7,49.5,39.7,18.5,31.7,0.0
