Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
68550,20.3,14.0,50.4,1.6,52.0,52.1,51.8,51.7,49.5,39.6,18.5,31.7,0.0
68560,20.3,14.0,50.4,1.7,52.0,52.1,51.9,51.7,49.5,39.7,18.5,31.6,0.0
68570,20.4,14.1,50.4,1.6,52.0,52.1,51.8,51.7,49.5,39.6,18.5,31.6,0.0
68580,20.3,14.1,50.4,1.7,51.9,52.1,51.8,51.7,49.5,39.6,18.5,31.6,0.0
68590,20.4,14.1,50.4,1.6,51.9,52.1,51.9,51.7,49.5,39.7,18.5,31.6,0.0
68600,20.3,14.1,50.6,1.7,51.9,52.1,51.9,51.7,49.5,39.7,18.5,31.5,0.0
68610,20.3,14.0,50.4,1.6,51.9,52.1,51.9,51.7,49.5,39.7,18.5,31.5,0.0
68620,20.3,14.0,50.4,1.7,51.7,52.1,51.9,51.7,49.5,39.7,18.5,31.5,0.0
68630,20.3,14.0,50.3,1.6,51.8,52.1,51.9,51.7,49.5,39.7,18.5,31.4,0.0
68640,20.2,14.0,50.5,1.7,51.8,52.0,51.9,51.7,49.5,39.7,18.5,31.4,0.0
68650,20.2,13.9,50.2,1.6,51.9,52.0,51.9,51.7,49.5,39.7,18.5,31.4,0.0
68660,20.2,13.9,50.3,1.7,52.0,52.0,51.9,51.7,49.5,39.7,18.6,31.3,0.0
68670,20.2,13.9,50.2,1.6,52.0,52.0,51.9,51.7,49.5,39.7,18.6,31.3,0.0
68680,20.3,14.0,50.2,1.8,52.0,52.0,51.9,51.7,49.5,39.7,18.6,31.3,0.0
68690,20.4,14.1,50.3,1.6,52.0,52.1,51.9,51.7,49.5,39.7,18.6,31.2,0.0
68700,20.3,14.0,50.3,1.8,52.0,52.1,51.9,51.7,49.5,39.7,18.6,31.2,0.0
68710,20.3,14.0,50.3,1.6,51.9,52.0,51.8,51.7,49.5,39.7,18.6,31.2,0.0
68720,20.3,14.0,49.9,1.8,52.0,52.0,51.9,51.7,49.5,39.7,18.6,31.1,0.0
68730,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.7,49.5,39.7,18.6,31.1,0.0
68740,20.3,14.0,50.2,1.8,52.0,52.0,51.8,51.7,49.5,39.7,18.6,31.1,0.0
68750,20.4,14.0,50.1,1.6,51.9,52.0,51.8,51.7,49.5,39.7,18.6,31.1,0.0
68760,20.4,14.1,50.1,1.7,51.9,52.0,51.8,51.7,49.5,39.7,18.6,31.0,0.0
68770,20.4,14.0,50.2,1.6,51.9,52.0,51.8,51.7,49.5,39.7,18.6,31.0,0.0
68780,20.4,14.0,50.1,1.7,52.0,52.1,51.8,51.7,49.5,39.7,18.6,31.0,0.0
68790,20.4,14.0,49.9,1.6,52.0,52.0,51.8,51.7,49.5,39.7,18.6,30.9,0.0
68800,20.4,14.0,49.9,1.7,52.0,52.0,51.8,51.7,49.5,39.7,18.6,30.9,0.0
68810,20.4,14.0,50.2,1.6,52.0,52.0,51.8,51.7,49.5,39.7,18.6,30.9,0.0
68820,20.4,14.0,50.1,1.8,52.0,52.1,51.8,51.7,49.5,39.7,18.6,30.9,0.0
68830,20.4,14.0,50.1,1.6,52.0,52.0,51.9,51.7,49.5,39.7,18.7,30.8,0.0
68840,20.3,14.0,50.3,1.7,52.0,52.0,51.9,51.7,49.5,39.7,18.7,30.8,0.0
68850,20.2,13.9,50.1,1.6,52.0,52.0,51.9,51.7,49.5,39.7,18.7,30.8,0.0
68860,20.3,13.9,50.0,1.8,52.0,52.1,51.9,51.7,49.4,39.7,18.7,30.7,0.0
68870,20.2,13.9,49.9,1.6,52.0,52.0,51.9,51.7,49.5,39.7,18.7,30.7,0.0
68880,20.3,14.0,50.3,1.7,52.0,52.0,51.9,51.7,49.4,39.7,18.7,30.7,0.0
68890,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.7,49.4,39.7,18.7,30.7,0.0
68900,20.2,13.9,49.9,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.7,30.6,0.0
68910,20.2,13.9,50.0,1.6,51.9,52.0,51.8,51.7,49.4,39.7,18.7,30.6,0.0
68920,20.2,13.9,49.9,1.7,52.0,52.0,51.8,51.7,49.5,39.7,18.7,30.6,0.0
68930,20.2,13.9,50.2,1.5,52.0,52.0,51.8,51.7,49.4,39.7,18.7,30.6,0.0
68940,20.3,14.0,50.2,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.7,30.5,0.0
68950,20.3,14.0,50.1,1.6,52.0,52.1,51.8,51.7,49.4,39.7,18.7,30.5,0.0
68960,20.3,14.0,49.9,1.7,52.0,52.0,51.8,51.6,49.4,39.7,18.7,30.5,0.0
68970,20.4,14.0,50.1,1.6,52.0,52.1,51.8,51.7,49.4,39.7,18.7,30.5,0.0
68980,20.4,14.0,50.2,1.7,51.9,52.1,51.8,51.7,49.4,39.7,18.7,30.4,0.0
68990,20.4,14.0,50.1,1.6,51.9,52.0,51.8,51.7,49.4,39.7,18.7,30.4,0.0
69000,20.4,14.0,49.9,1.7,52.0,52.1,51.8,51.7,49.4,39.7,18.8,30.4,0.0
69010,20.4,14.1,50.1,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.7,30.4,0.0
69020,20.5,14.1,50.3,1.8,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.3,0.0
69030,20.4,14.1,50.0,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.3,0.0
69040,20.5,14.1,50.2,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.3,0.0
69050,20.4,14.1,50.2,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.3,0.0
69060,20.4,14.0,50.0,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.2,0.0
69070,20.3,14.0,50.0,1.6,51.9,52.0,51.8,51.6,49.4,39.7,18.8,30.2,0.0
69080,20.4,14.0,49.9,1.8,51.9,52.0,51.8,51.7,49.4,39.7,18.8,30.2,0.0
69090,20.3,14.0,50.0,1.6,51.9,52.0,51.8,51.6,49.4,39.7,18.8,30.1,0.0
69100,20.3,14.0,50.1,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.1,0.0
69110,20.3,14.0,49.9,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.1,0.0
69120,20.3,14.0,50.0,1.8,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.1,0.0
69130,20.3,14.0,50.0,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.0,0.0
69140,20.3,14.0,50.2,1.8,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.0,0.0
69150,20.4,14.0,49.9,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.0,0.0
69160,20.3,14.0,50.2,1.8,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.0,0.0
69170,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.7,49.4,39.7,18.8,29.9,0.0
69180,20.3,14.0,50.2,1.8,52.0,52.0,51.8,51.6,49.4,39.7,18.8,29.9,0.0
69190,20.4,14.0,50.0,1.6,51.9,52.0,51.8,51.6,49.4,39.7,18.8,29.9,0.0
69200,20.4,14.1,50.0,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.8,29.9,0.0
69210,20.4,14.0,49.8,1.6,52.0,52.0,51.8,51.6,49.4,39.7,18.9,29.8,0.0
69220,20.4,14.0,49.8,1.8,52.0,52.0,51.8,51.6,49.4,39.7,18.9,29.8,0.0
69230,20.4,14.0,49.8,1.6,52.0,52.0,51.8,51.6,49.4,39.7,18.9,29.8,0.0
69240,20.4,14.0,50.0,1.8,51.9,52.0,51.8,51.6,49.4,39.7,18.9,29.8,0.0
69250,20.4,14.0,50.0,1.6,51.9,52.0,51.8,51.6,49.4,39.7,18.9,29.7,0.0
69260,20.3,14.0,50.1,1.8,51.8,52.0,51.8,51.7,49.4,39.7,18.9,29.7,0.0
69270,20.3,14.0,50.0,1.6,51.9,52.0,51.8,51.7,49.4,39.7,18.9,29.7,0.0
69280,20.3,13.9,49.9,1.8,51.9,52.0,51.8,51.6,49.4,39.7,18.9,29.7,0.0
69290,20.3,13.9,50.1,1.6,51.9,52.0,51.8,51.6,49.4,39.7,18.9,29.6,0.0
69300,20.3,13.9,49.9,1.8,51.9,52.0,51.8,51.7,49.4,39.7,18.9,29.6,0.0
69310,20.2,13.9,50.0,1.6,51.8,52.0,51.8,51.7,49.4,39.7,18.9,29.6,0.0
69320,20.3,13.9,50.1,1.7,51.9,52.0,51.8,51.6,49.4,39.7,18.9,29.6,0.0
69330,20.3,14.0,50.1,1.6,51.9,52.0,51.8,51.7,49.3,39.7,18.9,29.5,0.0
69340,20.3,14.0,49.8,1.7,51.8,52.0,51.8,51.6,49.3,39.7,18.9,29.5,0.0
69350,20.4,14.0,49.8,1.6,51.7,52.0,51.8,51.6,49.4,39.7,18.9,29.5,0.0
69360,20.3,14.0,50.1,1.6,51.9,52.0,51.8,51.6,49.3,39.7,18.9,29.5,0.0
69370,20.3,14.0,50.0,1.6,51.9,52.0,51.8,51.6,49.3,39.7,18.9,29.4,0.0
69380,20.3,14.0,50.1,1.6,51.8,52.0,51.8,51.6,49.3,39.7,18.9,29.4,0.0
69390,20.3,14.0,50.0,1.7,51.7,52.0,51.8,51.6,49.3,39.7,18.9,29.4,0.0
69400,20.3,14.0,50.0,1.6,51.6,52.0,51.8,51.6,49.3,39.8,18.9,29.4,0.0
69410,20.4,14.0,50.2,1.7,51.6,52.0,51.8,51.6,49.3,39.7,18.9,29.3,0.0
69420,20.4,14.0,50.1,1.6,51.8,52.0,51.8,51.6,49.3,39.7,19.0,29.3,0.0
69430,20.4,14.0,50.1,1.7,51.9,52.0,51.8,51.6,49.3,39.7,19.0,29.3,0.0
69440,20.4,14.0,50.1,1.6,51.9,52.0,51.8,51.7,49.3,39.7,19.0,29.3,0.0
69450,20.4,14.0,49.7,1.7,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.3,0.0
69460,20.4,14.0,49.8,1.6,51.9,52.0,51.8,51.6,49.3,39.7,19.0,29.2,0.0
69470,20.4,14.0,50.1,1.7,51.9,52.0,51.8,51.7,49.3,39.8,19.0,29.2,0.0
69480,20.3,14.0,50.1,1.6,51.9,52.0,51.8,51.6,49.3,39.7,19.0,29.2,0.0
69490,20.3,14.0,49.9,1.8,51.9,52.0,51.8,51.7,49.3,39.8,19.0,29.2,0.0
69500,20.3,13.9,49.8,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.2,0.0
69510,20.2,13.9,49.9,1.7,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.1,0.0
69520,20.3,13.9,49.9,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.1,0.0
69530,20.3,13.9,49.7,1.8,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.1,0.0
69540,20.4,14.0,49.9,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.0,0.0
69550,20.4,14.0,49.8,1.8,51.9,52.0,51.8,51.6,49.3,39.7,19.0,29.0,0.0
69560,20.4,14.0,49.9,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.0,0.0
69570,20.4,14.0,49.8,1.8,52.0,52.0,51.8,51.7,49.3,39.8,19.0,29.0,0.0
69580,20.4,14.1,49.9,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.0,29.0,0.0
69590,20.4,14.0,49.7,1.8,52.0,52.0,51.8,51.6,49.3,39.8,19.0,28.9,0.0
69600,20.4,14.0,49.9,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,28.9,0.0
69610,20.4,14.0,49.9,1.8,51.9,52.0,51.8,51.6,49.3,39.8,19.0,28.9,0.0
69620,20.4,14.0,49.6,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,28.9,0.0
69630,20.4,14.0,50.0,1.7,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.9,0.0
69640,20.4,14.0,49.9,1.6,51.8,52.0,51.8,51.6,49.3,39.8,19.0,28.8,0.0
69650,20.4,14.0,49.7,1.8,51.9,52.0,51.8,51.6,49.3,39.8,19.1,28.8,0.0
69660,20.4,14.1,50.1,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.8,0.0
69670,20.4,14.0,49.7,1.7,52.0,52.0,51.8,51.7,49.3,39.8,19.1,28.8,0.0
69680,20.4,14.0,49.9,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.7,0.0
69690,20.3,14.0,49.9,1.7,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.7,0.0
69700,20.3,14.0,50.0,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.7,0.0
69710,20.4,14.0,50.0,1.7,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.7,0.0
69720,20.4,14.0,50.0,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.7,0.0
69730,20.4,14.1,50.0,1.7,52.0,52.0,51.8,51.6,49.2,39.8,19.1,28.6,0.0
69740,20.4,14.0,49.9,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.6,0.0
69750,20.4,14.0,50.0,1.7,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.6,0.0
69760,20.4,14.1,50.1,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.1,28.6,0.0
69770,20.4,14.0,50.1,1.7,51.9,52.0,51.8,51.6,49.3,39.8,19.1,28.6,0.0
69780,20.4,14.0,50.0,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.6,0.0
69790,20.4,14.1,50.2,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.5,0.0
69800,20.4,14.1,50.0,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.5,0.0
69810,20.5,14.1,50.2,1.8,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.5,0.0
69820,20.4,14.0,49.8,1.5,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.5,0.0
69830,20.4,14.0,50.1,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.4,0.0
69840,20.3,14.0,50.0,1.5,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.4,0.0
69850,20.4,14.0,50.2,1.7,52.0,52.0,51.8,51.6,49.2,39.8,19.1,28.4,0.0
69860,20.3,14.0,50.1,1.6,52.0,52.0,51.8,51.6,49.2,39.8,19.1,28.4,0.0
69870,20.3,14.0,50.2,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.4,0.0
69880,20.2,13.9,50.1,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.3,0.0
69890,20.2,13.9,50.1,1.8,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.3,0.0
69900,20.3,13.9,49.9,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.3,0.0
69910,20.3,14.0,50.3,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.3,0.0
69920,20.3,13.9,50.1,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.3,0.0
69930,20.3,14.0,50.3,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.3,0.0
69940,20.3,14.0,50.0,1.6,51.8,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.0
69950,20.2,13.9,50.1,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.0
69960,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.0
69970,20.3,14.0,50.2,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.0
69980,20.4,14.1,50.2,1.6,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.0
69990,20.4,14.0,49.9,1.8,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.0
70000,20.4,14.0,50.0,1.6,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.1,0.0
70010,20.3,14.0,49.9,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.1,0.0
70020,20.4,14.0,50.0,1.5,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.1,0.0
70030,20.4,14.0,49.8,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.1,0.0
70040,20.3,13.9,49.8,1.5,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.1,0.0
70050,20.3,14.0,50.0,1.7,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.0,0.0
70060,20.3,13.9,50.0,1.6,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.0,0.0
70070,20.3,14.0,49.9,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.0,0.0
70080,20.3,13.9,49.9,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.0,0.0
70090,20.2,13.9,49.8,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.0,0.0
70100,20.3,13.9,49.8,1.6,51.8,52.0,51.8,51.6,49.2,39.8,19.2,27.9,0.0
70110,20.3,14.0,50.2,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,27.9,0.0
70120,20.3,14.0,49.9,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.2,27.9,0.0
70130,20.3,14.0,50.0,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.9,0.0
70140,20.3,14.0,50.1,1.5,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.9,0.0
70150,20.3,13.9,49.9,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.9,0.0
70160,20.3,13.9,50.1,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.8,0.0
70170,20.3,14.0,50.0,1.8,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.8,0.0
70180,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.8,0.0
70190,20.4,14.1,50.2,1.7,51.8,52.0,51.8,51.6,49.2,39.8,19.3,27.8,0.0
70200,20.4,14.0,50.1,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.8,0.0
70210,20.3,14.0,50.1,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.7,0.0
70220,20.3,14.0,49.8,1.6,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.7,0.0
70230,20.3,14.0,50.1,1.8,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.7,0.0
70240,20.3,14.0,50.1,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.7,0.0
70250,20.3,14.0,50.2,1.7,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.7,0.0
70260,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.7,0.0
70270,20.3,14.0,50.1,1.8,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.7,0.0
70280,20.2,13.9,50.3,1.6,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.6,0.0
70290,20.2,13.9,50.1,1.8,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.6,0.0
70300,20.2,13.9,50.1,1.6,52.0,52.0,51.8,51.6,49.2,39.9,19.3,27.6,0.0
70310,20.3,13.9,50.0,1.7,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.6,0.0
70320,20.2,13.9,50.0,1.6,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.6,0.0
70330,20.3,13.9,49.9,1.8,51.8,51.9,51.8,51.6,49.1,39.8,19.3,27.6,0.0
70340,20.3,14.0,49.9,1.6,51.7,52.0,51.8,51.6,49.1,39.8,19.3,27.6,0.0
70350,20.3,13.9,50.2,1.7,51.7,52.0,51.8,51.6,49.1,39.8,19.3,27.5,0.0
70360,20.3,14.0,50.1,1.6,51.9,51.9,51.8,51.6,49.1,39.8,19.3,27.5,0.0
70370,20.3,13.9,49.8,1.8,51.9,51.9,51.8,51.6,49.1,39.8,19.4,27.5,0.0
70380,20.3,14.0,50.2,1.6,51.9,51.9,51.8,51.6,49.1,39.8,19.3,27.5,0.0
70390,20.4,14.0,49.9,1.7,51.9,51.9,51.8,51.6,49.1,39.8,19.3,27.5,0.0
70400,20.4,14.0,50.1,1.6,51.9,51.9,51.8,51.6,49.1,39.8,19.4,27.4,0.0
70410,20.4,14.1,50.2,1.8,51.8,51.9,51.8,51.6,49.1,39.8,19.4,27.4,0.0
70420,20.5,14.1,49.8,1.6,51.9,51.9,51.8,51.6,49.1,39.8,19.4,27.4,0.0
70430,20.5,14.1,49.9,1.7,51.9,52.0,51.8,51.6,49.1,39.9,19.4,27.4,0.0
70440,20.5,14.1,50.0,1.6,51.9,52.0,51.8,51.6,49.1,39.8,19.4,27.4,0.0
70450,20.4,14.1,49.8,1.8,51.9,52.0,51.8,51.6,49.1,39.8,19.4,27.4,0.0
70460,20.4,14.0,49.9,1.6,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.4,0.0
70470,20.4,14.0,49.7,1.8,51.9,52.0,51.8,51.6,49.1,39.9,19.4,27.4,0.0
70480,20.4,14.0,49.9,1.6,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.3,0.0
70490,20.3,14.0,49.9,1.7,51.9,51.9,51.7,51.6,49.1,39.8,19.4,27.3,0.0
70500,20.3,13.9,49.8,1.5,51.9,52.0,51.7,51.6,49.1,39.8,19.4,27.3,0.0
70510,20.3,13.9,49.6,1.7,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.3,0.0
70520,20.2,13.9,49.9,1.6,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.3,0.0
70530,20.2,13.8,49.8,1.7,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.3,0.0
70540,20.2,13.9,50.0,1.6,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.3,0.0
70550,20.3,14.0,50.0,1.7,51.9,51.9,51.8,51.6,49.1,39.9,19.4,27.2,0.0
70560,20.3,14.0,50.0,1.6,51.9,52.0,51.7,51.6,49.1,39.8,19.4,27.2,0.0
70570,20.4,14.0,50.0,1.7,51.8,52.0,51.8,51.6,49.1,39.9,19.4,27.2,0.0
70580,20.4,14.0,49.9,1.5,51.9,51.9,51.8,51.6,49.1,39.9,19.4,27.2,0.0
70590,20.4,14.0,50.0,1.7,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.2,0.0
70600,20.4,14.0,50.1,1.6,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.2,0.0
70610,20.4,14.0,50.0,1.7,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.2,0.0
70620,20.4,14.0,49.8,1.6,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.1,0.0
70630,20.4,14.0,50.0,1.7,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.1,0.0
70640,20.4,14.0,50.1,1.5,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.1,0.0
70650,20.4,14.0,49.8,1.8,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.1,0.0
70660,20.4,14.1,50.0,1.5,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.1,0.0
70670,20.4,14.0,49.8,1.7,51.9,51.9,51.8,51.6,49.1,39.9,19.4,27.1,0.0
70680,20.3,14.0,50.0,1.6,51.9,51.9,51.8,51.6,49.1,39.9,19.4,27.1,0.0
70690,20.4,14.0,50.0,1.7,51.9,51.9,51.8,51.6,49.1,39.9,19.5,27.0,0.0
70700,20.3,14.0,50.0,1.6,51.9,51.9,51.7,51.6,49.1,39.9,19.5,27.0,0.0
70710,20.4,14.0,50.1,1.7,51.9,51.9,51.7,51.6,49.1,39.9,19.5,27.0,0.0
70720,20.4,14.0,50.0,1.6,51.9,51.9,51.8,51.6,49.1,39.9,19.5,27.0,0.0
70730,20.3,14.0,50.0,1.7,51.9,52.0,51.8,51.6,49.1,39.9,19.5,27.0,0.0
70740,20.3,13.9,50.0,1.6,51.9,51.9,51.7,51.6,49.1,39.9,19.5,27.0,0.0
70750,20.3,13.9,50.0,1.8,51.9,51.9,51.7,51.6,49.1,39.9,19.5,27.0,0.0
70760,20.2,13.9,50.1,1.7,51.9,51.9,51.7,51.6,49.1,39.9,19.5,27.0,0.0
70770,20.2,13.9,49.9,1.8,51.9,51.9,51.7,51.6,49.1,39.9,19.5,26.9,0.0
70780,20.2,13.9,49.9,1.6,51.9,52.0,51.7,51.6,49.1,39.9,19.5,26.9,0.0
70790,20.2,13.9,50.0,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.9,0.0
70800,20.3,13.9,49.9,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.9,0.0
70810,20.3,13.9,49.9,1.7,51.7,51.9,51.7,51.6,49.0,39.9,19.5,26.9,0.0
70820,20.3,14.0,50.2,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.9,0.0
70830,20.4,14.0,50.0,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.9,0.0
70840,20.4,14.0,50.0,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.0
70850,20.4,14.0,49.8,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.0
70860,20.4,14.0,49.8,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.0
70870,20.4,14.0,49.8,1.7,51.9,51.9,51.8,51.6,49.0,39.9,19.5,26.8,0.0
70880,20.4,14.0,49.7,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.0
70890,20.4,14.0,49.9,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.0
70900,20.4,14.0,49.7,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.0
70910,20.4,14.0,49.8,1.6,51.9,51.9,51.8,51.6,49.0,39.9,19.5,26.8,0.0
70920,20.4,14.0,49.7,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.0
70930,20.4,14.0,50.1,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.0
70940,20.3,14.0,49.7,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.0
70950,20.4,14.0,50.0,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.0
70960,20.3,14.0,49.8,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.0
70970,20.2,13.9,49.7,1.5,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.0
70980,20.3,13.9,49.9,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.7,0.0
70990,20.2,13.8,49.8,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.0
71000,20.2,13.8,49.8,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.7,0.0
71010,20.2,13.9,50.0,1.6,51.6,51.9,51.7,51.6,49.0,39.9,19.6,26.7,0.0
71020,20.2,13.9,50.1,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.0
71030,20.2,13.9,49.8,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.0
71040,20.2,13.9,50.0,1.8,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.0
71050,20.3,13.9,50.0,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.0
71060,20.3,13.9,49.8,1.8,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.0
71070,20.3,14.0,50.0,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.0
71080,20.3,14.0,49.8,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.0
71090,20.4,14.0,49.9,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.0
71100,20.4,14.0,49.8,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.0
71110,20.4,14.0,49.7,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.0
71120,20.4,14.0,50.0,1.8,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.0
71130,20.4,14.0,49.8,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.0
71140,20.3,14.0,49.8,1.8,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.0
71150,20.3,13.9,49.9,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.0
71160,20.2,13.8,49.8,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.0
71170,20.3,13.9,49.7,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.0
71180,20.3,13.9,50.0,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.0
71190,20.2,13.9,49.8,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.4,0.0
71200,20.2,13.9,50.2,1.8,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.4,0.0
71210,20.2,13.9,50.1,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.4,0.0
71220,20.3,13.9,50.0,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.4,0.0
71230,20.2,13.9,50.1,1.6,51.9,51.9,51.7,51.6,48.9,39.9,19.6,26.4,0.0
71240,20.3,14.0,50.5,1.7,51.9,51.9,51.7,51.6,48.9,39.9,19.6,26.4,0.0
71250,20.3,14.0,50.7,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.4,0.0
71260,20.3,14.0,50.7,1.7,51.9,51.9,51.7,51.6,48.9,39.9,19.6,26.4,0.0
71270,20.3,14.1,50.9,1.6,51.8,51.9,51.7,51.6,48.9,39.9,19.6,26.3,0.0
71280,20.3,14.1,51.0,1.8,51.8,51.9,51.7,51.6,48.9,39.9,19.6,26.3,0.0
71290,20.3,14.1,50.8,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.3,0.0
71300,20.3,14.2,51.3,1.7,51.7,51.9,51.7,51.6,49.0,39.9,19.6,26.3,0.0
71310,20.4,14.2,51.2,1.6,51.7,51.9,51.7,51.6,49.0,39.9,19.6,26.3,0.0
71320,20.4,14.2,51.3,1.8,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.3,0.0
71330,20.4,14.2,51.2,1.6,51.8,51.9,51.7,51.6,48.9,39.9,19.6,26.3,0.0
71340,20.4,14.2,51.3,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.7,26.3,0.0
71350,20.4,14.2,51.4,1.6,51.9,51.9,51.7,51.6,48.9,39.9,19.7,26.2,0.0
71360,20.4,14.2,51.4,1.7,51.9,51.9,51.7,51.6,48.9,39.9,19.7,26.2,0.0
71370,20.4,14.2,51.3,1.5,51.9,51.9,51.7,51.6,48.9,39.9,19.7,26.2,0.0
71380,20.3,14.1,51.4,1.7,51.8,51.9,51.7,51.6,48.9,39.9,19.7,26.2,0.0
71390,20.2,14.1,51.6,1.5,51.9,51.9,51.7,51.6,48.9,40.0,19.7,26.2,0.0
71400,20.2,14.1,51.5,1.7,51.9,51.9,51.7,51.6,48.9,39.9,19.7,26.2,0.0
71410,20.3,14.1,51.6,1.6,51.9,51.9,51.7,51.6,48.9,40.0,19.7,26.2,0.0
71420,20.3,14.2,51.7,1.7,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.2,0.0
71430,20.3,14.1,51.6,1.5,51.9,51.9,51.7,51.6,48.9,40.0,19.7,26.2,0.0
71440,20.2,14.1,51.6,1.7,51.8,51.9,51.7,51.6,48.9,39.9,19.7,26.1,0.0
71450,20.2,14.1,51.7,1.6,51.9,51.9,51.7,51.6,48.9,39.9,19.7,26.1,0.0
71460,20.2,14.2,52.0,1.7,51.9,51.9,51.7,51.5,48.9,39.9,19.7,26.1,0.0
71470,20.3,14.2,51.9,1.6,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.1,0.0
71480,20.3,14.2,51.8,1.7,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.1,0.0
71490,20.3,14.2,52.0,1.6,51.8,51.9,51.7,51.6,48.9,39.9,19.7,26.1,0.0
71500,20.3,14.3,51.9,1.7,51.6,51.9,51.7,51.6,48.9,40.0,19.7,26.1,0.0
71510,20.4,14.3,52.0,1.6,51.7,51.9,51.7,51.6,48.9,40.0,19.7,26.1,0.0
71520,20.4,14.3,51.9,1.7,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.1,0.0
71530,20.4,14.3,51.9,1.6,51.7,51.9,51.7,51.5,48.9,39.9,19.7,26.0,0.0
71540,20.4,14.3,52.0,1.8,51.7,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.0
71550,20.4,14.3,51.7,1.6,51.7,51.9,51.7,51.5,48.9,39.9,19.7,26.0,0.0
71560,20.4,14.3,51.9,1.7,51.9,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.0
71570,20.4,14.3,51.9,1.6,51.7,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.0
71580,20.3,14.2,51.8,1.7,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.0
71590,20.3,14.1,51.6,1.6,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.0
71600,20.2,14.1,51.6,1.7,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.0
71610,20.2,14.1,51.6,1.6,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.0
71620,20.2,14.1,51.5,1.8,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.0
71630,20.2,14.1,51.8,1.6,51.9,51.9,51.7,51.5,48.9,40.0,19.7,26.0,0.0
71640,20.2,14.1,51.5,1.8,51.9,51.9,51.7,51.6,48.9,40.0,19.7,25.9,0.0
71650,20.2,14.1,51.7,1.6,51.8,51.9,51.7,51.6,48.9,40.0,19.7,25.9,0.0
71660,20.3,14.2,51.4,1.7,51.8,51.9,51.7,51.5,48.9,40.0,19.7,25.9,0.0
71670,20.3,14.1,51.3,1.6,51.8,51.9,51.7,51.5,48.9,40.0,19.7,25.9,0.0
71680,20.3,14.1,51.2,1.8,51.8,51.9,51.7,51.5,48.9,40.0,19.7,25.9,0.0
71690,20.4,14.2,51.3,1.6,51.7,51.9,51.7,51.5,48.9,40.0,19.7,25.9,0.0
71700,20.4,14.2,51.1,1.7,51.9,51.9,51.7,51.6,48.9,40.0,19.8,25.9,0.0
71710,20.4,14.2,51.2,1.5,51.9,51.9,51.7,51.5,48.9,40.0,19.7,25.9,0.0
71720,20.4,14.2,51.1,1.7,51.7,51.9,51.7,51.6,48.9,40.0,19.7,25.9,0.0
71730,20.4,14.2,50.8,1.6,51.7,51.9,51.7,51.6,48.9,40.0,19.8,25.9,0.0
71740,20.4,14.2,50.8,1.7,51.7,51.9,51.7,51.5,48.9,40.0,19.7,25.8,0.0
71750,20.4,14.2,51.0,1.6,51.8,51.9,51.7,51.5,48.9,40.0,19.7,25.8,0.0
71760,20.4,14.2,50.8,1.8,51.9,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.0
71770,20.4,14.2,50.8,1.6,51.9,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.0
71780,20.4,14.2,50.8,1.7,51.9,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.0
71790,20.4,14.2,50.8,1.6,51.9,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.0
71800,20.5,14.2,50.7,1.7,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.0
71810,20.5,14.2,50.5,1.6,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.0
71820,20.3,14.0,50.3,1.7,51.9,51.9,51.7,51.5,48.8,40.0,19.8,25.8,0.0
71830,20.2,14.0,50.5,1.5,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.0
71840,20.3,14.0,50.3,1.7,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.0
71850,20.2,14.0,50.4,1.6,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.7,0.0
71860,20.2,14.0,50.5,1.7,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.7,0.0
71870,20.2,14.0,50.4,1.6,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.7,0.0
71880,20.2,13.9,50.3,1.7,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.7,0.0
71890,20.2,13.9,50.2,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.0
71900,20.3,14.0,50.4,1.8,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.7,0.0
71910,20.3,14.0,50.3,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.0
71920,20.3,14.0,50.2,1.8,51.9,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.0
71930,20.3,14.0,50.0,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.0
71940,20.4,14.0,50.2,1.8,51.9,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.0
71950,20.4,14.1,50.2,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.0
71960,20.4,14.1,50.2,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.0
71970,20.4,14.1,50.0,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.0
71980,20.4,14.0,49.8,1.7,51.8,51.9,51.6,51.5,48.8,40.0,19.8,25.6,0.0
71990,20.4,14.1,50.1,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.0
72000,20.4,14.1,49.9,1.7,51.7,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.0
72010,20.4,14.1,50.0,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.0
72020,20.5,14.1,50.0,1.8,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.0
72030,20.5,14.0,49.6,1.6,51.6,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.0
72040,20.4,14.0,49.7,1.8,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.0
72050,20.3,13.9,49.6,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.0
72060,20.2,13.9,49.8,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.0
72070,20.3,13.9,49.9,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.6,0.0
72080,20.2,13.8,49.9,1.8,51.7,51.9,51.7,51.5,48.8,40.0,19.8,25.5,0.0
72090,20.2,13.8,49.8,1.6,51.7,51.9,51.7,51.5,48.8,40.0,19.8,25.5,0.0
72100,20.2,13.8,49.9,1.7,51.7,51.9,51.7,51.5,48.8,40.0,19.9,25.5,0.0
72110,20.2,13.9,49.8,1.6,51.7,51.9,51.7,51.5,48.8,40.0,19.8,25.5,0.0
72120,20.2,13.8,49.6,1.7,51.7,51.9,51.7,51.5,48.8,40.0,19.8,25.5,0.0
72130,20.2,13.9,49.7,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.5,0.0
72140,20.2,13.8,49.8,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.5,0.0
72150,20.2,13.9,49.8,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.5,0.0
72160,20.3,13.9,49.7,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.5,0.0
72170,20.3,14.0,49.9,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.5,0.0
72180,20.3,13.9,49.7,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72190,20.3,14.0,49.9,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72200,20.4,13.9,49.5,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72210,20.4,14.0,50.0,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72220,20.3,14.0,49.8,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72230,20.4,14.0,49.8,1.6,51.9,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72240,20.4,14.0,49.9,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72250,20.3,13.9,49.5,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72260,20.3,13.9,49.6,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72270,20.3,13.9,49.8,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72280,20.3,13.9,49.9,1.8,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72290,20.3,13.9,49.5,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72300,20.3,13.9,49.7,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.0
72310,20.3,13.9,49.7,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.0
72320,20.3,13.9,49.7,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.0
72330,20.3,13.9,49.8,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.0
72340,20.3,13.9,49.5,1.7,51.7,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.0
72350,20.3,13.9,49.7,1.6,51.5,51.9,51.6,51.5,48.8,40.0,19.9,25.3,0.0
72360,20.3,13.9,49.5,1.7,51.6,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.0
72370,20.3,14.0,49.7,1.7,51.7,51.8,51.7,51.5,48.8,40.0,19.9,25.3,0.0
72380,20.4,14.0,49.4,1.7,51.7,51.8,51.7,51.5,48.8,40.0,19.9,25.3,0.0
72390,20.4,13.9,49.5,1.7,51.7,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.0
72400,20.4,14.0,49.8,1.6,51.7,51.8,51.7,51.5,48.7,40.0,19.9,25.3,0.0
72410,20.4,14.0,49.5,1.7,51.8,51.8,51.7,51.5,48.8,40.0,19.9,25.3,0.0
72420,20.4,14.0,49.6,1.6,51.6,51.8,51.7,51.5,48.7,40.0,19.9,25.3,0.0
72430,20.4,14.0,49.5,1.6,51.7,51.8,51.7,51.5,48.8,40.0,19.9,25.2,0.0
72440,20.4,14.0,49.7,1.6,51.8,51.9,51.7,51.5,48.7,40.0,19.9,25.2,0.0
72450,20.4,14.0,49.5,1.6,51.7,51.8,51.7,51.5,48.7,40.0,19.9,25.2,0.0
72460,20.3,13.9,49.6,1.6,51.8,51.9,51.7,51.5,48.7,40.0,19.9,25.2,0.0
72470,20.3,13.9,49.8,1.7,51.7,51.8,51.7,51.5,48.7,40.0,19.9,25.2,0.0
72480,20.3,13.9,49.7,1.6,51.7,51.9,51.7,51.5,48.7,40.0,19.9,25.2,0.0
72490,20.3,13.9,49.5,1.7,51.6,51.9,51.7,51.5,48.8,40.0,19.9,25.2,0.0
72500,20.2,13.9,49.8,1.6,51.7,51.9,51.7,51.5,48.7,40.0,19.9,25.2,0.0
72510,20.3,13.9,49.8,1.8,51.7,51.8,51.7,51.5,48.8,40.0,19.9,25.2,0.0
72520,20.3,13.9,49.6,1.6,51.7,51.8,51.6,51.5,48.7,40.0,19.9,25.2,0.0
72530,20.3,13.9,49.7,1.8,51.6,51.8,51.6,51.5,48.7,40.0,19.9,25.2,0.0
72540,20.3,13.9,49.8,1.6,51.7,51.8,51.7,51.5,48.7,40.0,19.9,25.2,0.0
72550,20.3,14.0,49.8,1.7,51.7,51.9,51.6,51.5,48.7,40.0,19.9,25.2,0.0
72560,20.3,13.9,49.6,1.6,51.8,51.8,51.6,51.5,48.7,40.0,19.9,25.2,0.0
72570,20.4,14.0,49.6,1.7,51.7,51.8,51.6,51.5,48.7,40.0,19.9,25.1,0.0
72580,20.4,14.1,49.9,1.6,51.6,51.8,51.6,51.5,48.7,40.0,19.9,25.2,0.0
72590,20.4,14.0,49.7,1.8,51.7,51.9,51.7,51.5,48.7,40.0,19.9,25.1,0.0
72600,20.4,14.0,49.7,1.5,51.5,51.9,51.7,51.5,48.7,40.0,19.9,25.1,0.0
72610,20.4,14.0,49.8,1.7,51.7,51.8,51.7,51.5,48.7,40.1,19.9,25.1,0.0
72620,20.4,14.0,49.5,1.6,51.8,51.8,51.7,51.5,48.7,40.0,19.9,25.1,0.0
72630,20.4,14.0,49.6,1.7,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.1,0.0
72640,20.4,14.0,49.6,1.5,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.1,0.0
72650,20.4,14.0,49.7,1.7,51.6,51.8,51.7,51.5,48.7,40.1,20.0,25.1,0.0
72660,20.3,13.9,49.9,1.5,51.7,51.8,51.6,51.5,48.7,40.0,20.0,25.1,0.0
72670,20.3,14.0,49.9,1.8,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.1,0.0
72680,20.3,13.9,49.7,1.6,51.7,51.8,51.6,51.5,48.7,40.0,19.9,25.1,0.0
72690,20.4,14.0,49.9,1.7,51.6,51.8,51.7,51.5,48.7,40.1,20.0,25.1,0.0
72700,20.3,13.9,49.8,1.6,51.6,51.8,51.6,51.5,48.7,40.0,20.0,25.0,0.0
72710,20.3,13.9,50.1,1.8,51.7,51.8,51.6,51.5,48.7,40.0,20.0,25.1,0.0
72720,20.3,13.9,49.7,1.6,51.7,51.8,51.7,51.5,48.7,40.0,20.0,25.0,0.0
72730,20.2,13.9,50.1,1.8,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.0,0.0
72740,20.3,13.9,50.0,1.6,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.0,0.0
72750,20.3,14.0,50.1,1.8,51.8,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.0
72760,20.2,13.9,50.1,1.5,51.7,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.0
72770,20.3,13.9,50.0,1.8,51.6,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.0
72780,20.3,13.9,50.0,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.0
72790,20.3,14.0,49.9,1.8,51.5,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.0
72800,20.4,14.0,49.9,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.0
72810,20.4,14.1,50.1,1.8,51.7,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.0
72820,20.4,14.1,50.1,1.6,51.8,51.8,51.7,51.5,48.7,40.1,20.0,25.0,0.0
72830,20.4,14.0,49.9,1.8,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.0,0.0
72840,20.5,14.1,49.9,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.0
72850,20.4,14.0,49.7,1.7,51.8,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.0
72860,20.4,14.0,49.5,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72870,20.4,14.1,49.9,1.7,51.6,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72880,20.4,14.1,49.9,1.6,51.6,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72890,20.4,14.0,49.8,1.7,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72900,20.4,14.1,50.0,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72910,20.4,14.0,49.7,1.7,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72920,20.4,14.0,49.7,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72930,20.3,13.9,49.5,1.8,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72940,20.3,13.9,49.4,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72950,20.2,13.8,49.4,1.8,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72960,20.2,13.8,49.4,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72970,20.3,13.9,49.5,1.7,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72980,20.3,13.9,49.5,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
72990,20.2,13.7,49.2,1.7,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.9,0.0
73000,20.2,13.7,48.9,1.5,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.0
73010,20.2,13.7,49.3,1.7,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.0
73020,20.3,13.8,49.2,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.0
73030,20.3,13.9,49.4,1.7,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.0
73040,20.4,14.0,49.6,1.5,51.6,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.0
73050,20.4,13.9,49.5,1.7,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.0
73060,20.4,14.0,49.6,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.0
73070,20.4,14.0,49.7,1.7,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.0
73080,20.4,14.0,49.7,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.0
73090,20.4,14.0,49.8,1.8,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.0
73100,20.4,14.0,49.9,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.0
73110,20.4,14.1,50.1,1.8,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.0
73120,20.3,14.0,49.8,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.0
73130,20.2,13.9,50.1,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.0
73140,20.2,13.8,50.0,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.0
73150,20.2,13.9,50.1,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.0
73160,20.2,13.9,50.1,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.0
73170,20.2,13.9,50.2,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.0
73180,20.2,13.9,49.9,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.0
73190,20.1,13.8,50.0,1.7,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.0
73200,20.2,13.9,50.0,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.0
73210,20.2,13.9,50.3,1.7,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.0
73220,20.2,13.9,50.1,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73230,20.2,13.9,50.1,1.7,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73240,20.3,14.0,50.2,1.6,51.6,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.0
73250,20.3,14.0,50.3,1.7,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73260,20.4,14.1,50.5,1.6,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73270,20.4,14.1,50.4,1.8,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73280,20.4,14.1,50.4,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73290,20.4,14.1,50.4,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73300,20.4,14.1,50.5,1.6,51.4,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73310,20.4,14.2,50.7,1.7,51.5,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73320,20.5,14.2,50.4,1.6,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73330,20.5,14.2,50.6,1.8,51.5,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73340,20.4,14.2,50.6,1.5,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.0
73350,20.4,14.1,50.7,1.8,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73360,20.3,14.0,50.5,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73370,20.3,14.0,50.6,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73380,20.2,14.0,50.5,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73390,20.2,14.0,50.6,1.8,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73400,20.2,14.0,50.7,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73410,20.2,14.0,50.7,1.8,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73420,20.2,14.0,50.7,1.6,51.7,51.8,51.6,51.4,48.6,40.1,20.1,24.6,0.0
73430,20.2,13.9,50.3,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73440,20.2,13.9,50.6,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73450,20.2,14.0,50.4,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73460,20.2,14.0,50.5,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73470,20.3,14.0,50.3,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73480,20.4,14.1,50.4,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73490,20.4,14.1,50.7,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73500,20.4,14.1,50.5,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73510,20.4,14.1,50.4,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73520,20.5,14.2,50.5,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73530,20.4,14.1,50.5,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.0
73540,20.4,14.1,50.4,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.0
73550,20.4,14.1,50.5,1.7,51.7,51.8,51.6,51.4,48.6,40.1,20.1,24.5,0.0
73560,20.4,14.1,50.2,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.0
73570,20.4,14.1,50.3,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.0
73580,20.3,14.0,50.5,1.5,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.0
73590,20.3,14.0,50.5,1.7,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.0
73600,20.3,14.0,50.3,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.0
73610,20.3,14.0,50.2,1.8,51.7,51.8,51.6,51.5,48.5,40.1,20.1,24.5,0.0
73620,20.3,14.0,50.3,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.0
73630,20.3,14.0,50.3,1.7,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.0
73640,20.4,14.0,50.1,1.6,51.7,51.8,51.6,51.4,48.6,40.1,20.1,24.5,0.0
73650,20.3,14.0,50.2,1.7,51.6,51.8,51.6,51.4,48.6,40.1,20.1,24.5,0.0
73660,20.3,13.9,50.2,1.6,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.0
73670,20.3,14.0,50.2,1.8,51.5,51.8,51.6,51.4,48.6,40.1,20.1,24.5,0.0
73680,20.3,14.0,50.1,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.0
73690,20.3,14.0,50.3,1.8,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.0
73700,20.4,14.0,50.3,1.6,51.7,51.8,51.6,51.4,48.6,40.1,20.1,24.5,0.0
73710,20.4,14.1,50.4,1.8,51.8,51.8,51.6,51.5,48.5,40.1,20.1,24.5,0.0
73720,20.4,14.1,50.3,1.6,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73730,20.4,14.1,50.4,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73740,20.4,14.1,50.1,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.4,0.0
73750,20.3,14.0,50.3,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73760,20.3,14.0,50.3,1.6,51.5,51.8,51.6,51.4,48.6,40.1,20.1,24.4,0.0
73770,20.3,14.0,50.1,1.7,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73780,20.3,14.0,50.4,1.5,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73790,20.2,13.9,50.3,1.8,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73800,20.3,14.0,50.2,1.6,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73810,20.2,13.9,50.3,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73820,20.2,13.9,50.3,1.6,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73830,20.2,14.0,50.3,1.7,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73840,20.2,13.9,50.3,1.5,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73850,20.2,13.9,50.0,1.7,51.7,51.8,51.6,51.5,48.5,40.1,20.2,24.4,0.0
73860,20.2,13.9,50.2,1.5,51.7,51.8,51.6,51.5,48.5,40.2,20.2,24.4,0.0
73870,20.2,13.9,50.0,1.7,51.6,51.8,51.6,51.4,48.5,40.2,20.2,24.4,0.0
73880,20.2,13.9,50.2,1.5,51.5,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.0
73890,20.2,13.9,49.9,1.7,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.3,0.0
73900,20.3,13.9,50.1,1.5,51.6,51.8,51.6,51.4,48.5,40.2,20.1,24.3,0.0
73910,20.4,14.0,50.0,1.8,51.6,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.0
73920,20.5,14.1,50.0,1.7,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.0
73930,20.5,14.1,50.1,1.7,51.6,51.8,51.6,51.4,48.5,40.2,20.1,24.3,0.0
73940,20.5,14.1,50.0,1.6,51.6,51.8,51.6,51.4,48.5,40.2,20.1,24.3,0.0
73950,20.5,14.1,50.0,1.7,51.5,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.0
73960,20.4,14.0,49.8,1.6,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.3,0.0
73970,20.4,14.0,50.0,1.7,51.6,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.0
73980,20.4,14.0,49.6,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.0
73990,20.3,13.9,49.7,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.0
74000,20.3,13.9,49.8,1.7,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.0
74010,20.3,13.9,50.0,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.0
74020,20.3,13.9,49.9,1.7,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.0
74030,20.2,13.9,49.9,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.0
74040,20.2,13.9,49.8,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.0
74050,20.2,13.9,50.0,1.6,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.0
74060,20.2,13.8,50.0,1.7,51.7,51.7,51.6,51.4,48.5,40.2,20.2,24.3,0.0
74070,20.3,13.9,49.8,1.6,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.0
74080,20.2,13.9,49.9,1.7,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.0
74090,20.2,13.9,49.8,1.6,51.6,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.0
74100,20.2,13.9,49.8,1.6,51.6,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.0
74110,20.2,13.9,49.8,1.6,51.5,51.7,51.6,51.4,48.5,40.1,20.2,24.2,0.0
74120,20.2,13.8,49.8,1.7,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74130,20.2,13.9,50.0,1.6,51.7,51.7,51.6,51.4,48.5,40.2,20.2,24.3,0.0
74140,20.3,13.9,49.8,1.7,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.3,0.0
74150,20.3,14.0,49.8,1.6,51.4,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74160,20.4,14.0,49.7,1.7,51.6,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74170,20.4,14.0,49.9,1.6,51.5,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74180,20.4,14.0,49.9,1.8,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74190,20.5,14.1,50.0,1.6,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74200,20.5,14.1,49.6,1.7,51.7,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74210,20.6,14.2,49.8,1.6,51.7,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74220,20.6,14.2,49.8,1.7,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74230,20.5,14.1,49.8,1.5,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74240,20.5,14.1,49.7,1.7,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74250,20.4,14.0,49.8,1.6,51.5,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74260,20.4,14.0,49.7,1.8,51.6,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74270,20.3,14.0,49.7,1.5,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74280,20.3,14.0,49.8,1.7,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74290,20.3,13.9,50.0,1.6,51.4,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74300,20.3,14.0,50.0,1.7,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74310,20.3,13.9,49.7,1.5,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74320,20.3,13.9,49.5,1.7,51.5,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74330,20.3,13.9,49.9,1.6,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74340,20.3,13.9,49.6,1.7,51.6,51.7,51.5,51.4,48.5,40.2,20.2,24.2,0.0
74350,20.2,13.8,49.6,1.6,51.6,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74360,20.3,13.9,49.9,1.7,51.6,51.7,51.5,51.4,48.5,40.2,20.2,24.2,0.0
74370,20.3,14.0,50.0,1.6,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74380,20.3,13.9,49.8,1.6,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74390,20.3,13.9,49.8,1.6,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74400,20.4,14.0,49.7,1.8,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.0
74410,20.4,14.0,50.0,1.6,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.1,0.0
74420,20.4,14.0,49.9,1.7,51.5,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.0
74430,20.4,14.0,49.8,1.6,51.5,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.0
74440,20.4,14.0,49.8,1.8,51.5,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.0
74450,20.4,14.0,49.7,1.6,51.4,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.0
74460,20.4,14.0,49.7,1.8,51.3,51.7,51.6,51.4,48.5,40.2,20.2,24.1,0.0
74470,20.4,14.0,49.9,1.6,51.2,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.0
74480,20.4,14.0,49.7,1.7,51.3,51.7,51.6,51.4,48.5,40.2,20.2,24.1,0.0
74490,20.4,14.0,49.9,1.6,51.3,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.0
74500,20.4,14.0,49.8,1.8,51.4,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.0
74510,20.4,14.0,49.8,1.5,51.4,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.0
74520,20.3,13.9,49.9,1.7,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.0
74530,20.3,13.9,49.7,1.6,51.2,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.0
74540,20.3,13.9,49.8,1.8,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.0
74550,20.3,13.9,49.8,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.0
74560,20.3,13.9,49.8,1.8,51.7,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.0
74570,20.3,13.9,49.7,1.6,51.6,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.0
74580,20.2,13.8,49.6,1.8,51.6,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.0
74590,20.2,13.8,49.8,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.0
74600,20.2,13.8,49.7,1.7,51.7,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.0
74610,20.2,13.9,49.8,1.6,51.7,51.7,51.6,51.4,48.5,40.2,20.3,24.1,0.0
74620,20.3,13.9,49.9,1.7,51.6,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.0
74630,20.3,14.0,49.9,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.0
74640,20.4,14.0,50.0,1.7,51.6,51.7,51.6,51.4,48.4,40.2,20.3,24.1,0.0
74650,20.5,14.1,49.8,1.5,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.0
74660,20.5,14.1,49.9,1.7,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.0
74670,20.5,14.2,50.2,1.6,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.0
74680,20.5,14.1,50.1,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74690,20.5,14.1,50.1,1.5,51.6,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.0
74700,20.4,14.0,49.9,1.7,51.4,51.7,51.6,51.4,48.4,40.2,20.3,24.0,0.0
74710,20.4,14.0,49.9,1.5,51.3,51.7,51.6,51.4,48.4,40.2,20.2,24.0,0.0
74720,20.4,14.0,50.0,1.8,51.0,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74730,20.4,14.0,49.9,1.6,51.2,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74740,20.4,14.0,50.0,1.7,51.4,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74750,20.3,14.0,50.0,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74760,20.3,14.0,50.2,1.7,51.5,51.7,51.6,51.4,48.4,40.2,20.3,24.0,0.0
74770,20.3,14.0,50.1,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74780,20.2,13.9,49.8,1.7,51.7,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74790,20.2,13.9,50.1,1.6,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.0
74800,20.2,13.9,50.1,1.8,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74810,20.2,13.9,50.0,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74820,20.3,13.9,49.9,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74830,20.3,13.9,50.2,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74840,20.3,14.0,50.2,1.8,51.5,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74850,20.3,14.0,50.2,1.6,51.4,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74860,20.3,14.0,50.3,1.8,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.0
74870,20.3,14.0,50.3,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.0
74880,20.4,14.1,50.2,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74890,20.4,14.0,50.1,1.6,51.5,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74900,20.4,14.0,50.1,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74910,20.4,14.0,50.3,1.6,51.7,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74920,20.4,14.1,50.3,1.7,51.7,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74930,20.3,14.1,50.4,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74940,20.3,14.0,50.3,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
74950,20.3,14.0,50.3,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
74960,20.3,14.0,50.2,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.0
74970,20.3,14.0,50.3,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
74980,20.3,13.9,50.1,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
74990,20.2,13.9,50.2,1.6,51.4,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75000,20.3,13.9,50.2,1.7,51.4,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75010,20.2,13.9,50.2,1.6,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75020,20.2,13.9,50.1,1.7,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75030,20.3,13.9,50.0,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75040,20.3,14.0,50.2,1.8,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75050,20.3,14.0,50.1,1.5,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75060,20.4,14.1,50.1,1.8,51.4,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75070,20.4,14.1,50.3,1.6,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75080,20.4,14.1,50.4,1.7,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75090,20.4,14.1,50.3,1.5,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75100,20.5,14.1,50.2,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75110,20.4,14.1,49.9,1.5,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75120,20.4,14.1,50.1,1.7,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75130,20.4,14.1,50.0,1.6,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75140,20.4,14.0,49.9,1.8,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75150,20.4,14.0,49.9,1.5,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.0
75160,20.3,14.0,49.9,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75170,20.3,14.0,50.0,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75180,20.4,14.0,49.7,1.7,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75190,20.4,14.0,50.1,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75200,20.4,14.0,49.8,1.7,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75210,20.3,13.9,49.9,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75220,20.2,13.9,49.8,1.7,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75230,20.1,13.8,49.9,1.6,51.7,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75240,20.2,13.9,49.9,1.7,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75250,20.3,13.9,49.9,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75260,20.2,13.9,50.2,1.7,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75270,20.3,13.9,50.0,1.5,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75280,20.3,13.9,50.1,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75290,20.3,14.0,50.2,1.5,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.0
75300,20.4,14.0,49.9,1.7,51.7,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75310,20.4,14.1,50.3,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75320,20.4,14.0,49.9,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75330,20.4,14.0,50.2,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75340,20.4,14.0,49.9,1.7,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75350,20.4,14.0,50.0,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75360,20.3,14.0,49.8,1.8,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75370,20.4,14.0,49.9,1.6,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75380,20.4,14.0,50.1,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75390,20.4,14.0,50.1,1.6,51.4,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75400,20.4,14.0,49.9,1.7,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75410,20.3,14.0,49.9,1.6,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75420,20.2,13.9,50.1,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75430,20.2,13.9,50.1,1.6,51.6,51.7,51.5,51.3,48.3,40.2,20.3,23.8,0.0
75440,20.2,13.9,50.0,1.8,51.4,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75450,20.2,13.9,49.9,1.6,51.5,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75460,20.2,13.9,49.8,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.0
75470,20.3,13.9,50.0,1.6,51.6,51.7,51.5,51.3,48.3,40.2,20.3,23.8,0.0
75480,20.2,13.9,49.8,1.7,51.6,51.7,51.5,51.3,48.3,40.2,20.3,23.8,0.0
75490,20.2,13.9,49.8,1.5,51.6,51.7,51.5,51.3,48.3,40.2,20.3,23.8,0.0
