Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
75500,20.3,13.9,49.9,1.7,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75510,20.3,13.9,49.9,1.6,51.7,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75520,20.4,14.0,49.9,1.7,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75530,20.4,14.1,50.1,1.6,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75540,20.4,14.0,50.1,1.7,51.7,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75550,20.4,14.0,49.9,1.5,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75560,20.3,14.0,50.0,1.8,51.7,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75570,20.4,14.0,50.0,1.6,51.6,51.7,51.5,51.3,48.3,40.3,20.3,23.8,0.0
75580,20.4,14.0,50.0,1.7,51.7,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75590,20.3,13.9,49.6,1.6,51.7,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75600,20.4,14.0,50.0,1.7,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.0
75610,20.3,14.0,50.0,1.6,51.7,51.7,51.5,51.3,48.3,40.2,20.3,23.7,0.0
75620,20.3,13.9,49.8,1.7,51.6,51.7,51.5,51.3,48.3,40.3,20.3,23.8,0.0
75630,20.4,14.0,50.0,1.6,51.6,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75640,20.4,14.0,49.8,1.8,51.6,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75650,20.4,14.0,49.9,1.6,51.5,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75660,20.3,13.9,49.7,1.7,51.5,51.7,51.5,51.3,48.3,40.3,20.3,23.8,0.0
75670,20.3,13.9,49.6,1.6,51.5,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75680,20.3,13.9,49.9,1.8,51.4,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75690,20.2,13.9,50.0,1.6,51.5,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75700,20.2,13.9,49.9,1.7,51.5,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75710,20.3,13.9,49.8,1.6,51.6,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75720,20.3,13.9,49.8,1.8,51.5,51.7,51.5,51.4,48.3,40.3,20.4,23.8,0.0
75730,20.3,13.9,49.8,1.6,51.3,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75740,20.3,14.0,49.8,1.8,51.3,51.6,51.5,51.3,48.2,40.3,20.3,23.7,0.0
75750,20.4,14.0,49.9,1.6,51.4,51.7,51.5,51.4,48.3,40.3,20.3,23.7,0.0
75760,20.4,14.1,49.9,1.7,51.4,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75770,20.4,14.1,49.9,1.6,51.5,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75780,20.4,14.0,49.7,1.7,51.3,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75790,20.4,14.0,49.9,1.7,51.2,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75800,20.4,14.0,49.7,1.7,51.2,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75810,20.4,14.0,49.9,1.6,51.3,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75820,20.3,13.9,49.7,1.7,51.4,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.0
75830,20.3,14.0,49.8,1.6,51.6,51.6,51.5,51.3,48.3,40.3,20.4,23.7,0.0
75840,20.4,14.0,50.1,1.7,51.6,51.6,51.5,51.3,48.3,40.3,20.4,23.7,0.0
75850,20.3,14.0,49.8,1.7,51.6,51.7,51.5,51.3,48.3,40.3,20.4,23.7,0.0
75860,20.3,14.0,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
75870,20.4,14.0,50.0,1.7,51.5,51.6,51.5,51.3,48.2,40.3,20.3,23.7,0.0
75880,20.3,13.9,49.8,1.7,51.4,51.6,51.5,51.3,48.2,40.3,20.3,23.7,0.0
75890,20.2,13.9,50.1,1.7,51.5,51.6,51.5,51.3,48.2,40.3,20.3,23.7,0.0
75900,20.2,13.9,49.9,1.6,51.5,51.6,51.5,51.3,48.2,40.3,20.3,23.7,0.0
75910,20.2,13.9,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
75920,20.2,13.9,49.9,1.6,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
75930,20.2,13.9,49.9,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.3,23.7,0.0
75940,20.3,14.0,50.2,1.6,51.6,51.7,51.5,51.3,48.3,40.3,20.4,23.7,0.0
75950,20.3,14.0,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
75960,20.3,14.0,50.0,1.6,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
75970,20.4,14.0,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
75980,20.4,14.1,50.1,1.6,51.5,51.7,51.5,51.3,48.3,40.3,20.4,23.7,0.0
75990,20.4,14.1,50.2,1.7,51.5,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
76000,20.4,14.1,50.0,1.6,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
76010,20.4,14.0,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
76020,20.4,14.1,50.1,1.6,51.5,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
76030,20.4,14.0,49.7,1.7,51.5,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
76040,20.4,14.0,50.0,1.6,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
76050,20.3,14.0,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.0
76060,20.4,14.0,49.8,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.7,0.0
76070,20.4,14.0,49.6,1.7,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.7,0.0
76080,20.3,13.9,49.7,1.6,51.6,51.6,51.4,51.3,48.2,40.3,20.4,23.6,0.0
76090,20.3,14.0,49.9,1.7,51.6,51.6,51.4,51.3,48.2,40.3,20.4,23.6,0.0
76100,20.3,13.9,49.7,1.6,51.6,51.6,51.4,51.3,48.2,40.3,20.4,23.6,0.0
76110,20.4,14.0,49.8,1.8,51.6,51.7,51.4,51.3,48.2,40.3,20.4,23.6,0.0
76120,20.4,14.0,50.0,1.6,51.6,51.7,51.4,51.3,48.2,40.3,20.4,23.6,0.0
76130,20.3,14.0,49.8,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76140,20.3,13.9,50.0,1.6,51.6,51.7,51.4,51.3,48.2,40.3,20.4,23.6,0.0
76150,20.2,13.9,49.8,1.7,51.5,51.7,51.4,51.3,48.2,40.3,20.4,23.6,0.0
76160,20.2,13.9,49.8,1.6,51.4,51.6,51.4,51.3,48.2,40.3,20.3,23.6,0.0
76170,20.3,14.0,50.0,1.8,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76180,20.3,13.9,49.9,1.6,51.5,51.7,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76190,20.3,14.0,49.7,1.7,51.5,51.7,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76200,20.4,14.0,49.9,1.6,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76210,20.4,14.0,50.0,1.7,51.6,51.6,51.4,51.3,48.2,40.3,20.4,23.6,0.0
76220,20.4,14.0,50.0,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76230,20.4,14.1,50.1,1.7,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76240,20.4,14.0,50.1,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76250,20.4,14.0,50.1,1.8,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76260,20.4,14.0,50.2,1.6,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76270,20.3,13.9,49.8,1.7,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76280,20.2,13.9,49.8,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76290,20.2,13.9,50.2,1.8,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76300,20.2,13.9,50.0,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76310,20.2,13.9,50.1,1.8,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76320,20.2,13.9,50.1,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76330,20.3,13.9,50.0,1.8,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76340,20.3,13.9,50.0,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76350,20.3,14.0,50.2,1.7,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76360,20.3,13.9,50.0,1.6,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76370,20.2,13.9,50.1,1.7,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.0
76380,20.3,13.9,50.0,1.5,51.3,51.6,51.4,51.3,48.2,40.3,20.4,23.6,0.7
76390,20.3,13.9,50.1,1.7,51.3,51.6,51.4,51.3,48.2,40.3,20.5,23.6,1.0
76400,20.3,14.0,50.2,1.6,51.5,51.6,51.4,51.3,48.2,40.3,20.2,23.6,1.0
76410,20.3,14.0,50.1,1.7,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,1.0
76420,20.3,14.0,50.1,1.5,51.5,51.6,51.4,51.3,48.2,40.3,20.5,23.6,1.0
76430,20.4,14.0,50.0,1.7,51.5,51.6,51.4,51.3,48.2,40.3,18.3,23.6,1.0
76440,20.4,14.0,50.1,1.6,51.6,51.6,51.5,51.3,48.2,40.3,15.5,23.6,1.0
76450,20.4,14.0,50.2,1.7,51.6,51.6,51.5,51.3,48.2,40.3,15.8,23.6,1.0
76460,20.3,14.0,50.1,1.5,51.5,51.6,51.4,51.3,48.2,40.3,16.0,23.6,1.0
76470,20.3,14.0,50.2,1.7,51.6,51.6,51.4,51.3,48.2,40.3,15.7,23.6,1.0
76480,20.3,13.9,50.0,1.6,51.6,51.6,51.4,51.3,48.2,40.3,15.6,23.6,1.0
76490,20.3,13.9,50.0,1.7,51.6,51.6,51.4,51.3,48.2,40.3,15.5,23.6,1.0
76500,20.3,13.9,50.0,1.6,51.4,51.6,51.4,51.3,48.2,40.3,15.4,23.6,1.0
76510,20.3,14.0,50.1,1.8,51.5,51.6,51.5,51.3,48.2,40.3,15.3,23.6,1.0
76520,20.3,14.0,50.1,1.6,51.4,51.6,51.4,51.3,48.2,40.3,15.3,27.4,1.1
76530,20.3,14.0,50.1,1.7,51.5,51.6,51.4,51.3,48.1,40.0,15.3,50.0,1.0
76540,20.3,14.0,50.2,1.5,51.5,51.6,51.4,51.3,47.9,39.4,15.3,51.0,1.0
76550,20.3,14.0,50.2,1.7,51.6,51.6,51.5,51.3,47.9,39.2,15.2,51.2,1.0
76560,20.3,14.0,50.2,1.6,51.5,51.6,51.5,51.3,47.4,38.8,15.1,51.2,1.0
76570,20.3,13.9,49.9,1.8,51.5,51.6,51.4,51.2,47.4,38.2,15.1,51.3,1.0
76580,20.4,14.0,49.9,1.6,51.6,51.6,51.4,51.2,47.9,37.8,15.1,51.3,1.0
76590,20.4,14.1,50.1,1.8,51.6,51.6,51.4,51.2,47.7,37.5,15.2,51.3,1.0
76600,20.4,14.0,50.0,1.6,51.6,51.6,51.4,51.1,47.4,37.5,15.0,51.3,1.0
76610,20.4,14.1,49.9,1.8,51.6,51.6,51.4,51.1,47.5,37.1,15.0,51.3,1.0
76620,20.4,14.1,50.2,1.6,51.6,51.6,51.4,51.1,47.2,37.0,15.1,51.3,1.0
76630,20.4,14.0,49.9,1.8,51.6,51.6,51.4,51.2,46.7,36.6,15.1,51.3,1.0
76640,20.4,14.1,50.2,1.5,51.6,51.6,51.4,51.0,46.7,36.5,15.1,51.3,0.0
76650,20.4,14.1,50.0,1.7,51.6,51.6,51.4,50.9,47.0,37.2,15.1,51.3,0.0
76660,20.4,14.1,50.2,1.6,51.6,51.6,51.4,51.0,46.9,37.3,15.1,51.3,0.0
76670,20.4,14.0,50.1,1.7,51.6,51.6,51.4,51.0,46.9,37.2,15.1,51.3,0.0
76680,20.3,14.0,49.9,1.6,51.6,51.6,51.4,51.0,46.7,37.1,15.1,51.2,0.0
76690,20.3,13.9,49.8,1.7,51.6,51.6,51.4,51.0,46.6,37.0,15.1,51.1,0.0
76700,20.2,13.9,49.8,1.6,51.6,51.6,51.4,51.0,46.6,36.9,15.1,51.0,0.0
76710,20.3,13.9,50.1,1.7,51.6,51.6,51.4,50.9,46.7,36.9,15.1,50.9,0.0
76720,20.2,13.9,50.1,1.6,51.6,51.6,51.4,50.9,47.2,37.0,15.2,50.8,0.0
76730,20.1,13.8,50.0,1.7,51.5,51.6,51.4,50.9,47.3,36.9,15.2,50.7,0.0
76740,20.1,13.8,50.0,1.6,51.5,51.6,51.4,50.9,47.2,36.9,15.2,50.5,0.0
76750,20.1,13.8,49.9,1.7,51.6,51.6,51.4,51.0,46.9,36.9,15.2,50.4,0.0
76760,20.1,13.8,49.9,1.6,51.6,51.6,51.4,51.0,46.5,36.9,15.2,50.3,0.0
76770,20.1,13.8,50.0,1.7,51.6,51.6,51.4,51.0,46.6,36.9,15.3,50.2,0.0
76780,20.2,13.8,50.0,1.6,51.6,51.6,51.4,51.0,46.8,36.9,15.3,50.1,0.0
76790,20.2,13.9,50.0,1.7,51.5,51.6,51.4,50.9,46.6,36.9,15.3,50.0,0.0
76800,20.3,13.9,50.1,1.6,51.5,51.6,51.4,51.0,47.0,36.9,15.3,49.9,0.0
76810,20.3,14.0,50.1,1.7,51.5,51.6,51.4,51.0,47.1,37.0,15.4,49.8,0.0
76820,20.4,14.0,50.0,1.6,51.3,51.6,51.4,51.0,46.8,37.0,15.4,49.7,0.0
76830,20.4,14.1,50.2,1.7,51.3,51.6,51.4,51.0,46.7,37.0,15.4,49.5,0.0
76840,20.4,14.1,50.2,1.5,51.3,51.6,51.4,51.0,46.9,37.0,15.4,49.5,0.0
76850,20.4,14.1,50.0,1.7,51.3,51.6,51.4,51.0,46.9,37.0,15.4,49.3,0.0
76860,20.4,14.0,49.9,1.5,51.4,51.6,51.4,51.0,46.9,37.0,15.5,49.2,0.0
76870,20.3,13.9,49.7,1.7,51.4,51.6,51.4,51.0,46.8,36.9,15.5,49.1,0.0
76880,20.3,13.9,49.8,1.6,51.3,51.6,51.4,51.0,46.8,37.0,15.5,49.0,0.0
76890,20.3,14.0,50.1,1.8,51.4,51.6,51.4,51.0,46.6,37.0,15.5,48.9,0.0
76900,20.3,13.9,49.8,1.6,51.3,51.6,51.3,50.9,46.6,37.0,15.5,48.8,0.0
76910,20.3,13.9,49.7,1.8,51.5,51.6,51.4,51.0,46.7,37.0,15.6,48.7,0.0
76920,20.3,13.9,49.6,1.6,51.5,51.6,51.4,51.0,47.0,36.9,15.6,48.6,0.0
76930,20.2,13.8,49.6,1.7,51.5,51.6,51.4,51.0,46.8,36.9,15.6,48.5,0.0
76940,20.3,13.9,49.8,1.6,51.3,51.6,51.4,51.0,46.7,36.9,15.6,48.3,0.0
76950,20.2,13.9,49.7,1.7,51.3,51.6,51.4,50.9,46.6,36.9,15.6,48.2,0.0
76960,20.2,13.9,49.7,1.5,51.3,51.6,51.4,50.9,46.8,36.9,15.6,48.1,0.0
76970,20.3,13.9,49.7,1.8,51.5,51.6,51.4,50.9,46.7,37.0,15.7,48.0,0.0
76980,20.3,13.9,49.6,1.6,51.4,51.6,51.4,50.9,46.9,37.0,15.7,47.9,0.0
76990,20.3,13.9,49.8,1.7,51.4,51.6,51.4,50.9,46.8,36.9,15.7,47.8,0.0
77000,20.3,14.0,49.8,1.6,51.5,51.6,51.4,50.9,46.7,36.9,15.7,47.7,0.0
77010,20.4,14.0,49.9,1.7,51.5,51.6,51.4,51.0,46.7,36.9,15.7,47.6,0.0
77020,20.4,14.0,49.8,1.6,51.5,51.6,51.4,51.0,46.8,36.9,15.7,47.5,0.0
77030,20.4,14.0,49.8,1.7,51.5,51.6,51.4,51.0,46.8,37.0,15.8,47.4,0.0
77040,20.4,14.0,50.0,1.6,51.5,51.6,51.4,51.0,46.8,36.9,15.8,47.3,0.0
77050,20.3,14.0,49.9,1.8,51.3,51.6,51.4,51.0,46.7,36.9,15.8,47.2,0.0
77060,20.3,14.0,49.8,1.6,51.5,51.6,51.4,51.0,46.7,36.9,15.8,47.1,0.0
77070,20.3,13.9,49.9,1.8,51.5,51.6,51.4,51.0,46.7,36.9,15.8,47.1,0.0
77080,20.2,13.9,49.9,1.6,51.5,51.6,51.4,51.0,46.6,37.0,15.8,47.0,0.0
77090,20.2,13.9,50.0,1.7,51.3,51.6,51.4,51.0,46.7,36.9,15.8,46.9,0.0
77100,20.3,13.9,49.9,1.6,51.4,51.6,51.4,50.9,46.8,36.9,15.9,46.8,0.0
77110,20.3,13.9,50.0,1.7,51.4,51.6,51.4,51.0,46.9,36.9,15.9,46.7,0.0
77120,20.2,13.9,49.7,1.6,51.4,51.6,51.4,51.0,46.9,37.0,15.9,46.6,0.0
77130,20.2,13.9,50.0,1.7,51.4,51.6,51.4,51.0,46.8,37.0,15.9,46.5,0.0
77140,20.2,13.9,49.9,1.6,51.4,51.6,51.4,51.0,46.7,37.0,15.9,46.4,0.0
77150,20.2,13.9,49.9,1.7,51.5,51.6,51.4,51.0,46.8,36.9,15.9,46.3,0.0
77160,20.3,13.9,49.8,1.6,51.4,51.6,51.4,51.0,46.6,36.9,16.0,46.2,0.0
77170,20.2,13.9,49.8,1.7,51.3,51.6,51.4,51.0,46.6,36.9,16.0,46.1,0.0
77180,20.2,13.9,50.2,1.6,51.5,51.6,51.4,51.0,46.6,36.9,16.0,46.0,0.0
77190,20.3,13.9,49.8,1.7,51.5,51.6,51.4,51.0,46.7,37.0,16.0,46.0,0.0
77200,20.3,13.9,50.0,1.6,51.5,51.6,51.4,50.9,46.7,37.0,16.0,45.9,0.0
77210,20.3,13.9,49.9,1.8,51.5,51.6,51.4,50.9,46.7,37.0,16.0,45.8,0.0
77220,20.3,13.9,50.1,1.6,51.5,51.6,51.4,50.9,46.8,37.0,16.0,45.7,0.0
77230,20.3,13.9,49.8,1.7,51.5,51.6,51.4,50.9,46.9,37.0,16.1,45.6,0.0
77240,20.3,14.0,50.2,1.5,51.5,51.6,51.4,51.0,46.8,37.0,16.1,45.5,0.0
77250,20.3,14.0,50.2,1.7,51.5,51.6,51.4,51.0,46.7,36.9,16.1,45.4,0.0
77260,20.4,14.0,50.2,1.5,51.5,51.6,51.4,50.9,46.7,36.9,16.1,45.4,0.0
77270,20.3,14.0,50.2,1.7,51.5,51.6,51.4,50.9,46.6,36.9,16.1,45.2,0.0
77280,20.3,14.0,50.1,1.6,51.6,51.6,51.3,50.9,46.7,36.9,16.1,45.2,0.7
77290,20.3,14.0,50.1,1.7,51.6,51.6,51.3,50.9,46.7,37.0,16.5,45.1,1.0
77300,20.2,13.9,50.1,1.6,51.4,51.6,51.4,51.0,46.7,37.0,16.8,45.0,1.0
77310,20.2,13.9,50.1,1.7,51.3,51.6,51.3,50.9,46.6,37.0,16.6,44.9,1.0
77320,20.2,13.9,50.1,1.6,51.3,51.6,51.4,50.9,46.6,37.0,14.9,44.8,1.0
77330,20.2,13.9,50.1,1.8,51.3,51.6,51.4,50.9,46.7,37.0,14.1,44.7,1.0
77340,20.2,13.9,50.0,1.6,51.3,51.6,51.4,50.9,46.7,37.0,14.7,44.7,1.0
77350,20.3,13.9,50.1,1.7,51.3,51.6,51.4,51.0,46.7,36.9,15.0,44.6,1.0
77360,20.2,13.9,49.8,1.6,51.4,51.5,51.3,50.9,46.7,36.9,15.1,44.5,1.0
77370,20.2,13.9,50.1,1.8,51.4,51.6,51.4,51.0,46.6,36.9,15.1,44.4,1.0
77380,20.2,13.9,49.9,1.6,51.3,51.6,51.3,51.0,46.7,36.9,15.1,44.3,1.0
77390,20.3,13.9,50.2,1.7,51.2,51.6,51.3,50.9,46.7,37.0,15.1,44.3,1.0
77400,20.3,14.0,50.2,1.5,51.1,51.6,51.4,51.0,46.8,37.0,15.2,44.2,1.0
77410,20.3,14.0,50.2,1.8,51.3,51.6,51.4,51.0,46.7,37.0,15.1,44.1,1.0
77420,20.3,14.0,50.1,1.6,51.4,51.6,51.3,50.9,46.7,37.0,15.0,44.6,1.0
77430,20.3,14.0,50.1,1.7,51.4,51.6,51.3,50.9,46.5,36.9,15.1,50.7,1.0
77440,20.4,14.0,50.2,1.6,51.3,51.6,51.3,50.9,46.5,36.7,15.0,51.2,1.0
77450,20.3,14.0,50.2,1.7,51.4,51.6,51.3,50.9,46.2,35.7,15.0,51.3,1.0
77460,20.3,14.0,50.3,1.6,51.5,51.6,51.3,50.9,45.8,35.4,15.1,51.3,1.0
77470,20.3,14.0,50.3,1.8,51.5,51.6,51.3,50.9,46.0,35.3,15.0,51.3,1.0
77480,20.2,13.9,50.2,1.6,51.5,51.6,51.3,50.8,45.9,34.9,15.0,51.3,1.0
77490,20.2,13.9,50.2,1.8,51.5,51.6,51.3,50.9,45.8,35.1,15.0,51.3,1.0
77500,20.2,13.9,50.4,1.6,51.4,51.6,51.3,50.8,45.8,34.8,15.2,51.3,1.0
77510,20.2,13.9,50.3,1.8,51.4,51.6,51.3,50.7,45.2,34.3,15.1,51.3,1.0
77520,20.2,13.9,50.2,1.6,51.5,51.6,51.3,50.7,44.7,34.3,14.7,51.3,1.0
77530,20.2,13.9,50.0,1.7,51.6,51.6,51.3,50.8,44.8,34.3,14.9,51.3,0.6
77540,20.2,13.9,50.1,1.6,51.5,51.6,51.3,50.7,44.6,34.5,14.9,51.3,0.0
77550,20.2,13.9,50.2,1.7,51.5,51.5,51.3,50.6,44.6,34.8,14.9,51.2,0.0
77560,20.2,13.9,50.0,1.6,51.4,51.6,51.3,50.7,44.9,34.8,14.9,51.2,0.0
77570,20.2,13.9,49.8,1.7,51.3,51.6,51.3,50.6,44.4,34.6,14.9,51.2,0.0
77580,20.3,13.9,50.0,1.6,51.4,51.6,51.3,50.7,44.3,34.4,14.9,51.1,0.0
77590,20.3,14.0,50.0,1.7,51.2,51.6,51.3,50.7,44.6,34.4,14.9,51.1,0.0
77600,20.3,14.0,50.1,1.6,51.3,51.6,51.2,50.7,44.6,34.3,15.0,51.0,0.0
77610,20.3,14.0,50.1,1.8,51.4,51.6,51.2,50.7,44.3,34.2,15.0,50.9,0.0
77620,20.4,14.0,50.1,1.5,51.4,51.5,51.2,50.7,44.5,34.3,15.0,50.8,0.0
77630,20.3,14.0,49.8,1.7,51.4,51.5,51.2,50.7,44.8,34.2,15.0,50.7,0.0
77640,20.4,14.0,49.8,1.5,51.4,51.6,51.2,50.6,45.0,34.3,15.0,50.6,0.0
77650,20.3,14.0,50.1,1.7,51.5,51.5,51.2,50.7,44.8,34.3,15.0,50.5,0.0
77660,20.4,14.0,49.8,1.6,51.5,51.5,51.2,50.7,44.7,34.2,15.1,50.4,0.0
77670,20.4,14.0,49.9,1.7,51.5,51.5,51.2,50.7,44.3,34.2,15.1,50.3,0.0
77680,20.4,14.0,50.1,1.5,51.5,51.5,51.2,50.7,43.9,34.2,15.1,50.1,0.0
77690,20.3,14.0,50.2,1.7,51.5,51.6,51.2,50.7,44.3,34.2,15.1,50.0,0.0
77700,20.3,14.0,50.0,1.6,51.5,51.6,51.2,50.7,44.2,34.2,15.2,49.9,0.0
77710,20.3,13.9,49.9,1.7,51.6,51.6,51.2,50.7,44.1,34.2,15.2,49.8,0.0
77720,20.2,13.8,49.7,1.5,51.5,51.5,51.2,50.7,44.6,34.3,15.2,49.7,0.0
77730,20.2,13.8,50.0,1.7,51.5,51.5,51.2,50.7,44.9,34.3,15.2,49.6,0.0
77740,20.2,13.8,50.0,1.6,51.4,51.5,51.2,50.7,45.1,34.3,15.2,49.5,0.0
77750,20.2,13.8,49.8,1.7,51.4,51.5,51.2,50.7,44.7,34.3,15.2,49.4,0.0
77760,20.2,13.8,49.8,1.6,51.3,51.5,51.2,50.7,44.5,34.3,15.3,49.3,0.0
77770,20.2,13.9,50.1,1.8,51.5,51.5,51.2,50.6,44.3,34.3,15.3,49.2,0.0
77780,20.2,13.9,49.8,1.6,51.5,51.5,51.2,50.6,44.4,34.3,15.3,49.1,0.0
77790,20.2,13.8,49.6,1.8,51.3,51.5,51.2,50.6,44.6,34.3,15.3,49.0,0.0
77800,20.2,13.9,49.9,1.6,51.4,51.5,51.2,50.7,44.4,34.3,15.3,48.9,0.0
77810,20.2,13.9,49.8,1.8,51.3,51.5,51.2,50.7,44.0,34.3,15.3,48.7,0.0
77820,20.2,13.9,49.8,1.6,51.5,51.5,51.2,50.7,44.3,34.3,15.4,48.7,0.0
77830,20.3,14.0,50.0,1.7,51.5,51.5,51.2,50.7,44.5,34.3,15.4,48.5,0.0
77840,20.4,14.0,49.9,1.6,51.5,51.5,51.2,50.7,44.4,34.3,15.4,48.4,0.0
77850,20.4,14.0,49.6,1.7,51.5,51.5,51.2,50.7,44.8,34.3,15.4,48.4,0.0
77860,20.5,14.1,49.9,1.6,51.5,51.5,51.2,50.7,44.5,34.3,15.4,48.3,0.0
77870,20.4,14.0,49.7,1.7,51.5,51.5,51.2,50.7,44.4,34.3,15.4,48.2,0.0
77880,20.4,14.0,49.9,1.5,51.5,51.5,51.2,50.7,44.4,34.3,15.5,48.1,0.0
77890,20.4,14.0,49.8,1.8,51.5,51.5,51.2,50.7,44.3,34.3,15.5,48.0,0.0
77900,20.4,14.0,49.8,1.6,51.4,51.5,51.2,50.7,44.7,34.3,15.5,47.9,0.0
77910,20.3,13.9,49.9,1.7,51.5,51.5,51.2,50.6,44.4,34.3,15.5,47.7,0.0
77920,20.3,13.9,49.7,1.5,51.5,51.5,51.2,50.6,44.2,34.3,15.5,47.6,0.0
77930,20.3,13.9,49.8,1.8,51.4,51.5,51.2,50.6,44.3,34.3,15.5,47.6,0.0
77940,20.2,13.9,49.7,1.6,51.5,51.5,51.2,50.7,44.4,34.3,15.5,47.4,0.0
77950,20.2,13.9,50.1,1.7,51.5,51.5,51.2,50.7,44.5,34.3,15.6,47.4,0.0
77960,20.3,13.9,49.8,1.6,51.5,51.5,51.2,50.7,44.4,34.3,15.6,47.3,0.0
77970,20.2,13.9,49.8,1.7,51.4,51.5,51.2,50.7,44.3,34.3,15.6,47.2,0.0
77980,20.3,13.9,49.9,1.6,51.5,51.5,51.2,50.7,44.3,34.3,15.6,47.1,0.0
77990,20.3,13.9,49.7,1.7,51.5,51.5,51.2,50.7,44.1,34.3,15.6,47.0,0.0
78000,20.3,13.9,49.9,1.6,51.3,51.5,51.2,50.7,44.3,34.3,15.6,46.9,0.0
78010,20.3,14.0,49.8,1.7,51.5,51.5,51.2,50.6,44.4,34.3,15.7,46.8,0.0
78020,20.3,14.0,49.9,1.6,51.4,51.5,51.2,50.6,44.3,34.3,15.7,46.7,0.0
78030,20.3,14.0,50.1,1.7,51.5,51.5,51.2,50.6,44.4,34.3,15.7,46.6,0.0
78040,20.3,14.0,50.1,1.6,51.5,51.5,51.2,50.6,44.5,34.3,15.7,46.5,0.0
78050,20.4,14.0,50.0,1.7,51.5,51.5,51.2,50.6,44.5,34.3,15.7,46.4,0.0
78060,20.4,14.0,49.9,1.6,51.4,51.5,51.2,50.6,44.4,34.3,15.7,46.3,0.0
78070,20.4,14.0,49.8,1.6,51.4,51.5,51.2,50.6,44.4,34.3,15.8,46.3,0.0
78080,20.3,14.0,50.0,1.6,51.4,51.5,51.2,50.7,44.4,34.3,15.8,46.2,0.0
78090,20.2,13.9,49.7,1.7,51.5,51.5,51.2,50.7,44.2,34.3,15.8,46.1,0.0
78100,20.2,13.8,49.7,1.6,51.3,51.5,51.2,50.7,44.2,34.3,15.8,46.0,0.0
78110,20.2,13.8,49.8,1.6,51.3,51.5,51.2,50.7,44.2,34.3,15.8,45.9,0.0
78120,20.1,13.8,50.1,1.6,51.5,51.5,51.2,50.7,44.2,34.3,15.8,45.8,0.0
78130,20.2,13.8,49.9,1.7,51.5,51.5,51.2,50.7,44.2,34.3,15.8,45.7,0.0
78140,20.2,13.9,49.9,1.6,51.5,51.5,51.2,50.6,44.4,34.3,15.9,45.7,0.0
78150,20.2,13.9,49.9,1.6,51.3,51.5,51.2,50.6,44.4,34.3,15.9,45.6,0.0
78160,20.2,13.8,49.9,1.7,51.4,51.5,51.2,50.6,44.4,34.3,15.9,45.5,0.0
78170,20.2,13.8,49.8,1.6,51.4,51.5,51.2,50.6,44.4,34.3,15.9,45.4,0.0
78180,20.2,13.9,50.1,1.7,51.4,51.5,51.2,50.6,44.3,34.3,15.9,45.4,0.0
78190,20.3,13.9,49.8,1.6,51.5,51.5,51.2,50.6,44.3,34.3,15.9,45.3,0.0
78200,20.3,14.0,50.1,1.7,51.4,51.5,51.2,50.7,44.1,34.3,15.9,45.2,0.0
78210,20.3,14.0,50.2,1.6,51.4,51.5,51.2,50.7,44.0,34.3,16.0,45.1,1.3
78220,20.4,14.0,49.9,1.7,51.5,51.5,51.2,50.7,44.1,34.3,17.0,45.0,1.8
78230,20.4,14.0,50.1,1.6,51.5,51.5,51.2,50.7,44.3,34.3,16.6,44.9,1.7
78240,20.4,14.0,49.8,1.8,51.4,51.5,51.2,50.7,44.4,34.3,18.0,44.9,1.7
78250,20.4,14.0,49.7,1.6,51.4,51.5,51.2,50.6,44.3,34.3,16.0,44.8,1.7
78260,20.4,14.0,49.9,1.8,51.4,51.5,51.2,50.6,44.3,34.3,15.4,44.7,1.7
78270,20.4,14.0,49.9,1.6,51.4,51.5,51.2,50.6,44.3,34.3,15.2,44.6,1.7
78280,20.4,14.0,49.9,1.8,51.3,51.5,51.2,50.6,44.3,34.3,15.2,44.5,1.7
78290,20.4,14.0,50.1,1.6,51.4,51.5,51.2,50.6,44.3,34.3,15.1,44.5,1.7
78300,20.3,14.0,49.8,1.8,51.2,51.5,51.2,50.6,44.2,34.3,15.1,44.4,1.7
78310,20.3,14.0,50.0,1.6,51.2,51.5,51.2,50.6,44.2,34.3,15.0,44.3,1.7
78320,20.3,14.0,50.0,1.7,51.3,51.5,51.2,50.6,44.2,34.3,15.0,46.0,1.7
78330,20.3,13.9,49.9,1.6,51.4,51.5,51.2,50.6,43.8,34.1,15.0,51.1,1.7
78340,20.3,13.9,50.0,1.7,51.5,51.5,51.2,50.6,43.6,33.4,15.0,51.2,1.7
78350,20.2,13.9,49.7,1.6,51.4,51.5,51.2,50.6,43.3,33.0,15.0,51.2,1.7
78360,20.3,13.9,49.9,1.8,51.4,51.5,51.2,50.5,42.1,32.7,14.9,51.2,1.7
78370,20.2,13.9,49.9,1.6,51.4,51.5,51.2,50.6,41.7,32.4,15.0,51.2,1.7
78380,20.2,13.9,49.9,1.8,51.5,51.5,51.1,50.6,41.7,32.6,14.9,51.2,1.7
78390,20.2,13.8,49.8,1.6,51.5,51.5,51.1,50.4,41.5,32.3,14.9,51.2,0.0
78400,20.2,13.8,49.9,1.8,51.4,51.5,51.1,50.3,40.6,32.9,14.9,51.2,0.0
78410,20.2,13.8,49.7,1.6,51.4,51.5,51.1,50.3,41.3,32.9,14.9,51.2,0.0
78420,20.2,13.9,49.6,7.4,51.5,51.5,51.1,50.3,41.7,32.6,14.9,51.2,0.0
78430,20.3,13.9,49.9,35.2,51.5,51.5,51.0,50.4,41.1,32.5,14.9,51.1,0.0
78440,20.3,13.9,49.9,25.8,51.5,51.5,51.0,50.4,41.2,32.4,14.9,51.1,0.0
78450,20.3,14.0,49.7,25.6,51.5,51.5,51.0,50.4,41.1,32.4,15.0,51.0,0.0
78460,20.4,14.0,50.1,20.5,51.4,51.5,51.1,50.3,41.0,32.3,15.0,50.9,0.0
78470,20.4,14.0,50.0,380.9,51.4,51.5,51.1,50.3,41.3,32.4,15.0,50.8,0.0
78480,20.4,14.0,50.1,320.5,51.4,51.5,51.1,50.4,40.4,32.3,15.0,50.6,0.0
78490,20.3,14.0,50.4,360.6,51.4,51.5,51.1,50.5,39.4,32.3,15.0,50.5,0.0
78500,20.3,14.0,50.4,360.4,51.2,51.5,51.1,50.5,40.6,32.4,15.1,50.3,0.0
78510,20.3,14.0,50.6,352.8,51.3,51.5,51.1,50.3,41.8,32.4,15.1,50.2,0.0
78520,20.2,13.9,50.6,360.3,51.4,51.5,51.0,50.2,41.8,32.3,15.1,50.1,0.0
78530,20.1,13.9,50.8,367.9,51.2,51.5,51.1,50.2,41.4,32.3,15.1,49.9,0.0
78540,20.1,13.8,50.4,373.7,51.4,51.5,51.1,50.2,41.1,32.3,15.2,49.8,0.0
78550,20.0,13.8,50.7,376.3,51.2,51.5,51.1,50.3,40.9,32.3,15.2,49.6,0.0
78560,20.0,13.8,50.7,376.9,51.1,51.5,51.1,50.3,40.5,32.4,15.2,49.4,0.0
78570,20.0,13.7,50.6,371.7,50.9,51.5,51.1,50.2,41.2,32.4,15.2,49.3,0.0
78580,19.9,13.8,50.7,365.3,51.3,51.5,51.1,50.3,40.5,32.5,15.2,49.1,0.0
78590,19.9,13.7,50.5,363.0,51.2,51.5,51.1,50.3,40.7,32.4,15.2,49.0,0.0
78600,19.9,13.7,50.6,365.1,51.3,51.5,51.1,50.3,40.7,32.4,15.3,48.8,0.0
78610,19.9,13.8,51.0,371.5,51.2,51.4,51.1,50.2,40.9,32.4,15.3,48.6,0.0
78620,19.9,13.8,50.9,371.5,51.3,51.4,51.1,50.2,41.3,32.5,15.3,48.5,0.0
78630,20.0,13.8,50.8,368.5,51.1,51.4,51.1,50.1,41.6,32.5,15.3,48.4,0.0
78640,20.0,13.8,51.0,370.7,51.2,51.4,51.1,50.1,41.6,32.5,15.3,48.2,0.0
78650,20.0,13.8,50.9,366.5,51.3,51.4,51.1,50.2,40.9,32.5,15.4,48.1,0.0
78660,20.1,13.9,51.0,368.0,51.3,51.4,51.1,50.2,41.2,32.5,15.4,47.9,0.0
78670,20.1,13.9,51.0,369.2,51.3,51.4,51.1,50.1,41.1,32.6,15.4,47.7,0.0
78680,20.1,13.9,50.9,371.0,51.3,51.4,51.1,50.1,41.1,32.6,15.4,47.6,0.0
78690,20.1,13.9,50.7,372.3,51.3,51.4,51.1,50.1,41.1,32.6,15.5,47.4,0.0
78700,20.2,14.0,51.1,378.0,51.2,51.4,51.1,50.1,41.1,32.6,15.5,47.3,0.0
78710,20.2,14.0,50.7,378.1,51.4,51.4,51.1,50.1,41.0,32.6,15.5,47.2,0.0
78720,20.2,14.0,50.7,376.2,51.2,51.4,51.1,50.1,41.2,32.6,15.5,47.0,0.0
78730,20.2,14.0,50.4,380.7,51.2,51.4,51.1,50.1,41.2,32.6,15.6,46.9,0.0
78740,20.3,14.0,50.6,380.8,51.3,51.4,51.1,50.0,41.3,32.6,15.6,46.7,0.0
78750,20.3,14.0,50.5,376.4,51.2,51.4,51.1,50.0,41.3,32.7,15.6,46.6,0.0
78760,20.3,14.0,50.2,380.8,51.2,51.4,51.1,50.1,41.5,32.7,15.6,46.5,0.0
78770,20.3,14.0,50.2,381.3,51.0,51.4,51.1,50.1,41.8,32.7,15.6,46.4,0.0
78780,20.3,13.9,50.0,379.1,51.3,51.4,51.1,50.1,41.4,32.7,15.6,46.3,0.0
78790,20.3,13.9,50.0,378.7,51.3,51.4,51.0,50.1,41.4,32.7,15.7,46.2,0.0
78800,20.2,13.9,50.0,373.5,51.3,51.4,51.0,50.1,41.2,32.8,15.7,46.0,0.0
78810,20.2,13.9,49.9,371.7,51.2,51.4,51.0,50.2,41.5,32.8,15.7,45.9,0.0
78820,20.1,13.8,49.7,369.7,51.3,51.4,51.0,50.2,41.4,32.9,15.7,45.8,0.0
78830,20.1,13.8,49.7,368.1,51.3,51.4,51.1,50.1,41.4,32.9,15.7,45.7,0.0
78840,20.0,13.7,49.4,365.1,51.2,51.4,51.1,50.0,41.7,32.8,15.7,45.5,0.0
78850,20.0,13.6,49.3,363.0,51.3,51.4,51.1,50.1,41.4,32.8,15.8,45.4,0.0
78860,20.0,13.6,49.3,360.9,51.2,51.4,51.1,50.1,41.6,32.9,15.8,45.3,0.0
78870,20.0,13.6,49.1,363.9,51.2,51.4,51.1,50.1,41.7,33.0,15.8,45.1,0.0
78880,20.0,13.6,49.1,364.2,51.3,51.4,51.1,50.1,42.0,33.0,15.8,45.0,0.0
78890,20.0,13.6,49.1,363.4,51.3,51.4,51.1,50.1,41.9,33.0,15.8,44.9,0.0
78900,20.0,13.6,49.1,363.9,51.3,51.4,51.1,50.2,41.7,33.0,15.8,44.7,0.0
78910,20.0,13.6,49.2,368.8,51.4,51.4,51.1,50.2,41.9,33.0,15.9,44.6,0.0
78920,20.1,13.6,49.1,364.1,51.3,51.4,51.0,50.2,41.6,33.0,15.9,44.5,0.0
78930,20.1,13.7,49.2,363.9,51.3,51.4,51.1,50.1,41.8,33.0,15.9,44.3,0.0
78940,20.1,13.7,49.1,363.5,51.2,51.4,51.1,50.1,41.9,33.1,15.9,44.2,0.0
78950,20.1,13.7,49.0,362.7,51.2,51.4,51.1,50.1,42.0,33.1,16.0,44.1,0.0
78960,20.2,13.7,49.2,366.1,51.3,51.4,51.0,50.1,42.1,33.2,16.0,44.0,0.0
78970,20.2,13.7,49.2,362.3,51.2,51.4,51.0,50.0,42.4,33.3,16.0,43.9,0.0
78980,20.2,13.8,49.0,362.3,51.2,51.4,51.1,50.1,42.3,33.2,16.0,43.8,0.0
78990,20.3,13.8,49.1,362.7,51.1,51.4,51.1,50.1,41.9,33.2,16.0,43.6,0.0
79000,20.2,13.8,49.1,363.5,51.0,51.4,51.1,50.1,42.0,33.1,16.1,43.5,0.0
79010,20.3,13.8,49.0,367.7,51.2,51.4,51.1,50.2,42.1,33.2,16.1,43.4,0.0
79020,20.3,13.8,48.9,363.7,51.1,51.4,51.0,50.2,42.2,33.3,16.1,43.3,0.0
79030,20.3,13.8,48.9,363.8,51.0,51.4,51.1,50.2,42.3,33.4,16.1,43.2,0.0
79040,20.2,13.8,49.1,363.6,51.2,51.3,51.0,50.2,42.2,33.4,16.1,43.2,0.0
79050,20.3,13.8,49.2,363.1,51.2,51.4,51.0,50.2,42.3,33.4,16.1,43.1,0.0
79060,20.2,13.8,49.0,363.2,50.9,51.3,51.1,50.2,42.3,33.4,16.2,43.0,0.0
79070,20.2,13.7,49.0,368.0,51.3,51.4,51.0,50.1,42.5,33.4,16.2,42.9,0.0
79080,20.1,13.7,48.9,363.3,51.4,51.4,51.0,50.1,42.5,33.4,16.2,42.8,0.0
79090,20.1,13.6,49.1,362.9,51.4,51.4,51.0,50.1,42.4,33.4,16.2,42.6,0.0
79100,20.1,13.6,49.2,362.7,51.2,51.4,51.0,50.2,42.6,33.5,16.2,42.5,0.0
79110,20.0,13.5,48.8,363.0,51.1,51.4,51.0,50.2,42.6,33.6,16.2,42.4,1.1
79120,19.9,13.5,49.0,363.4,51.2,51.4,51.0,50.2,42.6,33.6,16.8,42.3,1.7
79130,20.0,13.5,49.1,363.3,51.3,51.4,51.0,50.2,42.6,33.7,16.8,42.2,1.7
79140,20.0,13.5,49.1,363.9,51.4,51.4,51.0,50.2,42.7,33.7,13.7,42.1,1.7
79150,20.0,13.5,49.1,363.9,51.3,51.4,51.0,50.2,42.6,33.7,13.9,42.0,1.7
79160,20.0,13.6,49.1,364.3,51.4,51.4,51.0,50.2,42.6,33.8,14.9,41.9,1.7
79170,20.0,13.6,49.2,363.9,51.2,51.4,51.0,50.2,42.8,33.8,14.9,41.8,1.7
79180,20.1,13.6,49.0,364.3,51.0,51.4,51.0,50.2,42.8,33.8,15.0,41.7,1.7
79190,20.1,13.7,49.2,364.8,51.3,51.4,51.0,50.2,43.1,33.8,15.0,41.6,1.7
79200,20.1,13.7,49.1,369.4,51.4,51.4,51.0,50.2,43.1,33.8,15.0,41.5,1.7
79210,20.1,13.7,49.2,364.8,51.4,51.4,51.0,50.2,43.0,33.9,15.0,41.4,1.7
79220,20.2,13.7,49.2,365.1,51.0,51.4,51.0,50.2,42.9,33.8,15.0,45.5,1.8
79230,20.2,13.8,49.2,364.3,51.2,51.4,51.0,50.2,42.7,33.2,15.0,51.0,1.7
79240,20.2,13.8,49.4,363.1,51.1,51.4,51.0,50.1,41.9,32.9,15.0,51.1,1.7
79250,20.3,13.8,49.2,365.5,51.0,51.4,51.0,50.1,41.5,32.9,14.9,51.1,1.7
79260,20.3,13.8,49.3,360.0,50.9,51.4,51.0,50.0,40.9,32.5,14.9,51.1,1.7
79270,20.3,13.9,49.7,362.7,51.0,51.3,51.0,49.9,40.6,32.3,15.0,51.1,1.7
79280,20.3,13.9,49.4,358.1,51.0,51.4,51.0,49.9,40.6,32.0,14.9,51.1,1.7
79290,20.3,13.9,49.6,356.2,51.1,51.4,51.0,49.7,40.4,32.0,14.9,51.1,0.0
79300,20.3,13.9,49.7,355.9,51.2,51.4,51.0,50.0,40.1,32.0,14.9,51.0,0.0
79310,20.3,13.9,49.3,355.9,51.2,51.3,50.9,49.9,40.7,32.5,14.9,51.0,0.0
79320,20.3,13.9,49.6,355.9,51.3,51.3,50.9,49.6,41.2,32.7,14.9,51.0,0.0
79330,20.2,13.9,49.6,356.5,50.7,51.3,50.9,49.7,40.3,32.5,14.9,50.9,0.0
79340,20.2,13.8,49.5,357.4,51.0,51.3,50.9,49.9,40.6,32.5,15.0,50.8,0.0
79350,20.2,13.8,49.5,357.4,51.2,51.3,50.9,49.8,40.2,32.5,15.0,50.6,0.0
79360,20.2,13.8,49.6,358.3,51.0,51.3,50.9,49.8,40.9,32.4,15.0,50.5,0.0
79370,20.0,13.7,49.5,358.7,51.3,51.3,50.9,49.8,40.9,32.4,15.0,50.3,0.0
79380,20.0,13.6,49.6,358.7,51.3,51.3,50.9,49.9,40.1,32.4,15.1,50.2,0.0
79390,19.9,13.6,49.6,359.1,51.0,51.3,50.9,49.9,40.5,32.4,15.1,50.0,0.0
79400,19.9,13.6,49.8,359.2,51.0,51.3,50.9,49.9,40.9,32.4,15.1,49.9,0.0
79410,19.9,13.6,49.8,359.6,51.1,51.3,50.9,49.8,41.1,32.4,15.1,49.7,0.0
79420,19.9,13.6,49.8,363.7,51.1,51.3,50.9,49.7,41.1,32.4,15.2,49.5,0.0
79430,19.9,13.6,49.7,359.6,51.2,51.3,50.9,49.7,41.0,32.4,15.2,49.3,0.0
79440,20.0,13.6,49.7,364.2,51.0,51.3,50.9,49.9,40.7,32.4,15.2,49.2,0.0
79450,20.0,13.7,49.7,360.4,50.7,51.3,50.9,50.0,40.5,32.4,15.2,49.0,0.0
79460,20.1,13.7,49.7,360.6,51.2,51.3,50.9,49.8,41.3,32.4,15.2,48.9,0.0
79470,20.0,13.7,49.8,364.7,51.0,51.3,50.9,49.9,40.7,32.4,15.2,48.7,0.0
79480,20.1,13.8,49.7,359.3,51.0,51.3,50.9,50.0,41.3,32.5,15.3,48.6,0.0
79490,20.2,13.9,50.0,360.5,51.1,51.3,50.9,49.9,41.2,32.5,15.3,48.4,0.0
79500,20.2,13.9,50.2,360.9,51.0,51.3,50.9,49.9,41.1,32.5,15.3,48.3,0.0
79510,20.2,13.9,50.1,360.6,51.0,51.3,50.9,49.9,41.8,32.5,15.3,48.1,0.0
79520,20.2,13.9,50.1,360.2,51.0,51.3,50.9,49.9,41.5,32.6,15.3,48.0,0.0
79530,20.2,14.0,50.4,360.9,51.1,51.3,50.9,50.0,41.0,32.6,15.4,47.9,0.0
79540,20.3,13.9,49.9,361.1,50.9,51.3,50.9,50.0,41.1,32.6,15.4,47.7,0.0
79550,20.3,14.0,50.2,361.4,51.1,51.3,50.9,49.8,41.6,32.6,15.4,47.6,0.0
79560,20.3,14.0,50.0,361.7,51.0,51.3,50.9,49.8,41.5,32.6,15.5,47.5,0.0
79570,20.3,14.0,50.2,361.7,51.0,51.3,51.0,49.9,41.4,32.6,15.5,47.4,0.0
79580,20.3,14.0,50.3,362.2,50.9,51.3,50.9,49.9,41.4,32.5,15.5,47.2,0.0
79590,20.3,14.0,50.3,362.3,50.9,51.3,50.9,49.9,41.7,32.6,15.5,47.1,0.0
79600,20.3,14.0,50.4,362.5,50.7,51.3,50.9,49.9,42.3,32.6,15.5,46.9,0.0
79610,20.3,14.0,50.2,362.7,51.1,51.3,50.9,50.0,41.5,32.7,15.6,46.8,0.0
79620,20.3,14.0,50.3,367.9,51.1,51.3,50.9,50.0,41.4,32.7,15.6,46.7,0.0
79630,20.2,13.9,50.4,362.7,51.2,51.3,50.9,50.0,41.5,32.6,15.6,46.5,0.0
79640,20.1,13.8,50.3,363.2,51.2,51.3,50.9,50.0,41.9,32.6,15.6,46.4,0.0
79650,20.1,13.8,50.2,363.6,51.2,51.3,50.9,49.9,41.9,32.7,15.7,46.3,0.0
79660,20.0,13.7,50.2,363.4,51.0,51.3,50.9,50.0,41.7,32.7,15.7,46.1,0.0
79670,19.9,13.6,50.1,363.5,51.3,51.3,50.9,50.0,42.0,32.7,15.7,46.0,0.0
79680,19.9,13.7,50.4,368.0,51.1,51.3,50.9,50.0,42.5,32.7,15.7,45.9,0.0
79690,19.9,13.7,50.4,363.7,51.1,51.3,50.9,50.0,42.3,32.8,15.7,45.7,0.0
79700,19.9,13.7,50.5,363.8,51.1,51.3,50.9,50.1,41.9,32.8,15.8,45.6,0.0
79710,19.9,13.7,50.5,363.1,51.0,51.3,50.9,50.1,41.8,32.8,15.8,45.4,0.0
79720,19.9,13.7,50.2,363.9,50.9,51.3,50.9,50.1,41.8,32.8,15.8,45.3,0.0
79730,20.0,13.7,50.5,364.0,50.8,51.3,50.9,50.1,42.3,32.8,15.8,45.2,0.0
79740,20.0,13.8,50.4,364.3,51.0,51.3,50.9,50.1,42.3,32.9,15.8,45.1,0.0
79750,20.1,13.8,50.2,364.6,50.9,51.3,51.0,50.1,42.3,33.1,15.9,45.0,0.0
79760,20.1,13.9,50.4,364.7,51.1,51.3,51.0,50.1,42.4,33.2,15.9,44.8,0.0
79770,20.1,13.8,50.5,364.8,51.1,51.2,51.0,50.1,42.7,33.0,15.9,44.7,0.0
79780,20.2,13.9,50.5,365.0,51.1,51.3,51.0,50.1,42.6,33.0,15.9,44.6,0.0
79790,20.2,13.9,50.4,365.3,51.1,51.3,51.0,50.1,42.3,32.9,15.9,44.5,0.0
79800,20.2,13.9,50.5,365.5,51.1,51.3,51.0,50.1,42.2,33.0,15.9,44.4,0.0
79810,20.2,13.9,50.2,369.9,50.8,51.3,50.9,50.2,42.5,33.0,16.0,44.2,0.0
79820,20.2,14.0,50.4,369.5,51.0,51.3,50.9,50.1,42.7,33.1,16.0,44.1,0.0
79830,20.3,14.0,50.3,370.3,51.1,51.3,50.9,50.2,42.6,33.2,16.0,44.0,0.0
79840,20.3,14.0,50.4,369.7,51.2,51.3,50.9,50.2,42.6,33.3,16.0,43.9,0.0
79850,20.3,14.0,50.3,365.7,51.2,51.3,51.0,50.2,42.7,33.4,16.1,43.8,0.0
79860,20.4,14.0,50.3,366.1,51.0,51.3,51.0,50.1,42.8,33.3,16.1,43.7,0.0
79870,20.3,14.0,50.2,366.6,51.0,51.3,51.0,50.1,42.8,33.1,16.1,43.5,0.0
79880,20.3,14.0,50.0,366.6,51.2,51.3,51.0,50.2,42.6,33.2,16.1,43.4,0.0
79890,20.3,14.0,50.0,366.3,50.9,51.3,51.0,50.2,42.9,33.3,16.1,43.4,0.0
79900,20.3,14.0,50.1,367.1,51.0,51.3,51.0,50.2,43.1,33.3,16.1,43.3,0.0
79910,20.3,13.9,50.2,366.5,51.2,51.3,51.0,50.2,43.3,33.3,16.2,43.1,0.0
79920,20.2,13.9,49.9,366.9,51.3,51.3,51.0,50.3,42.9,33.4,16.2,43.0,0.0
79930,20.1,13.8,50.0,367.4,51.3,51.3,51.0,50.3,42.9,33.6,16.2,42.9,0.0
79940,20.1,13.7,49.9,367.8,51.1,51.3,51.0,50.2,42.9,33.5,16.2,42.8,0.0
79950,20.0,13.7,50.1,367.6,51.0,51.3,51.0,50.2,43.0,33.4,16.3,42.7,0.0
79960,20.0,13.7,50.2,371.8,50.9,51.3,51.0,50.2,43.1,33.4,16.3,42.6,0.0
79970,20.0,13.7,50.2,367.6,50.9,51.3,51.0,50.3,43.0,33.7,16.3,42.5,0.0
79980,19.9,13.7,50.1,372.8,51.0,51.3,51.0,50.3,43.4,33.6,16.3,42.3,0.0
79990,20.0,13.7,50.2,368.0,51.1,51.3,51.0,50.3,43.4,33.7,16.3,42.2,0.0
80000,19.9,13.7,50.2,368.3,51.0,51.3,51.0,50.3,43.4,33.6,16.3,42.1,0.0
80010,20.0,13.7,50.0,368.1,51.1,51.3,51.0,50.3,43.2,33.8,16.4,42.0,0.0
80020,20.0,13.7,50.1,368.2,51.0,51.2,51.0,50.3,43.4,33.7,16.4,41.9,0.0
80030,20.1,13.8,50.1,368.4,51.1,51.2,51.0,50.3,43.4,33.6,16.4,41.8,0.0
80040,20.1,13.8,50.0,368.5,51.1,51.3,51.0,50.3,43.5,33.8,16.4,41.7,0.0
80050,20.2,13.9,50.2,368.5,51.2,51.3,51.0,50.4,43.4,34.0,16.4,41.6,0.0
80060,20.2,13.9,50.3,368.7,51.1,51.3,51.0,50.4,43.5,34.0,16.4,41.5,0.0
80070,20.2,13.9,50.0,368.7,51.1,51.3,51.1,50.4,43.6,33.9,16.5,41.4,2.9
80080,20.2,13.9,50.2,369.3,51.1,51.3,51.0,50.4,43.7,33.9,16.8,41.3,3.0
80090,20.3,14.0,50.4,369.2,51.2,51.3,51.1,50.4,43.5,34.0,13.1,41.2,3.0
80100,20.3,13.9,50.1,369.0,51.3,51.3,51.0,50.4,43.5,34.0,14.3,41.1,2.9
80110,20.3,13.9,50.1,369.1,51.3,51.3,51.0,50.4,43.7,33.9,15.1,41.0,3.0
80120,20.3,14.0,50.4,369.3,51.2,51.3,51.0,50.4,43.9,33.8,15.0,47.5,3.1
80130,20.3,14.0,50.1,368.0,51.0,51.3,51.0,50.3,43.6,32.7,15.0,51.0,3.1
80140,20.3,13.9,49.9,365.8,51.0,51.3,51.0,50.2,42.5,32.6,15.0,51.0,3.0
80150,20.3,13.9,49.9,362.6,51.2,51.3,51.0,50.1,41.3,32.8,15.0,51.0,3.0
80160,20.3,14.0,50.1,359.8,51.1,51.3,51.0,50.0,40.5,32.9,14.9,51.0,3.0
80170,20.2,13.9,49.7,357.0,50.9,51.3,51.0,49.9,39.5,32.4,14.9,51.0,3.0
80180,20.2,13.9,50.1,359.0,51.0,51.3,50.9,49.5,38.8,32.0,15.0,51.0,3.0
80190,20.2,13.9,50.0,354.7,51.2,51.2,51.0,49.6,36.9,31.5,14.9,51.0,3.0
80200,20.2,13.8,49.9,346.1,50.9,51.3,51.0,49.6,34.2,31.2,14.9,51.0,3.0
80210,20.1,13.7,49.6,348.4,51.1,51.3,51.0,49.2,35.5,31.1,14.9,51.0,3.0
80220,20.0,13.7,49.5,344.8,51.0,51.2,50.9,49.3,34.5,30.5,14.9,51.0,3.0
80230,20.0,13.7,49.7,342.7,51.1,51.2,50.9,49.2,32.8,30.3,14.9,51.0,3.0
80240,19.9,13.6,49.5,338.2,51.0,51.2,51.0,48.9,31.0,29.7,14.9,51.0,3.0
80250,19.9,13.6,49.7,335.2,51.0,51.2,50.9,48.7,30.9,29.4,14.9,51.0,3.0
80260,19.9,13.6,49.8,328.0,51.0,51.2,50.9,48.6,31.1,29.2,14.9,51.0,3.0
80270,19.9,13.5,49.5,329.9,50.9,51.2,50.8,48.3,30.6,28.7,14.9,51.0,3.0
80280,19.9,13.6,49.7,327.5,51.0,51.2,50.7,48.0,29.3,29.0,14.9,51.0,3.0
80290,20.0,13.6,49.6,324.3,51.1,51.2,50.7,47.9,29.7,28.6,14.9,51.0,3.0
80300,20.0,13.6,49.5,322.3,51.0,51.2,50.6,47.6,28.9,27.9,14.9,51.0,3.0
80310,20.0,13.7,49.7,315.6,50.8,51.2,50.6,47.6,28.5,28.0,14.9,51.0,3.0
80320,20.1,13.7,49.7,313.6,50.9,51.2,50.7,47.4,28.3,27.5,14.9,51.0,3.0
80330,20.1,13.8,49.6,316.1,50.8,51.2,50.6,47.2,29.1,27.4,15.0,51.0,3.0
80340,20.2,13.8,49.6,314.4,51.2,51.1,50.6,46.2,27.9,27.1,14.9,51.0,3.0
80350,20.2,13.8,49.8,308.0,51.0,51.1,50.6,46.0,27.9,26.9,14.9,51.0,3.0
80360,20.2,13.9,49.7,311.0,51.1,51.1,50.5,45.9,27.5,26.5,14.9,51.0,3.0
80370,20.3,13.9,49.7,305.3,51.2,51.1,50.5,45.5,27.6,26.3,14.9,51.0,3.0
80380,20.3,14.0,49.7,303.9,51.2,51.1,50.4,44.9,27.1,26.2,14.9,51.0,3.0
80390,20.3,14.0,50.0,305.9,51.0,51.0,50.2,44.3,26.5,26.1,14.9,50.9,0.0
80400,20.4,14.0,49.7,300.5,51.1,51.0,50.2,43.2,26.3,26.2,14.9,50.9,0.0
80410,20.4,14.0,49.8,300.0,50.9,51.0,50.2,43.6,26.5,26.1,14.9,50.9,0.0
80420,20.4,14.0,49.9,305.0,50.8,51.0,50.3,43.6,26.3,26.2,14.9,50.9,0.0
80430,20.3,14.0,50.0,304.8,50.9,51.0,50.3,43.8,26.4,26.1,14.9,50.8,0.0
80440,20.3,14.0,49.8,301.8,51.1,51.0,50.3,44.1,26.5,26.1,14.9,50.7,0.0
80450,20.3,14.0,49.8,302.3,51.1,51.0,50.3,43.5,26.4,26.0,14.9,50.6,0.0
80460,20.3,13.9,49.8,303.6,50.9,51.0,50.2,44.0,26.4,26.0,15.0,50.5,0.0
80470,20.3,13.9,49.8,304.3,51.1,51.0,50.3,43.9,26.4,26.0,15.0,50.4,0.0
80480,20.2,13.9,49.7,312.0,51.1,51.0,50.3,43.8,26.5,26.0,15.0,50.2,0.0
80490,20.2,13.8,49.6,311.0,51.0,51.0,50.3,43.8,26.6,26.0,15.0,50.1,0.0
80500,20.1,13.7,49.7,313.6,50.9,51.0,50.3,44.2,26.7,26.1,15.1,50.0,0.0
80510,20.1,13.7,49.6,313.2,51.0,51.0,50.3,44.5,26.8,26.1,15.1,49.8,0.0
80520,20.0,13.7,49.7,308.7,51.1,51.0,50.3,44.3,26.9,26.1,15.1,49.7,0.0
80530,19.9,13.6,49.7,308.8,51.0,51.0,50.3,43.8,26.9,26.1,15.1,49.5,0.0
80540,19.9,13.6,49.9,308.8,51.0,51.0,50.3,43.9,26.9,26.1,15.2,49.4,0.0
80550,19.9,13.5,49.7,313.4,50.8,51.0,50.2,43.5,26.9,26.1,15.2,49.2,0.0
80560,19.9,13.6,49.8,309.0,51.1,51.0,50.2,43.5,27.0,26.1,15.2,49.1,0.0
80570,19.9,13.6,49.6,309.1,50.8,51.0,50.2,43.8,27.0,26.1,15.3,48.9,0.0
80580,19.9,13.6,49.8,314.8,50.9,51.0,50.2,43.8,27.0,26.1,15.3,48.8,0.0
80590,19.9,13.7,50.1,309.7,50.8,51.0,50.2,43.9,27.0,26.1,15.3,48.7,0.0
80600,20.0,13.7,49.9,310.1,50.7,51.0,50.2,44.1,27.1,26.1,15.3,48.5,0.0
80610,20.0,13.7,49.9,310.1,50.9,51.0,50.3,44.3,27.3,26.1,15.3,48.4,0.0
80620,20.1,13.8,49.8,310.4,51.0,51.0,50.3,44.2,27.4,26.1,15.4,48.2,0.0
80630,20.1,13.8,50.0,310.2,51.1,51.0,50.2,44.2,27.4,26.1,15.4,48.1,0.0
80640,20.2,13.9,50.1,310.8,50.9,51.0,50.2,44.0,27.5,26.1,15.4,47.9,0.0
80650,20.3,14.0,50.1,310.6,50.8,51.0,50.2,44.0,27.4,26.1,15.4,47.8,0.0
80660,20.4,14.0,49.7,315.8,50.8,51.0,50.2,43.9,27.4,26.1,15.4,47.7,0.0
80670,20.2,13.9,50.2,310.7,50.9,51.0,50.2,44.0,27.4,26.1,15.5,47.6,0.0
80680,20.3,13.9,49.9,311.6,50.9,51.0,50.2,43.9,27.6,26.2,15.5,47.4,0.0
80690,20.3,13.9,50.0,310.9,50.9,51.0,50.2,44.0,27.6,26.1,15.5,47.3,0.0
80700,20.3,13.9,50.0,311.4,50.9,51.0,50.3,44.2,27.7,26.1,15.5,47.2,0.0
80710,20.2,13.9,50.0,311.2,51.0,51.0,50.3,44.2,27.8,26.2,15.6,47.0,0.0
80720,20.2,13.9,49.9,311.3,50.9,51.0,50.2,44.0,27.8,26.2,15.6,46.9,0.0
80730,20.2,13.9,49.8,311.4,51.0,51.0,50.2,44.1,27.8,26.2,15.6,46.8,0.0
80740,20.3,13.9,50.1,312.0,51.1,51.0,50.2,44.0,27.9,26.1,15.6,46.7,0.0
80750,20.2,13.9,50.1,311.7,51.1,51.0,50.2,44.1,27.9,26.2,15.6,46.5,0.0
80760,20.2,13.9,49.9,312.0,51.1,51.0,50.2,44.2,27.9,26.2,15.7,46.4,0.0
80770,20.2,13.8,50.0,311.8,50.9,51.0,50.2,44.2,28.0,26.1,15.7,46.3,0.0
80780,20.1,13.8,50.0,316.5,50.9,51.0,50.3,44.0,28.2,26.2,15.7,46.2,0.0
80790,20.1,13.7,49.9,311.6,50.8,51.0,50.3,44.0,28.2,26.2,15.7,46.0,0.0
80800,20.0,13.7,49.9,311.2,50.8,51.0,50.3,44.1,28.2,26.2,15.8,45.9,0.0
80810,19.9,13.6,49.9,310.8,50.9,51.0,50.2,44.1,28.2,26.2,15.8,45.8,0.0
80820,19.8,13.6,50.0,311.8,50.9,51.0,50.2,43.9,28.3,26.2,15.8,45.6,0.0
80830,19.8,13.6,50.1,315.8,51.0,51.0,50.2,44.3,28.3,26.2,15.8,45.5,0.0
80840,19.8,13.5,50.0,312.3,50.9,51.0,50.2,44.3,28.3,26.2,15.8,45.4,0.0
80850,19.8,13.5,49.9,312.4,51.0,51.0,50.2,44.3,28.4,26.2,15.9,45.3,0.0
80860,19.9,13.6,50.0,312.6,51.0,51.0,50.2,44.3,28.5,26.2,15.9,45.1,0.0
80870,20.0,13.7,50.1,312.7,51.1,51.0,50.2,44.3,28.5,26.2,15.9,45.0,0.0
80880,20.0,13.8,50.1,312.9,51.1,51.0,50.2,44.3,28.5,26.2,15.9,44.9,0.0
80890,20.0,13.8,50.2,313.1,51.1,51.0,50.2,44.2,28.6,26.3,15.9,44.8,0.0
80900,20.1,13.8,50.3,313.4,50.7,51.0,50.2,44.0,28.7,26.3,16.0,44.7,0.0
80910,20.1,13.8,50.1,313.5,51.0,51.0,50.2,44.1,28.7,26.3,16.0,44.5,0.0
80920,20.2,13.9,50.3,314.2,51.0,51.0,50.2,44.2,28.7,26.3,16.0,44.4,0.0
80930,20.2,13.9,50.2,314.0,51.0,51.0,50.2,44.3,28.8,26.3,16.0,44.3,0.0
80940,20.1,13.8,50.0,317.2,50.8,51.0,50.2,44.3,28.8,26.3,16.0,44.2,0.0
80950,20.1,13.8,50.1,318.6,50.9,51.0,50.2,44.4,28.9,26.3,16.1,44.1,0.0
80960,20.2,13.9,50.2,314.5,50.7,51.0,50.2,44.4,28.9,26.3,16.1,44.0,0.0
80970,20.3,13.9,50.1,314.7,51.0,51.0,50.2,44.4,29.0,26.3,16.1,43.9,0.0
80980,20.2,13.9,49.8,315.1,51.0,51.0,50.2,44.4,29.0,26.3,16.1,43.8,0.0
80990,20.3,13.9,49.9,314.6,51.0,51.0,50.2,44.3,29.1,26.3,16.1,43.7,0.0
81000,20.3,13.9,50.0,314.7,51.0,51.0,50.2,44.3,29.1,26.3,16.2,43.6,0.0
81010,20.3,13.9,49.8,314.6,51.0,51.0,50.2,44.2,29.2,26.3,16.2,43.4,0.0
81020,20.2,13.9,49.8,314.6,51.0,51.0,50.2,44.3,29.2,26.3,16.2,43.3,0.0
81030,20.2,13.9,50.0,314.9,51.0,51.0,50.2,44.3,29.2,26.3,16.2,43.2,0.0
81040,20.2,13.8,50.0,315.2,50.9,51.0,50.2,44.4,29.3,26.4,16.2,43.1,0.0
81050,20.1,13.8,49.9,315.1,50.8,51.0,50.2,44.5,29.3,26.4,16.3,43.0,0.0
81060,20.1,13.7,49.8,315.5,50.8,51.0,50.2,44.6,29.3,26.4,16.3,42.9,0.0
81070,20.0,13.7,50.0,317.7,50.9,51.0,50.2,44.7,29.4,26.4,16.3,42.8,0.0
81080,20.0,13.7,49.9,315.8,50.8,51.0,50.2,44.4,29.5,26.4,16.3,42.7,0.0
81090,19.9,13.6,50.0,315.8,50.6,51.0,50.2,44.4,29.5,26.4,16.4,42.6,0.0
81100,19.8,13.5,49.8,316.1,50.7,51.0,50.2,44.4,29.6,26.4,16.4,42.5,0.0
81110,19.8,13.6,50.1,318.1,50.5,51.0,50.2,44.4,29.6,26.4,16.4,42.4,0.0
81120,19.8,13.6,49.9,316.4,50.6,51.0,50.2,44.3,29.7,26.4,16.4,42.3,0.0
81130,19.9,13.6,50.1,316.4,50.6,51.0,50.2,44.3,29.7,26.5,16.4,42.2,0.0
81140,19.9,13.7,50.2,317.1,50.9,51.0,50.2,44.4,29.7,26.5,16.4,42.1,0.0
81150,20.0,13.7,50.0,318.7,51.0,51.0,50.2,44.6,29.7,26.5,16.5,42.0,0.0
81160,20.0,13.8,50.2,317.3,50.9,51.0,50.2,44.6,29.9,26.5,16.5,41.9,0.0
81170,20.1,13.8,50.0,317.4,51.0,51.0,50.2,44.7,29.9,26.5,16.5,41.7,0.0
81180,20.1,13.8,50.2,317.5,50.9,51.0,50.2,44.5,30.0,26.5,16.5,41.6,0.0
81190,20.1,13.8,50.2,317.9,50.9,51.0,50.2,44.5,30.0,26.5,16.5,41.6,0.0
81200,20.1,13.8,50.0,321.5,50.8,51.0,50.2,44.4,30.0,26.5,16.5,41.5,0.0
81210,20.1,13.8,50.1,317.5,50.9,51.0,50.2,44.5,30.0,26.6,16.6,41.4,0.0
81220,20.2,13.9,50.4,317.3,50.8,51.0,50.2,44.6,30.1,26.6,16.6,41.3,0.0
81230,20.2,13.9,50.1,317.9,50.9,51.0,50.2,44.5,30.1,26.6,16.6,41.2,0.0
81240,20.2,13.9,50.1,317.7,50.8,51.0,50.2,44.5,30.2,26.6,16.6,41.1,0.0
81250,20.2,13.9,50.3,318.6,50.9,51.0,50.2,44.5,30.2,26.6,16.6,41.0,0.0
81260,20.2,13.9,50.2,318.9,51.0,51.0,50.2,44.7,30.3,26.6,16.6,40.9,0.0
81270,20.2,13.9,49.9,319.1,50.8,51.0,50.2,44.6,30.3,26.6,16.7,40.8,0.0
81280,20.2,13.9,50.0,319.3,50.9,51.0,50.2,44.6,30.4,26.6,16.7,40.7,0.0
81290,20.3,13.9,50.1,319.3,51.0,51.0,50.2,44.6,30.4,26.6,16.7,40.6,0.0
81300,20.3,13.9,50.0,319.3,51.0,51.0,50.2,44.6,30.5,26.6,16.7,40.5,0.0
81310,20.2,13.8,49.9,319.3,51.0,51.0,50.2,44.7,30.5,26.7,16.7,40.4,0.0
81320,20.2,13.8,49.9,319.4,50.8,51.0,50.2,44.7,30.6,26.7,16.8,40.3,0.0
81330,20.1,13.8,49.9,319.5,50.9,51.0,50.2,44.6,30.6,26.7,16.8,40.2,0.0
81340,20.0,13.7,49.7,319.4,50.9,51.0,50.2,44.6,30.6,26.8,16.8,40.1,0.0
81350,19.9,13.6,49.9,318.9,50.9,51.0,50.2,44.6,30.6,26.8,16.8,40.0,0.0
81360,19.9,13.6,49.8,319.6,50.7,51.0,50.2,44.7,30.7,26.8,16.8,40.0,0.0
81370,19.9,13.5,49.7,319.7,50.7,51.0,50.2,44.6,30.8,26.8,16.9,39.9,0.0
81380,19.8,13.5,49.6,320.0,50.8,51.0,50.2,44.7,30.8,26.7,16.9,39.8,0.0
81390,19.8,13.5,50.1,320.3,51.0,51.0,50.2,44.7,30.9,26.8,16.9,39.7,0.0
81400,19.8,13.5,50.1,320.3,50.9,50.9,50.2,44.8,30.9,26.8,16.9,39.6,0.0
81410,19.9,13.6,49.8,320.7,50.9,51.0,50.2,44.8,31.0,26.9,16.9,39.5,0.0
81420,19.9,13.6,49.8,320.7,50.9,51.0,50.2,44.8,31.0,26.9,16.9,39.4,0.0
81430,20.0,13.7,50.1,321.1,50.9,51.0,50.2,44.7,31.0,26.9,16.9,39.3,0.0
81440,20.1,13.8,50.1,321.4,50.7,51.0,50.2,44.7,31.1,26.9,17.0,39.2,0.0
81450,20.1,13.8,50.0,321.6,50.9,51.0,50.2,44.8,31.2,26.9,17.0,39.1,0.0
81460,20.1,13.8,50.1,324.9,50.9,50.9,50.2,44.7,31.2,26.9,17.0,39.0,0.0
81470,20.2,13.9,50.3,322.0,51.0,50.9,50.2,44.8,31.3,26.9,17.0,38.9,0.0
81480,20.2,13.9,50.3,322.5,51.0,51.0,50.2,44.8,31.3,26.9,17.0,38.9,0.0
81490,20.2,13.9,50.4,322.5,50.8,51.0,50.2,44.9,31.3,27.0,17.1,38.8,0.0
81500,20.2,13.9,50.2,322.7,51.0,51.0,50.2,44.9,31.3,27.0,17.1,38.7,0.0
81510,20.2,13.9,50.2,322.6,50.8,50.9,50.2,44.9,31.4,27.0,17.1,38.6,0.0
81520,20.2,13.9,50.3,322.9,50.9,50.9,50.2,44.8,31.4,27.1,17.1,38.5,0.0
81530,20.2,13.9,50.4,323.2,50.8,50.9,50.2,44.9,31.5,27.1,17.1,38.4,0.0
81540,20.2,13.9,50.0,322.5,50.7,50.9,50.2,44.8,31.6,27.1,17.2,38.4,0.0
81550,20.2,13.9,50.1,322.8,50.9,50.9,50.2,44.9,31.6,27.1,17.2,38.3,0.0
81560,20.2,13.9,50.1,322.7,50.9,50.9,50.2,44.9,31.7,27.1,17.2,38.2,0.0
81570,20.2,13.9,50.1,322.6,50.8,50.9,50.2,44.9,31.7,27.2,17.2,38.1,0.0
81580,20.2,13.9,50.1,322.8,50.9,50.9,50.2,44.9,31.7,27.2,17.2,38.0,0.0
81590,20.3,13.9,49.8,323.0,50.9,50.9,50.2,45.0,31.8,27.2,17.3,38.0,0.0
81600,20.2,13.9,49.8,323.0,50.7,50.9,50.2,45.0,31.8,27.2,17.3,37.9,0.0
81610,20.2,13.8,49.8,323.4,50.8,50.9,50.1,45.0,31.9,27.2,17.3,37.8,0.0
81620,20.1,13.8,49.8,323.0,50.9,50.9,50.1,44.9,31.9,27.2,17.3,37.7,0.0
81630,20.0,13.7,49.8,323.8,50.7,50.9,50.2,44.9,31.9,27.2,17.3,37.6,0.0
81640,20.0,13.7,50.0,324.1,50.8,50.9,50.2,45.0,32.0,27.3,17.3,37.6,0.0
81650,20.0,13.7,49.8,324.1,50.8,50.9,50.2,45.0,32.0,27.3,17.3,37.5,0.0
81660,20.0,13.7,49.9,324.8,50.6,50.9,50.2,45.0,32.1,27.4,17.4,37.4,0.0
81670,19.9,13.6,49.8,324.9,50.7,50.9,50.2,45.1,32.2,27.4,17.4,37.3,0.0
81680,19.9,13.5,49.8,324.8,50.5,50.9,50.2,45.0,32.2,27.3,17.4,37.2,0.0
81690,19.8,13.5,49.9,324.7,50.6,50.9,50.2,45.1,32.2,27.4,17.4,37.1,0.0
81700,19.8,13.5,49.9,325.0,50.6,50.9,50.2,45.1,32.3,27.4,17.5,37.0,0.0
81710,19.8,13.6,50.0,325.5,50.7,50.9,50.2,45.1,32.3,27.4,17.5,37.0,0.0
81720,19.9,13.6,49.9,325.9,50.6,50.9,50.2,45.1,32.4,27.5,17.5,36.9,0.0
81730,19.9,13.6,49.7,325.7,50.9,50.9,50.2,45.1,32.4,27.5,17.5,36.8,0.0
81740,20.0,13.7,50.2,326.1,51.0,50.9,50.2,45.1,32.4,27.5,17.5,36.7,0.0
81750,20.0,13.7,50.1,325.9,50.9,50.9,50.2,45.1,32.5,27.5,17.5,36.6,0.0
81760,20.0,13.7,50.0,326.4,50.9,50.9,50.2,45.2,32.5,27.5,17.6,36.6,0.0
81770,20.1,13.8,50.0,326.5,50.9,50.9,50.2,45.2,32.6,27.6,17.6,36.5,0.0
81780,20.0,13.7,49.9,326.2,50.9,50.9,50.1,45.1,32.6,27.6,17.6,36.4,0.0
81790,20.2,13.8,49.9,326.0,51.0,50.9,50.2,45.1,32.7,27.6,17.6,36.3,0.0
81800,20.3,13.9,49.6,326.4,50.8,50.9,50.2,45.2,32.7,27.6,17.6,36.2,0.0
81810,20.3,13.9,49.6,326.5,50.7,50.9,50.2,45.1,32.8,27.7,17.7,36.1,0.0
81820,20.3,13.9,49.5,326.9,50.6,50.9,50.1,45.2,32.8,27.7,17.7,36.1,0.0
81830,20.2,13.8,49.4,327.0,50.6,50.9,50.1,45.2,32.9,27.7,17.7,36.0,0.0
81840,20.2,13.8,49.6,327.1,50.5,50.9,50.1,45.2,32.9,27.7,17.7,36.0,0.0
81850,20.2,13.8,49.4,327.6,50.5,50.9,50.1,45.3,32.9,27.7,17.8,35.9,0.0
81860,20.2,13.8,49.4,327.8,50.7,50.9,50.2,45.3,33.0,27.8,17.8,35.8,0.0
81870,20.2,13.8,49.5,327.7,50.6,50.9,50.2,45.3,33.0,27.8,17.8,35.7,0.0
81880,20.1,13.8,49.6,327.5,50.6,50.9,50.2,45.3,33.1,27.8,17.8,35.7,0.0
81890,20.1,13.8,49.8,328.0,50.8,50.9,50.2,45.3,33.1,27.8,17.8,35.6,0.0
81900,20.1,13.7,49.8,328.0,50.4,50.9,50.1,45.3,33.2,27.8,17.9,35.5,0.0
81910,20.0,13.7,49.5,327.9,50.6,50.9,50.1,45.3,33.2,27.9,17.9,35.5,0.0
81920,19.9,13.6,49.7,328.3,50.6,50.9,50.1,45.3,33.2,27.9,17.9,35.4,0.0
81930,21.4,14.9,49.7,328.4,50.6,50.9,50.1,45.3,33.3,27.9,17.9,35.3,0.0
81940,21.2,14.7,49.6,328.7,50.9,50.9,50.1,45.4,33.3,28.0,17.9,35.2,0.0
81950,20.9,14.4,49.7,329.1,50.9,50.9,50.1,45.4,33.4,28.0,18.0,35.1,0.0
81960,20.6,14.2,49.8,328.7,50.8,50.9,50.1,45.4,33.4,28.0,18.0,35.1,0.0
81970,20.5,14.1,49.7,329.1,50.8,50.9,50.1,45.3,33.5,28.0,18.0,35.0,0.0
81980,20.3,13.9,49.6,329.0,50.7,50.9,50.1,45.4,33.5,28.0,18.0,34.9,0.0
81990,20.2,13.9,49.8,329.1,50.8,50.9,50.1,45.4,33.6,28.1,18.0,34.9,0.0
82000,20.2,13.9,49.9,329.5,50.6,50.9,50.1,45.4,33.6,28.1,18.1,34.8,0.0
82010,20.2,13.9,50.0,329.7,50.7,50.9,50.2,45.5,33.6,28.1,18.1,34.8,0.0
82020,20.1,13.8,49.8,329.2,50.6,50.9,50.1,45.5,33.7,28.2,18.1,34.7,0.0
82030,20.1,13.8,50.0,329.7,50.6,50.9,50.1,45.5,33.7,28.2,18.1,34.6,0.0
82040,20.2,13.8,49.9,330.0,50.7,50.9,50.1,45.5,33.8,28.2,18.2,34.5,0.0
82050,20.4,14.0,49.8,329.5,50.8,50.9,50.1,45.5,33.8,28.2,18.2,34.5,0.0
82060,20.4,14.0,49.7,329.8,50.8,50.9,50.2,45.5,33.8,28.2,18.2,34.4,0.0
82070,20.3,13.9,49.7,329.5,50.7,50.9,50.1,45.5,33.9,28.3,18.2,34.3,0.0
82080,20.2,13.8,49.4,329.5,50.7,50.9,50.2,45.5,33.9,28.3,18.3,34.3,0.0
82090,20.2,13.8,49.6,329.9,50.6,50.9,50.1,45.5,34.0,28.3,18.3,34.2,0.0
82100,20.2,13.9,49.7,330.1,50.6,50.9,50.1,45.5,34.0,28.4,18.3,34.1,0.0
82110,20.2,13.9,49.9,330.6,50.6,50.9,50.1,45.6,34.0,28.4,18.3,34.1,0.0
82120,20.2,13.8,49.7,330.8,50.8,50.9,50.1,45.6,34.1,28.4,18.4,34.0,0.0
82130,20.1,13.8,49.8,331.5,50.8,50.9,50.1,45.6,34.2,28.4,18.4,34.0,0.0
82140,20.3,13.9,49.8,331.5,50.6,50.9,50.1,45.6,34.2,28.4,18.4,33.9,0.0
82150,20.2,13.8,49.6,331.5,50.6,50.9,50.1,45.6,34.2,28.5,18.4,33.9,0.0
82160,20.1,13.8,50.0,331.6,50.6,50.9,50.1,45.6,34.2,28.5,18.4,33.8,0.0
82170,20.0,13.7,49.9,331.8,50.7,50.9,50.2,45.6,34.3,28.5,18.5,33.7,0.0
82180,20.0,13.7,50.1,332.3,50.8,50.9,50.1,45.6,34.4,28.6,18.5,33.6,0.0
82190,19.8,13.5,49.9,332.4,50.6,50.9,50.1,45.6,34.4,28.6,18.5,33.6,0.0
82200,19.8,13.5,49.8,332.8,50.8,50.9,50.1,45.7,34.4,28.6,18.5,33.5,0.0
82210,19.7,13.4,49.7,333.3,50.7,50.9,50.1,45.7,34.5,28.7,18.5,33.5,0.0
82220,19.7,13.5,50.1,332.6,50.6,50.9,50.1,45.7,34.5,28.7,18.6,33.4,0.0
82230,19.7,13.4,49.9,333.4,50.7,50.9,50.1,45.7,34.6,28.7,18.6,33.4,0.0
82240,19.7,13.4,49.9,333.0,50.8,50.9,50.1,45.7,34.6,28.7,18.6,33.3,0.0
82250,19.7,13.4,50.0,332.7,50.7,50.9,50.1,45.8,34.6,28.7,18.6,33.3,0.0
82260,19.7,13.5,50.1,335.9,50.7,50.9,50.1,45.8,34.7,28.8,18.7,33.2,0.0
82270,19.8,13.6,50.1,332.7,50.5,50.9,50.1,45.8,34.7,28.8,18.7,33.1,0.0
82280,19.8,13.6,50.1,332.5,49.9,50.9,50.1,45.8,34.8,28.8,18.7,33.0,0.0
82290,19.9,13.6,50.1,332.3,50.1,50.9,50.1,45.8,34.8,28.9,18.7,33.0,0.0
82300,20.0,13.7,50.2,332.4,50.5,50.9,50.1,45.8,34.8,28.9,18.7,32.9,0.0
82310,20.0,13.7,50.2,333.0,50.3,50.9,50.1,45.8,34.9,28.9,18.8,32.8,0.0
82320,20.0,13.7,50.1,333.3,50.6,50.9,50.1,45.8,34.9,28.9,18.8,32.8,0.0
82330,20.0,13.7,50.1,337.0,50.7,50.9,50.1,45.9,34.9,29.0,18.8,32.7,0.0
