Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
82340,20.0,13.7,50.0,334.5,50.6,50.9,50.1,45.8,35.0,29.0,18.8,32.7,0.0
82350,20.1,13.8,50.3,334.8,50.7,50.9,50.1,45.9,35.0,29.0,18.8,32.6,0.0
82360,20.0,13.8,50.3,335.1,50.8,50.9,50.1,45.9,35.1,29.0,18.9,32.6,0.0
82370,20.0,13.8,50.5,335.3,50.6,50.9,50.1,45.9,35.1,29.1,18.9,32.5,0.0
82380,20.1,13.8,50.5,335.6,50.7,50.9,50.1,45.9,35.2,29.1,18.9,32.4,0.0
82390,20.1,13.9,50.5,335.6,50.8,50.9,50.1,45.9,35.2,29.1,18.9,32.4,0.0
82400,20.1,13.9,50.4,336.0,50.8,50.8,50.1,46.0,35.3,29.2,19.0,32.3,0.0
82410,20.1,13.8,50.3,335.8,50.8,50.9,50.1,46.0,35.3,29.2,19.0,32.3,0.0
82420,20.1,13.9,50.7,335.5,50.7,50.9,50.1,46.0,35.3,29.2,19.0,32.2,0.0
82430,20.2,13.9,50.4,339.5,50.5,50.9,50.1,46.0,35.4,29.2,19.0,32.2,0.0
82440,20.2,13.9,50.3,335.9,50.7,50.9,50.1,46.0,35.4,29.3,19.0,32.2,0.0
82450,20.1,13.8,50.3,336.1,50.8,50.9,50.1,46.0,35.4,29.3,19.1,32.1,0.0
82460,20.1,13.8,50.3,336.2,50.7,50.9,50.1,46.0,35.5,29.3,19.1,32.0,0.0
82470,20.0,13.7,50.3,336.3,50.5,50.9,50.1,46.0,35.5,29.3,19.1,32.0,0.0
82480,20.0,13.7,50.2,337.0,50.5,50.9,50.1,46.1,35.6,29.4,19.2,31.9,0.0
82490,19.9,13.7,50.4,337.3,50.5,50.9,50.1,46.1,35.6,29.4,19.2,31.9,0.0
82500,19.9,13.6,50.1,336.7,50.4,50.9,50.1,46.1,35.6,29.4,19.2,31.8,0.0
82510,19.8,13.5,50.3,336.8,50.2,50.9,50.1,46.1,35.7,29.4,19.2,31.7,0.0
82520,19.7,13.5,50.3,336.6,50.2,50.8,50.1,46.1,35.7,29.5,19.3,31.7,0.0
82530,19.7,13.5,50.3,336.9,50.5,50.8,50.1,46.1,35.8,29.6,19.3,31.7,0.0
82540,19.7,13.5,50.1,337.0,50.4,50.8,50.1,46.1,35.8,29.6,19.3,31.6,0.0
82550,19.7,13.5,50.0,337.1,50.5,50.8,50.1,46.1,35.8,29.6,19.3,31.6,0.0
82560,19.8,13.5,50.1,337.1,50.6,50.8,50.1,46.2,35.9,29.6,19.4,31.5,0.0
82570,19.7,13.5,50.4,337.1,50.7,50.8,50.1,46.2,35.9,29.7,19.4,31.4,0.0
82580,19.8,13.6,50.2,337.4,50.6,50.9,50.1,46.2,35.9,29.7,19.4,31.4,0.0
82590,19.9,13.6,50.2,338.3,50.5,50.9,50.1,46.2,36.0,29.7,19.4,31.3,0.0
82600,19.9,13.7,50.4,343.4,50.5,50.8,50.1,46.2,36.0,29.8,19.5,31.3,0.0
82610,20.0,13.7,50.1,343.0,50.6,50.8,50.1,46.2,36.1,29.8,19.5,31.2,0.0
82620,20.0,13.8,50.5,338.7,50.7,50.8,50.1,46.3,36.1,29.8,19.5,31.2,0.0
82630,20.0,13.8,50.4,338.8,50.6,50.8,50.1,46.3,36.1,29.8,19.5,31.1,0.0
82640,20.0,13.7,50.1,344.0,50.6,50.8,50.1,46.3,36.2,29.9,19.5,31.1,0.0
82650,19.9,13.6,50.3,338.8,50.6,50.8,50.1,46.3,36.2,29.9,19.6,31.0,0.0
82660,20.1,13.8,50.1,339.1,50.5,50.8,50.1,46.3,36.3,29.9,19.6,31.0,0.0
82670,20.1,13.8,50.1,339.0,50.6,50.8,50.1,46.3,36.3,30.0,19.6,30.9,0.0
82680,20.0,13.7,50.1,338.8,50.7,50.8,50.1,46.3,36.3,30.0,19.6,30.9,0.0
82690,20.0,13.8,50.2,339.1,50.7,50.8,50.1,46.4,36.4,30.0,19.7,30.8,0.0
82700,20.1,13.8,50.2,338.9,50.6,50.8,50.1,46.4,36.4,30.0,19.7,30.8,0.0
82710,20.1,13.7,49.8,339.1,50.4,50.8,50.1,46.4,36.5,30.1,19.7,30.7,0.0
82720,20.1,13.8,50.1,339.5,50.7,50.8,50.1,46.4,36.5,30.1,19.8,30.7,0.0
82730,20.0,13.7,49.9,339.4,50.5,50.8,50.1,46.4,36.5,30.1,19.8,30.6,0.0
82740,20.0,13.7,50.2,340.0,50.4,50.8,50.1,46.4,36.6,30.2,19.8,30.6,0.0
82750,19.9,13.7,50.2,340.1,50.5,50.8,50.1,46.4,36.6,30.2,19.8,30.5,0.0
82760,19.9,13.6,50.1,340.2,50.5,50.8,50.1,46.5,36.6,30.2,19.8,30.5,0.0
82770,19.9,13.6,50.1,340.6,50.7,50.8,50.1,46.5,36.7,30.2,19.9,30.4,0.0
82780,19.8,13.5,49.8,340.8,50.5,50.8,50.1,46.5,36.7,30.3,19.9,30.4,0.0
82790,19.8,13.5,50.0,340.8,50.6,50.8,50.1,46.5,36.8,30.3,19.9,30.3,0.0
82800,19.8,13.5,50.0,341.3,50.7,50.8,50.1,46.5,36.8,30.4,19.9,30.3,0.0
82810,19.8,13.5,49.9,342.0,50.6,50.8,50.1,46.5,36.9,30.4,20.0,30.2,0.0
82820,19.9,13.6,50.1,341.9,50.7,50.8,50.1,46.5,36.9,30.4,20.0,30.2,0.0
82830,19.9,13.7,50.1,342.0,50.6,50.8,50.1,46.6,36.9,30.4,20.0,30.1,0.0
82840,19.9,13.6,50.0,341.4,50.5,50.8,50.1,46.6,36.9,30.5,20.0,30.1,0.0
82850,20.0,13.7,50.0,341.3,50.2,50.8,50.1,46.6,37.0,30.5,20.1,30.0,0.0
82860,20.0,13.7,50.1,341.3,50.6,50.8,50.1,46.6,37.0,30.5,20.1,30.0,0.0
82870,20.0,13.7,50.0,341.4,50.5,50.8,50.1,46.7,37.1,30.6,20.1,29.9,0.0
82880,20.1,13.8,50.0,341.3,50.7,50.8,50.1,46.7,37.1,30.6,20.1,29.9,0.0
82890,20.1,13.8,50.0,341.5,50.7,50.8,50.1,46.6,37.1,30.6,20.2,29.8,0.0
82900,20.1,13.8,50.1,341.8,50.6,50.8,50.1,46.7,37.2,30.7,20.2,29.8,0.0
82910,20.1,13.8,50.1,341.9,50.5,50.8,50.1,46.7,37.2,30.7,20.2,29.8,0.0
82920,20.1,13.8,50.2,342.2,50.3,50.8,50.1,46.7,37.3,30.7,20.2,29.7,0.0
82930,20.1,13.8,50.1,342.4,50.5,50.8,50.1,46.7,37.3,30.8,20.3,29.7,0.0
82940,20.1,13.8,49.8,343.0,50.5,50.8,50.1,46.7,37.3,30.8,20.3,29.6,0.0
82950,20.1,13.8,50.2,342.5,50.7,50.8,50.1,46.7,37.4,30.8,20.3,29.6,0.0
82960,20.2,13.8,50.1,343.0,50.6,50.8,50.1,46.7,37.4,30.8,20.3,29.5,0.0
82970,20.1,13.8,49.9,343.2,50.7,50.8,50.1,46.8,37.4,30.9,20.3,29.5,0.0
82980,20.1,13.8,50.0,343.3,50.6,50.8,50.1,46.8,37.5,30.9,20.4,29.4,0.0
82990,20.1,13.8,49.7,343.0,50.6,50.8,50.1,46.8,37.5,30.9,20.4,29.4,0.0
83000,20.0,13.7,50.0,343.6,50.5,50.8,50.1,46.8,37.5,31.0,20.4,29.4,0.0
83010,20.0,13.7,50.1,343.7,50.6,50.8,50.1,46.9,37.6,31.0,20.4,29.3,0.0
83020,20.0,13.7,49.7,343.6,50.4,50.8,50.1,46.9,37.6,31.0,20.5,29.3,0.0
83030,20.0,13.7,49.9,343.9,50.6,50.8,50.1,46.9,37.7,31.1,20.5,29.2,0.0
83040,19.9,13.6,50.0,344.4,50.7,50.8,50.1,46.9,37.7,31.1,20.5,29.2,0.0
83050,19.9,13.6,49.8,344.0,50.6,50.8,50.1,46.9,37.7,31.1,20.5,29.2,0.0
83060,19.8,13.5,49.9,344.5,50.6,50.8,50.1,46.9,37.8,31.2,20.6,29.1,0.0
83070,19.8,13.5,49.7,344.5,50.5,50.8,50.1,46.9,37.8,31.2,20.6,29.1,0.0
83080,19.8,13.5,49.8,344.8,50.5,50.8,50.0,46.9,37.8,31.2,20.6,29.0,0.0
83090,19.8,13.5,49.8,344.8,50.2,50.8,50.1,47.0,37.9,31.3,20.6,29.0,0.0
83100,19.8,13.5,49.8,345.1,50.5,50.8,50.1,47.0,37.9,31.3,20.6,29.0,0.0
83110,19.8,13.5,49.5,345.3,50.3,50.8,50.1,47.0,38.0,31.3,20.7,28.9,0.0
83120,19.8,13.5,49.7,345.8,50.4,50.8,50.1,47.0,38.0,31.4,20.7,28.9,0.0
83130,20.0,13.6,49.7,345.5,50.4,50.8,50.1,47.0,38.0,31.4,20.7,28.8,0.0
83140,19.9,13.6,49.8,345.8,50.5,50.8,50.1,47.0,38.1,31.4,20.7,28.8,0.0
83150,20.0,13.7,49.8,345.8,50.8,50.8,50.1,47.0,38.1,31.5,20.7,28.8,0.0
83160,20.0,13.7,49.6,345.9,50.6,50.8,50.1,47.1,38.1,31.5,20.8,28.7,0.0
83170,20.1,13.7,49.7,345.9,50.7,50.8,50.1,47.1,38.2,31.5,20.8,28.7,0.0
83180,20.0,13.7,49.9,346.1,50.5,50.8,50.1,47.1,38.2,31.6,20.8,28.6,0.0
83190,20.0,13.7,50.0,346.2,50.4,50.8,50.1,47.1,38.3,31.6,20.8,28.6,0.0
83200,20.1,13.8,49.9,346.5,50.3,50.8,50.1,47.1,38.3,31.6,20.8,28.6,0.0
83210,20.1,13.7,49.7,346.1,50.3,50.8,50.1,47.2,38.3,31.7,20.9,28.5,0.0
83220,20.1,13.8,49.9,347.0,50.3,50.8,50.1,47.2,38.4,31.7,20.9,28.5,0.0
83230,20.1,13.8,49.8,346.6,50.4,50.8,50.1,47.2,38.4,31.7,20.9,28.5,0.0
83240,20.1,13.8,49.9,347.2,50.4,50.8,50.1,47.2,38.5,31.7,20.9,28.4,0.0
83250,20.1,13.8,49.9,346.9,50.4,50.8,50.1,47.2,38.5,31.8,21.0,28.4,0.0
83260,20.1,13.7,49.9,347.9,50.5,50.8,50.1,47.2,38.5,31.8,21.0,28.4,0.0
83270,20.0,13.7,49.9,347.5,50.5,50.8,50.1,47.2,38.5,31.8,21.0,28.3,0.0
83280,20.1,13.7,49.8,347.7,50.5,50.7,50.0,47.2,38.6,31.9,21.0,28.3,0.0
83290,19.9,13.6,49.7,347.6,50.4,50.7,50.1,47.3,38.6,31.9,21.0,28.2,0.0
83300,19.9,13.6,49.9,348.0,50.5,50.8,50.1,47.3,38.7,32.0,21.0,28.2,0.0
83310,19.9,13.6,49.9,348.0,50.4,50.8,50.1,47.3,38.7,32.0,21.1,28.2,0.0
83320,19.8,13.5,49.6,348.5,50.2,50.7,50.1,47.3,38.7,32.0,21.1,28.1,0.0
83330,19.8,13.5,49.7,348.5,50.3,50.8,50.1,47.3,38.8,32.0,21.1,28.1,0.0
83340,19.8,13.5,49.9,348.6,50.2,50.8,50.1,47.4,38.8,32.1,21.1,28.0,0.0
83350,19.8,13.5,49.9,348.5,50.3,50.7,50.1,47.4,38.8,32.1,21.2,28.0,0.0
83360,19.7,13.4,49.8,349.1,50.5,50.7,50.0,47.4,38.9,32.1,21.2,28.0,0.0
83370,19.7,13.4,49.7,349.0,50.2,50.8,50.1,47.4,38.9,32.2,21.2,27.9,0.0
83380,19.8,13.5,49.9,349.0,50.5,50.7,50.0,47.4,39.0,32.2,21.2,27.9,0.0
83390,19.9,13.6,49.8,348.8,50.4,50.8,50.0,47.5,39.0,32.3,21.2,27.9,0.0
83400,20.0,13.7,49.9,349.3,50.2,50.8,50.1,47.5,39.0,32.3,21.3,27.8,0.0
83410,20.0,13.7,50.1,349.1,50.3,50.8,50.1,47.5,39.1,32.3,21.3,27.8,0.0
83420,20.0,13.7,50.0,349.4,50.5,50.7,50.1,47.5,39.1,32.3,21.3,27.8,0.0
83430,20.0,13.7,50.1,349.6,50.3,50.7,50.1,47.5,39.1,32.4,21.3,27.7,0.0
83440,20.0,13.8,50.3,350.0,50.5,50.8,50.0,47.5,39.2,32.4,21.3,27.7,0.0
83450,20.0,13.7,50.0,349.6,50.3,50.8,50.0,47.5,39.2,32.5,21.3,27.7,0.0
83460,20.1,13.8,50.2,350.1,50.5,50.8,50.0,47.5,39.3,32.5,21.4,27.6,0.0
83470,20.0,13.8,50.2,350.8,50.2,50.7,50.0,47.5,39.3,32.5,21.4,27.6,0.0
83480,20.1,13.8,50.1,350.5,50.4,50.8,50.1,47.6,39.3,32.5,21.4,27.6,0.0
83490,20.1,13.8,50.2,350.3,50.3,50.8,50.1,47.6,39.3,32.6,21.4,27.5,0.0
83500,20.1,13.8,50.1,350.9,50.3,50.8,50.0,47.6,39.4,32.6,21.4,27.5,0.0
83510,20.0,13.7,50.1,350.7,50.4,50.7,50.1,47.6,39.4,32.6,21.4,27.4,0.0
83520,20.1,13.8,50.3,350.9,50.5,50.8,50.1,47.7,39.5,32.7,21.5,27.4,0.0
83530,20.1,13.8,50.1,351.1,50.4,50.7,50.1,47.7,39.5,32.7,21.5,27.4,0.0
83540,20.0,13.8,50.3,351.5,50.5,50.7,50.0,47.7,39.5,32.8,21.5,27.3,0.0
83550,20.0,13.7,50.3,352.1,50.4,50.7,50.1,47.7,39.6,32.8,21.5,27.3,0.0
83560,20.0,13.8,50.2,351.5,50.4,50.8,50.1,47.7,39.6,32.8,21.5,27.3,0.0
83570,20.0,13.7,50.2,351.7,50.2,50.8,50.0,47.7,39.6,32.8,21.6,27.3,0.0
83580,20.0,13.7,50.2,352.3,50.2,50.7,50.0,47.7,39.7,32.9,21.6,27.2,0.0
83590,20.0,13.7,50.4,351.7,50.4,50.8,50.0,47.7,39.7,32.9,21.6,27.2,0.0
83600,20.0,13.7,50.4,352.2,50.5,50.8,50.0,47.8,39.7,33.0,21.6,27.2,0.0
83610,19.9,13.6,50.3,351.4,50.6,50.8,50.0,47.8,39.8,33.0,21.6,27.1,0.0
83620,19.8,13.6,50.1,352.1,50.4,50.8,50.1,47.8,39.8,33.0,21.7,27.1,0.0
83630,19.8,13.5,50.4,352.3,50.5,50.8,50.1,47.8,39.9,33.0,21.7,27.1,0.0
83640,19.7,13.5,50.3,352.5,50.4,50.8,50.1,47.8,39.9,33.1,21.7,27.0,0.0
83650,19.8,13.6,50.1,352.4,50.4,50.7,50.1,47.9,39.9,33.1,21.7,27.0,0.0
83660,19.8,13.6,50.3,353.2,50.4,50.8,50.0,47.9,40.0,33.2,21.7,27.0,0.0
83670,19.9,13.7,50.2,352.9,49.7,50.7,50.0,47.9,40.0,33.2,21.7,27.0,0.0
83680,20.0,13.7,50.3,353.7,50.0,50.7,50.0,47.9,40.0,33.2,21.8,26.9,0.0
83690,20.0,13.7,50.4,353.9,50.3,50.7,50.0,47.9,40.0,33.2,21.8,26.9,0.0
83700,20.1,13.8,50.2,354.0,50.6,50.7,50.0,47.9,40.1,33.3,21.8,26.9,0.0
83710,20.1,13.8,50.2,354.0,50.5,50.7,50.0,47.9,40.1,33.3,21.8,26.8,0.0
83720,20.0,13.7,50.3,354.1,50.4,50.7,50.0,47.9,40.2,33.3,21.8,26.8,0.0
83730,20.0,13.7,50.2,354.0,50.5,50.7,50.0,48.0,40.2,33.4,21.8,26.8,0.0
83740,20.0,13.8,50.3,354.1,50.4,50.7,50.1,48.0,40.2,33.4,21.9,26.7,0.0
83750,20.1,13.8,50.3,354.1,50.2,50.7,50.1,48.0,40.3,33.5,21.9,26.7,0.0
83760,20.1,13.8,50.3,354.4,50.4,50.7,50.0,48.0,40.3,33.5,21.9,26.7,0.0
83770,20.2,13.9,50.3,356.6,50.5,50.7,50.1,48.0,40.3,33.5,21.9,26.7,0.0
83780,20.1,13.8,50.1,354.8,50.3,50.7,50.1,48.0,40.4,33.6,21.9,26.6,0.0
83790,20.1,13.9,50.6,354.7,50.2,50.7,50.0,48.1,40.4,33.6,21.9,26.6,0.0
83800,20.1,13.9,50.3,355.1,50.4,50.7,50.0,48.1,40.5,33.6,22.0,26.6,0.0
83810,20.1,13.8,50.4,354.9,50.5,50.7,50.0,48.1,40.5,33.7,22.0,26.5,0.0
83820,20.1,13.8,50.5,355.7,50.4,50.7,50.1,48.1,40.5,33.7,22.0,26.5,0.0
83830,20.0,13.8,50.2,355.6,50.4,50.7,50.0,48.1,40.5,33.7,22.0,26.5,0.0
83840,20.1,13.8,50.2,355.4,50.3,50.7,50.0,48.2,40.6,33.8,22.0,26.5,0.0
83850,20.0,13.7,50.1,359.3,50.6,50.7,50.0,48.2,40.6,33.8,22.0,26.4,0.0
83860,19.9,13.6,50.0,355.8,50.5,50.7,50.0,48.2,40.7,33.8,22.0,26.4,0.0
83870,19.9,13.6,50.1,356.0,50.6,50.7,50.1,48.2,40.7,33.9,22.1,26.4,0.0
83880,19.8,13.5,50.1,355.5,50.5,50.7,50.1,48.2,40.7,33.9,22.1,26.4,0.0
83890,19.7,13.5,50.1,355.6,50.5,50.7,50.1,48.2,40.7,34.0,22.1,26.3,0.0
83900,19.7,13.4,50.0,356.1,50.3,50.7,50.1,48.3,40.8,34.0,22.1,26.3,0.0
83910,19.6,13.4,49.9,356.2,50.4,50.7,50.1,48.3,40.8,34.0,22.1,26.3,0.0
83920,19.7,13.4,50.2,359.1,50.5,50.7,50.1,48.3,40.9,34.1,22.1,26.3,0.0
83930,19.7,13.4,50.1,356.7,50.4,50.7,50.0,48.3,40.9,34.1,22.1,26.2,0.0
83940,19.7,13.5,50.0,357.4,50.6,50.7,50.1,48.3,40.9,34.1,22.2,26.2,0.0
83950,19.9,13.6,50.2,357.0,50.4,50.7,50.0,48.3,41.0,34.1,22.2,26.2,0.0
83960,19.9,13.6,50.0,356.7,50.2,50.7,50.0,48.3,41.0,34.2,22.2,26.1,0.0
83970,19.9,13.6,50.0,357.4,50.5,50.7,50.1,48.4,41.0,34.2,22.2,26.1,0.0
83980,19.9,13.6,50.2,357.7,50.4,50.7,50.1,48.4,41.1,34.3,22.2,26.1,0.0
83990,19.9,13.7,50.1,357.3,50.4,50.7,50.1,48.4,41.1,34.3,22.2,26.0,0.0
84000,20.0,13.7,50.1,357.6,49.9,50.7,50.1,48.4,41.1,34.3,22.2,26.0,0.0
84010,20.0,13.7,50.0,357.9,50.1,50.7,50.1,48.4,41.2,34.4,22.3,26.0,0.0
84020,20.0,13.7,50.0,358.2,50.3,50.7,50.1,48.4,41.2,34.4,22.3,26.0,0.0
84030,20.1,13.7,50.0,357.9,50.3,50.7,50.1,48.4,41.2,34.4,22.3,25.9,0.0
84040,20.1,13.8,50.0,358.5,50.3,50.7,50.1,48.5,41.3,34.5,22.3,25.9,0.0
84050,20.1,13.8,50.0,358.3,50.4,50.7,50.1,48.5,41.3,34.5,22.3,25.9,0.0
84060,20.1,13.8,50.2,358.5,50.5,50.7,50.1,48.5,41.3,34.5,22.3,25.8,0.0
84070,20.1,13.8,49.9,358.4,50.5,50.7,50.1,48.5,41.4,34.5,22.3,25.8,0.0
84080,20.1,13.8,49.9,358.7,50.4,50.7,50.1,48.5,41.4,34.6,22.4,25.8,0.0
84090,20.2,13.8,50.0,358.7,50.4,50.7,50.1,48.5,41.4,34.7,22.4,25.8,0.0
84100,20.2,13.8,49.9,359.5,49.9,50.7,50.1,48.5,41.5,34.7,22.4,25.7,0.0
84110,20.1,13.8,50.0,364.0,50.3,50.7,50.1,48.6,41.5,34.7,22.4,25.7,0.0
84120,20.2,13.9,49.9,359.6,50.1,50.7,50.1,48.6,41.5,34.7,22.4,25.7,0.0
84130,20.2,13.8,49.7,359.0,50.1,50.7,50.1,48.6,41.6,34.8,22.4,25.7,0.0
84140,20.1,13.8,49.9,359.7,50.0,50.7,50.1,48.6,41.6,34.8,22.4,25.6,0.0
84150,20.0,13.7,49.7,359.0,50.2,50.7,50.1,48.6,41.6,34.9,22.4,25.6,0.0
84160,20.0,13.7,49.6,359.4,50.4,50.7,50.1,48.7,41.7,34.9,22.5,25.6,0.0
84170,20.0,13.6,49.6,359.8,50.4,50.7,50.1,48.7,41.7,34.9,22.5,25.6,0.0
84180,19.9,13.6,49.7,359.7,50.4,50.7,50.1,48.7,41.7,34.9,22.5,25.5,0.0
84190,19.9,13.6,49.8,360.1,50.0,50.7,50.1,48.7,41.8,35.0,22.5,25.5,0.0
84200,19.8,13.5,49.7,360.8,50.3,50.7,50.1,48.7,41.8,35.0,22.5,25.5,0.0
84210,19.8,13.5,49.7,360.5,50.4,50.7,50.1,48.7,41.8,35.1,22.5,25.5,0.0
84220,19.8,13.5,49.5,365.0,50.5,50.7,50.1,48.7,41.8,35.1,22.5,25.4,0.0
84230,19.8,13.5,49.7,360.3,50.2,50.7,50.1,48.8,41.9,35.1,22.5,25.4,0.0
84240,19.8,13.5,49.7,361.0,50.4,50.7,50.1,48.8,41.9,35.2,22.5,25.4,0.0
84250,19.9,13.6,49.8,360.8,50.2,50.7,50.1,48.8,42.0,35.2,22.6,25.4,0.0
84260,20.0,13.7,49.8,361.0,50.3,50.7,50.1,48.8,42.0,35.3,22.6,25.4,0.0
84270,20.0,13.7,49.7,364.0,50.3,50.7,50.1,48.8,42.0,35.3,22.6,25.3,0.0
84280,20.1,13.8,49.9,361.5,50.3,50.7,50.1,48.8,42.0,35.3,22.6,25.3,0.0
84290,20.1,13.8,50.1,361.1,50.2,50.7,50.1,48.9,42.1,35.3,22.6,25.3,0.0
84300,20.1,13.7,49.7,361.7,50.4,50.7,50.1,48.9,42.1,35.4,22.6,25.2,0.0
84310,20.1,13.8,49.9,361.3,50.4,50.7,50.1,48.9,42.2,35.4,22.6,25.2,0.0
84320,20.1,13.8,50.0,361.5,50.5,50.7,50.1,48.9,42.2,35.5,22.7,25.2,0.0
84330,20.1,13.7,49.8,365.4,50.4,50.7,50.1,48.9,42.2,35.5,22.7,25.2,0.0
84340,20.2,13.8,49.8,362.0,50.4,50.7,50.1,48.9,42.3,35.5,22.7,25.2,0.0
84350,20.1,13.8,50.1,365.8,50.1,50.7,50.1,48.9,42.3,35.5,22.7,25.1,0.0
84360,20.1,13.8,50.0,362.1,50.4,50.7,50.1,48.9,42.3,35.6,22.7,25.1,0.0
84370,20.0,13.7,49.8,362.4,50.3,50.7,50.1,49.0,42.3,35.6,22.7,25.1,0.0
84380,20.0,13.7,50.0,363.1,50.2,50.7,50.2,49.0,42.4,35.7,22.7,25.1,0.0
84390,19.9,13.6,49.9,363.0,49.6,50.7,50.2,49.0,42.4,35.7,22.7,25.0,0.0
84400,20.0,13.7,50.0,363.4,50.3,50.7,50.2,49.0,42.5,35.7,22.7,25.0,0.0
84410,19.9,13.6,49.8,363.2,50.5,50.7,50.2,49.0,42.5,35.8,22.8,25.0,0.0
84420,19.8,13.6,50.0,363.4,50.5,50.7,50.2,49.0,42.5,35.8,22.8,25.0,0.0
84430,19.8,13.5,49.8,363.0,50.3,50.7,50.2,49.0,42.5,35.8,22.8,25.0,0.0
84440,19.8,13.5,49.9,362.9,50.4,50.7,50.2,49.1,42.6,35.9,22.8,25.0,0.0
84450,19.7,13.4,49.7,366.4,50.4,50.7,50.2,49.1,42.6,35.9,22.8,24.9,0.0
84460,19.7,13.4,49.7,363.5,50.2,50.7,50.2,49.1,42.6,35.9,22.8,24.9,0.0
84470,19.7,13.4,49.6,363.5,50.2,50.7,50.2,49.1,42.7,36.0,22.8,24.9,0.0
84480,19.8,13.5,49.8,364.1,50.2,50.7,50.2,49.1,42.7,36.0,22.8,24.9,0.0
84490,19.8,13.6,50.0,367.6,50.5,50.7,50.2,49.1,42.7,36.1,22.9,24.8,0.0
84500,19.9,13.6,49.9,364.4,50.4,50.7,50.2,49.2,42.8,36.1,22.9,24.8,0.0
84510,19.9,13.6,49.8,364.1,50.5,50.7,50.2,49.2,42.8,36.1,22.9,24.8,0.0
84520,19.9,13.6,49.8,364.6,50.2,50.7,50.2,49.2,42.8,36.1,22.9,24.8,0.0
84530,20.0,13.7,49.7,364.3,50.3,50.7,50.2,49.2,42.9,36.2,22.9,24.8,0.0
84540,20.0,13.7,49.9,364.6,49.9,50.7,50.2,49.2,42.9,36.2,22.9,24.7,0.0
84550,20.1,13.8,50.0,364.7,50.2,50.7,50.2,49.2,42.9,36.3,22.9,24.7,0.0
84560,20.1,13.8,49.9,364.8,50.5,50.7,50.2,49.3,43.0,36.3,22.9,24.7,0.0
84570,20.1,13.8,50.2,364.9,50.4,50.7,50.2,49.3,43.0,36.3,23.0,24.7,0.0
84580,20.2,13.9,50.1,365.2,50.4,50.7,50.2,49.3,43.0,36.4,23.0,24.6,0.0
84590,20.2,13.9,50.0,365.3,50.2,50.7,50.2,49.3,43.0,36.4,23.0,24.6,0.0
84600,20.2,13.8,49.8,365.5,50.4,50.7,50.2,49.3,43.1,36.4,23.0,24.6,0.0
84610,20.2,13.9,50.2,365.7,50.2,50.7,50.2,49.3,43.1,36.5,23.0,24.6,0.0
84620,20.1,13.8,50.0,366.2,50.3,50.6,50.2,49.3,43.1,36.5,23.0,24.6,0.0
84630,20.2,13.9,50.1,366.3,50.6,50.7,50.2,49.3,43.2,36.5,23.0,24.5,0.0
84640,20.1,13.8,49.9,366.5,50.5,50.7,50.2,49.4,43.2,36.6,23.0,24.5,0.0
84650,20.1,13.8,50.2,366.5,50.4,50.7,50.3,49.4,43.2,36.6,23.0,24.5,0.0
84660,20.0,13.7,49.9,366.7,50.4,50.7,50.3,49.4,43.3,36.7,23.1,24.5,0.0
84670,19.9,13.6,50.0,366.9,50.1,50.7,50.3,49.4,43.3,36.7,23.1,24.5,0.0
84680,20.0,13.7,50.0,368.1,50.2,50.7,50.2,49.4,43.3,36.7,23.1,24.4,0.0
84690,19.9,13.6,50.0,367.2,50.4,50.7,50.3,49.4,43.4,36.8,23.1,24.4,0.0
84700,19.8,13.5,49.8,367.6,50.1,50.7,50.3,49.4,43.4,36.8,23.1,24.4,0.0
84710,19.8,13.5,49.8,368.3,50.3,50.7,50.3,49.5,43.4,36.8,23.1,24.4,0.0
84720,19.7,13.5,50.1,367.4,50.5,50.7,50.3,49.5,43.4,36.9,23.1,24.4,0.0
84730,19.8,13.5,50.1,367.3,50.4,50.7,50.3,49.5,43.5,36.9,23.1,24.4,0.0
84740,19.7,13.5,50.0,367.8,50.3,50.7,50.3,49.5,43.5,36.9,23.1,24.3,0.0
84750,19.7,13.4,49.8,367.6,50.4,50.6,50.3,49.5,43.5,37.0,23.1,24.3,0.0
84760,19.8,13.5,49.9,368.1,50.6,50.7,50.3,49.5,43.6,37.0,23.2,24.3,0.0
84770,19.9,13.6,49.9,368.6,50.6,50.7,50.3,49.5,43.6,37.0,23.2,24.3,0.0
84780,20.0,13.7,50.0,368.8,50.5,50.7,50.3,49.5,43.6,37.1,23.2,24.3,0.0
84790,20.0,13.7,50.1,368.3,50.5,50.7,50.3,49.6,43.7,37.1,23.2,24.3,0.0
84800,20.0,13.7,50.1,372.1,50.5,50.7,50.3,49.6,43.7,37.2,23.2,24.2,0.0
84810,20.0,13.7,50.1,368.5,50.4,50.7,50.3,49.6,43.7,37.2,23.2,24.2,0.0
84820,19.9,13.6,50.0,368.4,50.5,50.6,50.3,49.6,43.7,37.2,23.2,24.2,0.0
84830,19.9,13.6,49.8,367.7,50.3,50.7,50.3,49.6,43.8,37.3,23.3,24.2,0.0
84840,20.0,13.7,50.0,369.1,50.5,50.7,50.3,49.6,43.8,37.3,23.2,24.2,0.0
84850,20.1,13.8,50.1,371.1,50.5,50.7,50.3,49.6,43.9,37.3,23.3,24.1,0.0
84860,20.1,13.8,50.0,369.0,50.5,50.6,50.3,49.6,43.9,37.4,23.3,24.1,0.0
84870,20.1,13.8,49.9,371.5,50.4,50.7,50.3,49.7,43.9,37.4,23.3,24.1,0.0
84880,20.1,13.8,50.0,369.8,50.5,50.6,50.3,49.7,43.9,37.4,23.3,24.1,0.0
84890,20.1,13.8,49.9,368.9,50.4,50.6,50.4,49.7,44.0,37.5,23.3,24.1,0.0
84900,20.0,13.7,50.0,369.5,50.3,50.6,50.4,49.7,44.0,37.5,23.3,24.1,0.0
84910,20.0,13.7,49.7,372.9,50.3,50.6,50.3,49.7,44.0,37.5,23.3,24.0,0.0
84920,20.0,13.7,50.1,369.5,50.5,50.7,50.4,49.7,44.1,37.6,23.3,24.0,0.0
84930,19.9,13.6,49.9,372.4,50.5,50.7,50.4,49.7,44.1,37.6,23.4,24.0,0.0
84940,20.0,13.7,50.0,374.0,50.4,50.6,50.4,49.7,44.1,37.7,23.3,24.0,0.0
84950,19.9,13.6,49.8,369.7,50.4,50.6,50.4,49.8,44.2,37.7,23.3,24.0,0.0
84960,19.9,13.6,49.9,370.2,50.3,50.6,50.4,49.8,44.2,37.7,23.4,23.9,0.0
84970,19.8,13.5,49.9,369.9,50.4,50.6,50.4,49.8,44.2,37.8,23.4,23.9,0.0
84980,19.8,13.5,50.1,370.1,50.3,50.6,50.4,49.8,44.2,37.8,23.4,23.9,0.0
84990,19.8,13.5,49.8,370.2,50.4,50.7,50.4,49.8,44.3,37.8,23.4,23.9,0.0
85000,19.8,13.5,50.0,373.5,50.4,50.6,50.4,49.8,44.3,37.8,23.4,23.9,0.0
85010,19.8,13.5,50.0,373.7,50.2,50.6,50.4,49.8,44.3,37.9,23.4,23.9,0.0
85020,19.8,13.6,50.0,372.6,50.1,50.6,50.4,49.8,44.4,37.9,23.4,23.9,0.0
85030,19.9,13.6,50.0,370.3,50.2,50.6,50.4,49.8,44.4,38.0,23.4,23.8,0.0
85040,19.9,13.6,50.1,371.0,50.5,50.6,50.4,49.9,44.4,38.0,23.4,23.8,0.0
85050,19.9,13.7,50.1,370.8,50.5,50.6,50.4,49.9,44.5,38.1,23.4,23.8,0.0
85060,20.0,13.7,50.1,371.0,50.4,50.6,50.4,49.9,44.5,38.1,23.5,23.8,0.0
85070,20.0,13.7,50.0,371.0,50.4,50.6,50.4,49.9,44.5,38.1,23.5,23.8,0.0
85080,20.0,13.7,50.2,373.6,50.5,50.6,50.4,49.9,44.5,38.1,23.5,23.7,0.0
85090,20.0,13.7,50.0,371.2,50.4,50.6,50.4,49.9,44.6,38.2,23.5,23.7,0.0
85100,20.1,13.8,50.0,371.6,50.4,50.6,50.4,49.9,44.6,38.2,23.5,23.7,0.0
85110,20.1,13.8,50.1,371.8,50.1,50.6,50.4,49.9,44.6,38.3,23.5,23.7,0.0
85120,20.1,13.7,49.8,372.1,50.1,50.6,50.5,49.9,44.7,38.3,23.5,23.7,0.0
85130,20.1,13.8,50.1,372.1,50.3,50.6,50.5,50.0,44.7,38.3,23.5,23.7,0.0
85140,20.1,13.7,49.9,372.4,50.1,50.6,50.4,50.0,44.7,38.4,23.5,23.6,0.0
85150,20.1,13.8,50.1,372.3,50.4,50.6,50.4,50.0,44.8,38.4,23.5,23.6,0.0
85160,20.1,13.8,49.9,372.6,50.3,50.6,50.4,50.0,44.8,38.4,23.5,23.6,0.0
85170,20.1,13.8,50.0,372.2,50.5,50.6,50.4,50.0,44.8,38.5,23.5,23.6,0.0
85180,20.1,13.8,49.9,372.8,50.4,50.6,50.4,50.0,44.8,38.5,23.5,23.6,0.0
85190,20.1,13.8,50.2,373.0,50.6,50.6,50.4,50.0,44.9,38.5,23.5,23.6,0.0
85200,20.2,13.8,50.0,373.3,50.5,50.6,50.5,50.0,44.9,38.6,23.6,23.6,0.0
85210,20.1,13.8,49.8,373.3,50.5,50.6,50.4,50.0,44.9,38.6,23.6,23.5,0.0
85220,20.1,13.8,50.0,374.8,50.6,50.6,50.4,50.0,45.0,38.6,23.6,23.5,0.0
85230,20.1,13.7,49.9,373.2,50.6,50.6,50.5,50.1,45.0,38.7,23.6,23.5,0.0
85240,20.0,13.7,49.8,373.2,50.5,50.6,50.5,50.1,45.0,38.7,23.6,23.5,0.0
85250,19.9,13.7,50.1,373.3,50.6,50.7,50.5,50.1,45.1,38.8,23.6,23.5,0.0
85260,19.9,13.6,49.9,373.9,50.7,50.6,50.5,50.1,45.1,38.8,23.6,23.5,0.0
85270,19.9,13.6,49.8,373.4,50.6,50.7,50.5,50.1,45.1,38.8,23.6,23.5,0.0
85280,19.8,13.5,49.9,373.9,50.6,50.7,50.5,50.1,45.1,38.9,23.6,23.5,0.0
85290,19.9,13.6,49.9,374.0,50.7,50.7,50.5,50.1,45.2,38.9,23.6,23.5,0.0
85300,19.9,13.6,49.9,374.5,50.7,50.6,50.5,50.1,45.2,38.9,23.6,23.4,0.0
85310,19.8,13.5,49.9,374.2,50.7,50.7,50.5,50.1,45.2,39.0,23.6,23.4,0.0
85320,20.0,13.6,49.7,374.4,50.7,50.7,50.5,50.2,45.3,39.0,23.6,23.4,0.0
85330,20.0,13.7,49.8,374.3,50.7,50.7,50.5,50.1,45.3,39.0,23.6,23.4,0.0
85340,20.0,13.7,50.0,374.4,50.7,50.7,50.5,50.2,45.3,39.1,23.6,23.4,0.0
85350,20.0,13.7,49.8,374.7,50.7,50.7,50.5,50.2,45.4,39.1,23.7,23.4,0.0
85360,20.1,13.7,49.7,374.8,50.7,50.7,50.5,50.2,45.4,39.2,23.7,23.3,0.0
85370,20.1,13.7,49.6,374.6,50.7,50.7,50.5,50.2,45.4,39.2,23.7,23.3,0.0
85380,20.0,13.7,50.0,374.7,50.7,50.7,50.5,50.2,45.4,39.2,23.7,23.3,0.0
85390,20.1,13.8,49.7,374.4,50.7,50.7,50.5,50.2,45.5,39.2,23.7,23.3,0.0
85400,20.1,13.7,49.8,375.3,50.7,50.7,50.5,50.2,45.5,39.3,23.7,23.3,0.0
85410,20.1,13.8,49.7,374.9,50.7,50.7,50.5,50.2,45.5,39.3,23.7,23.3,0.0
85420,20.2,13.8,49.9,375.3,50.7,50.7,50.5,50.2,45.6,39.4,23.7,23.3,0.0
85430,20.1,13.8,49.9,375.6,50.7,50.7,50.5,50.2,45.6,39.4,23.7,23.3,0.0
85440,20.1,13.8,49.7,376.1,50.7,50.7,50.5,50.3,45.6,39.4,23.7,23.2,0.0
85450,20.1,13.8,49.8,376.1,50.7,50.7,50.5,50.2,45.6,39.4,23.7,23.2,0.0
85460,20.1,13.8,49.8,376.5,50.7,50.7,50.5,50.3,45.7,39.5,23.8,23.2,0.0
85470,20.0,13.7,49.6,376.5,50.7,50.7,50.5,50.3,45.7,39.6,23.7,23.2,0.0
85480,20.0,13.7,49.8,377.0,50.7,50.7,50.5,50.3,45.7,39.6,23.8,23.2,0.0
85490,20.0,13.6,49.8,376.6,50.7,50.7,50.5,50.3,45.8,39.6,23.8,23.2,0.0
85500,20.0,13.6,49.9,377.1,50.7,50.7,50.5,50.3,45.8,39.6,23.8,23.2,0.0
85510,19.9,13.6,49.7,376.9,50.7,50.7,50.5,50.3,45.8,39.7,23.8,23.2,0.0
85520,19.8,13.5,49.7,377.2,50.7,50.7,50.5,50.3,45.8,39.7,23.8,23.1,0.0
85530,19.9,13.6,50.0,377.1,50.7,50.7,50.5,50.3,45.9,39.8,23.8,23.1,0.0
85540,19.8,13.5,49.9,377.2,50.7,50.7,50.5,50.3,45.9,39.8,23.8,23.1,0.0
85550,19.8,13.4,49.7,377.3,50.7,50.7,50.5,50.4,45.9,39.8,23.8,23.1,0.0
85560,19.8,13.5,49.8,378.1,50.7,50.7,50.5,50.4,45.9,39.9,23.8,23.1,0.0
85570,19.8,13.5,49.9,377.7,50.7,50.7,50.5,50.4,46.0,39.9,23.8,23.1,0.0
85580,19.9,13.6,50.0,378.6,50.7,50.7,50.5,50.4,46.0,39.9,23.8,23.1,0.0
85590,19.9,13.6,49.8,378.3,50.7,50.7,50.5,50.4,46.0,40.0,23.8,23.1,0.0
85600,20.0,13.7,50.0,378.9,50.7,50.7,50.5,50.4,46.1,40.0,23.8,23.0,0.0
85610,20.0,13.7,49.9,378.2,50.7,50.7,50.5,50.4,46.1,40.1,23.9,23.0,0.0
85620,20.0,13.7,50.1,378.3,50.7,50.7,50.5,50.4,46.1,40.1,23.8,23.0,0.0
85630,20.0,13.7,49.9,378.2,50.7,50.7,50.5,50.4,46.2,40.1,23.9,23.0,0.0
85640,20.1,13.8,50.0,378.5,50.8,50.7,50.6,50.4,46.2,40.1,23.9,23.0,0.0
85650,20.1,13.8,50.1,378.7,50.8,50.7,50.6,50.4,46.2,40.2,23.9,23.0,0.0
85660,20.1,13.8,50.1,379.2,50.8,50.7,50.6,50.4,46.3,40.2,23.9,23.0,0.0
85670,20.2,13.8,49.9,379.4,50.8,50.7,50.6,50.4,46.3,40.2,23.9,23.0,0.0
85680,20.2,13.9,50.0,379.7,50.8,50.7,50.6,50.5,46.3,40.3,23.9,23.0,0.0
85690,20.2,13.9,50.0,379.1,50.8,50.7,50.6,50.5,46.3,40.3,23.9,22.9,0.0
85700,20.1,13.7,49.9,379.5,50.8,50.7,50.6,50.5,46.4,40.3,23.9,22.9,0.0
85710,20.1,13.8,49.8,379.0,50.8,50.7,50.6,50.5,46.4,40.4,23.9,22.9,0.0
85720,20.0,13.7,50.1,379.9,50.8,50.7,50.6,50.5,46.4,40.4,23.9,22.9,0.0
85730,20.0,13.7,49.8,380.0,50.8,50.7,50.6,50.5,46.4,40.5,23.9,22.9,0.0
85740,20.1,13.7,49.8,379.8,50.8,50.8,50.6,50.5,46.5,40.5,24.0,22.9,0.0
85750,20.0,13.6,49.8,380.2,50.8,50.8,50.6,50.5,46.5,40.5,24.0,22.9,0.0
85760,19.9,13.6,50.0,380.5,50.8,50.8,50.6,50.5,46.5,40.6,24.0,22.9,0.0
85770,20.0,13.6,49.9,380.4,50.8,50.8,50.6,50.5,46.5,40.6,24.0,22.8,0.0
85780,19.8,13.5,49.7,380.5,50.8,50.8,50.6,50.5,46.6,40.6,24.0,22.9,0.0
85790,19.8,13.5,49.6,380.0,50.8,50.8,50.6,50.5,46.6,40.7,24.0,22.8,0.0
85800,19.9,13.5,49.8,380.5,50.8,50.8,50.6,50.5,46.6,40.7,24.0,22.8,0.0
85810,19.9,13.6,49.9,380.3,50.8,50.8,50.6,50.5,46.7,40.7,24.0,22.8,0.0
85820,19.9,13.6,49.8,380.7,50.8,50.8,50.6,50.5,46.7,40.8,24.0,22.8,0.0
85830,19.9,13.6,49.9,380.8,50.8,50.8,50.6,50.5,46.7,40.8,24.0,22.8,0.0
85840,20.0,13.7,50.0,380.9,50.8,50.8,50.6,50.5,46.7,40.9,24.0,22.8,0.0
85850,20.0,13.7,50.1,381.6,50.8,50.8,50.6,50.5,46.8,40.9,24.0,22.8,0.0
85860,19.9,13.6,49.9,382.1,50.8,50.8,50.6,50.5,46.8,40.9,24.0,22.8,0.0
85870,20.1,13.7,50.0,381.8,50.8,50.8,50.6,50.5,46.8,40.9,24.0,22.7,0.0
85880,20.1,13.8,49.7,381.9,50.8,50.8,50.6,50.5,46.9,41.0,24.0,22.7,0.0
85890,20.1,13.8,49.8,381.7,50.8,50.8,50.6,50.5,46.9,41.0,24.0,22.7,0.0
85900,20.1,13.7,49.8,382.0,50.8,50.8,50.6,50.5,46.9,41.0,24.0,22.7,0.0
85910,20.1,13.8,50.0,381.6,50.8,50.8,50.6,50.5,46.9,41.0,24.0,22.7,0.0
85920,20.2,13.8,49.7,382.1,50.9,50.8,50.6,50.5,47.0,41.1,24.1,22.7,0.0
85930,20.2,13.8,49.9,381.9,50.8,50.8,50.6,50.5,47.0,41.1,24.1,22.7,0.0
85940,20.2,13.8,49.8,382.6,50.8,50.8,50.6,50.5,47.0,41.2,24.1,22.7,0.0
85950,20.1,13.8,49.9,383.1,50.9,50.8,50.6,50.5,47.1,41.3,24.1,22.7,0.0
85960,20.1,13.8,49.9,383.4,50.8,50.8,50.6,50.5,47.1,41.3,24.1,22.7,0.0
85970,20.2,13.8,49.9,382.9,50.9,50.9,50.7,50.5,47.1,41.3,24.1,22.7,0.0
85980,20.0,13.7,49.7,382.9,50.9,50.8,50.6,50.5,47.1,41.3,24.1,22.6,0.0
85990,20.0,13.7,49.8,382.6,50.8,50.9,50.7,50.6,47.2,41.4,24.1,22.6,0.0
86000,19.9,13.6,49.8,383.1,50.9,50.9,50.7,50.6,47.2,41.4,24.1,22.6,0.0
86010,19.9,13.6,49.8,383.0,50.9,50.9,50.7,50.6,47.2,41.4,24.1,22.6,0.0
86020,19.8,13.5,49.9,383.0,50.9,50.9,50.7,50.6,47.2,41.5,24.1,22.6,0.0
86030,19.8,13.5,49.9,383.3,50.9,50.9,50.7,50.6,47.3,41.5,24.1,22.6,0.0
86040,19.8,13.5,49.8,383.4,50.9,50.9,50.7,50.6,47.3,41.5,24.1,22.6,0.0
86050,19.8,13.5,49.9,384.2,50.9,50.9,50.7,50.6,47.3,41.6,24.1,22.6,0.0
86060,19.8,13.5,50.1,384.6,50.9,50.9,50.7,50.6,47.4,41.6,24.1,22.6,0.0
86070,19.8,13.5,49.8,384.1,50.9,50.9,50.7,50.6,47.4,41.6,24.1,22.6,0.0
86080,19.8,13.5,49.7,384.4,50.9,50.9,50.7,50.6,47.4,41.7,24.1,22.6,0.0
86090,20.0,13.7,50.2,384.1,50.9,50.9,50.7,50.6,47.4,41.7,24.1,22.6,0.0
86100,20.0,13.7,49.9,384.1,50.9,50.9,50.7,50.6,47.5,41.7,24.1,22.5,0.0
86110,20.0,13.7,50.1,384.3,50.9,50.9,50.7,50.6,47.5,41.8,24.1,22.5,0.0
86120,20.1,13.8,50.2,384.0,50.9,50.9,50.7,50.6,47.5,41.8,24.1,22.5,0.0
86130,20.1,13.8,50.0,384.1,50.9,50.9,50.7,50.6,47.5,41.9,24.2,22.5,0.0
86140,20.1,13.8,50.0,384.3,50.8,50.9,50.7,50.6,47.6,41.9,24.2,22.5,0.0
86150,20.1,13.8,50.1,384.5,50.9,50.9,50.7,50.6,47.6,41.9,24.2,22.5,0.0
86160,20.1,13.8,50.1,384.8,50.9,50.9,50.7,50.6,47.6,42.0,24.2,22.5,0.0
86170,20.1,13.8,50.0,384.8,50.9,50.9,50.7,50.6,47.6,42.0,24.2,22.5,0.0
86180,20.2,13.9,50.2,385.4,51.0,50.9,50.7,50.6,47.7,42.0,24.2,22.5,0.0
86190,20.2,13.8,50.0,386.5,51.0,50.9,50.7,50.6,47.7,42.1,24.2,22.5,0.0
86200,20.2,13.9,50.0,385.4,51.0,50.9,50.7,50.7,47.7,42.1,24.2,22.5,0.0
86210,20.2,13.8,49.9,385.4,51.0,50.9,50.7,50.7,47.7,42.1,24.2,22.4,0.0
86220,20.2,13.8,49.9,386.0,51.0,51.0,50.8,50.7,47.8,42.2,24.2,22.4,0.0
86230,20.2,13.8,49.9,386.6,51.0,51.0,50.8,50.6,47.8,42.2,24.2,22.4,0.0
86240,20.2,13.8,50.0,386.3,51.0,51.0,50.8,50.7,47.8,42.2,24.2,22.4,0.0
86250,20.1,13.8,50.0,386.0,51.0,51.0,50.8,50.7,47.9,42.3,24.2,22.4,0.0
86260,20.1,13.8,50.1,387.2,51.0,51.0,50.8,50.7,47.9,42.3,24.2,22.4,0.0
86270,19.9,13.6,49.9,388.2,51.0,51.0,50.8,50.7,47.9,42.3,24.2,22.4,0.0
86280,19.9,13.6,50.1,386.5,51.0,51.0,50.8,50.7,47.9,42.4,24.2,22.4,0.0
86290,19.8,13.6,50.0,386.3,51.0,51.0,50.8,50.7,48.0,42.4,24.2,22.4,0.0
86300,19.8,13.5,49.9,386.6,51.0,51.0,50.8,50.7,48.0,42.4,24.2,22.4,0.0
86310,19.7,13.5,50.1,386.5,51.0,51.0,50.8,50.7,48.0,42.5,24.2,22.4,0.0
86320,19.7,13.4,49.9,387.0,51.0,51.0,50.8,50.8,48.0,42.5,24.2,22.4,0.0
86330,19.7,13.5,50.1,386.8,51.0,51.0,50.8,50.8,48.1,42.6,24.2,22.3,0.0
86340,19.7,13.4,49.9,389.2,51.1,51.0,50.8,50.8,48.1,42.6,24.2,22.3,0.0
86350,19.8,13.5,50.1,387.1,51.1,51.0,50.8,50.8,48.1,42.6,24.2,22.3,0.0
86360,19.8,13.5,50.1,387.2,51.1,51.0,50.8,50.8,48.1,42.6,24.2,22.3,0.0
86370,19.9,13.7,50.2,387.1,51.1,51.0,50.8,50.8,48.1,42.7,24.2,22.3,0.0
86380,20.0,13.7,50.3,387.6,51.1,51.0,50.8,50.8,48.2,42.7,24.3,22.3,0.0
86390,20.0,13.8,50.2,387.2,51.1,51.0,50.8,50.8,48.2,42.7,24.3,22.3,0.0
86400,20.1,13.8,50.1,387.4,51.1,51.1,50.8,50.8,48.2,42.8,24.3,22.3,0.0
