Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
12:00:10,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.9,10.13,48.2,1.69
12:00:20,10.3,6.2,58.2,0.9,52.0,52.1,52.3,52.3,52.2,48.6,10.11,51.3,1.69
12:00:30,10.3,6.2,58.2,0.8,52.1,52.1,52.3,52.3,52.2,47.2,10.10,51.7,1.69
12:00:40,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.3,52.1,44.5,10.21,51.8,1.69
12:00:50,10.3,6.2,58.3,0.9,52.0,52.2,52.3,52.2,52.1,43.1,10.10,51.9,1.69
12:01:00,10.3,6.2,58.3,0.8,51.9,52.1,52.3,52.2,51.9,40.5,10.09,51.9,1.69
12:01:10,10.4,6.2,58.3,0.8,51.9,52.2,52.3,52.1,51.9,39.2,10.10,51.9,1.69
12:01:20,10.4,6.2,58.3,0.9,51.9,52.1,52.3,52.1,52.0,36.7,10.10,51.9,1.69
12:01:30,10.4,6.2,58.3,0.8,51.9,52.1,52.3,52.1,52.0,34.8,10.10,52.0,1.69
12:01:40,10.3,6.2,58.3,0.8,51.9,52.1,52.3,52.1,51.9,34.3,10.10,52.0,1.69
12:01:50,10.4,6.2,58.3,0.8,51.9,52.1,52.2,52.1,51.9,32.5,10.09,52.0,1.69
12:02:00,10.4,6.2,58.2,0.8,51.9,52.1,52.1,52.0,51.8,30.4,10.10,52.0,1.69
12:02:10,10.3,6.2,58.2,0.8,51.9,52.1,52.1,51.9,51.8,29.1,10.09,52.0,1.69
12:02:20,10.3,6.2,58.2,0.8,52.0,52.1,52.0,51.9,51.8,29.4,10.09,52.0,1.69
12:02:30,10.3,6.1,58.1,0.8,51.9,52.1,52.0,51.8,51.7,28.4,10.09,52.0,1.69
12:02:40,10.3,6.1,58.1,0.8,52.0,52.1,51.9,51.7,51.6,27.4,10.09,52.0,1.69
12:02:50,10.4,6.2,58.1,0.8,52.1,52.1,51.9,51.7,51.7,25.7,10.10,52.0,1.69
12:03:00,10.4,6.2,58.2,0.8,52.1,52.1,51.9,51.7,51.6,25.5,10.11,52.0,1.69
12:03:10,10.3,6.2,58.2,0.8,52.1,52.0,51.9,51.7,51.6,24.7,10.10,52.0,1.69
12:03:20,10.3,6.2,58.2,0.8,52.1,52.0,51.9,51.7,51.6,23.8,10.11,52.0,1.69
12:03:30,10.3,6.2,58.2,0.8,52.1,51.9,51.8,51.6,51.4,23.3,10.11,52.0,1.69
12:03:40,10.4,6.2,58.2,0.8,52.1,51.9,51.8,51.6,51.5,23.5,10.11,52.0,1.69
12:03:50,10.3,6.2,58.1,0.8,52.1,51.9,51.7,51.5,51.4,22.4,10.12,52.0,1.69
12:04:00,10.3,6.2,58.1,0.8,52.1,51.8,51.7,51.5,51.4,21.5,10.12,52.0,1.69
12:04:10,10.4,6.2,58.1,5.1,52.1,51.8,51.7,51.5,51.4,21.3,10.13,52.0,1.69
12:04:20,10.4,6.2,58.1,14.0,52.1,51.8,51.7,51.5,51.4,21.2,10.14,52.0,1.69
12:04:30,10.3,6.2,58.1,14.8,52.1,51.7,51.6,51.5,50.7,20.3,10.12,52.0,1.69
12:04:40,10.4,6.2,58.2,15.6,52.0,51.7,51.6,51.4,50.8,20.2,10.13,52.0,1.69
12:04:50,10.4,6.2,58.2,15.6,52.0,51.6,51.5,51.4,51.1,19.7,10.13,52.0,1.69
12:05:00,10.3,6.2,58.3,15.7,52.0,51.6,51.5,51.4,51.0,19.3,10.13,52.0,1.69
12:05:10,10.3,6.2,58.3,15.7,52.0,51.6,51.5,51.4,50.2,18.9,10.13,51.9,1.69
12:05:20,10.3,6.2,58.4,15.7,52.0,51.6,51.5,51.4,49.9,18.7,10.13,51.9,1.69
12:05:30,10.3,6.2,58.4,15.7,52.0,51.6,51.4,51.4,48.9,18.6,10.13,51.9,1.69
12:05:40,10.3,6.2,58.5,17.4,51.9,51.5,51.4,51.3,47.3,18.3,10.14,51.9,1.69
12:05:50,10.3,6.2,58.5,362.1,51.9,51.5,51.4,51.3,43.5,18.2,10.16,51.9,1.70
12:06:00,10.3,6.1,58.5,304.6,51.9,51.4,51.3,51.3,40.3,17.8,10.16,51.9,1.70
12:06:10,10.3,6.2,58.6,293.3,51.9,51.4,51.3,51.2,37.2,17.7,10.17,51.9,1.69
12:06:20,10.3,6.1,58.6,290.8,51.8,51.4,51.2,51.1,35.1,17.5,10.16,51.8,1.69
12:06:30,10.3,6.1,58.6,287.8,51.7,51.3,51.2,51.1,34.0,17.4,10.17,51.8,1.69
12:06:40,10.3,6.1,58.6,284.8,51.7,51.3,51.2,51.0,31.6,17.2,10.17,51.8,1.70
12:06:50,10.3,6.1,58.5,282.1,51.7,51.3,51.2,51.0,31.1,17.0,10.16,51.8,1.69
12:07:00,10.3,6.1,58.5,280.3,51.7,51.2,51.2,51.0,28.6,16.9,10.17,51.7,1.69
12:07:10,10.3,6.1,58.4,277.9,51.6,51.2,51.1,51.0,27.6,16.8,10.16,51.7,1.69
12:07:20,10.3,6.1,58.4,274.7,51.6,51.2,51.1,50.9,26.8,16.9,10.16,51.7,1.69
12:07:30,10.3,6.1,58.3,272.3,51.5,51.1,51.0,50.9,25.3,16.6,10.16,51.6,1.69
12:07:40,10.3,6.1,58.3,270.1,51.5,51.1,51.0,50.9,24.2,16.4,10.16,51.6,1.69
12:07:50,10.3,6.1,58.2,268.1,51.5,51.1,50.9,50.8,24.0,16.6,10.17,51.6,1.69
12:08:00,10.3,6.1,58.2,265.8,51.5,51.0,50.9,50.8,22.6,16.3,10.18,51.6,1.69
12:08:10,10.3,6.1,58.2,263.3,51.4,51.0,50.9,50.8,20.9,16.2,10.16,51.5,1.69
12:08:20,10.3,6.1,58.2,261.4,51.4,51.0,50.8,50.7,20.6,16.2,10.17,51.5,1.69
12:08:30,10.3,6.1,58.2,260.4,51.4,51.0,50.8,50.4,20.0,16.0,10.18,51.4,1.69
12:08:40,10.3,6.1,58.2,259.0,51.4,50.9,50.8,50.4,19.8,16.0,10.18,51.4,1.69
12:08:50,10.3,6.1,58.2,257.8,51.3,50.9,50.8,50.0,19.6,15.9,10.16,51.4,0.00
12:09:00,10.3,6.1,58.2,257.8,51.3,50.8,50.7,50.0,19.6,15.7,10.17,51.3,0.00
12:09:10,10.3,6.1,58.2,257.9,51.3,50.8,50.7,49.9,19.4,15.8,10.17,51.3,0.00
12:09:20,10.3,6.1,58.2,258.6,51.3,50.8,50.7,50.0,19.5,16.0,10.17,51.0,0.00
12:09:30,10.3,6.1,58.2,260.0,51.2,50.8,50.7,50.1,19.5,16.1,10.17,50.7,0.00
12:09:40,10.3,6.1,58.2,259.0,51.2,50.8,50.7,50.0,19.6,16.1,10.17,50.5,0.00
12:09:50,10.3,6.1,58.1,258.3,51.2,50.8,50.6,50.0,19.8,16.1,10.17,50.3,0.00
12:10:00,10.3,6.2,58.2,258.2,51.2,50.8,50.6,50.0,20.6,16.0,10.16,50.1,0.00
12:10:10,10.3,6.1,58.1,259.2,51.2,50.8,50.6,50.0,20.5,16.0,10.17,49.9,0.00
12:10:20,10.3,6.1,58.1,259.5,51.2,50.8,50.6,50.1,20.4,15.9,10.17,49.7,0.00
12:10:30,10.3,6.1,58.1,260.0,51.2,50.8,50.7,50.1,20.2,15.9,10.17,49.4,0.00
12:10:40,10.3,6.1,58.1,261.0,51.1,50.8,50.7,50.2,20.3,16.0,10.17,49.2,0.00
12:10:50,10.3,6.1,58.1,261.4,51.1,50.8,50.7,50.2,20.6,15.9,10.17,49.0,0.00
12:11:00,10.3,6.1,58.1,261.7,51.1,50.8,50.7,50.1,20.6,15.9,10.17,48.8,0.00
12:11:10,10.3,6.1,58.1,263.1,51.0,50.8,50.7,49.9,20.4,16.0,10.17,48.6,0.00
12:11:20,10.3,6.1,58.1,264.4,51.1,50.8,50.7,49.7,20.7,16.0,10.17,48.4,0.00
12:11:30,10.3,6.1,58.0,265.2,51.1,50.8,50.7,49.7,21.1,16.1,10.17,48.2,0.00
12:11:40,10.3,6.1,58.0,266.3,51.0,50.8,50.7,49.8,21.2,16.1,10.16,47.9,0.00
12:11:50,10.3,6.1,58.0,267.8,51.0,50.7,50.7,49.9,21.2,16.1,10.17,47.7,0.00
12:12:00,10.3,6.1,58.0,268.8,51.0,50.7,50.7,50.0,21.1,16.2,10.17,47.6,0.00
12:12:10,10.3,6.1,58.0,269.8,50.9,50.8,50.6,50.0,21.4,16.1,10.16,47.4,0.00
12:12:20,10.3,6.1,58.0,270.7,50.9,50.8,50.6,50.0,21.7,16.1,10.17,47.2,0.00
12:12:30,10.3,6.1,58.0,271.1,50.9,50.8,50.6,50.0,21.3,16.1,10.16,46.9,0.00
12:12:40,10.3,6.1,57.9,272.3,50.9,50.8,50.7,49.9,21.4,16.2,10.17,46.7,0.00
12:12:50,10.3,6.1,57.9,273.1,50.9,50.8,50.7,49.9,21.7,16.3,10.17,46.5,0.00
12:13:00,10.3,6.1,57.8,274.0,50.9,50.8,50.7,50.0,21.7,16.3,10.17,46.4,0.00
12:13:10,10.3,6.1,57.8,274.1,51.0,50.8,50.6,50.0,21.9,16.3,10.17,46.1,0.00
12:13:20,10.3,6.1,57.8,274.7,51.0,50.8,50.6,50.0,22.1,16.3,10.16,45.9,0.00
12:13:30,10.3,6.1,57.8,274.9,51.0,50.8,50.7,50.0,22.1,16.3,10.17,45.7,0.00
12:13:40,10.3,6.1,57.8,275.3,51.0,50.9,50.7,49.9,22.4,16.3,10.16,45.5,0.00
12:13:50,10.3,6.1,57.7,275.6,51.0,50.8,50.7,49.9,22.4,16.5,10.17,45.3,0.00
12:14:00,10.3,6.1,57.7,276.3,51.1,50.8,50.6,49.9,22.0,16.5,10.16,45.1,0.00
12:14:10,10.3,6.1,57.6,276.6,51.0,50.8,50.6,49.9,22.3,16.6,10.17,45.0,0.00
12:14:20,10.3,6.1,57.6,277.2,51.1,50.8,50.7,49.9,22.6,16.5,10.17,44.8,0.00
12:14:30,10.3,6.1,57.6,277.6,51.0,50.7,50.6,49.9,22.4,16.5,10.16,44.6,0.00
12:14:40,10.3,6.1,57.5,278.0,51.1,50.8,50.6,49.9,22.7,16.6,10.17,44.4,0.00
12:14:50,10.3,6.1,57.5,278.9,51.0,50.8,50.6,49.9,22.8,16.6,10.17,44.2,0.00
12:15:00,10.3,6.1,57.4,279.3,51.0,50.8,50.6,49.9,23.0,16.6,10.17,44.0,0.00
12:15:10,10.3,6.0,57.3,279.8,50.9,50.8,50.7,49.9,23.2,16.7,10.17,43.8,0.00
12:15:20,10.3,6.1,57.4,280.3,50.9,50.8,50.6,49.9,23.0,16.7,10.16,43.6,0.00
12:15:30,10.3,6.0,57.3,280.3,50.9,50.8,50.7,49.9,22.9,16.8,10.16,43.5,0.00
12:15:40,10.3,6.1,57.3,280.8,50.9,50.8,50.7,49.9,23.3,16.9,10.17,43.3,0.00
12:15:50,10.3,6.0,57.2,280.9,50.8,50.8,50.7,49.8,23.3,16.9,10.17,43.1,0.00
12:16:00,10.3,6.0,57.3,281.2,50.8,50.8,50.7,49.9,23.4,16.9,10.16,42.9,0.00
12:16:10,10.3,6.0,57.2,281.7,50.8,50.8,50.7,49.9,23.5,16.9,10.16,42.8,0.00
12:16:20,10.3,6.0,57.2,282.3,50.8,50.8,50.6,49.9,23.5,16.9,10.16,42.6,0.00
12:16:30,10.3,6.0,57.2,282.9,51.0,50.8,50.6,49.9,23.6,17.0,10.16,42.4,0.00
12:16:40,10.3,6.0,57.2,283.3,51.0,50.8,50.7,49.8,23.7,17.2,10.16,42.3,0.00
12:16:50,10.3,6.0,57.1,283.5,51.1,50.8,50.7,49.8,23.8,17.2,10.16,42.1,0.00
12:17:00,10.3,6.0,57.2,283.6,50.9,50.8,50.7,49.8,24.2,17.2,10.17,41.9,0.00
12:17:10,10.3,6.0,57.2,284.0,50.8,50.8,50.7,49.8,24.1,17.2,10.16,41.7,0.00
12:17:20,10.3,6.0,57.1,284.0,50.8,50.8,50.6,49.8,24.0,17.2,10.16,41.5,0.00
12:17:30,10.3,6.0,57.2,283.9,50.8,50.8,50.6,49.8,24.1,17.2,10.16,41.4,0.00
12:17:40,10.3,6.0,57.1,284.5,50.8,50.8,50.7,49.7,24.3,17.3,10.16,41.2,0.00
12:17:50,10.3,6.0,57.1,285.1,50.9,50.8,50.6,49.8,24.4,17.4,10.16,41.0,0.00
12:18:00,10.3,6.0,57.1,285.3,50.8,50.8,50.7,49.8,24.6,17.4,10.16,40.8,0.00
12:18:10,10.3,6.1,57.1,285.1,50.8,50.8,50.6,49.8,24.4,17.4,10.15,40.7,0.00
12:18:20,10.3,6.1,57.1,285.0,50.9,50.8,50.6,49.8,24.6,17.5,10.16,40.5,0.00
12:18:30,10.3,6.0,57.0,285.2,50.8,50.8,50.6,49.7,24.7,17.5,10.15,40.4,0.00
12:18:40,10.4,6.1,57.0,285.5,50.9,50.8,50.6,49.7,24.7,17.6,10.16,40.2,0.00
12:18:50,10.4,6.1,57.0,286.1,50.9,50.8,50.6,49.7,24.9,17.6,10.16,40.0,0.00
12:19:00,10.3,6.0,57.0,285.7,50.8,50.8,50.6,49.7,25.0,17.6,10.15,39.9,0.00
12:19:10,10.4,6.1,57.0,285.6,50.8,50.8,50.6,49.7,24.9,17.7,10.16,39.7,0.00
12:19:20,10.4,6.1,57.0,286.0,50.8,50.8,50.6,49.7,25.1,17.7,10.15,39.5,0.00
12:19:30,10.4,6.1,56.9,286.3,50.8,50.8,50.6,49.6,25.1,17.8,10.16,39.4,0.00
12:19:40,10.4,6.1,56.9,286.6,50.9,50.8,50.6,49.6,25.3,17.8,10.15,39.3,0.00
12:19:50,10.4,6.1,56.9,286.8,50.7,50.8,50.6,49.7,25.5,17.8,10.15,39.1,0.00
12:20:00,10.4,6.1,56.9,287.1,50.7,50.8,50.6,49.7,25.4,17.8,10.15,38.9,0.00
12:20:10,10.4,6.0,56.8,287.4,50.6,50.8,50.6,49.7,25.4,17.9,10.16,38.8,0.00
12:20:20,10.4,6.0,56.8,287.5,50.5,50.8,50.6,49.6,25.6,18.0,10.16,38.6,0.00
12:20:30,10.3,6.0,56.8,288.0,50.6,50.8,50.6,49.6,25.6,18.0,10.15,38.4,0.00
12:20:40,10.4,6.0,56.8,288.5,50.7,50.8,50.6,49.6,25.7,18.0,10.16,38.3,0.00
12:20:50,10.4,6.0,56.8,288.5,50.5,50.8,50.6,49.6,25.8,18.0,10.15,38.2,0.00
12:21:00,10.4,6.0,56.8,288.7,50.5,50.8,50.6,49.6,25.8,18.0,10.15,38.2,0.00
12:21:10,10.4,6.0,56.8,288.5,50.6,50.8,50.6,49.6,25.9,18.2,10.15,37.9,0.00
12:21:20,10.4,6.0,56.8,289.4,50.4,50.8,50.6,49.6,25.9,18.2,10.16,37.7,0.00
12:21:30,10.4,6.0,56.7,289.6,50.4,50.8,50.6,49.6,26.0,18.3,10.16,37.6,0.00
12:21:40,10.4,6.0,56.7,290.0,50.6,50.8,50.6,49.6,26.1,18.3,10.15,37.4,0.00
12:21:50,10.4,6.0,56.7,290.2,50.6,50.8,50.6,49.6,26.1,18.3,10.15,37.2,0.00
12:22:00,10.4,6.0,56.7,289.8,50.7,50.8,50.6,49.5,26.2,18.4,10.15,37.1,0.00
12:22:10,10.4,6.0,56.7,290.6,50.8,50.8,50.6,49.5,26.2,18.4,10.15,36.9,0.00
12:22:20,10.4,6.0,56.7,291.0,50.6,50.8,50.6,49.5,26.3,18.5,10.15,36.8,0.00
12:22:30,10.4,6.0,56.7,291.0,50.6,50.8,50.6,49.5,26.5,18.5,10.15,36.6,0.00
12:22:40,10.4,6.0,56.7,291.5,50.6,50.8,50.6,49.5,26.5,18.5,10.14,36.5,0.00
12:22:50,10.4,6.0,56.7,291.5,50.8,50.8,50.6,49.5,26.5,18.6,10.15,36.4,0.00
12:23:00,10.4,6.0,56.6,291.7,50.6,50.8,50.6,49.5,26.6,18.6,10.14,36.2,0.00
12:23:10,10.4,6.0,56.6,291.8,50.6,50.8,50.6,49.5,26.7,18.7,10.15,36.1,0.00
12:23:20,10.4,6.0,56.7,292.2,50.5,50.8,50.6,49.5,26.8,18.7,10.15,36.0,0.00
12:23:30,10.4,6.0,56.6,292.5,50.8,50.8,50.6,49.5,26.9,18.7,10.14,35.8,0.00
12:23:40,10.4,6.0,56.6,292.6,50.8,50.8,50.6,49.4,26.9,18.8,10.15,35.7,0.00
12:23:50,10.4,6.0,56.6,292.3,50.8,50.8,50.6,49.4,27.0,18.9,10.15,35.5,0.00
12:24:00,10.4,6.0,56.6,292.7,50.8,50.8,50.6,49.4,27.1,18.9,10.15,35.4,0.00
12:24:10,10.4,6.0,56.6,293.3,50.8,50.8,50.6,49.4,27.2,18.9,10.14,35.2,0.00
12:24:20,10.4,6.0,56.6,294.1,50.7,50.8,50.6,49.4,27.3,19.0,10.14,35.1,0.00
12:24:30,10.4,6.0,56.6,294.1,50.7,50.8,50.6,49.4,27.2,19.0,10.15,35.0,0.00
12:24:40,10.4,6.0,56.6,293.7,50.6,50.8,50.6,49.4,27.3,19.1,10.14,34.8,0.00
12:24:50,10.4,6.0,56.5,294.4,50.7,50.8,50.6,49.4,27.4,19.1,10.14,34.7,0.00
12:25:00,10.4,6.0,56.6,294.4,50.8,50.8,50.6,49.4,27.5,19.2,10.14,34.6,0.00
12:25:10,10.4,6.0,56.5,294.8,50.7,50.7,50.6,49.4,27.6,19.2,10.14,34.4,0.00
12:25:20,10.3,6.0,56.5,295.0,50.6,50.7,50.6,49.4,27.6,19.3,10.14,34.3,0.00
12:25:30,10.3,6.0,56.5,295.1,50.6,50.7,50.6,49.3,27.7,19.3,10.14,34.1,0.00
12:25:40,10.3,6.0,56.5,295.1,50.7,50.7,50.6,49.3,27.8,19.4,10.14,34.0,0.00
12:25:50,10.3,6.0,56.5,295.2,50.7,50.7,50.6,49.3,27.8,19.4,10.14,33.9,0.00
12:26:00,10.3,6.0,56.5,295.5,50.8,50.7,50.6,49.3,27.9,19.4,10.14,33.8,0.00
12:26:10,10.3,6.0,56.5,296.3,50.7,50.7,50.6,49.3,28.0,19.5,10.14,33.6,0.00
12:26:20,10.4,6.0,56.5,296.3,50.6,50.7,50.6,49.2,28.0,19.6,10.14,33.5,0.00
12:26:30,10.3,6.0,56.5,296.2,50.5,50.7,50.6,49.2,28.1,19.6,10.13,33.3,0.00
12:26:40,10.4,6.0,56.5,296.3,50.6,50.7,50.6,49.3,28.2,19.6,10.14,33.2,0.00
12:26:50,10.4,6.0,56.5,296.3,50.7,50.7,50.6,49.3,28.3,19.7,10.14,33.1,0.00
12:27:00,10.4,6.0,56.5,296.6,50.7,50.7,50.6,49.2,28.3,19.7,10.14,33.0,0.00
12:27:10,10.3,6.0,56.4,297.4,50.5,50.7,50.6,49.2,28.3,19.8,10.13,32.9,0.00
12:27:20,10.3,6.0,56.5,297.1,50.5,50.7,50.6,49.2,28.4,19.9,10.14,32.7,0.00
12:27:30,10.3,6.0,56.5,297.3,50.5,50.7,50.6,49.2,28.4,19.9,10.14,32.7,0.00
12:27:40,10.3,6.0,56.4,298.7,50.6,50.7,50.6,49.2,28.6,19.9,10.13,32.5,0.00
12:27:50,10.4,6.0,56.5,298.0,50.5,50.7,50.6,49.2,28.6,20.0,10.10,32.4,0.00
12:28:00,10.3,6.0,56.5,298.0,50.5,50.7,50.6,49.2,28.7,20.1,10.06,32.2,0.00
12:28:10,10.3,6.0,56.4,298.9,50.5,50.7,50.6,49.2,28.7,20.1,10.44,32.1,0.00
12:28:20,10.3,6.0,56.5,298.2,50.5,50.7,50.6,49.2,28.8,20.1,11.21,32.0,0.00
12:28:30,10.3,6.0,56.4,298.6,50.5,50.7,50.6,49.2,28.9,20.2,11.59,31.8,0.00
12:28:40,10.4,6.0,56.5,298.9,50.5,50.7,50.6,49.1,28.9,20.3,11.68,31.7,0.00
12:28:50,10.3,6.0,56.4,300.5,50.7,50.7,50.6,49.1,29.0,20.3,11.73,31.6,0.00
12:29:00,10.3,6.0,56.4,298.8,50.6,50.7,50.6,49.1,29.0,20.3,11.49,31.5,0.00
12:29:10,10.3,6.0,56.5,300.4,50.6,50.7,50.6,49.1,29.1,20.4,11.17,31.4,0.00
12:29:20,10.3,6.0,56.4,301.6,50.4,50.7,50.6,49.1,29.2,20.4,10.94,31.3,0.00
12:29:30,10.3,6.0,56.5,300.1,50.3,50.7,50.6,49.1,29.2,20.5,10.75,31.2,0.00
12:29:40,10.4,6.0,56.4,300.6,50.4,50.7,50.6,49.1,29.3,20.5,10.64,31.1,0.00
12:29:50,10.3,6.0,56.4,302.3,50.3,50.7,50.6,49.1,29.4,20.6,10.54,30.9,0.00
12:30:00,10.3,6.0,56.4,301.5,50.4,50.7,50.6,49.1,29.4,20.6,10.47,30.8,0.00
12:30:10,10.3,6.0,56.4,300.6,50.5,50.7,50.6,49.0,29.4,20.7,10.42,45.9,1.07
12:30:20,10.4,6.0,56.5,300.1,50.7,50.7,50.6,48.8,29.2,20.6,10.37,49.9,0.98
12:30:30,10.4,6.1,57.0,299.3,50.8,50.7,50.6,48.4,29.3,19.5,10.34,50.4,0.99
12:30:40,10.4,6.1,57.2,299.0,50.7,50.7,50.6,48.0,29.1,19.2,10.32,50.5,0.99
12:30:50,10.4,6.1,57.3,298.4,50.7,50.7,50.5,47.6,28.4,18.0,10.28,50.5,1.00
12:31:00,10.3,6.1,57.4,297.5,50.7,50.7,50.4,46.9,28.5,18.0,10.24,50.6,0.99
12:31:10,10.3,6.1,57.4,297.4,50.8,50.6,50.4,46.7,28.4,17.7,10.24,50.6,1.00
12:31:20,10.4,6.1,57.4,296.7,50.8,50.6,50.4,46.4,28.5,17.5,10.24,50.6,0.99
12:31:30,10.4,6.1,57.3,296.3,50.8,50.6,50.4,45.5,28.4,17.2,10.22,50.6,0.99
12:31:40,10.3,6.1,57.3,295.7,50.8,50.5,50.3,44.5,28.1,17.2,10.21,50.6,0.99
12:31:50,10.4,6.1,57.3,298.9,50.8,50.5,50.3,43.4,27.6,17.2,10.22,50.6,1.00
12:32:00,10.4,6.1,57.2,295.0,50.7,50.5,50.2,42.9,27.5,16.8,10.21,50.6,0.04
12:32:10,10.4,6.1,57.2,294.5,50.7,50.4,50.1,42.6,27.6,16.7,10.21,50.1,0.00
12:32:20,10.4,6.1,57.2,296.2,50.7,50.4,50.1,42.6,27.2,16.8,10.21,50.0,0.00
12:32:30,10.4,6.1,57.1,298.4,50.7,50.4,50.1,43.0,27.4,16.7,10.21,50.1,0.00
12:32:40,10.3,6.1,57.2,296.7,50.7,50.4,50.2,43.0,27.9,17.4,10.21,49.7,0.00
12:32:50,10.3,6.1,57.2,299.2,50.7,50.4,50.2,43.1,28.1,17.4,10.21,49.4,0.00
12:33:00,10.4,6.1,57.3,297.1,50.7,50.4,50.2,42.5,28.2,17.8,10.22,49.5,0.00
12:33:10,10.4,6.1,57.3,299.7,50.5,50.4,50.2,42.1,27.8,18.0,10.22,49.1,0.00
12:33:20,10.4,6.1,57.3,297.5,50.5,50.4,50.2,41.7,27.8,17.8,10.22,48.9,0.00
12:33:30,10.3,6.1,57.3,300.5,50.3,50.4,50.2,42.1,28.1,17.9,10.22,48.7,0.00
12:33:40,10.4,6.1,57.3,295.9,50.2,50.4,50.2,43.0,28.0,18.1,10.22,48.5,0.00
12:33:50,10.4,6.1,57.3,295.9,50.3,50.4,50.2,43.0,28.2,18.3,10.22,48.2,0.00
12:34:00,10.4,6.1,57.3,296.5,50.4,50.5,50.2,43.2,28.1,18.1,10.23,48.0,0.00
12:34:10,10.3,6.1,57.3,296.3,50.4,50.5,50.2,42.5,28.3,18.0,10.22,47.8,0.00
12:34:20,10.3,6.1,57.3,296.8,50.3,50.5,50.2,42.2,28.5,18.1,10.23,47.6,0.00
12:34:30,10.4,6.1,57.3,297.0,50.2,50.5,50.2,42.1,28.2,18.4,10.23,47.4,0.00
12:34:40,10.4,6.1,57.3,297.4,50.3,50.5,50.2,42.0,28.3,18.6,10.23,47.2,0.00
12:34:50,10.4,6.1,57.3,297.4,50.2,50.5,50.2,42.4,28.4,18.6,10.22,46.9,0.00
12:35:00,10.4,6.1,57.3,297.6,50.3,50.5,50.2,42.8,28.7,18.6,10.23,46.7,0.00
12:35:10,10.4,6.1,57.3,298.0,50.3,50.5,50.2,42.7,28.5,18.8,10.23,46.5,0.00
12:35:20,10.4,6.1,57.3,298.2,50.4,50.4,50.2,42.8,28.7,18.8,10.22,46.3,0.00
12:35:30,10.3,6.1,57.3,298.1,50.4,50.4,50.2,42.4,28.9,18.8,10.23,46.1,0.00
12:35:40,10.4,6.1,57.3,298.4,50.4,50.4,50.2,42.5,28.8,18.6,10.23,45.9,0.00
12:35:50,10.3,6.1,57.3,299.0,50.4,50.5,50.2,42.2,28.8,18.9,10.22,45.7,0.00
12:36:00,10.4,6.1,57.4,299.2,50.1,50.4,50.2,42.5,28.7,19.4,10.22,45.5,0.00
12:36:10,10.4,6.1,57.4,302.5,50.3,50.5,50.2,42.5,28.9,19.5,10.23,45.3,0.00
12:36:20,10.4,6.1,57.4,305.9,50.3,50.5,50.2,42.5,29.1,19.3,10.23,45.1,0.00
12:36:30,10.4,6.1,57.3,303.1,50.4,50.5,50.2,42.5,29.0,19.3,10.23,44.9,0.00
12:36:40,10.4,6.1,57.3,306.7,50.3,50.5,50.2,42.6,29.0,19.5,10.23,44.7,0.00
12:36:50,10.4,6.1,57.3,303.4,50.3,50.4,50.2,42.4,29.1,19.7,10.22,44.5,0.00
12:37:00,10.4,6.1,57.3,307.0,50.3,50.4,50.2,42.3,29.4,19.9,10.23,44.3,0.00
12:37:10,10.3,6.1,57.4,301.1,50.4,50.4,50.2,42.4,29.5,19.8,10.23,44.1,0.00
12:37:20,10.3,6.1,57.4,304.7,50.3,50.4,50.2,42.5,29.3,20.0,10.23,43.9,0.00
12:37:30,10.4,6.1,57.4,301.8,50.4,50.4,50.2,42.4,29.4,20.3,10.23,43.7,0.00
12:37:40,10.3,6.1,57.4,302.0,50.4,50.4,50.2,42.5,29.4,20.2,10.23,43.5,0.00
12:37:50,10.3,6.1,57.4,308.7,50.3,50.4,50.2,42.4,29.6,20.2,10.23,43.3,0.00
12:38:00,10.3,6.1,57.4,302.1,50.2,50.4,50.2,42.4,29.7,20.4,10.24,43.2,0.00
12:38:10,10.4,6.1,57.5,302.5,50.1,50.4,50.2,42.5,29.7,20.6,10.23,43.0,0.00
12:38:20,10.3,6.1,57.4,302.6,50.1,50.4,50.2,42.5,29.7,20.6,10.22,42.8,0.00
12:38:30,10.3,6.1,57.4,302.5,50.4,50.4,50.2,42.5,29.8,20.6,10.24,42.6,0.00
12:38:40,10.4,6.1,57.4,306.7,50.4,50.4,50.2,42.3,29.9,20.7,10.23,42.5,0.00
12:38:50,10.4,6.1,57.4,303.0,50.4,50.4,50.2,42.3,29.9,20.9,10.23,42.3,0.00
12:39:00,10.3,6.1,57.4,302.8,50.4,50.4,50.2,42.2,30.0,21.0,10.23,42.1,0.00
12:39:10,10.3,6.1,57.4,303.3,50.4,50.4,50.2,42.4,30.1,21.0,10.24,41.9,0.00
12:39:20,10.3,6.1,57.4,303.5,50.4,50.4,50.2,42.6,30.2,21.0,10.23,41.7,0.00
12:39:30,10.3,6.1,57.4,311.3,50.1,50.4,50.2,42.6,30.2,21.2,10.23,41.6,0.00
12:39:40,10.4,6.1,57.4,304.0,50.2,50.4,50.2,42.5,30.1,21.3,10.23,41.4,0.00
12:39:50,10.4,6.1,57.5,304.1,50.0,50.4,50.2,42.3,30.3,21.4,10.23,41.2,0.00
12:40:00,10.4,6.1,57.5,304.5,50.2,50.4,50.2,42.3,30.3,21.4,10.23,41.0,0.00
12:40:10,10.4,6.1,57.5,304.6,50.2,50.4,50.2,42.4,30.3,21.5,10.23,40.9,0.00
12:40:20,10.4,6.1,57.4,304.4,50.2,50.4,50.2,42.4,30.4,21.6,10.23,40.7,0.00
12:40:30,10.4,6.1,57.4,304.5,50.3,50.4,50.2,42.4,30.5,21.7,10.23,40.5,0.00
12:40:40,10.4,6.1,57.4,305.0,50.2,50.4,50.2,42.4,30.6,21.7,10.23,40.3,0.00
12:40:50,10.4,6.1,57.4,305.0,50.1,50.4,50.2,42.3,30.6,21.8,10.23,40.2,0.00
12:41:00,10.3,6.1,57.4,305.2,50.3,50.4,50.2,42.3,30.6,21.9,10.23,40.0,0.00
12:41:10,10.3,6.1,57.6,305.7,50.3,50.4,50.2,42.2,30.7,21.9,10.22,39.8,0.00
12:41:20,10.4,6.1,57.5,305.9,50.4,50.4,50.2,42.4,30.7,21.9,10.23,39.7,0.00
12:41:30,10.4,6.1,57.6,306.1,50.3,50.4,50.2,42.4,30.9,22.0,10.23,39.5,0.00
12:41:40,10.3,6.1,57.5,310.7,50.4,50.4,50.2,42.5,30.9,22.1,10.23,39.3,0.00
12:41:50,10.4,6.1,57.6,306.2,50.4,50.4,50.2,42.4,31.0,22.2,10.23,39.2,0.00
12:42:00,10.4,6.1,57.7,306.6,50.4,50.4,50.2,42.4,31.0,22.2,10.23,39.0,0.00
12:42:10,10.4,6.1,57.6,306.8,50.3,50.4,50.2,42.3,31.0,22.3,10.23,38.8,0.00
12:42:20,10.3,6.1,57.6,307.0,50.3,50.4,50.2,42.2,31.1,22.4,10.23,38.7,0.00
12:42:30,10.3,6.1,57.5,313.7,50.4,50.4,50.2,42.3,31.1,22.4,10.23,38.5,0.00
12:42:40,10.4,6.1,57.5,306.8,50.3,50.4,50.2,42.4,31.3,22.5,10.22,38.4,0.00
12:42:50,10.4,6.1,57.5,312.1,50.3,50.4,50.2,42.4,31.3,22.5,10.23,38.2,0.00
12:43:00,10.4,6.1,57.5,313.8,50.3,50.4,50.2,42.4,31.3,22.6,10.23,38.0,0.00
12:43:10,10.4,6.1,57.6,308.0,50.1,50.4,50.2,42.3,31.3,22.6,10.22,37.9,0.00
12:43:20,10.4,6.1,57.5,312.9,50.2,50.4,50.2,42.3,31.4,22.7,10.23,37.7,0.00
12:43:30,10.4,6.1,57.5,308.1,50.3,50.4,50.2,42.2,31.5,22.7,10.22,37.5,0.00
12:43:40,10.4,6.1,57.5,308.4,50.3,50.4,50.2,42.3,31.5,22.8,10.22,37.4,0.00
12:43:50,10.4,6.1,57.6,308.7,50.3,50.4,50.2,42.4,31.5,22.9,10.22,37.3,0.00
12:44:00,10.3,6.1,57.6,308.8,50.2,50.3,50.1,42.4,31.7,22.9,10.22,37.1,0.00
12:44:10,10.3,6.1,57.6,309.2,50.3,50.3,50.2,42.4,31.7,22.9,10.22,37.0,0.00
12:44:20,10.4,6.1,57.5,308.8,50.3,50.3,50.2,42.3,31.7,23.0,10.22,36.8,0.00
12:44:30,10.4,6.1,57.5,309.3,50.3,50.3,50.2,42.3,31.8,23.1,10.22,36.7,0.00
12:44:40,10.4,6.1,57.5,309.4,50.2,50.3,50.2,42.3,31.8,23.1,10.22,36.5,0.00
12:44:50,10.3,6.1,57.6,309.6,50.2,50.3,50.2,42.3,31.8,23.2,10.22,36.4,0.00
12:45:00,10.3,6.1,57.6,309.7,50.2,50.3,50.2,42.3,31.9,23.2,10.21,36.2,0.00
12:45:10,10.3,6.1,57.7,309.9,50.1,50.3,50.2,42.3,32.0,23.3,10.21,36.1,0.00
12:45:20,10.3,6.1,57.6,310.2,50.1,50.3,50.2,42.3,32.0,23.3,10.22,36.0,0.00
12:45:30,10.4,6.1,57.6,310.4,50.1,50.3,50.2,42.3,32.1,23.4,10.22,35.8,0.00
12:45:40,10.3,6.1,57.6,316.2,50.0,50.3,50.2,42.3,32.1,23.4,10.22,35.7,0.00
12:45:50,10.3,6.1,57.5,310.5,50.1,50.3,50.2,42.3,32.2,23.5,10.22,35.5,0.00
12:46:00,10.3,6.1,57.5,310.8,50.2,50.3,50.2,42.3,32.2,23.5,10.21,35.4,0.00
12:46:10,10.3,6.1,57.5,310.8,50.2,50.3,50.1,42.3,32.3,23.6,10.21,35.3,0.00
12:46:20,10.3,6.1,57.5,316.9,50.2,50.3,50.1,42.2,32.3,23.6,10.22,35.2,0.00
12:46:30,10.4,6.1,57.6,310.9,50.3,50.3,50.2,42.2,32.4,23.7,10.21,35.0,0.00
12:46:40,10.4,6.1,57.6,311.3,50.2,50.3,50.1,42.3,32.4,23.7,10.21,34.9,0.00
12:46:50,10.4,6.1,57.6,311.7,50.3,50.3,50.1,42.3,32.5,23.8,10.21,34.8,0.00
12:47:00,10.4,6.1,57.6,316.9,50.3,50.3,50.1,42.3,32.5,23.8,10.22,34.6,0.00
12:47:10,10.4,6.1,57.6,312.3,50.3,50.3,50.1,42.3,32.6,23.9,10.21,34.5,0.00
12:47:20,10.4,6.1,57.7,312.5,50.2,50.3,50.1,42.3,32.6,23.9,10.21,34.3,0.00
12:47:30,10.3,6.1,57.7,318.8,50.3,50.3,50.1,42.2,32.7,24.0,10.21,34.2,0.00
12:47:40,10.4,6.1,57.7,312.7,50.2,50.3,50.1,42.2,32.7,24.0,10.21,34.0,0.00
12:47:50,10.3,6.1,57.6,313.0,50.2,50.3,50.1,42.2,32.7,24.1,10.21,33.9,0.00
12:48:00,10.3,6.1,57.6,317.8,50.2,50.3,50.1,42.3,32.8,24.1,10.21,33.8,0.00
12:48:10,10.3,6.1,57.6,312.9,50.2,50.3,50.1,42.3,32.9,24.2,10.21,33.6,0.00
12:48:20,10.3,6.1,57.6,313.2,50.3,50.3,50.1,42.3,32.9,24.2,10.20,33.5,0.00
12:48:30,10.3,6.1,57.6,313.2,50.2,50.3,50.1,42.3,32.9,24.3,10.21,33.3,0.00
12:48:40,10.3,6.1,57.7,313.4,50.2,50.3,50.1,42.2,33.0,24.4,10.20,33.2,0.00
12:48:50,10.3,6.1,57.7,313.4,50.2,50.3,50.1,42.2,33.0,24.4,10.20,33.1,0.00
12:49:00,10.3,6.1,57.7,313.9,50.2,50.3,50.1,42.2,33.1,24.4,10.21,33.0,0.00
12:49:10,10.3,6.1,57.7,313.8,50.2,50.3,50.1,42.2,33.1,24.5,10.20,32.8,0.00
12:49:20,10.3,6.1,57.7,313.8,50.3,50.3,50.1,42.3,33.2,24.5,10.20,32.7,0.00
12:49:30,10.3,6.1,57.7,313.5,50.2,50.3,50.1,42.3,33.2,24.6,10.21,32.6,0.00
12:49:40,10.3,6.1,57.7,314.0,50.1,50.3,50.1,42.3,33.3,24.7,10.20,32.5,0.00
12:49:50,10.3,6.1,57.7,314.2,50.3,50.3,50.1,42.2,33.3,24.7,10.21,32.4,0.00
12:50:00,10.3,6.1,57.7,314.8,50.3,50.3,50.1,42.2,33.4,24.8,10.20,32.2,0.00
12:50:10,10.4,6.1,57.7,314.6,50.0,50.3,50.1,42.2,33.4,24.8,10.20,32.1,0.00
12:50:20,10.3,6.1,57.7,314.9,50.2,50.3,50.1,42.2,33.5,24.9,10.20,32.0,0.00
12:50:30,10.3,6.1,57.8,315.0,50.2,50.3,50.1,42.2,33.5,24.9,10.20,31.8,0.00
12:50:40,10.3,6.1,57.8,315.2,50.2,50.3,50.1,42.2,33.5,25.0,10.20,31.7,0.00
12:50:50,10.3,6.1,57.8,322.7,50.3,50.3,50.1,42.2,33.6,25.0,10.20,31.6,0.00
12:51:00,10.4,6.1,57.7,315.8,50.2,50.3,50.1,42.2,33.6,25.1,10.20,31.5,0.00
12:51:10,10.4,6.1,57.7,316.0,50.2,50.3,50.1,42.2,33.7,25.2,10.20,31.4,0.00
12:51:20,10.3,6.1,57.7,320.3,50.2,50.3,50.1,42.3,33.7,25.2,10.20,31.3,0.00
12:51:30,10.4,6.1,57.8,316.2,50.3,50.3,50.1,42.3,33.7,25.3,10.20,31.2,0.00
12:51:40,10.4,6.2,57.9,323.8,50.2,50.3,50.1,42.2,33.8,25.3,10.20,31.1,0.00
12:51:50,10.3,6.1,57.9,316.7,50.3,50.2,50.1,42.2,33.8,25.3,10.19,31.0,0.00
12:52:00,10.4,6.1,57.8,316.9,50.2,50.3,50.1,42.2,33.9,25.4,10.20,30.8,0.00
12:52:10,10.3,6.1,57.8,317.3,50.2,50.3,50.1,42.2,33.9,25.5,10.19,30.7,0.00
12:52:20,10.4,6.1,57.8,317.3,50.2,50.3,50.1,42.2,34.0,25.5,10.19,30.6,0.00
12:52:30,10.4,6.1,57.7,317.5,50.2,50.2,50.1,42.2,34.0,25.6,10.19,30.5,0.00
12:52:40,10.4,6.1,57.7,317.4,50.1,50.2,50.1,42.2,34.1,25.6,10.19,30.4,0.00
12:52:50,10.4,6.1,57.7,317.4,50.2,50.2,50.1,42.2,34.1,25.7,10.19,30.3,0.00
12:53:00,10.3,6.1,57.7,317.0,50.1,50.2,50.1,42.2,34.2,25.7,10.18,30.2,0.00
12:53:10,10.4,6.1,57.7,321.2,50.2,50.3,50.1,42.2,34.2,25.8,10.19,30.1,0.00
12:53:20,10.3,6.1,57.7,317.9,50.1,50.3,50.1,42.2,34.2,25.8,10.19,30.0,0.00
12:53:30,10.3,6.1,57.7,318.0,50.1,50.2,50.1,42.2,34.3,25.9,10.19,29.8,0.00
12:53:40,10.3,6.1,57.8,318.5,50.0,50.2,50.1,42.2,34.3,26.0,10.18,29.7,0.00
12:53:50,10.3,6.1,57.8,318.8,49.9,50.2,50.1,42.2,34.4,26.0,10.19,29.6,0.00
12:54:00,10.3,6.1,57.8,325.5,50.0,50.2,50.1,42.2,34.4,26.1,10.19,29.5,0.00
12:54:10,10.4,6.1,57.8,318.7,50.0,50.2,50.1,42.2,34.5,26.1,10.19,29.4,0.00
12:54:20,10.4,6.1,57.7,319.1,50.0,50.2,50.1,42.2,34.5,26.2,10.18,29.3,0.00
12:54:30,10.3,6.1,57.7,319.0,50.1,50.2,50.1,42.2,34.5,26.2,10.18,29.2,0.00
12:54:40,10.3,6.1,57.7,318.9,50.1,50.2,50.1,42.2,34.6,26.3,10.19,29.1,0.00
12:54:50,10.3,6.1,57.7,319.2,50.2,50.2,50.1,42.2,34.6,26.3,10.18,29.0,0.00
12:55:00,10.3,6.1,57.8,322.7,49.9,50.2,50.1,42.2,34.7,26.4,10.18,28.9,0.00
12:55:10,10.3,6.1,57.9,319.4,50.0,50.2,50.1,42.2,34.7,26.4,10.18,28.8,0.00
12:55:20,10.3,6.1,57.9,319.2,50.1,50.2,50.1,42.1,34.7,26.5,10.18,28.7,0.00
12:55:30,10.3,6.1,57.9,319.3,50.2,50.2,50.1,42.2,34.8,26.6,10.18,28.6,0.00
12:55:40,10.3,6.1,57.8,326.0,50.0,50.2,50.1,42.2,34.8,26.6,10.18,28.5,0.00
12:55:50,10.3,6.1,57.8,320.3,50.1,50.2,50.1,42.2,34.9,26.7,10.17,28.4,0.00
12:56:00,10.3,6.1,57.8,323.4,50.0,50.2,50.1,42.2,34.9,26.7,10.18,28.3,0.00
12:56:10,10.3,6.1,57.7,320.5,50.1,50.2,50.1,42.2,34.9,26.8,10.18,28.2,0.00
12:56:20,10.3,6.1,57.7,320.4,50.2,50.2,50.1,42.2,35.0,26.8,10.18,28.1,0.00
12:56:30,10.3,6.1,57.7,325.8,50.1,50.2,50.1,42.2,35.0,26.9,10.18,28.0,0.00
12:56:40,10.3,6.1,57.9,320.7,50.2,50.2,50.1,42.1,35.1,26.9,10.18,27.9,0.00
12:56:50,10.4,6.1,57.9,321.1,50.1,50.2,50.1,42.2,35.1,27.0,10.18,27.8,0.00
12:57:00,10.4,6.1,57.8,321.5,50.0,50.2,50.1,42.2,35.2,27.1,10.17,27.7,0.00
12:57:10,10.4,6.1,57.9,321.1,50.0,50.2,50.1,42.2,35.2,27.1,10.17,27.6,0.00
12:57:20,10.4,6.1,57.9,321.3,50.0,50.2,50.1,42.2,35.2,27.2,10.18,27.5,0.00
12:57:30,10.4,6.1,57.9,321.3,49.9,50.2,50.1,42.2,35.3,27.2,10.17,27.4,0.00
12:57:40,10.4,6.1,57.9,322.1,49.9,50.2,50.1,42.2,35.3,27.3,10.17,27.3,0.00
12:57:50,10.4,6.1,57.9,321.9,50.1,50.2,50.1,42.2,35.4,27.3,10.18,27.2,0.00
12:58:00,10.4,6.1,57.8,322.0,50.0,50.2,50.1,42.1,35.4,27.4,10.17,27.1,0.00
12:58:10,10.3,6.1,57.8,322.6,50.1,50.2,50.1,42.1,35.4,27.4,10.17,27.0,0.00
12:58:20,10.4,6.1,57.8,322.1,50.1,50.2,50.1,42.2,35.5,27.5,10.17,26.9,0.00
12:58:30,10.4,6.1,57.8,322.9,50.1,50.2,50.1,42.2,35.5,27.5,10.17,26.8,0.00
12:58:40,10.4,6.1,57.7,322.8,50.1,50.2,50.1,42.2,35.6,27.6,10.17,26.8,0.00
12:58:50,10.3,6.1,57.8,323.4,50.1,50.2,50.1,42.1,35.6,27.7,10.17,26.7,0.00
12:59:00,10.4,6.1,57.9,323.5,50.1,50.2,50.1,42.2,35.6,27.7,10.17,26.6,0.00
12:59:10,10.4,6.1,57.9,323.5,50.1,50.2,50.1,42.2,35.7,27.8,10.17,26.5,0.00
12:59:20,10.4,6.1,57.9,323.7,49.9,50.2,50.1,42.2,35.7,27.8,10.17,26.4,0.00
12:59:30,10.4,6.1,57.9,324.0,50.1,50.2,50.1,42.1,35.8,27.9,10.17,26.3,0.00
12:59:40,10.4,6.1,57.8,324.3,50.1,50.2,50.1,42.2,35.8,27.9,10.18,26.2,0.00
12:59:50,10.4,6.1,57.8,324.2,50.2,50.2,50.1,42.2,35.8,28.0,10.17,26.1,0.00
13:00:00,10.4,6.1,57.8,324.0,50.1,50.2,50.1,42.2,35.9,28.0,10.17,26.0,0.00
13:00:10,10.4,6.1,57.8,325.4,50.0,50.2,50.1,42.2,35.9,28.1,10.17,26.0,0.00
13:00:20,10.4,6.2,58.0,323.9,50.0,50.2,50.1,42.1,36.0,28.2,10.17,25.9,0.00
13:00:30,10.4,6.2,58.0,326.8,50.0,50.2,50.1,42.1,36.0,28.2,10.17,25.8,0.00
13:00:40,10.4,6.2,57.9,323.5,50.1,50.2,50.1,42.2,36.0,28.3,10.17,25.7,0.00
13:00:50,10.4,6.1,57.9,323.7,50.0,50.2,50.1,42.2,36.1,28.3,10.17,25.6,0.00
13:01:00,10.4,6.1,57.9,323.8,50.0,50.2,50.1,42.2,36.1,28.4,10.17,25.6,0.00
13:01:10,10.4,6.1,57.9,325.1,50.0,50.2,50.1,42.1,36.1,28.4,10.17,25.5,0.00
13:01:20,10.4,6.1,57.9,324.3,50.0,50.2,50.1,42.2,36.2,28.5,10.17,25.4,0.00
13:01:30,10.4,6.2,57.9,324.2,49.9,50.2,50.1,42.2,36.2,28.6,10.17,25.3,0.00
13:01:40,10.4,6.1,57.9,326.3,50.1,50.1,50.1,42.2,36.3,28.6,10.17,25.3,0.00
13:01:50,10.4,6.1,57.9,325.3,50.1,50.1,50.1,42.1,36.3,28.7,10.16,25.2,0.00
13:02:00,10.4,6.2,57.9,324.7,50.1,50.2,50.1,42.2,36.4,28.7,10.17,25.1,0.00
13:02:10,10.4,6.2,57.9,324.5,50.1,50.2,50.1,42.2,36.4,28.8,10.17,25.0,0.00
13:02:20,10.4,6.1,57.8,326.4,50.0,50.2,50.1,42.2,36.4,28.8,10.17,24.9,0.00
13:02:30,10.4,6.2,57.9,324.9,50.0,50.2,50.1,42.2,36.5,28.9,10.17,24.8,0.00
13:02:40,10.4,6.2,57.9,325.5,50.1,50.1,50.1,42.2,36.5,28.9,10.16,24.7,0.00
13:02:50,10.4,6.1,57.9,325.0,50.0,50.1,50.1,42.2,36.6,29.0,10.17,24.7,0.00
13:03:00,10.4,6.1,57.9,326.2,50.0,50.1,50.1,42.1,36.6,29.0,10.17,24.6,0.00
13:03:10,10.4,6.2,57.9,325.5,50.1,50.2,50.1,42.2,36.6,29.1,10.18,24.5,0.00
13:03:20,10.4,6.2,57.9,325.8,50.0,50.1,50.1,42.1,36.6,29.1,10.17,24.5,0.00
13:03:30,10.4,6.1,57.9,327.0,50.0,50.1,50.1,42.1,36.7,29.2,10.17,24.4,0.00
13:03:40,10.4,6.2,57.9,326.1,50.1,50.2,50.1,42.2,36.8,29.3,10.17,24.3,0.00
13:03:50,10.4,6.2,57.9,326.0,50.1,50.1,50.1,42.2,36.8,29.3,10.17,24.2,0.00
13:04:00,10.4,6.2,57.9,326.0,50.0,50.1,50.1,42.2,36.8,29.4,10.17,24.2,0.00
13:04:10,10.4,6.2,58.0,326.1,50.0,50.1,50.1,42.2,36.8,29.4,10.18,24.1,0.00
13:04:20,10.4,6.2,58.0,326.6,50.0,50.1,50.1,42.2,36.9,29.5,10.18,24.0,0.00
13:04:30,10.4,6.2,58.0,327.1,50.0,50.1,50.1,42.1,36.9,29.5,10.18,23.9,0.00
13:04:40,10.4,6.1,57.9,327.2,49.7,50.1,50.1,42.2,37.0,29.6,10.18,23.9,0.00
13:04:50,10.4,6.1,57.9,327.3,49.9,50.1,50.1,42.2,37.0,29.6,10.18,23.8,0.00
13:05:00,10.4,6.1,57.9,327.3,49.8,50.1,50.1,42.1,37.0,29.7,10.18,23.7,0.00
13:05:10,10.4,6.1,57.8,327.6,49.8,50.1,50.1,42.2,37.1,29.7,10.19,23.7,0.00
13:05:20,10.4,6.1,57.9,327.7,49.9,50.1,50.1,42.2,37.1,29.8,10.19,23.6,0.00
13:05:30,10.4,6.1,58.0,328.1,49.9,50.1,50.1,42.2,37.2,29.8,10.18,23.5,0.00
13:05:40,10.4,6.1,58.0,328.5,49.9,50.1,50.0,42.2,37.2,29.9,10.19,23.4,0.00
13:05:50,10.4,6.2,58.0,328.5,50.0,50.1,50.0,42.2,37.2,30.0,10.19,23.3,0.00
13:06:00,10.4,6.1,58.0,328.5,50.0,50.1,50.1,42.2,37.3,30.0,10.18,23.3,0.00
13:06:10,10.4,6.2,58.0,328.5,50.0,50.1,50.1,42.2,37.3,30.1,10.19,23.2,0.00
13:06:20,10.4,6.1,57.9,328.9,50.0,50.1,50.1,42.2,37.3,30.1,10.19,23.1,0.00
13:06:30,10.4,6.1,57.9,329.4,50.0,50.1,50.1,42.2,37.4,30.2,10.19,23.1,0.00
13:06:40,10.4,6.1,57.9,329.4,50.0,50.1,50.1,42.1,37.4,30.2,10.19,23.0,0.00
13:06:50,10.4,6.1,58.0,329.6,50.0,50.1,50.1,42.2,37.5,30.3,10.20,22.9,0.00
13:07:00,10.4,6.2,58.0,329.8,50.0,50.1,50.1,42.2,37.5,30.3,10.20,22.9,0.00
13:07:10,10.4,6.2,58.0,330.1,49.7,50.1,50.1,42.2,37.5,30.4,10.20,22.8,0.00
13:07:20,10.4,6.2,58.0,330.0,50.0,50.1,50.1,42.2,37.6,30.4,10.21,22.7,0.00
13:07:30,10.4,6.2,58.0,330.0,50.0,50.1,50.0,42.2,37.6,30.5,10.21,22.7,0.00
13:07:40,10.4,6.1,58.0,330.7,49.8,50.1,50.0,42.2,37.7,30.5,10.21,22.6,0.00
13:07:50,10.4,6.2,58.0,330.5,49.6,50.1,50.0,42.2,37.7,30.6,10.21,22.5,0.00
13:08:00,10.4,6.2,58.0,330.6,49.7,50.1,50.1,42.2,37.7,30.7,10.22,22.5,0.00
13:08:10,10.4,6.2,58.0,330.4,49.9,50.1,50.1,42.2,37.8,30.7,10.22,22.4,0.00
13:08:20,10.4,6.2,58.0,330.9,50.0,50.0,50.2,42.2,37.8,30.8,10.22,22.3,0.00
13:08:30,10.4,6.2,58.0,330.6,50.0,50.1,50.1,42.2,37.9,30.8,10.22,22.2,0.00
13:08:40,10.4,6.2,58.0,330.9,49.9,50.1,50.1,42.2,37.9,30.9,10.23,22.2,0.00
13:08:50,10.4,6.2,58.0,331.2,49.9,50.0,50.1,42.2,37.9,30.9,10.22,22.1,0.00
13:09:00,10.4,6.2,58.0,331.0,49.8,50.0,50.1,42.2,38.0,31.0,10.24,22.1,0.00
13:09:10,10.4,6.2,58.0,331.5,49.8,50.0,50.1,42.2,38.0,31.0,10.24,22.0,0.00
13:09:20,10.4,6.1,57.9,332.0,49.8,50.0,50.1,42.2,38.0,31.1,10.24,22.0,0.00
13:09:30,10.4,6.2,58.0,331.7,49.8,50.0,50.1,42.2,38.1,31.1,10.24,21.9,0.00
13:09:40,10.4,6.2,57.9,331.8,49.8,50.1,50.1,42.2,38.1,31.2,10.25,21.8,0.00
13:09:50,10.4,6.1,57.9,332.2,49.9,50.0,50.1,42.2,38.2,31.2,10.25,21.8,0.00
13:10:00,10.4,6.2,58.0,332.3,49.9,50.0,50.1,42.2,38.2,31.3,10.25,21.7,0.00
13:10:10,10.4,6.2,57.9,332.7,49.9,50.1,50.1,42.2,38.3,31.3,10.26,21.6,0.00
13:10:20,10.4,6.2,58.0,332.8,49.9,50.1,50.0,42.2,38.3,31.4,10.26,21.6,0.00
13:10:30,10.4,6.2,58.0,332.9,50.0,50.1,50.0,42.2,38.3,31.4,10.26,21.5,0.00
13:10:40,10.4,6.2,58.0,333.1,49.9,50.0,50.0,42.2,38.3,31.5,10.27,21.4,0.00
13:10:50,10.4,6.2,58.0,333.2,49.8,50.1,50.0,42.2,38.4,31.6,10.27,21.4,0.00
13:11:00,10.4,6.2,58.0,333.3,49.8,50.1,50.1,42.2,38.4,31.6,10.28,21.3,0.00
13:11:10,10.4,6.2,58.1,333.6,49.9,50.0,50.0,42.2,38.5,31.6,10.27,21.3,0.00
13:11:20,10.4,6.2,58.0,333.8,49.9,50.1,50.0,42.2,38.5,31.7,10.28,21.2,0.00
13:11:30,10.4,6.2,58.0,333.7,49.8,50.0,50.0,42.2,38.5,31.8,10.29,21.2,0.00
13:11:40,10.4,6.2,58.0,334.1,49.8,50.0,50.0,42.3,38.6,31.8,10.30,21.1,0.00
13:11:50,10.4,6.2,58.0,334.1,49.8,50.0,50.0,42.2,38.6,31.9,10.29,21.1,0.00
13:12:00,10.4,6.2,57.9,334.7,49.7,50.0,50.0,42.2,38.6,31.9,10.30,21.0,0.00
13:12:10,10.4,6.2,57.9,334.9,49.8,50.0,50.1,42.2,38.7,32.0,10.31,20.9,0.00
13:12:20,10.4,6.2,57.9,334.5,49.8,50.0,50.1,42.3,38.7,32.0,10.30,20.9,0.00
13:12:30,10.4,6.2,57.9,334.8,49.9,50.0,50.1,42.3,38.7,32.1,10.31,20.8,0.00
13:12:40,10.4,6.2,58.0,335.0,49.9,50.0,50.1,42.2,38.8,32.1,10.31,20.7,0.00
13:12:50,10.4,6.2,58.0,335.3,49.7,50.0,50.1,42.3,38.8,32.2,10.31,20.7,0.00
13:13:00,10.4,6.2,58.0,335.3,49.8,50.0,50.1,42.3,38.9,32.2,10.32,20.6,0.00
13:13:10,10.4,6.2,58.0,335.6,49.8,50.0,50.1,42.3,38.9,32.3,10.33,20.6,0.00
13:13:20,10.4,6.2,58.0,335.5,49.8,50.0,50.1,42.3,39.0,32.3,10.33,20.5,0.00
13:13:30,10.4,6.2,58.0,335.9,49.8,50.0,50.1,42.3,39.0,32.4,10.34,20.5,0.00
13:13:40,10.4,6.2,58.0,336.0,49.8,50.0,50.1,42.3,39.0,32.5,10.35,20.4,0.00
13:13:50,10.4,6.2,58.0,336.1,49.8,50.0,50.1,42.3,39.0,32.5,10.34,20.3,0.00
13:14:00,10.4,6.2,58.0,335.9,49.9,50.0,50.1,42.3,39.1,32.5,10.35,20.3,0.00
13:14:10,10.4,6.2,58.0,336.2,49.9,50.0,50.1,42.3,39.1,32.6,10.36,20.3,0.00
13:14:20,10.4,6.2,58.0,336.3,49.9,50.0,50.1,42.3,39.2,32.6,10.36,20.2,0.00
13:14:30,10.3,6.1,58.0,336.7,49.9,50.0,50.0,42.3,39.2,32.7,10.36,20.2,0.00
13:14:40,10.4,6.1,58.0,337.0,50.0,50.0,50.0,42.4,39.2,32.8,10.37,20.1,0.00
13:14:50,10.4,6.1,58.0,336.5,50.0,50.0,50.0,42.4,39.3,32.8,10.38,20.0,0.00
13:15:00,10.4,6.2,58.0,337.0,49.9,50.0,50.0,42.4,39.3,32.9,10.38,20.0,0.00
13:15:10,10.4,6.2,58.0,337.5,49.9,50.0,50.0,42.4,39.3,32.9,10.38,19.9,0.00
13:15:20,10.4,6.2,58.0,337.2,49.9,50.0,50.0,42.4,39.4,33.0,10.39,19.9,0.00
13:15:30,10.3,6.1,57.9,337.3,49.8,50.0,50.0,42.4,39.4,33.0,10.39,19.8,0.00
13:15:40,10.4,6.1,57.9,337.5,49.7,50.0,50.0,42.4,39.5,33.0,10.39,19.8,0.00
13:15:50,10.4,6.1,57.9,337.6,49.7,49.9,50.1,42.4,39.5,33.1,10.40,19.7,0.00
13:16:00,10.4,6.1,57.9,337.9,49.5,49.9,50.1,42.4,39.5,33.2,10.40,19.7,0.00
13:16:10,10.4,6.1,58.0,338.2,49.7,50.0,50.0,42.4,39.6,33.2,10.41,19.6,0.00
13:16:20,10.4,6.1,58.0,338.6,49.7,50.0,50.0,42.4,39.6,33.3,10.42,19.6,0.00
13:16:30,10.4,6.2,58.1,338.2,49.7,50.0,50.0,42.5,39.6,33.3,10.43,19.5,0.00
13:16:40,10.3,6.1,58.0,338.7,49.8,50.0,50.1,42.4,39.7,33.4,10.43,19.5,0.00
13:16:50,10.3,6.1,58.0,339.0,49.9,50.0,50.0,42.5,39.7,33.4,10.43,19.4,0.00
13:17:00,10.3,6.1,58.0,339.2,49.9,50.0,50.0,42.5,39.7,33.5,10.44,19.4,0.00
13:17:10,10.3,6.1,58.0,339.5,49.9,50.0,50.0,42.5,39.8,33.5,10.44,19.3,0.00
13:17:20,10.4,6.1,58.0,339.7,49.8,50.0,50.1,42.5,39.8,33.6,10.45,19.3,0.00
13:17:30,10.4,6.2,58.0,339.8,49.8,50.0,50.1,42.5,39.9,33.6,10.46,19.3,0.00
13:17:40,10.4,6.1,57.9,340.1,49.8,50.0,50.1,42.5,39.9,33.7,10.46,19.2,0.00
13:17:50,10.4,6.1,57.9,340.5,49.9,50.0,50.1,42.6,39.9,33.7,10.47,19.1,0.00
13:18:00,10.4,6.1,58.0,340.7,49.8,50.0,50.1,42.6,40.0,33.8,10.47,19.1,0.00
13:18:10,10.4,6.2,58.0,341.0,49.8,50.0,50.1,42.6,40.0,33.8,10.48,19.0,0.00
13:18:20,10.4,6.2,58.0,340.5,49.7,50.0,50.0,42.6,40.0,33.9,10.48,19.0,0.00
13:18:30,10.4,6.1,58.0,341.1,49.8,50.0,50.1,42.5,40.1,33.9,10.49,19.0,0.00
13:18:40,10.4,6.2,58.0,341.0,49.7,50.0,50.1,42.6,40.1,34.0,10.49,18.9,0.00
13:18:50,10.4,6.1,58.0,340.9,49.7,49.9,50.1,42.6,40.1,34.0,10.49,18.9,0.00
13:19:00,10.4,6.2,58.0,341.3,49.6,49.9,50.1,42.6,40.2,34.1,10.50,18.8,0.00
13:19:10,10.4,6.2,58.1,341.6,49.8,50.0,50.1,42.7,40.2,34.1,10.51,18.8,0.00
13:19:20,10.3,6.1,58.0,341.9,49.7,50.0,50.1,42.7,40.2,34.2,10.51,18.8,0.00
13:19:30,10.4,6.1,58.0,342.2,49.5,49.9,50.1,42.7,40.3,34.2,10.51,18.7,0.00
13:19:40,10.4,6.2,58.0,342.0,49.8,49.9,50.1,42.7,40.3,34.3,10.51,18.7,0.00
13:19:50,10.4,6.2,58.0,341.9,49.8,49.9,50.1,42.7,40.4,34.3,10.53,18.6,0.00
13:20:00,10.4,6.2,58.0,342.0,49.8,49.9,50.1,42.7,40.4,34.4,10.53,18.6,0.00
13:20:10,10.3,6.1,58.0,342.1,49.8,49.9,50.1,42.7,40.4,34.4,10.54,18.5,0.00
13:20:20,10.3,6.1,57.9,341.9,49.7,49.9,50.1,42.7,40.4,34.5,10.54,18.5,0.00
13:20:30,10.4,6.1,58.0,342.3,49.7,49.9,50.1,42.8,40.5,34.5,10.55,18.4,0.00
13:20:40,10.3,6.1,58.0,342.6,49.5,49.9,50.1,42.8,40.5,34.6,10.55,18.4,0.00
13:20:50,10.3,6.1,58.0,342.5,49.7,49.9,50.0,42.8,40.6,34.6,10.55,18.3,0.00
13:21:00,10.3,6.2,58.1,342.9,49.7,49.9,50.1,42.8,40.6,34.7,10.57,18.3,0.00
13:21:10,10.3,6.1,58.1,342.8,49.8,49.9,50.1,42.8,40.7,34.7,10.57,18.2,0.00
13:21:20,10.3,6.1,58.1,343.0,49.7,49.9,50.1,42.9,40.7,34.8,10.57,18.2,0.00
13:21:30,10.3,6.1,58.0,343.2,49.8,49.9,50.1,42.9,40.7,34.8,10.58,18.2,0.00
13:21:40,10.3,6.2,58.1,343.3,49.7,49.9,50.1,42.9,40.7,34.9,10.59,18.1,0.00
13:21:50,10.3,6.1,58.0,343.9,49.7,49.9,50.1,42.9,40.8,34.9,10.59,18.1,0.00
13:22:00,10.3,6.1,58.0,343.8,49.8,49.9,50.1,42.9,40.8,35.0,10.60,18.0,0.00
13:22:10,10.3,6.1,58.0,344.0,49.8,49.9,50.1,43.0,40.9,35.0,10.60,18.0,0.00
13:22:20,10.3,6.1,58.0,343.8,49.8,49.9,50.1,43.0,40.9,35.1,10.61,18.0,0.00
13:22:30,10.3,6.1,58.0,344.2,49.9,49.9,50.1,43.0,40.9,35.1,10.62,17.9,0.00
13:22:40,10.3,6.1,58.0,344.7,49.8,49.9,50.1,43.0,41.0,35.2,10.62,17.9,0.00
13:22:50,10.3,6.1,58.0,344.5,49.6,49.9,50.1,43.0,41.0,35.2,10.62,17.9,0.00
13:23:00,10.3,6.1,58.0,345.0,49.7,49.9,50.1,43.0,41.0,35.3,10.63,17.8,0.00
13:23:10,10.3,6.1,58.0,345.1,49.8,49.9,50.0,43.1,41.1,35.3,10.64,17.8,0.00
13:23:20,10.3,6.1,58.0,345.3,49.9,49.8,50.0,43.1,41.1,35.4,10.64,17.7,0.00
13:23:30,10.3,6.1,58.0,345.7,49.9,49.8,50.0,43.1,41.1,35.4,10.65,17.7,0.00
13:23:40,10.3,6.1,58.0,345.7,49.7,49.9,50.0,43.1,41.2,35.5,10.65,17.7,0.00
13:23:50,10.3,6.1,58.1,346.1,49.7,49.9,50.0,43.2,41.2,35.5,10.66,17.6,0.00
13:24:00,10.3,6.1,58.0,346.4,49.6,49.9,50.1,43.1,41.2,35.6,10.66,17.6,0.00
13:24:10,10.3,6.1,58.0,346.5,49.8,49.9,50.0,43.2,41.3,35.6,10.67,17.5,0.00
13:24:20,10.3,6.1,58.0,346.1,49.6,49.9,50.0,43.2,41.3,35.7,10.68,17.5,0.00
13:24:30,10.3,6.1,58.0,346.6,49.7,49.9,50.0,43.2,41.4,35.7,10.68,17.5,0.00
13:24:40,10.3,6.1,57.9,346.2,49.6,49.8,50.0,43.3,41.4,35.8,10.69,17.4,0.00
13:24:50,10.3,6.1,57.9,346.8,49.7,49.9,50.0,43.3,41.4,35.8,10.70,17.4,0.00
13:25:00,10.3,6.1,58.0,346.9,49.8,49.8,50.0,43.3,41.5,35.9,10.70,17.4,0.00
13:25:10,10.3,6.1,58.1,347.0,49.7,49.9,50.0,43.3,41.5,35.9,10.70,17.3,0.00
13:25:20,10.3,6.1,58.1,347.1,49.7,49.9,50.0,43.3,41.5,36.0,10.71,17.3,0.00
13:25:30,10.3,6.2,58.1,347.3,49.7,49.9,50.0,43.4,41.5,36.0,10.73,17.3,0.00
13:25:40,10.3,6.1,58.1,347.3,49.7,49.8,50.0,43.4,41.6,36.0,10.72,17.2,0.00
13:25:50,10.3,6.1,58.0,348.0,49.7,49.8,50.0,43.4,41.6,36.1,10.73,17.2,0.00
13:26:00,10.3,6.1,58.0,347.8,49.7,49.8,50.0,43.4,41.7,36.1,10.73,17.1,0.00
13:26:10,10.3,6.1,58.0,347.9,49.7,49.9,50.0,43.4,41.7,36.2,10.74,17.1,0.00
13:26:20,10.3,6.1,58.0,347.8,49.8,49.8,50.0,43.5,41.7,36.2,10.75,17.1,0.00
13:26:30,10.3,6.1,58.0,347.0,49.7,49.8,50.0,43.5,41.8,36.3,10.75,17.0,0.00
13:26:40,10.3,6.1,58.0,347.0,49.7,49.8,50.0,43.5,41.8,36.4,10.76,17.0,0.00
13:26:50,10.3,6.2,58.1,347.0,49.7,49.8,50.0,43.6,41.8,36.4,10.76,17.0,0.00
13:27:00,10.3,6.1,58.1,347.1,49.7,49.8,50.0,43.6,41.9,36.4,10.77,16.9,0.00
13:27:10,10.3,6.1,58.0,347.4,49.6,49.9,50.0,43.6,41.9,36.5,10.78,16.9,0.00
13:27:20,10.3,6.1,58.1,347.6,49.7,49.8,50.0,43.6,41.9,36.5,10.78,16.9,0.00
13:27:30,10.3,6.2,58.1,347.3,49.6,49.9,50.0,43.7,42.0,36.6,10.78,16.8,0.00
13:27:40,10.3,6.1,58.1,347.6,49.7,49.8,50.0,43.7,42.0,36.6,10.79,16.8,0.00
13:27:50,10.3,6.1,58.1,347.8,49.8,49.9,50.0,43.7,42.1,36.7,10.80,16.8,0.00
13:28:00,10.3,6.1,58.1,348.4,49.6,49.8,50.0,43.7,42.1,36.7,10.81,16.7,0.00
13:28:10,10.3,6.1,58.0,348.0,49.7,49.8,50.0,43.8,42.1,36.7,10.81,16.7,0.00
13:28:20,10.3,6.1,58.1,348.3,49.6,49.8,50.0,43.8,42.1,36.8,10.82,16.7,0.00
13:28:30,10.3,6.1,58.0,348.7,49.6,49.8,50.0,43.8,42.2,36.9,10.82,16.6,0.00
13:28:40,10.3,6.1,58.0,348.6,49.6,49.8,50.0,43.8,42.2,36.9,10.83,16.6,0.00
13:28:50,10.3,6.1,58.0,348.9,49.7,49.8,50.0,43.9,42.2,37.0,10.84,16.6,0.00
13:29:00,10.3,6.1,57.9,349.0,49.6,49.8,50.0,43.9,42.3,37.0,10.84,16.6,0.00
13:29:10,10.3,6.1,58.0,349.3,49.6,49.8,50.0,43.9,42.3,37.1,10.85,16.5,0.00
13:29:20,10.3,6.1,58.0,349.7,49.7,49.8,50.0,43.9,42.4,37.1,10.85,16.5,0.00
13:29:30,10.3,6.2,58.1,349.8,49.6,49.8,50.0,44.0,42.4,37.1,10.86,16.5,0.00
13:29:40,10.3,6.1,58.1,350.1,49.7,49.8,50.0,44.0,42.4,37.2,10.86,16.4,0.00
13:29:50,10.3,6.2,58.1,350.1,49.7,49.8,50.0,44.0,42.5,37.2,10.88,16.4,0.00
13:30:00,10.4,6.2,58.1,350.3,49.6,49.8,50.0,44.0,42.5,37.3,10.87,16.4,0.00
13:30:10,10.3,6.2,58.1,350.6,49.6,49.8,50.0,44.0,42.5,37.3,10.89,16.3,0.00
13:30:20,10.3,6.1,58.0,350.7,49.6,49.8,50.0,44.1,42.5,37.4,10.89,16.3,0.00
13:30:30,10.3,6.1,58.1,351.0,49.7,49.8,50.0,44.1,42.6,37.4,10.89,16.3,0.00
13:30:40,10.4,6.2,58.1,351.2,49.7,49.8,50.0,44.2,42.6,37.5,10.91,16.2,0.00
13:30:50,10.4,6.2,58.1,351.1,49.5,49.8,50.0,44.2,42.6,37.5,10.91,16.2,0.00
13:31:00,10.4,6.2,58.1,351.4,49.7,49.8,50.0,44.2,42.7,37.6,10.91,16.2,0.00
13:31:10,10.3,6.2,58.1,351.3,49.6,49.8,50.0,44.2,42.7,37.6,10.92,16.2,0.00
13:31:20,10.4,6.2,58.1,351.4,49.6,49.8,50.0,44.3,42.8,37.7,10.92,16.1,0.00
13:31:30,10.4,6.2,58.1,352.1,49.5,49.8,50.0,44.2,42.8,37.7,10.93,16.1,0.00
13:31:40,10.3,6.2,58.1,352.4,49.6,49.8,50.0,44.3,42.8,37.8,10.94,16.1,0.00
13:31:50,10.4,6.2,58.1,352.2,49.6,49.8,50.0,44.3,42.9,37.8,10.94,16.0,0.00
13:32:00,10.4,6.2,58.1,352.0,49.7,49.8,50.0,44.3,42.9,37.8,10.95,16.0,0.00
13:32:10,10.4,6.2,58.1,351.9,49.7,49.8,50.0,44.4,42.9,37.9,10.96,16.0,0.00
13:32:20,10.4,6.2,58.1,352.0,49.6,49.8,50.0,44.4,43.0,37.9,10.96,16.0,0.00
13:32:30,10.4,6.2,58.1,352.0,49.7,49.8,50.0,44.4,43.0,38.0,10.97,15.9,0.00
13:32:40,10.4,6.2,58.1,352.4,49.4,49.8,50.0,44.5,43.0,38.0,10.97,15.9,0.00
13:32:50,10.4,6.2,58.1,352.5,49.7,49.8,49.9,44.5,43.0,38.1,10.98,15.9,0.00
13:33:00,10.4,6.2,58.1,352.8,49.6,49.8,50.0,44.5,43.1,38.1,10.99,15.8,0.00
13:33:10,10.4,6.2,58.1,352.8,49.5,49.8,50.0,44.5,43.1,38.2,10.98,15.8,0.00
13:33:20,10.4,6.2,58.1,353.3,49.5,49.8,49.9,44.6,43.2,38.2,11.00,15.8,0.00
13:33:30,10.4,6.2,58.1,353.2,49.5,49.8,49.9,44.6,43.2,38.3,11.00,15.8,0.00
13:33:40,10.4,6.2,58.1,353.6,49.6,49.8,49.9,44.6,43.2,38.3,11.01,15.8,0.00
13:33:50,10.4,6.2,58.1,353.4,49.5,49.8,49.9,44.6,43.3,38.4,11.02,15.7,0.00
13:34:00,10.3,6.2,58.1,353.6,49.2,49.8,49.9,44.7,43.3,38.4,11.02,15.7,0.00
13:34:10,10.4,6.2,58.1,353.3,49.3,49.8,49.9,44.7,43.3,38.4,11.02,15.7,0.00
13:34:20,10.4,6.2,58.1,353.9,49.3,49.7,49.9,44.7,43.4,38.5,11.03,15.6,0.00
13:34:30,10.4,6.2,58.1,353.8,49.5,49.7,49.9,44.8,43.4,38.5,11.03,15.6,0.00
13:34:40,10.4,6.2,58.0,354.4,49.5,49.7,49.9,44.8,43.4,38.6,11.05,15.6,0.00
13:34:50,10.4,6.2,58.0,354.0,49.6,49.8,49.9,44.8,43.5,38.6,11.05,15.6,0.00
13:35:00,10.4,6.2,58.0,354.4,49.5,49.8,49.9,44.8,43.5,38.7,11.06,15.6,0.00
13:35:10,10.4,6.2,58.0,355.4,49.5,49.8,49.9,44.9,43.5,38.7,11.06,15.5,0.00
13:35:20,10.4,6.2,58.1,355.4,49.5,49.8,49.9,44.9,43.5,38.8,11.07,15.5,0.00
13:35:30,10.4,6.2,58.1,354.9,49.5,49.8,49.9,44.9,43.6,38.8,11.08,15.5,0.00
13:35:40,10.4,6.2,58.1,355.2,49.5,49.7,49.9,45.0,43.6,38.8,11.08,15.5,0.00
13:35:50,10.4,6.2,58.1,354.8,49.6,49.7,49.9,45.0,43.7,38.9,11.08,15.4,0.00
13:36:00,10.4,6.2,58.1,355.1,49.6,49.7,49.9,45.0,43.7,38.9,11.09,15.4,0.00
13:36:10,10.4,6.2,58.1,355.0,49.4,49.8,49.9,45.0,43.7,39.0,11.09,15.4,0.00
13:36:20,10.4,6.2,58.0,355.6,49.5,49.7,49.9,45.1,43.8,39.0,11.10,15.4,0.00
13:36:30,10.4,6.2,58.0,355.5,49.5,49.7,49.9,45.1,43.8,39.1,11.10,15.4,0.00
13:36:40,10.4,6.2,58.1,355.8,49.5,49.7,49.9,45.1,43.9,39.1,11.11,15.4,0.00
13:36:50,10.4,6.2,58.1,356.3,49.5,49.8,49.9,45.2,43.9,39.2,11.12,15.3,0.00
13:37:00,10.4,6.2,58.1,356.5,49.5,49.8,49.9,45.2,43.9,39.2,11.11,15.3,0.00
13:37:10,10.4,6.2,58.1,356.6,49.6,49.8,49.9,45.2,43.9,39.3,11.14,15.3,0.00
13:37:20,10.4,6.2,58.1,356.5,49.7,49.7,49.9,45.2,44.0,39.3,11.13,15.2,0.00
13:37:30,10.4,6.2,58.1,356.6,49.6,49.7,49.9,45.3,44.0,39.4,11.14,15.2,0.00
13:37:40,10.3,6.2,58.1,356.7,49.6,49.7,49.9,45.3,44.0,39.4,11.14,15.2,0.00
13:37:50,10.3,6.2,58.1,356.3,49.5,49.7,49.9,45.3,44.1,39.4,11.15,15.2,0.00
13:38:00,10.4,6.2,58.1,356.7,49.5,49.7,49.9,45.4,44.1,39.4,11.16,15.2,0.00
13:38:10,10.4,6.2,58.1,356.6,49.6,49.7,49.9,45.4,44.1,39.5,11.16,15.1,0.00
13:38:20,10.4,6.1,58.0,357.0,49.6,49.7,49.9,45.4,44.2,39.6,10.59,15.1,0.00
13:38:30,10.4,6.2,58.0,357.0,49.6,49.7,49.9,45.4,44.2,39.7,10.33,15.1,0.00
13:38:40,10.4,6.2,58.0,357.2,49.5,49.7,49.9,45.5,44.2,39.7,12.48,15.1,0.00
13:38:50,10.4,6.2,58.0,357.1,49.5,49.7,49.9,45.5,44.2,39.7,13.32,15.0,0.00
13:39:00,10.4,6.2,58.1,357.5,49.6,49.7,49.9,45.5,44.3,39.7,13.30,15.0,0.00
13:39:10,10.4,6.2,58.1,357.6,49.5,49.7,49.9,45.5,44.3,39.7,11.97,15.0,0.00
13:39:20,10.4,6.2,58.1,357.8,49.5,49.7,49.9,45.6,44.3,39.8,11.24,15.0,0.00
13:39:30,10.4,6.2,58.1,357.7,49.5,49.7,49.9,45.6,44.4,39.9,10.92,15.0,0.00
13:39:40,10.4,6.2,58.1,357.8,49.5,49.7,49.9,45.7,44.4,39.9,10.71,14.9,0.00
13:39:50,10.4,6.2,58.1,358.3,49.6,49.7,49.9,45.7,44.4,40.0,10.59,14.9,0.00
13:40:00,10.4,6.2,58.1,358.3,49.5,49.7,49.9,45.7,44.5,40.0,10.50,14.9,0.00
13:40:10,10.4,6.2,58.1,358.4,49.6,49.7,49.9,45.7,44.5,39.9,10.43,45.9,1.68
13:40:20,10.4,6.2,58.1,357.0,49.5,49.7,49.9,45.7,44.4,36.5,10.37,49.0,1.69
13:40:30,10.4,6.2,58.1,356.0,49.3,49.7,49.7,45.7,44.5,35.4,10.35,49.4,1.69
13:40:40,10.3,6.2,58.1,355.0,49.3,49.7,49.4,45.7,44.1,30.6,10.30,49.4,1.70
13:40:50,10.4,6.2,58.1,352.6,49.3,49.7,49.5,45.7,43.9,29.7,10.29,49.5,1.69
13:41:00,10.4,6.2,58.0,351.5,49.4,49.7,49.3,45.7,44.1,28.2,10.28,49.5,1.69
13:41:10,10.4,6.2,58.0,349.3,49.4,49.6,48.9,45.7,44.0,28.3,10.26,49.5,1.69
13:41:20,10.4,6.2,58.0,347.7,49.6,49.6,48.7,45.7,43.8,26.3,10.23,49.6,1.69
13:41:30,10.4,6.2,58.0,345.7,49.6,49.6,48.6,45.7,43.8,25.5,10.21,49.6,1.69
13:41:40,10.4,6.2,58.0,344.8,49.7,49.6,48.7,45.7,43.7,24.7,10.21,49.6,1.69
13:41:50,10.4,6.2,58.1,343.3,49.7,49.5,48.6,45.7,43.4,24.4,10.20,49.6,1.69
13:42:00,10.4,6.2,58.1,342.0,49.7,49.4,48.5,45.7,43.1,23.5,10.20,49.6,1.69
13:42:10,10.4,6.2,58.0,341.0,49.7,49.3,48.6,45.7,42.9,23.9,10.20,49.6,1.69
13:42:20,10.4,6.2,58.0,340.1,49.7,49.3,48.5,45.7,43.0,22.5,10.21,49.6,1.69
13:42:30,10.4,6.2,58.0,338.9,49.7,49.2,48.3,45.6,42.5,22.1,10.19,49.6,1.69
13:42:40,10.4,6.2,58.1,337.4,49.6,49.0,48.5,45.5,42.3,21.8,10.19,49.6,1.70
13:42:50,10.4,6.2,58.0,336.0,49.6,49.0,48.4,45.5,42.7,21.1,10.19,49.6,1.69
13:43:00,10.4,6.2,58.1,334.5,49.6,48.9,48.2,45.4,42.3,21.7,10.18,49.6,1.69
13:43:10,10.4,6.2,58.1,333.4,49.7,48.9,48.1,45.4,42.0,20.9,10.21,49.6,1.70
13:43:20,10.4,6.2,58.1,331.8,49.6,48.8,48.0,45.4,41.9,20.0,10.19,49.6,1.69
13:43:30,10.4,6.2,58.0,329.8,49.6,48.7,47.9,45.3,41.7,19.7,10.19,49.6,1.70
13:43:40,10.4,6.2,58.0,328.5,49.5,48.7,47.9,45.3,41.6,19.3,10.19,49.5,1.69
13:43:50,10.4,6.2,58.0,326.2,49.6,48.6,47.7,45.2,41.6,19.6,10.19,49.6,1.69
13:44:00,10.4,6.2,58.0,323.6,49.5,48.6,47.7,45.1,41.5,19.0,10.20,49.5,1.70
13:44:10,10.4,6.2,58.0,321.1,49.5,48.5,47.4,45.0,41.1,18.6,10.20,49.5,1.70
13:44:20,10.4,6.2,58.0,318.7,49.4,48.4,47.5,45.0,41.0,18.4,10.21,49.5,1.69
13:44:30,10.4,6.2,58.0,316.3,49.3,48.4,47.3,44.9,40.7,18.2,10.20,49.5,1.69
13:44:40,10.4,6.2,58.0,313.0,49.3,48.3,47.2,44.8,40.6,18.0,10.20,49.4,1.70
13:44:50,10.4,6.2,58.0,310.9,49.2,48.2,47.2,44.8,40.3,17.8,10.21,49.4,1.70
13:45:00,10.4,6.2,58.0,308.3,49.1,48.2,47.1,44.7,39.3,17.4,10.20,49.4,1.69
13:45:10,10.4,6.2,58.0,305.8,49.1,48.1,46.8,44.5,37.9,17.4,10.21,49.4,1.69
13:45:20,10.4,6.2,58.1,303.6,49.0,48.0,46.9,44.4,36.8,17.1,10.20,49.3,0.00
13:45:30,10.4,6.2,58.0,302.5,49.0,47.9,46.9,44.3,35.5,17.2,10.21,49.3,0.00
13:45:40,10.4,6.2,58.0,302.5,49.0,47.9,46.8,44.3,36.3,17.8,10.21,49.2,0.00
13:45:50,10.4,6.2,58.0,302.4,48.9,47.9,46.6,44.4,37.8,17.6,10.22,49.0,0.00
13:46:00,10.4,6.2,58.0,302.8,48.9,47.8,46.5,44.3,36.7,17.8,10.21,48.9,0.00
13:46:10,10.4,6.2,58.0,303.5,49.0,47.8,46.7,44.2,36.7,17.6,10.21,48.8,0.00
13:46:20,10.4,6.2,58.0,303.8,48.9,47.8,46.8,44.2,36.3,17.5,10.21,48.4,0.00
13:46:30,10.4,6.2,58.0,304.1,48.9,47.8,46.8,44.3,36.1,17.4,10.21,48.2,0.00
13:46:40,10.4,6.2,57.9,304.4,48.9,47.8,46.6,44.2,36.0,17.5,10.21,48.0,0.00
