Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
13:46:50,10.4,6.2,57.9,305.4,48.8,47.8,46.8,44.2,36.3,17.5,10.21,47.8,0.00
13:47:00,10.4,6.2,58.0,305.5,48.8,47.8,46.9,44.3,36.5,17.6,10.22,47.6,0.00
13:47:10,10.4,6.2,58.0,305.7,48.7,47.8,46.4,44.4,36.7,17.7,10.22,47.4,0.00
13:47:20,10.4,6.2,58.0,306.4,48.7,47.8,46.6,44.3,36.8,17.7,10.21,47.1,0.00
13:47:30,10.4,6.2,58.0,306.6,48.8,47.8,46.9,44.3,36.2,17.8,10.21,47.0,0.00
13:47:40,10.4,6.2,58.0,306.8,48.9,47.8,46.8,44.2,36.9,17.9,10.22,46.8,0.00
13:47:50,10.4,6.2,58.0,307.4,48.9,47.8,46.6,44.2,36.2,17.9,10.21,46.6,0.00
13:48:00,10.4,6.2,58.0,307.7,48.9,47.8,46.7,44.3,36.0,17.9,10.21,46.4,0.00
13:48:10,10.4,6.2,58.0,307.5,48.8,47.8,46.7,44.3,36.7,18.0,10.21,46.2,0.00
13:48:20,10.4,6.2,58.0,308.0,48.6,47.8,46.7,44.2,37.1,17.9,10.21,46.0,0.00
13:48:30,10.4,6.2,58.0,308.0,48.6,47.8,46.7,44.3,36.7,18.1,10.21,45.8,0.00
13:48:40,10.4,6.2,58.0,308.6,48.6,47.8,46.7,44.3,36.5,18.3,10.21,45.6,0.00
13:48:50,10.4,6.2,58.0,309.2,48.6,47.8,46.6,44.2,36.9,18.2,10.21,45.4,0.00
13:49:00,10.4,6.2,58.0,309.3,48.7,47.8,46.7,44.3,36.7,18.1,10.22,45.2,0.00
13:49:10,10.4,6.2,58.1,309.3,48.7,47.8,46.7,44.3,36.3,18.4,10.21,45.1,0.00
13:49:20,10.4,6.2,58.1,310.1,48.7,47.8,46.7,44.3,36.5,18.6,10.21,44.8,0.00
13:49:30,10.4,6.2,58.1,310.0,48.7,47.8,46.7,44.3,37.1,18.5,10.22,44.7,0.00
13:49:40,10.4,6.2,58.0,310.2,48.7,47.8,46.6,44.3,36.5,18.6,10.21,44.5,0.00
13:49:50,10.4,6.2,58.0,310.3,48.7,47.8,46.7,44.3,36.6,18.8,10.22,44.3,0.00
13:50:00,10.4,6.2,58.0,310.8,48.7,47.8,46.7,44.3,37.0,18.7,10.22,44.1,0.00
13:50:10,10.4,6.2,58.0,310.8,48.7,47.8,46.6,44.2,36.6,18.7,10.22,43.9,0.00
13:50:20,10.4,6.2,58.0,311.0,48.6,47.8,46.6,44.2,36.6,18.9,10.21,43.7,0.00
13:50:30,10.4,6.2,58.0,311.2,48.7,47.8,46.7,44.2,37.0,18.9,10.22,43.6,0.00
13:50:40,10.4,6.2,58.0,311.3,48.6,47.8,46.7,44.2,36.8,19.0,10.22,43.4,0.00
13:50:50,10.4,6.2,58.0,311.5,48.6,47.8,46.6,44.2,36.7,19.2,10.21,43.2,0.00
13:51:00,10.4,6.2,58.0,311.6,48.6,47.8,46.6,44.3,36.8,19.2,10.22,43.0,0.00
13:51:10,10.4,6.2,58.0,311.7,48.6,47.8,46.6,44.3,36.9,19.1,10.21,42.8,0.00
13:51:20,10.4,6.2,58.0,312.1,48.5,47.8,46.6,44.2,37.0,19.2,10.21,42.7,0.00
13:51:30,10.4,6.2,58.0,312.4,48.6,47.8,46.7,44.3,36.7,19.3,10.22,42.5,0.00
13:51:40,10.4,6.2,58.0,312.8,48.5,47.8,46.7,44.3,36.8,19.5,10.22,42.3,0.00
13:51:50,10.4,6.2,58.0,312.3,48.5,47.8,46.7,44.3,36.9,19.6,10.21,42.2,0.00
13:52:00,10.4,6.2,58.0,312.5,48.5,47.8,46.6,44.2,37.2,19.6,10.21,42.0,0.00
13:52:10,10.4,6.2,58.1,312.3,48.5,47.8,46.7,44.3,37.1,19.6,10.21,41.8,0.00
13:52:20,10.4,6.2,58.1,312.6,48.6,47.8,46.7,44.3,37.2,19.7,10.22,41.7,0.00
13:52:30,10.4,6.2,58.0,312.8,48.5,47.8,46.6,44.2,37.3,19.7,10.21,41.5,0.00
13:52:40,10.4,6.2,58.0,312.8,48.5,47.8,46.7,44.3,37.2,19.8,10.22,41.3,0.00
13:52:50,10.4,6.2,58.0,313.0,48.4,47.8,46.7,44.2,37.2,19.9,10.22,41.1,0.00
13:53:00,10.4,6.2,58.0,313.0,48.4,47.8,46.6,44.2,37.1,19.9,10.22,40.9,0.00
13:53:10,10.4,6.2,58.0,313.3,48.4,47.8,46.6,44.3,37.3,20.1,10.22,40.8,0.00
13:53:20,10.4,6.2,58.1,313.2,48.4,47.8,46.6,44.2,37.0,20.2,10.21,40.6,0.00
13:53:30,10.4,6.2,58.1,313.8,48.5,47.8,46.7,44.2,37.3,20.2,10.22,40.4,0.00
13:53:40,10.4,6.2,58.1,314.0,48.5,47.8,46.7,44.3,37.4,20.1,10.22,40.3,0.00
13:53:50,10.4,6.2,58.0,314.2,48.5,47.8,46.6,44.3,37.3,20.3,10.22,40.1,0.00
13:54:00,10.4,6.2,58.0,314.5,48.5,47.8,46.6,44.3,37.5,20.3,10.21,39.9,0.00
13:54:10,10.4,6.2,58.0,314.4,48.6,47.8,46.7,44.3,37.6,20.4,10.21,39.8,0.00
13:54:20,10.4,6.2,58.0,314.7,48.6,47.8,46.7,44.3,37.5,20.5,10.22,39.7,0.00
13:54:30,10.4,6.2,57.9,314.7,48.6,47.8,46.7,44.2,37.3,20.6,10.20,39.5,0.00
13:54:40,10.4,6.2,58.0,315.2,48.5,47.8,46.6,44.2,37.5,20.6,10.21,39.3,0.00
13:54:50,10.4,6.2,58.0,315.1,48.5,47.8,46.6,44.3,37.5,20.7,10.21,39.2,0.00
13:55:00,10.4,6.2,58.0,315.3,48.4,47.8,46.6,44.2,37.6,20.7,10.20,39.0,0.00
13:55:10,10.4,6.2,58.0,316.1,48.4,47.8,46.6,44.2,37.8,20.8,10.20,38.8,0.00
13:55:20,10.4,6.2,58.0,316.1,48.4,47.8,46.7,44.2,37.7,20.9,10.21,38.7,0.00
13:55:30,10.4,6.2,58.0,316.3,48.4,47.8,46.6,44.2,37.6,21.0,10.21,38.5,0.00
13:55:40,10.4,6.2,58.1,316.0,48.5,47.8,46.6,44.2,37.7,21.0,10.21,38.4,0.00
13:55:50,10.4,6.2,58.1,316.6,48.3,47.8,46.6,44.3,37.6,21.0,10.22,38.3,0.00
13:56:00,10.4,6.2,58.1,316.4,48.3,47.8,46.6,44.2,37.7,21.1,10.21,38.1,0.00
13:56:10,10.4,6.2,58.1,317.0,48.4,47.8,46.6,44.2,38.0,21.2,10.20,37.9,0.00
13:56:20,10.4,6.2,58.1,316.5,48.5,47.8,46.6,44.3,37.9,21.3,10.20,37.8,0.00
13:56:30,10.4,6.2,58.1,316.8,48.4,47.8,46.6,44.3,37.8,21.3,10.20,37.6,0.00
13:56:40,10.4,6.2,58.1,317.3,48.5,47.8,46.6,44.3,37.9,21.4,10.21,37.5,0.00
13:56:50,10.4,6.2,58.1,317.4,48.4,47.8,46.6,44.2,37.9,21.5,10.21,37.3,0.00
13:57:00,10.4,6.2,58.1,317.3,48.4,47.8,46.6,44.2,37.9,21.6,10.21,37.2,0.00
13:57:10,10.4,6.2,58.0,317.3,48.4,47.8,46.7,44.2,38.0,21.6,10.21,37.1,0.00
13:57:20,10.4,6.2,58.0,317.9,48.4,47.7,46.6,44.3,38.0,21.7,10.21,36.9,0.00
13:57:30,10.4,6.2,58.0,317.9,48.3,47.7,46.6,44.2,38.1,21.8,10.20,36.8,0.00
13:57:40,10.4,6.2,58.1,317.6,48.4,47.8,46.6,44.3,38.2,21.8,10.21,36.6,0.00
13:57:50,10.4,6.2,58.1,318.0,48.4,47.8,46.6,44.3,38.2,21.9,10.21,36.5,0.00
13:58:00,10.4,6.2,58.1,317.9,48.4,47.7,46.6,44.2,38.2,21.9,10.20,36.4,0.00
13:58:10,10.4,6.2,58.1,318.3,48.4,47.8,46.6,44.3,38.2,22.0,10.20,36.2,0.00
13:58:20,10.4,6.2,58.1,318.0,48.5,47.7,46.6,44.3,38.1,22.1,10.21,36.1,0.00
13:58:30,10.4,6.2,58.0,318.1,48.5,47.7,46.6,44.3,38.2,22.2,10.20,35.9,0.00
13:58:40,10.4,6.2,58.0,318.7,48.4,47.8,46.6,44.2,38.3,22.2,10.20,35.8,0.00
13:58:50,10.4,6.2,58.0,318.2,48.4,47.7,46.6,44.3,38.3,22.3,10.20,35.7,0.00
13:59:00,10.4,6.2,58.0,318.5,48.4,47.8,46.6,44.3,38.4,22.4,10.20,35.5,0.00
13:59:10,10.4,6.2,58.0,318.7,48.4,47.8,46.6,44.3,38.5,22.4,10.20,35.4,0.00
13:59:20,10.4,6.2,58.1,319.5,48.4,47.7,46.6,44.3,38.5,22.5,10.20,35.3,0.00
13:59:30,10.4,6.2,58.1,319.2,48.2,47.8,46.6,44.3,38.4,22.6,10.20,35.1,0.00
13:59:40,10.4,6.2,58.1,319.6,48.2,47.8,46.6,44.3,38.4,22.6,10.20,35.1,0.00
13:59:50,10.4,6.2,58.1,319.6,48.4,47.7,46.6,44.2,38.5,22.7,10.20,34.8,0.00
14:00:00,10.4,6.2,58.1,319.5,48.3,47.7,46.6,44.3,38.5,22.8,10.20,34.7,0.00
14:00:10,10.4,6.2,58.0,320.0,48.2,47.7,46.6,44.3,38.6,22.8,10.20,34.6,0.00
14:00:20,10.4,6.2,58.1,320.0,48.4,47.7,46.6,44.3,38.7,22.9,10.20,34.4,0.00
14:00:30,10.4,6.2,58.1,320.3,48.4,47.7,46.6,44.3,38.7,23.0,10.19,34.3,0.00
14:00:40,10.4,6.2,58.1,321.1,48.3,47.7,46.6,44.3,38.7,23.1,10.20,34.2,0.00
14:00:50,10.4,6.2,58.1,321.0,48.4,47.7,46.6,44.3,38.7,23.1,10.20,34.1,0.00
14:01:00,10.4,6.2,58.1,321.1,48.5,47.7,46.6,44.3,38.8,23.2,10.20,34.0,0.00
14:01:10,10.4,6.1,58.0,320.8,48.4,47.7,46.6,44.3,38.8,23.3,10.20,33.8,0.00
14:01:20,10.4,6.2,58.0,321.3,48.3,47.7,46.6,44.3,38.9,23.4,10.20,33.7,0.00
14:01:30,10.4,6.2,58.1,321.2,48.3,47.7,46.6,44.3,38.9,23.5,10.20,33.6,0.00
14:01:40,10.4,6.2,58.1,321.6,48.2,47.7,46.6,44.3,39.0,23.5,10.19,33.4,0.00
14:01:50,10.4,6.2,58.1,321.7,48.5,47.7,46.6,44.3,39.0,23.6,10.19,33.3,0.00
14:02:00,10.4,6.2,58.1,322.2,48.2,47.8,46.6,44.3,39.1,23.7,10.20,33.2,0.00
14:02:10,10.4,6.2,58.1,322.3,48.4,47.8,46.6,44.3,39.1,23.7,10.19,33.1,0.00
14:02:20,10.4,6.2,58.1,322.1,48.3,47.7,46.6,44.3,39.1,23.8,10.19,33.0,0.00
14:02:30,10.4,6.2,58.1,322.4,48.3,47.7,46.6,44.3,39.1,23.9,10.19,32.8,0.00
14:02:40,10.4,6.2,58.1,322.5,48.3,47.7,46.6,44.3,39.2,23.9,10.18,32.7,0.00
14:02:50,10.4,6.2,58.1,323.3,48.4,47.7,46.6,44.3,39.2,24.0,10.20,32.6,0.00
14:03:00,10.4,6.2,58.1,322.6,48.4,47.7,46.6,44.3,39.2,24.1,10.19,32.5,0.00
14:03:10,10.4,6.2,58.1,323.1,48.4,47.7,46.6,44.3,39.3,24.2,10.19,32.4,0.00
14:03:20,10.4,6.2,58.1,323.0,48.4,47.7,46.6,44.3,39.4,24.2,10.19,32.3,0.00
14:03:30,10.4,6.2,58.1,323.2,48.4,47.7,46.6,44.3,39.3,24.3,10.19,32.1,0.00
14:03:40,10.4,6.2,58.1,323.7,48.4,47.7,46.6,44.3,39.4,24.4,10.19,32.0,0.00
14:03:50,10.4,6.2,58.0,323.6,48.3,47.7,46.6,44.3,39.4,24.4,10.18,31.8,0.00
14:04:00,10.4,6.2,58.0,324.0,48.2,47.7,46.6,44.3,39.5,24.5,10.19,31.8,0.00
14:04:10,10.4,6.2,58.1,323.6,48.3,47.7,46.6,44.3,39.5,24.6,10.18,31.6,0.00
14:04:20,10.4,6.2,58.1,324.4,48.3,47.7,46.6,44.3,39.6,24.7,10.19,31.5,0.00
14:04:30,10.4,6.2,58.2,324.2,48.4,47.7,46.6,44.3,39.6,24.7,10.19,31.4,0.00
14:04:40,10.4,6.2,58.2,324.8,48.3,47.7,46.6,44.3,39.6,24.8,10.19,31.3,0.00
14:04:50,10.4,6.2,58.1,325.0,48.4,47.7,46.6,44.3,39.6,24.9,10.19,31.2,0.00
14:05:00,10.4,6.2,58.1,324.8,48.4,47.7,46.6,44.3,39.7,24.9,10.19,31.1,0.00
14:05:10,10.4,6.2,58.1,325.3,48.2,47.7,46.5,44.3,39.7,25.0,10.18,30.9,0.00
14:05:20,10.4,6.2,58.1,324.9,48.3,47.7,46.6,44.3,39.8,25.1,10.18,30.8,0.00
14:05:30,10.4,6.2,58.0,325.3,48.1,47.7,46.6,44.3,39.8,25.2,10.18,30.7,0.00
14:05:40,10.4,6.2,58.1,325.1,48.2,47.7,46.6,44.3,39.8,25.2,10.18,30.6,0.00
14:05:50,10.4,6.2,58.1,325.9,48.1,47.7,46.6,44.3,39.8,25.3,10.18,30.5,0.00
14:06:00,10.4,6.2,58.1,326.1,48.2,47.7,46.6,44.3,39.9,25.4,10.18,30.4,0.00
14:06:10,10.4,6.2,58.1,326.3,48.1,47.7,46.6,44.3,39.9,25.4,10.18,30.3,0.00
14:06:20,10.4,6.2,58.1,326.2,48.2,47.7,46.6,44.3,40.0,25.5,10.18,30.2,0.00
14:06:30,10.4,6.2,58.1,326.1,48.1,47.7,46.6,44.3,40.0,25.6,10.18,30.1,0.00
14:06:40,10.4,6.2,58.1,326.6,48.0,47.7,46.6,44.3,40.0,25.7,10.18,30.0,0.00
14:06:50,10.4,6.2,58.1,326.7,48.2,47.7,46.6,44.3,40.1,25.7,10.17,29.8,0.00
14:07:00,10.4,6.2,58.1,327.1,48.1,47.7,46.6,44.3,40.1,25.8,10.18,29.8,0.00
14:07:10,10.4,6.2,58.1,327.2,48.0,47.7,46.6,44.4,40.2,25.9,10.17,29.7,0.00
14:07:20,10.4,6.2,58.1,327.6,48.1,47.7,46.6,44.3,40.2,25.9,10.17,29.6,0.00
14:07:30,10.4,6.2,58.1,327.6,48.0,47.7,46.6,44.4,40.2,26.0,10.17,29.5,0.00
14:07:40,10.4,6.2,58.1,327.1,48.1,47.7,46.6,44.4,40.3,26.1,10.17,29.4,0.00
14:07:50,10.4,6.2,58.1,327.8,48.2,47.7,46.6,44.4,40.3,26.2,10.17,29.3,0.00
14:08:00,10.4,6.2,58.1,327.7,48.3,47.7,46.6,44.4,40.4,26.2,10.17,29.2,0.00
14:08:10,10.4,6.2,58.1,327.8,48.3,47.7,46.6,44.4,40.4,26.3,10.17,29.1,0.00
14:08:20,10.4,6.2,58.1,328.2,48.3,47.7,46.6,44.4,40.5,26.4,10.17,29.0,0.00
14:08:30,10.4,6.2,58.1,328.5,48.2,47.7,46.6,44.4,40.5,26.4,10.17,28.9,0.00
14:08:40,10.4,6.2,58.1,328.2,48.2,47.7,46.6,44.4,40.5,26.5,10.17,28.8,0.00
14:08:50,10.4,6.2,58.1,328.5,48.1,47.7,46.5,44.4,40.6,26.6,10.17,28.7,0.00
14:09:00,10.4,6.2,58.1,328.1,47.9,47.7,46.5,44.4,40.6,26.6,10.17,28.6,0.00
14:09:10,10.4,6.2,58.1,329.0,48.0,47.7,46.6,44.4,40.6,26.7,10.17,28.5,0.00
14:09:20,10.4,6.2,58.1,328.9,48.1,47.7,46.5,44.4,40.6,26.8,10.17,28.4,0.00
14:09:30,10.4,6.2,58.1,329.5,48.1,47.7,46.5,44.4,40.7,26.8,10.17,28.3,0.00
14:09:40,10.4,6.2,58.1,329.7,48.1,47.7,46.5,44.4,40.7,26.9,10.17,28.2,0.00
14:09:50,10.4,6.2,58.1,329.0,48.2,47.7,46.6,44.4,40.8,27.0,10.17,28.1,0.00
14:10:00,10.4,6.2,58.1,329.8,48.1,47.7,46.6,44.4,40.8,27.1,10.16,28.0,0.00
14:10:10,10.4,6.2,58.1,329.9,47.8,47.7,46.6,44.4,40.8,27.1,10.16,27.9,0.00
14:10:20,10.4,6.2,58.1,330.0,48.0,47.7,46.5,44.4,40.9,27.2,10.17,27.8,0.00
14:10:30,10.4,6.2,58.1,330.0,48.0,47.7,46.6,44.4,40.9,27.3,10.17,27.7,0.00
14:10:40,10.4,6.2,58.1,330.6,48.1,47.7,46.5,44.4,40.9,27.3,10.17,27.6,0.00
14:10:50,10.4,6.2,58.1,330.8,48.0,47.7,46.6,44.4,41.0,27.4,10.17,27.5,0.00
14:11:00,10.4,6.2,58.1,330.3,48.0,47.7,46.5,44.4,41.0,27.5,10.16,27.4,0.00
14:11:10,10.4,6.2,58.1,330.7,48.0,47.7,46.5,44.4,41.1,27.6,10.17,27.4,0.00
14:11:20,10.4,6.2,58.1,331.1,48.1,47.7,46.5,44.4,41.1,27.6,10.16,27.3,0.00
14:11:30,10.4,6.2,58.1,331.1,48.2,47.7,46.5,44.4,41.1,27.7,10.16,27.2,0.00
14:11:40,10.4,6.1,58.0,331.2,48.1,47.7,46.5,44.4,41.1,27.7,10.16,27.1,0.00
14:11:50,10.4,6.2,58.1,331.5,48.1,47.7,46.5,44.5,41.2,27.8,10.16,27.0,0.00
14:12:00,10.4,6.2,58.1,331.9,48.2,47.7,46.5,44.5,41.2,27.9,10.16,26.9,0.00
14:12:10,10.4,6.2,58.1,332.0,48.2,47.7,46.5,44.5,41.3,28.0,10.16,26.8,0.00
14:12:20,10.4,6.2,58.1,332.4,48.2,47.7,46.5,44.5,41.3,28.0,10.17,26.7,0.00
14:12:30,10.4,6.2,58.1,332.5,48.2,47.7,46.5,44.5,41.3,28.1,10.16,26.6,0.00
14:12:40,10.4,6.2,58.1,332.5,48.2,47.7,46.5,44.5,41.4,28.2,10.16,26.5,0.00
14:12:50,10.4,6.1,58.0,332.3,48.1,47.7,46.5,44.5,41.4,28.2,10.16,26.5,0.00
14:13:00,10.4,6.2,58.0,332.6,48.1,47.7,46.5,44.5,41.4,28.3,10.16,26.4,0.00
14:13:10,10.4,6.2,58.0,333.0,48.1,47.7,46.5,44.5,41.5,28.4,10.16,26.3,0.00
14:13:20,10.4,6.2,58.0,333.2,48.0,47.7,46.5,44.5,41.5,28.5,10.16,26.2,0.00
14:13:30,10.4,6.2,57.9,333.3,48.0,47.7,46.5,44.5,41.6,28.5,10.16,26.1,0.00
14:13:40,10.4,6.2,57.9,333.4,48.0,47.7,46.5,44.5,41.6,28.6,10.16,26.0,0.00
14:13:50,10.4,6.1,57.8,333.3,48.0,47.7,46.5,44.5,41.6,28.7,10.16,26.0,0.00
14:14:00,10.4,6.1,57.8,333.6,48.1,47.7,46.5,44.5,41.6,28.7,10.16,25.9,0.00
14:14:10,10.4,6.2,57.9,333.6,48.0,47.7,46.5,44.5,41.7,28.8,10.16,25.8,0.00
14:14:20,10.4,6.2,58.0,333.7,48.1,47.7,46.5,44.5,41.7,28.9,10.16,25.7,0.00
14:14:30,10.4,6.2,58.1,333.9,48.0,47.7,46.5,44.5,41.7,28.9,10.17,25.6,0.00
14:14:40,10.4,6.2,58.1,334.2,48.1,47.7,46.5,44.5,41.8,29.0,10.16,25.5,0.00
14:14:50,10.4,6.2,58.1,334.4,48.0,47.7,46.5,44.5,41.8,29.0,10.16,25.5,0.00
14:15:00,10.4,6.2,58.1,334.9,48.0,47.7,46.5,44.5,41.8,29.1,10.16,25.4,0.00
14:15:10,10.4,6.2,58.1,335.0,48.0,47.7,46.5,44.5,41.9,29.2,10.17,25.3,0.00
14:15:20,10.4,6.2,58.1,335.3,47.9,47.7,46.5,44.6,41.9,29.3,10.17,25.3,0.00
14:15:30,10.4,6.2,58.1,335.5,47.8,47.7,46.5,44.6,42.0,29.3,10.16,25.2,0.00
14:15:40,10.4,6.2,58.1,335.7,47.9,47.7,46.5,44.6,42.0,29.4,10.17,25.1,0.00
14:15:50,10.4,6.2,58.1,335.8,47.9,47.7,46.5,44.6,42.0,29.5,10.17,25.0,0.00
14:16:00,10.4,6.2,58.1,336.0,48.1,47.7,46.5,44.6,42.0,29.6,10.17,24.9,0.00
14:16:10,10.4,6.2,58.1,336.0,48.0,47.7,46.5,44.6,42.1,29.6,10.17,24.8,0.00
14:16:20,10.4,6.2,58.1,336.4,48.0,47.7,46.5,44.6,42.1,29.7,10.17,24.8,0.00
14:16:30,10.4,6.2,58.1,336.5,47.9,47.7,46.5,44.6,42.2,29.7,10.17,24.7,0.00
14:16:40,10.4,6.2,58.1,337.0,47.9,47.7,46.5,44.6,42.2,29.8,10.17,24.6,0.00
14:16:50,10.4,6.2,58.1,337.3,47.9,47.7,46.5,44.6,42.2,29.9,10.17,24.5,0.00
14:17:00,10.4,6.2,58.1,337.9,47.9,47.7,46.5,44.6,42.3,30.0,10.18,24.4,0.00
14:17:10,10.4,6.2,58.1,337.5,47.8,47.7,46.5,44.6,42.3,30.0,10.18,24.4,0.00
14:17:20,10.4,6.2,58.1,337.7,47.7,47.7,46.5,44.6,42.3,30.1,10.17,24.3,0.00
14:17:30,10.4,6.2,58.1,337.8,47.7,47.7,46.5,44.6,42.3,30.2,10.18,24.3,0.00
14:17:40,10.4,6.2,58.1,337.8,47.7,47.7,46.5,44.6,42.4,30.2,10.17,24.2,0.00
14:17:50,10.4,6.2,58.1,338.5,47.7,47.7,46.5,44.7,42.4,30.3,10.18,24.1,0.00
14:18:00,10.4,6.2,58.1,338.5,47.7,47.7,46.5,44.7,42.5,30.4,10.18,24.1,0.00
14:18:10,10.4,6.2,58.1,338.6,47.9,47.7,46.5,44.7,42.5,30.4,10.18,24.0,0.00
14:18:20,10.4,6.2,58.1,338.6,48.0,47.7,46.5,44.7,42.6,30.5,10.19,23.9,0.00
14:18:30,10.3,6.2,58.1,338.8,48.0,47.7,46.5,44.7,42.6,30.6,10.19,23.8,0.00
14:18:40,10.4,6.2,58.1,338.6,47.9,47.7,46.5,44.7,42.6,30.6,10.18,23.7,0.00
14:18:50,10.4,6.1,58.0,339.0,47.8,47.7,46.5,44.7,42.6,30.7,10.19,23.7,0.00
14:19:00,10.4,6.1,58.0,339.1,47.8,47.7,46.5,44.7,42.7,30.8,10.19,23.6,0.00
14:19:10,10.4,6.1,58.0,339.4,47.8,47.6,46.5,44.7,42.7,30.8,10.19,23.5,0.00
14:19:20,10.4,6.2,58.1,338.8,47.9,47.7,46.5,44.7,42.7,30.9,10.19,23.5,0.00
14:19:30,10.4,6.2,58.1,339.7,47.9,47.7,46.5,44.7,42.8,31.0,10.20,23.4,0.00
14:19:40,10.4,6.2,58.1,339.7,48.0,47.7,46.5,44.7,42.8,31.0,10.20,23.3,0.00
14:19:50,10.4,6.2,58.1,340.2,47.8,47.7,46.5,44.7,42.8,31.1,10.20,23.3,0.00
14:20:00,10.4,6.2,58.1,340.0,47.9,47.7,46.5,44.8,42.9,31.1,10.21,23.2,0.00
14:20:10,10.4,6.2,58.1,340.3,47.6,47.7,46.5,44.8,42.9,31.2,10.21,23.1,0.00
14:20:20,10.4,6.2,58.1,340.2,47.9,47.7,46.5,44.8,42.9,31.3,10.21,23.1,0.00
14:20:30,10.4,6.2,58.1,340.7,47.9,47.7,46.5,44.8,43.0,31.4,10.22,23.0,0.00
14:20:40,10.4,6.2,58.1,340.5,47.8,47.6,46.5,44.8,43.0,31.4,10.22,22.9,0.00
14:20:50,10.4,6.2,58.1,341.0,47.7,47.7,46.5,44.8,43.0,31.5,10.22,22.9,0.00
14:21:00,10.4,6.2,58.1,341.0,47.8,47.8,46.5,44.8,43.1,31.5,10.22,22.8,0.00
14:21:10,10.4,6.2,58.1,341.3,47.7,47.8,46.5,44.8,43.1,31.6,10.22,22.8,0.00
14:21:20,10.4,6.2,58.1,341.3,47.8,47.8,46.5,44.8,43.1,31.7,10.23,22.7,0.00
14:21:30,10.4,6.2,58.1,341.6,47.8,47.7,46.5,44.8,43.2,31.8,10.23,22.6,0.00
14:21:40,10.4,6.2,58.1,341.3,47.7,47.7,46.5,44.8,43.2,31.8,10.23,22.6,0.00
14:21:50,10.4,6.2,58.1,341.8,47.9,47.8,46.5,44.8,43.2,31.9,10.24,22.5,0.00
14:22:00,10.4,6.2,58.1,341.9,47.8,47.8,46.5,44.8,43.3,31.9,10.24,22.4,0.00
14:22:10,10.4,6.2,58.1,342.4,47.8,47.8,46.5,44.9,43.3,32.0,10.25,22.3,0.00
14:22:20,10.4,6.2,58.1,342.9,47.8,47.8,46.5,44.9,43.3,32.1,10.25,22.3,0.00
14:22:30,10.4,6.2,58.2,342.3,47.8,47.7,46.5,44.9,43.3,32.1,10.25,22.2,0.00
14:22:40,10.4,6.2,58.1,343.0,47.8,47.7,46.5,44.9,43.4,32.2,10.26,22.1,0.00
14:22:50,10.4,6.2,58.1,342.7,47.6,47.7,46.5,44.9,43.4,32.3,10.25,22.1,0.00
14:23:00,10.4,6.2,58.1,343.3,47.7,47.7,46.5,44.9,43.5,32.3,10.27,22.0,0.00
14:23:10,10.4,6.2,58.1,343.0,47.7,47.7,46.5,44.9,43.5,32.4,10.26,22.0,0.00
14:23:20,10.4,6.2,58.1,343.5,47.6,47.7,46.5,44.9,43.5,32.5,10.27,21.9,0.00
14:23:30,10.4,6.2,58.2,343.8,47.6,47.7,46.5,44.9,43.5,32.5,10.28,21.8,0.00
14:23:40,10.4,6.2,58.2,344.0,47.8,47.7,46.5,44.9,43.6,32.6,10.28,21.8,0.00
14:23:50,10.4,6.2,58.1,344.1,47.6,47.7,46.5,44.9,43.6,32.7,10.29,21.7,0.00
14:24:00,10.4,6.2,58.1,344.3,47.7,47.8,46.5,44.9,43.6,32.7,10.29,21.7,0.00
14:24:10,10.4,6.2,58.1,344.6,47.6,47.8,46.5,45.0,43.6,32.8,10.30,21.6,0.00
14:24:20,10.4,6.2,58.1,344.8,47.7,47.7,46.5,45.0,43.7,32.8,10.30,21.5,0.00
14:24:30,10.4,6.2,58.1,345.2,47.8,47.6,46.5,45.0,43.7,32.9,10.30,21.5,0.00
14:24:40,10.4,6.2,58.1,345.4,47.8,47.6,46.5,45.0,43.7,33.0,10.31,21.4,0.00
14:24:50,10.4,6.2,58.1,345.0,47.8,47.7,46.5,45.0,43.8,33.0,10.31,21.4,0.00
14:25:00,10.4,6.2,58.1,345.3,47.8,47.7,46.5,45.0,43.8,33.1,10.32,21.3,0.00
14:25:10,10.4,6.2,58.1,345.3,47.6,47.7,46.5,45.0,43.8,33.2,10.32,21.3,0.00
14:25:20,10.4,6.2,58.2,345.6,47.7,47.7,46.5,45.0,43.8,33.2,10.32,21.2,0.00
14:25:30,10.4,6.2,58.1,345.8,47.6,47.7,46.5,45.0,43.9,33.3,10.33,21.2,0.00
14:25:40,10.4,6.2,58.1,345.3,47.8,47.7,46.5,45.0,43.9,33.4,10.34,21.1,0.00
14:25:50,10.4,6.2,58.1,345.8,47.7,47.7,46.5,45.1,43.9,33.4,10.35,21.1,0.00
14:26:00,10.4,6.2,58.1,346.1,47.7,47.7,46.5,45.1,43.9,33.5,10.34,21.0,0.00
14:26:10,10.4,6.2,58.1,346.5,47.7,47.8,46.5,45.1,44.0,33.5,10.35,20.9,0.00
14:26:20,10.4,6.2,58.1,346.1,47.7,47.8,46.5,45.1,44.0,33.6,10.35,20.9,0.00
14:26:30,10.4,6.2,58.1,346.9,47.9,47.7,46.5,45.1,44.0,33.7,10.35,20.8,0.00
14:26:40,10.4,6.2,58.1,346.7,47.7,47.7,46.5,45.1,44.1,33.7,10.36,20.7,0.00
14:26:50,10.4,6.2,58.2,346.6,47.5,47.8,46.5,45.1,44.1,33.8,10.37,20.7,0.00
14:27:00,10.4,6.2,58.2,346.8,47.6,47.7,46.5,45.1,44.1,33.9,10.37,20.6,0.00
14:27:10,10.4,6.2,58.2,347.1,47.6,47.7,46.5,45.1,44.1,33.9,10.38,20.6,0.00
14:27:20,10.4,6.2,58.1,347.7,47.6,47.7,46.5,45.1,44.1,34.0,10.38,20.5,0.00
14:27:30,10.4,6.2,58.1,346.7,47.7,47.8,46.5,45.1,44.1,34.1,10.38,20.5,0.00
14:27:40,10.4,6.2,58.1,347.0,47.6,47.8,46.5,45.2,44.2,34.1,10.40,20.4,0.00
14:27:50,10.4,6.2,58.1,347.3,47.7,47.7,46.5,45.2,44.2,34.2,10.40,20.4,0.00
14:28:00,10.4,6.2,58.1,347.5,47.6,47.8,46.5,45.2,44.2,34.2,10.41,20.4,0.00
14:28:10,10.4,6.2,58.1,347.6,47.7,47.8,46.5,45.2,44.3,34.3,10.42,20.3,0.00
14:28:20,10.4,6.2,58.2,347.3,47.8,47.7,46.5,45.2,44.3,34.4,10.42,20.2,0.00
14:28:30,10.4,6.2,58.1,347.6,47.5,47.7,46.5,45.2,44.3,34.4,10.42,20.2,0.00
14:28:40,10.4,6.2,58.2,347.9,47.6,47.7,46.5,45.2,44.3,34.5,10.43,20.1,0.00
14:28:50,10.3,6.2,58.1,347.9,47.6,47.7,46.5,45.2,44.3,34.6,10.43,20.1,0.00
14:29:00,10.4,6.2,58.1,348.4,47.6,47.7,46.5,45.2,44.4,34.6,10.44,20.0,0.00
14:29:10,10.4,6.2,58.1,348.6,47.6,47.7,46.5,45.2,44.4,34.7,10.44,20.0,0.00
14:29:20,10.4,6.2,58.1,348.6,47.4,47.7,46.5,45.3,44.4,34.7,10.45,19.9,0.00
14:29:30,10.3,6.2,58.1,348.5,47.6,47.6,46.5,45.3,44.4,34.8,10.45,19.9,0.00
14:29:40,10.4,6.2,58.1,348.7,47.7,47.7,46.5,45.3,44.4,34.9,10.46,19.8,0.00
14:29:50,10.4,6.2,58.1,348.6,47.8,47.8,46.5,45.3,44.5,34.9,10.47,19.8,0.00
14:30:00,10.4,6.2,58.1,348.6,47.7,47.7,46.5,45.3,44.5,35.0,10.47,19.7,0.00
14:30:10,10.4,6.2,58.1,349.0,47.7,47.7,46.5,45.3,44.5,35.0,10.47,19.7,0.00
14:30:20,10.4,6.2,58.1,349.3,47.7,47.7,46.5,45.3,44.5,35.1,10.49,19.6,0.00
14:30:30,10.4,6.2,58.1,349.4,47.8,47.7,46.5,45.3,44.5,35.2,10.49,19.6,0.00
14:30:40,10.4,6.2,58.1,348.7,47.5,47.6,46.5,45.3,44.5,35.2,10.49,19.5,0.00
14:30:50,10.4,6.2,58.1,348.8,47.7,47.6,46.5,45.4,44.6,35.3,10.50,19.5,0.00
14:31:00,10.4,6.2,58.1,349.1,47.6,47.6,46.5,45.4,44.6,35.3,10.51,19.4,0.00
14:31:10,10.4,6.2,58.1,349.3,47.6,47.7,46.5,45.4,44.6,35.4,10.52,19.4,0.00
14:31:20,10.4,6.2,58.1,349.6,47.6,47.7,46.5,45.4,44.6,35.5,10.52,19.3,0.00
14:31:30,10.4,6.2,58.1,349.4,47.7,47.7,46.4,45.4,44.6,35.5,10.53,19.3,0.00
14:31:40,10.4,6.2,58.1,349.5,47.6,47.7,46.5,45.4,44.6,35.6,10.53,19.2,0.00
14:31:50,10.4,6.2,58.1,349.6,47.6,47.7,46.5,45.4,44.7,35.6,10.54,19.2,0.00
14:32:00,10.4,6.2,58.1,349.8,47.7,47.7,46.5,45.4,44.7,35.7,10.55,19.1,0.00
14:32:10,10.4,6.2,58.1,350.4,47.7,47.7,46.5,45.4,44.7,35.8,10.55,19.1,0.00
14:32:20,10.4,6.2,58.1,350.9,47.7,47.7,46.5,45.4,44.7,35.8,10.56,19.0,0.00
14:32:30,10.3,6.2,58.1,351.0,47.6,47.7,46.5,45.5,44.7,35.9,10.56,19.0,0.00
14:32:40,10.4,6.2,58.1,350.9,47.6,47.7,46.5,45.5,44.7,35.9,10.56,18.9,0.00
14:32:50,10.4,6.2,58.1,351.1,47.7,47.7,46.4,45.5,44.7,36.0,10.57,18.9,0.00
14:33:00,10.3,6.2,58.1,351.3,47.6,47.7,46.4,45.5,44.8,36.1,10.58,18.9,0.00
14:33:10,10.3,6.1,58.1,351.7,47.6,47.6,46.4,45.5,44.8,36.1,10.58,18.8,0.00
14:33:20,10.3,6.2,58.1,351.4,47.5,47.7,46.4,45.5,44.8,36.2,10.58,18.8,0.00
14:33:30,10.4,6.2,58.1,351.8,47.6,47.7,46.5,45.5,44.8,36.2,10.59,18.7,0.00
14:33:40,10.4,6.2,58.0,351.7,47.5,47.7,46.4,45.5,44.8,36.3,10.60,18.7,0.00
14:33:50,10.4,6.2,58.1,352.2,47.5,47.7,46.5,45.6,44.9,36.4,10.60,18.6,0.00
14:34:00,10.4,6.2,58.1,352.3,47.5,47.7,46.4,45.6,44.9,36.4,10.61,18.6,0.00
14:34:10,10.4,6.2,58.1,352.5,47.6,47.7,46.4,45.6,44.9,36.5,10.61,18.5,0.00
14:34:20,10.4,6.2,58.1,352.8,47.4,47.7,46.4,45.6,44.9,36.5,10.62,18.5,0.00
14:34:30,10.4,6.2,58.1,352.7,47.5,47.7,46.4,45.6,44.9,36.6,10.62,18.4,0.00
14:34:40,10.4,6.2,58.1,353.2,47.6,47.7,46.4,45.6,44.9,36.6,10.63,18.4,0.00
14:34:50,10.3,6.2,58.1,353.5,47.6,47.6,46.4,45.6,44.9,36.7,10.63,18.4,0.00
14:35:00,10.4,6.2,58.1,353.4,47.6,47.6,46.4,45.6,45.0,36.8,10.64,18.3,0.00
14:35:10,10.4,6.2,58.1,353.0,47.5,47.6,46.4,45.6,45.0,36.8,10.65,18.3,0.00
14:35:20,10.4,6.2,58.1,353.9,47.7,47.7,46.4,45.6,45.0,36.9,10.65,18.2,0.00
14:35:30,10.4,6.2,58.1,353.7,47.7,47.6,46.4,45.7,45.0,36.9,10.66,18.2,0.00
14:35:40,10.3,6.2,58.1,353.9,47.7,47.7,46.4,45.7,45.0,37.0,10.66,18.2,0.00
14:35:50,10.4,6.2,58.1,353.7,47.6,47.7,46.4,45.7,45.0,37.1,10.67,18.1,0.00
14:36:00,10.4,6.2,58.1,354.1,47.6,47.7,46.4,45.7,45.0,37.1,10.68,18.1,0.00
14:36:10,10.4,6.2,58.1,354.5,47.6,47.7,46.4,45.7,45.0,37.2,10.69,18.1,0.00
14:36:20,10.4,6.2,58.1,354.3,47.7,47.7,46.4,45.7,45.1,37.2,10.69,18.0,0.00
14:36:30,10.4,6.2,58.1,354.8,47.8,47.7,46.4,45.7,45.1,37.3,10.70,18.0,0.00
14:36:40,10.4,6.2,58.1,354.5,47.8,47.7,46.4,45.8,45.1,37.3,10.70,17.9,0.00
14:36:50,10.4,6.2,58.1,354.6,47.7,47.7,46.4,45.8,45.1,37.4,10.70,17.9,0.00
14:37:00,10.4,6.2,58.1,354.8,47.7,47.7,46.4,45.8,45.1,37.5,10.71,17.9,0.00
14:37:10,10.3,6.2,58.1,355.0,47.7,47.7,46.4,45.8,45.2,37.5,10.72,17.8,0.00
14:37:20,10.3,6.1,58.1,355.1,47.7,47.7,46.4,45.8,45.1,37.6,10.72,17.8,0.00
14:37:30,10.4,6.2,58.1,355.0,47.7,47.7,46.4,45.8,45.2,37.6,10.73,17.7,0.00
14:37:40,10.4,6.2,58.1,355.5,47.7,47.7,46.4,45.8,45.2,37.7,10.74,17.7,0.00
14:37:50,10.4,6.2,58.1,354.8,47.8,47.6,46.4,45.8,45.2,37.7,10.74,17.7,0.00
14:38:00,10.3,6.1,58.1,355.6,47.7,47.6,46.4,45.8,45.2,37.8,10.74,17.6,0.00
14:38:10,10.4,6.2,58.1,355.9,47.7,47.7,46.4,45.9,45.2,37.9,10.76,17.6,0.00
14:38:20,10.3,6.2,58.1,356.0,47.7,47.7,46.4,45.9,45.2,37.9,10.76,17.6,0.00
14:38:30,10.4,6.2,58.1,356.1,47.7,47.7,46.4,45.9,45.3,38.0,10.77,17.5,0.00
14:38:40,10.4,6.2,58.1,355.9,47.6,47.6,46.4,45.9,45.3,38.0,10.78,17.5,0.00
14:38:50,10.4,6.2,58.1,356.3,47.6,47.6,46.4,45.9,45.3,38.1,10.78,17.5,0.00
14:39:00,10.3,6.2,58.1,355.6,47.5,47.6,46.4,45.9,45.3,38.1,10.78,17.4,0.00
14:39:10,10.3,6.1,58.1,355.8,47.6,47.6,46.4,45.9,45.3,38.2,10.79,17.4,0.00
14:39:20,10.3,6.1,58.1,356.1,47.7,47.6,46.4,46.0,45.3,38.2,10.80,17.3,0.00
14:39:30,10.3,6.2,58.1,356.2,47.7,47.6,46.4,46.0,45.3,38.3,10.80,17.3,0.00
14:39:40,10.3,6.2,58.1,356.2,47.6,47.6,46.4,46.0,45.4,38.4,10.81,17.3,0.00
14:39:50,10.3,6.2,58.1,356.8,47.5,47.6,46.4,46.0,45.4,38.4,10.81,17.3,0.00
14:40:00,10.4,6.2,58.1,357.0,47.7,47.6,46.4,46.0,45.4,38.5,10.82,17.2,0.00
14:40:10,10.4,6.2,58.2,357.1,47.6,47.6,46.4,46.0,45.4,38.5,10.83,17.2,0.00
14:40:20,10.3,6.2,58.1,357.1,47.5,47.6,46.4,46.0,45.4,38.6,10.83,17.1,0.00
14:40:30,10.4,6.2,58.1,357.3,47.3,47.6,46.4,46.1,45.4,38.6,10.84,17.1,0.00
14:40:40,10.4,6.2,58.1,357.2,47.5,47.6,46.4,46.1,45.4,38.7,10.85,17.1,0.00
14:40:50,10.3,6.2,58.1,357.6,47.4,47.6,46.4,46.1,45.4,38.7,10.85,17.0,0.00
14:41:00,10.4,6.2,58.1,357.6,47.6,47.6,46.5,46.1,45.5,38.8,10.86,17.0,0.00
14:41:10,10.4,6.2,58.1,358.5,47.6,47.6,46.5,46.1,45.5,38.9,10.86,17.0,0.00
14:41:20,10.4,6.2,58.1,358.3,47.7,47.6,46.5,46.1,45.5,38.9,10.86,16.9,0.00
14:41:30,10.4,6.2,58.1,358.6,47.6,47.6,46.5,46.1,45.5,39.0,10.87,16.9,0.00
14:41:40,10.4,6.2,58.1,358.3,47.5,47.6,46.5,46.1,45.5,39.0,10.87,16.9,0.00
14:41:50,10.4,6.2,58.1,358.7,47.6,47.6,46.5,46.1,45.5,39.1,10.88,16.8,0.00
14:42:00,10.4,6.2,58.2,358.5,47.3,47.6,46.5,46.1,45.6,39.1,10.89,16.8,0.00
14:42:10,10.4,6.2,58.2,358.9,47.4,47.6,46.5,46.2,45.6,39.2,10.89,16.8,0.00
14:42:20,10.4,6.2,58.2,359.5,47.5,47.6,46.5,46.2,45.6,39.2,10.90,16.8,0.00
14:42:30,10.4,6.2,58.1,359.5,47.6,47.6,46.6,46.2,45.6,39.3,10.90,16.7,0.00
14:42:40,10.4,6.2,58.2,360.0,47.5,47.6,46.6,46.2,45.6,39.3,10.91,16.7,0.00
14:42:50,10.4,6.2,58.1,360.1,47.6,47.6,46.6,46.2,45.6,39.4,10.91,16.7,0.00
14:43:00,10.4,6.2,58.1,360.6,47.5,47.6,46.6,46.2,45.6,39.5,10.92,16.6,0.00
14:43:10,10.4,6.2,58.1,360.1,47.5,47.6,46.6,46.2,45.7,39.5,10.93,16.6,0.00
14:43:20,10.4,6.2,58.1,360.2,47.6,47.6,46.6,46.3,45.7,39.6,10.93,16.6,0.00
14:43:30,10.4,6.2,58.1,360.2,47.6,47.6,46.6,46.3,45.7,39.6,10.94,16.6,0.00
14:43:40,10.4,6.2,58.2,360.3,47.4,47.6,46.6,46.3,45.7,39.7,10.95,16.5,0.00
14:43:50,10.4,6.2,58.2,360.9,47.5,47.6,46.6,46.3,45.7,39.7,10.95,16.5,0.00
14:44:00,10.4,6.2,58.2,360.9,47.5,47.6,46.6,46.3,45.7,39.8,10.95,16.4,0.00
14:44:10,10.4,6.2,58.2,361.2,47.5,47.5,46.6,46.3,45.7,39.8,10.97,16.4,0.00
14:44:20,10.4,6.2,58.2,361.2,47.6,47.6,46.6,46.4,45.8,39.9,10.97,16.4,0.00
14:44:30,10.4,6.2,58.1,361.3,47.6,47.6,46.7,46.4,45.8,39.9,10.98,16.4,0.00
14:44:40,10.4,6.2,58.1,361.4,47.6,47.6,46.7,46.4,45.8,40.0,10.98,16.3,0.00
14:44:50,10.4,6.2,58.1,361.3,47.6,47.6,46.7,46.4,45.8,40.0,10.99,16.3,0.00
14:45:00,10.4,6.2,58.1,360.3,47.6,47.6,46.7,46.4,45.8,40.1,11.00,16.3,0.00
14:45:10,10.4,6.2,58.1,360.9,47.6,47.6,46.7,46.4,45.8,40.1,11.00,16.2,0.00
14:45:20,10.4,6.2,58.1,361.0,47.5,47.6,46.7,46.5,45.8,40.2,11.01,16.2,0.00
14:45:30,10.4,6.2,58.1,361.4,47.5,47.6,46.7,46.5,45.9,40.3,11.02,16.2,0.00
14:45:40,10.4,6.2,58.1,361.7,47.4,47.6,46.7,46.5,45.9,40.3,11.01,16.2,0.00
14:45:50,10.4,6.2,58.1,361.8,47.2,47.6,46.7,46.5,45.9,40.4,11.02,16.1,0.00
14:46:00,10.4,6.2,58.1,361.7,47.2,47.6,46.7,46.5,45.9,40.4,11.03,16.1,0.00
14:46:10,10.4,6.2,58.1,361.9,47.3,47.6,46.7,46.5,45.9,40.5,11.04,16.1,0.00
14:46:20,10.4,6.2,58.1,362.1,47.4,47.5,46.7,46.6,45.9,40.5,11.04,16.1,0.00
14:46:30,10.4,6.2,58.1,362.1,47.5,47.5,46.7,46.6,45.9,40.5,11.04,16.0,0.00
14:46:40,10.4,6.2,58.2,362.3,47.4,47.5,46.7,46.6,46.0,40.6,11.06,16.0,0.00
14:46:50,10.4,6.2,58.2,362.8,47.4,47.6,46.8,46.6,46.0,40.7,11.06,16.0,0.00
14:47:00,10.4,6.2,58.1,362.9,47.2,47.6,46.8,46.6,46.0,40.7,11.07,15.9,0.00
14:47:10,10.4,6.2,58.1,362.9,47.5,47.6,46.8,46.6,46.0,40.8,11.07,15.9,0.00
14:47:20,10.4,6.2,58.1,363.2,47.3,47.6,46.8,46.6,46.0,40.8,11.07,15.9,0.00
14:47:30,10.4,6.2,58.1,363.4,47.4,47.5,46.8,46.7,46.0,40.9,11.08,15.9,0.00
14:47:40,10.4,6.2,58.1,363.9,47.5,47.5,46.8,46.7,46.0,40.9,11.09,15.8,0.00
14:47:50,10.4,6.2,58.1,364.1,47.4,47.5,46.8,46.7,46.0,41.0,11.09,15.8,0.00
14:48:00,10.4,6.2,58.2,364.2,47.5,47.6,46.9,46.7,46.1,41.0,11.10,15.8,0.00
14:48:10,10.4,6.2,58.2,363.9,47.4,47.5,46.9,46.7,46.1,41.1,11.10,15.8,0.00
14:48:20,10.4,6.2,58.2,364.6,47.3,47.6,46.9,46.7,46.1,41.1,11.11,15.7,0.00
14:48:30,10.4,6.2,58.2,364.6,47.3,47.5,46.9,46.7,46.1,41.2,11.12,15.7,0.00
14:48:40,10.4,6.2,58.2,364.8,47.3,47.5,46.9,46.7,46.1,41.2,11.12,15.7,0.00
14:48:50,10.4,6.2,58.2,364.8,47.3,47.5,46.9,46.8,46.1,41.3,11.13,15.7,0.00
14:49:00,10.4,6.2,58.1,365.0,47.4,47.5,46.9,46.8,46.2,41.3,11.13,15.6,0.00
14:49:10,10.4,6.2,58.1,365.3,47.4,47.5,46.9,46.8,46.2,41.4,11.13,15.6,0.00
14:49:20,10.4,6.2,58.1,364.7,47.2,47.5,46.9,46.8,46.2,41.4,11.14,15.6,0.00
14:49:30,10.4,6.2,58.1,364.7,47.4,47.5,47.0,46.8,46.2,41.5,11.15,15.6,0.00
14:49:40,10.4,6.2,58.1,364.8,47.4,47.5,47.0,46.8,46.2,41.5,11.15,15.5,0.00
14:49:50,10.4,6.2,58.1,364.5,47.3,47.5,47.0,46.9,46.3,41.6,11.15,15.5,0.00
14:50:00,10.4,6.2,58.2,365.0,47.3,47.5,47.0,46.9,46.3,41.6,11.17,15.5,0.00
14:50:10,10.4,6.2,58.1,365.1,47.4,47.5,47.0,46.9,46.3,41.7,11.18,15.5,0.00
14:50:20,10.4,6.2,58.1,365.0,47.4,47.5,47.0,46.9,46.3,41.7,11.18,15.4,0.00
14:50:30,10.4,6.2,58.1,364.5,47.3,47.5,47.0,46.9,46.3,41.8,11.19,15.4,0.00
14:50:40,10.4,6.2,58.1,365.0,47.3,47.5,47.0,46.9,46.3,41.8,11.19,15.4,0.00
14:50:50,10.4,6.2,58.1,365.0,47.4,47.5,47.0,46.9,46.3,41.8,11.19,15.4,0.00
14:51:00,10.4,6.2,58.1,365.0,47.4,47.5,47.1,46.9,46.4,41.9,11.20,15.3,0.00
14:51:10,10.4,6.2,58.1,364.7,47.4,47.5,47.1,46.9,46.4,42.0,11.21,15.3,0.00
14:51:20,10.4,6.2,58.1,365.1,47.1,47.5,47.1,47.0,46.4,42.0,11.22,15.3,0.00
14:51:30,10.4,6.2,58.1,365.4,47.2,47.5,47.1,47.0,46.4,42.1,11.22,15.3,0.00
14:51:40,10.4,6.2,58.1,365.3,47.4,47.5,47.1,47.0,46.4,42.1,11.22,15.2,0.00
14:51:50,10.4,6.2,58.1,365.7,47.3,47.5,47.1,47.0,46.4,42.2,11.23,15.2,0.00
14:52:00,10.4,6.2,58.1,365.8,47.3,47.5,47.1,47.0,46.4,42.2,11.23,15.2,0.00
14:52:10,10.4,6.2,58.1,365.9,47.3,47.5,47.1,47.1,46.5,42.2,11.24,15.2,0.00
14:52:20,10.4,6.2,58.2,366.2,47.2,47.5,47.2,47.1,46.5,42.3,11.25,15.2,0.00
14:52:30,10.4,6.2,58.2,366.5,47.2,47.5,47.2,47.1,46.5,42.4,11.25,15.1,0.00
14:52:40,10.4,6.2,58.2,366.7,47.4,47.4,47.2,47.1,46.5,42.4,11.25,15.1,0.00
14:52:50,10.4,6.2,58.1,366.9,47.3,47.5,47.2,47.1,46.5,42.4,11.26,15.1,0.00
14:53:00,10.4,6.2,58.1,366.8,47.3,47.5,47.2,47.1,46.5,42.5,11.26,15.1,0.00
14:53:10,10.4,6.2,58.1,367.2,47.4,47.4,47.2,47.1,46.5,42.5,11.27,15.1,0.00
14:53:20,10.4,6.2,58.1,367.4,47.1,47.5,47.2,47.1,46.6,42.6,11.27,15.0,0.00
14:53:30,10.4,6.2,58.1,367.9,47.2,47.5,47.3,47.2,46.6,42.6,11.29,15.0,0.00
14:53:40,10.4,6.2,58.1,368.0,47.2,47.4,47.3,47.2,46.6,42.7,11.29,15.0,0.00
14:53:50,10.4,6.2,58.1,368.2,47.2,47.4,47.3,47.2,46.6,42.7,11.29,15.0,0.00
14:54:00,10.4,6.2,58.1,368.4,47.3,47.4,47.3,47.2,46.6,42.8,11.29,15.0,0.00
14:54:10,10.4,6.2,58.2,368.2,47.4,47.4,47.3,47.2,46.7,42.8,11.30,14.9,0.00
14:54:20,10.4,6.2,58.1,368.3,47.3,47.4,47.3,47.2,46.7,42.9,11.31,14.9,0.00
14:54:30,10.4,6.2,58.1,368.8,47.2,47.4,47.3,47.2,46.7,42.9,11.31,14.9,0.00
14:54:40,10.3,6.2,58.1,368.7,47.2,47.4,47.3,47.2,46.7,43.0,11.31,14.9,0.00
14:54:50,10.4,6.2,58.1,368.9,47.3,47.4,47.3,47.3,46.7,43.0,11.32,14.8,0.00
14:55:00,10.4,6.2,58.1,368.4,47.3,47.4,47.3,47.2,46.7,43.0,11.32,14.8,0.00
14:55:10,10.4,6.2,58.1,368.5,47.4,47.4,47.3,47.3,46.7,43.1,11.33,14.8,0.00
14:55:20,10.4,6.2,58.1,368.7,47.2,47.4,47.4,47.3,46.8,43.2,11.34,14.8,0.00
14:55:30,10.3,6.2,58.1,368.7,47.2,47.4,47.4,47.3,46.8,43.2,11.34,14.8,0.00
14:55:40,10.3,6.1,58.1,368.5,47.2,47.4,47.4,47.3,46.8,43.2,11.34,14.7,0.00
14:55:50,10.4,6.2,58.1,369.1,47.3,47.4,47.4,47.3,46.8,43.3,11.34,14.7,0.00
14:56:00,10.4,6.2,58.1,368.7,47.2,47.4,47.4,47.3,46.8,43.3,11.35,14.7,0.00
14:56:10,10.4,6.2,58.1,368.5,47.2,47.4,47.5,47.4,46.8,43.4,11.35,14.7,0.00
14:56:20,10.4,6.2,58.1,368.4,47.3,47.4,47.4,47.4,46.8,43.4,11.36,14.6,0.00
14:56:30,10.4,6.2,58.1,368.6,47.3,47.4,47.4,47.4,46.9,43.4,11.36,14.6,0.00
14:56:40,10.4,6.2,58.1,368.9,47.4,47.4,47.4,47.4,46.9,43.5,11.37,14.6,0.00
14:56:50,10.4,6.2,58.2,369.0,47.4,47.4,47.5,47.4,46.9,43.6,11.37,14.6,0.00
14:57:00,10.4,6.2,58.2,369.3,47.5,47.4,47.5,47.4,46.9,43.6,11.38,14.6,0.00
14:57:10,10.4,6.2,58.2,369.3,47.4,47.4,47.5,47.4,46.9,43.7,11.38,14.6,0.00
14:57:20,10.4,6.2,58.2,369.1,47.3,47.4,47.5,47.4,46.9,43.7,11.38,14.5,0.00
14:57:30,10.4,6.2,58.2,369.4,47.2,47.4,47.5,47.5,46.9,43.7,11.39,14.5,0.00
14:57:40,10.4,6.2,58.2,369.4,47.2,47.4,47.5,47.5,47.0,43.8,11.39,14.5,0.00
14:57:50,10.4,6.2,58.1,369.5,47.3,47.4,47.5,47.5,47.0,43.8,11.41,14.5,0.00
14:58:00,10.4,6.2,58.1,369.7,47.3,47.4,47.5,47.5,47.0,43.9,11.41,14.5,0.00
14:58:10,10.4,6.2,58.1,370.0,47.4,47.4,47.5,47.5,47.0,43.9,11.41,14.4,0.00
14:58:20,10.4,6.2,58.1,370.4,47.4,47.4,47.6,47.5,47.1,44.0,11.42,14.4,0.00
14:58:30,10.4,6.2,58.1,370.4,47.3,47.4,47.6,47.5,47.1,44.0,11.43,14.4,0.00
14:58:40,10.3,6.2,58.1,370.7,47.2,47.4,47.5,47.5,47.1,44.1,11.42,14.4,0.00
14:58:50,10.4,6.2,58.1,370.8,47.3,47.4,47.6,47.5,47.1,44.1,11.43,14.4,0.00
14:59:00,10.4,6.2,58.2,370.5,47.2,47.4,47.6,47.6,47.1,44.1,11.44,14.3,0.00
14:59:10,10.4,6.2,58.2,370.8,47.2,47.4,47.6,47.5,47.1,44.2,11.44,14.3,0.00
14:59:20,10.4,6.2,58.2,371.2,47.3,47.4,47.6,47.6,47.1,44.2,11.44,14.3,0.00
14:59:30,10.4,6.2,58.2,371.5,47.3,47.4,47.6,47.6,47.1,44.2,11.44,14.3,0.00
14:59:40,10.4,6.2,58.1,371.5,47.3,47.4,47.6,47.6,47.2,44.3,11.45,14.3,0.00
14:59:50,10.4,6.2,58.1,371.7,47.3,47.5,47.7,47.6,47.2,44.3,11.45,14.3,0.00
15:00:00,10.4,6.2,58.1,371.7,47.2,47.5,47.7,47.6,47.2,44.4,11.46,14.3,0.00
15:00:10,10.4,6.2,58.1,371.4,47.3,47.5,47.7,47.6,47.2,44.4,11.46,14.2,0.00
15:00:20,10.4,6.2,58.1,372.0,47.3,47.5,47.7,47.6,47.2,44.5,11.46,14.2,0.00
15:00:30,10.4,6.2,58.1,371.8,47.3,47.5,47.7,47.6,47.2,44.5,11.47,14.2,0.00
15:00:40,10.4,6.2,58.1,371.7,47.2,47.5,47.7,47.6,47.3,44.6,11.48,14.2,0.00
15:00:50,10.4,6.2,58.2,371.9,47.3,47.5,47.6,47.6,47.3,44.6,11.48,14.2,0.00
15:01:00,10.4,6.2,58.2,372.3,47.4,47.5,47.7,47.6,47.3,44.7,11.49,14.1,0.00
15:01:10,10.4,6.2,58.2,372.4,47.3,47.5,47.7,47.6,47.3,44.7,11.49,14.1,0.00
15:01:20,10.4,6.2,58.2,372.3,47.3,47.5,47.7,47.6,47.3,44.7,11.49,14.1,0.00
15:01:30,10.4,6.2,58.1,372.1,47.4,47.5,47.7,47.6,47.4,44.7,11.49,14.1,0.00
15:01:40,10.4,6.2,58.1,372.4,47.3,47.5,47.7,47.7,47.4,44.8,11.50,14.1,0.00
15:01:50,10.4,6.2,58.1,372.4,47.3,47.5,47.8,47.6,47.4,44.8,11.51,14.1,0.00
15:02:00,10.4,6.2,58.1,372.0,47.4,47.4,47.7,47.6,47.4,44.9,11.52,14.0,0.00
15:02:10,10.4,6.2,58.1,372.1,47.4,47.5,47.7,47.7,47.3,44.9,11.51,14.0,0.00
15:02:20,10.4,6.2,58.1,372.2,47.4,47.5,47.7,47.7,47.4,45.0,11.51,14.0,0.00
15:02:30,10.4,6.2,58.2,372.4,47.4,47.5,47.8,47.7,47.4,45.0,11.51,14.0,0.00
15:02:40,10.4,6.2,58.2,372.8,47.3,47.5,47.8,47.7,47.4,45.0,11.51,14.0,0.00
15:02:50,10.4,6.2,58.2,372.7,47.4,47.5,47.8,47.7,47.5,45.1,11.52,14.0,0.00
15:03:00,10.4,6.2,58.2,372.7,47.5,47.6,47.8,47.7,47.5,45.2,11.53,13.9,0.00
15:03:10,10.4,6.2,58.1,372.9,47.5,47.6,47.8,47.7,47.5,45.2,11.53,13.9,0.00
15:03:20,10.4,6.2,58.1,372.9,47.6,47.6,47.8,47.7,47.5,45.3,11.54,13.9,0.00
15:03:30,10.4,6.2,58.1,373.5,47.5,47.6,47.8,47.7,47.5,45.3,11.54,13.9,0.00
15:03:40,10.4,6.2,58.1,373.8,47.6,47.6,47.9,47.7,47.5,45.3,11.54,13.9,0.00
15:03:50,10.4,6.2,58.1,373.8,47.5,47.7,47.9,47.7,47.6,45.4,11.54,13.9,0.00
15:04:00,10.4,6.2,58.1,374.1,47.3,47.7,47.9,47.7,47.6,45.5,11.54,13.9,0.00
15:04:10,10.4,6.2,58.1,374.6,47.4,47.6,47.8,47.7,47.6,45.5,11.55,13.9,0.00
15:04:20,10.4,6.2,58.1,374.6,47.5,47.6,47.9,47.8,47.6,45.4,11.55,13.8,0.00
15:04:30,10.4,6.2,58.1,374.8,47.5,47.6,47.9,47.8,47.6,45.4,11.56,13.8,0.00
15:04:40,10.4,6.2,58.1,374.6,47.6,47.7,47.9,47.8,47.6,45.4,11.55,13.8,0.00
15:04:50,10.3,6.2,58.1,375.2,47.5,47.7,47.9,47.8,47.6,45.5,11.56,13.8,0.00
15:05:00,10.4,6.2,58.1,375.1,47.6,47.8,47.9,47.8,47.7,45.6,11.57,13.8,0.00
15:05:10,10.4,6.2,58.1,375.4,47.5,47.8,47.9,47.8,47.6,45.6,11.57,13.8,0.00
15:05:20,10.3,6.1,58.1,375.4,47.6,47.8,47.9,47.8,47.7,45.6,11.56,13.8,0.00
15:05:30,10.3,6.2,58.1,375.8,47.7,47.8,47.9,47.8,47.7,45.6,11.57,13.7,0.00
15:05:40,10.3,6.2,58.2,375.8,47.6,47.8,47.9,47.9,47.7,45.7,11.57,13.7,0.00
15:05:50,10.3,6.2,58.2,376.0,47.6,47.8,47.9,47.9,47.7,45.7,11.58,13.7,0.00
15:06:00,10.4,6.2,58.1,375.8,47.7,47.8,48.0,47.9,47.7,45.8,11.59,13.7,0.00
15:06:10,10.4,6.2,58.1,375.9,47.7,47.8,48.0,47.9,47.7,45.8,11.59,13.7,0.00
15:06:20,10.4,6.2,58.1,376.1,47.6,47.8,48.0,47.9,47.7,45.9,11.59,13.7,0.00
15:06:30,10.3,6.2,58.1,375.8,47.5,47.8,48.0,47.9,47.7,45.9,11.60,13.7,0.00
15:06:40,10.4,6.2,58.1,376.1,47.6,47.8,48.0,47.9,47.7,46.0,11.60,13.7,0.00
15:06:50,10.4,6.2,58.1,376.4,47.7,47.8,48.0,47.9,47.7,46.0,11.60,13.6,0.00
15:07:00,10.4,6.2,58.1,375.9,47.5,47.8,48.0,47.9,47.7,46.0,11.61,13.6,0.00
15:07:10,10.3,6.2,58.1,376.3,47.5,47.8,48.0,47.9,47.7,46.1,11.61,13.6,0.00
15:07:20,10.4,6.2,58.1,376.5,47.7,47.8,48.0,47.9,47.7,46.1,11.61,13.6,0.00
15:07:30,10.4,6.2,58.1,376.0,47.7,47.8,48.1,47.9,47.7,46.2,11.61,13.6,0.00
15:07:40,10.4,6.2,58.1,376.3,47.7,47.7,48.0,47.9,47.8,46.2,11.63,13.6,0.00
15:07:50,10.4,6.2,58.2,376.4,47.7,47.8,48.1,47.9,47.8,46.2,11.62,13.6,0.00
15:08:00,10.4,6.2,58.2,376.4,47.7,47.8,48.1,47.9,47.8,46.3,11.63,13.6,0.00
15:08:10,10.4,6.2,58.1,376.6,47.8,47.8,48.1,47.9,47.8,46.3,11.63,13.6,0.00
15:08:20,10.4,6.2,58.2,377.0,47.9,47.8,48.1,47.9,47.8,46.3,11.63,13.5,0.00
15:08:30,10.4,6.2,58.1,376.4,47.9,47.9,48.1,47.9,47.9,46.4,11.63,13.5,0.00
15:08:40,10.4,6.2,58.1,376.9,47.8,47.9,48.1,47.9,47.8,46.4,11.64,13.5,0.00
15:08:50,10.4,6.2,58.1,377.1,47.8,47.9,48.1,47.9,47.9,46.4,11.63,13.5,0.00
15:09:00,10.4,6.2,58.2,377.5,47.8,47.9,48.2,48.0,47.9,46.5,11.64,13.5,0.00
15:09:10,10.4,6.2,58.2,377.8,47.8,47.9,48.2,48.0,47.9,46.5,11.64,13.5,0.00
15:09:20,10.4,6.2,58.2,377.8,47.8,47.9,48.2,48.0,47.9,46.5,11.64,13.5,0.00
15:09:30,10.4,6.2,58.1,378.2,47.7,47.9,48.1,48.0,47.9,46.5,11.65,13.5,0.00
15:09:40,10.4,6.2,58.2,378.0,47.7,47.9,48.1,48.0,47.9,46.5,11.65,13.5,0.00
15:09:50,10.3,6.2,58.1,378.0,47.7,47.9,48.1,48.0,47.9,46.6,11.65,13.4,0.00
15:10:00,10.3,6.2,58.1,378.1,47.9,48.0,48.1,48.0,47.9,46.6,11.65,13.4,0.00
15:10:10,10.4,6.2,58.1,378.1,47.9,48.0,48.2,48.0,47.9,46.7,11.66,13.4,0.00
15:10:20,10.3,6.2,58.1,378.2,47.9,48.0,48.3,48.0,47.9,46.7,11.66,13.4,0.00
15:10:30,10.3,6.2,58.1,378.7,48.0,48.0,48.2,48.1,47.9,46.7,11.67,13.4,0.00
15:10:40,10.4,6.2,58.1,378.7,47.9,48.0,48.2,48.1,47.9,46.7,11.68,13.4,0.00
15:10:50,10.4,6.2,58.1,379.2,48.1,48.0,48.2,48.1,47.9,46.7,11.68,13.4,0.00
15:11:00,10.4,6.2,58.1,379.2,48.1,48.1,48.3,48.1,48.0,46.7,11.68,13.3,0.00
15:11:10,10.4,6.2,58.1,379.3,48.0,48.0,48.3,48.1,48.0,46.8,11.69,13.3,0.00
15:11:20,10.3,6.2,58.2,379.3,47.9,48.0,48.3,48.1,48.0,46.8,11.68,13.3,0.00
15:11:30,10.3,6.2,58.2,379.5,47.9,48.1,48.3,48.1,48.0,46.9,11.70,13.3,0.00
15:11:40,10.3,6.2,58.2,379.3,48.0,48.1,48.3,48.1,48.1,47.0,11.70,13.3,0.00
15:11:50,10.3,6.2,58.2,379.6,47.9,48.1,48.3,48.2,48.1,47.0,11.69,13.3,0.00
15:12:00,10.4,6.2,58.2,379.5,47.9,48.1,48.3,48.2,48.1,47.0,11.70,13.3,0.00
15:12:10,10.4,6.2,58.2,379.7,48.0,48.1,48.4,48.2,48.1,47.0,11.71,13.3,0.00
15:12:20,10.4,6.2,58.1,379.9,48.0,48.1,48.4,48.2,48.1,47.0,11.71,13.3,0.00
15:12:30,10.4,6.2,58.1,380.5,48.0,48.1,48.4,48.2,48.1,47.1,11.72,13.3,0.00
15:12:40,10.4,6.2,58.1,380.3,48.1,48.1,48.4,48.3,48.1,47.1,11.71,13.2,0.00
15:12:50,10.3,6.1,58.1,380.1,48.1,48.1,48.4,48.3,48.1,47.1,11.71,13.2,0.00
15:13:00,10.3,6.1,58.1,379.9,48.2,48.1,48.4,48.2,48.1,47.1,11.72,13.2,0.00
15:13:10,10.3,6.2,58.1,379.7,48.2,48.1,48.4,48.3,48.1,47.1,11.72,13.2,0.00
15:13:20,10.4,6.2,58.1,379.8,48.2,48.2,48.4,48.3,48.1,47.1,11.73,13.2,0.00
15:13:30,10.4,6.2,58.1,379.3,48.2,48.2,48.5,48.3,48.1,47.2,11.74,13.2,0.00
15:13:40,10.3,6.1,58.1,379.5,48.3,48.2,48.5,48.3,48.2,47.2,11.73,13.2,0.00
15:13:50,10.3,6.2,58.2,379.7,48.2,48.2,48.5,48.3,48.2,47.2,11.75,13.2,0.00
15:14:00,10.3,6.2,58.2,379.9,48.3,48.2,48.5,48.4,48.2,47.2,11.74,13.2,0.00
15:14:10,10.4,6.2,58.2,379.6,48.3,48.2,48.5,48.4,48.2,47.3,11.75,13.1,0.00
15:14:20,10.4,6.2,58.2,379.7,48.3,48.3,48.5,48.4,48.2,47.3,11.76,13.1,0.00
15:14:30,10.4,6.2,58.2,379.9,48.3,48.3,48.5,48.4,48.2,47.4,11.75,13.1,0.00
15:14:40,10.4,6.2,58.1,379.7,48.3,48.3,48.6,48.4,48.2,47.4,11.75,13.1,0.00
15:14:50,10.4,6.2,58.1,379.8,48.3,48.3,48.6,48.4,48.2,47.4,11.75,13.1,0.00
15:15:00,10.4,6.2,58.1,380.0,48.3,48.3,48.5,48.4,48.2,47.5,11.76,13.1,0.00
15:15:10,10.4,6.2,58.1,380.0,48.3,48.3,48.6,48.4,48.3,47.5,11.77,13.1,0.00
15:15:20,10.4,6.2,58.1,380.4,48.3,48.4,48.6,48.4,48.3,47.5,11.76,13.1,0.00
15:15:30,10.3,6.2,58.1,381.0,48.3,48.3,48.6,48.5,48.3,47.5,11.76,13.1,0.00
15:15:40,10.4,6.2,58.1,381.3,48.2,48.3,48.6,48.5,48.3,47.5,11.76,13.1,0.00
15:15:50,10.4,6.2,58.1,381.2,48.2,48.4,48.6,48.5,48.3,47.5,11.77,13.1,0.00
15:16:00,10.4,6.2,58.1,381.2,48.3,48.4,48.7,48.5,48.3,47.5,11.78,13.0,0.00
15:16:10,10.4,6.2,58.1,381.2,48.3,48.4,48.6,48.5,48.3,47.5,11.78,13.0,0.00
15:16:20,10.4,6.2,58.1,381.8,48.3,48.4,48.6,48.5,48.3,47.5,11.78,13.0,0.00
15:16:30,10.4,6.2,58.1,381.8,48.4,48.5,48.6,48.5,48.3,47.5,11.78,13.0,0.00
15:16:40,10.4,6.1,58.0,382.0,48.4,48.4,48.6,48.5,48.4,47.6,11.79,13.0,0.00
15:16:50,10.4,6.2,58.1,382.1,48.5,48.5,48.7,48.6,48.4,47.7,11.79,13.0,0.00
15:17:00,10.4,6.2,58.1,382.2,48.5,48.4,48.6,48.6,48.4,47.7,11.79,13.0,0.00
15:17:10,10.4,6.2,58.1,382.5,48.5,48.5,48.6,48.6,48.5,47.7,11.79,13.0,0.00
15:17:20,10.4,6.2,58.1,382.6,48.5,48.5,48.6,48.6,48.5,47.6,11.78,13.0,0.00
15:17:30,10.4,6.2,58.1,382.7,48.5,48.5,48.7,48.6,48.6,47.6,11.79,13.0,0.00
15:17:40,10.4,6.2,58.1,383.3,48.5,48.5,48.8,48.6,48.4,47.6,11.79,13.0,0.00
15:17:50,10.4,6.2,58.1,383.1,48.6,48.5,48.7,48.7,48.4,47.7,11.79,12.9,0.00
15:18:00,10.4,6.2,58.1,383.1,48.5,48.4,48.8,48.7,48.5,47.8,11.78,12.9,0.00
15:18:10,10.4,6.2,58.1,383.3,48.6,48.5,48.7,48.7,48.5,47.9,11.79,12.9,0.00
15:18:20,10.4,6.2,58.1,382.6,48.6,48.5,48.8,48.7,48.5,47.9,11.80,12.9,0.00
15:18:30,10.4,6.2,58.2,383.0,48.6,48.6,48.8,48.7,48.5,47.9,11.80,12.9,0.00
15:18:40,10.4,6.2,58.2,383.1,48.6,48.6,48.8,48.7,48.5,47.9,11.81,12.9,0.00
15:18:50,10.4,6.2,58.2,382.8,48.5,48.6,48.8,48.7,48.5,47.9,11.82,12.9,0.00
15:19:00,10.4,6.2,58.1,383.2,48.5,48.7,48.8,48.7,48.5,47.9,11.81,12.9,0.00
15:19:10,10.4,6.2,58.1,383.5,48.6,48.7,48.8,48.7,48.5,47.9,11.82,12.9,0.00
15:19:20,10.4,6.2,58.1,383.1,48.6,48.7,48.8,48.7,48.5,47.8,11.82,12.9,0.00
15:19:30,10.4,6.2,58.1,383.1,48.5,48.7,48.8,48.7,48.5,47.8,11.82,12.9,0.00
15:19:40,10.4,6.2,58.1,383.5,48.6,48.7,48.8,48.7,48.5,47.8,11.82,12.8,0.00
15:19:50,10.4,6.2,58.1,383.3,48.6,48.7,48.9,48.8,48.6,47.8,11.82,12.8,0.00
15:20:00,10.4,6.2,58.1,383.4,48.7,48.7,48.9,48.7,48.6,47.8,11.82,12.8,0.00
15:20:10,10.4,6.2,58.1,383.7,48.7,48.7,48.9,48.8,48.6,47.9,11.83,12.8,0.00
15:20:20,10.4,6.2,58.1,383.8,48.7,48.7,48.9,48.8,48.6,47.9,11.84,12.8,0.00
15:20:30,10.4,6.2,58.1,383.4,48.8,48.7,49.0,48.8,48.6,47.9,11.84,12.8,0.00
15:20:40,10.4,6.2,58.1,383.8,48.8,48.7,49.0,48.8,48.6,47.9,11.83,12.8,0.00
15:20:50,10.4,6.2,58.1,383.7,48.8,48.7,49.0,48.9,48.6,48.0,11.83,12.8,0.00
15:21:00,10.4,6.2,58.1,383.9,48.8,48.8,49.0,48.9,48.6,48.0,11.84,12.8,0.00
15:21:10,10.3,6.2,58.1,384.0,48.8,48.8,49.0,48.9,48.6,48.1,11.84,12.8,0.00
15:21:20,10.4,6.2,58.1,383.8,48.8,48.9,49.0,48.9,48.7,48.1,11.84,12.8,0.00
15:21:30,10.3,6.1,58.1,383.9,48.7,48.9,49.0,48.9,48.7,48.1,11.85,12.8,0.00
15:21:40,10.3,6.2,58.1,384.2,48.8,48.9,49.0,48.9,48.7,48.1,11.85,12.7,0.00
15:21:50,10.4,6.2,58.1,384.3,48.8,48.9,49.0,48.9,48.7,48.1,11.86,12.7,0.00
15:22:00,10.4,6.2,58.1,384.3,48.7,48.9,49.0,48.9,48.7,48.1,11.87,12.7,0.00
15:22:10,10.3,6.2,58.1,384.7,48.8,48.9,49.0,49.0,48.8,48.0,11.87,12.7,0.00
15:22:20,10.3,6.2,58.1,384.4,48.9,49.0,49.0,49.0,48.8,48.0,11.87,12.7,0.00
15:22:30,10.4,6.2,58.1,384.7,48.9,49.0,49.0,49.0,48.8,48.1,11.87,12.7,0.00
15:22:40,10.4,6.2,58.1,384.8,49.0,48.9,49.1,49.0,48.8,48.1,11.86,12.7,0.00
15:22:50,10.4,6.2,58.1,384.6,48.9,49.0,49.1,49.0,48.8,48.2,11.87,12.7,0.00
15:23:00,10.4,6.2,58.1,384.9,49.0,49.0,49.1,49.0,48.8,48.2,11.87,12.7,0.00
15:23:10,10.3,6.2,58.2,385.1,49.0,49.0,49.1,49.0,48.8,48.3,11.87,12.7,0.00
15:23:20,10.3,6.2,58.2,385.4,49.0,49.0,49.1,49.0,48.8,48.3,11.87,12.7,0.00
15:23:30,10.4,6.2,58.2,385.5,49.0,49.0,49.1,49.0,48.8,48.3,11.87,12.7,0.00
15:23:40,10.4,6.2,58.2,385.7,48.9,49.0,49.2,49.0,48.9,48.3,11.87,12.7,0.00
15:23:50,10.4,6.2,58.2,386.1,49.0,49.0,49.2,49.1,48.9,48.2,11.88,12.7,0.00
15:24:00,10.4,6.2,58.1,386.1,49.0,49.0,49.2,49.1,48.9,48.2,11.88,12.7,0.00
15:24:10,10.3,6.2,58.1,386.0,48.9,49.0,49.2,49.1,48.9,48.2,11.88,12.6,0.00
15:24:20,10.4,6.2,58.1,386.0,48.9,49.0,49.3,49.2,49.0,48.2,11.88,12.6,0.00
15:24:30,10.4,6.2,58.1,386.5,49.0,49.2,49.3,49.2,49.0,48.2,11.88,12.6,0.00
15:24:40,10.4,6.2,58.1,386.4,49.0,49.1,49.2,49.2,49.0,48.3,11.89,12.6,0.00
15:24:50,10.3,6.2,58.1,386.5,49.0,49.1,49.3,49.2,49.0,48.3,11.89,12.6,0.00
15:25:00,10.4,6.2,58.1,387.1,49.1,49.1,49.3,49.2,49.0,48.4,11.89,12.6,0.00
15:25:10,10.4,6.2,58.1,386.5,49.1,49.2,49.3,49.2,48.9,48.4,11.90,12.6,0.00
15:25:20,10.4,6.2,58.1,386.8,49.1,49.2,49.3,49.2,48.9,48.4,11.91,12.6,0.00
15:25:30,10.4,6.2,58.1,386.4,49.1,49.2,49.3,49.2,49.0,48.4,11.90,12.6,0.00
15:25:40,10.4,6.2,58.2,386.4,49.2,49.2,49.3,49.3,49.0,48.4,11.91,12.6,0.00
15:25:50,10.4,6.2,58.2,387.3,49.2,49.2,49.3,49.3,49.0,48.4,11.91,12.6,0.00
15:26:00,10.4,6.2,58.2,387.0,49.2,49.2,49.3,49.3,49.0,48.4,11.90,12.6,0.00
15:26:10,10.4,6.2,58.2,386.9,49.2,49.2,49.3,49.3,49.0,48.3,11.90,12.6,0.00
15:26:20,10.4,6.2,58.1,386.8,49.1,49.2,49.3,49.3,49.0,48.3,11.91,12.6,0.00
15:26:30,10.4,6.2,58.2,387.3,49.2,49.2,49.4,49.3,49.0,48.4,11.91,12.5,0.00
15:26:40,10.4,6.2,58.2,387.1,49.2,49.2,49.4,49.3,49.0,48.4,11.92,12.6,0.00
15:26:50,10.4,6.2,58.1,387.3,49.2,49.3,49.4,49.3,49.0,48.4,11.93,12.6,0.00
15:27:00,10.4,6.2,58.1,387.3,49.2,49.2,49.5,49.4,49.1,48.4,11.93,12.5,0.00
15:27:10,10.4,6.2,58.1,387.0,49.2,49.3,49.5,49.4,49.1,48.5,11.94,12.5,0.00
15:27:20,10.4,6.2,58.1,387.1,49.1,49.3,49.5,49.4,49.1,48.5,11.94,12.5,0.00
15:27:30,10.4,6.2,58.1,387.3,49.3,49.3,49.5,49.4,49.1,48.5,11.95,12.5,0.00
15:27:40,10.4,6.2,58.1,387.2,49.1,49.3,49.5,49.4,49.2,48.5,11.95,12.5,0.00
15:27:50,10.4,6.2,58.1,387.1,48.8,49.3,49.5,49.4,49.2,48.5,11.95,12.5,0.00
15:28:00,10.4,6.2,58.1,387.5,48.9,49.2,49.5,49.4,49.2,48.5,11.96,12.5,0.00
15:28:10,10.4,6.2,58.1,387.5,49.1,49.1,49.5,49.4,49.2,48.5,11.95,12.5,0.00
15:28:20,10.4,6.2,58.1,387.6,49.3,49.2,49.5,49.4,49.2,48.6,11.96,12.5,0.00
15:28:30,10.4,6.2,58.1,388.1,49.3,49.2,49.6,49.4,49.2,48.6,11.96,12.5,0.00
15:28:40,10.4,6.2,58.1,388.4,49.4,49.3,49.6,49.4,49.3,48.6,11.96,12.5,0.00
15:28:50,10.4,6.2,58.1,388.3,49.3,49.3,49.6,49.4,49.3,48.6,11.96,12.5,0.00
15:29:00,10.4,6.2,58.1,388.5,49.3,49.4,49.6,49.5,49.3,48.6,11.97,12.5,0.00
15:29:10,10.4,6.2,58.1,388.7,49.3,49.4,49.7,49.5,49.3,48.6,11.97,12.5,0.00
15:29:20,10.4,6.2,58.1,388.9,49.4,49.3,49.7,49.6,49.3,48.6,11.97,12.4,0.00
15:29:30,10.4,6.2,58.1,389.0,49.4,49.3,49.7,49.6,49.3,48.7,11.97,12.4,0.00
15:29:40,10.4,6.2,58.1,389.0,49.4,49.4,49.7,49.6,49.3,48.7,11.97,12.4,0.00
15:29:50,10.4,6.2,58.1,389.4,49.4,49.5,49.7,49.6,49.4,48.7,11.97,12.4,0.00
15:30:00,10.4,6.2,58.1,389.6,49.4,49.4,49.7,49.6,49.4,48.7,11.97,12.4,0.00
15:30:10,10.4,6.2,58.1,389.3,49.4,49.4,49.7,49.6,49.4,48.7,11.98,12.4,0.00
15:30:20,10.4,6.2,58.1,389.8,49.4,49.5,49.7,49.6,49.4,48.7,11.98,12.4,0.00
15:30:30,10.4,6.2,58.1,390.0,49.4,49.5,49.7,49.6,49.4,48.8,11.98,12.4,0.00
15:30:40,10.4,6.2,58.1,390.2,49.4,49.5,49.7,49.6,49.4,48.8,11.97,12.4,0.00
15:30:50,10.4,6.2,58.1,389.7,49.4,49.6,49.7,49.6,49.4,48.9,11.98,12.4,0.00
15:31:00,10.4,6.2,58.1,389.9,49.5,49.5,49.7,49.6,49.4,48.9,11.98,12.4,0.00
15:31:10,10.4,6.2,58.1,389.8,49.4,49.5,49.7,49.7,49.4,48.9,11.99,12.4,0.00
15:31:20,10.4,6.2,58.1,389.8,49.4,49.5,49.7,49.7,49.5,48.8,11.98,12.4,0.00
15:31:30,10.4,6.2,58.1,389.9,49.5,49.6,49.8,49.7,49.5,48.8,11.98,12.3,0.00
15:31:40,10.4,6.2,58.1,389.6,49.6,49.6,49.8,49.7,49.5,48.8,11.99,12.3,0.00
15:31:50,10.4,6.2,58.1,389.8,49.7,49.6,49.8,49.7,49.5,48.8,11.99,12.3,0.00
15:32:00,10.4,6.2,58.1,389.8,49.6,49.6,49.8,49.7,49.5,48.8,11.99,12.3,0.00
15:32:10,10.4,6.2,58.1,389.5,49.6,49.6,49.8,49.7,49.5,48.8,12.00,12.3,0.00
15:32:20,10.4,6.2,58.1,389.8,49.6,49.6,49.9,49.7,49.6,48.9,12.01,12.3,0.00
15:32:30,10.4,6.2,58.1,389.4,49.6,49.6,49.8,49.7,49.6,48.9,12.01,12.3,0.00
15:32:40,10.4,6.2,58.1,389.9,49.6,49.6,49.8,49.8,49.6,48.8,12.01,12.3,0.00
15:32:50,10.4,6.2,58.1,389.6,49.7,49.6,49.9,49.8,49.6,48.8,12.01,12.3,0.00
15:33:00,10.4,6.2,58.1,389.3,49.6,49.6,49.9,49.8,49.6,48.8,12.01,12.3,0.00
15:33:10,10.4,6.2,58.1,389.8,49.7,49.7,49.9,49.8,49.6,48.9,12.01,12.3,0.00
15:33:20,10.4,6.2,58.1,390.0,49.7,49.7,49.8,49.8,49.6,48.9,12.01,12.3,0.00
