Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
17:21:40,10.3,6.1,58.3,0.8,52.1,52.3,52.4,52.4,52.3,51.1,10.51,12.1,0.00
17:21:50,10.3,6.2,58.3,0.8,52.1,52.3,52.5,52.4,52.3,51.1,10.51,12.1,0.00
17:22:00,10.3,6.2,58.3,0.8,52.2,52.3,52.4,52.4,52.3,51.1,10.51,12.2,0.00
17:22:10,10.3,6.2,58.3,0.8,52.1,52.3,52.5,52.4,52.3,51.1,10.51,12.2,0.00
17:22:20,10.3,6.2,58.3,0.8,52.2,52.3,52.4,52.4,52.3,51.0,10.51,12.2,0.00
17:22:30,10.3,6.2,58.3,0.8,52.1,52.3,52.4,52.4,52.3,51.0,10.50,12.2,0.00
17:22:40,10.3,6.1,58.3,0.8,52.1,52.2,52.5,52.4,52.3,51.0,10.50,12.2,0.00
17:22:50,10.3,6.2,58.3,0.8,52.1,52.3,52.4,52.4,52.3,51.1,10.50,12.2,0.00
17:23:00,10.3,6.1,58.2,0.8,52.1,52.3,52.4,52.4,52.3,51.0,10.50,12.2,0.00
17:23:10,10.3,6.1,58.2,0.8,52.1,52.3,52.4,52.4,52.3,51.1,10.51,12.2,0.00
17:23:20,10.3,6.1,58.2,0.8,52.1,52.3,52.4,52.4,52.3,51.1,10.50,12.2,0.00
17:23:30,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.1,10.49,12.2,0.00
17:23:40,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.1,10.50,12.2,0.00
17:23:50,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.1,10.49,12.2,0.00
17:24:00,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.50,12.2,0.00
17:24:10,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,51.1,10.50,12.2,0.00
17:24:20,10.3,6.1,58.3,0.9,52.2,52.2,52.4,52.4,52.3,51.0,10.50,12.2,0.00
17:24:30,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:24:40,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:24:50,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.50,12.2,0.00
17:25:00,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:25:10,10.3,6.2,58.3,0.8,52.2,52.3,52.4,52.4,52.3,51.0,10.50,12.2,0.00
17:25:20,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.50,12.2,0.00
17:25:30,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:25:40,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:25:50,10.3,6.2,58.3,0.8,52.2,52.3,52.4,52.4,52.3,51.0,10.50,12.2,0.00
17:26:00,10.3,6.2,58.3,0.8,52.1,52.3,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:26:10,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:26:20,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:26:30,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:26:40,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.48,12.2,0.00
17:26:50,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:27:00,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:27:10,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.48,12.2,0.00
17:27:20,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.2,51.0,10.48,12.2,0.00
17:27:30,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.49,12.2,0.00
17:27:40,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.2,51.0,10.48,12.2,0.00
17:27:50,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.48,12.2,0.00
17:28:00,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,51.0,10.49,12.2,0.00
17:28:10,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,51.0,10.48,12.2,0.00
17:28:20,10.3,6.1,58.3,0.9,52.1,52.2,52.4,52.4,52.2,51.0,10.48,12.2,0.00
17:28:30,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,51.0,10.49,12.2,0.00
17:28:40,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,51.0,10.48,12.2,0.00
17:28:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,51.0,10.48,12.2,0.00
17:29:00,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.2,51.0,10.48,12.2,0.00
17:29:10,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.2,50.9,10.48,12.2,0.00
17:29:20,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.3,51.0,10.48,12.2,0.00
17:29:30,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.2,51.0,10.48,12.2,0.00
17:29:40,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.2,51.0,10.48,12.2,0.00
17:29:50,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,51.0,10.48,12.2,0.00
17:30:00,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.2,51.0,10.48,12.2,0.00
17:30:10,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,51.0,10.47,12.2,0.00
17:30:20,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,51.0,10.48,12.2,0.00
17:30:30,10.3,6.1,58.2,0.9,52.1,52.2,52.4,52.4,52.2,51.0,10.48,12.2,0.00
17:30:40,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,51.0,10.47,12.2,0.00
17:30:50,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.2,50.9,10.48,12.2,0.00
17:31:00,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.47,12.2,0.00
17:31:10,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.47,12.2,0.00
17:31:20,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.2,50.9,10.48,12.2,0.00
17:31:30,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.2,50.9,10.47,12.2,0.00
17:31:40,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.47,12.2,0.00
17:31:50,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.2,50.9,10.47,12.2,0.00
17:32:00,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.2,50.9,10.48,12.2,0.00
17:32:10,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.47,12.2,0.00
17:32:20,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.2,50.9,10.47,12.2,0.00
17:32:30,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.46,12.2,0.00
17:32:40,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.47,12.2,0.00
17:32:50,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.47,12.2,0.00
17:33:00,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.47,12.2,0.00
17:33:10,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.46,12.2,0.00
17:33:20,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.46,12.2,0.00
17:33:30,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.46,12.2,0.00
17:33:40,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.46,12.2,0.00
17:33:50,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.46,12.2,0.00
17:34:00,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.46,12.3,0.00
17:34:10,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.46,12.2,0.00
17:34:20,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.46,12.3,0.00
17:34:30,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.46,12.2,0.00
17:34:40,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.46,12.3,0.00
17:34:50,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.47,12.3,0.00
17:35:00,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.47,12.3,0.00
17:35:10,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.3,52.2,50.9,10.46,12.3,0.00
17:35:20,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.46,12.3,0.00
17:35:30,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.46,12.3,0.00
17:35:40,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.46,12.3,0.00
17:35:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.46,12.3,0.00
17:36:00,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.45,12.3,0.00
17:36:10,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.45,12.3,0.00
17:36:20,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.46,12.3,0.00
17:36:30,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.45,12.3,0.00
17:36:40,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.46,12.3,0.00
17:36:50,10.3,6.1,58.2,0.8,52.0,52.2,52.3,52.3,52.2,50.9,10.45,12.3,0.00
17:37:00,10.3,6.1,58.2,0.8,52.1,52.2,52.3,52.3,52.2,50.9,10.45,12.3,0.00
17:37:10,10.3,6.1,58.2,0.8,52.1,52.2,52.3,52.3,52.2,50.9,10.45,12.3,0.00
17:37:20,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.2,50.9,10.45,12.3,0.00
17:37:30,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.45,12.3,0.00
17:37:40,10.3,6.1,58.2,0.8,52.1,52.2,52.3,52.3,52.2,50.9,10.46,12.3,0.00
17:37:50,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.2,50.9,10.45,12.3,0.00
17:38:00,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:38:10,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.8,10.45,12.3,0.00
17:38:20,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.45,12.3,0.00
17:38:30,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.9,10.45,12.3,0.00
17:38:40,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:38:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.45,12.3,0.00
17:39:00,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.8,10.45,12.3,0.00
17:39:10,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.9,10.45,12.3,0.00
17:39:20,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:39:30,10.3,6.1,58.3,0.8,52.2,52.2,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:39:40,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,50.8,10.45,12.3,0.00
17:39:50,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:40:00,10.3,6.1,58.2,0.8,52.1,52.2,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:40:10,10.3,6.1,58.2,0.8,52.1,52.2,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:40:20,10.3,6.1,58.2,0.8,52.1,52.2,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:40:30,10.3,6.1,58.2,0.9,52.1,52.2,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:40:40,10.3,6.1,58.2,0.8,52.2,52.2,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:40:50,10.3,6.1,58.2,0.8,52.1,52.2,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:41:00,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:41:10,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:41:20,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:41:30,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:41:40,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:41:50,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:42:00,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:42:10,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:42:20,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:42:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.8,10.44,12.3,0.00
17:42:40,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:42:50,10.3,6.1,58.3,0.8,52.0,52.2,52.3,52.3,52.2,50.8,10.45,12.3,0.00
17:43:00,10.3,6.1,58.3,0.9,52.0,52.1,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:43:10,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.8,10.43,12.3,0.00
17:43:20,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:43:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.8,10.44,12.3,0.00
17:43:40,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.8,10.43,12.3,0.00
17:43:50,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.8,10.44,12.3,0.00
17:44:00,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,50.8,10.43,12.3,0.00
17:44:10,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,50.8,10.43,12.3,0.00
17:44:20,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,50.8,10.43,12.3,0.00
17:44:30,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,50.8,10.43,12.3,0.00
17:44:40,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.3,52.1,50.8,10.43,12.4,0.00
17:44:50,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,50.8,10.44,12.4,0.00
17:45:00,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,50.8,10.43,12.4,0.00
17:45:10,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,50.8,10.43,12.3,0.00
17:45:20,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,50.8,10.43,12.3,0.00
17:45:30,10.3,6.1,58.2,0.8,51.8,52.1,52.3,52.2,52.1,50.8,10.43,12.4,0.00
17:45:40,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.3,52.1,50.8,10.43,12.4,0.00
17:45:50,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:46:00,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:46:10,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,50.7,10.43,12.4,0.00
17:46:20,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.7,10.44,12.4,0.00
17:46:30,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.3,0.00
17:46:40,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.7,10.43,12.3,0.00
17:46:50,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.8,10.44,12.4,0.00
17:47:00,10.3,6.1,58.3,0.7,52.1,52.1,52.3,52.3,52.1,50.7,10.43,12.4,0.00
17:47:10,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.1,50.7,10.44,12.4,0.00
17:47:20,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.7,10.43,12.4,0.00
17:47:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:47:40,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.7,10.43,12.4,0.00
17:47:50,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:48:00,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:48:10,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:48:20,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:48:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:48:40,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:48:50,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:49:00,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:49:10,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:49:20,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:49:30,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:49:40,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:49:50,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:50:00,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:50:10,10.3,6.1,58.2,0.9,52.1,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:50:20,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:50:30,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:50:40,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:50:50,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:51:00,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:51:10,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:51:20,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:51:30,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:51:40,10.3,6.1,58.3,0.8,51.9,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:51:50,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:52:00,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:52:10,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:52:20,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.43,12.4,0.00
17:52:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:52:40,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:52:50,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:53:00,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:53:10,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:53:20,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.6,10.42,12.4,0.00
17:53:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.6,10.42,12.4,0.00
17:53:40,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,50.6,10.42,12.4,0.00
17:53:50,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.42,12.4,0.00
17:54:00,10.3,6.1,58.3,0.9,52.0,52.0,52.3,52.2,52.1,50.7,10.42,12.4,0.00
17:54:10,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:54:20,10.3,6.1,58.3,0.9,52.0,52.0,52.2,52.2,52.1,50.7,10.42,12.4,0.00
17:54:30,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,50.7,10.42,12.4,0.00
17:54:40,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,50.7,10.42,12.4,0.00
17:54:50,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:55:00,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,50.6,10.42,12.4,0.00
17:55:10,10.3,6.1,58.2,0.9,51.9,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:55:20,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.1,50.6,10.42,12.4,0.00
17:55:30,10.3,6.1,58.2,0.8,51.9,52.1,52.2,52.2,52.1,50.6,10.42,12.4,0.00
17:55:40,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:55:50,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:56:00,10.3,6.1,58.2,0.8,52.0,52.0,52.3,52.2,52.1,50.6,10.41,12.4,0.00
17:56:10,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:56:20,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:56:30,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:56:40,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:56:50,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:57:00,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:57:10,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:57:20,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:57:30,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.42,12.4,0.00
17:57:40,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:57:50,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:58:00,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:58:10,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:58:20,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:58:30,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:58:40,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:58:50,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:59:00,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:59:10,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:59:20,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:59:30,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:59:40,10.3,6.1,58.2,0.8,51.8,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
17:59:50,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,50.6,10.40,12.4,0.00
18:00:00,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
18:00:10,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.1,50.6,10.41,12.4,0.00
18:00:20,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,50.6,10.41,12.4,0.00
18:00:30,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,50.6,10.41,12.4,0.00
18:00:40,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,50.6,10.41,12.4,0.00
18:00:50,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.0,50.6,10.41,12.4,0.00
18:01:00,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.0,50.6,10.41,12.4,0.00
18:01:10,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.0,50.6,10.41,12.4,0.00
18:01:20,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,50.6,10.40,12.4,0.00
18:01:30,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.0,50.6,10.41,12.4,0.00
18:01:40,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,50.6,10.41,12.4,0.00
18:01:50,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.0,50.6,10.40,12.4,0.00
18:02:00,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,50.6,10.41,12.4,0.00
18:02:10,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:02:20,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.0,50.6,10.41,12.4,0.00
18:02:30,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:02:40,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,50.6,10.41,12.4,0.00
18:02:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.39,12.4,0.00
18:03:00,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:03:10,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,50.5,10.41,12.4,0.00
18:03:20,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:03:30,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:03:40,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:03:50,10.3,6.1,58.2,0.8,51.8,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:04:00,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:04:10,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:04:20,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:04:30,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:04:40,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:04:50,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:05:00,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:05:10,10.3,6.1,58.2,0.9,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:05:20,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:05:30,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:05:40,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:05:50,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:06:00,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:06:10,10.3,6.1,58.2,0.9,51.9,52.0,52.2,52.1,52.0,50.5,10.39,12.4,0.00
18:06:20,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:06:30,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:06:40,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:06:50,10.3,6.1,58.3,0.9,51.8,52.0,52.2,52.2,52.0,50.5,10.39,12.4,0.00
18:07:00,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,50.5,10.39,12.4,0.00
18:07:10,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:07:20,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.39,12.4,0.00
18:07:30,10.3,6.1,58.2,0.8,51.8,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:07:40,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:07:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:08:00,10.3,6.1,58.3,0.8,51.9,51.9,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:08:10,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:08:20,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.39,12.4,0.00
18:08:30,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:08:40,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.39,12.4,0.00
18:08:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:09:00,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:09:10,10.3,6.1,58.3,0.8,51.8,52.0,52.1,52.1,52.0,50.5,10.39,12.4,0.00
18:09:20,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.39,12.4,0.00
18:09:30,10.3,6.1,58.2,0.8,51.9,52.0,52.1,52.1,52.0,50.5,10.39,12.4,0.00
18:09:40,10.3,6.1,58.2,0.8,51.9,52.0,52.1,52.1,52.0,50.5,10.39,12.4,0.00
18:09:50,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:10:00,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:10:10,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.5,10.40,12.4,0.00
18:10:20,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,50.4,10.39,12.4,0.00
18:10:30,10.3,6.1,58.2,0.8,51.8,52.0,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:10:40,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:10:50,10.3,6.1,58.2,0.8,51.8,52.0,52.2,52.1,52.0,50.4,10.39,12.4,0.00
18:11:00,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:11:10,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:11:20,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:11:30,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:11:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:11:50,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,52.0,50.5,10.39,12.4,0.00
18:12:00,10.3,6.1,58.2,0.9,51.8,51.9,52.1,52.1,52.0,50.5,10.39,12.4,0.00
18:12:10,10.3,6.1,58.2,0.8,51.9,51.9,52.2,52.1,52.0,50.5,10.39,12.4,0.00
18:12:20,10.3,6.1,58.2,0.9,51.9,52.0,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:12:30,10.3,6.1,58.2,0.8,51.9,52.0,52.1,52.1,52.0,50.4,10.40,12.4,0.00
18:12:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:12:50,10.3,6.1,58.2,0.8,51.8,52.0,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:13:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:13:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:13:20,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:13:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.38,12.4,0.00
18:13:40,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.39,12.4,0.00
18:13:50,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:14:00,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:14:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:14:20,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:14:30,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:14:40,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:14:50,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,52.0,50.4,10.38,12.4,0.00
18:15:00,10.3,6.1,58.2,0.9,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:15:10,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.39,12.4,0.00
18:15:20,10.3,6.1,58.2,0.8,51.8,52.0,52.1,52.1,51.9,50.4,10.38,12.4,0.00
18:15:30,10.3,6.1,58.2,0.8,51.8,52.0,52.1,52.1,51.9,50.4,10.39,12.4,0.00
18:15:40,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,51.9,50.4,10.39,12.4,0.00
18:15:50,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.39,12.4,0.00
18:16:00,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.38,12.4,0.00
18:16:10,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.39,12.4,0.00
18:16:20,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.39,12.4,0.00
18:16:30,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.38,12.4,0.00
18:16:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.4,10.38,12.4,0.00
18:16:50,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,51.9,50.4,10.38,12.4,0.00
18:17:00,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.38,12.4,0.00
18:17:10,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.39,12.4,0.00
18:17:20,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.4,10.38,12.4,0.00
18:17:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.38,12.4,0.00
18:17:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,52.0,50.4,10.39,12.4,0.00
18:17:50,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.38,12.4,0.00
18:18:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.38,12.4,0.00
18:18:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.38,12.4,0.00
18:18:20,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.4,10.38,12.4,0.00
18:18:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.4,10.39,12.4,0.00
18:18:40,10.3,6.1,58.3,0.9,51.8,51.9,52.1,52.0,51.9,50.3,10.39,12.4,0.00
18:18:50,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,50.3,10.39,12.4,0.00
18:19:00,10.3,6.1,58.3,0.8,51.7,51.9,52.1,52.1,51.9,50.3,10.38,12.3,0.00
18:19:10,10.3,6.1,58.3,0.9,51.6,51.9,52.1,52.1,51.9,50.3,10.39,12.4,0.00
18:19:20,10.3,6.1,58.3,0.8,51.7,51.9,52.1,52.1,51.9,50.4,10.39,12.4,0.00
18:19:30,10.3,6.1,58.3,0.8,51.7,51.9,52.1,52.1,51.9,50.3,10.38,12.4,0.00
18:19:40,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,50.3,10.38,12.4,0.00
18:19:50,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.38,12.4,0.00
18:20:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.38,12.4,0.00
18:20:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.38,12.3,0.00
18:20:20,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.38,12.3,0.00
18:20:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.4,10.38,12.3,0.00
18:20:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,50.4,10.38,12.3,0.00
18:20:50,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:21:00,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:21:10,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:21:20,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:21:30,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.0,51.9,50.3,10.39,12.3,0.00
18:21:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:21:50,10.3,6.1,58.2,0.8,51.8,51.8,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:22:00,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:22:10,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:22:20,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:22:30,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:22:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:22:50,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:23:00,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:23:10,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:23:20,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:23:30,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:23:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:23:50,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.4,0.00
18:24:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:24:10,10.3,6.1,58.2,0.8,51.7,51.8,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:24:20,10.3,6.1,58.3,0.8,51.7,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:24:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:24:40,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:24:50,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:25:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:25:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:25:20,10.3,6.1,58.3,0.8,51.8,51.8,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:25:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:25:40,10.3,6.1,58.3,0.8,51.8,51.9,52.0,52.0,51.9,50.3,10.37,12.3,0.00
18:25:50,10.3,6.1,58.3,0.8,51.9,51.9,52.0,52.0,51.9,50.3,10.38,12.3,0.00
18:26:00,10.3,6.1,58.3,0.8,51.9,51.9,52.0,52.0,51.9,50.3,10.38,12.3,0.00
18:26:10,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:26:20,10.3,6.1,58.3,0.8,51.9,51.9,52.0,52.0,51.9,50.3,10.37,12.3,0.00
18:26:30,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:26:40,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:26:50,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:27:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,50.3,10.38,12.3,0.00
18:27:10,10.3,6.1,58.3,0.8,51.8,51.9,52.0,52.0,51.9,50.3,10.38,12.3,0.00
18:27:20,10.3,6.1,58.3,0.8,51.8,51.9,52.0,52.0,51.9,50.3,10.38,12.3,0.00
18:27:30,10.3,6.1,58.3,0.9,51.8,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:27:40,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.9,50.2,10.38,12.3,0.00
18:27:50,10.3,6.1,58.2,0.8,51.8,51.9,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:28:00,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:28:10,10.3,6.1,58.2,0.8,51.8,51.9,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:28:20,10.3,6.1,58.2,0.8,51.8,51.9,52.0,52.0,51.9,50.2,10.38,12.3,0.00
18:28:30,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:28:40,10.3,6.1,58.2,0.8,51.8,51.9,52.0,52.0,51.9,50.2,10.38,12.3,0.00
18:28:50,10.3,6.1,58.2,0.8,51.8,51.9,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:29:00,10.3,6.1,58.2,0.8,51.8,51.9,52.0,52.0,51.9,50.2,10.38,12.3,0.00
18:29:10,10.3,6.1,58.2,0.8,51.8,51.9,52.0,52.0,51.9,50.2,10.38,12.3,0.00
18:29:20,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,50.2,10.38,12.3,0.00
18:29:30,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:29:40,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:29:50,10.3,6.1,58.2,0.8,51.7,51.9,52.0,52.0,51.9,50.2,10.38,12.3,0.00
18:30:00,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:30:10,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.38,12.3,0.00
18:30:20,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:30:30,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:30:40,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:30:50,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:31:00,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:31:10,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:31:20,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.9,50.2,10.38,12.3,0.00
18:31:30,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:31:40,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:31:50,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:32:00,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:32:10,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.38,12.3,0.00
18:32:20,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.38,12.3,0.00
18:32:30,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:32:40,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.9,50.2,10.37,12.3,0.00
18:32:50,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:33:00,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:33:10,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:33:20,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:33:30,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:33:40,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.38,12.3,0.00
18:33:50,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:34:00,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:34:10,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:34:20,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:34:30,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:34:40,10.3,6.1,58.3,0.9,51.8,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:34:50,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:35:00,10.3,6.1,58.3,0.7,51.8,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:35:10,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:35:20,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:35:30,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:35:40,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:35:50,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:36:00,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:36:10,10.3,6.1,58.3,0.9,51.7,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:36:20,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,50.2,10.36,12.3,0.00
18:36:30,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:36:40,10.3,6.1,58.2,0.8,51.6,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:36:50,10.2,6.1,58.2,0.8,51.6,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:37:00,10.2,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:37:10,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.2,10.37,12.3,0.00
18:37:20,10.2,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:37:30,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:37:40,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:37:50,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:38:00,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.8,50.2,10.37,12.3,0.00
18:38:10,10.3,6.1,58.2,0.7,51.8,51.8,52.0,52.0,51.8,50.1,10.37,12.3,0.00
18:38:20,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.8,50.1,10.37,12.3,0.00
18:38:30,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:38:40,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,50.1,10.37,12.4,0.00
18:38:50,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:39:00,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:39:10,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:39:20,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:39:30,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:39:40,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:39:50,10.3,6.1,58.2,0.8,51.7,51.7,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:40:00,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:40:10,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:40:20,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:40:30,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:40:40,10.3,6.1,58.2,0.7,51.7,51.7,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:40:50,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:41:00,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:41:10,10.3,6.1,58.2,0.9,51.7,51.8,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:41:20,10.3,6.1,58.2,0.8,51.6,51.8,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:41:30,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:41:40,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:41:50,10.3,6.1,58.2,0.8,51.7,51.7,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:42:00,10.3,6.1,58.2,0.8,51.7,51.7,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:42:10,10.3,6.1,58.2,0.8,51.6,51.7,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:42:20,10.3,6.1,58.2,0.8,51.7,51.8,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:42:30,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:42:40,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:42:50,10.3,6.1,58.2,0.8,51.6,51.8,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:43:00,10.3,6.1,58.3,0.8,51.6,51.8,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:43:10,10.3,6.2,58.3,0.8,51.6,51.8,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:43:20,10.3,6.2,58.3,0.8,51.6,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:43:30,10.3,6.1,58.3,0.8,51.7,51.8,51.9,51.9,51.8,50.1,10.36,12.3,0.00
18:43:40,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:43:50,10.3,6.1,58.3,0.8,51.6,51.8,52.0,51.9,51.8,50.1,10.37,12.3,0.00
18:44:00,10.3,6.1,58.3,0.8,51.6,51.8,52.0,51.9,51.8,50.1,10.36,12.3,0.00
18:44:10,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:44:20,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.9,51.8,50.0,10.36,12.3,0.00
18:44:30,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:44:40,10.3,6.1,58.3,0.8,51.7,51.8,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:44:50,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:45:00,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.1,10.36,12.3,0.00
18:45:10,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:45:20,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.1,10.36,12.3,0.00
18:45:30,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:45:40,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.1,10.37,12.3,0.00
18:45:50,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.1,10.36,12.3,0.00
18:46:00,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:46:10,10.3,6.1,58.3,0.9,51.7,51.7,51.9,51.9,51.8,50.0,10.37,12.3,0.00
18:46:20,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.0,10.36,12.3,0.00
18:46:30,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.0,10.36,12.3,0.00
18:46:40,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.0,10.36,12.3,0.00
18:46:50,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.9,51.8,50.0,10.36,12.3,0.00
18:47:00,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,50.0,10.37,12.3,0.00
18:47:10,10.3,6.1,58.3,0.9,51.7,51.7,51.9,51.9,51.8,50.0,10.36,12.3,0.00
18:47:20,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:47:30,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.8,50.0,10.36,12.3,0.00
18:47:40,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:47:50,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.8,50.0,10.36,12.3,0.00
18:48:00,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:48:10,10.3,6.1,58.2,0.8,51.7,51.8,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:48:20,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:48:30,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.8,50.0,10.36,12.3,0.00
18:48:40,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:48:50,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:49:00,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:49:10,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:49:20,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:49:30,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:49:40,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:49:50,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:50:00,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,50.0,10.37,12.3,0.00
18:50:10,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,50.0,10.37,12.3,0.00
18:50:20,10.3,6.1,58.2,0.9,51.6,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:50:30,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:50:40,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.37,12.3,0.00
18:50:50,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.37,12.3,0.00
18:51:00,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:51:10,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:51:20,10.3,6.1,58.2,0.9,51.6,51.7,51.9,51.9,51.7,50.0,10.37,12.3,0.00
18:51:30,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,50.0,10.36,12.3,0.00
18:51:40,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:51:50,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:52:00,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.8,51.7,50.0,10.37,12.3,0.00
18:52:10,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.8,51.7,50.0,10.36,12.3,0.00
18:52:20,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.37,12.3,0.00
18:52:30,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:52:40,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:52:50,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.7,50.0,10.37,12.3,0.00
18:53:00,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,50.0,10.36,12.3,0.00
18:53:10,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,50.0,10.35,12.3,0.00
18:53:20,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.8,51.7,50.0,10.36,12.3,0.00
18:53:30,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,50.0,10.36,12.3,0.00
18:53:40,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.8,51.7,50.0,10.36,12.3,0.00
18:53:50,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,50.0,10.36,12.3,0.00
18:54:00,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:54:10,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:54:20,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:54:30,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:54:40,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:54:50,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,50.0,10.36,12.3,0.00
18:55:00,10.3,6.1,58.3,0.9,51.7,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:55:10,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:55:20,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:55:30,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:55:40,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,50.0,10.36,12.3,0.00
18:55:50,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,50.0,10.36,12.3,0.00
18:56:00,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,50.0,10.36,12.3,0.00
18:56:10,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:56:20,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,50.0,10.36,12.3,0.00
18:56:30,10.3,6.1,58.2,0.8,51.5,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:56:40,10.3,6.1,58.2,0.8,51.5,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:56:50,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.8,51.7,49.9,10.36,12.2,0.00
18:57:00,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.8,51.7,49.9,10.36,12.2,0.00
18:57:10,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.8,51.7,49.9,10.35,12.3,0.00
18:57:20,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:57:30,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.8,51.7,49.9,10.36,12.2,0.00
18:57:40,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.8,51.7,49.9,10.36,12.3,0.00
18:57:50,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.8,51.7,49.9,10.36,12.2,0.00
18:58:00,10.3,6.1,58.2,0.8,51.5,51.7,51.9,51.8,51.7,49.9,10.36,12.2,0.00
18:58:10,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.8,51.7,49.9,10.36,12.3,0.00
18:58:20,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:58:30,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.9,10.36,12.3,0.00
18:58:40,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.9,10.36,12.2,0.00
18:58:50,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.8,51.7,49.9,10.36,12.2,0.00
18:59:00,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.8,51.7,49.9,10.36,12.2,0.00
18:59:10,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.9,10.36,12.2,0.00
18:59:20,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.9,10.35,12.2,0.00
18:59:30,10.3,6.1,58.2,0.8,51.5,51.7,51.9,51.8,51.7,49.9,10.36,12.2,0.00
18:59:40,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
18:59:50,10.3,6.1,58.3,0.8,51.5,51.7,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:00:00,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.7,49.9,10.35,12.2,0.00
19:00:10,10.3,6.1,58.3,0.8,51.4,51.6,51.8,51.8,51.7,49.9,10.35,12.2,0.00
19:00:20,10.3,6.1,58.2,0.7,51.5,51.7,51.8,51.8,51.7,49.9,10.37,12.3,0.00
19:00:30,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:00:40,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:00:50,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.7,49.9,10.36,12.3,0.00
19:01:00,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.9,10.36,12.2,0.00
19:01:10,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.7,49.9,10.37,12.2,0.00
19:01:20,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:01:30,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:01:40,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:01:50,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:02:00,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:02:10,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:02:20,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.9,10.35,12.2,0.00
19:02:30,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:02:40,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.7,49.9,10.36,12.3,0.00
19:02:50,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.9,10.36,12.2,0.00
19:03:00,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.9,10.36,12.2,0.00
19:03:10,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:03:20,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.7,49.9,10.36,12.2,0.00
19:03:30,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.9,10.36,12.2,0.00
19:03:40,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.7,49.9,10.36,12.3,0.00
19:03:50,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.9,10.35,12.2,0.00
19:04:00,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.9,10.35,12.2,0.00
19:04:10,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:04:20,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:04:30,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:04:40,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:04:50,10.3,6.1,58.3,0.9,51.5,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:05:00,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:05:10,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:05:20,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.35,12.2,0.00
19:05:30,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:05:40,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:05:50,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:06:00,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.8,10.36,12.2,0.00
19:06:10,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.3,0.00
19:06:20,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:06:30,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.2,0.00
19:06:40,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.35,12.2,0.00
19:06:50,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.8,10.36,12.2,0.00
19:07:00,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.8,10.36,12.2,0.00
19:07:10,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.3,0.00
19:07:20,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.8,10.36,12.2,0.00
19:07:30,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.6,49.8,10.36,12.3,0.00
19:07:40,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.8,10.36,12.2,0.00
19:07:50,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.8,10.36,12.2,0.00
19:08:00,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.8,10.36,12.2,0.00
19:08:10,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.8,10.36,12.2,0.00
19:08:20,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:08:30,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.8,10.35,12.2,0.00
19:08:40,10.3,6.1,58.2,0.9,51.5,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:08:50,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.36,12.2,0.00
19:09:00,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.35,12.2,0.00
19:09:10,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.35,12.3,0.00
19:09:20,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.35,12.2,0.00
19:09:30,10.3,6.1,58.2,0.9,51.5,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:09:40,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:09:50,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.35,12.3,0.00
19:10:00,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:10:10,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.35,12.2,0.00
19:10:20,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:10:30,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:10:40,10.3,6.1,58.2,0.9,51.5,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:10:50,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:11:00,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.7,10.36,12.3,0.00
