Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
19:11:10,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.7,10.36,12.3,0.00
19:11:20,10.3,6.1,58.2,0.7,51.5,51.6,51.8,51.7,51.6,49.7,10.35,12.3,0.00
19:11:30,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:11:40,10.3,6.1,58.2,0.8,51.4,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:11:50,10.3,6.1,58.2,0.8,51.4,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:12:00,10.3,6.1,58.2,0.8,51.4,51.6,51.7,51.7,51.6,49.8,10.36,12.3,0.00
19:12:10,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.35,12.3,0.00
19:12:20,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.35,12.3,0.00
19:12:30,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:12:40,10.3,6.1,58.2,0.8,51.5,51.6,51.7,51.7,51.6,49.8,10.36,12.3,0.00
19:12:50,10.3,6.1,58.3,0.9,51.5,51.5,51.8,51.7,51.6,49.8,10.36,12.3,0.00
19:13:00,10.3,6.1,58.2,0.8,51.5,51.5,51.8,51.7,51.6,49.7,10.36,12.3,0.00
19:13:10,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.7,10.35,12.3,0.00
19:13:20,10.3,6.1,58.3,0.8,51.5,51.6,51.7,51.7,51.6,49.8,10.36,12.3,0.00
19:13:30,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.7,10.36,12.3,0.00
19:13:40,10.3,6.1,58.2,0.8,51.4,51.6,51.8,51.7,51.6,49.7,10.35,12.3,0.00
19:13:50,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.7,10.35,12.3,0.00
19:14:00,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.7,10.35,12.3,0.00
19:14:10,10.3,6.1,58.2,0.9,51.5,51.6,51.8,51.7,51.6,49.7,10.36,12.3,0.00
19:14:20,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.7,10.35,12.3,0.00
19:14:30,10.3,6.1,58.2,0.8,51.4,51.6,51.8,51.7,51.6,49.7,10.35,12.3,0.00
19:14:40,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.7,10.36,12.3,0.00
19:14:50,10.3,6.1,58.2,0.8,51.5,51.6,51.7,51.7,51.6,49.7,10.35,12.3,0.00
19:15:00,10.3,6.1,58.2,0.8,51.5,51.6,51.7,51.7,51.6,49.7,10.35,12.3,0.00
19:15:10,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.7,10.36,12.3,0.00
19:15:20,10.3,6.1,58.2,0.8,51.5,51.6,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:15:30,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.7,10.36,12.3,0.00
19:15:40,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.7,10.36,12.3,0.00
19:15:50,10.3,6.1,58.3,0.8,51.4,51.6,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:16:00,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:16:10,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:16:20,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:16:30,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:16:40,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.7,51.6,49.7,10.35,12.3,0.00
19:16:50,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:17:00,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:17:10,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:17:20,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:17:30,10.3,6.1,58.3,0.8,51.5,51.6,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:17:40,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:17:50,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:18:00,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.35,12.3,0.00
19:18:10,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:18:20,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:18:30,10.3,6.1,58.3,0.9,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:18:40,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:18:50,10.3,6.1,58.3,0.9,51.6,51.5,51.7,51.7,51.6,49.7,10.35,12.3,0.00
19:19:00,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:19:10,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:19:20,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:19:30,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.7,51.6,49.7,10.36,12.3,0.00
19:19:40,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.7,51.5,49.7,10.36,12.3,0.00
19:19:50,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.7,51.5,49.7,10.36,12.3,0.00
19:20:00,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.7,51.5,49.7,10.36,12.3,0.00
19:20:10,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.7,10.36,12.3,0.00
19:20:20,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.7,10.35,12.3,0.00
19:20:30,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.7,51.5,49.7,10.36,12.3,0.00
19:20:40,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.7,51.5,49.7,10.36,12.3,0.00
19:20:50,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.7,10.35,12.3,0.00
19:21:00,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.7,10.36,12.3,0.00
19:21:10,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.7,10.35,12.3,0.00
19:21:20,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.7,10.35,12.3,0.00
19:21:30,10.3,6.1,58.2,0.9,51.5,51.5,51.7,51.7,51.5,49.7,10.35,12.3,0.00
19:21:40,10.3,6.1,58.2,0.9,51.5,51.5,51.7,51.7,51.5,49.7,10.36,12.3,0.00
19:21:50,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.7,10.36,12.3,0.00
19:22:00,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.7,10.36,12.3,0.00
19:22:10,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.6,10.36,12.3,0.00
19:22:20,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:22:30,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.6,10.35,12.3,0.00
19:22:40,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.6,10.35,12.3,0.00
19:22:50,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:23:00,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.7,51.5,49.6,10.35,12.3,0.00
19:23:10,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:23:20,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.7,51.5,49.7,10.35,12.3,0.00
19:23:30,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.7,10.35,12.3,0.00
19:23:40,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.7,10.35,12.3,0.00
19:23:50,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.7,51.5,49.7,10.36,12.3,0.00
19:24:00,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.7,51.5,49.6,10.35,12.3,0.00
19:24:10,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.6,10.36,12.3,0.00
19:24:20,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.6,10.36,12.3,0.00
19:24:30,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.6,10.35,12.3,0.00
19:24:40,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:24:50,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:25:00,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:25:10,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:25:20,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:25:30,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:25:40,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:25:50,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:26:00,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:26:10,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:26:20,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:26:30,10.3,6.2,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:26:40,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:26:50,10.3,6.1,58.2,0.8,51.3,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:27:00,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:27:10,10.3,6.1,58.2,0.9,51.3,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:27:20,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.7,51.5,49.6,10.36,12.3,0.00
19:27:30,10.3,6.2,58.3,0.8,51.4,51.5,51.7,51.7,51.5,49.6,10.36,12.3,0.00
19:27:40,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:27:50,10.3,6.2,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:28:00,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:28:10,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:28:20,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:28:30,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:28:40,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.2,0.00
19:28:50,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:29:00,10.3,6.2,58.3,0.8,51.4,51.4,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:29:10,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:29:20,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:29:30,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:29:40,10.3,6.1,58.3,0.7,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.3,0.00
19:29:50,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:30:00,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.3,0.00
19:30:10,10.3,6.1,58.3,0.8,51.4,51.5,51.6,51.6,51.5,49.6,10.35,12.2,0.00
19:30:20,10.3,6.1,58.3,0.8,51.4,51.4,51.7,51.6,51.5,49.6,10.36,12.2,0.00
19:30:30,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.35,12.2,0.00
19:30:40,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.2,0.00
19:30:50,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.2,0.00
19:31:00,10.3,6.1,58.2,0.9,51.4,51.5,51.6,51.6,51.5,49.5,10.34,12.2,0.00
19:31:10,10.3,6.1,58.2,0.8,51.4,51.5,51.6,51.6,51.5,49.6,10.35,12.2,0.00
19:31:20,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.2,0.00
19:31:30,10.3,6.1,58.2,0.8,51.4,51.5,51.6,51.6,51.5,49.5,10.36,12.2,0.00
19:31:40,10.3,6.1,58.2,0.8,51.4,51.5,51.6,51.6,51.5,49.6,10.35,12.2,0.00
19:31:50,10.3,6.1,58.2,0.8,51.4,51.5,51.6,51.6,51.5,49.6,10.36,12.2,0.00
19:32:00,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.6,10.36,12.2,0.00
19:32:10,10.3,6.1,58.2,0.9,51.4,51.4,51.6,51.6,51.5,49.6,10.35,12.2,0.00
19:32:20,10.3,6.1,58.2,0.8,51.5,51.5,51.6,51.6,51.5,49.6,10.36,12.3,0.00
19:32:30,10.3,6.1,58.2,0.8,51.5,51.5,51.6,51.6,51.5,49.6,10.35,12.2,0.00
19:32:40,10.3,6.1,58.2,0.8,51.5,51.5,51.6,51.6,51.5,49.5,10.35,12.2,0.00
19:32:50,10.3,6.1,58.2,0.8,51.5,51.5,51.6,51.6,51.5,49.5,10.35,12.2,0.00
19:33:00,10.3,6.1,58.2,0.8,51.5,51.5,51.6,51.6,51.5,49.5,10.36,12.2,0.00
19:33:10,10.3,6.1,58.2,0.8,51.5,51.5,51.6,51.6,51.5,49.5,10.36,12.2,0.00
19:33:20,10.3,6.1,58.2,0.8,51.5,51.5,51.6,51.6,51.5,49.5,10.36,12.2,0.00
19:33:30,10.3,6.1,58.2,0.8,51.4,51.5,51.6,51.6,51.5,49.5,10.35,12.2,0.00
19:33:40,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.5,49.5,10.35,12.2,0.00
19:33:50,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.5,49.5,10.36,12.2,0.00
19:34:00,10.3,6.1,58.2,0.8,51.3,51.5,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:34:10,10.3,6.1,58.2,0.9,51.3,51.4,51.6,51.6,51.5,49.5,10.36,12.2,0.00
19:34:20,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:34:30,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.5,49.5,10.35,12.2,0.00
19:34:40,10.3,6.1,58.2,0.9,51.3,51.4,51.6,51.6,51.4,49.5,10.36,12.2,0.00
19:34:50,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:35:00,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:35:10,10.3,6.1,58.2,0.9,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:35:20,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.5,49.5,10.35,12.2,0.00
19:35:30,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:35:40,10.3,6.1,58.2,0.9,51.3,51.5,51.6,51.6,51.4,49.5,10.36,12.2,0.00
19:35:50,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.5,49.5,10.36,12.2,0.00
19:36:00,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.6,51.5,49.5,10.36,12.2,0.00
19:36:10,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:36:20,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.5,49.5,10.35,12.2,0.00
19:36:30,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:36:40,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:36:50,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:37:00,10.3,6.1,58.3,0.8,51.2,51.4,51.6,51.6,51.4,49.5,10.36,12.2,0.00
19:37:10,10.3,6.1,58.3,0.8,51.2,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:37:20,10.3,6.1,58.3,0.8,51.2,51.4,51.6,51.5,51.4,49.5,10.35,12.2,0.00
19:37:30,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,49.5,10.34,12.2,0.00
19:37:40,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:37:50,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:38:00,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:38:10,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.5,10.35,12.2,0.00
19:38:20,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.5,10.35,12.2,0.00
19:38:30,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.36,12.2,0.00
19:38:40,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:38:50,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:39:00,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.5,51.4,49.5,10.35,12.2,0.00
19:39:10,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.5,51.4,49.5,10.35,12.2,0.00
19:39:20,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:39:30,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:39:40,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:39:50,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:40:00,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:40:10,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.4,10.35,12.2,0.00
19:40:20,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.4,10.35,12.2,0.00
19:40:30,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.4,10.36,12.2,0.00
19:40:40,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:40:50,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.5,51.4,49.5,10.35,12.2,0.00
19:41:00,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.5,51.4,49.5,10.35,12.2,0.00
19:41:10,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.5,51.4,49.5,10.36,12.2,0.00
19:41:20,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.5,10.35,12.2,0.00
19:41:30,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.5,10.35,12.2,0.00
19:41:40,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.5,10.35,12.2,0.00
19:41:50,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:42:00,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:42:10,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:42:20,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:42:30,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:42:40,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.5,51.4,49.4,10.34,12.2,0.00
19:42:50,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:43:00,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:43:10,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:43:20,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:43:30,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.5,51.4,49.4,10.34,12.2,0.00
19:43:40,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:43:50,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.5,10.35,12.2,0.00
19:44:00,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:44:10,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.4,10.35,12.2,0.00
19:44:20,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,49.4,10.35,12.2,0.00
19:44:30,10.3,6.1,58.2,0.9,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:44:40,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.36,12.2,0.00
19:44:50,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:45:00,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:45:10,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:45:20,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:45:30,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:45:40,10.3,6.1,58.2,0.9,51.2,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:45:50,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:46:00,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:46:10,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.5,51.4,49.4,10.34,12.2,0.00
19:46:20,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:46:30,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.4,49.4,10.34,12.2,0.00
19:46:40,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:46:50,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:47:00,10.3,6.1,58.2,0.8,51.2,51.4,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:47:10,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.5,51.4,49.4,10.36,12.2,0.00
19:47:20,10.3,6.1,58.2,0.9,51.3,51.3,51.5,51.5,51.4,49.4,10.34,12.2,0.00
19:47:30,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:47:40,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,49.4,10.35,12.2,0.00
19:47:50,10.3,6.1,58.2,0.8,51.3,51.3,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:48:00,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.3,49.4,10.35,12.2,0.00
19:48:10,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:48:20,10.3,6.1,58.2,0.8,51.3,51.3,51.5,51.5,51.4,49.4,10.34,12.2,0.00
19:48:30,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:48:40,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:48:50,10.3,6.1,58.2,0.8,51.3,51.3,51.5,51.5,51.4,49.4,10.34,12.2,0.00
19:49:00,10.3,6.1,58.3,0.8,51.3,51.4,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:49:10,10.3,6.1,58.3,0.8,51.2,51.4,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:49:20,10.3,6.1,58.3,0.8,51.2,51.4,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:49:30,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:49:40,10.3,6.1,58.3,0.9,51.1,51.3,51.5,51.5,51.3,49.4,10.35,12.2,0.00
19:49:50,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:50:00,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.4,49.4,10.36,12.2,0.00
19:50:10,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.4,49.3,10.35,12.2,0.00
19:50:20,10.3,6.1,58.2,0.8,51.3,51.3,51.5,51.5,51.3,49.4,10.35,12.2,0.00
19:50:30,10.3,6.1,58.2,0.8,51.3,51.3,51.5,51.5,51.3,49.4,10.35,12.2,0.00
19:50:40,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.4,10.35,12.2,0.00
19:50:50,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.4,49.4,10.35,12.2,0.00
19:51:00,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.3,49.4,10.35,12.2,0.00
19:51:10,10.3,6.1,58.3,0.9,51.3,51.4,51.5,51.5,51.3,49.4,10.35,12.2,0.00
19:51:20,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.3,49.3,10.34,12.2,0.00
19:51:30,10.3,6.1,58.3,0.8,51.3,51.4,51.5,51.5,51.3,49.4,10.35,12.2,0.00
19:51:40,10.3,6.2,58.3,0.8,51.3,51.3,51.5,51.5,51.4,49.3,10.35,12.2,0.00
19:51:50,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:52:00,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:52:10,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:52:20,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:52:30,10.3,6.1,58.3,0.7,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:52:40,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:52:50,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:53:00,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:53:10,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:53:20,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:53:30,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.34,12.2,0.00
19:53:40,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:53:50,10.3,6.1,58.3,0.9,51.3,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:54:00,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:54:10,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.36,12.2,0.00
19:54:20,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:54:30,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.3,49.3,10.34,12.2,0.00
19:54:40,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.3,49.3,10.36,12.2,0.00
19:54:50,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:55:00,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:55:10,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:55:20,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:55:30,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:55:40,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:55:50,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:56:00,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:56:10,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:56:20,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:56:30,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:56:40,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:56:50,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:57:00,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:57:10,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.4,51.3,49.3,10.36,12.2,0.00
19:57:20,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:57:30,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:57:40,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.34,12.2,0.00
19:57:50,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:58:00,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:58:10,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:58:20,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.34,12.2,0.00
19:58:30,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.3,49.3,10.35,12.2,0.00
19:58:40,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.34,12.2,0.00
19:58:50,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:59:00,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:59:10,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:59:20,10.3,6.1,58.2,0.8,51.1,51.2,51.5,51.4,51.3,49.3,10.34,12.2,0.00
19:59:30,10.3,6.1,58.2,0.9,51.1,51.3,51.5,51.4,51.3,49.3,10.34,12.2,0.00
19:59:40,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
19:59:50,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
20:00:00,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.34,12.2,0.00
20:00:10,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
20:00:20,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.34,12.2,0.00
20:00:30,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
20:00:40,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.34,12.2,0.00
20:00:50,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.35,12.2,0.00
20:01:00,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.3,10.34,12.2,0.00
20:01:10,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.2,10.35,12.2,0.00
20:01:20,10.3,6.1,58.2,0.8,51.1,51.2,51.5,51.4,51.3,49.2,10.35,12.2,0.00
20:01:30,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.2,10.34,12.2,0.00
20:01:40,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.2,10.34,12.2,0.00
20:01:50,10.3,6.1,58.2,0.6,51.1,51.3,51.5,51.4,51.3,49.2,10.34,12.2,0.00
20:02:00,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.4,51.3,49.3,10.34,12.2,0.00
20:02:10,10.3,6.1,58.2,0.8,51.0,51.2,51.4,51.4,51.3,49.3,10.35,12.2,0.00
20:02:20,10.3,6.1,58.2,0.8,51.1,51.3,51.4,51.4,51.3,49.2,10.34,12.2,0.00
20:02:30,10.3,6.1,58.2,0.8,51.1,51.3,51.4,51.4,51.3,49.2,10.35,12.2,0.00
20:02:40,10.3,6.1,58.2,0.8,51.1,51.3,51.4,51.4,51.3,49.2,10.34,12.2,0.00
20:02:50,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.4,51.3,49.2,10.35,12.2,0.00
20:03:00,10.3,6.1,58.2,0.8,51.1,51.3,51.4,51.4,51.3,49.2,10.34,12.2,0.00
20:03:10,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.4,51.3,49.2,10.35,12.2,0.00
20:03:20,10.3,6.1,58.2,0.8,51.2,51.2,51.5,51.4,51.3,49.2,10.35,12.2,0.00
20:03:30,10.3,6.1,58.2,0.8,51.2,51.2,51.5,51.4,51.3,49.2,10.35,12.2,0.00
20:03:40,10.3,6.1,58.2,0.8,51.2,51.2,51.4,51.4,51.3,49.2,10.35,12.2,0.00
20:03:50,10.3,6.1,58.2,0.8,51.2,51.2,51.4,51.4,51.3,49.2,10.35,12.2,0.00
20:04:00,10.3,6.1,58.2,0.8,51.2,51.2,51.4,51.4,51.3,49.2,10.34,12.2,0.00
20:04:10,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,49.2,10.35,12.2,0.00
20:04:20,10.3,6.1,58.2,0.8,51.2,51.2,51.4,51.4,51.3,49.2,10.34,12.2,0.00
20:04:30,10.3,6.1,58.2,0.8,51.3,51.3,51.4,51.4,51.3,49.2,10.35,12.2,0.00
20:04:40,10.3,6.1,58.2,0.8,51.2,51.2,51.4,51.4,51.3,49.2,10.34,12.2,0.00
20:04:50,10.3,6.1,58.2,0.8,51.2,51.2,51.4,51.4,51.3,49.2,10.34,12.2,0.00
20:05:00,10.3,6.1,58.2,0.8,51.2,51.2,51.4,51.4,51.3,49.2,10.34,12.2,0.00
20:05:10,10.3,6.1,58.2,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:05:20,10.3,6.1,58.2,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:05:30,10.3,6.1,58.2,0.8,51.1,51.2,51.4,51.4,51.3,49.2,10.35,12.2,0.00
20:05:40,10.3,6.1,58.2,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:05:50,10.3,6.1,58.2,0.8,51.1,51.2,51.4,51.4,51.3,49.2,10.35,12.2,0.00
20:06:00,10.3,6.1,58.2,0.8,51.2,51.3,51.4,51.4,51.3,49.2,10.35,12.2,0.00
20:06:10,10.3,6.1,58.2,0.9,51.2,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:06:20,10.3,6.1,58.2,0.8,51.2,51.2,51.4,51.4,51.3,49.2,10.35,12.2,0.00
20:06:30,10.3,6.1,58.2,0.9,51.2,51.3,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:06:40,10.3,6.1,58.2,0.8,51.2,51.3,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:06:50,10.3,6.1,58.2,0.8,51.1,51.3,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:07:00,10.3,6.1,58.2,0.8,51.0,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:07:10,10.3,6.1,58.2,0.8,51.1,51.3,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:07:20,10.3,6.1,58.2,0.8,51.2,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:07:30,10.3,6.1,58.2,0.8,51.2,51.3,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:07:40,10.3,6.1,58.3,0.8,51.1,51.3,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:07:50,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:08:00,10.3,6.1,58.2,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:08:10,10.3,6.1,58.2,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:08:20,10.3,6.1,58.2,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:08:30,10.3,6.1,58.2,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:08:40,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:08:50,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:09:00,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:09:10,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:09:20,10.3,6.1,58.2,0.8,51.2,51.2,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:09:30,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:09:40,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:09:50,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:10:00,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.4,51.2,49.1,10.35,12.2,0.00
20:10:10,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.4,51.2,49.1,10.35,12.2,0.00
20:10:20,10.3,6.1,58.2,0.8,51.1,51.2,51.4,51.4,51.2,49.1,10.34,12.2,0.00
20:10:30,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:10:40,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.2,10.35,12.2,0.00
20:10:50,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:11:00,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:11:10,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.35,12.2,0.00
20:11:20,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.2,10.34,12.2,0.00
20:11:30,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.1,10.35,12.2,0.00
20:11:40,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.4,51.2,49.1,10.35,12.2,0.00
20:11:50,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.1,10.35,12.2,0.00
20:12:00,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.1,10.35,12.2,0.00
20:12:10,10.3,6.1,58.3,0.8,51.0,51.2,51.4,51.3,51.2,49.1,10.35,12.2,0.00
20:12:20,10.3,6.1,58.3,0.8,51.0,51.2,51.4,51.3,51.2,49.1,10.34,12.2,0.00
20:12:30,10.3,6.1,58.3,0.8,51.0,51.2,51.4,51.4,51.2,49.1,10.34,12.2,0.00
20:12:40,10.3,6.1,58.3,0.8,51.0,51.2,51.4,51.4,51.2,49.1,10.35,12.2,0.00
20:12:50,10.3,6.1,58.3,0.8,51.0,51.2,51.4,51.4,51.2,49.1,10.35,12.2,0.00
20:13:00,10.3,6.1,58.3,0.8,51.0,51.2,51.4,51.4,51.2,49.1,10.34,12.2,0.00
20:13:10,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.4,51.2,49.1,10.35,12.2,0.00
20:13:20,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.35,12.2,0.00
20:13:30,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.35,12.2,0.00
20:13:40,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.35,12.2,0.00
20:13:50,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.3,51.2,49.1,10.34,12.2,0.00
20:14:00,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.3,51.2,49.1,10.34,12.2,0.00
20:14:10,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.34,12.2,0.00
20:14:20,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.35,12.2,0.00
20:14:30,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.34,12.2,0.00
20:14:40,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.3,51.2,49.1,10.35,12.2,0.00
20:14:50,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.3,51.2,49.1,10.34,12.2,0.00
20:15:00,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.3,51.2,49.1,10.35,12.2,0.00
20:15:10,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.35,12.2,0.00
20:15:20,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.34,12.2,0.00
20:15:30,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.34,12.2,0.00
20:15:40,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.4,51.2,49.1,10.35,12.2,0.00
20:15:50,10.3,6.1,58.3,0.7,51.1,51.2,51.4,51.3,51.2,49.1,10.34,12.3,0.00
20:16:00,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:16:10,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:16:20,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:16:30,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:16:40,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:16:50,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:17:00,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.3,51.2,49.1,10.34,12.3,0.00
20:17:10,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:17:20,10.3,6.1,58.3,0.8,51.2,51.2,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:17:30,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:17:40,10.3,6.1,58.3,0.8,51.1,51.2,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:17:50,10.3,6.1,58.3,0.8,51.0,51.2,51.3,51.3,51.2,49.1,10.35,12.3,0.00
20:18:00,10.3,6.1,58.3,0.8,51.1,51.2,51.3,51.3,51.2,49.1,10.35,12.3,0.00
20:18:10,10.3,6.1,58.3,0.8,51.0,51.2,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:18:20,10.3,6.1,58.3,0.9,51.1,51.2,51.3,51.3,51.2,49.0,10.34,12.3,0.00
20:18:30,10.3,6.1,58.3,0.8,51.0,51.2,51.4,51.3,51.2,49.0,10.34,12.3,0.00
20:18:40,10.3,6.2,58.3,0.8,50.9,51.1,51.4,51.3,51.2,49.1,10.34,12.3,0.00
20:18:50,10.3,6.1,58.3,0.8,51.0,51.1,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:19:00,10.3,6.1,58.2,0.8,50.9,51.1,51.4,51.3,51.2,49.1,10.34,12.3,0.00
20:19:10,10.3,6.1,58.2,0.8,51.0,51.1,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:19:20,10.3,6.1,58.2,0.8,51.0,51.1,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:19:30,10.3,6.1,58.2,0.8,50.9,51.1,51.3,51.3,51.2,49.1,10.34,12.3,0.00
20:19:40,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.2,49.1,10.34,12.3,0.00
20:19:50,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.2,49.1,10.34,12.3,0.00
20:20:00,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.2,49.1,10.35,12.3,0.00
20:20:10,10.3,6.1,58.2,0.8,51.0,51.2,51.3,51.3,51.2,49.1,10.35,12.3,0.00
20:20:20,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.2,49.1,10.35,12.3,0.00
20:20:30,10.3,6.1,58.2,0.8,51.0,51.1,51.4,51.3,51.2,49.1,10.35,12.3,0.00
20:20:40,10.3,6.1,58.2,0.9,51.0,51.1,51.3,51.3,51.2,49.1,10.35,12.3,0.00
20:20:50,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:21:00,10.3,6.1,58.2,0.8,51.1,51.2,51.3,51.3,51.2,49.1,10.35,12.3,0.00
20:21:10,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.2,49.1,10.35,12.3,0.00
20:21:20,10.3,6.1,58.2,0.8,50.9,51.1,51.3,51.3,51.2,49.1,10.34,12.3,0.00
20:21:30,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:21:40,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:21:50,10.3,6.1,58.2,0.9,51.0,51.1,51.3,51.3,51.2,49.0,10.35,12.3,0.00
20:22:00,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:22:10,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:22:20,10.3,6.1,58.2,0.8,51.1,51.2,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:22:30,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:22:40,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:22:50,10.3,6.1,58.2,0.9,51.1,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:23:00,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.2,49.0,10.35,12.3,0.00
20:23:10,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:23:20,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:23:30,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:23:40,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:23:50,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.2,49.0,10.35,12.3,0.00
20:24:00,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:24:10,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:24:20,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:24:30,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:24:40,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:24:50,10.3,6.1,58.2,0.9,51.0,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:25:00,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:25:10,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:25:20,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:25:30,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:25:40,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:25:50,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:26:00,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:26:10,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:26:20,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,49.0,10.34,12.3,0.00
20:26:30,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:26:40,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,49.0,10.34,12.3,0.00
20:26:50,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:27:00,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:27:10,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:27:20,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:27:30,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:27:40,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:27:50,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:28:00,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:28:10,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:28:20,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.2,51.1,49.0,10.34,12.3,0.00
20:28:30,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.2,51.1,49.0,10.35,12.3,0.00
20:28:40,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.2,51.1,49.0,10.34,12.3,0.00
20:28:50,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,49.0,10.34,12.3,0.00
20:29:00,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,49.0,10.35,12.3,0.00
20:29:10,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,49.0,10.34,12.3,0.00
20:29:20,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.2,51.1,49.0,10.34,12.3,0.00
20:29:30,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.2,51.1,49.0,10.34,12.3,0.00
20:29:40,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.2,51.1,49.0,10.35,12.3,0.00
20:29:50,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.2,51.1,48.9,10.35,12.3,0.00
20:30:00,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.2,51.1,49.0,10.35,12.3,0.00
20:30:10,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,48.9,10.34,12.3,0.00
20:30:20,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,48.9,10.35,12.3,0.00
20:30:30,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,48.9,10.34,12.3,0.00
20:30:40,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,49.0,10.35,12.3,0.00
20:30:50,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,48.9,10.34,12.3,0.00
20:31:00,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,49.0,10.35,12.3,0.00
20:31:10,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.2,51.1,48.9,10.34,12.3,0.00
20:31:20,10.3,6.1,58.3,0.8,50.9,51.1,51.3,51.2,51.1,49.0,10.34,12.3,0.00
20:31:30,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.34,12.3,0.00
20:31:40,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.3,51.1,49.0,10.35,12.3,0.00
20:31:50,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.3,51.1,48.9,10.34,12.3,0.00
20:32:00,10.3,6.1,58.3,0.8,51.0,51.1,51.3,51.3,51.1,48.9,10.34,12.3,0.00
20:32:10,10.3,6.2,58.3,0.8,51.0,51.1,51.3,51.3,51.1,48.9,10.35,12.3,0.00
20:32:20,10.3,6.2,58.3,0.8,51.0,51.1,51.3,51.2,51.1,49.0,10.34,12.3,0.00
20:32:30,10.3,6.2,58.3,0.8,51.1,51.1,51.3,51.2,51.1,48.9,10.35,12.3,0.00
20:32:40,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.2,51.1,48.9,10.34,12.3,0.00
20:32:50,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.2,51.1,48.9,10.35,12.3,0.00
20:33:00,10.3,6.2,58.3,0.8,51.1,51.1,51.3,51.2,51.1,48.9,10.35,12.3,0.00
20:33:10,10.3,6.1,58.3,0.8,51.1,51.1,51.3,51.2,51.1,48.9,10.34,12.3,0.00
20:33:20,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.2,51.1,48.9,10.35,12.3,0.00
20:33:30,10.3,6.1,58.2,0.8,51.1,51.1,51.3,51.2,51.1,48.9,10.35,12.3,0.00
20:33:40,10.3,6.1,58.2,0.8,51.1,51.1,51.2,51.2,51.1,48.9,10.34,12.3,0.00
20:33:50,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.2,51.1,48.9,10.34,12.3,0.00
20:34:00,10.3,6.1,58.2,0.8,51.0,51.1,51.2,51.2,51.1,48.9,10.34,12.3,0.00
20:34:10,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.2,51.1,48.9,10.35,12.3,0.00
20:34:20,10.3,6.1,58.2,0.8,51.0,51.1,51.2,51.2,51.1,48.9,10.34,12.3,0.00
20:34:30,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.2,51.1,48.9,10.34,12.3,0.00
20:34:40,10.3,6.1,58.2,0.9,51.0,51.0,51.2,51.2,51.1,48.9,10.34,12.3,0.00
20:34:50,10.3,6.1,58.2,0.8,51.0,51.1,51.3,51.2,51.1,48.9,10.35,12.3,0.00
20:35:00,10.3,6.1,58.2,0.8,50.8,51.0,51.3,51.2,51.1,48.9,10.34,12.3,0.00
20:35:10,10.3,6.1,58.2,0.8,50.9,51.1,51.2,51.2,51.1,48.9,10.34,12.3,0.00
20:35:20,10.3,6.1,58.2,0.8,50.8,51.1,51.2,51.2,51.0,48.9,10.34,12.3,0.00
20:35:30,10.3,6.1,58.2,0.8,50.9,51.1,51.2,51.2,51.0,48.9,10.34,12.3,0.00
20:35:40,10.3,6.1,58.2,0.8,50.9,51.0,51.3,51.2,51.1,48.9,10.35,12.3,0.00
20:35:50,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.35,12.3,0.00
20:36:00,10.3,6.1,58.2,0.8,51.0,51.0,51.3,51.2,51.0,48.9,10.35,12.3,0.00
20:36:10,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.34,12.3,0.00
20:36:20,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.1,48.9,10.35,12.3,0.00
20:36:30,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.2,51.0,48.9,10.34,12.3,0.00
20:36:40,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.1,48.9,10.35,12.3,0.00
20:36:50,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.35,12.3,0.00
20:37:00,10.3,6.1,58.2,0.8,51.0,51.1,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:37:10,10.3,6.1,58.2,0.8,51.0,51.1,51.2,51.2,51.1,48.9,10.34,12.2,0.00
20:37:20,10.3,6.1,58.2,0.8,50.9,51.1,51.2,51.2,51.0,48.9,10.34,12.3,0.00
20:37:30,10.3,6.1,58.2,0.8,50.9,51.1,51.2,51.2,51.1,48.9,10.35,12.3,0.00
20:37:40,10.3,6.1,58.2,0.8,51.0,51.1,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:37:50,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.1,48.9,10.35,12.3,0.00
20:38:00,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:38:10,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:38:20,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.8,10.35,12.2,0.00
20:38:30,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:38:40,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:38:50,10.3,6.1,58.2,0.9,51.0,51.0,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:39:00,10.3,6.1,58.2,0.8,51.1,51.1,51.2,51.2,51.1,48.9,10.35,12.2,0.00
20:39:10,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.35,12.2,0.00
20:39:20,10.3,6.1,58.2,0.9,51.0,51.0,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:39:30,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:39:40,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:39:50,10.3,6.1,58.3,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:40:00,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.35,12.2,0.00
20:40:10,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.35,12.2,0.00
20:40:20,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.2,51.0,48.9,10.35,12.2,0.00
20:40:30,10.3,6.1,58.3,0.8,51.0,51.0,51.2,51.2,51.0,48.8,10.34,12.2,0.00
20:40:40,10.3,6.1,58.3,0.8,51.0,51.0,51.2,51.2,51.0,48.8,10.35,12.2,0.00
20:40:50,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.2,51.0,48.8,10.34,12.2,0.00
20:41:00,10.3,6.1,58.3,0.9,51.0,51.0,51.2,51.2,51.0,48.8,10.34,12.2,0.00
20:41:10,10.3,6.1,58.3,0.8,51.0,51.0,51.2,51.2,51.0,48.8,10.34,12.2,0.00
20:41:20,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.2,51.0,48.8,10.34,12.2,0.00
20:41:30,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.2,51.0,48.9,10.35,12.2,0.00
20:41:40,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.2,51.0,48.9,10.34,12.2,0.00
20:41:50,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.2,51.0,48.8,10.34,12.2,0.00
20:42:00,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.2,51.0,48.8,10.34,12.2,0.00
20:42:10,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.2,51.0,48.8,10.35,12.2,0.00
20:42:20,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:42:30,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.2,51.0,48.8,10.35,12.2,0.00
20:42:40,10.3,6.1,58.3,0.8,51.0,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:42:50,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.9,10.34,12.2,0.00
20:43:00,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.9,10.35,12.2,0.00
20:43:10,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:43:20,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:43:30,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:43:40,10.3,6.1,58.3,0.8,51.0,51.0,51.2,51.2,51.0,48.8,10.35,12.2,0.00
20:43:50,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:44:00,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.2,51.0,48.8,10.35,12.2,0.00
20:44:10,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:44:20,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:44:30,10.3,6.1,58.3,0.8,50.8,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:44:40,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:44:50,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:45:00,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:45:10,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:45:20,10.3,6.1,58.3,0.8,51.0,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:45:30,10.3,6.1,58.3,0.8,51.0,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:45:40,10.3,6.1,58.3,0.9,51.0,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:45:50,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:46:00,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:46:10,10.3,6.1,58.3,0.8,51.0,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:46:20,10.3,6.1,58.3,0.9,51.0,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:46:30,10.3,6.1,58.3,0.8,51.0,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:46:40,10.3,6.1,58.3,0.8,51.0,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:46:50,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:47:00,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:47:10,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:47:20,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:47:30,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:47:40,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:47:50,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:48:00,10.3,6.1,58.2,0.8,51.0,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:48:10,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:48:20,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:48:30,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:48:40,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:48:50,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:49:00,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:49:10,10.3,6.1,58.2,0.8,50.8,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:49:20,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:49:30,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:49:40,10.3,6.2,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:49:50,10.3,6.1,58.2,0.8,50.9,50.9,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:50:00,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:50:10,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:50:20,10.3,6.2,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:50:30,10.3,6.1,58.2,0.8,50.8,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:50:40,10.3,6.1,58.2,0.8,50.9,50.9,51.2,51.1,51.0,48.7,10.34,12.2,0.00
20:50:50,10.3,6.1,58.2,0.8,50.8,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:51:00,10.3,6.1,58.2,0.8,50.8,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:51:10,10.3,6.1,58.2,0.8,50.8,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:51:20,10.3,6.1,58.2,0.8,50.9,51.0,51.1,51.1,51.0,48.7,10.34,12.2,0.00
20:51:30,10.3,6.1,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.7,10.35,12.2,0.00
20:51:40,10.3,6.2,58.2,0.8,50.9,51.0,51.2,51.1,51.0,48.8,10.35,12.2,0.00
20:51:50,10.3,6.1,58.3,0.8,50.9,51.0,51.1,51.1,51.0,48.8,10.34,12.2,0.00
20:52:00,10.3,6.1,58.2,0.8,50.8,51.0,51.2,51.1,51.0,48.8,10.34,12.2,0.00
20:52:10,10.3,6.2,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.7,10.35,12.2,0.00
20:52:20,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:52:30,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,51.0,48.7,10.35,12.2,0.00
20:52:40,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:52:50,10.3,6.1,58.2,0.8,50.9,51.0,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:53:00,10.3,6.1,58.3,0.8,50.9,51.0,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:53:10,10.3,6.1,58.3,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:53:20,10.3,6.1,58.2,0.8,50.8,51.0,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:53:30,10.3,6.1,58.3,0.8,50.9,51.0,51.2,51.1,51.0,48.7,10.35,12.2,0.00
20:53:40,10.3,6.1,58.2,0.8,50.9,51.0,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:53:50,10.3,6.2,58.3,0.8,50.9,50.9,51.2,51.1,50.9,48.7,10.34,12.2,0.00
20:54:00,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,51.0,48.7,10.34,12.2,0.00
20:54:10,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:54:20,10.3,6.2,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:54:30,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:54:40,10.3,6.2,58.3,0.8,50.8,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:54:50,10.3,6.1,58.3,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:55:00,10.3,6.1,58.3,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:55:10,10.3,6.2,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:55:20,10.3,6.2,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:55:30,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:55:40,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:55:50,10.3,6.2,58.3,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:56:00,10.3,6.1,58.3,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:56:10,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:56:20,10.3,6.1,58.3,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:56:30,10.3,6.1,58.3,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:56:40,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:56:50,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:57:00,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:57:10,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:57:20,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:57:30,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:57:40,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:57:50,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:58:00,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:58:10,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:58:20,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:58:30,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.34,12.2,0.00
20:58:40,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:58:50,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.1,50.9,48.7,10.35,12.2,0.00
20:59:00,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.0,50.9,48.7,10.35,12.2,0.00
20:59:10,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.0,50.9,48.7,10.34,12.2,0.00
20:59:20,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.7,10.34,12.2,0.00
20:59:30,10.3,6.1,58.2,0.8,50.7,50.9,51.1,51.0,50.9,48.7,10.35,12.2,0.00
20:59:40,10.3,6.1,58.2,0.9,50.7,50.9,51.1,51.0,50.9,48.7,10.35,12.2,0.00
20:59:50,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.7,10.34,12.2,0.00
21:00:00,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.7,10.34,12.2,0.00
21:00:10,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.7,10.35,12.2,0.00
21:00:20,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.7,10.34,12.2,0.00
21:00:30,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.7,10.35,12.2,0.00
