Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
21:00:40,10.3,6.1,58.2,0.9,50.8,50.9,51.1,51.0,50.9,48.7,10.35,12.2,0.00
21:00:50,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.9,48.7,10.35,12.2,0.00
21:01:00,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.9,48.7,10.34,12.2,0.00
21:01:10,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:01:20,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.2,0.00
21:01:30,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.3,0.00
21:01:40,10.3,6.1,58.2,0.8,50.7,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:01:50,10.3,6.1,58.2,0.8,50.7,50.9,51.1,51.0,50.9,48.7,10.34,12.2,0.00
21:02:00,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.2,0.00
21:02:10,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:02:20,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:02:30,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:02:40,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.3,0.00
21:02:50,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.3,0.00
21:03:00,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:03:10,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.7,10.35,12.2,0.00
21:03:20,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.7,10.35,12.3,0.00
21:03:30,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.2,0.00
21:03:40,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:03:50,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.3,0.00
21:04:00,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:04:10,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:04:20,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.3,0.00
21:04:30,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:04:40,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:04:50,10.3,6.1,58.3,0.8,50.7,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:05:00,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.3,0.00
21:05:10,10.3,6.1,58.2,0.8,50.7,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:05:20,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:05:30,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.3,0.00
21:05:40,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.3,0.00
21:05:50,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.3,0.00
21:06:00,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.3,0.00
21:06:10,10.3,6.1,58.2,0.8,50.7,50.9,51.1,51.0,50.9,48.6,10.34,12.2,0.00
21:06:20,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.3,0.00
21:06:30,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.3,0.00
21:06:40,10.3,6.1,58.3,0.8,50.8,50.9,51.0,51.0,50.9,48.6,10.34,12.3,0.00
21:06:50,10.3,6.1,58.3,0.8,50.8,50.9,51.0,51.0,50.9,48.6,10.34,12.2,0.00
21:07:00,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.3,0.00
21:07:10,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.3,0.00
21:07:20,10.3,6.2,58.3,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.34,12.3,0.00
21:07:30,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.3,0.00
21:07:40,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.0,50.8,48.6,10.35,12.3,0.00
21:07:50,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.8,48.6,10.34,12.3,0.00
21:08:00,10.3,6.1,58.2,0.8,50.9,50.9,51.1,51.0,50.9,48.6,10.35,12.3,0.00
21:08:10,10.3,6.1,58.3,0.8,50.8,50.9,51.0,51.0,50.8,48.6,10.34,12.3,0.00
21:08:20,10.3,6.1,58.2,0.8,50.8,50.9,51.1,51.0,50.8,48.6,10.35,12.3,0.00
21:08:30,10.3,6.2,58.3,0.9,50.8,50.9,51.1,51.0,50.9,48.6,10.35,12.3,0.00
21:08:40,10.3,6.1,58.3,0.8,50.8,50.9,51.0,51.0,50.8,48.6,10.34,12.3,0.00
21:08:50,10.3,6.1,58.3,0.8,50.8,50.9,51.1,51.0,50.8,48.6,10.35,12.3,0.00
21:09:00,10.3,6.2,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.6,10.34,12.3,0.00
21:09:10,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.6,10.34,12.3,0.00
21:09:20,10.3,6.1,58.3,0.8,50.7,50.9,51.0,51.0,50.8,48.6,10.34,12.3,0.00
21:09:30,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.6,10.35,12.3,0.00
21:09:40,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.6,10.35,12.3,0.00
21:09:50,10.3,6.1,58.2,0.8,50.7,50.8,51.0,51.0,50.8,48.6,10.35,12.3,0.00
21:10:00,10.3,6.1,58.3,0.8,50.7,50.9,51.0,51.0,50.8,48.6,10.34,12.3,0.00
21:10:10,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.5,10.35,12.3,0.00
21:10:20,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.5,10.34,12.3,0.00
21:10:30,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.6,10.35,12.3,0.00
21:10:40,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.6,10.35,12.3,0.00
21:10:50,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.6,10.35,12.3,0.00
21:11:00,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.6,10.34,12.3,0.00
21:11:10,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.5,10.35,12.3,0.00
21:11:20,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.5,10.34,12.3,0.00
21:11:30,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.6,10.34,12.3,0.00
21:11:40,10.3,6.1,58.3,0.8,50.9,50.8,51.0,51.0,50.8,48.6,10.35,12.3,0.00
21:11:50,10.3,6.1,58.3,0.8,50.9,50.8,51.0,51.0,50.8,48.6,10.34,12.3,0.00
21:12:00,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.5,10.35,12.3,0.00
21:12:10,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.5,10.34,12.2,0.00
21:12:20,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.5,10.34,12.3,0.00
21:12:30,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.5,10.34,12.2,0.00
21:12:40,10.3,6.1,58.3,0.8,50.8,50.9,51.0,51.0,50.8,48.5,10.35,12.3,0.00
21:12:50,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.5,10.34,12.3,0.00
21:13:00,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.5,10.35,12.2,0.00
21:13:10,10.3,6.1,58.3,0.9,50.7,50.8,51.0,51.0,50.8,48.6,10.35,12.2,0.00
21:13:20,10.3,6.1,58.3,0.8,50.8,50.9,51.0,51.0,50.8,48.6,10.35,12.3,0.00
21:13:30,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.5,10.35,12.2,0.00
21:13:40,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.5,10.35,12.2,0.00
21:13:50,10.3,6.1,58.3,0.8,50.6,50.8,51.0,51.0,50.8,48.5,10.34,12.2,0.00
21:14:00,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.5,10.34,12.2,0.00
21:14:10,10.3,6.1,58.3,0.9,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:14:20,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.5,10.34,12.2,0.00
21:14:30,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.5,10.34,12.2,0.00
21:14:40,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.5,10.34,12.2,0.00
21:14:50,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.5,10.35,12.2,0.00
21:15:00,10.3,6.1,58.3,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:15:10,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.5,10.35,12.2,0.00
21:15:20,10.3,6.1,58.3,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:15:30,10.3,6.1,58.3,0.8,50.8,50.8,51.0,51.0,50.8,48.5,10.35,12.2,0.00
21:15:40,10.3,6.1,58.3,0.8,50.7,50.8,51.0,51.0,50.8,48.5,10.35,12.2,0.00
21:15:50,10.3,6.1,58.3,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:16:00,10.3,6.1,58.3,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.35,12.2,0.00
21:16:10,10.3,6.1,58.3,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:16:20,10.3,6.1,58.3,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:16:30,10.3,6.1,58.3,0.8,50.8,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:16:40,10.3,6.1,58.2,0.8,50.8,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:16:50,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:17:00,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:17:10,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.35,12.2,0.00
21:17:20,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:17:30,10.3,6.1,58.2,0.8,50.8,50.8,51.0,50.9,50.8,48.5,10.35,12.2,0.00
21:17:40,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:17:50,10.3,6.1,58.2,0.9,50.8,50.8,51.0,50.9,50.8,48.5,10.35,12.2,0.00
21:18:00,10.3,6.1,58.2,0.8,50.8,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:18:10,10.3,6.1,58.2,0.8,50.8,50.8,51.0,50.9,50.8,48.5,10.35,12.2,0.00
21:18:20,10.3,6.1,58.2,0.8,50.8,50.8,51.0,50.9,50.8,48.5,10.35,12.2,0.00
21:18:30,10.3,6.1,58.2,0.8,50.8,50.8,51.0,50.9,50.8,48.5,10.35,12.2,0.00
21:18:40,10.3,6.1,58.2,0.8,50.8,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:18:50,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:19:00,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:19:10,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.35,12.2,0.00
21:19:20,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.35,12.2,0.00
21:19:30,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:19:40,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:19:50,10.3,6.1,58.3,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:20:00,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:20:10,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:20:20,10.3,6.1,58.3,0.8,50.6,50.8,51.0,50.9,50.8,48.4,10.34,12.2,0.00
21:20:30,10.3,6.1,58.3,0.8,50.6,50.8,51.0,50.9,50.8,48.4,10.34,12.2,0.00
21:20:40,10.3,6.1,58.3,0.8,50.6,50.8,51.0,50.9,50.8,48.4,10.34,12.2,0.00
21:20:50,10.3,6.1,58.3,0.8,50.7,50.7,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:21:00,10.3,6.1,58.3,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.35,12.2,0.00
21:21:10,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:21:20,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.33,12.2,0.00
21:21:30,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:21:40,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.4,10.34,12.2,0.00
21:21:50,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.4,10.34,12.2,0.00
21:22:00,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.4,10.34,12.2,0.00
21:22:10,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.35,12.3,0.00
21:22:20,10.3,6.1,58.2,0.8,50.7,50.8,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:22:30,10.3,6.1,58.2,0.8,50.7,50.8,50.9,50.9,50.8,48.4,10.34,12.2,0.00
21:22:40,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.35,12.2,0.00
21:22:50,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.5,10.34,12.2,0.00
21:23:00,10.3,6.1,58.2,0.9,50.7,50.8,50.9,50.9,50.8,48.4,10.34,12.2,0.00
21:23:10,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.4,10.35,12.2,0.00
21:23:20,10.3,6.1,58.2,0.8,50.7,50.8,51.0,50.9,50.8,48.4,10.35,12.3,0.00
21:23:30,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.8,48.4,10.34,12.2,0.00
21:23:40,10.3,6.1,58.2,0.8,50.7,50.8,50.9,50.9,50.8,48.4,10.34,12.2,0.00
21:23:50,10.3,6.1,58.2,0.8,50.6,50.8,50.9,50.9,50.8,48.4,10.35,12.2,0.00
21:24:00,10.3,6.1,58.2,0.8,50.6,50.8,51.0,50.9,50.7,48.4,10.34,12.3,0.00
21:24:10,10.3,6.1,58.2,0.8,50.6,50.8,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:24:20,10.3,6.1,58.2,0.8,50.6,50.8,50.9,50.9,50.7,48.4,10.33,12.2,0.00
21:24:30,10.3,6.1,58.2,0.8,50.6,50.8,51.0,50.9,50.7,48.4,10.34,12.2,0.00
21:24:40,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:24:50,10.3,6.1,58.2,0.8,50.6,50.7,51.0,50.9,50.7,48.4,10.35,12.2,0.00
21:25:00,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:25:10,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.3,0.00
21:25:20,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:25:30,10.3,6.1,58.2,0.8,50.6,50.8,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:25:40,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.35,12.3,0.00
21:25:50,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.35,12.3,0.00
21:26:00,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:26:10,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:26:20,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:26:30,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:26:40,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:26:50,10.3,6.1,58.2,0.8,50.6,50.8,50.9,50.9,50.7,48.4,10.35,12.3,0.00
21:27:00,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:27:10,10.3,6.1,58.3,0.9,50.7,50.7,50.9,50.9,50.7,48.4,10.35,12.2,0.00
21:27:20,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.3,0.00
21:27:30,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:27:40,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:27:50,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:28:00,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.35,12.2,0.00
21:28:10,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.35,12.2,0.00
21:28:20,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:28:30,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.35,12.2,0.00
21:28:40,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.3,0.00
21:28:50,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:29:00,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.35,12.3,0.00
21:29:10,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:29:20,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:29:30,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.35,12.2,0.00
21:29:40,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.35,12.3,0.00
21:29:50,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.35,12.2,0.00
21:30:00,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:30:10,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.35,12.2,0.00
21:30:20,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:30:30,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:30:40,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.35,12.2,0.00
21:30:50,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.35,12.2,0.00
21:31:00,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:31:10,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.9,50.7,48.4,10.34,12.2,0.00
21:31:20,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.8,50.7,48.4,10.35,12.2,0.00
21:31:30,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.4,10.34,12.2,0.00
21:31:40,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:31:50,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.4,10.35,12.2,0.00
21:32:00,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.4,10.34,12.2,0.00
21:32:10,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.9,50.7,48.4,10.35,12.2,0.00
21:32:20,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.4,10.35,12.2,0.00
21:32:30,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.4,10.35,12.2,0.00
21:32:40,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.4,10.34,12.2,0.00
21:32:50,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:33:00,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:33:10,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:33:20,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:33:30,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.35,12.2,0.00
21:33:40,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.35,12.2,0.00
21:33:50,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:34:00,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:34:10,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:34:20,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.8,50.7,48.4,10.34,12.2,0.00
21:34:30,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.8,50.7,48.4,10.34,12.2,0.00
21:34:40,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.4,10.35,12.2,0.00
21:34:50,10.3,6.1,58.3,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:35:00,10.3,6.1,58.3,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.35,12.2,0.00
21:35:10,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:35:20,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:35:30,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:35:40,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:35:50,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:36:00,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:36:10,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:36:20,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:36:30,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:36:40,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:36:50,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:37:00,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:37:10,10.3,6.1,58.2,0.8,50.7,50.7,50.9,50.8,50.7,48.3,10.35,12.2,0.00
21:37:20,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:37:30,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:37:40,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:37:50,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:38:00,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:38:10,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.33,12.2,0.00
21:38:20,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.6,48.3,10.34,12.2,0.00
21:38:30,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:38:40,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:38:50,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:39:00,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.35,12.2,0.00
21:39:10,10.3,6.1,58.2,0.8,50.6,50.7,50.8,50.8,50.7,48.3,10.35,12.2,0.00
21:39:20,10.3,6.1,58.2,0.8,50.6,50.7,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:39:30,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.6,48.3,10.35,12.2,0.00
21:39:40,10.3,6.1,58.2,0.8,50.6,50.7,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:39:50,10.3,6.1,58.2,0.8,50.6,50.7,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:40:00,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.6,48.3,10.35,12.2,0.00
21:40:10,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:40:20,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:40:30,10.3,6.1,58.2,0.8,50.6,50.7,50.9,50.8,50.7,48.3,10.34,12.2,0.00
21:40:40,10.3,6.1,58.2,0.8,50.6,50.7,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:40:50,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:41:00,10.3,6.1,58.2,0.8,50.6,50.7,50.8,50.8,50.7,48.3,10.34,12.2,0.00
21:41:10,10.3,6.1,58.2,0.8,50.5,50.7,50.8,50.8,50.7,48.3,10.34,12.2,0.00
21:41:20,10.3,6.1,58.2,0.8,50.5,50.7,50.8,50.8,50.6,48.3,10.35,12.2,0.00
21:41:30,10.3,6.1,58.2,0.8,50.5,50.7,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:41:40,10.3,6.1,58.3,0.9,50.5,50.6,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:41:50,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.8,50.6,48.2,10.33,12.2,0.00
21:42:00,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:42:10,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:42:20,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:42:30,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.8,50.6,48.2,10.35,12.2,0.00
21:42:40,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.8,50.6,48.3,10.35,12.2,0.00
21:42:50,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:43:00,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:43:10,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:43:20,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.33,12.2,0.00
21:43:30,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:43:40,10.3,6.1,58.3,0.8,50.4,50.6,50.8,50.8,50.6,48.3,10.34,12.2,0.00
21:43:50,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:44:00,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:44:10,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:44:20,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.35,12.2,0.00
21:44:30,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:44:40,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:44:50,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:45:00,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:45:10,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.33,12.2,0.00
21:45:20,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:45:30,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:45:40,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:45:50,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:46:00,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.35,12.2,0.00
21:46:10,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:46:20,10.3,6.1,58.3,0.9,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.2,0.00
21:46:30,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.2,0.00
21:46:40,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.2,0.00
21:46:50,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.35,12.2,0.00
21:47:00,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:47:10,10.3,6.1,58.3,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:47:20,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:47:30,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.8,50.6,48.2,10.34,12.2,0.00
21:47:40,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.2,10.34,12.2,0.00
21:47:50,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.2,0.00
21:48:00,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.2,0.00
21:48:10,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:48:20,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.2,0.00
21:48:30,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:48:40,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.2,0.00
21:48:50,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.2,10.35,12.2,0.00
21:49:00,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:49:10,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.2,0.00
21:49:20,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:49:30,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:49:40,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:49:50,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.35,12.1,0.00
21:50:00,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.35,12.2,0.00
21:50:10,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.2,0.00
21:50:20,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:50:30,10.3,6.1,58.2,0.9,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:50:40,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:50:50,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:51:00,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:51:10,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:51:20,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:51:30,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:51:40,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:51:50,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:52:00,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:52:10,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.33,12.1,0.00
21:52:20,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.33,12.1,0.00
21:52:30,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:52:40,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:52:50,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.1,10.33,12.1,0.00
21:53:00,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.1,10.34,12.1,0.00
21:53:10,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.6,48.1,10.34,12.1,0.00
21:53:20,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:53:30,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.2,10.34,12.1,0.00
21:53:40,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.2,10.33,12.1,0.00
21:53:50,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.5,48.1,10.33,12.1,0.00
21:54:00,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.1,10.34,12.1,0.00
21:54:10,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.1,10.34,12.1,0.00
21:54:20,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.1,10.35,12.1,0.00
21:54:30,10.3,6.1,58.3,0.8,50.6,50.6,50.8,50.7,50.6,48.1,10.34,12.1,0.00
21:54:40,10.3,6.1,58.2,0.8,50.6,50.6,50.8,50.7,50.6,48.1,10.34,12.1,0.00
21:54:50,10.3,6.1,58.2,0.9,50.5,50.6,50.8,50.7,50.6,48.1,10.34,12.1,0.00
21:55:00,10.3,6.1,58.2,0.9,50.5,50.5,50.8,50.7,50.5,48.1,10.34,12.1,0.00
21:55:10,10.3,6.1,58.2,0.8,50.5,50.5,50.8,50.7,50.5,48.1,10.34,12.1,0.00
21:55:20,10.3,6.1,58.2,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:55:30,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.33,12.1,0.00
21:55:40,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:55:50,10.3,6.1,58.2,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:56:00,10.3,6.1,58.2,0.8,50.4,50.6,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:56:10,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.6,48.1,10.34,12.1,0.00
21:56:20,10.3,6.1,58.3,0.9,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:56:30,10.3,6.1,58.2,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:56:40,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:56:50,10.3,6.1,58.2,0.8,50.5,50.6,50.8,50.7,50.5,48.1,10.34,12.1,0.00
21:57:00,10.3,6.1,58.2,0.8,50.5,50.6,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:57:10,10.3,6.1,58.3,0.8,50.5,50.6,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:57:20,10.3,6.1,58.2,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:57:30,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:57:40,10.3,6.1,58.2,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:57:50,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:58:00,10.3,6.1,58.2,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:58:10,10.3,6.1,58.3,0.8,50.5,50.6,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:58:20,10.3,6.1,58.2,0.7,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:58:30,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:58:40,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:58:50,10.3,6.1,58.3,0.8,50.5,50.6,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:59:00,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:59:10,10.3,6.1,58.2,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:59:20,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:59:30,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
21:59:40,10.3,6.1,58.3,0.8,50.5,50.5,50.8,50.7,50.5,48.1,10.35,12.1,0.00
21:59:50,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:00:00,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.33,12.1,0.00
22:00:10,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:00:20,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:00:30,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:00:40,10.3,6.1,58.2,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:00:50,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:01:00,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:01:10,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:01:20,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:01:30,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:01:40,10.3,6.1,58.3,0.8,50.5,50.6,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:01:50,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.0,10.34,12.1,0.00
22:02:00,10.3,6.1,58.3,0.9,50.5,50.5,50.7,50.7,50.5,48.0,10.33,12.1,0.00
22:02:10,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:02:20,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:02:30,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:02:40,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:02:50,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.35,12.1,0.00
22:03:00,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:03:10,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:03:20,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.33,12.1,0.00
22:03:30,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:03:40,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:03:50,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.5,48.0,10.34,12.1,0.00
22:04:00,10.3,6.1,58.3,0.9,50.5,50.5,50.7,50.7,50.5,48.0,10.34,12.1,0.00
22:04:10,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:04:20,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:04:30,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.7,50.5,48.1,10.34,12.1,0.00
22:04:40,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:04:50,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:05:00,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:05:10,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:05:20,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:05:30,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:05:40,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:05:50,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:06:00,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.1,10.35,12.1,0.00
22:06:10,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:06:20,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:06:30,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:06:40,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:06:50,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:07:00,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:07:10,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:07:20,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:07:30,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:07:40,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:07:50,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:08:00,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.33,12.1,0.00
22:08:10,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:08:20,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:08:30,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:08:40,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:08:50,10.3,6.1,58.3,0.9,50.5,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:09:00,10.3,6.1,58.3,0.8,50.5,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:09:10,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:09:20,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.4,48.0,10.34,12.1,0.00
22:09:30,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:09:40,10.3,6.1,58.3,0.9,50.4,50.5,50.7,50.6,50.4,48.0,10.34,12.1,0.00
22:09:50,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:10:00,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.4,48.0,10.34,12.1,0.00
22:10:10,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:10:20,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:10:30,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:10:40,10.3,6.1,58.3,0.8,50.3,50.5,50.7,50.6,50.5,48.0,10.33,12.1,0.00
22:10:50,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:11:00,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:11:10,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.5,48.0,10.34,12.1,0.00
22:11:20,10.3,6.1,58.3,0.8,50.4,50.5,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:11:30,10.3,6.1,58.3,0.8,50.4,50.5,50.7,50.6,50.4,48.0,10.33,12.1,0.00
22:11:40,10.3,6.1,58.3,0.8,50.3,50.4,50.7,50.6,50.4,48.0,10.34,12.1,0.00
22:11:50,10.3,6.1,58.3,0.8,50.3,50.4,50.7,50.6,50.4,48.0,10.34,12.1,0.00
22:12:00,10.3,6.1,58.2,0.8,50.4,50.4,50.7,50.6,50.4,48.0,10.35,12.1,0.00
22:12:10,10.3,6.1,58.2,0.7,50.4,50.4,50.7,50.6,50.4,48.0,10.34,12.1,0.00
22:12:20,10.3,6.1,58.2,0.8,50.4,50.5,50.7,50.6,50.4,48.0,10.34,12.1,0.00
22:12:30,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:12:40,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:12:50,10.3,6.1,58.2,0.8,50.4,50.4,50.7,50.6,50.4,48.0,10.34,12.1,0.00
22:13:00,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,48.0,10.33,12.1,0.00
22:13:10,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:13:20,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:13:30,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:13:40,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:13:50,10.3,6.1,58.2,0.9,50.4,50.4,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:14:00,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,48.0,10.33,12.1,0.00
22:14:10,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:14:20,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.33,12.1,0.00
22:14:30,10.3,6.1,58.2,0.8,50.4,50.5,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:14:40,10.3,6.1,58.2,0.8,50.4,50.5,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:14:50,10.3,6.1,58.2,0.9,50.4,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:15:00,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:15:10,10.3,6.1,58.2,0.8,50.2,50.4,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:15:20,10.3,6.1,58.2,0.8,50.2,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:15:30,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,48.0,10.34,12.1,0.00
22:15:40,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:15:50,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:16:00,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:16:10,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:16:20,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:16:30,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:16:40,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:16:50,10.3,6.1,58.2,0.9,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:17:00,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:17:10,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:17:20,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:17:30,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:17:40,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:17:50,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:18:00,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:18:10,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.33,12.1,0.00
22:18:20,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:18:30,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:18:40,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:18:50,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:19:00,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:19:10,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:19:20,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.33,12.1,0.00
22:19:30,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:19:40,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:19:50,10.3,6.1,58.3,0.9,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:20:00,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:20:10,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:20:20,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.35,12.1,0.00
22:20:30,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:20:40,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:20:50,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:21:00,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:21:10,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:21:20,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:21:30,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:21:40,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:21:50,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:22:00,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:22:10,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:22:20,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:22:30,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.9,10.33,12.0,0.00
22:22:40,10.3,6.1,58.3,0.7,50.3,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:22:50,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:23:00,10.3,6.1,58.2,0.8,50.3,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:23:10,10.3,6.1,58.3,0.7,50.3,50.4,50.6,50.5,50.4,47.9,10.33,12.0,0.00
22:23:20,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:23:30,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.6,50.4,47.9,10.34,12.1,0.00
22:23:40,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.8,10.34,12.0,0.00
22:23:50,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.6,50.4,47.8,10.34,12.0,0.00
22:24:00,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:24:10,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.33,12.0,0.00
22:24:20,10.3,6.1,58.2,0.8,50.4,50.4,50.6,50.5,50.3,47.9,10.34,12.0,0.00
22:24:30,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:24:40,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:24:50,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:25:00,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:25:10,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:25:20,10.3,6.1,58.3,0.8,50.2,50.4,50.6,50.5,50.4,47.9,10.34,12.1,0.00
22:25:30,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.3,47.8,10.33,12.1,0.00
22:25:40,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.8,10.34,12.1,0.00
22:25:50,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.8,10.34,12.1,0.00
22:26:00,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.3,47.8,10.34,12.1,0.00
22:26:10,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.5,50.3,47.9,10.34,12.1,0.00
22:26:20,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.5,50.3,47.8,10.34,12.1,0.00
22:26:30,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.3,47.8,10.34,12.1,0.00
22:26:40,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.4,47.8,10.35,12.1,0.00
22:26:50,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.3,47.8,10.34,12.1,0.00
22:27:00,10.3,6.1,58.3,0.8,50.3,50.4,50.6,50.5,50.3,47.8,10.34,12.1,0.00
22:27:10,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.3,47.8,10.34,12.1,0.00
22:27:20,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.3,47.8,10.33,12.1,0.00
22:27:30,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.3,47.8,10.34,12.1,0.00
22:27:40,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.3,47.8,10.34,12.1,0.00
22:27:50,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.5,50.3,47.8,10.33,12.1,0.00
22:28:00,10.3,6.1,58.3,0.8,50.2,50.4,50.5,50.5,50.3,47.8,10.34,12.1,0.00
22:28:10,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.5,50.3,47.8,10.35,12.1,0.00
22:28:20,10.3,6.1,58.3,0.8,50.4,50.4,50.5,50.5,50.3,47.8,10.38,12.1,0.00
22:28:30,10.3,6.1,58.3,0.8,50.4,50.3,50.5,50.5,50.3,47.8,10.97,12.0,0.00
22:28:40,10.3,6.1,58.3,0.9,50.4,50.3,50.5,50.5,50.3,47.8,13.61,12.0,0.00
22:28:50,10.3,6.1,58.3,0.8,50.4,50.3,50.5,50.5,50.3,47.8,14.14,12.0,0.00
22:29:00,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.5,50.3,47.8,14.46,12.0,0.00
22:29:10,10.3,6.1,58.3,0.7,50.3,50.4,50.6,50.5,50.3,47.8,12.94,12.0,0.00
22:29:20,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.5,50.3,47.8,11.89,12.0,0.00
22:29:30,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.5,50.3,47.8,11.37,12.0,0.00
22:29:40,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.5,50.3,47.8,11.07,12.0,0.00
22:29:50,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.5,50.3,47.8,10.89,12.0,0.00
22:30:00,10.3,6.1,58.2,0.8,50.3,50.4,50.5,50.5,50.3,47.8,10.72,12.0,0.00
22:30:10,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.5,50.3,47.8,10.61,46.0,1.70
22:30:20,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.5,50.3,45.2,10.53,49.6,1.71
22:30:30,10.3,6.1,58.3,0.8,50.4,50.4,50.6,50.5,50.3,44.4,10.51,49.9,1.71
22:30:40,10.3,6.1,58.2,0.9,50.2,50.3,50.5,50.5,50.3,41.2,10.43,50.0,1.71
22:30:50,10.3,6.1,58.3,0.8,50.3,50.4,50.5,50.4,50.1,40.3,10.37,50.1,1.71
22:31:00,10.3,6.1,58.2,0.8,50.2,50.4,50.5,50.3,50.1,37.2,10.36,50.1,1.71
22:31:10,10.3,6.1,58.2,0.8,50.2,50.3,50.5,50.2,50.0,36.1,10.30,50.1,1.70
22:31:20,10.3,6.1,58.2,0.8,50.2,50.4,50.5,50.2,50.1,34.4,10.26,50.2,1.71
22:31:30,10.3,6.1,58.3,0.8,50.2,50.3,50.5,50.2,49.9,33.6,10.30,50.2,1.70
22:31:40,10.3,6.1,58.2,0.8,50.2,50.3,50.5,50.2,50.1,31.7,10.26,50.2,1.70
22:31:50,10.3,6.1,58.2,0.8,50.2,50.3,50.4,50.2,49.9,31.2,10.24,50.2,1.71
22:32:00,10.3,6.1,58.2,0.8,50.2,50.3,50.3,50.2,50.0,30.1,10.24,50.2,1.71
22:32:10,10.3,6.1,58.2,0.8,50.3,50.3,50.2,50.1,49.9,28.3,10.22,50.2,1.71
22:32:20,10.3,6.1,58.3,0.8,50.3,50.3,50.2,50.0,49.6,27.4,10.20,50.2,1.71
22:32:30,10.3,6.1,58.2,0.8,50.3,50.2,50.1,49.9,49.6,27.0,10.22,50.2,1.70
22:32:40,10.3,6.1,58.3,0.8,50.3,50.2,50.1,50.0,49.8,26.5,10.23,50.2,1.70
22:32:50,10.3,6.1,58.2,0.8,50.3,50.2,50.1,50.0,49.8,25.0,10.21,50.2,1.70
22:33:00,10.3,6.1,58.2,0.8,50.3,50.2,50.1,49.9,49.5,24.8,10.21,50.2,1.70
22:33:10,10.3,6.1,58.2,0.9,50.3,50.2,50.1,49.9,49.8,23.7,10.21,50.2,1.70
22:33:20,10.3,6.1,58.2,0.8,50.3,50.1,50.0,49.8,49.6,23.2,10.20,50.2,1.71
22:33:30,10.3,6.1,58.2,0.8,50.3,50.1,49.9,49.8,49.7,22.5,10.21,50.2,1.70
22:33:40,10.3,6.1,58.1,0.8,50.3,50.1,49.9,49.7,49.0,22.1,10.18,50.2,1.70
22:33:50,10.3,6.1,58.1,6.5,50.3,50.0,49.9,49.8,49.4,21.7,10.22,50.2,1.71
22:34:00,10.3,6.1,58.1,13.5,50.2,50.0,49.9,49.8,49.0,21.2,10.21,50.2,1.71
22:34:10,10.3,6.1,58.2,14.7,49.8,50.0,49.9,49.7,49.0,20.5,10.22,50.2,1.71
22:34:20,10.3,6.1,58.2,15.2,50.0,50.0,49.8,49.7,48.9,20.1,10.20,50.2,1.71
22:34:30,10.3,6.1,58.2,15.4,50.1,49.9,49.8,49.7,48.4,20.0,10.19,50.2,1.71
22:34:40,10.3,6.1,58.3,15.5,50.2,49.9,49.7,49.6,49.4,19.5,10.21,50.2,1.70
22:34:50,10.3,6.1,58.3,15.5,50.2,49.8,49.7,49.6,47.0,19.3,10.20,50.2,1.71
22:35:00,10.3,6.2,58.3,15.4,50.2,49.8,49.7,49.6,47.2,19.3,10.17,50.2,1.71
22:35:10,10.3,6.1,58.3,15.4,50.2,49.8,49.7,49.6,45.9,18.8,10.20,50.2,1.71
22:35:20,10.3,6.1,58.4,236.1,50.2,49.7,49.6,49.6,44.5,18.7,10.17,50.1,0.00
22:35:30,10.3,6.1,58.4,236.4,50.1,49.7,49.6,49.6,43.3,18.4,10.19,50.1,0.00
22:35:40,10.3,6.1,58.4,233.5,50.1,49.7,49.6,49.5,45.3,18.8,10.18,49.8,0.00
22:35:50,10.3,6.1,58.4,260.2,50.1,49.7,49.7,49.5,43.3,19.0,10.18,49.7,0.00
22:36:00,10.3,6.1,58.4,278.8,50.1,49.7,49.6,49.5,44.3,18.8,10.18,49.5,0.00
22:36:10,10.3,6.1,58.4,283.1,50.1,49.6,49.6,49.5,43.7,18.8,10.19,49.3,0.00
22:36:20,10.3,6.1,58.3,287.5,50.0,49.6,49.6,49.5,44.8,18.8,10.19,49.1,0.00
22:36:30,10.3,6.1,58.3,290.8,50.0,49.6,49.6,49.4,44.2,18.8,10.19,48.8,0.00
22:36:40,10.3,6.1,58.3,294.5,50.0,49.6,49.6,49.4,44.1,18.8,10.19,48.6,0.00
22:36:50,10.3,6.1,58.3,299.3,50.0,49.6,49.6,49.4,43.5,18.8,10.19,48.3,0.00
22:37:00,10.3,6.1,58.3,302.2,50.0,49.6,49.6,49.4,43.1,19.0,10.20,48.2,0.00
22:37:10,10.3,6.1,58.3,305.1,50.0,49.6,49.6,49.4,42.7,19.0,10.20,48.0,0.00
22:37:20,10.3,6.1,58.2,305.1,50.0,49.6,49.6,49.4,43.5,19.1,10.20,47.7,0.00
22:37:30,10.3,6.1,58.3,307.6,50.0,49.6,49.6,49.4,43.1,19.1,10.20,47.5,0.00
22:37:40,10.3,6.1,58.3,302.3,49.9,49.6,49.6,49.4,43.3,19.2,10.20,47.3,0.00
22:37:50,10.3,6.1,58.3,297.3,49.9,49.6,49.6,49.4,42.6,19.3,10.20,47.1,0.00
22:38:00,10.3,6.1,58.3,292.3,49.9,49.6,49.6,49.4,42.0,19.3,10.20,46.9,0.00
22:38:10,10.3,6.1,58.3,275.9,49.9,49.6,49.6,49.4,42.1,19.3,10.20,46.7,0.00
22:38:20,10.3,6.1,58.3,269.3,49.9,49.6,49.6,49.4,42.0,19.3,10.20,46.5,0.00
22:38:30,10.3,6.1,58.3,271.8,50.0,49.6,49.6,49.4,42.3,19.6,10.21,46.3,0.00
22:38:40,10.3,6.1,58.2,272.7,49.9,49.6,49.6,49.4,42.2,19.8,10.21,46.1,0.00
22:38:50,10.3,6.1,58.2,272.9,49.7,49.6,49.6,49.4,42.5,19.8,10.21,45.9,0.00
22:39:00,10.3,6.1,58.2,271.9,49.5,49.6,49.6,49.4,42.2,19.7,10.21,45.7,0.00
22:39:10,10.3,6.1,58.3,273.8,49.7,49.6,49.6,49.4,42.5,19.6,10.21,45.5,0.00
22:39:20,10.3,6.1,58.3,274.4,49.8,49.6,49.6,49.4,42.1,19.7,10.21,45.4,0.00
22:39:30,10.3,6.1,58.2,274.5,49.7,49.6,49.6,49.4,42.3,19.8,10.22,45.2,0.00
22:39:40,10.3,6.1,58.3,275.2,49.8,49.6,49.6,49.4,42.5,20.0,10.22,45.0,0.00
22:39:50,10.3,6.1,58.3,275.6,49.8,49.6,49.6,49.4,42.3,20.0,10.22,44.8,0.00
22:40:00,10.3,6.1,58.3,276.3,49.9,49.6,49.6,49.4,41.6,19.9,10.22,44.7,0.00
22:40:10,10.3,6.1,58.3,277.0,49.7,49.6,49.6,49.4,42.1,20.0,10.23,44.5,0.00
22:40:20,10.3,6.1,58.2,278.5,49.6,49.6,49.6,49.4,42.0,20.1,10.22,44.3,0.00
22:40:30,10.3,6.1,58.2,279.4,49.4,49.6,49.6,49.4,42.3,20.2,10.22,44.1,0.00
22:40:40,10.3,6.1,58.2,280.5,49.5,49.6,49.6,49.4,42.2,20.3,10.22,43.9,0.00
22:40:50,10.3,6.1,58.2,281.8,49.8,49.6,49.6,49.4,41.9,20.4,10.23,43.7,0.00
22:41:00,10.3,6.1,58.2,282.8,49.8,49.6,49.6,49.4,42.2,20.4,10.23,43.6,0.00
22:41:10,10.3,6.1,58.2,283.2,49.8,49.6,49.6,49.4,42.3,20.3,10.23,43.4,0.00
22:41:20,10.3,6.1,58.1,285.0,49.8,49.6,49.6,49.4,42.3,20.4,10.23,43.2,0.00
22:41:30,10.3,6.1,58.2,286.0,49.8,49.7,49.6,49.4,42.1,20.6,10.23,43.0,0.00
22:41:40,10.3,6.1,58.1,286.8,49.7,49.6,49.6,49.4,42.0,20.6,10.23,42.8,0.00
22:41:50,10.3,6.1,58.1,287.6,49.7,49.7,49.6,49.4,42.1,20.6,10.24,42.7,0.00
22:42:00,10.3,6.1,58.1,288.5,49.6,49.7,49.6,49.4,42.1,20.6,10.23,42.5,0.00
22:42:10,10.3,6.1,58.1,289.3,49.6,49.7,49.6,49.4,42.1,20.8,10.23,42.3,0.00
22:42:20,10.3,6.1,58.1,289.4,49.6,49.7,49.6,49.4,42.1,20.9,10.23,42.1,0.00
22:42:30,10.3,6.1,58.0,289.4,49.6,49.7,49.6,49.4,42.3,21.0,10.23,42.0,0.00
22:42:40,10.3,6.1,58.0,289.6,49.6,49.7,49.6,49.4,42.1,21.0,10.24,41.8,0.00
22:42:50,10.3,6.1,58.0,290.3,49.6,49.7,49.6,49.4,41.8,21.1,10.23,41.7,0.00
22:43:00,10.3,6.1,58.0,291.0,49.7,49.6,49.6,49.4,41.9,21.1,10.24,41.5,0.00
22:43:10,10.3,6.1,57.9,291.8,49.6,49.6,49.6,49.4,42.0,21.2,10.24,41.3,0.00
22:43:20,10.3,6.1,57.9,292.2,49.4,49.7,49.6,49.4,42.1,21.2,10.23,41.2,0.00
22:43:30,10.3,6.1,57.8,292.4,49.5,49.6,49.6,49.4,42.1,21.3,10.24,41.0,0.00
22:43:40,10.3,6.1,57.8,292.3,49.7,49.7,49.6,49.4,42.1,21.4,10.24,40.8,0.00
22:43:50,10.3,6.1,57.8,293.6,49.7,49.7,49.6,49.4,42.0,21.5,10.24,40.7,0.00
22:44:00,10.3,6.1,57.8,293.6,49.6,49.7,49.6,49.4,42.2,21.6,10.24,40.5,0.00
22:44:10,10.3,6.1,57.7,294.2,49.7,49.7,49.6,49.4,42.2,21.7,10.23,40.3,0.00
22:44:20,10.3,6.1,57.7,295.7,49.8,49.7,49.6,49.4,42.0,21.8,10.24,40.2,0.00
22:44:30,10.3,6.1,57.7,294.8,49.6,49.7,49.6,49.4,42.0,21.8,10.23,40.0,0.00
22:44:40,10.3,6.1,57.7,296.1,49.6,49.7,49.6,49.4,42.1,21.9,10.24,39.9,0.00
22:44:50,10.3,6.1,57.6,296.3,49.6,49.6,49.6,49.4,41.9,21.9,10.23,39.7,0.00
22:45:00,10.3,6.1,57.6,295.6,49.8,49.6,49.6,49.4,41.9,22.1,10.24,39.5,0.00
22:45:10,10.3,6.1,57.6,296.7,49.6,49.6,49.6,49.4,42.1,22.2,10.24,39.4,0.00
22:45:20,10.3,6.1,57.6,296.3,49.8,49.7,49.6,49.4,42.1,22.2,10.24,39.2,0.00
22:45:30,10.3,6.1,57.6,296.7,49.8,49.7,49.6,49.4,42.0,22.3,10.24,39.0,0.00
22:45:40,10.3,6.1,57.6,298.0,49.8,49.6,49.6,49.4,42.0,22.4,10.24,38.8,0.00
22:45:50,10.3,6.0,57.5,298.7,49.7,49.6,49.6,49.4,42.2,22.5,10.24,38.7,0.00
22:46:00,10.3,6.1,57.5,299.0,49.5,49.6,49.6,49.4,42.2,22.5,10.24,38.6,0.00
22:46:10,10.3,6.1,57.5,299.5,49.5,49.6,49.6,49.4,42.1,22.6,10.24,38.4,0.00
22:46:20,10.3,6.1,57.5,300.2,49.5,49.7,49.6,49.4,41.9,22.7,10.24,38.2,0.00
22:46:30,10.3,6.1,57.5,300.5,49.4,49.7,49.6,49.4,42.0,22.8,10.24,38.1,0.00
22:46:40,10.3,6.0,57.4,301.0,49.6,49.7,49.6,49.4,42.2,22.8,10.24,38.0,0.00
22:46:50,10.3,6.0,57.4,301.6,49.5,49.7,49.6,49.4,42.1,23.0,10.23,37.8,0.00
22:47:00,10.3,6.0,57.4,301.7,49.7,49.7,49.6,49.4,41.9,23.1,10.23,37.7,0.00
22:47:10,10.3,6.0,57.4,302.8,49.7,49.7,49.6,49.4,41.9,23.1,10.24,37.5,0.00
22:47:20,10.3,6.1,57.4,303.8,49.7,49.7,49.6,49.4,42.1,23.2,10.24,37.4,0.00
22:47:30,10.3,6.1,57.4,303.5,49.7,49.6,49.6,49.4,42.2,23.3,10.24,37.2,0.00
22:47:40,10.3,6.0,57.3,303.9,49.7,49.6,49.6,49.4,42.1,23.4,10.24,37.1,0.00
22:47:50,10.3,6.0,57.3,304.0,49.6,49.6,49.6,49.4,42.1,23.5,10.23,36.9,0.00
22:48:00,10.3,6.0,57.3,304.8,49.7,49.6,49.6,49.4,42.2,23.5,10.24,36.8,0.00
22:48:10,10.3,6.0,57.3,304.5,49.4,49.6,49.6,49.4,42.2,23.6,10.23,36.6,0.00
22:48:20,10.3,6.0,57.3,305.3,49.6,49.6,49.6,49.4,42.1,23.7,10.24,36.5,0.00
22:48:30,10.3,6.0,57.2,306.1,49.5,49.6,49.6,49.4,42.1,23.8,10.24,36.3,0.00
22:48:40,10.3,6.0,57.2,306.8,49.5,49.6,49.6,49.4,42.1,23.8,10.23,36.2,0.00
22:48:50,10.3,6.0,57.2,307.0,49.4,49.6,49.6,49.4,42.1,23.9,10.22,36.0,0.00
22:49:00,10.3,6.0,57.2,307.0,49.4,49.6,49.6,49.4,42.0,24.0,10.24,35.9,0.00
22:49:10,10.3,6.0,57.1,307.2,49.4,49.6,49.6,49.4,42.0,24.1,10.23,35.7,0.00
22:49:20,10.3,6.0,57.2,307.6,49.5,49.6,49.6,49.4,42.2,24.2,10.23,35.6,0.00
22:49:30,10.3,6.0,57.2,308.1,49.6,49.6,49.6,49.4,42.2,24.2,10.23,35.4,0.00
22:49:40,10.3,6.0,57.2,308.7,49.5,49.6,49.6,49.4,42.1,24.3,10.23,35.3,0.00
