Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
22:49:50,10.3,6.0,57.1,308.3,49.2,49.6,49.6,49.4,42.1,24.4,10.23,35.2,0.00
22:50:00,10.3,6.0,57.1,308.8,49.4,49.6,49.6,49.4,42.2,24.5,10.24,35.0,0.00
22:50:10,10.3,6.0,57.1,309.5,49.5,49.6,49.5,49.4,42.2,24.5,10.23,34.9,0.00
22:50:20,10.3,6.0,57.1,309.9,49.4,49.6,49.5,49.4,42.1,24.6,10.23,34.7,0.00
22:50:30,10.3,6.0,57.0,310.3,49.5,49.6,49.5,49.4,42.1,24.7,10.23,34.6,0.00
22:50:40,10.3,6.0,57.0,310.8,49.4,49.6,49.6,49.4,42.1,24.8,10.23,34.5,0.00
22:50:50,10.3,6.0,57.0,311.4,49.6,49.6,49.5,49.4,42.2,24.8,10.23,34.3,0.00
22:51:00,10.3,6.0,57.0,311.7,49.6,49.6,49.6,49.4,42.2,24.9,10.23,34.2,0.00
22:51:10,10.3,6.0,56.9,312.0,49.5,49.6,49.5,49.3,42.2,25.0,10.22,34.1,0.00
22:51:20,10.3,6.0,56.9,312.2,49.4,49.6,49.6,49.3,42.3,25.1,10.22,34.0,0.00
22:51:30,10.3,6.0,56.9,312.5,49.5,49.6,49.6,49.3,42.2,25.2,10.23,33.8,0.00
22:51:40,10.3,6.0,56.9,313.1,49.5,49.6,49.5,49.4,42.2,25.3,10.22,33.7,0.00
22:51:50,10.3,6.0,56.9,313.4,49.6,49.6,49.6,49.3,42.3,25.3,10.22,33.6,0.00
22:52:00,10.3,6.0,56.9,313.8,49.5,49.6,49.5,49.3,42.3,25.4,10.22,33.4,0.00
22:52:10,10.3,6.0,56.8,314.3,49.5,49.6,49.5,49.3,42.2,25.4,10.22,33.3,0.00
22:52:20,10.3,6.0,56.8,314.6,49.6,49.6,49.5,49.3,42.2,25.5,10.22,33.2,0.00
22:52:30,10.3,6.0,56.7,315.5,49.5,49.6,49.5,49.4,42.3,25.6,10.22,33.1,0.00
22:52:40,10.3,6.0,56.8,315.9,49.6,49.6,49.5,49.4,42.3,25.7,10.22,32.9,0.00
22:52:50,10.3,6.0,56.8,316.3,49.3,49.6,49.5,49.3,42.3,25.8,10.21,32.8,0.00
22:53:00,10.3,6.0,56.7,316.4,49.6,49.6,49.5,49.3,42.3,25.9,10.22,32.7,0.00
22:53:10,10.3,6.0,56.7,316.7,49.4,49.6,49.5,49.3,42.4,25.9,10.21,32.5,0.00
22:53:20,10.3,6.0,56.8,317.2,49.5,49.6,49.5,49.3,42.4,26.0,10.22,32.4,0.00
22:53:30,10.3,6.0,56.7,317.8,49.4,49.5,49.5,49.3,42.4,26.1,10.21,32.3,0.00
22:53:40,10.3,6.0,56.8,317.9,49.3,49.5,49.5,49.3,42.4,26.2,10.22,32.2,0.00
22:53:50,10.3,6.0,56.7,318.8,49.5,49.6,49.5,49.3,42.4,26.2,10.21,32.0,0.00
22:54:00,10.3,6.0,56.7,319.0,49.4,49.6,49.5,49.3,42.4,26.3,10.22,31.9,0.00
22:54:10,10.3,6.0,56.7,319.1,49.4,49.6,49.5,49.3,42.5,26.4,10.22,31.8,0.00
22:54:20,10.3,6.0,56.7,319.6,49.4,49.6,49.5,49.3,42.5,26.5,10.22,31.7,0.00
22:54:30,10.3,6.0,56.6,320.1,49.3,49.6,49.5,49.3,42.5,26.5,10.21,31.6,0.00
22:54:40,10.3,6.0,56.6,319.8,49.4,49.5,49.5,49.3,42.5,26.6,10.21,31.5,0.00
22:54:50,10.3,6.0,56.6,320.0,49.4,49.5,49.5,49.3,42.5,26.7,10.21,31.3,0.00
22:55:00,10.3,6.0,56.6,320.9,49.4,49.6,49.5,49.3,42.5,26.8,10.21,31.2,0.00
22:55:10,10.3,6.0,56.7,321.1,49.5,49.6,49.5,49.3,42.6,26.8,10.21,31.1,0.00
22:55:20,10.3,6.0,56.7,321.2,49.5,49.5,49.5,49.3,42.6,26.9,10.21,31.0,0.00
22:55:30,10.3,6.0,56.6,321.6,49.5,49.5,49.5,49.3,42.6,27.0,10.21,30.9,0.00
22:55:40,10.3,6.0,56.6,322.1,49.4,49.5,49.5,49.3,42.6,27.0,10.20,30.8,0.00
22:55:50,10.3,6.0,56.6,322.3,49.6,49.5,49.5,49.3,42.6,27.1,10.21,30.6,0.00
22:56:00,10.3,6.0,56.5,322.4,49.4,49.5,49.5,49.3,42.7,27.2,10.20,30.5,0.00
22:56:10,10.3,6.0,56.5,322.6,49.6,49.5,49.5,49.3,42.6,27.3,10.20,30.4,0.00
22:56:20,10.3,6.0,56.5,323.1,49.6,49.6,49.5,49.3,42.7,27.3,10.20,30.3,0.00
22:56:30,10.3,6.0,56.5,323.1,49.5,49.5,49.5,49.3,42.7,27.4,10.20,30.2,0.00
22:56:40,10.3,6.0,56.5,323.8,49.5,49.5,49.5,49.3,42.7,27.5,10.20,30.1,0.00
22:56:50,10.3,6.0,56.5,324.1,49.5,49.5,49.5,49.3,42.7,27.6,10.20,30.0,0.00
22:57:00,10.3,6.0,56.5,324.3,49.3,49.5,49.5,49.3,42.8,27.6,10.21,29.9,0.00
22:57:10,10.3,6.0,56.5,324.9,49.3,49.5,49.5,49.3,42.8,27.7,10.20,29.8,0.00
22:57:20,10.3,6.0,56.5,325.0,49.4,49.5,49.5,49.3,42.8,27.8,10.20,29.7,0.00
22:57:30,10.3,6.0,56.5,325.6,49.6,49.5,49.5,49.3,42.8,27.9,10.21,29.6,0.00
22:57:40,10.3,6.0,56.4,325.6,49.5,49.5,49.5,49.3,42.9,27.9,10.20,29.5,0.00
22:57:50,10.3,6.0,56.5,325.7,49.6,49.5,49.5,49.3,42.9,28.0,10.20,29.3,0.00
22:58:00,10.3,6.0,56.5,326.4,49.3,49.5,49.5,49.3,42.9,28.1,10.20,29.2,0.00
22:58:10,10.3,6.0,56.4,326.0,49.6,49.5,49.5,49.3,42.9,28.2,10.20,29.1,0.00
22:58:20,10.3,6.0,56.5,326.5,49.6,49.5,49.5,49.3,43.0,28.2,10.19,29.0,0.00
22:58:30,10.3,5.9,56.5,326.6,49.5,49.5,49.5,49.3,43.0,28.3,10.19,28.9,0.00
22:58:40,10.3,5.9,56.4,327.0,49.4,49.5,49.5,49.3,43.0,28.4,10.20,28.8,0.00
22:58:50,10.3,5.9,56.5,327.0,49.5,49.5,49.5,49.3,43.0,28.4,10.20,28.7,0.00
22:59:00,10.3,5.9,56.5,327.2,49.4,49.5,49.5,49.3,43.0,28.5,10.19,28.6,0.00
22:59:10,10.3,6.0,56.5,327.5,49.4,49.5,49.5,49.3,43.1,28.6,10.19,28.5,0.00
22:59:20,10.3,6.0,56.5,327.6,49.3,49.5,49.5,49.3,43.1,28.7,10.19,28.4,0.00
22:59:30,10.3,5.9,56.4,327.8,49.5,49.5,49.5,49.3,43.1,28.7,10.19,28.3,0.00
22:59:40,10.3,6.0,56.5,328.1,49.4,49.5,49.5,49.3,43.2,28.8,10.19,28.2,0.00
22:59:50,10.3,5.9,56.4,328.6,49.3,49.5,49.5,49.3,43.2,28.9,10.19,28.1,0.00
23:00:00,10.3,6.0,56.4,328.5,49.3,49.5,49.5,49.3,43.2,29.0,10.19,28.0,0.00
23:00:10,10.3,5.9,56.4,329.0,49.2,49.4,49.5,49.3,43.3,29.0,10.18,27.9,0.00
23:00:20,10.3,5.9,56.4,328.9,49.4,49.5,49.5,49.3,43.3,29.1,10.18,27.8,0.00
23:00:30,10.3,5.9,56.4,329.4,49.3,49.5,49.5,49.3,43.3,29.2,10.19,27.7,0.00
23:00:40,10.3,5.9,56.4,329.5,49.3,49.5,49.5,49.3,43.3,29.2,10.18,27.6,0.00
23:00:50,10.3,5.9,56.4,329.6,49.3,49.5,49.5,49.3,43.3,29.3,10.18,27.5,0.00
23:01:00,10.3,5.9,56.4,330.4,49.3,49.5,49.5,49.3,43.3,29.4,10.18,27.4,0.00
23:01:10,10.3,5.9,56.4,330.2,49.2,49.5,49.5,49.3,43.4,29.4,10.18,27.3,0.00
23:01:20,10.3,5.9,56.4,330.6,49.4,49.5,49.5,49.3,43.4,29.5,10.18,27.2,0.00
23:01:30,10.3,5.9,56.3,330.6,49.3,49.5,49.5,49.3,43.5,29.6,10.18,27.1,0.00
23:01:40,10.3,5.9,56.4,331.2,49.3,49.5,49.5,49.3,43.5,29.7,10.18,27.0,0.00
23:01:50,10.3,5.9,56.3,331.3,49.4,49.5,49.5,49.3,43.5,29.7,10.18,27.0,0.00
23:02:00,10.3,5.9,56.3,331.2,49.5,49.5,49.5,49.3,43.6,29.8,10.17,26.9,0.00
23:02:10,10.3,5.9,56.3,331.6,49.4,49.4,49.5,49.3,43.6,29.9,10.18,26.8,0.00
23:02:20,10.3,5.9,56.3,331.7,49.2,49.4,49.5,49.3,43.6,30.0,10.18,26.7,0.00
23:02:30,10.3,5.9,56.3,331.6,49.3,49.5,49.5,49.3,43.6,30.0,10.17,26.6,0.00
23:02:40,10.3,5.9,56.3,332.0,49.4,49.5,49.5,49.3,43.6,30.1,10.17,26.5,0.00
23:02:50,10.3,5.9,56.3,332.3,49.3,49.5,49.5,49.3,43.7,30.2,10.17,26.4,0.00
23:03:00,10.3,5.9,56.3,332.8,49.3,49.5,49.5,49.3,43.7,30.2,10.16,26.3,0.00
23:03:10,10.3,5.9,56.2,332.7,49.4,49.4,49.5,49.3,43.7,30.3,10.17,26.2,0.00
23:03:20,10.3,5.9,56.3,333.1,49.3,49.4,49.5,49.3,43.8,30.4,10.17,26.1,0.00
23:03:30,10.3,5.9,56.3,333.5,49.4,49.5,49.5,49.3,43.8,30.4,10.17,26.0,0.00
23:03:40,10.3,5.9,56.3,333.5,49.4,49.5,49.5,49.3,43.8,30.5,10.17,26.0,0.00
23:03:50,10.3,5.9,56.3,334.3,49.3,49.4,49.6,49.3,43.9,30.6,10.16,25.9,0.00
23:04:00,10.3,5.9,56.3,335.0,49.4,49.5,49.5,49.3,43.9,30.7,10.17,25.8,0.00
23:04:10,10.3,5.9,56.3,335.4,49.2,49.5,49.5,49.3,43.9,30.7,10.17,25.7,0.00
23:04:20,10.3,5.9,56.2,335.6,49.4,49.4,49.5,49.3,43.9,30.8,10.16,25.6,0.00
23:04:30,10.3,5.9,56.2,335.0,49.2,49.4,49.5,49.3,44.0,30.9,10.17,25.6,0.00
23:04:40,10.3,5.9,56.3,335.7,49.2,49.4,49.5,49.3,44.0,30.9,10.17,25.5,0.00
23:04:50,10.3,5.9,56.3,335.9,49.0,49.4,49.5,49.3,44.0,31.0,10.16,25.4,0.00
23:05:00,10.3,5.9,56.3,336.2,49.2,49.4,49.5,49.3,44.0,31.1,10.16,25.3,0.00
23:05:10,10.3,5.9,56.3,336.0,49.2,49.4,49.5,49.3,44.1,31.1,10.16,25.2,0.00
23:05:20,10.3,5.9,56.2,336.5,49.2,49.4,49.5,49.3,44.1,31.2,10.17,25.2,0.00
23:05:30,10.3,5.9,56.2,337.0,49.4,49.4,49.5,49.3,44.2,31.3,10.17,25.1,0.00
23:05:40,10.3,5.9,56.2,336.5,49.4,49.4,49.5,49.3,44.2,31.3,10.16,25.0,0.00
23:05:50,10.3,5.9,56.2,337.9,49.2,49.4,49.5,49.3,44.2,31.4,10.16,24.9,0.00
23:06:00,10.3,5.9,56.2,337.5,49.1,49.4,49.5,49.3,44.3,31.5,10.17,24.8,0.00
23:06:10,10.3,5.9,56.2,337.6,49.3,49.4,49.5,49.3,44.3,31.6,10.16,24.7,0.00
23:06:20,10.3,5.9,56.2,337.8,49.3,49.4,49.5,49.3,44.3,31.6,10.17,24.7,0.00
23:06:30,10.3,5.9,56.2,338.0,49.4,49.4,49.5,49.3,44.3,31.7,10.16,24.6,0.00
23:06:40,10.3,5.9,56.2,338.1,49.4,49.4,49.5,49.3,44.4,31.8,10.17,24.5,0.00
23:06:50,10.3,5.9,56.2,338.2,49.3,49.4,49.5,49.3,44.4,31.8,10.16,24.4,0.00
23:07:00,10.3,5.9,56.2,338.3,49.3,49.4,49.5,49.3,44.4,31.9,10.16,24.3,0.00
23:07:10,10.3,5.9,56.2,338.5,49.4,49.4,49.5,49.3,44.5,32.0,10.16,24.3,0.00
23:07:20,10.3,5.9,56.2,338.9,49.3,49.4,49.6,49.3,44.5,32.0,10.17,24.2,0.00
23:07:30,10.3,5.9,56.2,339.3,49.2,49.4,49.5,49.3,44.5,32.1,10.16,24.1,0.00
23:07:40,10.3,5.9,56.2,339.3,49.3,49.4,49.6,49.2,44.6,32.2,10.17,24.1,0.00
23:07:50,10.3,5.9,56.2,339.6,49.4,49.4,49.5,49.3,44.6,32.2,10.17,24.0,0.00
23:08:00,10.3,5.9,56.2,339.7,49.3,49.4,49.5,49.2,44.6,32.3,10.16,23.9,0.00
23:08:10,10.3,5.9,56.2,339.9,49.3,49.4,49.5,49.3,44.6,32.4,10.17,23.9,0.00
23:08:20,10.3,5.9,56.2,340.1,49.4,49.4,49.5,49.3,44.7,32.4,10.16,23.8,0.00
23:08:30,10.3,5.9,56.2,340.2,49.3,49.4,49.5,49.2,44.7,32.5,10.16,23.7,0.00
23:08:40,10.3,5.9,56.1,340.1,49.3,49.4,49.5,49.3,44.8,32.6,10.18,23.6,0.00
23:08:50,10.3,5.9,56.2,340.6,49.2,49.4,49.5,49.3,44.8,32.6,10.17,23.5,0.00
23:09:00,10.3,5.9,56.2,341.2,49.3,49.4,49.5,49.3,44.8,32.7,10.17,23.5,0.00
23:09:10,10.3,5.9,56.1,341.5,49.2,49.4,49.5,49.3,44.9,32.8,10.17,23.4,0.00
23:09:20,10.3,6.0,56.2,341.7,49.4,49.4,49.5,49.2,44.9,32.8,10.17,23.3,0.00
23:09:30,10.3,6.0,56.2,342.2,49.3,49.4,49.5,49.3,44.9,32.9,10.17,23.3,0.00
23:09:40,10.3,5.9,56.1,342.4,49.3,49.3,49.5,49.2,44.9,33.0,10.17,23.2,0.00
23:09:50,10.3,5.9,56.1,342.6,49.2,49.4,49.5,49.2,45.0,33.0,10.17,23.1,0.00
23:10:00,10.3,5.9,56.1,343.4,49.2,49.4,49.5,49.2,45.0,33.1,10.17,23.0,0.00
23:10:10,10.3,5.9,56.2,342.5,49.2,49.4,49.5,49.2,45.0,33.2,10.17,23.0,0.00
23:10:20,10.3,5.9,56.2,343.0,49.3,49.4,49.5,49.2,45.1,33.2,10.17,22.9,0.00
23:10:30,10.3,5.9,56.1,343.1,49.3,49.4,49.5,49.2,45.1,33.3,10.17,22.9,0.00
23:10:40,10.3,5.9,56.2,343.8,49.3,49.4,49.5,49.2,45.1,33.4,10.18,22.8,0.00
23:10:50,10.3,5.9,56.1,343.6,49.0,49.4,49.5,49.2,45.2,33.5,10.18,22.7,0.00
23:11:00,10.3,5.9,56.1,343.7,49.0,49.4,49.5,49.2,45.2,33.5,10.18,22.6,0.00
23:11:10,10.3,5.9,56.2,344.1,49.2,49.4,49.5,49.2,45.3,33.6,10.18,22.6,0.00
23:11:20,10.3,5.9,56.1,344.1,49.0,49.3,49.5,49.2,45.3,33.6,10.19,22.5,0.00
23:11:30,10.3,5.9,56.1,344.6,49.1,49.3,49.5,49.2,45.3,33.7,10.18,22.4,0.00
23:11:40,10.3,5.9,56.2,344.6,49.1,49.3,49.5,49.2,45.4,33.8,10.19,22.3,0.00
23:11:50,10.3,5.9,56.2,344.6,49.2,49.3,49.5,49.2,45.4,33.8,10.19,22.3,0.00
23:12:00,10.3,5.9,56.2,345.0,49.2,49.3,49.5,49.2,45.4,33.9,10.19,22.2,0.00
23:12:10,10.3,5.9,56.1,345.2,49.1,49.3,49.5,49.2,45.4,34.0,10.19,22.1,0.00
23:12:20,10.3,5.9,56.2,345.3,49.0,49.3,49.5,49.2,45.5,34.0,10.20,22.1,0.00
23:12:30,10.3,5.9,56.2,345.7,49.1,49.3,49.5,49.2,45.5,34.1,10.20,22.0,0.00
23:12:40,10.3,5.9,56.1,345.8,49.3,49.3,49.5,49.2,45.6,34.2,10.20,21.9,0.00
23:12:50,10.3,5.9,56.1,346.6,49.2,49.3,49.5,49.2,45.6,34.2,10.21,21.9,0.00
23:13:00,10.3,5.9,56.2,346.4,49.2,49.4,49.5,49.2,45.7,34.3,10.21,21.8,0.00
23:13:10,10.3,5.9,56.1,346.2,49.2,49.4,49.5,49.2,45.7,34.4,10.21,21.8,0.00
23:13:20,10.3,5.9,56.1,346.1,49.1,49.4,49.5,49.2,45.7,34.4,10.22,21.7,0.00
23:13:30,10.3,5.9,56.1,346.4,49.2,49.3,49.5,49.2,45.8,34.5,10.22,21.7,0.00
23:13:40,10.3,5.9,56.2,346.9,49.1,49.3,49.5,49.2,45.8,34.6,10.22,21.6,0.00
23:13:50,10.3,5.9,56.1,347.3,49.1,49.4,49.5,49.2,45.8,34.6,10.23,21.5,0.00
23:14:00,10.3,5.9,56.1,347.7,49.1,49.3,49.5,49.2,45.9,34.7,10.22,21.4,0.00
23:14:10,10.3,5.9,56.1,348.1,49.3,49.4,49.5,49.2,45.9,34.8,10.23,21.4,0.00
23:14:20,10.3,5.9,56.2,347.9,49.2,49.3,49.5,49.2,45.9,34.8,10.23,21.3,0.00
23:14:30,10.3,5.9,56.1,347.8,49.1,49.3,49.5,49.2,46.0,34.9,10.24,21.2,0.00
23:14:40,10.3,5.9,56.1,348.1,49.2,49.3,49.5,49.2,46.0,34.9,10.23,21.2,0.00
23:14:50,10.3,5.9,56.1,347.8,49.2,49.3,49.5,49.2,46.1,35.0,10.24,21.1,0.00
23:15:00,10.3,5.9,56.1,348.3,49.2,49.3,49.5,49.2,46.1,35.1,10.25,21.0,0.00
23:15:10,10.3,5.9,56.1,348.4,49.3,49.3,49.5,49.2,46.1,35.1,10.24,21.0,0.00
23:15:20,10.3,5.9,56.1,348.6,49.3,49.3,49.5,49.2,46.1,35.2,10.24,20.9,0.00
23:15:30,10.3,5.9,56.1,349.2,49.2,49.3,49.5,49.2,46.2,35.3,10.26,20.9,0.00
23:15:40,10.3,5.9,56.1,348.9,49.2,49.3,49.5,49.2,46.2,35.3,10.26,20.9,0.00
23:15:50,10.3,5.9,56.1,349.7,49.2,49.4,49.5,49.2,46.2,35.4,10.26,20.8,0.00
23:16:00,10.3,5.9,56.1,349.6,49.1,49.3,49.5,49.2,46.3,35.5,10.27,20.8,0.00
23:16:10,10.3,5.9,56.1,350.0,49.1,49.3,49.5,49.2,46.3,35.5,10.26,20.7,0.00
23:16:20,10.3,5.9,56.1,349.7,49.1,49.3,49.5,49.2,46.3,35.6,10.27,20.6,0.00
23:16:30,10.3,5.9,56.1,350.1,49.0,49.3,49.5,49.2,46.4,35.6,10.27,20.5,0.00
23:16:40,10.3,5.9,56.1,349.9,49.1,49.3,49.5,49.2,46.4,35.7,10.28,20.5,0.00
23:16:50,10.3,5.9,56.1,350.1,49.1,49.3,49.5,49.2,46.5,35.8,10.29,20.4,0.00
23:17:00,10.3,5.9,56.1,350.1,49.1,49.3,49.5,49.2,46.5,35.8,10.30,20.4,0.00
23:17:10,10.3,5.9,56.1,350.6,49.2,49.3,49.5,49.2,46.5,35.9,10.29,20.3,0.00
23:17:20,10.3,5.9,56.1,350.7,49.1,49.3,49.5,49.2,46.6,36.0,10.30,20.3,0.00
23:17:30,10.3,5.9,56.0,351.2,49.0,49.3,49.5,49.2,46.6,36.0,10.31,20.2,0.00
23:17:40,10.3,5.9,56.0,351.3,49.1,49.3,49.5,49.2,46.6,36.1,10.31,20.2,0.00
23:17:50,10.3,5.9,56.0,351.3,49.2,49.3,49.5,49.2,46.7,36.1,10.31,20.1,0.00
23:18:00,10.3,5.9,56.1,351.6,49.0,49.3,49.5,49.2,46.7,36.2,10.32,20.1,0.00
23:18:10,10.3,5.9,56.0,351.8,49.0,49.3,49.5,49.2,46.7,36.3,10.32,20.0,0.00
23:18:20,10.3,5.9,56.1,352.3,48.9,49.3,49.5,49.2,46.8,36.3,10.33,20.0,0.00
23:18:30,10.3,5.9,56.0,352.2,49.0,49.2,49.4,49.2,46.8,36.4,10.32,19.9,0.00
23:18:40,10.3,5.9,56.0,352.5,49.2,49.3,49.5,49.2,46.8,36.5,10.33,19.8,0.00
23:18:50,10.3,5.9,56.1,353.0,49.2,49.2,49.5,49.2,46.9,36.5,10.34,19.8,0.00
23:19:00,10.3,5.9,56.0,352.8,49.1,49.3,49.5,49.2,46.9,36.6,10.34,19.7,0.00
23:19:10,10.3,5.9,56.1,352.9,49.1,49.3,49.5,49.2,47.0,36.6,10.35,19.7,0.00
23:19:20,10.3,5.9,56.0,353.5,49.1,49.2,49.5,49.3,47.0,36.7,10.36,19.6,0.00
23:19:30,10.3,5.9,56.0,353.5,49.1,49.2,49.4,49.2,47.0,36.8,10.36,19.6,0.00
23:19:40,10.3,5.9,56.1,353.6,49.1,49.3,49.5,49.2,47.1,36.8,10.36,19.5,0.00
23:19:50,10.3,5.9,56.0,353.9,49.2,49.3,49.4,49.3,47.1,36.9,10.37,19.5,0.00
23:20:00,10.3,5.9,56.1,353.7,49.2,49.3,49.5,49.3,47.1,37.0,10.37,19.4,0.00
23:20:10,10.3,5.9,56.1,354.2,49.1,49.3,49.4,49.2,47.2,37.0,10.37,19.4,0.00
23:20:20,10.3,5.9,56.3,354.2,49.2,49.3,49.4,49.2,47.2,37.1,10.38,19.3,0.00
23:20:30,10.3,6.0,56.6,354.6,49.2,49.3,49.5,49.3,47.2,37.1,10.39,19.3,0.00
23:20:40,10.3,6.0,56.9,355.0,49.2,49.3,49.5,49.3,47.3,37.2,10.40,19.3,0.00
23:20:50,10.3,6.0,57.2,355.2,49.1,49.3,49.5,49.3,47.3,37.2,10.40,19.2,0.00
23:21:00,10.3,6.0,57.4,355.6,49.1,49.3,49.5,49.3,47.3,37.3,10.41,19.1,0.00
23:21:10,10.3,6.0,57.4,355.8,49.1,49.3,49.4,49.3,47.4,37.4,10.41,19.1,0.00
23:21:20,10.3,6.1,57.4,355.7,48.8,49.2,49.4,49.3,47.4,37.4,10.42,19.0,0.00
23:21:30,10.3,6.1,57.3,356.0,49.1,49.2,49.4,49.3,47.4,37.5,10.42,19.0,0.00
23:21:40,10.3,6.1,57.3,355.8,49.1,49.2,49.4,49.3,47.5,37.6,10.43,18.9,0.00
23:21:50,10.3,6.0,57.3,356.2,49.1,49.2,49.4,49.3,47.5,37.6,10.43,18.9,0.00
23:22:00,10.3,6.1,57.3,356.2,49.1,49.3,49.4,49.3,47.5,37.7,10.44,18.8,0.00
23:22:10,10.3,6.1,57.3,356.5,49.1,49.2,49.4,49.3,47.6,37.7,10.44,18.8,0.00
23:22:20,10.3,6.1,57.2,356.2,49.2,49.3,49.4,49.3,47.6,37.8,10.45,18.8,0.00
23:22:30,10.3,6.0,57.1,357.0,49.0,49.2,49.4,49.3,47.6,37.9,10.46,18.7,0.00
23:22:40,10.3,6.0,57.3,356.6,49.1,49.2,49.4,49.3,47.7,37.9,10.46,18.7,0.00
23:22:50,10.3,6.1,57.3,356.9,48.9,49.2,49.4,49.3,47.7,38.0,10.48,18.6,0.00
23:23:00,10.3,6.1,57.3,357.2,49.0,49.3,49.4,49.3,47.7,38.1,10.48,18.6,0.00
23:23:10,10.3,6.1,57.3,357.5,49.1,49.3,49.4,49.3,47.8,38.1,10.48,18.5,0.00
23:23:20,10.3,6.1,57.3,357.5,49.1,49.3,49.4,49.3,47.8,38.2,10.49,18.5,0.00
23:23:30,10.3,6.1,57.4,357.7,49.0,49.2,49.4,49.3,47.8,38.2,10.50,18.5,0.00
23:23:40,10.3,6.1,57.3,358.7,49.1,49.2,49.4,49.3,47.9,38.3,10.50,18.4,0.00
23:23:50,10.3,6.1,57.3,358.1,49.1,49.2,49.4,49.3,47.9,38.3,10.51,18.4,0.00
23:24:00,10.3,6.1,57.3,358.7,49.2,49.2,49.4,49.3,47.9,38.4,10.52,18.3,0.00
23:24:10,10.3,6.1,57.3,358.4,49.2,49.2,49.4,49.3,47.9,38.5,10.51,18.3,0.00
23:24:20,10.3,6.1,57.3,358.7,49.1,49.2,49.4,49.4,48.0,38.5,10.53,18.2,0.00
23:24:30,10.3,6.1,57.2,359.5,49.1,49.2,49.4,49.3,48.0,38.6,10.53,18.2,0.00
23:24:40,10.3,6.0,57.2,359.7,49.2,49.2,49.4,49.3,48.0,38.6,10.53,18.1,0.00
23:24:50,10.3,6.1,57.3,359.3,49.2,49.2,49.4,49.4,48.1,38.7,10.54,18.1,0.00
23:25:00,10.3,6.1,57.4,360.3,49.2,49.2,49.4,49.4,48.1,38.8,10.55,18.1,0.00
23:25:10,10.3,6.1,57.3,360.6,49.2,49.3,49.4,49.4,48.2,38.8,10.55,18.0,0.00
23:25:20,10.3,6.1,57.3,360.3,49.2,49.3,49.4,49.4,48.2,38.9,10.56,18.0,0.00
23:25:30,10.3,6.1,57.3,360.3,49.2,49.2,49.4,49.4,48.2,39.0,10.57,17.9,0.00
23:25:40,10.3,6.1,57.3,361.0,48.9,49.2,49.4,49.4,48.3,39.0,10.57,17.9,0.00
23:25:50,10.3,6.1,57.3,361.1,48.9,49.3,49.4,49.4,48.3,39.1,10.58,17.8,0.00
23:26:00,10.3,6.1,57.3,361.4,49.0,49.2,49.4,49.4,48.3,39.1,10.58,17.8,0.00
23:26:10,10.4,6.1,57.4,361.7,49.0,49.3,49.4,49.4,48.4,39.2,10.60,17.8,0.00
23:26:20,10.3,6.1,57.3,361.8,49.0,49.2,49.4,49.4,48.4,39.2,10.60,17.7,0.00
23:26:30,10.3,6.1,57.3,361.9,49.1,49.2,49.4,49.4,48.4,39.3,10.60,17.7,0.00
23:26:40,10.3,6.1,57.3,361.9,48.9,49.2,49.4,49.4,48.5,39.3,10.61,17.7,0.00
23:26:50,10.3,6.0,57.2,361.3,49.0,49.2,49.4,49.4,48.5,39.4,10.62,17.6,0.00
23:27:00,10.3,6.1,57.2,362.5,49.1,49.2,49.4,49.4,48.5,39.5,10.62,17.6,0.00
23:27:10,10.3,6.0,57.2,362.5,49.0,49.2,49.4,49.4,48.5,39.5,10.63,17.5,0.00
23:27:20,10.3,6.1,57.2,362.8,49.1,49.2,49.4,49.4,48.6,39.6,10.64,17.5,0.00
23:27:30,10.3,6.0,57.2,362.9,48.9,49.2,49.4,49.4,48.6,39.7,10.64,17.5,0.00
23:27:40,10.3,6.0,57.1,363.4,48.9,49.2,49.4,49.4,48.6,39.7,10.64,17.4,0.00
23:27:50,10.3,6.0,57.1,362.8,49.1,49.2,49.4,49.4,48.6,39.8,10.65,17.4,0.00
23:28:00,10.3,6.0,57.1,363.3,49.1,49.2,49.4,49.4,48.6,39.8,10.66,17.3,0.00
23:28:10,10.3,6.0,57.1,363.2,49.1,49.2,49.4,49.4,48.6,39.9,10.67,17.3,0.00
23:28:20,10.3,6.1,57.2,363.4,49.1,49.2,49.4,49.4,48.7,39.9,10.12,17.3,0.00
23:28:30,10.3,6.1,57.3,363.6,49.1,49.2,49.4,49.4,48.7,40.0,10.25,17.2,0.00
23:28:40,10.3,6.1,57.4,363.5,49.0,49.2,49.4,49.4,48.8,40.0,12.58,17.2,0.00
23:28:50,10.3,6.1,57.4,363.9,48.9,49.3,49.4,49.4,48.9,40.1,13.16,17.1,0.00
23:29:00,10.3,6.1,57.5,363.7,49.0,49.3,49.4,49.4,48.8,40.2,13.15,17.1,0.00
23:29:10,10.3,6.1,57.5,363.9,49.0,49.2,49.4,49.4,48.7,40.2,11.83,17.1,0.00
23:29:20,10.4,6.1,57.5,364.1,49.1,49.3,49.4,49.4,48.9,40.3,11.24,17.0,0.00
23:29:30,10.3,6.1,57.4,364.2,49.1,49.3,49.4,49.4,48.9,40.3,10.89,17.0,0.00
23:29:40,10.3,6.1,57.5,364.8,49.0,49.3,49.4,49.4,48.8,40.4,10.70,17.0,0.00
23:29:50,10.3,6.1,57.6,364.0,49.1,49.3,49.4,49.4,49.0,40.5,10.61,16.9,0.00
23:30:00,10.3,6.1,57.6,365.0,49.1,49.3,49.5,49.4,49.3,40.5,10.50,16.9,0.00
23:30:10,10.3,6.1,57.6,365.3,49.1,49.2,49.4,49.4,48.9,40.5,10.44,45.3,1.67
23:30:20,10.3,6.1,57.5,363.6,49.1,49.2,49.4,49.4,48.8,36.8,10.37,48.4,1.68
23:30:30,10.3,6.1,57.5,361.9,49.2,49.2,49.4,49.4,48.7,34.6,10.45,48.8,1.68
23:30:40,10.3,6.1,57.4,360.4,49.1,49.3,49.4,49.4,48.3,30.7,10.29,48.9,1.68
23:30:50,10.3,6.1,57.4,358.4,49.2,49.3,49.5,49.3,48.9,29.0,10.28,49.0,1.70
23:31:00,10.3,6.0,57.3,355.6,49.3,49.3,49.5,49.3,48.2,29.4,10.23,49.0,1.69
23:31:10,10.3,6.1,57.3,353.9,49.3,49.3,49.4,49.2,48.9,27.7,10.21,49.1,1.69
23:31:20,10.3,6.0,57.3,352.2,49.2,49.3,49.4,49.3,47.3,26.6,10.20,49.1,1.69
23:31:30,10.3,6.1,57.5,350.2,49.1,49.3,49.4,49.3,47.1,26.2,10.19,49.1,1.70
23:31:40,10.3,6.1,57.5,348.0,49.0,49.3,49.4,49.3,47.1,24.5,10.19,49.1,1.70
23:31:50,10.3,6.1,57.5,346.1,49.0,49.3,49.4,49.3,47.1,23.9,10.18,49.1,1.69
23:32:00,10.3,6.1,57.5,344.5,48.7,49.3,49.3,49.2,46.2,23.4,10.16,49.1,1.69
23:32:10,10.3,6.1,57.5,342.7,49.0,49.3,49.2,49.2,45.2,23.4,10.14,49.1,1.69
23:32:20,10.3,6.1,57.4,341.0,49.1,49.3,49.2,49.0,44.7,22.4,10.14,49.1,1.70
23:32:30,10.3,6.1,57.4,339.5,49.2,49.1,49.1,48.9,45.0,22.2,10.14,49.1,1.70
23:32:40,10.3,6.1,57.4,338.1,49.2,49.1,49.1,48.9,44.6,21.6,10.14,49.1,1.69
23:32:50,10.3,6.1,57.4,336.9,49.2,49.1,49.1,48.9,44.0,20.9,10.12,49.1,1.70
23:33:00,10.3,6.1,57.4,335.9,49.0,49.1,49.0,48.9,43.6,21.0,10.12,49.1,0.00
23:33:10,10.3,6.1,57.4,335.0,49.1,49.1,49.0,48.8,43.6,20.4,10.12,49.0,0.00
23:33:20,10.3,6.1,57.4,334.5,49.1,49.1,49.0,48.9,44.1,21.0,10.12,48.8,0.00
23:33:30,10.3,6.1,57.4,334.6,49.2,49.1,49.0,48.9,44.0,21.2,10.12,48.6,0.00
23:33:40,10.3,6.1,57.4,334.6,49.2,49.1,49.0,48.8,44.1,20.9,10.12,48.7,0.00
23:33:50,10.3,6.1,57.5,334.8,49.2,49.1,49.0,48.7,43.8,20.8,10.12,48.1,0.00
23:34:00,10.3,6.1,57.5,334.8,49.2,49.1,49.0,48.7,44.0,21.5,10.12,48.0,0.00
23:34:10,10.3,6.1,57.4,335.0,49.2,49.1,49.0,48.7,43.8,21.2,10.13,47.9,0.00
23:34:20,10.3,6.1,57.4,335.7,49.1,49.1,49.0,48.7,43.9,21.3,10.13,47.7,0.00
23:34:30,10.3,6.1,57.4,335.7,49.2,49.1,49.0,48.7,43.8,21.9,10.13,47.5,0.00
23:34:40,10.3,6.1,57.4,336.3,49.1,49.1,49.0,48.7,44.1,21.9,10.13,47.3,0.00
23:34:50,10.3,6.1,57.4,336.3,49.1,49.1,49.0,48.7,44.1,21.6,10.13,47.1,0.00
23:35:00,10.3,6.1,57.5,336.6,49.1,49.1,49.0,48.7,44.1,21.8,10.14,46.9,0.00
23:35:10,10.3,6.1,57.5,336.6,49.0,49.1,49.0,48.7,44.2,22.1,10.13,46.6,0.00
23:35:20,10.3,6.1,57.5,336.9,49.1,49.1,49.0,48.7,44.1,22.7,10.13,46.4,0.00
23:35:30,10.3,6.1,57.4,337.1,49.1,49.1,49.0,48.7,44.1,22.7,10.14,46.2,0.00
23:35:40,10.3,6.1,57.5,337.1,49.1,49.0,49.0,48.7,44.1,22.5,10.14,46.0,0.00
23:35:50,10.3,6.1,57.5,337.5,49.1,49.0,49.0,48.7,44.0,22.8,10.14,45.8,0.00
23:36:00,10.3,6.1,57.5,337.8,49.0,49.0,48.9,48.7,44.3,22.6,10.13,45.7,0.00
23:36:10,10.3,6.1,57.5,337.7,49.0,49.0,49.0,48.7,44.3,23.0,10.14,45.4,0.00
23:36:20,10.3,6.1,57.5,338.0,49.0,49.0,49.0,48.7,44.2,23.1,10.13,45.3,0.00
23:36:30,10.3,6.1,57.5,338.1,49.0,49.0,49.0,48.7,44.2,23.1,10.14,45.1,0.00
23:36:40,10.3,6.1,57.5,338.3,49.1,49.0,49.0,48.7,44.3,23.2,10.15,44.8,0.00
23:36:50,10.3,6.1,57.4,338.1,49.0,49.1,49.0,48.7,44.4,23.2,10.14,44.6,0.00
23:37:00,10.3,6.1,57.4,338.1,49.0,49.1,48.9,48.7,44.4,23.3,10.15,44.5,0.00
23:37:10,10.3,6.1,57.5,337.8,49.0,49.1,48.9,48.7,44.3,23.7,10.14,44.3,0.00
23:37:20,10.3,6.1,57.5,338.2,49.0,49.1,48.9,48.7,44.3,23.7,10.14,44.3,0.00
23:37:30,10.3,6.1,57.5,338.4,49.0,49.1,48.9,48.7,44.6,23.5,10.15,43.9,0.00
23:37:40,10.3,6.1,57.6,339.0,48.9,49.1,48.9,48.7,44.6,23.8,10.15,43.7,0.00
23:37:50,10.3,6.1,57.6,339.5,48.9,49.0,49.0,48.7,44.5,23.9,10.15,43.5,0.00
23:38:00,10.3,6.1,57.5,338.9,48.8,49.0,49.0,48.8,44.6,24.1,10.16,43.3,0.00
23:38:10,10.3,6.1,57.6,339.1,48.8,49.0,49.0,48.8,44.5,24.3,10.15,43.1,0.00
23:38:20,10.3,6.1,57.6,338.8,48.8,49.0,49.0,48.8,44.5,24.3,10.15,43.1,0.00
23:38:30,10.3,6.1,57.5,339.3,48.9,49.0,49.0,48.8,44.6,24.7,10.15,42.8,0.00
23:38:40,10.4,6.1,57.6,339.2,48.8,49.0,49.0,48.8,44.7,24.3,10.16,42.6,0.00
23:38:50,10.3,6.1,57.6,339.7,48.6,49.0,49.0,48.8,44.7,24.6,10.15,42.4,0.00
23:39:00,10.4,6.1,57.6,339.1,48.7,49.0,49.0,48.8,44.7,24.8,10.15,42.2,0.00
23:39:10,10.3,6.1,57.5,339.5,48.6,49.0,49.0,48.8,44.8,25.0,10.15,42.0,0.00
23:39:20,10.4,6.1,57.6,339.6,48.8,49.0,49.0,48.8,44.9,24.9,10.16,41.8,0.00
23:39:30,10.4,6.1,57.6,340.0,48.7,49.0,49.0,48.8,44.8,25.1,10.16,41.6,0.00
23:39:40,10.3,6.1,57.6,340.0,48.9,49.0,48.9,48.8,45.0,25.2,10.15,41.5,0.00
23:39:50,10.3,6.1,57.6,339.8,48.8,49.0,48.9,48.8,44.8,25.4,10.15,41.3,0.00
23:40:00,10.3,6.1,57.6,340.3,48.8,49.0,48.9,48.8,44.9,25.4,10.15,41.1,0.00
23:40:10,10.3,6.1,57.6,340.4,48.9,49.0,48.9,48.8,44.9,25.6,10.16,41.0,0.00
23:40:20,10.3,6.1,57.6,340.6,48.9,49.0,48.9,48.8,44.9,25.8,10.16,40.8,0.00
23:40:30,10.3,6.1,57.6,341.0,48.8,49.0,49.0,48.8,44.9,25.9,10.16,40.6,0.00
23:40:40,10.3,6.1,57.5,341.2,48.7,49.0,49.0,48.8,45.1,25.7,10.16,40.5,0.00
23:40:50,10.3,6.1,57.5,341.1,48.7,49.0,48.9,48.8,45.0,26.1,10.15,40.3,0.00
23:41:00,10.3,6.1,57.6,341.2,48.8,49.0,48.9,48.8,45.1,26.1,10.15,40.1,0.00
23:41:10,10.3,6.1,57.6,341.5,48.9,49.0,48.9,48.8,45.1,26.2,10.16,40.0,0.00
23:41:20,10.3,6.1,57.6,341.8,48.9,49.0,48.9,48.8,45.1,26.3,10.16,39.8,0.00
23:41:30,10.4,6.1,57.7,341.8,48.8,49.0,48.9,48.8,45.2,26.5,10.16,39.6,0.00
23:41:40,10.3,6.1,57.6,341.8,48.9,49.0,48.9,48.8,45.2,26.6,10.16,39.5,0.00
23:41:50,10.3,6.1,57.7,342.1,48.8,49.0,48.9,48.8,45.1,26.7,10.15,39.3,0.00
23:42:00,10.3,6.1,57.6,342.2,48.9,49.0,48.9,48.8,45.3,26.8,10.16,39.2,0.00
23:42:10,10.3,6.1,57.6,342.1,48.6,49.0,48.9,48.8,45.3,27.0,10.15,39.0,0.00
23:42:20,10.3,6.1,57.6,342.7,48.7,49.0,48.9,48.8,45.3,27.0,10.15,38.8,0.00
23:42:30,10.3,6.1,57.6,343.0,48.9,49.0,48.9,48.8,45.3,27.0,10.15,38.7,0.00
23:42:40,10.3,6.1,57.6,343.0,48.8,49.0,48.9,48.8,45.4,27.2,10.15,38.5,0.00
23:42:50,10.4,6.1,57.6,343.3,48.9,49.0,49.0,48.8,45.4,27.4,10.16,38.4,0.00
23:43:00,10.3,6.1,57.6,342.8,48.9,49.0,48.9,48.8,45.4,27.4,10.15,38.2,0.00
23:43:10,10.3,6.1,57.6,343.3,48.9,49.0,48.9,48.8,45.4,27.6,10.16,38.1,0.00
23:43:20,10.3,6.1,57.6,343.6,49.0,49.0,48.9,48.8,45.5,27.7,10.16,37.9,0.00
23:43:30,10.3,6.1,57.6,343.9,48.9,49.0,48.9,48.8,45.5,27.7,10.15,37.7,0.00
23:43:40,10.4,6.1,57.6,343.7,48.9,49.0,48.9,48.8,45.5,27.9,10.16,37.6,0.00
23:43:50,10.4,6.1,57.7,343.8,48.9,49.0,48.9,48.8,45.6,28.0,10.17,37.5,0.00
23:44:00,10.4,6.1,57.7,344.1,48.8,48.9,48.9,48.8,45.6,28.1,10.16,37.3,0.00
23:44:10,10.4,6.1,57.6,344.3,48.9,49.0,48.9,48.8,45.6,28.2,10.16,37.2,0.00
23:44:20,10.3,6.1,57.6,344.0,48.8,49.0,48.9,48.8,45.7,28.3,10.15,37.0,0.00
23:44:30,10.4,6.1,57.7,344.6,48.8,48.9,48.9,48.8,45.7,28.5,10.16,36.9,0.00
23:44:40,10.4,6.1,57.7,344.5,48.9,48.9,48.9,48.8,45.7,28.6,10.16,36.7,0.00
23:44:50,10.4,6.1,57.8,344.9,48.8,48.9,48.9,48.8,45.8,28.6,10.17,36.6,0.00
23:45:00,10.3,6.1,57.7,345.0,48.8,48.9,48.9,48.8,45.8,28.7,10.15,36.4,0.00
23:45:10,10.3,6.1,57.7,344.6,48.8,48.9,48.9,48.8,45.8,28.8,10.15,36.3,0.00
23:45:20,10.3,6.1,57.6,344.9,48.7,48.9,48.9,48.8,45.8,28.9,10.15,36.1,0.00
23:45:30,10.3,6.1,57.7,345.2,48.9,48.9,48.9,48.8,45.8,29.0,10.16,36.0,0.00
23:45:40,10.3,6.1,57.7,345.4,48.8,48.9,48.9,48.8,45.9,29.2,10.15,35.8,0.00
23:45:50,10.3,6.1,57.7,345.6,48.8,48.9,49.0,48.8,45.9,29.2,10.16,35.7,0.00
23:46:00,10.3,6.1,57.7,345.6,48.9,48.9,49.0,48.8,45.9,29.4,10.16,35.6,0.00
23:46:10,10.3,6.1,57.7,345.2,48.8,49.0,48.9,48.8,46.0,29.5,10.15,35.4,0.00
23:46:20,10.3,6.1,57.7,345.3,48.8,48.9,48.9,48.8,46.0,29.6,10.16,35.3,0.00
23:46:30,10.3,6.1,57.7,345.4,48.7,49.0,48.9,48.8,46.0,29.7,10.15,35.1,0.00
23:46:40,10.3,6.1,57.7,345.8,48.8,48.9,48.9,48.8,46.1,29.7,10.16,35.0,0.00
23:46:50,10.3,6.1,57.8,346.0,48.9,48.9,48.9,48.8,46.1,29.9,10.15,34.9,0.00
23:47:00,10.3,6.1,57.9,346.3,48.8,48.9,48.9,48.8,46.1,30.0,10.15,34.7,0.00
23:47:10,10.3,6.1,57.9,346.5,48.9,48.9,48.9,48.9,46.1,30.0,10.15,34.6,0.00
23:47:20,10.3,6.1,57.9,346.8,49.0,48.9,48.9,48.9,46.2,30.1,10.15,34.5,0.00
23:47:30,10.3,6.1,57.8,347.0,49.0,48.9,49.0,48.9,46.2,30.3,10.15,34.3,0.00
23:47:40,10.3,6.1,57.8,347.1,48.9,48.9,48.9,48.9,46.2,30.3,10.14,34.2,0.00
23:47:50,10.3,6.1,57.7,347.0,48.9,48.9,48.9,48.9,46.2,30.5,10.15,34.0,0.00
23:48:00,10.3,6.1,57.7,346.8,48.9,48.9,49.0,48.9,46.3,30.6,10.15,33.9,0.00
23:48:10,10.3,6.1,57.6,347.2,48.7,48.9,49.0,48.9,46.3,30.7,10.15,33.8,0.00
23:48:20,10.3,6.1,57.6,347.3,48.9,48.9,49.0,48.8,46.3,30.8,10.14,33.6,0.00
23:48:30,10.3,6.1,57.9,347.3,48.8,48.9,49.0,48.9,46.4,30.9,10.15,33.5,0.00
23:48:40,10.3,6.1,57.9,347.3,48.6,48.9,49.0,48.9,46.4,31.0,10.14,33.4,0.00
23:48:50,10.3,6.1,57.8,347.4,48.6,48.9,49.0,48.9,46.5,31.1,10.15,33.3,0.00
23:49:00,10.3,6.1,57.8,347.5,48.6,48.9,49.0,48.9,46.5,31.1,10.14,33.1,0.00
23:49:10,10.3,6.1,57.8,348.1,48.1,48.9,49.0,48.9,46.5,31.2,10.15,33.0,0.00
23:49:20,10.3,6.1,57.8,348.0,48.4,48.9,49.0,48.9,46.6,31.3,10.14,32.9,0.00
23:49:30,10.3,6.1,57.7,348.5,48.6,48.9,49.0,48.9,46.6,31.4,10.14,32.8,0.00
23:49:40,10.3,6.1,57.7,348.2,48.7,48.9,49.0,48.9,46.6,31.5,10.15,32.7,0.00
23:49:50,10.3,6.1,57.6,348.1,48.7,48.9,49.0,48.9,46.6,31.6,10.14,32.5,0.00
23:50:00,10.3,6.1,57.6,348.7,48.7,48.9,49.0,48.9,46.7,31.7,10.15,32.4,0.00
23:50:10,10.3,6.1,57.7,348.5,48.7,48.9,49.0,48.9,46.7,31.8,10.14,32.3,0.00
23:50:20,10.3,6.1,57.8,348.5,48.7,48.9,49.0,48.9,46.7,31.9,10.14,32.2,0.00
23:50:30,10.3,6.1,57.8,348.8,48.8,48.9,49.0,48.9,46.8,32.0,10.14,32.1,0.00
23:50:40,10.3,6.1,57.8,348.6,48.6,48.9,49.0,48.9,46.8,32.1,10.14,31.9,0.00
23:50:50,10.3,6.1,57.8,349.3,48.7,48.9,49.0,48.9,46.8,32.2,10.15,31.8,0.00
23:51:00,10.3,6.1,57.9,348.9,48.7,48.9,49.0,48.9,46.8,32.3,10.15,31.7,0.00
23:51:10,10.3,6.1,57.8,349.3,48.7,48.9,49.0,48.9,46.9,32.4,10.14,31.6,0.00
23:51:20,10.3,6.1,57.7,349.7,48.7,48.9,49.0,48.9,46.9,32.4,10.15,31.4,0.00
23:51:30,10.3,6.1,57.8,350.0,48.7,48.9,49.0,48.9,46.9,32.6,10.15,31.3,0.00
23:51:40,10.3,6.1,57.7,349.9,48.6,48.9,49.0,48.9,47.0,32.6,10.15,31.2,0.00
23:51:50,10.3,6.1,57.7,350.3,48.5,48.8,49.0,48.9,47.0,32.7,10.14,31.1,0.00
23:52:00,10.3,6.1,57.7,350.4,48.6,48.9,49.0,48.9,47.0,32.8,10.14,31.0,0.00
23:52:10,10.3,6.1,57.7,350.3,48.6,48.9,49.0,48.9,47.1,32.9,10.14,30.9,0.00
23:52:20,10.3,6.1,57.7,350.5,48.7,48.8,49.0,48.9,47.1,33.0,10.14,30.7,0.00
23:52:30,10.3,6.1,57.7,350.6,48.5,48.9,49.0,48.9,47.1,33.1,10.15,30.6,0.00
23:52:40,10.3,6.1,57.9,350.9,48.6,48.8,49.0,48.9,47.2,33.2,10.14,30.5,0.00
23:52:50,10.3,6.1,57.8,351.2,48.6,48.9,49.0,48.9,47.2,33.3,10.14,30.3,0.00
23:53:00,10.3,6.1,57.8,351.5,48.7,48.9,49.0,48.9,47.2,33.3,10.14,30.3,0.00
23:53:10,10.3,6.1,57.8,351.8,48.7,48.9,49.0,48.9,47.3,33.4,10.15,30.2,0.00
23:53:20,10.3,6.1,57.8,351.8,48.6,48.9,49.0,48.9,47.3,33.5,10.14,30.1,0.00
23:53:30,10.3,6.1,57.9,351.7,48.7,48.8,49.0,48.9,47.3,33.6,10.14,30.0,0.00
23:53:40,10.3,6.1,58.0,352.3,48.7,48.8,49.0,48.9,47.3,33.7,10.14,29.9,0.00
23:53:50,10.3,6.1,57.9,352.5,48.7,48.9,49.0,48.9,47.4,33.8,10.14,29.8,0.00
23:54:00,10.3,6.1,57.8,352.0,48.7,48.8,49.0,48.9,47.4,33.9,10.14,29.6,0.00
23:54:10,10.3,6.1,57.9,352.4,48.8,48.8,49.0,48.9,47.4,33.9,10.13,29.5,0.00
23:54:20,10.3,6.1,57.9,352.9,48.8,48.9,49.0,48.9,47.5,34.0,10.14,29.5,0.00
23:54:30,10.3,6.1,57.9,352.9,48.8,48.9,49.0,48.9,47.5,34.1,10.14,29.3,0.00
23:54:40,10.3,6.1,57.9,353.4,48.8,48.9,49.0,48.9,47.5,34.2,10.14,29.3,0.00
23:54:50,10.3,6.1,57.9,353.0,48.6,48.8,49.0,48.9,47.5,34.3,10.13,29.1,0.00
23:55:00,10.3,6.1,57.9,353.3,48.7,48.8,49.0,48.9,47.5,34.4,10.13,29.0,0.00
23:55:10,10.3,6.1,57.8,353.3,48.7,48.9,49.0,48.9,47.6,34.4,10.14,28.9,0.00
23:55:20,10.3,6.1,57.9,353.2,48.7,48.9,49.0,48.9,47.6,34.5,10.13,28.8,0.00
23:55:30,10.3,6.1,57.9,353.4,48.6,48.9,49.0,48.9,47.6,34.6,10.13,28.7,0.00
23:55:40,10.3,6.1,57.9,353.7,48.7,48.9,49.0,48.9,47.7,34.7,10.13,28.6,0.00
23:55:50,10.3,6.1,57.9,354.0,48.6,48.9,49.0,48.9,47.7,34.8,10.13,28.5,0.00
23:56:00,10.3,6.1,57.9,354.3,48.6,48.9,49.0,49.0,47.8,34.9,10.14,28.4,0.00
23:56:10,10.3,6.1,57.8,354.1,48.7,48.8,49.0,49.0,47.8,34.9,10.14,28.3,0.00
23:56:20,10.3,6.1,57.8,353.9,48.7,48.8,49.0,49.0,47.8,35.0,10.13,28.2,0.00
23:56:30,10.3,6.1,57.8,354.4,48.7,48.8,49.0,49.0,47.9,35.1,10.13,28.1,0.00
23:56:40,10.3,6.1,57.9,355.2,48.7,48.8,49.0,49.0,47.9,35.2,10.13,28.0,0.00
23:56:50,10.3,6.1,57.9,354.9,48.8,48.9,49.0,49.0,47.9,35.3,10.14,27.9,0.00
23:57:00,10.3,6.1,57.9,355.0,48.8,48.8,49.0,49.0,47.9,35.3,10.14,27.8,0.00
23:57:10,10.3,6.1,57.9,355.2,48.8,48.8,49.0,49.0,47.9,35.4,10.14,27.7,0.00
23:57:20,10.3,6.1,57.9,355.1,48.8,48.8,49.0,49.0,48.0,35.5,10.13,27.6,0.00
23:57:30,10.3,6.1,57.9,355.2,48.9,48.9,49.0,49.0,48.0,35.6,10.14,27.6,0.00
23:57:40,10.3,6.1,57.9,355.7,48.7,48.9,49.0,49.0,48.0,35.6,10.14,27.4,0.00
23:57:50,10.3,6.1,57.9,355.4,48.6,48.9,49.0,49.0,48.1,35.7,10.13,27.3,0.00
23:58:00,10.3,6.1,57.9,356.0,48.6,48.9,49.0,49.0,48.1,35.8,10.01,27.2,0.00
23:58:10,10.3,6.1,58.0,355.9,48.6,48.9,49.0,49.0,48.1,35.9,10.37,27.1,0.00
23:58:20,10.3,6.1,57.9,356.4,48.5,48.8,49.0,49.0,48.1,35.9,11.60,27.1,0.00
23:58:30,10.3,6.1,57.9,356.3,48.2,48.8,49.0,49.0,48.2,36.0,11.89,27.0,0.00
23:58:40,10.3,6.1,57.9,356.1,48.3,48.9,49.1,49.0,48.2,36.1,12.04,26.9,0.00
23:58:50,10.3,6.1,57.9,356.8,48.4,48.9,49.0,49.0,48.2,36.2,12.08,26.8,0.00
23:59:00,10.3,6.1,58.0,357.1,48.6,48.8,49.0,49.0,48.3,36.3,11.87,26.7,0.00
23:59:10,10.3,6.1,57.9,356.9,48.6,48.8,49.0,49.0,48.3,36.3,11.47,26.6,0.00
23:59:20,10.3,6.1,57.9,356.7,48.6,48.8,49.1,49.0,48.3,36.4,11.19,26.6,0.00
23:59:30,10.3,6.1,57.9,357.2,48.5,48.9,49.0,49.0,48.3,36.5,10.98,26.5,0.00
23:59:40,10.3,6.1,57.9,357.7,48.5,48.9,49.0,49.0,48.3,36.5,10.86,26.4,0.00
23:59:50,10.3,6.1,57.9,357.5,48.6,48.9,49.0,49.0,48.3,36.6,10.72,26.3,0.00
0:00:00,10.3,6.1,57.9,358.1,48.4,48.9,49.0,49.0,48.3,36.7,10.66,26.2,0.00
0:00:10,10.3,6.1,58.0,358.1,48.6,48.9,49.1,49.0,48.3,36.7,10.58,37.5,1.04
0:00:20,10.3,6.1,58.0,357.5,48.7,48.8,49.1,49.0,48.3,35.9,10.52,47.8,1.03
0:00:30,10.3,6.1,58.0,357.0,48.7,48.8,49.1,49.0,48.2,35.3,10.48,48.2,1.04
0:00:40,10.4,6.2,58.0,356.3,48.8,48.8,49.1,49.0,47.9,34.6,10.47,48.4,0.99
0:00:50,10.4,6.1,58.0,354.9,48.8,48.9,49.1,49.0,48.0,32.4,10.41,48.5,0.99
0:01:00,10.3,6.1,58.0,353.9,48.8,48.9,49.1,48.9,47.7,32.7,10.36,48.6,0.16
0:01:10,10.3,6.1,58.0,352.6,48.9,48.9,49.1,48.9,47.5,33.5,10.38,47.7,0.00
0:01:20,10.3,6.1,58.0,352.5,48.9,48.9,49.0,48.9,47.4,34.8,10.37,47.6,0.00
0:01:30,10.4,6.2,58.0,352.1,48.7,48.9,49.0,48.9,48.0,34.4,10.38,46.6,0.00
0:01:40,10.4,6.2,58.0,351.7,48.7,48.8,49.1,48.9,48.0,33.7,10.38,46.5,0.00
0:01:50,10.4,6.1,58.0,351.8,48.6,48.9,49.0,48.9,48.3,32.4,10.38,46.4,0.00
0:02:00,10.4,6.1,57.9,351.8,48.6,48.9,49.1,48.9,48.1,33.1,10.38,46.9,0.00
0:02:10,10.4,6.1,57.9,351.8,48.7,48.9,49.1,48.9,47.9,34.0,10.39,46.4,0.00
0:02:20,10.4,6.1,57.9,351.7,48.8,48.9,49.0,48.9,47.9,34.0,10.38,46.3,0.00
0:02:30,10.4,6.2,58.0,352.0,48.7,48.9,49.0,48.9,47.9,34.7,10.40,45.9,0.00
0:02:40,10.4,6.2,58.0,351.8,48.7,48.9,49.0,48.9,48.1,34.3,10.39,45.6,0.00
0:02:50,10.4,6.1,57.9,352.2,48.7,48.9,49.0,48.9,48.2,35.1,10.39,45.5,0.00
0:03:00,10.4,6.2,58.0,352.4,48.8,48.9,49.0,48.9,48.3,35.3,10.40,45.3,0.00
0:03:10,10.4,6.1,57.9,352.9,48.8,48.9,49.0,48.9,48.3,33.7,10.39,45.1,0.00
0:03:20,10.3,6.1,57.9,352.6,48.7,48.9,49.0,48.9,48.1,34.6,10.39,44.9,0.00
0:03:30,10.4,6.1,57.9,353.1,48.8,48.9,49.1,48.9,47.8,34.4,10.39,44.8,0.00
0:03:40,10.4,6.2,58.0,353.4,48.7,48.9,49.0,48.9,47.9,34.6,10.39,44.5,0.00
0:03:50,10.4,6.1,58.0,353.4,48.7,48.9,49.0,48.9,48.0,35.2,10.39,44.4,0.00
0:04:00,10.4,6.1,57.9,353.4,48.7,48.8,49.0,49.0,48.1,35.7,10.39,44.2,0.00
0:04:10,10.3,6.1,57.9,354.1,48.7,48.8,49.0,49.0,48.2,36.0,10.39,44.0,0.00
0:04:20,10.4,6.1,57.8,354.2,48.6,48.8,49.0,49.0,48.3,35.3,10.39,43.8,0.00
0:04:30,10.4,6.1,57.8,354.2,48.6,48.8,49.0,49.0,48.2,35.0,10.39,43.6,0.00
0:04:40,10.4,6.1,57.8,354.7,48.6,48.8,49.0,49.0,48.2,35.2,10.39,43.5,0.00
0:04:50,10.4,6.1,57.8,354.9,48.5,48.8,49.0,49.0,48.2,35.7,10.39,43.2,0.00
0:05:00,10.4,6.2,58.0,355.5,48.5,48.8,49.0,49.0,48.2,36.2,10.39,43.1,0.00
0:05:10,10.4,6.1,57.9,355.8,48.5,48.8,49.0,49.0,48.2,36.6,10.39,42.9,0.00
0:05:20,10.4,6.2,58.0,356.2,48.5,48.8,49.0,49.0,48.2,36.3,10.39,42.7,0.00
0:05:30,10.4,6.2,57.9,355.8,48.6,48.8,49.0,49.0,48.2,36.0,10.40,42.5,0.00
0:05:40,10.4,6.1,57.9,356.3,48.7,48.8,49.0,49.0,48.2,35.9,10.39,42.3,0.00
0:05:50,10.4,6.1,57.9,356.5,48.6,48.8,49.0,49.0,48.3,36.1,10.39,42.1,0.00
0:06:00,10.4,6.1,57.8,356.5,48.5,48.8,49.0,49.0,48.4,36.5,10.39,41.9,0.00
0:06:10,10.3,6.1,57.8,356.5,48.5,48.8,49.0,49.0,48.3,36.9,10.39,41.8,0.00
0:06:20,10.4,6.1,57.8,356.8,48.5,48.7,49.0,49.0,48.3,37.0,10.39,41.6,0.00
0:06:30,10.3,6.1,57.9,356.9,48.6,48.8,49.0,49.0,48.3,37.2,10.39,41.4,0.00
0:06:40,10.4,6.1,57.9,357.5,48.6,48.8,49.0,49.0,48.3,37.0,10.38,41.3,0.00
0:06:50,10.3,6.1,57.8,357.4,48.6,48.8,49.0,49.0,48.3,37.0,10.38,41.1,0.00
0:07:00,10.3,6.1,57.9,356.1,48.8,48.8,49.0,49.0,48.4,37.1,10.38,40.9,0.00
0:07:10,10.4,6.1,57.9,357.1,48.8,48.8,49.0,49.0,48.4,37.4,10.39,40.7,0.00
0:07:20,10.3,6.1,57.9,357.1,48.8,48.8,49.0,49.0,48.4,37.4,10.38,40.5,0.00
0:07:30,10.3,6.1,58.0,357.6,48.8,48.9,49.0,49.0,48.4,37.3,10.38,40.4,0.00
0:07:40,10.4,6.2,58.0,357.6,48.9,48.9,49.0,49.0,48.4,37.3,10.39,40.2,0.00
0:07:50,10.4,6.2,58.0,358.1,48.9,48.9,49.0,49.0,48.4,37.5,10.39,40.0,0.00
0:08:00,10.3,6.1,58.0,358.2,48.9,48.8,49.0,49.0,48.4,37.7,10.38,39.8,0.00
0:08:10,10.3,6.1,58.0,358.4,48.9,48.9,49.0,49.0,48.4,37.9,10.38,39.7,0.00
0:08:20,10.3,6.1,58.0,358.6,48.8,48.8,49.0,49.0,48.5,37.8,10.38,39.5,0.00
0:08:30,10.3,6.1,58.0,358.8,48.6,48.8,49.0,49.0,48.5,37.9,10.38,39.4,0.00
0:08:40,10.4,6.1,58.0,359.2,48.8,48.8,49.0,49.0,48.5,37.9,10.38,39.2,0.00
0:08:50,10.3,6.1,58.0,359.1,48.8,48.8,49.0,49.0,48.5,38.0,10.37,39.0,0.00
0:09:00,10.3,6.1,58.0,359.1,48.8,48.8,49.0,49.0,48.5,38.3,10.37,38.9,0.00
0:09:10,10.4,6.1,57.9,359.2,48.8,48.8,49.0,49.0,48.6,38.3,10.38,38.7,0.00
0:09:20,10.3,6.1,57.9,359.4,48.8,48.8,49.0,49.0,48.6,38.4,10.37,38.6,0.00
0:09:30,10.3,6.1,57.9,359.4,48.8,48.8,49.0,49.0,48.6,38.4,10.37,38.4,0.00
0:09:40,10.3,6.1,58.0,359.5,48.6,48.8,49.0,49.0,48.6,38.4,10.36,38.3,0.00
0:09:50,10.3,6.1,58.0,360.0,48.7,48.8,49.0,49.0,48.6,38.5,10.36,38.1,0.00
0:10:00,10.3,6.1,58.0,360.2,48.7,48.8,49.0,49.0,48.7,38.6,10.37,37.9,0.00
0:10:10,10.3,6.1,57.9,360.1,48.7,48.8,49.0,49.0,48.7,38.7,10.37,37.8,0.00
0:10:20,10.4,6.1,58.0,360.7,48.8,48.8,49.1,49.0,48.7,38.8,10.36,37.6,0.00
0:10:30,10.4,6.1,57.9,360.7,48.7,48.8,49.1,49.0,48.7,38.8,10.36,37.5,0.00
0:10:40,10.3,6.1,57.9,360.8,48.7,48.8,49.1,49.0,48.7,38.9,10.36,37.3,0.00
0:10:50,10.4,6.2,58.0,361.2,48.8,48.9,49.1,49.0,48.7,38.9,10.37,37.2,0.00
0:11:00,10.4,6.2,58.0,360.9,48.7,48.9,49.1,49.0,48.7,39.0,10.36,37.0,0.00
0:11:10,10.4,6.2,58.0,361.3,48.7,48.9,49.0,49.0,48.8,39.1,10.36,36.9,0.00
0:11:20,10.4,6.1,58.0,362.2,48.7,48.8,49.0,49.0,48.8,39.2,10.36,36.7,0.00
0:11:30,10.4,6.1,58.0,362.1,48.8,48.8,49.1,49.0,48.8,39.3,10.36,36.6,0.00
0:11:40,10.4,6.1,58.0,362.1,48.7,48.9,49.1,49.0,48.8,39.3,10.35,36.4,0.00
0:11:50,10.4,6.1,58.0,362.5,48.7,48.9,49.1,49.0,48.8,39.4,10.36,36.3,0.00
0:12:00,10.3,6.1,57.9,362.9,48.7,48.9,49.1,49.0,48.8,39.4,10.36,36.1,0.00
0:12:10,10.3,6.1,58.0,362.9,48.7,48.9,49.1,49.0,48.9,39.5,10.36,36.0,0.00
0:12:20,10.3,6.1,57.9,363.3,48.8,48.9,49.1,49.0,48.9,39.6,10.36,35.9,0.00
0:12:30,10.3,6.1,57.9,362.8,48.8,48.9,49.1,49.1,48.9,39.6,10.35,35.7,0.00
0:12:40,10.3,6.1,57.9,363.1,48.8,48.9,49.1,49.1,48.9,39.7,10.34,35.6,0.00
0:12:50,10.3,6.1,58.0,363.2,48.9,48.9,49.1,49.1,48.9,39.7,10.35,35.4,0.00
0:13:00,10.4,6.1,58.0,362.9,48.7,48.9,49.1,49.1,48.9,39.8,10.35,35.3,0.00
0:13:10,10.4,6.1,58.0,363.6,48.6,48.9,49.1,49.1,48.9,39.9,10.34,35.2,0.00
0:13:20,10.4,6.1,58.0,363.4,48.6,48.9,49.1,49.1,48.9,39.9,10.34,35.1,0.00
0:13:30,10.4,6.1,58.0,363.4,48.6,48.9,49.1,49.0,48.9,40.0,10.34,34.9,0.00
0:13:40,10.3,6.1,58.0,363.2,48.7,48.9,49.1,49.0,48.9,40.0,10.34,34.8,0.00
0:13:50,10.3,6.1,58.0,363.3,48.7,48.9,49.1,49.0,48.9,40.1,10.34,34.7,0.00
0:14:00,10.3,6.1,58.0,363.5,48.6,48.9,49.1,49.0,48.9,40.1,10.33,34.5,0.00
0:14:10,10.3,6.1,58.0,363.8,48.7,48.9,49.1,49.0,48.9,40.2,10.33,34.4,0.00
0:14:20,10.3,6.1,58.0,364.2,48.7,49.0,49.1,49.0,48.9,40.2,10.33,34.3,0.00
0:14:30,10.3,6.1,58.0,364.4,48.8,49.0,49.1,49.0,48.9,40.3,10.33,34.2,0.00
0:14:40,10.4,6.1,58.0,364.1,48.8,49.0,49.1,49.0,48.9,40.4,10.33,34.0,0.00
0:14:50,10.3,6.1,58.0,364.2,48.9,49.0,49.1,49.0,48.9,40.4,10.33,33.9,0.00
0:15:00,10.4,6.1,58.0,364.6,48.9,49.0,49.1,49.0,48.9,40.5,10.32,33.8,0.00
0:15:10,10.4,6.1,58.0,365.3,48.8,49.0,49.1,49.0,48.9,40.5,10.33,33.6,0.00
0:15:20,10.3,6.1,58.0,365.6,48.9,49.0,49.2,49.1,49.0,40.6,10.32,33.5,0.00
0:15:30,10.3,6.1,58.0,365.7,49.0,49.0,49.2,49.0,48.9,40.6,10.32,33.4,0.00
0:15:40,10.4,6.1,58.0,365.8,48.9,49.0,49.2,49.1,49.0,40.7,10.32,33.2,0.00
0:15:50,10.4,6.1,58.0,365.8,48.9,49.0,49.2,49.1,49.0,40.7,10.33,33.1,0.00
0:16:00,10.3,6.1,58.1,366.6,48.9,49.0,49.2,49.0,48.9,40.8,10.32,33.0,0.00
0:16:10,10.3,6.1,58.0,366.4,48.9,49.0,49.2,49.1,49.0,40.8,10.32,32.9,0.00
0:16:20,10.3,6.1,58.0,366.7,48.9,49.0,49.2,49.1,49.0,40.9,10.32,32.7,0.00
0:16:30,10.3,6.1,58.0,366.6,49.0,49.0,49.2,49.1,49.0,41.0,10.32,32.6,0.00
0:16:40,10.4,6.1,58.0,367.0,48.9,49.0,49.2,49.1,49.0,41.0,10.31,32.5,0.00
0:16:50,10.3,6.1,58.0,366.7,48.8,49.0,49.2,49.1,49.0,41.1,10.31,32.4,0.00
0:17:00,10.3,6.2,58.1,366.7,48.8,49.0,49.2,49.1,49.0,41.1,10.31,32.3,0.00
0:17:10,10.3,6.1,58.1,366.3,48.8,49.0,49.2,49.1,49.0,41.2,10.31,32.1,0.00
0:17:20,10.3,6.1,58.1,366.9,48.9,49.0,49.2,49.1,49.0,41.2,10.32,32.0,0.00
0:17:30,10.3,6.1,58.0,367.0,48.9,49.0,49.2,49.1,49.0,41.3,10.30,31.9,0.00
0:17:40,10.3,6.1,58.0,366.7,49.0,49.0,49.2,49.1,49.0,41.3,10.31,31.8,0.00
0:17:50,10.3,6.1,58.0,366.9,49.0,49.0,49.2,49.1,49.0,41.4,10.30,31.6,0.00
0:18:00,10.3,6.1,58.0,367.2,49.0,49.0,49.2,49.1,49.0,41.4,10.31,31.5,0.00
0:18:10,10.3,6.1,57.9,367.4,49.0,49.0,49.2,49.1,49.0,41.5,10.30,31.4,0.00
0:18:20,10.3,6.1,57.9,367.3,49.0,49.0,49.2,49.1,49.0,41.5,10.30,31.3,0.00
0:18:30,10.3,6.1,57.8,367.1,49.0,49.0,49.2,49.1,49.0,41.6,10.29,31.2,0.00
0:18:40,10.3,6.1,57.9,367.3,48.8,49.1,49.2,49.1,49.0,41.6,10.29,31.1,0.00
0:18:50,10.3,6.1,58.0,368.0,48.8,49.1,49.2,49.1,49.0,41.7,10.29,30.9,0.00
0:19:00,10.3,6.1,58.0,367.6,48.7,49.1,49.2,49.1,49.0,41.8,10.30,30.8,0.00
0:19:10,10.3,6.1,58.0,367.6,48.8,49.1,49.3,49.1,49.0,41.8,10.30,30.7,0.00
0:19:20,10.3,6.1,58.0,368.1,49.0,49.1,49.3,49.1,49.0,41.9,10.30,30.6,0.00
0:19:30,10.3,6.1,58.0,368.3,49.0,49.2,49.3,49.1,49.0,41.9,10.30,30.5,0.00
0:19:40,10.3,6.1,58.0,368.1,49.0,49.1,49.3,49.1,49.0,42.0,10.29,30.4,0.00
0:19:50,10.3,6.1,58.0,368.4,48.9,49.1,49.3,49.2,49.0,42.0,10.30,30.3,0.00
0:20:00,10.3,6.1,58.0,368.6,49.0,49.1,49.3,49.1,49.0,42.1,10.29,30.2,0.00
0:20:10,10.3,6.1,58.0,367.8,48.9,49.1,49.3,49.2,49.0,42.1,10.29,30.1,0.00
0:20:20,10.3,6.1,58.0,369.1,49.0,49.1,49.3,49.2,49.0,42.2,10.29,30.0,0.00
0:20:30,10.3,6.1,58.0,369.3,48.7,49.1,49.3,49.2,49.0,42.2,10.29,29.8,0.00
0:20:40,10.3,6.1,58.0,369.4,48.9,49.1,49.3,49.2,49.0,42.3,10.29,29.7,0.00
0:20:50,10.4,6.1,58.0,369.2,49.0,49.1,49.3,49.2,49.0,42.3,10.29,29.6,0.00
0:21:00,10.3,6.1,58.0,369.4,49.1,49.1,49.3,49.2,49.0,42.4,10.29,29.5,0.00
0:21:10,10.3,6.1,58.0,369.7,49.0,49.1,49.3,49.2,49.0,42.4,10.28,29.4,0.00
0:21:20,10.3,6.1,58.0,369.7,49.0,49.1,49.3,49.2,49.0,42.5,10.29,29.3,0.00
0:21:30,10.4,6.1,58.0,370.1,49.0,49.1,49.3,49.2,49.0,42.5,10.29,29.2,0.00
0:21:40,10.3,6.1,58.0,370.1,49.0,49.1,49.3,49.2,49.0,42.6,10.28,29.1,0.00
0:21:50,10.3,6.1,58.0,369.9,49.0,49.1,49.3,49.2,49.0,42.6,10.28,29.0,0.00
0:22:00,10.3,6.1,58.0,370.0,49.1,49.1,49.3,49.2,49.0,42.7,10.28,28.9,0.00
0:22:10,10.3,6.1,58.0,370.4,49.0,49.2,49.3,49.2,49.0,42.8,10.28,28.8,0.00
0:22:20,10.3,6.1,58.0,370.4,49.1,49.2,49.3,49.2,49.0,42.8,10.29,28.7,0.00
0:22:30,10.3,6.1,58.0,370.7,49.1,49.2,49.3,49.2,49.0,42.9,10.28,28.5,0.00
0:22:40,10.3,6.1,58.0,370.6,49.0,49.2,49.3,49.2,49.0,42.9,10.28,28.5,0.00
0:22:50,10.3,6.1,58.0,370.8,49.0,49.2,49.3,49.2,49.0,43.0,10.28,28.4,0.00
0:23:00,10.3,6.1,57.9,370.9,49.0,49.2,49.4,49.2,49.0,43.0,10.28,28.3,0.00
0:23:10,10.3,6.1,58.0,371.3,49.1,49.2,49.3,49.2,49.0,43.0,10.28,28.2,0.00
0:23:20,10.3,6.1,58.0,371.1,49.0,49.2,49.4,49.2,49.0,43.1,10.28,28.1,0.00
0:23:30,10.3,6.1,58.0,371.4,49.1,49.2,49.4,49.2,49.1,43.2,10.29,28.0,0.00
0:23:40,10.3,6.1,58.0,371.8,49.1,49.2,49.4,49.2,49.0,43.2,10.28,27.8,0.00
0:23:50,10.3,6.1,58.0,371.3,49.1,49.2,49.4,49.3,49.1,43.3,10.28,27.8,0.00
0:24:00,10.3,6.1,58.0,371.5,49.2,49.3,49.4,49.3,49.1,43.3,10.28,27.7,0.00
0:24:10,10.3,6.1,58.0,371.4,49.1,49.3,49.4,49.3,49.1,43.4,10.29,27.6,0.00
0:24:20,10.3,6.1,58.0,371.6,49.1,49.3,49.4,49.3,49.1,43.4,10.28,27.5,0.00
0:24:30,10.3,6.1,58.0,371.3,49.1,49.3,49.4,49.3,49.1,43.5,10.29,27.4,0.00
0:24:40,10.3,6.1,58.1,371.7,49.2,49.2,49.4,49.3,49.1,43.5,10.29,27.3,0.00
0:24:50,10.3,6.1,58.1,371.9,49.1,49.3,49.4,49.3,49.1,43.6,10.29,27.2,0.00
0:25:00,10.3,6.1,58.1,372.0,49.1,49.3,49.4,49.3,49.1,43.6,10.29,27.1,0.00
0:25:10,10.3,6.1,58.0,372.0,49.2,49.2,49.4,49.3,49.1,43.7,10.29,27.0,0.00
0:25:20,10.3,6.1,58.0,372.1,49.2,49.3,49.4,49.3,49.1,43.7,10.29,26.9,0.00
0:25:30,10.3,6.1,58.0,372.3,49.2,49.3,49.5,49.3,49.1,43.8,10.30,26.9,0.00
0:25:40,10.3,6.1,58.0,372.5,49.2,49.3,49.4,49.3,49.1,43.8,10.30,26.8,0.00
0:25:50,10.4,6.1,58.0,373.0,49.2,49.3,49.4,49.3,49.1,43.9,10.30,26.7,0.00
0:26:00,10.3,6.1,58.0,373.0,49.1,49.3,49.4,49.3,49.1,43.9,10.30,26.6,0.00
0:26:10,10.3,6.1,58.0,372.7,49.2,49.3,49.4,49.3,49.1,44.0,10.30,26.5,0.00
0:26:20,10.4,6.2,58.1,373.5,49.2,49.3,49.5,49.3,49.1,44.0,10.31,26.4,0.00
0:26:30,10.4,6.2,58.0,373.6,49.1,49.3,49.5,49.4,49.1,44.1,10.31,26.3,0.00
0:26:40,10.4,6.1,58.0,374.0,49.2,49.4,49.5,49.4,49.1,44.1,10.32,26.2,0.00
0:26:50,10.4,6.2,58.1,373.8,49.3,49.4,49.5,49.4,49.1,44.2,10.31,26.2,0.00
0:27:00,10.4,6.2,58.1,374.6,49.2,49.4,49.5,49.4,49.1,44.2,10.32,26.1,0.00
0:27:10,10.4,6.2,58.1,374.4,49.3,49.3,49.5,49.4,49.1,44.3,10.32,26.0,0.00
0:27:20,10.3,6.2,58.1,373.9,49.2,49.3,49.5,49.4,49.1,44.3,10.32,25.9,0.00
0:27:30,10.3,6.2,58.1,374.5,49.3,49.3,49.5,49.4,49.1,44.4,10.32,25.8,0.00
0:27:40,10.4,6.1,58.0,374.6,49.3,49.3,49.5,49.4,49.2,44.4,10.33,25.8,0.00
0:27:50,10.4,6.1,58.0,374.9,49.2,49.4,49.5,49.4,49.1,44.5,10.33,25.7,0.00
0:28:00,10.3,6.1,58.0,375.0,49.2,49.3,49.5,49.4,49.2,44.5,10.33,25.6,0.00
0:28:10,10.3,6.1,58.0,375.3,49.3,49.3,49.6,49.4,49.2,44.5,10.33,25.5,0.00
0:28:20,10.4,6.1,58.0,375.5,49.3,49.3,49.6,49.4,49.2,44.6,10.34,25.4,0.00
0:28:30,10.4,6.1,58.0,375.7,49.3,49.4,49.5,49.4,49.2,44.6,10.34,25.3,0.00
0:28:40,10.3,6.1,58.0,375.8,49.3,49.4,49.5,49.4,49.2,44.7,10.34,25.2,0.00
0:28:50,10.3,6.1,58.0,375.9,49.3,49.4,49.5,49.4,49.2,44.8,10.35,25.2,0.00
0:29:00,10.3,6.2,58.1,375.8,49.2,49.4,49.5,49.5,49.2,44.8,10.35,25.1,0.00
0:29:10,10.4,6.2,58.1,375.9,49.3,49.4,49.6,49.5,49.2,44.9,10.37,25.0,0.00
0:29:20,10.3,6.1,58.1,375.6,49.3,49.4,49.6,49.5,49.2,44.9,10.37,24.9,0.00
0:29:30,10.3,6.1,58.1,375.9,49.2,49.4,49.6,49.5,49.2,45.0,10.36,24.9,0.00
0:29:40,10.3,6.1,58.0,375.4,49.2,49.4,49.6,49.5,49.2,45.0,10.38,24.8,0.00
0:29:50,10.3,6.1,58.0,375.6,49.3,49.4,49.6,49.5,49.2,45.1,10.37,24.7,0.00
0:30:00,10.3,6.1,58.0,376.0,49.3,49.4,49.6,49.5,49.2,45.1,10.38,24.6,0.00
0:30:10,10.3,6.1,58.0,375.2,49.3,49.5,49.6,49.5,49.2,45.1,10.39,24.6,0.00
0:30:20,10.4,6.2,58.0,375.6,49.3,49.5,49.6,49.5,49.3,45.2,10.40,24.5,0.00
0:30:30,10.3,6.2,58.1,376.1,49.2,49.5,49.6,49.5,49.3,45.2,10.39,24.4,0.00
0:30:40,10.3,6.1,58.0,375.5,49.3,49.5,49.6,49.5,49.3,45.3,10.41,24.3,0.00
0:30:50,10.3,6.1,58.0,375.8,49.3,49.5,49.6,49.6,49.3,45.3,10.40,24.3,0.00
0:31:00,10.3,6.1,58.0,376.0,49.3,49.5,49.6,49.6,49.3,45.4,10.41,24.2,0.00
0:31:10,10.3,6.1,58.0,376.9,49.4,49.5,49.6,49.6,49.3,45.4,10.41,24.1,0.00
0:31:20,10.3,6.1,58.0,376.6,49.4,49.5,49.7,49.6,49.3,45.5,10.42,24.0,0.00
0:31:30,10.3,6.2,58.1,376.4,49.3,49.5,49.7,49.6,49.3,45.5,10.42,23.9,0.00
0:31:40,10.3,6.2,58.1,376.8,49.3,49.5,49.7,49.6,49.3,45.6,10.44,23.9,0.00
0:31:50,10.4,6.2,58.1,377.0,49.3,49.5,49.7,49.6,49.3,45.6,10.43,23.8,0.00
0:32:00,10.3,6.1,58.1,378.3,49.4,49.5,49.7,49.6,49.3,45.7,10.45,23.7,0.00
0:32:10,10.3,6.1,58.1,377.2,49.4,49.5,49.7,49.6,49.3,45.7,10.45,23.6,0.00
0:32:20,10.3,6.1,58.0,378.0,49.4,49.6,49.7,49.6,49.3,45.8,10.46,23.6,0.00
0:32:30,10.3,6.1,58.0,378.0,49.5,49.5,49.7,49.6,49.3,45.8,10.46,23.5,0.00
0:32:40,10.3,6.1,58.0,377.9,49.4,49.5,49.7,49.6,49.4,45.9,10.46,23.4,0.00
0:32:50,10.4,6.1,58.0,378.4,49.5,49.6,49.7,49.6,49.4,45.9,10.47,23.4,0.00
0:33:00,10.3,6.2,58.1,378.3,49.3,49.6,49.8,49.6,49.4,46.0,10.48,23.3,0.00
0:33:10,10.4,6.1,58.0,379.6,49.2,49.6,49.7,49.6,49.4,46.0,10.48,23.2,0.00
0:33:20,10.4,6.2,58.1,378.8,49.4,49.6,49.8,49.6,49.4,46.0,10.49,23.1,0.00
0:33:30,10.4,6.2,58.1,380.7,49.4,49.5,49.7,49.6,49.4,46.0,10.50,23.1,0.00
0:33:40,10.4,6.2,58.1,380.0,49.5,49.6,49.8,49.6,49.4,46.1,10.51,23.0,0.00
0:33:50,10.3,6.1,58.0,381.4,49.5,49.6,49.8,49.6,49.4,46.1,10.51,22.9,0.00
0:34:00,10.3,6.2,58.1,379.3,49.4,49.6,49.8,49.7,49.4,46.2,10.51,22.9,0.00
0:34:10,10.3,6.2,58.1,380.6,49.3,49.6,49.8,49.7,49.4,46.2,10.52,22.8,0.00
0:34:20,10.3,6.1,58.1,379.4,49.4,49.6,49.8,49.7,49.5,46.3,10.53,22.8,0.00
0:34:30,10.4,6.2,58.1,379.5,49.4,49.6,49.8,49.7,49.5,46.4,10.54,22.7,0.00
0:34:40,10.4,6.1,58.0,380.0,49.5,49.6,49.8,49.7,49.5,46.5,10.54,22.6,0.00
0:34:50,10.3,6.1,58.0,379.5,49.4,49.6,49.8,49.7,49.5,46.5,10.55,22.5,0.00
0:35:00,10.3,6.1,58.0,379.5,49.4,49.6,49.8,49.7,49.5,46.5,10.56,22.5,0.00
0:35:10,10.3,6.2,58.1,378.9,49.4,49.6,49.8,49.7,49.5,46.5,10.56,22.4,0.00
0:35:20,10.3,6.2,58.1,379.1,49.5,49.6,49.8,49.8,49.5,46.6,10.57,22.3,0.00
0:35:30,10.3,6.1,58.1,379.1,49.6,49.6,49.9,49.8,49.5,46.6,10.58,22.3,0.00
0:35:40,10.3,6.1,58.1,379.3,49.6,49.7,49.9,49.8,49.5,46.6,10.59,22.2,0.00
0:35:50,10.3,6.2,58.1,379.3,49.6,49.7,49.9,49.8,49.5,46.7,10.59,22.1,0.00
0:36:00,10.3,6.2,58.1,382.1,49.6,49.7,49.9,49.8,49.5,46.7,10.60,22.1,0.00
0:36:10,10.3,6.1,58.0,379.5,49.6,49.7,49.9,49.8,49.6,46.8,10.61,22.0,0.00
0:36:20,10.3,6.1,58.0,379.8,49.5,49.7,49.9,49.8,49.6,46.8,10.61,21.9,0.00
0:36:30,10.3,6.1,58.0,381.1,49.6,49.7,49.9,49.8,49.6,46.9,10.62,21.9,0.00
0:36:40,10.3,6.1,58.0,379.6,49.5,49.7,49.9,49.8,49.6,46.9,10.62,21.8,0.00
