Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
0:36:50,10.3,6.1,58.0,383.3,49.6,49.7,49.9,49.8,49.6,46.9,10.63,21.8,0.00
0:37:00,10.4,6.1,58.0,380.5,49.7,49.7,49.9,49.8,49.7,47.0,10.65,21.7,0.00
0:37:10,10.3,6.1,58.0,380.3,49.6,49.7,49.9,49.8,49.6,47.0,10.64,21.6,0.00
0:37:20,10.3,6.1,58.0,381.8,49.7,49.7,49.9,49.8,49.7,47.1,10.66,21.6,0.00
0:37:30,10.3,6.2,58.1,380.5,49.6,49.8,49.9,49.8,49.7,47.1,10.66,21.5,0.00
0:37:40,10.4,6.2,58.1,381.1,49.5,49.7,49.9,49.8,49.7,47.2,10.68,21.5,0.00
0:37:50,10.3,6.2,58.1,380.9,49.6,49.8,49.9,49.9,49.7,47.2,10.68,21.4,0.00
0:38:00,10.3,6.1,58.1,381.3,49.7,49.8,49.9,49.9,49.7,47.3,10.69,21.3,0.00
0:38:10,10.3,6.2,58.1,381.6,49.7,49.8,49.9,49.9,49.7,47.3,10.70,21.3,0.00
0:38:20,10.3,6.1,58.1,381.1,49.4,49.8,50.0,49.9,49.7,47.3,10.70,21.2,0.00
0:38:30,10.3,6.1,58.1,381.2,49.5,49.8,50.0,49.9,49.7,47.4,10.71,21.2,0.00
0:38:40,10.3,6.1,58.0,382.0,49.7,49.8,50.0,49.9,49.7,47.4,10.71,21.1,0.00
0:38:50,10.3,6.1,58.0,382.0,49.7,49.8,50.0,49.9,49.7,47.5,10.73,21.1,0.00
0:39:00,10.3,6.1,58.1,382.1,49.6,49.8,50.0,49.9,49.7,47.5,10.73,21.0,0.00
0:39:10,10.3,6.1,58.1,384.7,49.7,49.8,50.1,49.9,49.7,47.5,10.73,20.9,0.00
0:39:20,10.4,6.2,58.1,382.6,49.6,49.8,50.1,50.0,49.7,47.6,10.75,20.9,0.00
0:39:30,10.3,6.1,58.1,382.7,49.7,49.8,50.1,50.0,49.8,47.6,10.75,20.8,0.00
0:39:40,10.3,6.1,58.1,383.0,49.7,49.8,50.1,50.0,49.8,47.7,10.76,20.8,0.00
0:39:50,10.3,6.1,58.1,383.1,49.6,49.8,50.1,50.0,49.8,47.7,10.76,20.7,0.00
0:40:00,10.3,6.1,58.0,387.8,49.6,49.9,50.1,50.0,49.8,47.7,10.77,20.6,0.00
0:40:10,10.3,6.1,58.0,383.2,49.7,49.9,50.1,50.0,49.8,47.8,10.78,20.6,0.00
0:40:20,10.3,6.1,58.0,385.8,49.8,49.9,50.1,50.0,49.8,47.9,10.79,20.5,0.00
0:40:30,10.3,6.2,58.1,383.3,49.6,49.9,50.1,50.0,49.8,47.9,10.79,20.5,0.00
0:40:40,10.3,6.1,58.1,383.4,49.5,49.8,50.1,50.0,49.8,47.9,10.80,20.4,0.00
0:40:50,10.3,6.1,58.1,383.2,49.5,49.9,50.1,50.0,49.8,48.0,10.81,20.4,0.00
0:41:00,10.3,6.1,58.1,383.5,49.7,49.9,50.1,50.0,49.8,48.0,10.80,20.3,0.00
0:41:10,10.3,6.1,58.1,383.4,49.8,49.9,50.2,50.1,49.9,48.1,10.82,20.3,0.00
0:41:20,10.3,6.1,58.1,383.6,49.8,49.9,50.2,50.1,49.9,48.0,10.83,20.2,0.00
0:41:30,10.3,6.1,58.1,383.7,49.8,49.9,50.2,50.1,49.9,48.1,10.84,20.2,0.00
0:41:40,10.3,6.1,58.0,383.5,49.9,49.9,50.2,50.1,49.9,48.1,10.85,20.1,0.00
0:41:50,10.3,6.1,58.0,383.8,49.9,50.0,50.2,50.1,49.9,48.2,10.85,20.0,0.00
0:42:00,10.3,6.1,58.0,383.7,50.0,49.9,50.2,50.1,49.9,48.2,10.85,20.0,0.00
0:42:10,10.3,6.1,58.0,383.8,50.0,50.0,50.2,50.1,49.9,48.2,10.86,19.9,0.00
0:42:20,10.3,6.1,58.0,383.9,50.0,50.0,50.2,50.1,49.9,48.2,10.87,19.9,0.00
0:42:30,10.3,6.1,58.1,390.2,50.0,50.0,50.2,50.1,49.9,48.2,10.88,19.8,0.00
0:42:40,10.3,6.1,58.1,383.7,49.9,50.0,50.3,50.1,49.9,48.2,10.88,19.8,0.00
0:42:50,10.3,6.1,58.1,387.6,49.9,50.1,50.3,50.1,49.9,48.3,10.39,19.7,0.00
0:43:00,10.3,6.1,58.1,384.4,49.9,50.1,50.3,50.1,49.9,48.3,10.04,19.7,0.00
0:43:10,10.3,6.1,58.1,384.3,49.8,50.2,50.3,50.2,50.0,48.4,10.71,19.6,0.00
0:43:20,10.3,6.1,58.1,384.9,49.9,50.0,50.3,50.2,50.0,48.5,11.94,19.6,0.00
0:43:30,10.3,6.2,58.1,384.9,49.8,49.9,50.3,50.2,50.0,48.6,12.44,19.5,0.00
0:43:40,10.3,6.1,58.0,384.9,49.9,50.0,50.3,50.2,50.0,48.7,12.66,19.5,0.00
0:43:50,10.3,6.2,58.1,385.0,49.9,50.0,50.2,50.2,50.0,48.7,12.79,19.4,0.00
0:44:00,10.4,6.2,58.1,384.9,50.0,50.1,50.3,50.2,50.1,48.8,12.46,19.4,0.00
0:44:10,10.3,6.1,58.1,385.3,50.0,50.1,50.3,50.2,50.0,48.8,11.94,19.3,0.00
0:44:20,10.3,6.1,58.1,386.1,50.0,50.1,50.3,50.2,50.0,48.8,11.55,19.3,0.00
0:44:30,10.3,6.2,58.1,385.6,50.0,50.1,50.3,50.3,50.1,48.8,11.25,19.2,0.00
0:44:40,10.3,6.1,58.1,386.2,50.0,50.1,50.3,50.2,50.1,48.7,11.08,19.2,0.00
0:44:50,10.3,6.1,58.0,386.1,50.1,50.2,50.3,50.3,50.1,48.8,10.92,19.1,0.00
0:45:00,10.3,6.1,58.0,386.1,50.1,50.2,50.3,50.3,50.1,48.9,10.82,19.1,0.00
0:45:10,10.3,6.1,58.0,386.3,50.2,50.2,50.3,50.3,50.1,48.9,10.59,40.5,0.99
0:45:20,10.3,6.1,58.0,385.2,50.2,50.2,50.4,50.3,50.1,48.3,10.60,48.5,0.99
0:45:30,10.3,6.1,58.1,385.6,50.2,50.2,50.4,50.3,50.1,48.2,10.56,49.4,1.00
0:45:40,10.4,6.2,58.1,384.6,50.2,50.3,50.4,50.3,50.1,48.5,10.53,49.6,1.00
0:45:50,10.3,6.1,58.1,383.9,50.1,50.3,50.4,50.3,50.1,48.5,10.48,49.7,1.00
0:46:00,10.3,6.1,58.1,381.9,49.8,50.3,50.4,50.3,50.0,48.4,10.45,49.8,1.01
0:46:10,10.3,6.1,58.1,381.1,50.0,50.3,50.4,50.3,50.0,47.5,10.45,49.6,0.00
0:46:20,10.3,6.1,58.1,380.6,50.2,50.3,50.3,50.3,50.0,47.5,10.46,48.9,0.00
0:46:30,10.3,6.1,58.1,380.2,50.2,50.3,50.3,50.2,50.0,47.2,10.46,48.1,0.00
0:46:40,10.3,6.1,58.0,379.8,50.3,50.3,50.3,50.2,50.0,45.4,10.47,47.6,0.00
0:46:50,10.3,6.2,58.1,379.8,50.2,50.3,50.3,50.2,50.0,46.8,10.47,47.7,0.00
0:47:00,10.3,6.1,58.0,386.8,50.3,50.3,50.3,50.2,50.0,48.1,10.47,47.7,0.00
0:47:10,10.3,6.1,58.0,383.7,50.2,50.3,50.3,50.2,50.1,46.8,10.46,47.2,0.00
0:47:20,10.4,6.1,58.0,379.7,50.2,50.3,50.4,50.3,50.1,46.7,10.47,47.2,0.00
0:47:30,10.4,6.2,58.0,386.1,50.3,50.3,50.5,50.3,50.1,47.2,10.47,47.0,0.00
0:47:40,10.4,6.2,58.1,379.8,50.3,50.3,50.5,50.3,50.1,47.3,10.47,46.8,0.00
0:47:50,10.4,6.2,58.1,379.8,50.3,50.3,50.5,50.4,50.1,47.7,10.47,46.5,0.00
0:48:00,10.3,6.2,58.1,384.4,50.3,50.3,50.5,50.4,50.1,47.6,10.42,46.3,0.00
0:48:10,10.4,6.2,58.1,380.6,50.3,50.3,50.5,50.4,50.1,47.7,10.47,46.2,0.00
0:48:20,10.4,6.2,58.1,381.1,50.3,50.3,50.5,50.4,50.1,47.8,10.79,45.9,0.00
0:48:30,10.4,6.2,58.0,381.4,50.3,50.3,50.5,50.4,50.1,47.6,10.65,45.7,0.00
0:48:40,10.4,6.2,58.0,381.5,50.3,50.3,50.5,50.4,50.1,47.9,10.57,45.5,0.00
0:48:50,10.4,6.1,58.0,381.3,50.3,50.3,50.5,50.4,50.1,47.4,10.55,45.3,0.00
0:49:00,10.4,6.1,58.0,381.6,50.3,50.3,50.5,50.4,50.2,46.5,10.47,45.1,0.00
0:49:10,10.4,6.2,58.0,382.0,50.3,50.3,50.5,50.4,50.2,46.9,10.44,44.9,0.00
0:49:20,10.4,6.1,57.9,382.1,50.3,50.3,50.5,50.5,50.2,47.3,10.38,44.7,0.00
0:49:30,10.4,6.1,57.9,381.9,50.3,50.4,50.6,50.5,50.2,47.6,10.35,44.6,0.00
0:49:40,10.4,6.1,57.9,382.2,50.3,50.3,50.5,50.5,50.2,47.8,10.33,44.4,0.00
0:49:50,10.4,6.2,58.0,382.4,50.3,50.3,50.6,50.5,50.2,48.1,10.30,44.2,0.00
0:50:00,10.4,6.1,58.0,382.7,50.4,50.3,50.6,50.5,50.2,48.4,10.28,44.0,0.00
0:50:10,10.3,6.1,58.0,382.5,50.4,50.3,50.6,50.5,50.2,48.3,10.26,47.5,0.99
0:50:20,10.4,6.2,58.1,388.8,50.4,50.4,50.6,50.5,50.2,45.9,10.27,49.9,0.98
0:50:30,10.4,6.2,58.1,387.2,50.4,50.4,50.6,50.5,50.2,44.0,10.24,50.0,0.98
0:50:40,10.3,6.1,58.0,387.5,50.4,50.4,50.6,50.5,50.2,44.1,10.24,50.1,0.99
0:50:50,10.4,6.1,58.0,385.3,50.4,50.4,50.6,50.5,50.2,43.4,10.22,50.1,0.98
0:51:00,10.4,6.2,58.0,379.7,50.1,50.4,50.6,50.5,50.2,43.0,10.21,50.1,0.98
0:51:10,10.4,6.2,58.0,378.2,50.2,50.5,50.6,50.5,50.2,43.3,10.21,50.1,0.00
0:51:20,10.4,6.2,58.0,377.3,50.3,50.3,50.5,50.4,50.1,42.8,10.21,49.4,0.00
0:51:30,10.4,6.2,58.1,376.5,50.3,50.4,50.6,50.4,50.2,41.0,10.22,49.1,0.00
0:51:40,10.4,6.2,58.1,376.3,50.3,50.3,50.5,50.4,50.3,40.0,10.21,49.0,0.00
0:51:50,10.4,6.2,58.1,376.0,50.4,50.4,50.6,50.4,50.2,38.7,10.22,49.0,0.00
0:52:00,10.4,6.2,58.1,375.9,50.4,50.4,50.5,50.4,50.2,40.3,10.22,48.8,0.00
0:52:10,10.4,6.2,58.1,381.1,50.4,50.5,50.5,50.4,50.2,43.1,10.21,48.5,0.00
0:52:20,10.4,6.2,58.0,380.9,50.4,50.5,50.5,50.4,50.3,43.9,10.22,48.4,0.00
0:52:30,10.4,6.2,58.0,375.6,50.4,50.5,50.5,50.4,50.2,43.2,10.22,48.1,0.00
0:52:40,10.4,6.2,58.0,380.9,50.4,50.5,50.6,50.5,50.3,42.5,10.22,47.9,0.00
0:52:50,10.4,6.2,57.9,381.6,50.4,50.4,50.6,50.6,50.3,41.3,10.22,47.8,0.00
0:53:00,10.4,6.1,58.0,376.2,50.4,50.4,50.6,50.6,50.3,41.4,10.22,47.5,0.00
0:53:10,10.4,6.2,58.0,376.0,50.3,50.4,50.6,50.6,50.2,42.4,10.22,47.3,0.00
0:53:20,10.4,6.2,58.0,376.0,50.3,50.4,50.6,50.6,50.2,43.2,10.22,47.1,0.00
0:53:30,10.4,6.2,58.0,376.6,50.4,50.4,50.6,50.6,50.2,43.6,10.21,46.9,0.00
0:53:40,10.4,6.2,58.0,376.9,50.4,50.4,50.6,50.6,50.2,43.0,10.22,46.7,0.00
0:53:50,10.4,6.2,58.0,377.5,50.3,50.4,50.6,50.6,50.3,43.6,10.22,46.5,0.00
0:54:00,10.4,6.2,58.0,377.5,50.3,50.4,50.6,50.6,50.3,43.0,10.22,46.3,0.00
0:54:10,10.4,6.2,58.0,378.1,50.4,50.4,50.6,50.6,50.3,43.9,10.22,46.1,0.00
0:54:20,10.4,6.2,58.0,378.2,50.4,50.4,50.6,50.6,50.3,44.5,10.22,45.9,0.00
0:54:30,10.4,6.2,58.1,378.6,50.4,50.4,50.6,50.6,50.3,44.2,10.23,45.7,0.00
0:54:40,10.4,6.2,58.0,378.7,50.3,50.5,50.7,50.6,50.3,44.2,10.23,45.5,0.00
0:54:50,10.4,6.2,58.1,384.0,50.4,50.4,50.7,50.6,50.3,44.4,10.23,45.3,0.00
0:55:00,10.4,6.2,58.0,385.1,50.5,50.4,50.7,50.6,50.3,43.7,10.22,45.1,0.00
0:55:10,10.4,6.2,58.0,384.0,50.5,50.5,50.6,50.6,50.4,43.9,10.22,44.9,0.00
0:55:20,10.4,6.2,58.0,379.5,50.5,50.5,50.7,50.6,50.4,43.9,10.22,44.8,0.00
0:55:30,10.4,6.2,58.0,385.5,50.5,50.5,50.7,50.6,50.3,44.2,10.22,44.6,0.00
0:55:40,10.4,6.2,58.0,379.4,50.5,50.5,50.7,50.7,50.3,44.9,10.23,44.4,0.00
0:55:50,10.4,6.2,58.0,384.6,50.5,50.6,50.7,50.7,50.3,44.9,10.22,44.2,0.00
0:56:00,10.4,6.2,58.0,380.0,50.5,50.6,50.7,50.7,50.3,45.0,10.22,44.0,0.00
0:56:10,10.4,6.2,58.0,379.6,50.4,50.6,50.7,50.7,50.4,45.4,10.22,43.8,0.00
0:56:20,10.4,6.2,58.1,379.9,50.4,50.6,50.7,50.7,50.4,45.6,10.23,43.6,0.00
0:56:30,10.4,6.2,58.0,380.3,50.3,50.6,50.7,50.7,50.4,45.4,10.23,43.4,0.00
0:56:40,10.4,6.2,58.0,379.6,50.4,50.6,50.7,50.6,50.4,45.5,10.23,43.2,0.00
0:56:50,10.4,6.2,58.0,379.9,50.3,50.6,50.7,50.6,50.5,45.4,10.22,43.1,0.00
0:57:00,10.4,6.2,58.0,380.1,50.4,50.5,50.7,50.6,50.5,45.7,10.22,42.9,0.00
0:57:10,10.4,6.2,58.0,380.3,50.4,50.6,50.7,50.6,50.5,45.9,10.22,42.7,0.00
0:57:20,10.4,6.2,58.0,380.2,50.4,50.5,50.7,50.6,50.5,45.8,10.23,42.5,0.00
0:57:30,10.4,6.2,58.0,380.1,50.4,50.5,50.8,50.6,50.5,45.8,10.23,42.3,0.00
0:57:40,10.4,6.2,58.0,380.1,50.4,50.6,50.7,50.7,50.5,45.9,10.22,42.2,0.00
0:57:50,10.4,6.2,58.0,380.4,50.4,50.6,50.8,50.7,50.5,46.0,10.22,42.0,0.00
0:58:00,10.4,6.2,58.0,380.0,50.4,50.6,50.8,50.7,50.5,46.1,10.22,41.8,0.00
0:58:10,10.4,6.2,58.0,379.9,50.5,50.6,50.8,50.7,50.5,46.1,10.22,41.6,0.00
0:58:20,10.4,6.2,58.0,381.0,50.5,50.6,50.8,50.7,50.5,46.2,10.22,41.5,0.00
0:58:30,10.4,6.2,58.0,380.4,50.4,50.6,50.8,50.7,50.5,46.4,10.22,41.3,0.00
0:58:40,10.4,6.2,58.0,381.1,50.4,50.6,50.8,50.7,50.5,46.6,10.23,41.1,0.00
0:58:50,10.4,6.2,58.1,381.1,50.6,50.6,50.8,50.7,50.5,46.7,10.22,41.0,0.00
0:59:00,10.4,6.2,58.1,381.2,50.2,50.6,50.9,50.7,50.5,46.9,10.22,40.8,0.00
0:59:10,10.4,6.2,58.1,381.2,50.3,50.6,50.9,50.7,50.6,47.0,10.22,40.6,0.00
0:59:20,10.4,6.2,58.1,381.3,50.5,50.7,50.8,50.7,50.6,47.2,10.22,40.5,0.00
0:59:30,10.4,6.2,58.0,381.4,50.6,50.6,50.8,50.8,50.6,47.2,10.22,40.3,0.00
0:59:40,10.4,6.2,58.1,381.6,50.6,50.7,50.9,50.8,50.6,47.2,10.22,40.2,0.00
0:59:50,10.4,6.2,58.1,381.8,50.5,50.7,50.9,50.8,50.6,47.3,10.22,40.0,0.00
1:00:00,10.4,6.2,58.1,381.8,50.5,50.7,50.9,50.8,50.6,47.4,10.22,39.9,0.00
1:00:10,10.4,6.2,58.1,382.1,50.6,50.7,50.9,50.8,50.6,47.4,10.22,39.7,0.00
1:00:20,10.4,6.2,58.0,382.1,50.6,50.7,50.9,50.8,50.6,47.3,10.21,39.6,0.00
1:00:30,10.3,6.1,58.0,382.0,50.6,50.7,50.9,50.7,50.6,47.4,10.21,39.4,0.00
1:00:40,10.4,6.2,58.0,382.5,50.6,50.7,50.9,50.8,50.6,47.5,10.22,39.3,0.00
1:00:50,10.4,6.1,58.0,382.2,50.6,50.7,50.9,50.7,50.6,47.6,10.21,39.1,0.00
1:01:00,10.4,6.2,57.9,382.8,50.6,50.7,50.9,50.8,50.6,47.6,10.21,38.9,0.00
1:01:10,10.4,6.1,57.9,382.8,50.6,50.8,50.9,50.8,50.6,47.7,10.21,38.8,0.00
1:01:20,10.4,6.2,58.0,383.4,50.5,50.8,50.9,50.8,50.6,47.9,10.21,38.6,0.00
1:01:30,10.4,6.2,58.0,390.0,50.6,50.8,50.9,50.8,50.7,48.0,10.21,38.5,0.00
1:01:40,10.4,6.2,58.0,382.8,50.5,50.8,51.0,50.8,50.7,48.0,10.21,38.3,0.00
1:01:50,10.4,6.2,58.1,383.1,50.7,50.8,51.0,50.8,50.7,48.0,10.21,38.2,0.00
1:02:00,10.4,6.2,58.0,383.3,50.7,50.8,51.0,50.9,50.7,48.1,10.21,38.0,0.00
1:02:10,10.4,6.2,58.0,383.5,50.6,50.8,51.0,50.9,50.7,48.1,10.21,37.9,0.00
1:02:20,10.4,6.2,58.0,383.6,50.5,50.8,51.0,50.9,50.7,48.1,10.21,37.7,0.00
1:02:30,10.4,6.1,58.0,383.4,50.6,50.8,51.0,50.9,50.7,48.2,10.20,37.5,0.00
1:02:40,10.3,6.1,58.0,384.3,50.7,50.8,51.1,50.9,50.7,48.3,10.20,37.4,0.00
1:02:50,10.4,6.1,58.0,384.1,50.7,50.8,51.0,50.9,50.7,48.4,10.20,37.2,0.00
1:03:00,10.3,6.1,58.0,386.6,50.7,50.8,51.0,50.9,50.7,48.5,10.20,37.1,0.00
1:03:10,10.4,6.1,57.9,384.2,50.6,50.8,51.0,51.0,50.7,48.5,10.20,36.9,0.00
1:03:20,10.4,6.1,57.9,384.3,50.7,50.8,51.0,50.9,50.7,48.6,10.20,36.8,0.00
1:03:30,10.4,6.2,57.9,384.3,50.8,50.8,51.1,51.0,50.7,48.6,10.20,36.6,0.00
1:03:40,10.4,6.1,57.9,390.5,50.8,50.8,51.0,51.0,50.7,48.7,10.20,36.5,0.00
1:03:50,10.3,6.1,57.9,384.4,50.7,50.9,51.1,51.0,50.7,48.7,10.20,36.3,0.00
1:04:00,10.4,6.1,57.8,384.5,50.7,50.8,51.1,51.0,50.7,48.8,10.20,36.2,0.00
1:04:10,10.4,6.1,57.8,384.7,50.8,50.9,51.1,51.0,50.7,48.9,10.20,36.1,0.00
1:04:20,10.4,6.1,57.8,384.4,50.8,50.9,51.1,51.0,50.7,48.9,10.20,36.1,0.00
1:04:30,10.3,6.1,57.8,384.7,50.8,50.9,51.1,50.9,50.8,49.1,10.19,35.8,0.00
1:04:40,10.4,6.1,57.9,384.8,50.8,50.9,51.1,50.9,50.8,49.1,10.19,35.6,0.00
1:04:50,10.4,6.1,57.9,384.8,50.9,50.9,51.1,51.0,50.8,49.2,10.19,35.5,0.00
1:05:00,10.4,6.1,58.0,388.0,50.9,50.9,51.1,51.0,50.8,49.2,10.20,35.4,0.00
1:05:10,10.3,6.1,58.0,385.3,50.9,50.9,51.1,51.0,50.8,49.3,10.19,35.2,0.00
1:05:20,10.3,6.1,58.0,385.4,50.9,50.9,51.1,51.0,50.8,49.3,10.19,35.1,0.00
1:05:30,10.3,6.2,58.1,385.3,50.9,51.0,51.2,51.0,50.8,49.4,10.20,34.9,0.00
1:05:40,10.3,6.1,58.1,391.1,50.9,50.9,51.2,51.0,50.8,49.5,10.19,34.8,0.00
1:05:50,10.3,6.1,58.0,385.8,50.9,50.9,51.2,51.1,50.8,49.5,10.19,34.7,0.00
1:06:00,10.4,6.1,58.0,385.8,50.9,50.9,51.2,51.1,50.8,49.5,10.19,34.6,0.00
1:06:10,10.3,6.1,58.0,386.2,51.0,50.9,51.2,51.1,50.9,49.5,10.19,34.4,0.00
1:06:20,10.4,6.1,58.0,385.9,50.8,51.0,51.2,51.1,50.9,49.4,10.18,34.3,0.00
1:06:30,10.4,6.2,58.1,386.3,50.7,50.9,51.2,51.1,50.9,49.3,10.19,34.2,0.00
1:06:40,10.3,6.2,58.1,386.4,50.8,50.9,51.2,51.1,50.9,49.3,10.19,34.0,0.00
1:06:50,10.4,6.2,58.1,386.5,50.9,51.0,51.2,51.1,50.9,49.4,10.19,33.9,0.00
1:07:00,10.4,6.2,58.1,386.8,50.9,51.0,51.2,51.1,50.9,49.5,10.18,33.8,0.00
1:07:10,10.4,6.1,58.0,387.3,50.8,51.0,51.2,51.1,50.9,49.6,10.20,33.7,0.00
1:07:20,10.4,6.2,58.1,387.1,50.8,51.0,51.2,51.1,51.0,49.6,10.20,33.5,0.00
1:07:30,10.4,6.2,58.1,389.0,50.9,51.0,51.2,51.1,51.0,49.7,10.19,33.4,0.00
1:07:40,10.4,6.2,58.1,387.3,51.0,51.1,51.2,51.2,51.0,49.7,10.18,33.3,0.00
1:07:50,10.4,6.2,58.1,387.5,51.0,51.1,51.3,51.2,51.0,49.8,10.18,33.2,0.00
1:08:00,10.4,6.2,58.1,387.9,51.0,51.1,51.3,51.2,51.0,49.9,10.18,33.0,0.00
1:08:10,10.4,6.1,58.0,389.0,51.1,51.1,51.3,51.2,51.0,50.0,10.18,32.9,0.00
1:08:20,10.4,6.1,58.0,388.1,51.1,51.1,51.3,51.2,51.0,50.0,10.19,32.8,0.00
1:08:30,10.4,6.1,58.0,392.5,51.1,51.1,51.2,51.2,51.0,50.1,10.18,32.6,0.00
1:08:40,10.4,6.2,58.0,388.8,51.1,51.1,51.3,51.2,51.0,50.1,10.18,32.5,0.00
1:08:50,10.4,6.1,58.0,390.6,51.0,51.2,51.3,51.3,51.0,50.1,10.18,32.4,0.00
1:09:00,10.4,6.2,58.1,389.0,51.0,51.2,51.3,51.2,51.0,50.1,10.18,32.3,0.00
1:09:10,10.3,6.2,58.1,390.0,51.1,51.1,51.3,51.2,51.0,50.1,10.18,32.2,0.00
1:09:20,10.3,6.1,58.1,389.3,51.0,51.1,51.3,51.2,51.0,50.0,10.18,32.1,0.00
1:09:30,10.4,6.2,58.1,392.6,51.0,51.1,51.3,51.2,51.0,50.0,10.18,32.0,0.00
1:09:40,10.4,6.1,58.0,389.3,51.1,51.1,51.4,51.2,51.1,50.0,10.18,31.8,0.00
1:09:50,10.4,6.1,58.0,389.0,51.1,51.2,51.4,51.2,51.1,50.0,10.18,31.7,0.00
1:10:00,10.4,6.2,58.1,391.0,51.0,51.1,51.4,51.3,51.1,50.0,10.18,31.6,0.00
1:10:10,10.3,6.1,58.0,389.6,51.1,51.2,51.4,51.3,51.1,50.0,10.18,31.5,0.00
1:10:20,10.4,6.2,58.1,389.3,51.0,51.2,51.4,51.3,51.1,50.0,10.19,31.4,0.00
1:10:30,10.4,6.2,58.1,389.1,51.2,51.3,51.4,51.3,51.1,50.1,10.18,31.2,0.00
1:10:40,10.4,6.2,58.1,388.9,51.3,51.3,51.5,51.4,51.1,50.2,10.18,31.1,0.00
1:10:50,10.4,6.2,58.1,389.2,51.3,51.2,51.5,51.4,51.1,50.3,10.18,31.0,0.00
1:11:00,10.4,6.2,58.1,389.5,51.3,51.3,51.5,51.4,51.1,50.3,10.18,30.9,0.00
1:11:10,10.4,6.2,58.1,389.3,51.3,51.3,51.5,51.4,51.1,50.4,10.19,30.8,0.00
1:11:20,10.4,6.2,58.1,389.5,51.2,51.3,51.5,51.4,51.1,50.4,10.18,30.7,0.00
1:11:30,10.4,6.2,58.1,389.4,51.2,51.3,51.5,51.4,51.2,50.4,10.18,30.6,0.00
1:11:40,10.4,6.1,58.0,389.4,51.2,51.3,51.5,51.4,51.2,50.4,10.18,30.5,0.00
1:11:50,10.4,6.2,58.1,389.3,51.2,51.3,51.5,51.4,51.2,50.4,10.18,30.4,0.00
1:12:00,10.4,6.2,58.1,391.6,51.2,51.3,51.5,51.4,51.2,50.4,10.18,30.3,0.00
1:12:10,10.3,6.2,58.1,389.8,51.2,51.3,51.5,51.4,51.2,50.4,10.18,30.2,0.00
1:12:20,10.3,6.2,58.1,391.2,51.1,51.3,51.5,51.4,51.2,50.4,10.18,30.0,0.00
1:12:30,10.4,6.2,58.1,390.4,51.0,51.2,51.5,51.4,51.3,50.4,10.18,29.9,0.00
1:12:40,10.4,6.2,58.1,390.3,51.1,51.3,51.6,51.4,51.3,50.4,10.18,29.9,0.00
1:12:50,10.4,6.2,58.1,392.1,51.2,51.3,51.6,51.5,51.3,50.4,10.18,29.7,0.00
1:13:00,10.4,6.2,58.1,390.6,51.2,51.3,51.6,51.5,51.3,50.5,10.18,29.6,0.00
1:13:10,10.3,6.2,58.1,390.5,51.3,51.4,51.6,51.4,51.3,50.5,10.18,29.6,0.00
1:13:20,10.4,6.2,58.1,390.8,51.4,51.4,51.6,51.5,51.3,50.5,10.19,29.5,0.00
1:13:30,10.4,6.2,58.1,390.8,51.4,51.4,51.6,51.5,51.3,50.5,10.18,29.4,0.00
1:13:40,10.4,6.2,58.1,391.0,51.3,51.4,51.6,51.5,51.3,50.5,10.19,29.3,0.00
1:13:50,10.4,6.2,58.1,391.4,51.3,51.4,51.6,51.5,51.3,50.5,10.19,29.1,0.00
1:14:00,10.4,6.2,58.1,392.0,51.4,51.4,51.6,51.5,51.4,50.5,10.19,29.0,0.00
1:14:10,10.3,6.2,58.1,391.8,51.4,51.4,51.6,51.5,51.3,50.6,10.19,28.9,0.00
1:14:20,10.3,6.2,58.1,392.0,51.4,51.5,51.6,51.5,51.4,50.6,10.19,28.8,0.00
1:14:30,10.4,6.2,58.1,391.8,51.5,51.4,51.7,51.5,51.4,50.6,10.19,28.7,0.00
1:14:40,10.4,6.2,58.1,391.7,51.5,51.5,51.7,51.6,51.4,50.6,10.20,28.6,0.00
1:14:50,10.4,6.2,58.1,392.6,51.4,51.5,51.7,51.6,51.4,50.7,10.20,28.5,0.00
1:15:00,10.4,6.2,58.1,392.2,51.4,51.6,51.7,51.6,51.4,50.7,10.20,28.4,0.00
1:15:10,10.4,6.2,58.1,392.6,51.2,51.6,51.7,51.6,51.5,50.7,10.20,28.4,0.00
1:15:20,10.4,6.2,58.1,392.5,51.4,51.6,51.7,51.6,51.5,50.7,10.20,28.3,0.00
1:15:30,10.3,6.2,58.1,392.5,51.5,51.5,51.7,51.6,51.5,50.7,10.20,28.1,0.00
1:15:40,10.3,6.1,58.1,392.4,51.5,51.5,51.7,51.6,51.4,50.7,10.21,28.1,0.00
1:15:50,10.3,6.2,58.1,392.7,51.4,51.6,51.7,51.6,51.4,50.7,10.21,28.0,0.00
1:16:00,10.4,6.2,58.1,393.1,51.5,51.6,51.7,51.6,51.5,50.7,10.22,27.9,0.00
1:16:10,10.3,6.2,58.2,393.3,51.5,51.6,51.8,51.6,51.5,50.7,10.22,27.8,0.00
1:16:20,10.3,6.2,58.2,393.3,51.5,51.6,51.8,51.7,51.5,50.7,10.22,27.7,0.00
1:16:30,10.4,6.2,58.2,393.5,51.5,51.5,51.7,51.7,51.5,50.7,10.23,27.6,0.00
1:16:40,10.4,6.2,58.2,393.3,51.6,51.6,51.7,51.7,51.5,50.7,10.24,27.5,0.00
1:16:50,10.4,6.2,58.2,393.5,51.6,51.6,51.7,51.7,51.5,50.7,10.23,27.4,0.00
1:17:00,10.3,6.2,58.2,393.3,51.6,51.6,51.8,51.7,51.5,50.8,10.24,27.3,0.00
1:17:10,10.3,6.2,58.2,393.7,51.6,51.7,51.8,51.7,51.5,50.8,10.25,27.2,0.00
1:17:20,10.3,6.2,58.2,393.5,51.6,51.6,51.9,51.7,51.5,50.8,10.24,27.1,0.00
1:17:30,10.3,6.2,58.2,394.0,51.6,51.6,51.9,51.8,51.6,50.8,10.25,27.0,0.00
1:17:40,10.3,6.2,58.2,393.5,51.5,51.7,51.9,51.8,51.6,50.8,10.26,26.9,0.00
1:17:50,10.4,6.2,58.2,394.1,51.2,51.7,51.9,51.8,51.6,50.9,10.26,26.8,0.00
1:18:00,10.4,6.2,58.2,393.8,51.5,51.7,51.9,51.8,51.6,50.9,10.27,26.8,0.00
1:18:10,10.3,6.2,58.2,394.4,51.5,51.6,51.9,51.8,51.6,51.0,10.27,26.7,0.00
1:18:20,10.4,6.2,58.2,394.2,51.6,51.6,51.9,51.8,51.6,51.0,10.28,26.6,0.00
1:18:30,10.4,6.2,58.2,394.2,51.6,51.7,51.9,51.8,51.6,51.0,10.29,26.5,0.00
1:18:40,10.3,6.2,58.2,394.2,51.7,51.8,51.9,51.8,51.6,51.0,10.29,26.4,0.00
1:18:50,10.3,6.2,58.2,394.4,51.7,51.8,51.9,51.8,51.6,51.0,10.30,26.3,0.00
1:19:00,10.4,6.2,58.2,394.3,51.7,51.9,51.9,51.8,51.6,50.9,10.31,26.3,0.00
1:19:10,10.3,6.2,58.2,394.6,51.7,51.8,52.0,51.8,51.7,50.9,10.31,26.2,0.00
1:19:20,10.3,6.2,58.2,394.4,51.8,51.8,52.0,51.8,51.7,50.9,10.31,26.1,0.00
1:19:30,10.4,6.2,58.2,394.2,51.8,51.8,52.1,51.8,51.7,50.9,10.33,26.0,0.00
1:19:40,10.3,6.2,58.2,394.9,51.8,51.8,52.0,51.8,51.7,51.0,10.33,25.9,0.00
1:19:50,10.3,6.2,58.2,394.6,51.8,51.8,52.0,51.8,51.7,50.9,10.34,25.8,0.00
1:20:00,10.3,6.2,58.2,394.8,51.8,51.8,52.0,51.9,51.7,51.0,10.34,25.7,0.00
1:20:10,10.3,6.2,58.2,395.0,51.8,51.8,52.0,51.9,51.7,51.0,10.35,25.6,0.00
1:20:20,10.3,6.2,58.2,394.8,51.8,51.8,52.1,51.9,51.7,51.0,10.35,25.6,0.00
1:20:30,10.4,6.2,58.2,395.0,51.8,51.8,52.0,51.9,51.8,51.1,10.36,25.5,0.00
1:20:40,10.4,6.2,58.2,395.1,51.9,51.8,52.0,51.9,51.8,51.1,10.36,25.4,0.00
1:20:50,10.4,6.2,58.2,395.3,51.9,51.9,52.1,52.0,51.8,51.1,10.38,25.3,0.00
1:21:00,10.3,6.2,58.2,395.5,51.9,51.9,52.1,52.0,51.8,51.1,10.38,25.2,0.00
1:21:10,10.4,6.2,58.2,394.8,51.8,51.9,52.1,52.0,51.8,51.1,10.39,25.2,0.00
1:21:20,10.4,6.2,58.2,395.6,51.9,51.9,52.1,52.0,51.8,51.1,10.39,25.1,0.00
1:21:30,10.4,6.2,58.2,395.5,51.9,51.9,52.1,52.0,51.8,51.2,10.40,25.0,0.00
1:21:40,10.3,6.2,58.2,395.4,51.8,52.0,52.1,52.0,51.8,51.2,10.41,24.9,0.00
1:21:50,10.4,6.2,58.2,395.6,51.9,52.0,52.1,52.0,51.8,51.2,10.41,24.9,0.00
1:22:00,10.4,6.2,58.2,395.7,51.8,52.0,52.2,52.0,51.8,51.2,10.42,24.8,0.00
1:22:10,10.4,6.2,58.2,396.0,51.8,52.0,52.2,52.1,51.8,51.2,10.43,24.7,0.00
1:22:20,10.4,6.2,58.2,395.7,51.9,52.0,52.2,52.1,51.9,51.3,10.45,24.6,0.00
1:22:30,10.3,6.2,58.2,395.5,51.9,52.0,52.2,52.1,51.9,51.3,10.46,24.6,0.00
1:22:40,10.3,6.2,58.2,396.1,51.9,52.1,52.1,52.1,51.9,51.2,10.46,24.5,0.00
1:22:50,10.4,6.2,58.2,396.2,52.0,52.1,52.3,52.1,51.9,51.2,10.47,24.4,0.00
1:23:00,10.3,6.2,58.2,396.3,52.1,52.1,52.2,52.1,52.0,51.1,10.48,24.3,0.00
1:23:10,10.3,6.2,58.2,395.9,52.1,52.0,52.2,52.1,52.0,51.1,10.49,24.2,0.00
1:23:20,10.4,6.2,58.2,396.3,52.1,52.1,52.3,52.1,52.0,51.2,10.49,24.2,0.00
1:23:30,10.4,6.2,58.2,396.6,52.1,52.1,52.3,52.2,52.0,51.2,10.50,24.1,0.00
1:23:40,10.3,6.2,58.2,396.3,52.1,52.1,52.3,52.2,51.9,51.2,10.50,24.0,0.00
1:23:50,10.3,6.2,58.2,396.7,52.1,52.1,52.3,52.2,52.0,51.3,10.52,23.9,0.00
1:24:00,10.4,6.2,58.2,396.5,52.1,52.2,52.3,52.2,52.0,51.3,10.52,23.9,0.00
1:24:10,10.4,6.2,58.2,396.8,52.1,52.2,52.3,52.2,52.0,51.3,10.53,23.8,0.00
1:24:20,10.4,6.2,58.2,397.0,52.1,52.2,52.3,52.2,52.0,51.4,10.54,23.8,0.00
1:24:30,10.4,6.2,58.2,396.9,51.9,52.1,52.3,52.2,52.0,51.4,10.55,23.7,0.00
1:24:40,10.4,6.2,58.2,396.6,52.0,52.1,52.3,52.2,52.0,51.4,10.55,23.6,0.00
1:24:50,10.4,6.2,58.2,397.2,52.0,52.1,52.3,52.2,52.0,51.5,10.57,23.6,0.00
1:25:00,10.4,6.2,58.2,396.9,52.0,52.2,52.3,52.3,52.1,51.5,10.58,23.5,0.00
1:25:10,10.4,6.2,58.2,396.9,52.1,52.2,52.4,52.3,52.1,51.4,10.59,23.4,0.00
1:25:20,10.4,6.2,58.2,397.5,51.7,52.3,52.4,52.3,52.1,51.4,10.60,23.3,0.00
1:25:30,10.3,6.2,58.2,397.6,51.8,52.3,52.4,52.3,52.1,51.4,10.60,23.3,0.00
1:25:40,10.4,6.2,58.2,397.6,52.0,52.2,52.4,52.3,52.1,51.4,10.62,23.2,0.00
1:25:50,10.4,6.2,58.2,397.8,52.2,52.2,52.4,52.4,52.1,51.4,10.62,23.1,0.00
1:26:00,10.4,6.2,58.2,398.0,52.2,52.2,52.5,52.4,52.1,51.4,10.63,23.1,0.00
1:26:10,10.4,6.2,58.2,398.0,52.2,52.2,52.5,52.4,52.1,51.5,10.63,23.0,0.00
1:26:20,10.4,6.2,58.2,397.9,52.3,52.2,52.5,52.4,52.2,51.5,10.64,23.0,0.00
1:26:30,10.4,6.2,58.2,397.4,52.3,52.2,52.5,52.4,52.2,51.5,10.65,22.9,0.00
1:26:40,10.4,6.2,58.2,398.3,52.3,52.3,52.5,52.4,52.2,51.5,10.67,22.8,0.00
1:26:50,10.3,6.2,58.2,398.4,52.3,52.3,52.4,52.4,52.2,51.5,10.68,22.7,0.00
1:27:00,10.3,6.2,58.2,398.3,52.3,52.3,52.5,52.4,52.2,51.5,10.68,22.7,0.00
1:27:10,10.3,6.2,58.2,398.3,52.3,52.3,52.5,52.4,52.2,51.5,10.69,22.6,0.00
1:27:20,10.4,6.2,58.2,398.7,52.3,52.4,52.5,52.4,52.2,51.6,10.70,22.6,0.00
1:27:30,10.3,6.2,58.2,398.8,52.3,52.4,52.6,52.4,52.2,51.6,10.70,22.5,0.00
1:27:40,10.3,6.1,58.2,398.6,52.2,52.4,52.5,52.4,52.2,51.6,10.71,22.4,0.00
1:27:50,10.4,6.2,58.2,398.5,52.3,52.4,52.6,52.4,52.3,51.6,10.72,22.4,0.00
1:28:00,10.3,6.2,58.2,398.5,52.2,52.3,52.6,52.4,52.3,51.6,10.73,22.3,0.00
1:28:10,10.3,6.1,58.2,398.9,52.4,52.3,52.6,52.4,52.3,51.6,10.74,22.2,0.00
1:28:20,10.3,6.1,58.2,398.9,52.4,52.4,52.6,52.5,52.3,51.6,10.75,22.2,0.00
1:28:30,10.3,6.1,58.2,398.9,52.4,52.5,52.7,52.5,52.3,51.6,10.76,22.1,0.00
1:28:40,10.3,6.2,58.2,398.6,52.4,52.6,52.7,52.5,52.3,51.7,10.77,22.0,0.00
1:28:50,10.3,6.1,58.2,399.0,52.4,52.5,52.7,52.5,52.4,51.7,10.77,22.0,0.00
1:29:00,10.3,6.1,58.2,398.8,52.3,52.5,52.7,52.5,52.4,51.7,10.78,21.9,0.00
1:29:10,10.3,6.1,58.2,398.0,52.3,52.4,52.6,52.5,52.4,51.7,10.79,21.9,0.00
1:29:20,10.3,6.2,58.2,398.8,52.3,52.6,52.6,52.6,52.4,51.7,10.80,21.8,0.00
1:29:30,10.3,6.1,58.2,398.3,52.3,52.5,52.7,52.6,52.4,51.7,10.81,21.8,0.00
1:29:40,10.3,6.2,58.2,398.5,52.3,52.5,52.7,52.6,52.4,51.7,10.83,21.7,0.00
1:29:50,10.3,6.2,58.2,398.5,52.4,52.4,52.7,52.6,52.4,51.7,10.83,21.6,0.00
1:30:00,10.3,6.2,58.2,398.4,52.4,52.5,52.6,52.6,52.4,51.7,10.83,21.6,0.00
1:30:10,10.3,6.1,58.2,398.6,52.4,52.5,52.7,52.7,52.4,51.7,10.85,21.5,0.00
1:30:20,10.3,6.2,58.2,398.7,52.4,52.5,52.7,52.7,52.4,51.7,10.86,21.4,0.00
1:30:30,10.3,6.1,58.2,398.6,52.5,52.5,52.7,52.7,52.4,51.7,10.86,21.4,0.00
1:30:40,10.3,6.2,58.2,398.9,52.5,52.5,52.7,52.7,52.5,51.8,10.88,21.3,0.00
1:30:50,10.3,6.2,58.2,398.9,52.4,52.6,52.8,52.7,52.5,51.8,10.89,21.3,0.00
1:31:00,10.3,6.1,58.2,398.6,52.4,52.6,52.8,52.7,52.5,51.8,10.89,21.2,0.00
1:31:10,10.3,6.2,58.1,399.4,52.4,52.6,52.7,52.7,52.4,51.8,10.91,21.2,0.00
1:31:20,10.3,6.1,58.1,399.2,52.5,52.5,52.7,52.7,52.5,51.9,10.92,21.1,0.00
1:31:30,10.3,6.2,58.2,400.0,52.5,52.5,52.7,52.7,52.5,51.9,10.94,21.1,0.00
1:31:40,10.3,6.2,58.1,399.5,52.4,52.6,52.8,52.7,52.5,51.9,10.94,21.0,0.00
1:31:50,10.3,6.2,58.2,399.9,52.5,52.6,52.8,52.8,52.5,51.9,10.94,20.9,0.00
1:32:00,10.3,6.1,58.1,399.7,52.6,52.6,52.8,52.8,52.6,51.9,10.95,20.9,0.00
1:32:10,10.3,6.1,58.1,400.0,52.5,52.7,52.9,52.8,52.7,51.9,10.95,20.9,0.00
1:32:20,10.3,6.1,58.1,400.3,52.5,52.7,52.9,52.8,52.7,51.9,10.95,20.9,0.00
1:32:30,10.4,6.2,58.1,400.3,52.6,52.7,52.9,52.8,52.7,51.8,10.98,20.7,0.00
1:32:40,10.4,6.2,58.1,15.7,52.6,52.7,52.9,52.8,52.6,51.8,10.99,20.7,0.00
1:32:50,10.4,6.2,58.1,15.7,52.7,52.7,52.9,52.8,52.6,51.9,11.03,20.6,0.00
1:33:00,10.3,6.2,58.1,15.3,52.6,52.7,52.8,52.8,52.6,51.9,11.07,20.6,0.00
1:33:10,10.4,6.2,58.2,15.4,52.6,52.7,52.9,52.9,52.6,52.0,11.14,20.5,0.00
1:33:20,10.4,6.2,58.3,15.2,52.6,52.7,52.9,52.8,52.6,52.1,11.18,20.4,0.00
1:33:30,10.4,6.2,58.3,15.4,52.7,52.7,52.9,52.9,52.6,52.1,11.22,20.4,0.00
1:33:40,10.4,6.2,58.4,15.2,52.7,52.8,52.9,52.9,52.7,52.1,11.25,20.3,0.00
1:33:50,10.4,6.2,58.5,15.2,52.8,52.8,52.9,52.9,52.7,52.0,11.26,20.3,0.00
1:34:00,10.4,6.2,58.6,15.2,52.8,52.8,52.9,52.9,52.7,52.0,11.25,20.2,0.00
1:34:10,10.4,6.2,58.7,15.1,52.8,52.8,52.9,52.9,52.7,51.9,11.24,20.2,0.00
1:34:20,10.4,6.2,58.7,15.1,52.8,52.7,52.9,52.9,52.7,51.9,11.22,20.1,0.00
1:34:30,10.4,6.2,58.8,15.2,52.8,52.8,52.9,52.9,52.7,51.9,11.22,20.1,0.00
1:34:40,10.4,6.2,58.9,15.4,52.8,52.8,52.9,52.9,52.7,51.9,11.20,20.0,0.00
1:34:50,10.4,6.2,58.9,15.2,52.8,52.8,52.9,52.9,52.7,51.9,11.18,20.0,0.00
1:35:00,10.4,6.3,59.0,15.4,52.8,52.8,52.9,52.9,52.7,52.0,11.17,19.9,0.00
1:35:10,10.3,6.2,59.1,15.3,52.8,52.8,52.9,52.9,52.7,52.0,11.15,19.9,0.00
1:35:20,10.4,6.3,59.2,15.4,52.8,52.8,52.9,52.9,52.7,52.1,11.14,19.8,0.00
1:35:30,10.3,6.3,59.2,15.2,52.8,52.8,52.9,52.9,52.7,52.1,11.12,19.8,0.00
1:35:40,10.4,6.3,59.2,15.4,52.6,52.8,52.9,52.9,52.7,52.1,11.10,19.7,0.00
1:35:50,10.4,6.3,59.3,15.3,52.7,52.8,52.9,52.9,52.6,52.1,11.09,19.7,0.00
1:36:00,10.4,6.3,59.3,15.4,52.7,52.8,52.9,52.9,52.6,52.0,11.08,19.6,0.00
1:36:10,10.4,6.3,59.4,15.3,52.7,52.8,52.9,52.9,52.7,51.9,11.07,19.6,0.00
1:36:20,10.4,6.3,59.4,15.4,52.5,52.7,52.9,52.9,52.6,51.8,11.06,19.5,0.00
1:36:30,10.4,6.3,59.4,15.4,52.5,52.8,52.9,52.9,52.7,51.8,11.05,19.5,0.00
1:36:40,10.4,6.3,59.5,15.3,52.4,52.7,52.9,52.9,52.7,51.8,11.04,19.4,0.00
1:36:50,10.4,6.3,59.5,15.3,52.4,52.7,52.9,52.9,52.7,51.8,11.03,19.4,0.00
1:37:00,10.4,6.3,59.5,15.2,52.2,52.7,52.9,52.9,52.7,51.9,11.02,19.3,0.00
1:37:10,10.4,6.3,59.6,15.4,52.1,52.7,52.9,52.9,52.7,51.9,11.00,19.3,0.00
1:37:20,10.4,6.3,59.6,15.4,52.3,52.7,52.9,52.9,52.7,51.9,11.00,19.2,0.00
1:37:30,10.3,6.3,59.6,15.3,52.3,52.7,52.9,52.9,52.7,51.9,10.99,19.2,0.00
1:37:40,10.4,6.3,59.6,15.3,52.5,52.7,52.9,52.9,52.8,52.0,10.97,19.2,0.00
1:37:50,10.3,6.3,59.6,15.5,52.4,52.7,52.9,52.9,52.7,52.0,10.97,19.1,0.00
1:38:00,10.3,6.3,59.7,15.3,52.5,52.7,52.9,52.9,52.7,52.0,10.95,19.1,0.00
1:38:10,10.3,6.3,59.7,15.2,52.3,52.7,52.9,52.9,52.7,52.0,10.95,19.0,0.00
1:38:20,10.3,6.3,59.7,15.4,52.4,52.6,52.9,52.9,52.8,52.0,10.94,19.0,0.00
1:38:30,10.4,6.3,59.8,15.3,52.3,52.6,52.9,52.9,52.7,52.0,10.93,18.9,0.00
1:38:40,10.3,6.3,59.8,15.4,52.1,52.7,52.9,52.9,52.6,52.0,10.92,18.9,0.00
1:38:50,10.3,6.3,59.8,15.3,52.3,52.6,52.9,52.9,52.6,51.9,10.92,18.8,0.00
1:39:00,10.3,6.3,59.8,15.3,52.0,52.6,52.9,52.9,52.6,51.8,10.91,18.8,0.00
1:39:10,10.3,6.3,59.8,15.5,52.2,52.6,52.9,52.9,52.6,51.8,10.90,18.7,0.00
1:39:20,10.3,6.3,59.8,15.2,52.3,52.6,52.8,52.9,52.6,51.8,10.90,18.7,0.00
1:39:30,10.3,6.3,59.8,15.4,52.2,52.6,52.8,52.9,52.6,51.8,10.88,18.6,0.00
1:39:40,10.3,6.3,59.9,15.2,52.3,52.6,52.9,52.8,52.6,51.9,10.88,18.6,0.00
1:39:50,10.3,6.3,59.9,15.3,52.4,52.6,52.8,52.8,52.6,51.9,10.87,18.6,0.00
1:40:00,10.3,6.3,59.9,15.3,52.4,52.7,52.8,52.8,52.7,51.9,10.86,18.5,0.00
1:40:10,10.3,6.3,59.9,15.5,52.5,52.7,52.9,52.9,52.7,51.9,10.86,18.5,0.00
1:40:20,10.3,6.3,59.9,15.2,52.6,52.6,52.9,52.9,52.7,51.9,10.85,18.5,0.00
1:40:30,10.3,6.3,59.9,15.5,52.4,52.6,52.9,52.8,52.7,51.9,10.84,18.4,0.00
1:40:40,10.3,6.3,59.9,15.3,52.5,52.6,52.9,52.8,52.7,51.9,10.83,18.4,0.00
1:40:50,10.3,6.3,59.9,15.4,52.6,52.7,52.9,52.8,52.7,51.9,10.82,18.4,0.00
1:41:00,10.3,6.3,59.9,15.3,52.6,52.7,52.9,52.8,52.7,51.9,10.82,18.3,0.00
1:41:10,10.3,6.3,60.0,15.5,52.5,52.7,52.9,52.8,52.7,51.9,10.82,18.3,0.00
1:41:20,10.3,6.3,60.0,15.4,52.5,52.7,52.9,52.8,52.6,51.9,10.80,18.2,0.00
1:41:30,10.3,6.3,60.0,15.3,52.4,52.7,52.9,52.8,52.7,51.9,10.80,18.2,0.00
1:41:40,10.3,6.3,59.9,15.4,52.5,52.7,52.9,52.8,52.8,51.8,10.79,18.2,0.00
1:41:50,10.3,6.3,60.0,15.4,52.6,52.6,52.8,52.8,52.7,51.8,10.78,18.1,0.00
1:42:00,10.3,6.3,60.0,15.5,52.5,52.6,52.8,52.8,52.6,51.8,10.77,18.1,0.00
1:42:10,10.3,6.3,60.0,15.4,52.5,52.7,52.9,52.8,52.6,51.8,10.77,18.0,0.00
1:42:20,10.3,6.3,60.0,15.4,52.5,52.6,52.9,52.8,52.6,51.7,10.77,18.0,0.00
1:42:30,10.3,6.3,60.0,15.6,52.3,52.6,52.8,52.8,52.6,51.7,10.76,18.0,0.00
1:42:40,10.3,6.3,60.0,15.4,52.1,52.6,52.8,52.8,52.6,51.7,10.75,17.9,0.00
1:42:50,10.3,6.3,60.0,15.6,52.3,52.6,52.8,52.8,52.6,51.7,10.74,17.9,0.00
1:43:00,10.3,6.3,60.0,15.6,52.3,52.6,52.8,52.8,52.6,51.7,10.74,17.8,0.00
1:43:10,10.3,6.3,60.0,15.5,52.4,52.6,52.8,52.8,52.6,51.8,10.74,17.8,0.00
1:43:20,10.3,6.3,60.0,15.4,52.4,52.6,52.8,52.8,52.6,51.8,10.74,17.8,0.00
1:43:30,10.3,6.3,60.0,15.4,52.5,52.6,52.8,52.8,52.7,51.8,10.73,17.7,0.00
1:43:40,10.3,6.3,60.0,15.6,52.5,52.6,52.8,52.8,52.7,51.8,10.72,17.7,0.00
1:43:50,10.3,6.3,60.0,15.4,52.4,52.6,52.8,52.8,52.8,51.8,10.72,17.7,0.00
1:44:00,10.3,6.3,60.0,15.5,52.5,52.6,52.8,52.8,52.8,51.8,10.71,17.6,0.00
1:44:10,10.3,6.3,60.0,15.2,52.4,52.6,52.8,52.8,52.7,51.8,10.71,17.6,0.00
1:44:20,10.3,6.3,60.0,15.3,52.5,52.5,52.8,52.8,52.7,51.8,10.70,17.6,0.00
1:44:30,10.3,6.3,60.0,15.1,52.3,52.6,52.8,52.8,52.7,51.8,10.69,17.5,0.00
1:44:40,10.3,6.3,60.0,15.3,52.3,52.6,52.8,52.8,52.7,51.7,10.69,17.5,0.00
1:44:50,10.3,6.3,60.0,15.4,52.2,52.5,52.8,52.8,52.7,51.7,10.68,17.4,0.00
1:45:00,10.3,6.3,60.0,15.3,52.3,52.5,52.8,52.8,52.7,51.7,10.67,17.4,0.00
1:45:10,10.3,6.3,60.0,15.3,52.3,52.5,52.8,52.8,52.8,51.6,10.67,17.4,0.00
1:45:20,10.3,6.3,60.0,15.4,52.1,52.5,52.8,52.8,52.7,51.7,10.66,17.3,0.00
1:45:30,10.3,6.3,60.1,15.2,52.4,52.6,52.8,52.8,52.7,51.7,10.66,17.3,0.00
1:45:40,10.3,6.3,60.0,15.5,52.3,52.5,52.8,52.8,52.6,51.7,10.66,17.3,0.00
1:45:50,10.3,6.3,60.0,15.4,52.3,52.5,52.8,52.8,52.7,51.6,10.65,17.2,0.00
1:46:00,10.3,6.3,60.1,15.4,52.2,52.6,52.8,52.8,52.7,51.6,10.65,17.2,0.00
1:46:10,10.3,6.3,60.1,15.5,52.3,52.6,52.8,52.8,52.7,51.6,10.64,17.1,0.00
1:46:20,10.3,6.3,60.1,15.5,52.2,52.6,52.8,52.8,52.6,51.7,10.65,17.1,0.00
1:46:30,10.3,6.3,60.1,15.4,52.3,52.6,52.8,52.8,52.6,51.7,10.63,17.1,0.00
1:46:40,10.3,6.3,60.0,15.4,52.3,52.5,52.8,52.8,52.6,51.7,10.62,17.1,0.00
1:46:50,10.3,6.3,60.0,15.6,52.3,52.6,52.8,52.8,52.7,51.7,10.62,17.0,0.00
1:47:00,10.3,6.3,60.1,15.3,52.3,52.5,52.8,52.8,52.7,51.6,10.63,17.0,0.00
1:47:10,10.3,6.3,60.1,15.5,52.3,52.6,52.8,52.8,52.7,51.6,10.62,17.0,0.00
1:47:20,10.3,6.3,60.1,15.4,52.3,52.6,52.8,52.8,52.7,51.6,10.61,16.9,0.00
1:47:30,10.3,6.3,60.1,15.6,52.4,52.6,52.8,52.8,52.7,51.6,10.61,16.9,0.00
1:47:40,10.3,6.3,60.1,15.6,52.3,52.6,52.8,52.8,52.7,51.6,10.61,16.9,0.00
1:47:50,10.3,6.3,60.0,15.5,52.4,52.6,52.8,52.8,52.7,51.6,10.61,16.8,0.00
1:48:00,10.3,6.3,60.1,15.5,52.2,52.5,52.8,52.8,52.7,51.6,10.60,16.8,0.00
1:48:10,10.3,6.3,60.1,15.5,52.3,52.6,52.8,52.8,52.7,51.6,10.60,16.8,0.00
1:48:20,10.3,6.3,60.1,15.4,52.2,52.5,52.7,52.8,52.7,51.6,10.59,16.7,0.00
1:48:30,10.3,6.3,60.0,15.3,52.2,52.5,52.8,52.8,52.7,51.6,10.59,16.7,0.00
1:48:40,10.3,6.3,60.0,15.4,52.1,52.6,52.8,52.8,52.7,51.6,10.59,16.7,0.00
1:48:50,10.3,6.3,60.1,15.4,52.1,52.5,52.8,52.8,52.7,51.6,10.59,16.7,0.00
1:49:00,10.3,6.3,60.1,15.4,52.2,52.5,52.7,52.7,52.7,51.5,10.58,16.6,0.00
1:49:10,10.3,6.3,60.1,15.4,52.2,52.5,52.7,52.8,52.7,51.5,10.57,16.6,0.00
1:49:20,10.3,6.3,60.1,15.6,52.4,52.5,52.7,52.8,52.7,51.5,10.57,16.6,0.00
1:49:30,10.3,6.3,60.1,15.4,52.3,52.5,52.8,52.8,52.7,51.5,10.57,16.5,0.00
1:49:40,10.3,6.3,60.1,15.6,52.3,52.5,52.7,52.7,52.7,51.5,10.56,16.5,0.00
1:49:50,10.3,6.3,60.1,15.3,52.2,52.5,52.7,52.8,52.7,51.5,10.56,16.5,0.00
1:50:00,10.3,6.3,60.1,15.4,52.3,52.5,52.7,52.8,52.6,51.5,10.56,16.4,0.00
1:50:10,10.3,6.3,60.1,15.3,52.4,52.5,52.8,52.8,52.6,51.5,10.56,16.4,0.00
1:50:20,10.3,6.3,60.1,15.6,52.3,52.6,52.7,52.7,52.7,51.5,10.56,16.4,0.00
1:50:30,10.3,6.3,60.1,15.5,52.4,52.5,52.8,52.7,52.7,51.5,10.56,16.4,0.00
1:50:40,10.3,6.3,60.1,15.6,52.4,52.5,52.7,52.7,52.6,51.5,10.54,16.3,0.00
1:50:50,10.3,6.3,60.1,15.4,52.4,52.5,52.7,52.8,52.6,51.5,10.55,16.3,0.00
1:51:00,10.3,6.3,60.1,15.4,52.5,52.6,52.7,52.7,52.6,51.5,10.54,16.3,0.00
1:51:10,10.3,6.3,60.1,15.5,52.4,52.6,52.7,52.7,52.7,51.5,10.54,16.2,0.00
1:51:20,10.3,6.3,60.1,15.4,52.3,52.6,52.8,52.7,52.7,51.5,10.53,16.2,0.00
1:51:30,10.3,6.3,60.1,15.4,52.5,52.6,52.7,52.7,52.7,51.5,10.53,16.2,0.00
1:51:40,10.3,6.3,60.1,15.6,52.4,52.6,52.8,52.7,52.7,51.5,10.53,16.2,0.00
1:51:50,10.3,6.3,60.1,15.6,52.3,52.5,52.8,52.7,52.6,51.4,10.53,16.1,0.00
1:52:00,10.3,6.3,60.1,15.4,52.3,52.5,52.7,52.7,52.6,51.4,10.53,16.1,0.00
1:52:10,10.3,6.3,60.0,0.8,52.0,52.5,52.8,52.7,52.6,51.4,10.52,16.1,0.00
1:52:20,10.3,6.3,60.0,0.8,52.2,52.5,52.7,52.7,52.6,51.4,10.53,16.1,0.00
1:52:30,10.3,6.3,60.0,0.8,52.3,52.5,52.8,52.7,52.6,51.4,10.52,16.0,0.00
1:52:40,10.3,6.3,60.0,0.8,52.2,52.5,52.7,52.7,52.6,51.4,10.52,16.0,0.00
1:52:50,10.3,6.2,59.9,0.8,52.2,52.5,52.7,52.7,52.6,51.4,10.52,16.0,0.00
1:53:00,10.3,6.3,59.9,0.8,52.2,52.5,52.7,52.7,52.7,51.4,10.51,16.0,0.00
1:53:10,10.3,6.3,59.8,0.8,52.2,52.4,52.7,52.7,52.7,51.4,10.51,15.9,0.00
1:53:20,10.3,6.2,59.7,0.8,52.3,52.5,52.7,52.7,52.7,51.4,10.50,15.9,0.00
1:53:30,10.3,6.2,59.7,0.8,52.3,52.5,52.7,52.7,52.7,51.4,10.51,15.9,0.00
1:53:40,10.3,6.2,59.7,0.7,52.4,52.5,52.7,52.7,52.7,51.4,10.50,15.8,0.00
1:53:50,10.3,6.2,59.6,0.8,52.4,52.5,52.7,52.7,52.7,51.4,10.50,15.8,0.00
1:54:00,10.3,6.2,59.5,0.8,52.4,52.5,52.7,52.7,52.7,51.4,10.50,15.8,0.00
1:54:10,10.3,6.2,59.5,0.8,52.5,52.5,52.7,52.7,52.7,51.4,10.50,15.8,0.00
1:54:20,10.3,6.2,59.5,0.8,52.5,52.5,52.7,52.7,52.7,51.4,10.49,15.7,0.00
1:54:30,10.3,6.2,59.5,0.8,52.5,52.5,52.7,52.7,52.7,51.4,10.49,15.7,0.00
1:54:40,10.3,6.2,59.4,0.8,52.6,52.5,52.7,52.7,52.7,51.3,10.49,15.7,0.00
1:54:50,10.3,6.2,59.4,0.8,52.6,52.5,52.7,52.7,52.7,51.3,10.49,15.6,0.00
1:55:00,10.3,6.2,59.3,0.8,52.5,52.5,52.7,52.7,52.7,51.3,10.48,15.6,0.00
1:55:10,10.3,6.2,59.3,0.8,52.4,52.6,52.7,52.7,52.7,51.3,10.49,15.6,0.00
1:55:20,10.3,6.2,59.3,0.8,52.2,52.6,52.7,52.7,52.6,51.3,10.49,15.6,0.00
1:55:30,10.2,6.2,59.2,0.8,52.1,52.5,52.7,52.7,52.5,51.3,10.48,15.5,0.00
1:55:40,10.3,6.2,59.2,0.8,52.2,52.6,52.7,52.7,52.5,51.3,10.48,15.5,0.00
1:55:50,10.3,6.2,59.2,0.8,52.4,52.6,52.7,52.7,52.5,51.3,10.47,15.5,0.00
1:56:00,10.3,6.2,59.1,0.8,52.4,52.6,52.7,52.7,52.6,51.3,10.48,15.5,0.00
1:56:10,10.3,6.2,59.1,0.8,52.4,52.5,52.7,52.7,52.6,51.3,10.47,15.4,0.00
1:56:20,10.3,6.2,59.1,0.8,52.3,52.5,52.7,52.7,52.6,51.3,10.48,15.4,0.00
1:56:30,10.3,6.2,59.0,0.8,52.4,52.5,52.7,52.7,52.6,51.3,10.47,15.4,0.00
1:56:40,10.3,6.2,59.0,0.8,52.4,52.5,52.7,52.7,52.6,51.3,10.47,15.4,0.00
1:56:50,10.3,6.2,59.0,0.8,52.4,52.5,52.7,52.7,52.6,51.3,10.47,15.3,0.00
1:57:00,10.3,6.2,58.9,0.8,52.4,52.5,52.7,52.7,52.6,51.3,10.47,15.3,0.00
1:57:10,10.3,6.2,58.9,0.8,52.4,52.5,52.7,52.7,52.6,51.3,10.46,15.3,0.00
1:57:20,10.3,6.2,58.9,0.8,52.4,52.5,52.7,52.7,52.6,51.2,10.47,15.3,0.00
1:57:30,10.3,6.1,58.9,0.8,52.4,52.5,52.7,52.7,52.6,51.2,10.46,15.2,0.00
1:57:40,10.3,6.2,58.8,0.8,52.4,52.5,52.7,52.7,52.6,51.2,10.46,15.2,0.00
1:57:50,10.3,6.1,58.8,0.8,52.5,52.5,52.7,52.7,52.6,51.2,10.45,15.2,0.00
1:58:00,10.3,6.2,58.8,0.8,52.5,52.5,52.7,52.7,52.6,51.2,10.46,15.2,0.00
1:58:10,10.3,6.1,58.7,0.8,52.5,52.5,52.7,52.7,52.6,51.1,10.45,15.1,0.00
1:58:20,10.3,6.1,58.7,0.8,52.5,52.5,52.7,52.7,52.6,51.1,10.46,15.1,0.00
1:58:30,10.3,6.1,58.7,0.8,52.5,52.5,52.7,52.7,52.5,51.1,10.45,15.1,0.00
1:58:40,10.2,6.1,58.7,0.8,52.4,52.5,52.7,52.7,52.5,51.1,10.45,15.1,0.00
1:58:50,10.3,6.1,58.6,0.8,52.4,52.5,52.7,52.7,52.5,51.1,10.44,15.1,0.00
1:59:00,10.2,6.1,58.6,0.8,52.5,52.5,52.7,52.7,52.5,51.2,10.44,15.0,0.00
1:59:10,10.3,6.1,58.6,0.8,52.4,52.5,52.7,52.7,52.6,51.2,10.45,15.0,0.00
1:59:20,10.3,6.1,58.6,0.8,52.4,52.5,52.7,52.7,52.5,51.2,10.44,15.0,0.00
1:59:30,10.3,6.1,58.6,0.8,52.5,52.5,52.7,52.7,52.5,51.2,10.44,15.0,0.00
1:59:40,10.3,6.1,58.5,0.8,52.5,52.5,52.7,52.7,52.5,51.1,10.44,14.9,0.00
1:59:50,10.3,6.1,58.5,0.8,52.5,52.5,52.7,52.7,52.5,51.1,10.44,14.9,0.00
2:00:00,10.3,6.1,58.5,0.8,52.4,52.5,52.7,52.7,52.5,51.1,10.44,14.9,0.00
2:00:10,10.3,6.1,58.5,0.8,52.4,52.5,52.7,52.7,52.5,51.2,10.44,14.9,0.00
2:00:20,10.3,6.1,58.4,0.8,52.4,52.5,52.7,52.7,52.5,51.2,10.43,14.9,0.00
2:00:30,10.3,6.1,58.4,0.8,52.4,52.5,52.7,52.7,52.5,51.2,10.43,14.8,0.00
2:00:40,10.2,6.1,58.4,0.9,52.4,52.5,52.7,52.7,52.5,51.1,10.43,14.8,0.00
2:00:50,10.2,6.1,58.4,0.8,52.4,52.5,52.7,52.7,52.5,51.1,10.43,14.8,0.00
2:01:00,10.3,6.1,58.4,0.8,52.4,52.5,52.7,52.7,52.5,51.1,10.43,14.8,0.00
2:01:10,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.0,10.42,14.7,0.00
2:01:20,10.2,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.0,10.42,14.7,0.00
2:01:30,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.0,10.43,14.7,0.00
2:01:40,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.0,10.42,14.7,0.00
2:01:50,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.0,10.42,14.7,0.00
2:02:00,10.2,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.0,10.42,14.6,0.00
2:02:10,10.2,6.1,58.2,0.8,52.5,52.5,52.7,52.7,52.5,51.0,10.42,14.6,0.00
2:02:20,10.2,6.1,58.2,0.8,52.4,52.5,52.7,52.7,52.5,51.0,10.42,14.6,0.00
2:02:30,10.2,6.1,58.2,0.8,52.5,52.5,52.7,52.7,52.5,51.0,10.42,14.6,0.00
2:02:40,10.2,6.1,58.2,0.8,52.5,52.5,52.7,52.6,52.5,51.0,10.42,14.6,0.00
2:02:50,10.2,6.1,58.2,0.8,52.5,52.5,52.7,52.7,52.5,51.0,10.42,14.5,0.00
2:03:00,10.2,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.1,10.42,14.5,0.00
2:03:10,10.2,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,51.1,10.41,14.5,0.00
2:03:20,10.2,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.1,10.42,14.5,0.00
2:03:30,10.2,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.0,10.41,14.5,0.00
2:03:40,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.0,10.42,14.4,0.00
2:03:50,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.0,10.42,14.4,0.00
2:04:00,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.0,10.41,14.4,0.00
2:04:10,10.2,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.0,10.41,14.4,0.00
2:04:20,10.2,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.0,10.41,14.4,0.00
2:04:30,10.3,6.1,58.2,0.7,52.5,52.5,52.7,52.7,52.5,50.9,10.41,14.4,0.00
2:04:40,10.2,6.1,58.2,0.8,52.4,52.5,52.7,52.7,52.5,50.9,10.40,14.3,0.00
2:04:50,10.3,6.1,58.2,0.8,52.4,52.5,52.7,52.6,52.5,50.9,10.41,14.3,0.00
2:05:00,10.2,6.1,58.2,0.8,52.3,52.5,52.7,52.6,52.5,50.9,10.40,14.3,0.00
2:05:10,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.6,52.5,50.9,10.41,14.3,0.00
2:05:20,10.3,6.1,58.3,0.8,52.3,52.4,52.7,52.6,52.5,50.9,10.41,14.3,0.00
2:05:30,10.3,6.1,58.3,0.8,52.3,52.4,52.7,52.6,52.5,50.9,10.41,14.3,0.00
2:05:40,10.2,6.1,58.3,0.8,52.3,52.4,52.7,52.6,52.5,50.9,10.40,14.2,0.00
2:05:50,10.3,6.1,58.3,0.9,52.4,52.4,52.7,52.7,52.5,50.9,10.40,14.2,0.00
2:06:00,10.3,6.1,58.3,0.8,52.3,52.5,52.6,52.7,52.5,50.9,10.41,14.2,0.00
2:06:10,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.7,52.5,50.9,10.40,14.2,0.00
2:06:20,10.3,6.1,58.3,0.9,52.3,52.5,52.7,52.7,52.5,50.9,10.40,14.2,0.00
2:06:30,10.2,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.5,50.9,10.40,14.1,0.00
2:06:40,10.2,6.1,58.2,0.8,52.3,52.5,52.6,52.7,52.5,50.9,10.40,14.1,0.00
2:06:50,10.3,6.1,58.2,0.7,52.3,52.5,52.7,52.6,52.5,50.9,10.39,14.1,0.00
2:07:00,10.3,6.1,58.2,0.8,52.4,52.4,52.7,52.6,52.5,50.8,10.40,14.1,0.00
2:07:10,10.3,6.1,58.2,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.40,14.1,0.00
2:07:20,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.40,14.1,0.00
2:07:30,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.40,14.1,0.00
2:07:40,10.3,6.1,58.3,0.8,52.3,52.5,52.6,52.6,52.5,50.8,10.39,14.1,0.00
2:07:50,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.6,52.5,50.8,10.40,14.0,0.00
2:08:00,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.39,14.0,0.00
2:08:10,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.39,14.0,0.00
2:08:20,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.39,14.0,0.00
2:08:30,10.3,6.1,58.3,0.9,52.4,52.5,52.7,52.6,52.5,50.8,10.39,14.0,0.00
2:08:40,10.2,6.1,58.2,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.39,14.0,0.00
2:08:50,10.2,6.1,58.2,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.39,14.0,0.00
2:09:00,10.2,6.1,58.2,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.39,13.9,0.00
2:09:10,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.40,13.9,0.00
2:09:20,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.39,13.9,0.00
2:09:30,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,50.8,10.39,13.9,0.00
2:09:40,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,50.7,10.38,13.9,0.00
2:09:50,10.3,6.1,58.3,0.9,52.4,52.5,52.7,52.6,52.5,50.7,10.38,13.9,0.00
2:10:00,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,50.7,10.39,13.9,0.00
2:10:10,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,50.7,10.39,13.9,0.00
2:10:20,10.2,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,50.7,10.38,13.8,0.00
2:10:30,10.3,6.1,58.2,0.8,52.3,52.5,52.7,52.6,52.5,50.7,10.38,13.8,0.00
2:10:40,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.6,52.5,50.7,10.38,13.8,0.00
2:10:50,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.6,52.5,50.7,10.39,13.8,0.00
2:11:00,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.6,52.5,50.7,10.38,13.8,0.00
2:11:10,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,50.7,10.38,13.8,0.00
2:11:20,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,50.7,10.39,13.8,0.00
2:11:30,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,50.7,10.38,13.8,0.00
2:11:40,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,50.7,10.39,13.8,0.00
2:11:50,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,50.7,10.38,13.7,0.00
2:12:00,10.3,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,50.7,10.38,13.7,0.00
2:12:10,10.3,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,50.7,10.39,13.7,0.00
2:12:20,10.3,6.1,58.2,0.8,52.3,52.5,52.6,52.6,52.5,50.6,10.38,13.7,0.00
2:12:30,10.3,6.1,58.2,0.9,52.2,52.5,52.6,52.6,52.5,50.6,10.38,13.7,0.00
2:12:40,10.3,6.1,58.2,0.8,52.2,52.4,52.6,52.6,52.5,50.6,10.39,13.7,0.00
2:12:50,10.3,6.1,58.3,0.8,52.2,52.4,52.6,52.6,52.5,50.6,10.38,13.7,0.00
2:13:00,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.5,50.6,10.37,13.7,0.00
2:13:10,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.5,50.6,10.37,13.6,0.00
2:13:20,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.5,50.6,10.38,13.6,0.00
2:13:30,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.5,50.6,10.38,13.6,0.00
2:13:40,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.5,50.6,10.37,13.6,0.00
2:13:50,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,50.6,10.37,13.6,0.00
2:14:00,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,50.6,10.37,13.6,0.00
2:14:10,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,50.6,10.38,13.6,0.00
2:14:20,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.5,50.6,10.38,13.6,0.00
2:14:30,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.4,50.6,10.37,13.6,0.00
2:14:40,10.3,6.1,58.2,0.8,52.4,52.5,52.6,52.6,52.5,50.6,10.38,13.6,0.00
2:14:50,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.4,50.6,10.37,13.5,0.00
2:15:00,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.4,50.6,10.37,13.5,0.00
2:15:10,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.5,50.5,10.37,13.5,0.00
2:15:20,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,50.5,10.37,13.5,0.00
2:15:30,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.36,13.5,0.00
2:15:40,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.37,13.5,0.00
2:15:50,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,50.5,10.37,13.5,0.00
2:16:00,10.3,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,50.5,10.37,13.5,0.00
2:16:10,10.3,6.1,58.3,0.8,52.3,52.5,52.6,52.6,52.5,50.5,10.37,13.5,0.00
2:16:20,10.3,6.1,58.3,0.8,52.2,52.4,52.6,52.6,52.4,50.5,10.36,13.5,0.00
2:16:30,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.4,50.5,10.37,13.5,0.00
2:16:40,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.5,50.5,10.37,13.5,0.00
2:16:50,10.3,6.1,58.2,0.7,52.4,52.4,52.6,52.6,52.4,50.5,10.38,13.5,0.00
2:17:00,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,50.5,10.37,13.4,0.00
2:17:10,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.37,13.4,0.00
2:17:20,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.36,13.4,0.00
2:17:30,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.37,13.4,0.00
2:17:40,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.37,13.4,0.00
2:17:50,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.37,13.4,0.00
2:18:00,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.37,13.4,0.00
2:18:10,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.37,13.4,0.00
2:18:20,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.37,13.4,0.00
2:18:30,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.36,13.4,0.00
2:18:40,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.6,52.4,50.5,10.37,13.4,0.00
2:18:50,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,50.4,10.37,13.3,0.00
2:19:00,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.4,50.4,10.37,13.3,0.00
2:19:10,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,50.4,10.36,13.3,0.00
2:19:20,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.4,10.37,13.3,0.00
2:19:30,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.4,10.37,13.3,0.00
2:19:40,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.4,10.36,13.3,0.00
2:19:50,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.4,10.36,13.3,0.00
2:20:00,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.4,10.36,13.3,0.00
2:20:10,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.5,52.4,50.4,10.37,13.3,0.00
2:20:20,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.5,52.4,50.4,10.37,13.3,0.00
2:20:30,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.4,10.36,13.3,0.00
2:20:40,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.4,10.36,13.3,0.00
2:20:50,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,50.4,10.36,13.3,0.00
2:21:00,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.5,52.4,50.4,10.37,13.3,0.00
2:21:10,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.5,52.4,50.3,10.37,13.2,0.00
2:21:20,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.5,52.4,50.3,10.36,13.2,0.00
2:21:30,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,50.3,10.36,13.2,0.00
2:21:40,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,50.3,10.36,13.2,0.00
2:21:50,10.3,6.1,58.3,0.8,52.2,52.4,52.6,52.5,52.4,50.3,10.36,13.2,0.00
2:22:00,10.3,6.1,58.3,0.8,52.2,52.4,52.6,52.5,52.4,50.3,10.36,13.2,0.00
2:22:10,10.3,6.1,58.3,0.8,52.2,52.4,52.6,52.5,52.4,50.4,10.36,13.2,0.00
2:22:20,10.3,6.1,58.3,0.8,52.2,52.4,52.6,52.5,52.4,50.4,10.37,13.2,0.00
2:22:30,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.3,10.36,13.2,0.00
2:22:40,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.3,10.36,13.2,0.00
2:22:50,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.3,10.36,13.2,0.00
2:23:00,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,50.3,10.37,13.2,0.00
2:23:10,10.3,6.1,58.2,0.8,52.2,52.4,52.6,52.5,52.4,50.2,10.36,13.2,0.00
2:23:20,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,50.2,10.36,13.2,0.00
2:23:30,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,50.2,10.36,13.2,0.00
2:23:40,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,50.3,10.36,13.2,0.00
2:23:50,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,50.3,10.35,13.2,0.00
2:24:00,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.3,10.36,13.1,0.00
2:24:10,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.3,10.36,13.2,0.00
2:24:20,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.3,10.35,13.1,0.00
2:24:30,10.3,6.1,58.3,0.9,52.3,52.4,52.6,52.5,52.4,50.2,10.35,13.1,0.00
2:24:40,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.5,52.4,50.2,10.36,13.1,0.00
2:24:50,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.5,52.4,50.2,10.36,13.1,0.00
2:25:00,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,50.2,10.36,13.1,0.00
2:25:10,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,50.2,10.36,13.1,0.00
2:25:20,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,50.2,10.35,13.1,0.00
2:25:30,10.3,6.1,58.2,0.8,52.3,52.4,52.5,52.5,52.4,50.2,10.35,13.1,0.00
2:25:40,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.2,10.36,13.1,0.00
2:25:50,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.2,10.36,13.1,0.00
