Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
2:26:00,10.3,6.1,58.3,0.8,52.4,52.4,52.5,52.5,52.4,50.2,10.35,13.1,0.00
2:26:10,10.3,6.1,58.3,0.8,52.4,52.4,52.5,52.5,52.4,50.2,10.36,13.1,0.00
2:26:20,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,50.2,10.35,13.1,0.00
2:26:30,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.2,10.36,13.1,0.00
2:26:40,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,50.1,10.35,13.1,0.00
2:26:50,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,50.1,10.35,13.1,0.00
2:27:00,10.3,6.1,58.2,0.8,52.3,52.4,52.5,52.5,52.4,50.1,10.35,13.1,0.00
2:27:10,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.2,10.36,13.1,0.00
2:27:20,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.2,10.35,13.1,0.00
2:27:30,10.3,6.1,58.3,0.8,52.2,52.3,52.6,52.5,52.4,50.2,10.35,13.1,0.00
2:27:40,10.3,6.1,58.3,0.8,52.2,52.3,52.6,52.5,52.4,50.2,10.36,13.1,0.00
2:27:50,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.2,10.36,13.0,0.00
2:28:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.1,10.35,13.0,0.00
2:28:10,10.3,6.1,58.3,0.8,52.1,52.4,52.5,52.5,52.4,50.1,10.35,13.0,0.00
2:28:20,10.3,6.1,58.3,0.8,52.1,52.3,52.5,52.5,52.4,50.1,10.36,13.1,0.00
2:28:30,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.1,10.35,13.0,0.00
2:28:40,10.3,6.1,58.2,0.9,52.2,52.4,52.5,52.5,52.4,50.1,10.35,13.0,0.00
2:28:50,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.5,52.4,50.1,10.35,13.0,0.00
2:29:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.1,10.36,13.0,0.00
2:29:10,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.4,50.1,10.36,13.0,0.00
2:29:20,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.4,50.1,10.35,13.0,0.00
2:29:30,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.4,50.1,10.35,13.0,0.00
2:29:40,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,50.1,10.35,13.0,0.00
2:29:50,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.4,50.1,10.35,13.0,0.00
2:30:00,10.3,6.1,58.2,0.8,52.2,52.4,52.5,52.5,52.4,50.1,10.35,13.0,0.00
2:30:10,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.5,52.4,50.1,10.36,13.0,0.00
2:30:20,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.5,52.4,50.1,10.36,13.0,0.00
2:30:30,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.5,52.4,50.1,10.35,13.0,0.00
2:30:40,10.3,6.1,58.3,0.8,52.2,52.4,52.5,52.5,52.3,50.0,10.36,13.0,0.00
2:30:50,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.0,10.35,13.0,0.00
2:31:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:31:10,10.3,6.1,58.3,0.8,52.2,52.4,52.5,52.5,52.4,50.0,10.35,13.0,0.00
2:31:20,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.4,50.0,10.35,13.0,0.00
2:31:30,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:31:40,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.3,50.0,10.36,13.0,0.00
2:31:50,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.4,50.0,10.35,13.0,0.00
2:32:00,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.3,50.0,10.36,13.0,0.00
2:32:10,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:32:20,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.4,50.0,10.35,13.0,0.00
2:32:30,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:32:40,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.4,50.0,10.36,13.0,0.00
2:32:50,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:33:00,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.3,49.9,10.35,13.0,0.00
2:33:10,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:33:20,10.3,6.1,58.3,0.9,52.3,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:33:30,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:33:40,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:33:50,10.3,6.1,58.3,0.9,52.3,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:34:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.3,50.0,10.36,13.0,0.00
2:34:10,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:34:20,10.3,6.1,58.4,0.8,52.2,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:34:30,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.3,50.0,10.35,13.0,0.00
2:34:40,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.3,49.9,10.35,13.0,0.00
2:34:50,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.3,49.9,10.35,13.0,0.00
2:35:00,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.5,52.3,49.9,10.35,13.0,0.00
2:35:10,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.3,49.9,10.35,13.0,0.00
2:35:20,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.3,49.9,10.35,12.9,0.00
2:35:30,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:35:40,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:35:50,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:36:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:36:10,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:36:20,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:36:30,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:36:40,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:36:50,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:37:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:37:10,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:37:20,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:37:30,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:37:40,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:37:50,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:38:00,10.3,6.1,58.2,0.9,52.2,52.3,52.5,52.4,52.3,49.8,10.34,12.9,0.00
2:38:10,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.9,10.35,12.9,0.00
2:38:20,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.4,52.3,49.8,10.34,12.9,0.00
2:38:30,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:38:40,10.3,6.1,58.3,0.8,52.1,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:38:50,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:39:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:39:10,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.34,12.9,0.00
2:39:20,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:39:30,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:39:40,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.4,52.3,49.8,10.36,12.9,0.00
2:39:50,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.4,52.3,49.8,10.36,12.9,0.00
2:40:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:40:10,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:40:20,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.34,12.9,0.00
2:40:30,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.34,12.9,0.00
2:40:40,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.34,12.9,0.00
2:40:50,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:41:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.8,0.00
2:41:10,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:41:20,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.9,0.00
2:41:30,10.3,6.1,58.3,0.8,52.2,52.3,52.4,52.4,52.3,49.8,10.35,12.8,0.00
2:41:40,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.7,10.34,12.8,0.00
2:41:50,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.7,10.35,12.8,0.00
2:42:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.8,10.35,12.8,0.00
2:42:10,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.4,52.3,49.7,10.35,12.8,0.00
2:42:20,10.3,6.1,58.3,0.8,52.1,52.3,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:42:30,10.3,6.1,58.3,0.8,52.1,52.3,52.4,52.4,52.3,49.7,10.34,12.8,0.00
2:42:40,10.3,6.1,58.2,0.8,52.1,52.3,52.5,52.4,52.3,49.7,10.35,12.8,0.00
2:42:50,10.3,6.1,58.2,0.8,52.1,52.3,52.5,52.4,52.3,49.7,10.35,12.8,0.00
2:43:00,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.3,49.7,10.34,12.8,0.00
2:43:10,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:43:20,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:43:30,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:43:40,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:43:50,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:44:00,10.3,6.1,58.3,0.8,52.2,52.3,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:44:10,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:44:20,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,49.6,10.35,12.8,0.00
2:44:30,10.3,6.1,58.2,0.7,52.2,52.3,52.4,52.4,52.3,49.6,10.35,12.8,0.00
2:44:40,10.3,6.1,58.2,0.9,52.2,52.3,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:44:50,10.3,6.1,58.2,0.8,52.2,52.3,52.4,52.4,52.3,49.7,10.34,12.8,0.00
2:45:00,10.3,6.1,58.2,0.7,52.2,52.3,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:45:10,10.3,6.1,58.2,0.8,52.2,52.3,52.4,52.4,52.3,49.7,10.34,12.8,0.00
2:45:20,10.3,6.1,58.2,0.8,52.2,52.3,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:45:30,10.3,6.1,58.3,0.8,52.2,52.3,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:45:40,10.3,6.1,58.3,0.8,52.2,52.3,52.4,52.4,52.3,49.7,10.35,12.8,0.00
2:45:50,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.2,49.6,10.34,12.8,0.00
2:46:00,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,49.6,10.35,12.8,0.00
2:46:10,10.3,6.1,58.3,0.8,52.2,52.3,52.4,52.4,52.3,49.6,10.35,12.8,0.00
2:46:20,10.3,6.1,58.3,0.8,52.2,52.3,52.4,52.4,52.3,49.6,10.34,12.8,0.00
2:46:30,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.3,49.6,10.35,12.8,0.00
2:46:40,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.3,49.6,10.34,12.8,0.00
2:46:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.3,49.6,10.34,12.8,0.00
2:47:00,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,49.6,10.34,12.8,0.00
2:47:10,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,49.6,10.34,12.8,0.00
2:47:20,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.3,49.6,10.35,12.8,0.00
2:47:30,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,49.6,10.35,12.8,0.00
2:47:40,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.3,49.6,10.34,12.7,0.00
2:47:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.3,49.6,10.35,12.7,0.00
2:48:00,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.3,49.6,10.35,12.7,0.00
2:48:10,10.3,6.1,58.3,0.8,52.0,52.2,52.4,52.4,52.3,49.6,10.35,12.7,0.00
2:48:20,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,49.6,10.35,12.7,0.00
2:48:30,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,49.6,10.35,12.7,0.00
2:48:40,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.3,49.6,10.34,12.7,0.00
2:48:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,49.6,10.35,12.7,0.00
2:49:00,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,49.6,10.35,12.7,0.00
2:49:10,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,49.6,10.34,12.7,0.00
2:49:20,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.2,49.6,10.35,12.7,0.00
2:49:30,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.2,49.5,10.34,12.7,0.00
2:49:40,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.2,49.5,10.34,12.7,0.00
2:49:50,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.2,49.5,10.34,12.7,0.00
2:50:00,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.2,49.5,10.35,12.7,0.00
2:50:10,10.3,6.1,58.2,0.8,52.0,52.2,52.4,52.4,52.2,49.5,10.35,12.7,0.00
2:50:20,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,49.5,10.35,12.7,0.00
2:50:30,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,49.5,10.35,12.7,0.00
2:50:40,10.3,6.1,58.3,0.7,52.1,52.2,52.4,52.4,52.2,49.5,10.34,12.7,0.00
2:50:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,49.5,10.35,12.7,0.00
2:51:00,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,49.5,10.35,12.7,0.00
2:51:10,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.5,10.34,12.7,0.00
2:51:20,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.5,10.35,12.7,0.00
2:51:30,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,49.5,10.34,12.6,0.00
2:51:40,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,49.5,10.34,12.6,0.00
2:51:50,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,49.5,10.35,12.6,0.00
2:52:00,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,49.5,10.34,12.6,0.00
2:52:10,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,49.5,10.34,12.6,0.00
2:52:20,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,49.5,10.34,12.6,0.00
2:52:30,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,49.5,10.34,12.6,0.00
2:52:40,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.3,52.2,49.5,10.35,12.6,0.00
2:52:50,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,49.5,10.34,12.6,0.00
2:53:00,10.3,6.1,58.2,0.8,52.0,52.2,52.4,52.3,52.2,49.5,10.34,12.6,0.00
2:53:10,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.6,0.00
2:53:20,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.6,0.00
2:53:30,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,49.5,10.35,12.6,0.00
2:53:40,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,49.5,10.35,12.6,0.00
2:53:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.6,0.00
2:54:00,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.6,0.00
2:54:10,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.6,0.00
2:54:20,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,49.5,10.35,12.6,0.00
2:54:30,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,49.4,10.35,12.6,0.00
2:54:40,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,49.4,10.35,12.6,0.00
2:54:50,10.3,6.1,58.3,0.7,52.2,52.2,52.4,52.3,52.2,49.4,10.34,12.6,0.00
2:55:00,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.6,0.00
2:55:10,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.6,0.00
2:55:20,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.35,12.6,0.00
2:55:30,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.6,0.00
2:55:40,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.5,0.00
2:55:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.6,0.00
2:56:00,10.3,6.1,58.3,0.8,52.0,52.2,52.4,52.3,52.2,49.4,10.34,12.5,0.00
2:56:10,10.3,6.1,58.3,0.9,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.6,0.00
2:56:20,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.5,0.00
2:56:30,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.35,12.5,0.00
2:56:40,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.5,0.00
2:56:50,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.35,12.5,0.00
2:57:00,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.2,49.4,10.34,12.5,0.00
2:57:10,10.3,6.1,58.2,0.9,52.1,52.2,52.3,52.3,52.2,49.3,10.34,12.5,0.00
2:57:20,10.3,6.1,58.2,0.9,52.1,52.2,52.3,52.3,52.2,49.4,10.34,12.5,0.00
2:57:30,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.2,49.3,10.34,12.5,0.00
2:57:40,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.2,49.3,10.35,12.5,0.00
2:57:50,10.3,6.1,58.3,0.8,52.0,52.2,52.3,52.3,52.2,49.3,10.34,12.5,0.00
2:58:00,10.3,6.1,58.3,0.8,52.0,52.2,52.3,52.3,52.2,49.3,10.35,12.5,0.00
2:58:10,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.34,12.5,0.00
2:58:20,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.2,49.4,10.34,12.5,0.00
2:58:30,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.2,49.4,10.34,12.5,0.00
2:58:40,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.4,10.35,12.5,0.00
2:58:50,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.2,49.3,10.34,12.5,0.00
2:59:00,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.2,49.3,10.34,12.5,0.00
2:59:10,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.2,49.3,10.33,12.5,0.00
2:59:20,10.3,6.1,58.3,0.9,52.2,52.2,52.4,52.3,52.2,49.3,10.34,12.5,0.00
2:59:30,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,49.3,10.34,12.5,0.00
2:59:40,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,49.3,10.35,12.5,0.00
2:59:50,10.3,6.1,58.3,0.8,52.2,52.2,52.3,52.3,52.2,49.3,10.34,12.5,0.00
3:00:00,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,49.3,10.34,12.5,0.00
3:00:10,10.3,6.1,58.2,0.8,52.1,52.2,52.3,52.3,52.2,49.3,10.34,12.5,0.00
3:00:20,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.2,49.3,10.34,12.5,0.00
3:00:30,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.2,49.3,10.34,12.5,0.00
3:00:40,10.3,6.1,58.3,0.9,52.1,52.2,52.3,52.3,52.2,49.3,10.35,12.5,0.00
3:00:50,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.2,49.3,10.35,12.5,0.00
3:01:00,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.2,49.3,10.34,12.5,0.00
3:01:10,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,49.3,10.35,12.5,0.00
3:01:20,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.2,49.3,10.34,12.5,0.00
3:01:30,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.2,49.3,10.34,12.5,0.00
3:01:40,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.2,49.3,10.34,12.5,0.00
3:01:50,10.3,6.1,58.3,0.8,52.1,52.2,52.3,52.3,52.1,49.3,10.34,12.4,0.00
3:02:00,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.2,49.2,10.34,12.4,0.00
3:02:10,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,49.2,10.34,12.5,0.00
3:02:20,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.2,49.2,10.35,12.4,0.00
3:02:30,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.2,49.2,10.34,12.5,0.00
3:02:40,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,49.3,10.35,12.5,0.00
3:02:50,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.2,49.2,10.35,12.5,0.00
3:03:00,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,49.2,10.34,12.4,0.00
3:03:10,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.2,49.2,10.34,12.4,0.00
3:03:20,10.3,6.1,58.3,0.9,52.1,52.1,52.3,52.3,52.2,49.2,10.35,12.5,0.00
3:03:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:03:40,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:03:50,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.2,49.2,10.34,12.4,0.00
3:04:00,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:04:10,10.3,6.1,58.2,0.8,52.1,52.2,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:04:20,10.3,6.1,58.2,0.8,52.1,52.2,52.3,52.3,52.1,49.2,10.35,12.4,0.00
3:04:30,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:04:40,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:04:50,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:05:00,10.3,6.1,58.3,0.9,52.1,52.1,52.3,52.3,52.1,49.2,10.35,12.4,0.00
3:05:10,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:05:20,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,49.2,10.33,12.4,0.00
3:05:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:05:40,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.1,49.2,10.35,12.4,0.00
3:05:50,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.1,49.2,10.35,12.4,0.00
3:06:00,10.3,6.1,58.3,0.9,52.1,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:06:10,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:06:20,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:06:30,10.3,6.1,58.3,0.9,52.1,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:06:40,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:06:50,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:07:00,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.3,52.1,49.2,10.34,12.4,0.00
3:07:10,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,49.2,10.35,12.4,0.00
3:07:20,10.3,6.1,58.3,0.9,52.0,52.1,52.3,52.3,52.1,49.1,10.34,12.4,0.00
3:07:30,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,49.1,10.34,12.4,0.00
3:07:40,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,49.1,10.34,12.4,0.00
3:07:50,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.1,49.1,10.34,12.4,0.00
3:08:00,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,49.1,10.35,12.4,0.00
3:08:10,10.3,6.1,58.3,0.8,51.9,52.1,52.3,52.3,52.1,49.1,10.34,12.4,0.00
3:08:20,10.3,6.1,58.3,0.8,51.9,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:08:30,10.3,6.1,58.3,0.8,51.9,52.2,52.3,52.3,52.1,49.1,10.35,12.4,0.00
3:08:40,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:08:50,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:09:00,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,49.1,10.34,12.4,0.00
3:09:10,10.3,6.1,58.3,0.9,52.0,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:09:20,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:09:30,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:09:40,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:09:50,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:10:00,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:10:10,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:10:20,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,49.1,10.35,12.4,0.00
3:10:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:10:40,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:10:50,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:11:00,10.3,6.1,58.3,0.9,52.1,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:11:10,10.3,6.1,58.3,0.9,52.1,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:11:20,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:11:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:11:40,10.3,6.1,58.3,0.8,51.9,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:11:50,10.3,6.1,58.3,0.8,51.9,52.1,52.3,52.2,52.1,49.0,10.35,12.4,0.00
3:12:00,10.3,6.1,58.3,0.8,51.9,52.1,52.3,52.2,52.1,49.0,10.35,12.4,0.00
3:12:10,10.3,6.1,58.4,0.8,51.9,52.1,52.3,52.2,52.1,49.0,10.34,12.4,0.00
3:12:20,10.3,6.1,58.3,0.8,51.9,52.1,52.3,52.2,52.1,49.0,10.34,12.4,0.00
3:12:30,10.3,6.1,58.3,0.8,51.8,52.1,52.3,52.2,52.1,49.1,10.34,12.4,0.00
3:12:40,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,49.0,10.35,12.4,0.00
3:12:50,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,49.0,10.35,12.4,0.00
3:13:00,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,49.0,10.34,12.4,0.00
3:13:10,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,49.0,10.34,12.4,0.00
3:13:20,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,49.0,10.34,12.4,0.00
3:13:30,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,49.0,10.34,12.4,0.00
3:13:40,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,49.0,10.34,12.4,0.00
3:13:50,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:14:00,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,49.0,10.35,12.4,0.00
3:14:10,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,49.0,10.35,12.4,0.00
3:14:20,10.3,6.1,58.2,0.8,51.9,52.1,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:14:30,10.3,6.1,58.3,0.8,51.9,52.1,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:14:40,10.3,6.1,58.3,0.8,51.9,52.1,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:14:50,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,49.0,10.35,12.4,0.00
3:15:00,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:15:10,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,49.0,10.33,12.4,0.00
3:15:20,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:15:30,10.3,6.1,58.3,0.8,51.9,52.1,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:15:40,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:15:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:16:00,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:16:10,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:16:20,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:16:30,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:16:40,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.1,49.0,10.35,12.4,0.00
3:16:50,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.1,49.0,10.35,12.4,0.00
3:17:00,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:17:10,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,48.9,10.34,12.4,0.00
3:17:20,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:17:30,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,49.0,10.34,12.4,0.00
3:17:40,10.3,6.2,58.3,0.8,52.0,52.1,52.2,52.2,52.1,49.0,10.35,12.4,0.00
3:17:50,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,48.9,10.34,12.4,0.00
3:18:00,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,48.9,10.35,12.4,0.00
3:18:10,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,48.9,10.34,12.4,0.00
3:18:20,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,48.9,10.34,12.4,0.00
3:18:30,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,48.9,10.35,12.4,0.00
3:18:40,10.3,6.1,58.3,0.9,51.9,52.1,52.2,52.2,52.1,48.9,10.34,12.4,0.00
3:18:50,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,48.9,10.35,12.4,0.00
3:19:00,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.1,48.9,10.35,12.4,0.00
3:19:10,10.3,6.1,58.3,0.8,52.0,52.1,52.2,52.2,52.0,48.9,10.35,12.4,0.00
3:19:20,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,48.9,10.34,12.4,0.00
3:19:30,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,48.9,10.35,12.4,0.00
3:19:40,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.1,48.9,10.34,12.4,0.00
3:19:50,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.1,48.9,10.35,12.4,0.00
3:20:00,10.3,6.1,58.2,0.9,52.0,52.0,52.2,52.2,52.0,48.9,10.34,12.4,0.00
3:20:10,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,48.9,10.34,12.4,0.00
3:20:20,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,48.9,10.34,12.4,0.00
3:20:30,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,48.9,10.35,12.4,0.00
3:20:40,10.3,6.1,58.3,0.8,51.8,52.1,52.2,52.2,52.0,48.9,10.34,12.4,0.00
3:20:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,48.9,10.34,12.3,0.00
3:21:00,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.9,10.34,12.4,0.00
3:21:10,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,48.9,10.35,12.3,0.00
3:21:20,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.1,48.9,10.35,12.4,0.00
3:21:30,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.1,48.9,10.35,12.4,0.00
3:21:40,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,48.9,10.34,12.4,0.00
3:21:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,48.9,10.34,12.4,0.00
3:22:00,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,48.9,10.34,12.3,0.00
3:22:10,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,48.9,10.34,12.4,0.00
3:22:20,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.0,48.9,10.34,12.4,0.00
3:22:30,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,48.8,10.34,12.4,0.00
3:22:40,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,48.9,10.34,12.4,0.00
3:22:50,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,48.8,10.34,12.4,0.00
3:23:00,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,48.8,10.34,12.4,0.00
3:23:10,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,48.9,10.35,12.4,0.00
3:23:20,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.0,48.8,10.35,12.4,0.00
3:23:30,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,48.8,10.34,12.4,0.00
3:23:40,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,48.8,10.35,12.4,0.00
3:23:50,10.3,6.1,58.3,0.8,51.8,52.0,52.2,52.2,52.0,48.8,10.34,12.4,0.00
3:24:00,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,48.8,10.34,12.4,0.00
3:24:10,10.3,6.1,58.3,0.9,51.9,52.0,52.2,52.2,52.0,48.8,10.34,12.4,0.00
3:24:20,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,48.8,10.34,12.4,0.00
3:24:30,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:24:40,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.0,48.8,10.34,12.4,0.00
3:24:50,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:25:00,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:25:10,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:25:20,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:25:30,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:25:40,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:25:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:26:00,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:26:10,10.3,6.1,58.3,0.9,51.9,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:26:20,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:26:30,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:26:40,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.34,12.3,0.00
3:26:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:27:00,10.3,6.1,58.3,0.8,51.8,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:27:10,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:27:20,10.3,6.1,58.2,0.8,51.8,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:27:30,10.3,6.1,58.2,0.8,51.8,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:27:40,10.3,6.1,58.2,0.8,51.8,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:27:50,10.3,6.1,58.2,0.8,51.8,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:28:00,10.3,6.1,58.2,0.8,51.8,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:28:10,10.3,6.1,58.2,0.8,51.8,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:28:20,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:28:30,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:28:40,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:28:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:29:00,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:29:10,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,48.8,10.34,12.4,0.00
3:29:20,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,48.7,10.34,12.4,0.00
3:29:30,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,48.7,10.35,12.4,0.00
3:29:40,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,48.7,10.35,12.4,0.00
3:29:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.7,10.35,12.4,0.00
3:30:00,10.3,6.1,58.3,0.8,51.8,52.0,52.2,52.1,52.0,48.7,10.34,12.4,0.00
3:30:10,10.3,6.1,58.3,0.8,51.7,52.0,52.2,52.1,52.0,48.7,10.34,12.4,0.00
3:30:20,10.3,6.1,58.3,0.8,51.7,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:30:30,10.3,6.1,58.3,0.8,51.8,52.0,52.2,52.1,52.0,48.8,10.35,12.4,0.00
3:30:40,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,48.7,10.35,12.4,0.00
3:30:50,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:31:00,10.3,6.1,58.3,0.8,51.9,52.0,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:31:10,10.3,6.1,58.3,0.8,51.9,52.0,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:31:20,10.3,6.1,58.3,0.8,51.8,52.0,52.1,52.1,52.0,48.7,10.35,12.4,0.00
3:31:30,10.3,6.1,58.3,0.8,51.8,52.0,52.2,52.1,52.0,48.7,10.34,12.4,0.00
3:31:40,10.3,6.1,58.3,0.8,51.8,52.0,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:31:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,48.7,10.35,12.4,0.00
3:32:00,10.3,6.1,58.3,0.8,51.8,52.0,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:32:10,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:32:20,10.3,6.1,58.3,0.8,51.9,51.9,52.2,52.1,52.0,48.7,10.35,12.4,0.00
3:32:30,10.3,6.1,58.3,0.8,51.9,52.0,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:32:40,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:32:50,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,52.0,48.7,10.35,12.4,0.00
3:33:00,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:33:10,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:33:20,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,52.0,48.7,10.35,12.4,0.00
3:33:30,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:33:40,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,52.0,48.7,10.35,12.4,0.00
3:33:50,10.3,6.1,58.2,0.8,51.9,52.0,52.1,52.1,52.0,48.7,10.35,12.4,0.00
3:34:00,10.3,6.1,58.3,0.8,51.9,52.0,52.1,52.1,52.0,48.7,10.35,12.4,0.00
3:34:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,52.0,48.7,10.35,12.4,0.00
3:34:20,10.3,6.1,58.3,0.8,51.8,52.0,52.1,52.1,52.0,48.7,10.35,12.4,0.00
3:34:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,52.0,48.7,10.35,12.4,0.00
3:34:40,10.3,6.1,58.3,0.9,51.8,51.9,52.1,52.1,52.0,48.7,10.34,12.4,0.00
3:34:50,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,52.0,48.6,10.34,12.4,0.00
3:35:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,52.0,48.6,10.34,12.4,0.00
3:35:10,10.3,6.1,58.2,0.7,51.8,51.9,52.1,52.1,52.0,48.6,10.34,12.4,0.00
3:35:20,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,52.0,48.6,10.34,12.4,0.00
3:35:30,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:35:40,10.3,6.1,58.2,0.8,51.7,51.9,52.1,52.1,51.9,48.6,10.35,12.4,0.00
3:35:50,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:36:00,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:36:10,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,48.7,10.35,12.4,0.00
3:36:20,10.3,6.1,58.2,0.7,51.8,51.9,52.1,52.1,51.9,48.7,10.35,12.4,0.00
3:36:30,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,48.7,10.35,12.4,0.00
3:36:40,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,51.9,48.7,10.34,12.4,0.00
3:36:50,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:37:00,10.3,6.1,58.3,0.8,51.9,52.0,52.1,52.1,51.9,48.6,10.35,12.4,0.00
3:37:10,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.35,12.4,0.00
3:37:20,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,52.0,48.6,10.34,12.4,0.00
3:37:30,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:37:40,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:37:50,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.0,51.9,48.6,10.35,12.4,0.00
3:38:00,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.35,12.4,0.00
3:38:10,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:38:20,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.35,12.4,0.00
3:38:30,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:38:40,10.3,6.1,58.3,0.9,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:38:50,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.0,51.9,48.6,10.34,12.4,0.00
3:39:00,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:39:10,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:39:20,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.0,51.9,48.6,10.34,12.4,0.00
3:39:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.6,10.35,12.4,0.00
3:39:40,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.6,10.34,12.4,0.00
3:39:50,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.6,10.33,12.4,0.00
3:40:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.6,10.34,12.4,0.00
3:40:10,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:40:20,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:40:30,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:40:40,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:40:50,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.35,12.4,0.00
3:41:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,48.6,10.35,12.4,0.00
3:41:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,48.6,10.35,12.4,0.00
3:41:20,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:41:30,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.0,51.9,48.6,10.34,12.4,0.00
3:41:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,48.6,10.34,12.4,0.00
3:41:50,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,48.6,10.35,12.4,0.00
3:42:00,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:42:10,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,48.5,10.34,12.4,0.00
3:42:20,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,48.5,10.34,12.4,0.00
3:42:30,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,51.9,48.5,10.35,12.4,0.00
3:42:40,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,51.9,48.5,10.35,12.4,0.00
3:42:50,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.0,51.9,48.5,10.35,12.4,0.00
3:43:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.35,12.4,0.00
3:43:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:43:20,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,48.5,10.34,12.4,0.00
3:43:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:43:40,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:43:50,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.6,10.34,12.4,0.00
3:44:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.1,51.9,48.5,10.35,12.4,0.00
3:44:10,10.3,6.1,58.3,0.8,51.7,51.9,52.1,52.1,51.9,48.5,10.34,12.4,0.00
3:44:20,10.3,6.1,58.3,0.9,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:44:30,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:44:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:44:50,10.3,6.1,58.2,0.9,51.8,51.9,52.0,52.0,51.9,48.5,10.34,12.4,0.00
3:45:00,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.0,51.9,48.5,10.35,12.4,0.00
3:45:10,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:45:20,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:45:30,10.3,6.1,58.3,0.9,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:45:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.35,12.4,0.00
3:45:50,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:46:00,10.3,6.1,58.3,0.8,51.9,51.9,52.0,52.0,51.9,48.5,10.34,12.4,0.00
3:46:10,10.3,6.1,58.3,0.8,51.8,51.9,52.0,52.0,51.9,48.5,10.34,12.4,0.00
3:46:20,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:46:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.35,12.4,0.00
3:46:40,10.3,6.1,58.3,0.8,51.7,51.9,52.0,52.0,51.9,48.5,10.34,12.4,0.00
3:46:50,10.3,6.1,58.3,0.8,51.7,51.9,52.1,52.0,51.9,48.5,10.35,12.4,0.00
3:47:00,10.3,6.1,58.3,0.8,51.7,51.9,52.0,52.0,51.9,48.5,10.35,12.4,0.00
3:47:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:47:20,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.4,10.34,12.4,0.00
3:47:30,10.3,6.1,58.3,0.8,51.9,51.9,52.0,52.0,51.9,48.5,10.34,12.4,0.00
3:47:40,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:47:50,10.3,6.1,58.2,0.8,51.9,51.9,52.0,52.0,51.9,48.4,10.34,12.4,0.00
3:48:00,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,48.5,10.34,12.4,0.00
3:48:10,10.3,6.1,58.2,0.8,51.8,51.9,52.0,52.0,51.9,48.4,10.34,12.4,0.00
3:48:20,10.3,6.1,58.2,0.8,51.8,51.9,52.0,52.0,51.9,48.4,10.34,12.4,0.00
3:48:30,10.3,6.1,58.2,0.9,51.8,51.9,52.0,52.0,51.9,48.4,10.34,12.4,0.00
3:48:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.35,12.4,0.00
3:48:50,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.34,12.4,0.00
3:49:00,10.3,6.1,58.3,0.8,51.8,51.9,52.0,52.0,51.9,48.4,10.34,12.4,0.00
3:49:10,10.3,6.1,58.3,0.8,51.8,51.9,52.0,52.0,51.9,48.4,10.34,12.4,0.00
3:49:20,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,48.5,10.35,12.4,0.00
3:49:30,10.3,6.1,58.3,0.8,51.8,51.9,52.0,52.0,51.9,48.4,10.34,12.4,0.00
3:49:40,10.3,6.1,58.3,0.8,51.7,51.9,52.0,52.0,51.9,48.4,10.34,12.4,0.00
3:49:50,10.3,6.1,58.3,0.8,51.8,51.9,52.0,52.0,51.9,48.4,10.34,12.4,0.00
3:50:00,10.3,6.1,58.3,0.8,51.8,51.9,52.0,52.0,51.9,48.4,10.35,12.4,0.00
3:50:10,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.9,48.4,10.34,12.3,0.00
3:50:20,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.9,48.4,10.34,12.3,0.00
3:50:30,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.9,48.4,10.34,12.4,0.00
3:50:40,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:50:50,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.9,48.4,10.33,12.3,0.00
3:51:00,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,48.4,10.34,12.4,0.00
3:51:10,10.3,6.1,58.2,0.9,51.7,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:51:20,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:51:30,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:51:40,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:51:50,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:52:00,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:52:10,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:52:20,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.35,12.3,0.00
3:52:30,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:52:40,10.3,6.1,58.3,0.9,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:52:50,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.35,12.3,0.00
3:53:00,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:53:10,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:53:20,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:53:30,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:53:40,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.35,12.3,0.00
3:53:50,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,48.4,10.34,12.3,0.00
3:54:00,10.3,6.1,58.2,0.9,51.8,51.8,52.0,52.0,51.8,48.3,10.34,12.3,0.00
3:54:10,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:54:20,10.3,6.1,58.2,0.7,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:54:30,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:54:40,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,48.4,10.34,12.3,0.00
3:54:50,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:55:00,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:55:10,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.35,12.3,0.00
3:55:20,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:55:30,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:55:40,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.8,48.4,10.34,12.3,0.00
3:55:50,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.3,10.34,12.3,0.00
3:56:00,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,48.3,10.34,12.3,0.00
3:56:10,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,48.3,10.34,12.3,0.00
3:56:20,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,48.3,10.34,12.3,0.00
3:56:30,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,48.3,10.34,12.3,0.00
3:56:40,10.3,6.1,58.2,0.8,51.8,51.8,52.0,51.9,51.8,48.3,10.34,12.3,0.00
3:56:50,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,48.3,10.34,12.3,0.00
3:57:00,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.8,48.3,10.35,12.3,0.00
3:57:10,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.8,48.3,10.34,12.3,0.00
3:57:20,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.8,48.3,10.34,12.3,0.00
3:57:30,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,48.3,10.34,12.3,0.00
3:57:40,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,48.3,10.34,12.3,0.00
3:57:50,10.3,6.1,58.3,0.9,51.8,51.8,52.0,51.9,51.8,48.3,10.41,12.3,0.00
3:58:00,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,48.3,10.45,12.3,0.00
3:58:10,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,48.3,11.28,12.3,0.00
3:58:20,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,48.3,13.08,12.3,0.00
3:58:30,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,48.3,13.64,12.3,0.00
3:58:40,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,48.3,14.01,12.3,0.00
3:58:50,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,48.3,14.17,12.3,0.00
3:59:00,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,48.3,13.43,12.3,0.00
3:59:10,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,48.3,12.62,12.3,0.00
3:59:20,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,48.3,12.02,12.3,0.00
3:59:30,10.3,6.1,58.2,0.9,51.7,51.8,52.0,51.9,51.8,48.3,11.65,12.3,0.00
3:59:40,10.3,6.1,58.2,0.8,51.6,51.8,52.0,51.9,51.8,48.3,11.41,12.3,0.00
3:59:50,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,48.3,11.27,12.3,0.00
4:00:00,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,48.3,11.02,12.3,0.00
4:00:10,10.3,6.1,58.2,0.8,51.6,51.8,52.0,51.9,51.8,48.2,10.92,41.6,0.99
4:00:20,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,47.4,10.77,50.1,0.99
4:00:30,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,46.1,10.68,50.8,1.00
4:00:40,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,44.2,10.63,51.1,1.00
4:00:50,10.3,6.1,58.3,0.8,51.6,51.8,52.0,51.9,51.7,47.6,10.54,51.2,1.00
4:01:00,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.6,48.0,10.48,51.3,0.29
4:01:10,10.3,6.1,58.3,0.8,51.6,51.8,52.0,51.9,51.6,47.5,10.51,51.1,0.00
4:01:20,10.3,6.1,58.3,0.8,51.6,51.8,51.9,51.8,51.4,46.7,10.53,50.6,0.00
4:01:30,10.3,6.1,58.3,0.8,51.7,51.8,51.9,51.8,51.6,45.0,10.53,50.0,0.00
4:01:40,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.7,51.5,44.0,10.53,49.2,0.00
4:01:50,10.3,6.1,58.2,0.8,51.7,51.8,51.9,51.7,51.5,44.5,10.53,48.8,0.00
4:02:00,10.3,6.2,58.2,0.8,51.7,51.8,51.9,51.7,51.5,44.6,10.53,48.4,0.00
4:02:10,10.3,6.1,58.2,0.8,51.7,51.8,51.9,51.7,51.5,47.3,10.53,48.0,0.00
4:02:20,10.3,6.2,58.2,0.8,51.7,51.8,51.9,51.7,51.5,46.0,10.55,48.2,0.00
4:02:30,10.3,6.1,58.2,0.8,51.6,51.8,51.9,51.8,51.6,46.2,10.54,48.0,0.00
4:02:40,10.3,6.2,58.2,0.8,51.7,51.8,51.9,51.8,51.6,45.0,10.54,47.6,0.00
4:02:50,10.3,6.1,58.2,0.8,51.6,51.8,51.9,51.8,51.6,45.1,10.54,47.4,0.00
4:03:00,10.3,6.1,58.2,0.8,51.7,51.8,51.9,51.8,51.6,45.8,10.54,47.1,0.00
4:03:10,10.3,6.2,58.2,0.8,51.7,51.8,51.9,51.8,51.5,45.8,10.55,46.9,0.00
4:03:20,10.3,6.2,58.2,0.8,51.7,51.8,51.9,51.8,51.5,45.7,10.55,46.6,0.00
4:03:30,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.8,51.4,44.6,10.55,46.5,0.00
4:03:40,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.7,51.5,45.0,10.55,46.2,0.00
4:03:50,10.3,6.1,58.1,0.8,51.6,51.7,51.9,51.8,51.5,44.9,10.56,46.1,0.00
4:04:00,10.3,6.1,58.1,0.8,51.7,51.7,51.9,51.8,51.5,45.5,10.56,45.8,0.00
4:04:10,10.3,6.1,58.1,0.8,51.7,51.8,51.9,51.8,51.5,46.3,10.57,45.6,0.00
4:04:20,10.3,6.1,58.1,0.8,51.7,51.8,51.9,51.8,51.5,46.0,10.56,45.4,0.00
4:04:30,10.3,6.1,58.1,0.8,51.7,51.8,51.9,51.8,51.5,45.1,10.56,45.2,0.00
4:04:40,10.3,6.1,58.1,0.8,51.7,51.8,51.9,51.8,51.5,44.7,10.57,45.0,0.00
4:04:50,10.3,6.1,58.1,0.8,51.7,51.8,51.9,51.8,51.5,44.8,10.57,44.8,0.00
4:05:00,10.3,6.1,58.1,0.8,51.6,51.7,51.9,51.8,51.5,44.3,10.56,44.6,0.00
4:05:10,10.3,6.1,58.1,0.8,51.7,51.7,51.9,51.8,51.5,45.1,10.57,44.4,0.00
4:05:20,10.3,6.1,58.1,0.8,51.7,51.7,51.9,51.8,51.5,45.6,10.57,44.2,0.00
4:05:30,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.7,51.5,46.0,10.57,44.0,0.00
4:05:40,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.5,45.0,10.58,43.7,0.00
4:05:50,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.7,51.5,44.6,10.58,43.5,0.00
4:06:00,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.6,45.1,10.58,43.3,0.00
4:06:10,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.7,51.5,45.2,10.57,43.1,0.00
4:06:20,10.3,6.1,58.1,0.8,51.6,51.7,51.9,51.8,51.6,45.1,10.58,42.9,0.00
4:06:30,10.3,6.1,58.1,0.8,51.6,51.7,51.9,51.8,51.5,44.5,10.58,42.7,0.00
4:06:40,10.3,6.1,58.1,0.8,51.5,51.7,51.9,51.7,51.5,44.7,10.58,42.6,0.00
4:06:50,10.3,6.1,58.1,0.8,51.6,51.7,51.9,51.8,51.5,44.8,10.59,42.4,0.00
4:07:00,10.3,6.1,58.1,0.8,51.5,51.7,51.9,51.7,51.5,45.1,10.59,42.2,0.00
4:07:10,10.3,6.1,58.1,0.8,51.6,51.7,51.9,51.7,51.5,45.1,10.58,42.0,0.00
4:07:20,10.3,6.1,58.1,0.8,51.6,51.7,51.9,51.8,51.5,45.3,10.59,41.8,0.00
4:07:30,10.3,6.1,58.1,0.8,51.4,51.7,51.9,51.8,51.5,45.2,10.59,41.6,0.00
4:07:40,10.3,6.1,58.1,0.8,51.6,51.7,51.9,51.7,51.5,44.8,10.59,41.4,0.00
4:07:50,10.3,6.1,58.1,0.8,51.7,51.7,51.9,51.8,51.5,44.8,10.59,41.2,0.00
4:08:00,10.3,6.1,58.1,0.8,51.7,51.7,51.9,51.8,51.5,45.0,10.59,41.0,0.00
4:08:10,10.3,6.1,58.1,0.8,51.6,51.7,51.9,51.8,51.5,45.1,10.59,40.9,0.00
4:08:20,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.5,44.8,10.59,40.7,0.00
4:08:30,10.3,6.1,58.1,0.8,51.7,51.7,51.9,51.8,51.5,44.9,10.59,40.5,0.00
4:08:40,10.3,6.1,58.1,0.8,51.7,51.7,51.9,51.8,51.5,44.8,10.59,40.3,0.00
4:08:50,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.8,51.5,44.7,10.59,40.2,0.00
4:09:00,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.8,10.59,40.0,0.00
4:09:10,10.3,6.1,58.2,0.8,51.7,51.7,51.8,51.8,51.5,44.9,10.60,39.9,0.00
4:09:20,10.3,6.1,58.2,0.8,51.7,51.7,51.8,51.8,51.5,45.0,10.59,39.7,0.00
4:09:30,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.8,51.5,45.1,10.60,39.5,0.00
4:09:40,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.9,10.59,39.3,0.00
4:09:50,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.5,44.8,10.60,39.1,0.00
4:10:00,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.7,51.5,44.7,10.59,39.0,0.00
4:10:10,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.7,51.5,44.8,10.59,38.8,0.00
4:10:20,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.7,51.5,44.8,10.59,38.7,0.00
4:10:30,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.7,51.5,44.8,10.60,38.5,0.00
4:10:40,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.7,51.5,44.8,10.59,38.3,0.00
4:10:50,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.7,51.5,44.8,10.60,38.2,0.00
4:11:00,10.3,6.1,58.1,0.8,51.7,51.7,51.8,51.7,51.5,44.8,10.60,38.0,0.00
4:11:10,10.3,6.1,58.1,0.8,51.6,51.7,51.8,51.7,51.5,44.9,10.59,37.8,0.00
4:11:20,10.3,6.1,58.1,0.8,51.7,51.7,51.8,51.7,51.5,44.8,10.60,37.7,0.00
4:11:30,10.3,6.1,58.1,0.8,51.7,51.7,51.8,51.7,51.5,44.8,10.59,37.6,0.00
4:11:40,10.3,6.1,58.1,0.8,51.7,51.7,51.8,51.7,51.5,44.7,10.60,37.4,0.00
4:11:50,10.3,6.1,58.1,0.8,51.6,51.7,51.8,51.7,51.5,44.7,10.60,37.2,0.00
4:12:00,10.3,6.1,58.1,0.8,51.7,51.7,51.8,51.7,51.5,44.7,10.60,37.1,0.00
4:12:10,10.3,6.1,58.1,0.9,51.7,51.7,51.8,51.7,51.5,44.8,10.60,36.9,0.00
4:12:20,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.7,10.60,36.8,0.00
4:12:30,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.7,10.60,36.7,0.00
4:12:40,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.7,10.60,36.5,0.00
4:12:50,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.6,10.57,36.4,0.00
4:13:00,10.3,6.1,58.2,0.8,51.7,51.7,51.8,51.7,51.5,44.6,10.53,36.3,0.00
4:13:10,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.7,51.5,44.7,10.90,36.1,0.00
4:13:20,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.7,11.47,36.0,0.00
4:13:30,10.3,6.1,58.2,0.9,51.7,51.7,51.8,51.7,51.5,44.7,11.43,35.9,0.00
4:13:40,10.3,6.1,58.2,0.8,51.7,51.7,51.8,51.7,51.5,44.8,11.40,35.7,0.00
4:13:50,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.7,11.38,35.6,0.00
4:14:00,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.6,11.15,35.4,0.00
4:14:10,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.6,10.94,35.3,0.00
4:14:20,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.7,10.77,35.1,0.00
4:14:30,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.6,10.68,35.0,0.00
4:14:40,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.5,44.6,10.60,34.9,0.00
4:14:50,10.3,6.1,58.2,0.8,51.7,51.7,51.8,51.7,51.5,44.6,10.54,34.7,0.00
4:15:00,10.3,6.1,58.2,0.9,51.7,51.7,51.8,51.7,51.5,44.6,10.49,34.6,0.00
4:15:10,10.3,6.1,58.1,0.8,51.6,51.7,51.8,51.7,51.5,44.5,10.47,46.7,1.00
4:15:20,10.3,6.1,58.1,0.8,51.6,51.7,51.8,51.7,51.5,42.9,10.43,50.8,1.00
4:15:30,10.3,6.1,58.1,0.8,51.7,51.7,51.8,51.7,51.4,40.9,10.39,51.2,1.00
4:15:40,10.3,6.1,58.1,0.8,51.6,51.7,51.8,51.7,51.4,40.0,10.39,51.3,1.00
4:15:50,10.3,6.1,58.2,0.8,51.6,51.7,51.8,51.7,51.4,42.3,10.35,51.4,1.00
4:16:00,10.3,6.1,58.1,0.8,51.6,51.7,51.8,51.7,51.4,36.6,10.34,51.4,1.00
4:16:10,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.6,51.3,35.8,10.30,51.4,1.00
4:16:20,10.3,6.2,58.2,0.8,51.6,51.7,51.8,51.6,51.3,35.9,10.30,51.5,1.00
4:16:30,10.3,6.2,58.2,0.8,51.6,51.7,51.7,51.5,51.2,36.5,10.28,51.5,1.00
4:16:40,10.3,6.1,58.2,0.8,51.6,51.7,51.7,51.5,51.1,31.9,10.30,51.5,1.00
4:16:50,10.3,6.1,58.2,0.8,51.7,51.7,51.7,51.5,51.1,30.2,10.29,51.5,1.00
