Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
4:17:00,10.3,6.2,58.2,0.8,51.7,51.7,51.7,51.5,51.1,30.6,10.28,51.5,-0.05
4:17:10,10.3,6.2,58.2,0.8,51.7,51.7,51.6,51.4,51.1,30.9,10.29,51.1,0.00
4:17:20,10.3,6.2,58.2,0.8,51.7,51.7,51.6,51.4,51.1,33.2,10.29,50.8,0.00
4:17:30,10.3,6.1,58.2,0.8,51.6,51.6,51.6,51.4,51.2,33.9,10.29,50.6,0.00
4:17:40,10.3,6.2,58.2,0.9,51.6,51.6,51.6,51.4,51.1,32.5,10.30,50.5,0.00
4:17:50,10.3,6.2,58.1,0.8,51.6,51.6,51.6,51.4,51.1,32.1,10.30,50.2,0.00
4:18:00,10.3,6.1,58.1,0.8,51.5,51.6,51.6,51.4,51.0,31.4,10.29,50.1,0.00
4:18:10,10.3,6.1,58.1,0.8,51.5,51.6,51.6,51.4,51.1,31.5,10.30,49.8,0.00
4:18:20,10.3,6.1,58.1,0.8,51.6,51.6,51.6,51.4,51.1,31.4,10.29,49.6,0.00
4:18:30,10.3,6.1,58.1,0.8,51.6,51.6,51.6,51.4,51.1,31.7,10.30,49.3,0.00
4:18:40,10.3,6.1,58.1,0.8,51.6,51.6,51.6,51.4,51.1,31.3,10.30,49.1,0.00
4:18:50,10.3,6.1,58.1,0.8,51.7,51.6,51.6,51.4,51.1,32.1,10.31,48.8,0.00
4:19:00,10.3,6.1,58.1,0.8,51.7,51.6,51.6,51.4,51.1,33.4,10.31,48.6,0.00
4:19:10,10.3,6.1,58.1,0.8,51.6,51.6,51.6,51.4,51.1,33.0,10.31,48.3,0.00
4:19:20,10.3,6.1,58.2,0.8,51.6,51.6,51.6,51.4,51.1,32.7,10.31,48.1,0.00
4:19:30,10.3,6.1,58.1,0.8,51.6,51.6,51.6,51.4,51.1,32.2,10.32,48.0,0.00
4:19:40,10.3,6.1,58.2,0.8,51.6,51.6,51.6,51.4,51.1,31.5,10.32,47.7,0.00
4:19:50,10.3,6.1,58.2,0.8,51.6,51.6,51.6,51.4,51.1,31.6,10.31,47.4,0.00
4:20:00,10.3,6.2,58.1,0.8,51.6,51.6,51.6,51.4,51.1,32.5,10.32,47.2,0.00
4:20:10,10.3,6.2,58.1,0.8,51.6,51.6,51.6,51.4,51.1,32.5,10.32,47.2,0.00
4:20:20,10.3,6.1,58.2,0.8,51.5,51.6,51.6,51.4,51.1,32.5,10.32,46.8,0.00
4:20:30,10.3,6.1,58.2,0.8,51.5,51.6,51.6,51.4,51.1,32.4,10.32,46.6,0.00
4:20:40,10.3,6.2,58.2,0.9,51.5,51.6,51.6,51.4,51.1,32.5,10.32,46.4,0.00
4:20:50,10.3,6.1,58.2,0.8,51.5,51.6,51.6,51.4,51.1,32.5,10.32,46.2,0.00
4:21:00,10.3,6.1,58.2,0.8,51.4,51.6,51.6,51.4,51.1,32.7,10.32,45.9,0.00
4:21:10,10.3,6.2,58.2,0.8,51.4,51.6,51.6,51.4,51.1,32.7,10.33,45.7,0.00
4:21:20,10.3,6.1,58.2,0.8,51.5,51.6,51.6,51.4,51.0,32.6,10.32,45.5,0.00
4:21:30,10.3,6.2,58.2,0.8,51.5,51.6,51.6,51.4,51.0,32.2,10.32,45.3,0.00
4:21:40,10.3,6.2,58.2,0.8,51.4,51.6,51.6,51.4,51.0,32.5,10.33,45.2,0.00
4:21:50,10.3,6.2,58.2,0.8,51.5,51.6,51.6,51.4,51.1,32.5,10.33,44.9,0.00
4:22:00,10.3,6.2,58.2,0.9,51.5,51.6,51.6,51.4,51.1,32.8,10.33,44.7,0.00
4:22:10,10.3,6.2,58.1,0.8,51.6,51.5,51.6,51.4,51.1,32.9,10.33,44.5,0.00
4:22:20,10.3,6.1,58.1,0.8,51.6,51.6,51.6,51.4,51.1,32.8,10.33,44.3,0.00
4:22:30,10.3,6.1,58.1,0.8,51.6,51.6,51.6,51.4,51.1,32.9,10.33,44.1,0.00
4:22:40,10.4,6.2,58.1,0.8,51.6,51.6,51.6,51.4,51.1,32.8,10.34,44.0,0.00
4:22:50,10.3,6.2,58.1,0.8,51.6,51.6,51.6,51.4,51.1,32.8,10.34,43.8,0.00
4:23:00,10.3,6.2,58.1,0.8,51.6,51.6,51.6,51.4,51.1,32.5,10.34,43.6,0.00
4:23:10,10.3,6.2,58.1,0.8,51.6,51.6,51.6,51.4,51.1,32.7,10.33,43.4,0.00
4:23:20,10.3,6.1,58.1,0.9,51.6,51.6,51.6,51.4,51.1,32.7,10.34,43.2,0.00
4:23:30,10.3,6.1,58.1,0.8,51.6,51.6,51.6,51.4,51.1,33.0,10.34,43.1,0.00
4:23:40,10.3,6.2,58.1,0.8,51.5,51.6,51.6,51.4,51.1,33.0,10.34,42.9,0.00
4:23:50,10.3,6.1,58.1,0.8,51.5,51.6,51.6,51.4,51.1,32.9,10.34,42.7,0.00
4:24:00,10.3,6.2,58.2,0.9,51.5,51.6,51.6,51.4,51.1,32.9,10.34,42.5,0.00
4:24:10,10.3,6.2,58.2,0.8,51.5,51.5,51.6,51.4,51.1,33.1,10.34,42.3,0.00
4:24:20,10.3,6.2,58.2,0.8,51.5,51.6,51.6,51.4,51.1,33.1,10.34,42.1,0.00
4:24:30,10.3,6.2,58.2,0.8,51.5,51.6,51.6,51.4,51.1,32.9,10.35,41.9,0.00
4:24:40,10.3,6.2,58.2,0.8,51.5,51.6,51.6,51.4,51.0,32.8,10.35,41.8,0.00
4:24:50,10.3,6.2,58.2,0.8,51.5,51.6,51.6,51.4,51.0,32.8,10.35,41.6,0.00
4:25:00,10.3,6.2,58.1,0.8,51.5,51.6,51.6,51.4,51.0,32.9,10.35,41.4,0.00
4:25:10,10.3,6.2,58.1,0.8,51.5,51.6,51.6,51.4,51.1,33.1,10.35,41.2,0.00
4:25:20,10.3,6.1,58.1,0.8,51.5,51.6,51.6,51.4,51.1,33.1,10.35,41.1,0.00
4:25:30,10.3,6.1,58.1,0.9,51.4,51.6,51.6,51.4,51.1,33.1,10.34,40.9,0.00
4:25:40,10.3,6.1,58.1,0.8,51.5,51.5,51.6,51.4,51.1,33.2,10.35,40.7,0.00
4:25:50,10.3,6.1,58.1,0.8,51.5,51.5,51.6,51.4,51.1,33.1,10.35,40.6,0.00
4:26:00,10.3,6.1,58.1,0.8,51.5,51.5,51.6,51.4,51.1,33.0,10.35,40.3,0.00
4:26:10,10.3,6.2,58.1,0.8,51.5,51.6,51.6,51.4,51.1,32.9,10.35,40.2,0.00
4:26:20,10.3,6.1,58.1,0.8,51.5,51.5,51.6,51.4,51.1,33.0,10.35,40.0,0.00
4:26:30,10.3,6.2,58.1,0.8,51.5,51.5,51.6,51.4,51.1,33.0,10.36,39.9,0.00
4:26:40,10.3,6.1,58.1,0.8,51.5,51.5,51.5,51.4,51.1,33.2,10.35,39.7,0.00
4:26:50,10.4,6.2,58.2,0.8,51.5,51.5,51.6,51.4,51.1,33.2,10.36,39.6,0.00
4:27:00,10.3,6.2,58.2,0.8,51.5,51.5,51.5,51.4,51.0,33.3,10.35,39.4,0.00
4:27:10,10.3,6.1,58.1,0.8,51.5,51.5,51.5,51.4,51.0,33.2,10.35,39.3,0.00
4:27:20,10.3,6.2,58.2,0.8,51.5,51.5,51.5,51.4,51.1,33.2,10.36,39.1,0.00
4:27:30,10.4,6.2,58.2,0.9,51.5,51.5,51.6,51.4,51.1,33.2,10.36,38.9,0.00
4:27:40,10.3,6.2,58.2,0.8,51.5,51.5,51.6,51.4,51.1,33.2,10.36,38.7,0.00
4:27:50,10.3,6.1,58.2,0.7,51.5,51.5,51.5,51.4,51.1,33.2,10.36,38.6,0.00
4:28:00,10.3,6.2,58.2,0.8,51.5,51.5,51.5,51.4,51.1,33.2,10.36,38.4,0.00
4:28:10,10.3,6.1,58.2,0.8,51.5,51.5,51.5,51.4,51.0,33.2,10.36,38.3,0.00
4:28:20,10.3,6.2,58.1,0.8,51.5,51.5,51.5,51.4,51.0,33.3,10.36,38.2,0.00
4:28:30,10.3,6.1,58.1,0.8,51.5,51.5,51.5,51.4,51.0,33.3,10.36,38.1,0.00
4:28:40,10.3,6.1,58.1,0.8,51.5,51.5,51.5,51.4,51.0,33.3,10.36,38.1,0.00
4:28:50,10.3,6.1,58.1,0.8,51.5,51.5,51.5,51.4,51.0,33.4,10.35,37.7,0.00
4:29:00,10.3,6.2,58.1,0.8,51.5,51.5,51.5,51.4,51.0,33.3,10.36,37.6,0.00
4:29:10,10.3,6.1,58.1,0.8,51.5,51.5,51.5,51.4,51.0,33.3,10.35,37.4,0.00
4:29:20,10.3,6.1,58.1,0.8,51.4,51.5,51.5,51.4,51.0,33.3,10.36,37.2,0.00
4:29:30,10.3,6.1,58.1,0.8,51.4,51.5,51.6,51.4,51.0,33.3,10.36,37.1,0.00
4:29:40,10.3,6.1,58.1,0.8,51.4,51.5,51.5,51.4,51.1,33.3,10.37,37.0,0.00
4:29:50,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.3,10.36,36.8,0.00
4:30:00,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.4,10.37,36.7,0.00
4:30:10,10.3,6.1,58.2,0.8,51.5,51.5,51.5,51.4,51.0,33.4,10.37,36.5,0.00
4:30:20,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.5,10.36,36.4,0.00
4:30:30,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.4,10.36,36.2,0.00
4:30:40,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.4,10.36,36.1,0.00
4:30:50,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.5,10.36,36.0,0.00
4:31:00,10.3,6.2,58.2,0.8,51.5,51.5,51.5,51.4,51.0,33.5,10.37,35.8,0.00
4:31:10,10.3,6.1,58.2,0.8,51.5,51.5,51.5,51.4,51.0,33.4,10.36,35.7,0.00
4:31:20,10.3,6.2,58.2,0.8,51.5,51.5,51.5,51.4,51.0,33.5,10.37,35.6,0.00
4:31:30,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.5,10.37,35.5,0.00
4:31:40,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.5,10.37,35.3,0.00
4:31:50,10.3,6.1,58.2,0.9,51.4,51.5,51.5,51.4,51.0,33.5,10.37,35.2,0.00
4:32:00,10.3,6.1,58.2,0.9,51.4,51.5,51.5,51.4,51.0,33.5,10.36,35.1,0.00
4:32:10,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.5,10.37,34.9,0.00
4:32:20,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.5,10.36,34.8,0.00
4:32:30,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.6,10.37,34.7,0.00
4:32:40,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.6,10.37,34.6,0.00
4:32:50,10.3,6.2,58.2,0.8,51.3,51.5,51.5,51.4,51.0,33.6,10.37,34.4,0.00
4:33:00,10.3,6.1,58.2,0.8,51.3,51.5,51.5,51.4,51.0,33.6,10.37,34.3,0.00
4:33:10,10.3,6.2,58.2,0.8,51.3,51.4,51.5,51.4,51.0,33.6,10.37,34.2,0.00
4:33:20,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.6,10.37,34.1,0.00
4:33:30,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.6,10.37,33.9,0.00
4:33:40,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.6,10.37,33.7,0.00
4:33:50,10.3,6.1,58.1,0.8,51.4,51.5,51.5,51.4,51.0,33.6,10.37,33.7,0.00
4:34:00,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.6,10.37,33.5,0.00
4:34:10,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.6,10.37,33.4,0.00
4:34:20,10.3,6.2,58.2,0.9,51.4,51.4,51.5,51.4,51.0,33.6,10.37,33.2,0.00
4:34:30,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.7,10.37,33.2,0.00
4:34:40,10.3,6.2,58.2,0.8,51.5,51.5,51.5,51.4,51.0,33.7,10.38,33.1,0.00
4:34:50,10.3,6.2,58.2,0.9,51.5,51.5,51.5,51.4,51.0,33.7,10.37,33.0,0.00
4:35:00,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.7,10.38,32.8,0.00
4:35:10,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.7,10.38,32.6,0.00
4:35:20,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.7,10.38,32.5,0.00
4:35:30,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.7,10.37,32.4,0.00
4:35:40,10.3,6.2,58.2,0.8,51.4,51.4,51.5,51.4,51.0,33.7,10.37,32.3,0.00
4:35:50,10.3,6.2,58.2,0.8,51.4,51.4,51.5,51.4,51.0,33.7,10.37,32.2,0.00
4:36:00,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.7,10.37,32.0,0.00
4:36:10,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.7,10.38,31.9,0.00
4:36:20,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.7,10.37,31.8,0.00
4:36:30,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.8,10.37,31.7,0.00
4:36:40,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.4,51.0,33.8,10.37,31.6,0.00
4:36:50,10.3,6.1,58.1,0.8,51.4,51.4,51.5,51.4,51.0,33.8,10.37,31.4,0.00
4:37:00,10.3,6.1,58.1,0.8,51.4,51.4,51.5,51.4,51.0,33.8,10.37,31.4,0.00
4:37:10,10.3,6.1,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.8,10.37,31.3,0.00
4:37:20,10.3,6.1,58.1,0.8,51.4,51.5,51.5,51.4,51.0,33.8,10.38,31.2,0.00
4:37:30,10.3,6.1,58.1,0.8,51.4,51.4,51.5,51.4,51.0,33.8,10.38,31.1,0.00
4:37:40,10.3,6.1,58.1,0.8,51.3,51.4,51.5,51.4,51.0,33.8,10.37,31.0,0.00
4:37:50,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.4,51.0,33.8,10.37,30.9,0.00
4:38:00,10.3,6.2,58.2,0.8,51.4,51.4,51.5,51.4,51.0,33.8,10.37,30.7,0.00
4:38:10,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,51.0,33.8,10.37,30.8,0.00
4:38:20,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.4,51.0,33.8,10.38,30.6,0.00
4:38:30,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.9,10.38,30.5,0.00
4:38:40,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.4,51.0,33.9,10.37,30.4,0.00
4:38:50,10.3,6.2,58.2,0.8,51.4,51.4,51.5,51.4,51.0,33.9,10.38,30.2,0.00
4:39:00,10.3,6.2,58.2,0.8,51.3,51.4,51.5,51.4,51.0,33.9,10.38,30.1,0.00
4:39:10,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.4,51.0,33.9,10.38,30.0,0.00
4:39:20,10.3,6.2,58.2,0.8,51.4,51.4,51.5,51.4,51.0,33.9,10.38,29.9,0.00
4:39:30,10.3,6.2,58.2,0.8,51.4,51.4,51.5,51.3,51.0,33.9,10.38,29.9,0.00
4:39:40,10.3,6.2,58.2,0.8,51.4,51.5,51.5,51.4,51.0,33.9,10.38,29.8,0.00
4:39:50,10.3,6.2,58.2,0.8,51.4,51.4,51.5,51.3,51.0,33.9,10.37,29.6,0.00
4:40:00,10.3,6.2,58.2,0.9,51.4,51.4,51.5,51.4,51.0,33.9,10.38,29.6,0.00
4:40:10,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,51.0,33.9,10.37,29.5,0.00
4:40:20,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,51.0,33.9,10.38,29.4,0.00
4:40:30,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,51.0,33.9,10.37,29.3,0.00
4:40:40,10.3,6.1,58.2,0.8,51.2,51.4,51.5,51.4,51.0,33.9,10.38,29.2,0.00
4:40:50,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,51.0,33.9,10.38,29.1,0.00
4:41:00,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.4,51.0,34.0,10.37,29.0,0.00
4:41:10,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,51.0,33.9,10.38,28.9,0.00
4:41:20,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,51.0,34.0,10.38,28.8,0.00
4:41:30,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,51.0,34.0,10.38,28.6,0.00
4:41:40,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,50.9,34.0,10.37,28.5,0.00
4:41:50,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,50.9,34.0,10.38,28.5,0.00
4:42:00,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,50.9,34.0,10.37,28.4,0.00
4:42:10,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,51.0,34.0,10.38,28.2,0.00
4:42:20,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,50.9,34.0,10.38,28.1,0.00
4:42:30,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,51.0,34.0,10.38,28.1,0.00
4:42:40,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,50.9,34.0,10.37,28.0,0.00
4:42:50,10.3,6.2,58.2,0.8,51.4,51.4,51.5,51.3,51.0,34.0,10.38,27.9,0.00
4:43:00,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,50.9,34.0,10.37,27.8,0.00
4:43:10,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,50.9,34.0,10.37,27.7,0.00
4:43:20,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,50.9,34.1,10.38,27.6,0.00
4:43:30,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,50.9,34.1,10.42,27.5,0.00
4:43:40,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,50.9,34.1,12.06,27.4,0.00
4:43:50,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,50.9,34.1,12.28,27.3,0.00
4:44:00,10.3,6.1,58.1,0.8,51.3,51.4,51.5,51.3,50.9,34.1,12.01,27.2,0.00
4:44:10,10.3,6.1,58.1,0.8,51.4,51.4,51.5,51.3,50.9,34.1,11.23,27.2,0.00
4:44:20,10.3,6.1,58.1,0.8,51.3,51.4,51.5,51.3,50.9,34.1,10.81,27.1,0.00
4:44:30,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,50.9,34.1,10.61,27.0,0.00
4:44:40,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,50.9,34.1,10.50,26.8,0.00
4:44:50,10.3,6.1,58.2,0.9,51.3,51.4,51.5,51.3,50.9,34.1,10.41,26.8,0.00
4:45:00,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,50.9,34.1,10.35,26.7,0.00
4:45:10,10.3,6.1,58.2,0.8,51.3,51.4,51.5,51.3,50.9,33.7,10.30,48.8,1.67
4:45:20,10.3,6.1,58.2,0.8,51.4,51.4,51.5,51.3,50.9,30.6,10.25,50.9,1.67
4:45:30,10.3,6.1,58.2,0.8,51.4,51.4,51.4,51.3,50.8,28.4,10.22,51.1,1.68
4:45:40,10.3,6.1,58.2,0.8,51.4,51.4,51.4,51.3,50.6,27.0,10.20,51.2,1.69
4:45:50,10.3,6.1,58.2,0.8,51.4,51.4,51.4,51.1,50.4,25.8,10.18,51.2,1.68
4:46:00,10.3,6.1,58.2,0.8,51.4,51.4,51.4,51.2,51.0,25.5,10.14,51.2,1.68
4:46:10,10.3,6.1,58.2,0.8,51.4,51.4,51.4,51.2,50.3,24.6,10.14,51.2,1.68
4:46:20,10.3,6.1,58.2,0.8,51.3,51.3,51.4,51.1,50.1,23.7,10.14,51.1,0.00
4:46:30,10.3,6.1,58.2,0.8,51.3,51.3,51.3,51.1,50.3,23.6,10.14,50.9,0.00
4:46:40,10.3,6.1,58.2,0.8,51.3,51.3,51.3,51.1,50.4,24.9,10.14,50.6,0.00
4:46:50,10.3,6.1,58.2,0.8,51.4,51.3,51.3,51.0,50.4,25.3,10.14,50.1,0.00
4:47:00,10.3,6.1,58.2,0.8,51.4,51.3,51.3,51.0,50.4,25.6,10.14,49.5,0.00
4:47:10,10.3,6.1,58.2,0.8,51.4,51.3,51.3,51.0,50.4,24.5,10.15,49.1,0.00
4:47:20,10.3,6.1,58.2,0.8,51.3,51.3,51.3,51.0,50.4,24.3,10.14,49.1,0.00
4:47:30,10.3,6.1,58.2,0.8,51.3,51.3,51.3,51.0,50.5,24.3,10.15,49.1,0.00
4:47:40,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.4,24.5,10.15,48.7,0.00
4:47:50,10.3,6.1,58.1,0.9,51.3,51.3,51.2,51.0,50.3,24.6,10.15,48.7,0.00
4:48:00,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.2,24.5,10.15,48.4,0.00
4:48:10,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.3,24.5,10.15,48.1,0.00
4:48:20,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.4,24.7,10.16,47.9,0.00
4:48:30,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.3,24.7,10.17,47.7,0.00
4:48:40,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.2,24.4,10.16,47.4,0.00
4:48:50,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.2,24.4,10.16,47.2,0.00
4:49:00,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.3,24.6,10.16,47.0,0.00
4:49:10,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.3,24.6,10.17,46.8,0.00
4:49:20,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.4,24.6,10.17,46.5,0.00
4:49:30,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.4,24.5,10.18,46.2,0.00
4:49:40,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.4,24.7,10.17,46.1,0.00
4:49:50,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.4,24.9,10.17,45.9,0.00
4:50:00,10.3,6.1,58.1,0.8,51.4,51.3,51.2,51.0,50.4,24.9,10.18,45.7,0.00
4:50:10,10.3,6.1,58.1,0.8,51.4,51.3,51.3,51.0,50.3,24.6,10.18,45.5,0.00
4:50:20,10.3,6.1,58.2,0.9,51.4,51.3,51.2,51.0,50.2,24.7,10.18,45.3,0.00
4:50:30,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.2,24.7,10.18,45.1,0.00
4:50:40,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.3,24.8,10.18,44.9,0.00
4:50:50,10.3,6.1,58.2,0.8,51.3,51.3,51.2,51.0,50.3,24.8,10.19,44.7,0.00
4:51:00,10.3,6.1,58.2,0.8,51.3,51.3,51.2,51.0,50.3,24.8,10.19,44.4,0.00
4:51:10,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.3,24.6,10.19,44.2,0.00
4:51:20,10.3,6.1,58.2,0.8,51.3,51.3,51.2,51.0,50.3,24.6,10.19,44.0,0.00
4:51:30,10.3,6.1,58.2,0.8,51.3,51.3,51.2,51.0,50.3,24.7,10.19,43.8,0.00
4:51:40,10.3,6.2,58.2,0.8,51.3,51.3,51.2,51.0,50.3,24.7,10.19,43.7,0.00
4:51:50,10.3,6.1,58.2,0.8,51.3,51.3,51.2,51.0,50.2,24.8,10.19,43.5,0.00
4:52:00,10.3,6.1,58.2,0.8,51.3,51.3,51.2,51.0,50.3,24.8,10.20,43.3,0.00
4:52:10,10.3,6.2,58.2,0.8,51.3,51.2,51.2,51.0,50.3,24.8,10.20,43.1,0.00
4:52:20,10.3,6.2,58.2,0.8,51.4,51.2,51.2,51.0,50.4,24.9,10.20,42.9,0.00
4:52:30,10.3,6.1,58.2,0.8,51.3,51.2,51.2,51.0,50.4,24.8,10.20,42.7,0.00
4:52:40,10.3,6.2,58.2,0.7,51.3,51.3,51.2,51.0,50.4,24.7,10.21,42.6,0.00
4:52:50,10.3,6.2,58.2,0.8,51.3,51.3,51.2,51.0,50.3,24.8,10.20,42.3,0.00
4:53:00,10.3,6.1,58.2,0.8,51.3,51.3,51.2,51.0,50.2,24.8,10.20,42.2,0.00
4:53:10,10.3,6.2,58.2,0.8,51.3,51.3,51.2,51.0,50.3,24.8,10.21,42.0,0.00
4:53:20,10.3,6.2,58.2,0.8,51.3,51.3,51.2,51.0,50.2,24.8,10.21,41.8,0.00
4:53:30,10.3,6.1,58.1,0.8,51.3,51.3,51.2,51.0,50.2,24.8,10.22,41.6,0.00
4:53:40,10.3,6.1,58.1,0.8,51.2,51.3,51.2,51.0,50.2,24.9,10.22,41.5,0.00
4:53:50,10.3,6.1,58.1,0.8,51.1,51.3,51.2,51.0,50.2,24.8,10.21,41.3,0.00
4:54:00,10.3,6.1,58.1,0.8,51.2,51.3,51.2,51.0,50.2,24.8,10.22,41.2,0.00
4:54:10,10.3,6.1,58.1,0.8,51.2,51.2,51.2,51.0,50.2,24.8,10.21,41.0,0.00
4:54:20,10.3,6.1,58.1,0.8,51.2,51.2,51.2,51.0,50.2,24.7,10.22,40.8,0.00
4:54:30,10.3,6.2,58.1,0.8,51.3,51.2,51.2,51.0,50.2,24.8,10.22,40.6,0.00
4:54:40,10.3,6.1,58.1,0.8,51.1,51.2,51.2,51.0,50.2,24.9,10.22,40.4,0.00
4:54:50,10.3,6.1,58.1,0.8,51.2,51.2,51.2,51.0,50.2,25.0,10.22,40.2,0.00
4:55:00,10.3,6.1,58.1,0.8,51.2,51.2,51.2,51.0,50.2,24.9,10.22,40.1,0.00
4:55:10,10.3,6.1,58.1,0.8,51.2,51.2,51.2,51.0,50.2,24.9,10.23,39.9,0.00
4:55:20,10.3,6.1,58.1,0.8,51.2,51.2,51.2,51.0,50.2,25.0,10.23,39.8,0.00
4:55:30,10.3,6.2,58.2,0.8,51.1,51.2,51.2,51.0,50.3,24.9,10.23,39.6,0.00
4:55:40,10.3,6.1,58.2,0.8,51.1,51.2,51.2,51.0,50.3,24.9,10.23,39.4,0.00
4:55:50,10.3,6.1,58.1,0.8,51.1,51.2,51.2,51.0,50.2,24.9,10.23,39.2,0.00
4:56:00,10.3,6.1,58.1,0.8,51.2,51.2,51.2,51.0,50.3,24.9,10.23,39.1,0.00
4:56:10,10.3,6.1,58.1,0.8,51.1,51.2,51.2,51.0,50.3,25.1,10.23,38.9,0.00
4:56:20,10.3,6.1,58.1,0.8,51.2,51.2,51.2,51.0,50.2,25.0,10.23,38.8,0.00
4:56:30,10.3,6.1,58.2,0.8,51.2,51.2,51.2,51.0,50.2,25.0,10.24,38.6,0.00
4:56:40,10.3,6.1,58.1,0.8,51.2,51.2,51.2,51.0,50.2,25.0,10.24,38.5,0.00
4:56:50,10.3,6.1,58.2,0.8,51.2,51.2,51.2,51.0,50.2,25.0,10.24,38.3,0.00
4:57:00,10.3,6.2,58.2,0.8,51.2,51.2,51.2,51.0,50.2,25.0,10.24,38.1,0.00
4:57:10,10.3,6.2,58.2,0.8,51.2,51.2,51.2,51.0,50.2,25.0,10.24,38.0,0.00
4:57:20,10.3,6.1,58.2,0.8,51.2,51.2,51.2,51.0,50.2,25.0,10.23,37.8,0.00
4:57:30,10.3,6.1,58.2,0.8,51.2,51.2,51.2,50.9,50.2,25.0,10.24,37.6,0.00
4:57:40,10.3,6.1,58.2,0.9,51.1,51.2,51.2,50.9,50.2,25.0,10.24,37.5,0.00
4:57:50,10.3,6.1,58.2,0.8,51.2,51.2,51.2,51.0,50.2,25.1,10.24,37.4,0.00
4:58:00,10.3,6.1,58.2,0.8,51.2,51.2,51.2,50.9,50.2,25.0,10.25,37.2,0.00
4:58:10,10.3,6.1,58.2,0.8,51.2,51.2,51.2,51.0,50.2,25.1,10.25,37.1,0.00
4:58:20,10.3,6.1,58.2,0.8,51.2,51.2,51.2,51.0,50.2,25.1,10.26,36.9,0.00
4:58:30,10.3,6.1,58.2,0.8,51.2,51.2,51.2,51.0,50.2,25.1,10.27,36.8,0.00
4:58:40,10.3,6.1,58.2,0.8,51.2,51.2,51.2,51.0,50.2,25.1,11.32,36.7,0.00
4:58:50,10.3,6.1,58.2,0.8,51.2,51.2,51.2,51.0,50.2,25.1,11.32,36.5,0.00
4:59:00,10.3,6.1,58.2,0.8,51.2,51.2,51.2,50.9,50.2,25.1,11.15,36.4,0.00
4:59:10,10.3,6.2,58.2,4.4,51.2,51.2,51.2,51.0,50.2,25.1,10.72,36.3,0.00
4:59:20,10.3,6.1,58.2,12.9,51.2,51.2,51.2,51.0,50.2,25.1,10.55,36.2,0.00
4:59:30,10.3,6.2,58.2,14.2,51.2,51.2,51.2,51.0,50.2,25.1,10.42,36.0,0.00
4:59:40,10.3,6.1,58.3,15.1,51.2,51.2,51.2,50.9,50.2,25.1,10.37,35.9,0.00
4:59:50,10.3,6.2,58.3,15.3,51.2,51.2,51.2,50.9,50.2,25.2,10.29,35.8,0.00
5:00:00,10.3,6.1,58.3,15.3,51.1,51.2,51.2,50.9,50.2,25.2,10.26,35.7,0.00
5:00:10,10.3,6.1,58.4,15.3,51.1,51.2,51.2,50.9,50.1,25.0,10.24,49.7,1.69
5:00:20,10.3,6.1,58.4,15.4,51.2,51.2,51.2,50.9,50.0,24.3,10.20,50.9,1.68
5:00:30,10.3,6.1,58.4,15.3,51.1,51.2,51.2,50.9,49.7,23.4,10.18,51.0,1.68
5:00:40,10.3,6.2,58.5,16.3,51.2,51.2,51.1,50.9,49.5,22.8,10.17,51.0,1.69
5:00:50,10.3,6.1,58.5,282.0,51.1,51.2,51.1,50.8,49.6,22.5,10.18,51.0,1.69
5:01:00,10.3,6.1,58.5,267.5,51.0,51.1,51.1,50.8,48.2,21.8,10.16,51.1,1.68
5:01:10,10.3,6.1,58.5,269.9,51.1,51.1,51.0,50.7,48.6,21.6,10.15,51.1,1.73
5:01:20,10.3,6.1,58.5,284.3,51.1,51.1,51.0,50.6,48.3,21.2,10.16,51.1,1.73
5:01:30,10.3,6.1,58.5,290.6,51.1,51.1,50.9,50.5,48.0,20.8,10.15,51.1,1.73
5:01:40,10.3,6.1,58.5,295.3,51.2,51.0,50.8,50.4,47.1,20.5,10.14,51.1,1.70
5:01:50,10.3,6.1,58.4,299.5,51.1,51.0,50.7,50.6,46.6,20.0,10.12,51.1,1.70
5:02:00,10.3,6.1,58.4,304.1,51.1,50.9,50.7,50.4,46.0,19.6,10.11,51.1,1.70
5:02:10,10.3,6.1,58.4,306.7,51.1,50.9,50.7,50.5,44.5,19.4,10.13,51.1,1.70
5:02:20,10.3,6.1,58.3,301.1,51.1,50.9,50.7,50.4,43.3,19.4,10.12,51.1,1.70
5:02:30,10.3,6.1,58.3,295.1,51.0,50.9,50.6,50.4,42.3,18.9,10.11,51.1,1.70
5:02:40,10.3,6.1,58.3,285.8,51.0,50.8,50.6,50.5,41.3,19.1,10.13,51.1,1.70
5:02:50,10.3,6.1,58.3,286.1,50.9,50.8,50.6,50.5,40.9,18.8,10.11,51.0,1.70
5:03:00,10.3,6.1,58.3,283.7,50.8,50.7,50.6,50.3,39.1,18.6,10.10,51.0,1.70
5:03:10,10.3,6.1,58.3,273.9,50.9,50.7,50.5,50.3,38.3,18.4,10.10,51.0,1.69
5:03:20,10.3,6.1,58.3,269.9,50.7,50.7,50.4,50.2,36.6,18.1,10.11,51.0,1.70
5:03:30,10.3,6.1,58.3,266.0,50.9,50.6,50.3,50.0,35.5,17.9,10.11,51.0,1.70
5:03:40,10.3,6.1,58.3,261.3,51.0,50.6,50.3,50.2,32.9,17.8,10.10,51.0,1.70
5:03:50,10.3,6.2,58.3,258.6,50.9,50.6,50.3,50.1,32.2,17.6,10.12,51.0,1.70
5:04:00,10.3,6.1,58.3,256.2,50.8,50.5,50.3,49.9,29.4,17.3,10.12,51.0,1.69
5:04:10,10.3,6.1,58.3,253.9,50.8,50.5,50.2,50.0,28.0,17.1,10.12,50.9,0.00
5:04:20,10.3,6.1,58.3,250.6,50.9,50.5,50.2,50.0,28.7,16.9,10.12,50.6,0.00
5:04:30,10.3,6.1,58.3,251.5,50.8,50.4,50.2,49.8,28.6,17.7,10.11,50.7,0.00
5:04:40,10.3,6.1,58.2,253.0,50.8,50.4,50.2,49.8,28.4,17.4,10.12,50.4,0.00
5:04:50,10.3,6.1,58.2,253.7,50.8,50.4,50.3,49.8,29.3,17.3,10.13,50.5,0.00
5:05:00,10.3,6.1,58.2,254.7,50.6,50.3,50.2,49.7,29.4,17.7,10.12,50.0,0.00
5:05:10,10.3,6.1,58.2,255.2,50.6,50.3,50.2,49.8,28.6,17.5,10.12,49.8,0.00
5:05:20,10.3,6.1,58.2,255.1,50.6,50.3,50.3,49.8,28.7,17.5,10.12,49.7,0.00
5:05:30,10.3,6.1,58.2,256.1,50.7,50.3,50.3,49.8,27.6,17.4,10.13,49.5,0.00
5:05:40,10.3,6.1,58.2,262.9,50.8,50.4,50.2,49.8,28.3,17.4,10.12,49.2,0.00
5:05:50,10.3,6.1,58.1,261.0,50.7,50.4,50.3,49.8,29.0,17.5,10.13,49.0,0.00
5:06:00,10.3,6.1,58.1,264.8,50.8,50.4,50.2,49.8,29.8,17.6,10.12,48.8,0.00
5:06:10,10.3,6.1,58.1,265.9,50.9,50.4,50.2,49.9,29.0,17.5,10.12,48.6,0.00
5:06:20,10.3,6.1,58.1,264.3,50.8,50.4,50.2,49.9,28.7,17.6,10.13,48.3,0.00
5:06:30,10.3,6.1,58.1,268.5,50.7,50.4,50.2,49.8,29.0,17.6,10.13,48.1,0.00
5:06:40,10.3,6.1,58.1,265.6,50.5,50.4,50.2,49.8,29.0,17.6,10.13,47.9,0.00
5:06:50,10.3,6.1,58.1,270.3,50.5,50.4,50.2,49.7,29.1,17.6,10.13,47.7,0.00
5:07:00,10.3,6.1,58.1,270.9,50.5,50.4,50.2,49.7,29.4,17.7,10.13,47.5,0.00
5:07:10,10.3,6.1,58.1,272.4,50.5,50.4,50.2,49.7,29.3,17.8,10.13,47.3,0.00
5:07:20,10.3,6.1,58.1,270.5,50.6,50.4,50.2,49.7,29.1,17.8,10.13,47.2,0.00
5:07:30,10.3,6.1,58.1,272.1,50.5,50.4,50.2,49.7,30.0,17.9,10.13,46.9,0.00
5:07:40,10.3,6.1,58.0,273.6,50.6,50.4,50.2,49.7,29.8,17.8,10.12,46.8,0.00
5:07:50,10.3,6.1,58.0,277.2,50.5,50.4,50.2,49.7,30.0,17.8,10.13,46.6,0.00
5:08:00,10.3,6.1,58.0,275.1,50.6,50.4,50.3,49.8,29.6,18.1,10.14,46.4,0.00
5:08:10,10.3,6.1,58.0,273.4,50.7,50.4,50.2,49.8,29.2,18.1,10.13,46.2,0.00
5:08:20,10.3,6.1,58.0,280.5,50.5,50.4,50.2,49.7,29.6,18.2,10.13,46.0,0.00
5:08:30,10.3,6.1,57.9,275.3,50.5,50.4,50.2,49.7,29.6,18.2,10.13,45.8,0.00
5:08:40,10.3,6.1,57.9,276.1,50.6,50.4,50.2,49.7,30.1,18.2,10.13,45.6,0.00
5:08:50,10.3,6.1,57.8,277.0,50.6,50.4,50.3,49.7,29.8,18.3,10.14,45.4,0.00
5:09:00,10.3,6.1,57.8,278.0,50.7,50.4,50.2,49.7,29.9,18.4,10.13,45.1,0.00
5:09:10,10.3,6.1,57.7,278.3,50.6,50.4,50.2,49.7,30.6,18.4,10.13,45.0,0.00
5:09:20,10.3,6.1,57.7,279.0,50.6,50.4,50.2,49.8,30.3,18.4,10.13,44.8,0.00
5:09:30,10.3,6.1,57.7,279.6,50.7,50.4,50.2,49.7,30.4,18.4,10.13,44.6,0.00
5:09:40,10.3,6.1,57.6,280.5,50.7,50.4,50.2,49.7,30.1,18.5,10.12,44.4,0.00
5:09:50,10.3,6.1,57.6,283.9,50.6,50.4,50.2,49.7,30.4,18.7,10.13,44.2,0.00
5:10:00,10.3,6.1,57.6,284.8,50.6,50.4,50.2,49.7,30.5,18.8,10.14,44.0,0.00
5:10:10,10.3,6.1,57.6,284.8,50.6,50.4,50.2,49.7,30.3,18.8,10.13,43.8,0.00
5:10:20,10.3,6.1,57.5,285.9,50.7,50.4,50.2,49.7,30.4,18.8,10.14,43.6,0.00
5:10:30,10.3,6.1,57.5,286.2,50.6,50.4,50.2,49.7,30.8,18.9,10.13,43.5,0.00
5:10:40,10.3,6.0,57.4,290.7,50.4,50.4,50.2,49.7,30.5,18.9,10.13,43.3,0.00
5:10:50,10.3,6.0,57.4,287.6,50.4,50.4,50.2,49.7,30.7,18.9,10.14,43.1,0.00
5:11:00,10.3,6.1,57.4,287.7,50.5,50.4,50.2,49.7,31.0,18.9,10.14,42.9,0.00
5:11:10,10.3,6.1,57.4,295.8,50.6,50.4,50.2,49.7,30.9,19.0,10.13,42.8,0.00
5:11:20,10.3,6.0,57.4,288.9,50.6,50.3,50.2,49.7,31.0,19.1,10.13,42.6,0.00
5:11:30,10.3,6.0,57.3,289.8,50.6,50.4,50.2,49.7,30.7,19.2,10.14,42.4,0.00
5:11:40,10.3,6.0,57.3,290.0,50.6,50.4,50.2,49.7,30.9,19.2,10.13,42.2,0.00
5:11:50,10.3,6.1,57.3,290.1,50.7,50.4,50.2,49.7,31.2,19.3,10.14,42.0,0.00
5:12:00,10.3,6.0,57.2,294.8,50.7,50.4,50.2,49.7,31.1,19.3,10.14,41.8,0.00
5:12:10,10.3,6.0,57.2,291.2,50.6,50.4,50.2,49.7,31.2,19.4,10.13,41.6,0.00
5:12:20,10.3,6.0,57.3,298.9,50.6,50.3,50.2,49.7,31.3,19.4,10.13,41.5,0.00
5:12:30,10.3,6.0,57.2,292.0,50.6,50.3,50.2,49.7,31.4,19.5,10.13,41.3,0.00
5:12:40,10.3,6.0,57.2,296.5,50.5,50.4,50.2,49.7,31.6,19.5,10.13,41.1,0.00
5:12:50,10.3,6.0,57.2,299.5,50.4,50.4,50.2,49.7,31.5,19.5,10.13,40.9,0.00
5:13:00,10.3,6.0,57.2,292.8,50.4,50.3,50.2,49.7,31.7,19.5,10.13,40.8,0.00
5:13:10,10.3,6.0,57.1,293.3,50.6,50.4,50.2,49.7,31.7,19.7,10.14,40.6,0.00
5:13:20,10.3,6.0,57.1,297.9,50.5,50.4,50.2,49.6,31.6,19.7,10.14,40.4,0.00
5:13:30,10.3,6.0,57.1,293.8,50.6,50.4,50.2,49.7,31.8,19.8,10.13,40.3,0.00
5:13:40,10.3,6.0,57.1,294.1,50.5,50.4,50.2,49.7,31.8,19.8,10.14,40.1,0.00
5:13:50,10.3,6.0,57.0,300.7,50.5,50.4,50.2,49.7,32.0,19.9,10.14,39.9,0.00
5:14:00,10.3,6.0,57.0,294.1,50.5,50.4,50.2,49.7,31.9,19.9,10.13,39.7,0.00
5:14:10,10.3,6.0,57.0,294.4,50.5,50.3,50.2,49.7,32.1,19.9,10.12,39.6,0.00
5:14:20,10.3,6.0,57.0,294.6,50.5,50.3,50.2,49.7,32.3,20.0,10.13,39.4,0.00
5:14:30,10.3,6.0,56.9,294.6,50.6,50.3,50.2,49.7,32.3,20.0,10.13,39.3,0.00
5:14:40,10.3,6.0,56.9,299.8,50.5,50.4,50.2,49.7,32.3,20.1,10.13,39.1,0.00
5:14:50,10.3,6.0,56.9,295.6,50.4,50.4,50.2,49.7,32.1,20.2,10.14,38.9,0.00
5:15:00,10.3,6.0,56.9,302.4,50.5,50.4,50.2,49.7,32.1,20.2,10.13,38.8,0.00
5:15:10,10.3,6.0,56.9,296.2,50.4,50.4,50.2,49.7,32.4,20.3,10.13,38.6,0.00
5:15:20,10.3,6.0,56.9,296.6,50.4,50.3,50.2,49.7,32.6,20.3,10.13,38.5,0.00
5:15:30,10.3,6.0,56.9,296.2,50.5,50.3,50.2,49.7,32.6,20.4,10.13,38.3,0.00
5:15:40,10.3,6.0,56.8,296.9,50.5,50.3,50.2,49.7,32.6,20.4,10.13,38.2,0.00
5:15:50,10.3,6.0,56.9,297.0,50.5,50.3,50.2,49.6,32.6,20.5,10.13,38.0,0.00
5:16:00,10.3,6.0,56.8,297.4,50.5,50.3,50.2,49.6,32.8,20.5,10.13,37.9,0.00
5:16:10,10.3,6.0,56.8,297.5,50.5,50.3,50.2,49.6,32.7,20.5,10.13,37.7,0.00
5:16:20,10.3,6.0,56.8,303.0,50.3,50.4,50.2,49.6,32.9,20.6,10.13,37.5,0.00
5:16:30,10.3,6.0,56.8,298.3,50.3,50.4,50.2,49.6,32.9,20.7,10.13,37.4,0.00
5:16:40,10.3,6.0,56.7,304.1,50.5,50.4,50.2,49.6,32.8,20.8,10.13,37.2,0.00
5:16:50,10.3,6.0,56.8,298.9,50.3,50.4,50.2,49.6,33.0,20.8,10.13,37.1,0.00
5:17:00,10.3,6.0,56.7,299.0,50.3,50.4,50.2,49.6,33.1,20.8,10.12,36.9,0.00
5:17:10,10.3,6.0,56.7,304.6,50.4,50.4,50.2,49.6,33.2,20.9,10.13,36.8,0.00
5:17:20,10.3,6.0,56.7,300.0,50.3,50.4,50.2,49.6,33.2,20.9,10.13,36.7,0.00
5:17:30,10.3,6.0,56.7,300.0,50.1,50.4,50.2,49.6,33.2,21.0,10.12,36.5,0.00
5:17:40,10.3,6.0,56.7,299.3,50.4,50.4,50.2,49.7,33.4,21.1,10.13,36.4,0.00
5:17:50,10.3,6.0,56.6,306.2,50.4,50.4,50.2,49.6,33.3,21.1,10.13,36.2,0.00
5:18:00,10.3,6.0,56.7,305.9,50.3,50.4,50.2,49.6,33.3,21.2,10.13,36.1,0.00
5:18:10,10.3,6.0,56.7,300.8,50.4,50.4,50.2,49.6,33.4,21.3,10.13,36.0,0.00
5:18:20,10.3,6.0,56.6,301.0,50.4,50.4,50.2,49.6,33.5,21.3,10.13,35.8,0.00
5:18:30,10.3,6.0,56.6,300.8,50.4,50.4,50.2,49.6,33.7,21.3,10.13,35.7,0.00
5:18:40,10.3,6.0,56.6,307.0,50.3,50.4,50.2,49.6,33.7,21.4,10.13,35.5,0.00
5:18:50,10.3,6.0,56.6,301.4,50.3,50.4,50.2,49.6,33.6,21.5,10.13,35.4,0.00
5:19:00,10.3,6.0,56.6,301.7,50.3,50.4,50.2,49.6,33.8,21.5,10.12,35.2,0.00
5:19:10,10.3,6.0,56.5,302.2,50.2,50.4,50.2,49.6,33.7,21.6,10.13,35.1,0.00
5:19:20,10.3,6.0,56.5,302.8,50.3,50.4,50.2,49.6,33.8,21.6,10.13,35.0,0.00
5:19:30,10.3,6.0,56.6,302.8,50.3,50.4,50.2,49.6,33.9,21.7,10.12,34.8,0.00
5:19:40,10.3,6.0,56.5,302.5,50.2,50.4,50.2,49.6,34.0,21.8,10.13,34.7,0.00
5:19:50,10.3,6.0,56.5,302.9,50.3,50.4,50.2,49.6,34.0,21.8,10.12,34.5,0.00
5:20:00,10.3,6.0,56.5,303.0,50.3,50.4,50.2,49.6,34.0,21.9,10.12,34.4,0.00
5:20:10,10.3,6.0,56.5,303.6,50.3,50.4,50.2,49.6,34.1,21.9,10.12,34.3,0.00
5:20:20,10.3,6.0,56.5,304.1,50.2,50.3,50.2,49.6,34.2,22.0,10.12,34.2,0.00
5:20:30,10.3,6.0,56.5,304.8,50.2,50.4,50.2,49.6,34.2,22.0,10.12,34.1,0.00
5:20:40,10.3,6.0,56.5,310.3,50.2,50.4,50.2,49.6,34.3,22.1,10.12,33.9,0.00
5:20:50,10.3,6.0,56.5,304.7,50.0,50.4,50.2,49.6,34.3,22.2,10.12,33.8,0.00
5:21:00,10.3,6.0,56.5,304.9,50.2,50.3,50.2,49.6,34.4,22.2,10.12,33.6,0.00
5:21:10,10.3,6.0,56.5,305.0,50.2,50.4,50.2,49.6,34.4,22.3,10.12,33.5,0.00
5:21:20,10.3,6.0,56.4,305.3,50.4,50.3,50.2,49.6,34.4,22.4,10.12,33.4,0.00
5:21:30,10.3,5.9,56.4,310.9,50.3,50.3,50.2,49.6,34.5,22.4,10.12,33.3,0.00
5:21:40,10.3,5.9,56.4,312.0,50.3,50.3,50.2,49.5,34.5,22.5,10.12,33.1,0.00
5:21:50,10.3,5.9,56.4,305.8,50.2,50.3,50.2,49.6,34.6,22.5,10.12,33.0,0.00
5:22:00,10.3,5.9,56.4,306.3,50.2,50.3,50.2,49.5,34.6,22.6,10.12,32.9,0.00
5:22:10,10.3,6.0,56.4,311.4,50.2,50.3,50.2,49.5,34.7,22.7,10.12,32.8,0.00
5:22:20,10.3,6.0,56.4,306.6,50.1,50.3,50.2,49.5,34.8,22.7,10.11,32.7,0.00
5:22:30,10.3,6.0,56.4,306.8,50.2,50.3,50.2,49.6,34.8,22.8,10.12,32.5,0.00
5:22:40,10.3,6.0,56.4,307.2,50.3,50.3,50.2,49.5,34.9,22.8,10.12,32.4,0.00
5:22:50,10.3,6.0,56.4,307.4,50.2,50.3,50.2,49.5,34.9,22.9,10.11,32.3,0.00
5:23:00,10.3,6.0,56.3,307.8,50.2,50.3,50.2,49.5,35.0,22.9,10.12,32.2,0.00
5:23:10,10.3,5.9,56.3,314.6,50.1,50.3,50.2,49.5,35.0,23.0,10.11,32.0,0.00
5:23:20,10.3,6.0,56.4,308.4,50.2,50.3,50.2,49.5,35.0,23.1,10.12,31.9,0.00
5:23:30,10.3,6.0,56.4,308.0,50.2,50.3,50.2,49.5,35.1,23.1,10.12,31.8,0.00
5:23:40,10.3,5.9,56.3,308.2,50.2,50.3,50.2,49.5,35.1,23.2,10.11,31.7,0.00
5:23:50,10.3,6.0,56.3,308.3,50.2,50.3,50.2,49.5,35.2,23.3,10.12,31.5,0.00
5:24:00,10.3,5.9,56.3,308.8,50.0,50.3,50.2,49.5,35.2,23.3,10.11,31.4,0.00
5:24:10,10.3,6.0,56.4,309.2,50.2,50.3,50.2,49.5,35.3,23.4,10.12,31.3,0.00
5:24:20,10.3,6.0,56.3,313.2,50.1,50.3,50.2,49.5,35.3,23.4,10.11,31.2,0.00
5:24:30,10.3,6.0,56.3,309.6,50.1,50.3,50.2,49.5,35.4,23.5,10.11,31.1,0.00
5:24:40,10.3,6.0,56.3,313.9,50.2,50.3,50.2,49.5,35.5,23.6,10.12,31.0,0.00
5:24:50,10.3,6.0,56.3,316.9,50.2,50.3,50.2,49.5,35.5,23.6,10.11,30.9,0.00
5:25:00,10.3,6.0,56.3,310.4,50.2,50.3,50.2,49.5,35.5,23.7,10.11,30.7,0.00
5:25:10,10.3,6.0,56.3,310.4,50.2,50.3,50.2,49.5,35.6,23.8,10.12,30.6,0.00
5:25:20,10.3,6.0,56.3,311.0,50.2,50.3,50.2,49.5,35.6,23.8,10.12,30.5,0.00
5:25:30,10.3,6.0,56.3,311.3,50.1,50.3,50.2,49.5,35.6,23.9,10.12,30.4,0.00
5:25:40,10.3,6.0,56.3,311.8,50.0,50.3,50.2,49.5,35.7,24.0,10.11,30.3,0.00
5:25:50,10.3,6.0,56.3,311.7,50.1,50.3,50.2,49.5,35.7,24.0,10.11,30.2,0.00
5:26:00,10.3,6.0,56.2,311.8,50.1,50.3,50.2,49.5,35.8,24.1,10.11,30.1,0.00
5:26:10,10.3,6.0,56.3,312.0,49.9,50.3,50.2,49.5,35.8,24.1,10.11,30.0,0.00
5:26:20,10.3,6.0,56.2,311.9,50.1,50.3,50.2,49.5,35.9,24.2,10.11,29.9,0.00
5:26:30,10.3,5.9,56.2,312.3,50.2,50.2,50.2,49.5,35.9,24.2,10.10,29.8,0.00
5:26:40,10.3,6.0,56.2,312.1,50.2,50.3,50.2,49.5,36.0,24.3,10.11,29.7,0.00
5:26:50,10.3,6.0,56.3,312.5,50.1,50.3,50.2,49.5,36.0,24.4,10.11,29.6,0.00
5:27:00,10.3,6.0,56.3,312.5,50.1,50.3,50.2,49.5,36.0,24.5,10.11,29.5,0.00
5:27:10,10.3,6.0,56.2,313.1,50.1,50.3,50.2,49.5,36.1,24.5,10.11,29.4,0.00
5:27:20,10.3,5.9,56.2,317.0,50.2,50.3,50.2,49.5,36.1,24.6,10.11,29.3,0.00
5:27:30,10.3,5.9,56.2,313.6,50.2,50.3,50.2,49.5,36.2,24.6,10.11,29.2,0.00
5:27:40,10.3,5.9,56.2,313.9,50.2,50.3,50.2,49.5,36.3,24.7,10.11,29.0,0.00
5:27:50,10.3,5.9,56.2,313.8,50.0,50.3,50.1,49.5,36.3,24.7,10.11,28.9,0.00
5:28:00,10.3,5.9,56.2,320.7,50.1,50.2,50.2,49.5,36.4,24.8,10.11,28.9,0.00
5:28:10,10.3,6.0,56.3,314.1,50.2,50.3,50.2,49.5,36.5,24.9,10.11,28.8,0.00
5:28:20,10.3,6.0,56.2,314.5,50.1,50.3,50.2,49.5,36.6,25.0,10.11,28.7,0.00
5:28:30,10.3,6.0,56.3,314.8,50.1,50.3,50.2,49.4,36.6,25.0,10.11,28.5,0.00
5:28:40,10.3,6.0,56.2,314.5,50.2,50.3,50.2,49.4,36.7,25.1,10.11,28.4,0.00
5:28:50,10.3,6.0,56.2,315.0,50.1,50.3,50.2,49.4,36.7,25.1,10.11,28.3,0.00
5:29:00,10.3,6.0,56.2,315.0,50.2,50.3,50.2,49.4,36.8,25.2,10.11,28.2,0.00
5:29:10,10.3,6.0,56.2,315.7,50.1,50.3,50.2,49.4,36.8,25.3,10.11,28.2,0.00
5:29:20,10.3,5.9,56.2,318.6,50.0,50.3,50.2,49.4,36.9,25.3,10.11,28.0,0.00
5:29:30,10.3,5.9,56.2,315.4,50.0,50.2,50.2,49.4,36.9,25.4,10.11,27.9,0.00
5:29:40,10.3,6.0,56.2,315.9,50.2,50.2,50.2,49.4,37.0,25.5,10.11,27.8,0.00
5:29:50,10.3,5.9,56.2,316.4,50.1,50.2,50.1,49.4,37.0,25.5,10.10,27.7,0.00
5:30:00,10.3,6.0,56.2,316.3,50.0,50.2,50.2,49.4,37.0,25.6,10.11,27.7,0.00
5:30:10,10.3,6.0,56.2,322.5,50.2,50.2,50.2,49.4,37.1,25.7,10.11,27.6,0.00
5:30:20,10.3,5.9,56.2,316.5,50.2,50.2,50.1,49.4,37.1,25.7,10.11,27.5,0.00
5:30:30,10.3,5.9,56.2,316.8,50.1,50.2,50.1,49.4,37.1,25.8,10.10,27.4,0.00
5:30:40,10.3,5.9,56.1,317.3,50.1,50.2,50.1,49.4,37.2,25.8,10.10,27.3,0.00
5:30:50,10.3,6.0,56.2,320.2,50.1,50.2,50.2,49.4,37.2,25.9,10.11,27.2,0.00
5:31:00,10.3,5.9,56.2,317.6,50.3,50.2,50.1,49.4,37.3,25.9,10.11,27.1,0.00
5:31:10,10.3,5.9,56.2,323.3,50.3,50.2,50.1,49.4,37.3,26.0,10.10,27.0,0.00
5:31:20,10.3,5.9,56.2,317.9,50.3,50.2,50.1,49.4,37.4,26.1,10.10,26.9,0.00
5:31:30,10.3,6.0,56.2,320.5,50.2,50.2,50.2,49.4,37.4,26.2,10.11,26.8,0.00
5:31:40,10.3,5.9,56.1,318.0,50.2,50.2,50.1,49.4,37.5,26.2,10.11,26.7,0.00
5:31:50,10.3,6.0,56.2,318.2,50.1,50.2,50.1,49.4,37.5,26.3,10.11,26.6,0.00
5:32:00,10.3,5.9,56.2,318.4,50.2,50.2,50.1,49.4,37.5,26.3,10.11,26.5,0.00
5:32:10,10.3,5.9,56.1,318.6,50.2,50.2,50.1,49.4,37.6,26.4,10.10,26.4,0.00
5:32:20,10.3,5.9,56.1,318.4,50.2,50.2,50.1,49.4,37.6,26.4,10.10,26.4,0.00
5:32:30,10.3,5.9,56.1,319.6,49.7,50.2,50.1,49.4,37.7,26.5,10.10,26.2,0.00
5:32:40,10.3,5.9,56.1,319.1,49.9,50.2,50.1,49.4,37.7,26.6,10.10,26.2,0.00
5:32:50,10.3,5.9,56.1,319.4,50.1,50.2,50.1,49.4,37.8,26.6,10.10,26.1,0.00
5:33:00,10.3,5.9,56.1,319.2,50.2,50.2,50.1,49.4,37.9,26.7,10.10,26.0,0.00
5:33:10,10.3,5.9,56.1,319.7,50.2,50.2,50.1,49.4,37.9,26.8,10.10,25.9,0.00
5:33:20,10.3,5.9,56.1,319.3,50.2,50.2,50.1,49.4,38.0,26.8,10.10,25.8,0.00
5:33:30,10.3,5.9,56.1,320.4,50.2,50.2,50.1,49.4,38.0,26.9,10.11,25.7,0.00
5:33:40,10.3,5.9,56.1,320.5,50.1,50.2,50.1,49.3,38.1,27.0,10.10,25.7,0.00
5:33:50,10.3,5.9,56.1,325.3,50.2,50.2,50.1,49.3,38.1,27.0,10.11,25.6,0.00
5:34:00,10.3,5.9,56.1,320.7,50.2,50.2,50.1,49.3,38.2,27.1,10.10,25.5,0.00
5:34:10,10.3,5.9,56.0,320.8,50.0,50.2,50.1,49.3,38.3,27.1,10.10,25.4,0.00
5:34:20,10.3,5.9,56.1,323.0,50.2,50.2,50.1,49.3,38.3,27.2,10.10,25.3,0.00
5:34:30,10.3,5.9,56.1,321.2,50.2,50.2,50.1,49.3,38.4,27.3,10.10,25.2,0.00
5:34:40,10.3,5.9,56.1,321.5,50.1,50.2,50.1,49.3,38.4,27.3,10.10,25.2,0.00
5:34:50,10.3,5.9,56.1,321.8,50.1,50.2,50.1,49.3,38.4,27.4,10.10,25.1,0.00
5:35:00,10.3,5.9,56.1,322.2,50.1,50.2,50.1,49.3,38.5,27.4,10.10,25.0,0.00
5:35:10,10.3,5.9,56.1,322.3,50.2,50.2,50.1,49.3,38.5,27.5,10.10,24.9,0.00
5:35:20,10.3,5.9,56.1,322.4,50.2,50.2,50.1,49.3,38.6,27.6,10.10,24.8,0.00
5:35:30,10.3,5.9,56.1,326.6,50.2,50.2,50.1,49.3,38.6,27.6,10.10,24.8,0.00
5:35:40,10.3,5.9,56.1,324.9,50.1,50.2,50.1,49.3,38.7,27.7,10.10,24.7,0.00
5:35:50,10.3,5.9,56.0,323.2,50.1,50.2,50.1,49.3,38.7,27.8,10.10,24.6,0.00
5:36:00,10.3,5.9,56.0,327.4,50.1,50.2,50.1,49.3,38.8,27.8,10.10,24.5,0.00
5:36:10,10.3,5.9,56.0,323.7,50.1,50.2,50.1,49.3,38.8,27.9,10.10,24.5,0.00
5:36:20,10.3,5.9,56.0,325.9,50.1,50.2,50.1,49.3,38.9,28.0,10.11,24.4,0.00
5:36:30,10.3,5.9,56.0,324.5,50.1,50.2,50.1,49.3,38.9,28.0,10.10,24.3,0.00
5:36:40,10.3,5.9,56.1,324.6,50.2,50.2,50.1,49.3,38.9,28.1,10.10,24.2,0.00
5:36:50,10.3,5.9,56.0,328.3,50.1,50.2,50.1,49.3,39.0,28.1,10.10,24.1,0.00
5:37:00,10.3,5.9,56.0,324.8,50.2,50.2,50.1,49.3,39.0,28.2,10.10,24.1,0.00
5:37:10,10.3,5.9,56.0,324.8,50.2,50.2,50.1,49.3,39.1,28.3,10.10,24.0,0.00
5:37:20,10.3,5.9,56.0,326.8,50.1,50.2,50.1,49.3,39.1,28.3,10.11,23.9,0.00
5:37:30,10.3,5.9,56.0,325.3,50.1,50.2,50.1,49.3,39.2,28.4,10.10,23.9,0.00
5:37:40,10.3,5.9,56.0,325.4,50.2,50.1,50.1,49.3,39.3,28.5,10.11,23.8,0.00
5:37:50,10.3,5.9,56.0,325.2,50.1,50.2,50.1,49.3,39.3,28.5,10.11,23.7,0.00
5:38:00,10.3,5.9,56.0,325.4,50.0,50.2,50.1,49.3,39.3,28.6,10.11,23.6,0.00
5:38:10,10.3,5.9,56.0,325.6,50.0,50.2,50.1,49.3,39.4,28.6,10.11,23.6,0.00
5:38:20,10.3,5.9,56.0,326.2,49.9,50.2,50.1,49.3,39.4,28.7,10.10,23.5,0.00
5:38:30,10.3,5.9,56.0,325.9,50.0,50.2,50.1,49.3,39.4,28.8,10.11,23.4,0.00
5:38:40,10.3,5.9,56.0,326.0,50.1,50.1,50.1,49.2,39.5,28.8,10.11,23.3,0.00
5:38:50,10.3,5.9,56.0,329.2,49.9,50.1,50.1,49.3,39.5,28.9,10.11,23.3,0.00
5:39:00,10.3,5.9,56.0,326.3,50.0,50.1,50.1,49.2,39.6,29.0,10.12,23.2,0.00
5:39:10,10.3,5.9,56.0,327.4,49.8,50.1,50.1,49.2,39.6,29.0,10.12,23.1,0.00
5:39:20,10.3,5.9,56.0,326.8,49.9,50.1,50.1,49.2,39.7,29.1,10.11,23.0,0.00
5:39:30,10.3,5.9,56.0,329.3,49.8,50.1,50.1,49.2,39.8,29.1,10.11,23.0,0.00
5:39:40,10.3,5.9,56.0,328.7,50.0,50.1,50.1,49.2,39.8,29.2,10.12,22.9,0.00
5:39:50,10.3,5.9,56.0,326.9,49.9,50.1,50.1,49.2,39.8,29.2,10.12,22.9,0.00
5:40:00,10.3,5.9,56.0,327.3,49.9,50.1,50.1,49.2,39.8,29.3,10.11,22.8,0.00
5:40:10,10.3,5.9,56.0,327.5,49.9,50.1,50.1,49.2,39.9,29.4,10.12,22.7,0.00
5:40:20,10.3,5.9,56.0,330.0,50.0,50.1,50.1,49.2,39.9,29.5,10.13,22.6,0.00
5:40:30,10.3,5.9,56.0,328.0,49.7,50.1,50.1,49.2,40.0,29.5,10.13,22.6,0.00
5:40:40,10.3,5.9,56.0,328.1,49.7,50.1,50.1,49.2,40.0,29.6,10.13,22.5,0.00
5:40:50,10.3,5.9,56.0,328.3,49.7,50.1,50.1,49.2,40.1,29.6,10.12,22.4,0.00
5:41:00,10.3,5.9,56.0,329.7,49.9,50.1,50.1,49.2,40.2,29.7,10.13,22.3,0.00
5:41:10,10.3,6.0,56.3,330.6,49.9,50.1,50.1,49.2,40.2,29.7,10.14,22.3,0.00
5:41:20,10.3,6.0,56.7,329.6,49.9,50.1,50.1,49.2,40.3,29.8,10.14,22.2,0.00
5:41:30,10.3,6.0,57.0,330.8,49.7,50.1,50.1,49.2,40.3,29.9,10.14,22.2,0.00
5:41:40,10.3,6.0,57.1,329.5,49.8,50.0,50.1,49.2,40.3,29.9,10.14,22.1,0.00
5:41:50,10.3,6.0,57.2,329.8,49.7,50.1,50.1,49.2,40.4,30.0,10.15,22.1,0.00
5:42:00,10.3,6.0,57.2,330.0,49.9,50.1,50.2,49.2,40.4,30.1,10.14,22.0,0.00
5:42:10,10.3,6.0,57.2,330.1,50.0,50.1,50.2,49.2,40.5,30.1,10.14,21.9,0.00
5:42:20,10.3,6.0,57.2,331.1,49.9,50.1,50.1,49.2,40.5,30.2,10.15,21.9,0.00
5:42:30,10.3,6.0,57.2,330.6,49.9,50.1,50.1,49.2,40.6,30.2,10.15,21.8,0.00
5:42:40,10.3,6.0,57.1,330.5,50.0,50.1,50.1,49.2,40.6,30.3,10.16,21.7,0.00
5:42:50,10.3,6.0,57.1,330.7,49.8,50.1,50.1,49.2,40.7,30.4,10.16,21.7,0.00
5:43:00,10.3,6.0,57.0,332.4,49.8,50.1,50.1,49.2,40.7,30.4,10.16,21.6,0.00
5:43:10,10.3,6.0,57.0,331.2,50.0,50.1,50.1,49.2,40.8,30.5,10.17,21.5,0.00
5:43:20,10.3,6.0,57.0,332.8,49.9,50.1,50.1,49.2,40.8,30.5,10.17,21.5,0.00
5:43:30,10.3,6.0,57.0,332.1,49.9,50.1,50.1,49.2,40.8,30.6,10.17,21.4,0.00
5:43:40,10.3,6.0,57.0,333.2,49.9,50.1,50.1,49.1,40.9,30.7,10.18,21.4,0.00
5:43:50,10.3,6.1,57.1,332.0,49.7,50.1,50.1,49.1,40.9,30.7,10.18,21.3,0.00
5:44:00,10.3,6.1,57.1,332.8,49.8,50.1,50.1,49.1,41.0,30.8,10.18,21.2,0.00
5:44:10,10.3,6.0,57.1,332.4,49.8,50.1,50.1,49.1,41.0,30.8,10.18,21.2,0.00
5:44:20,10.3,6.1,57.2,332.9,49.9,50.1,50.1,49.2,41.1,30.9,10.19,21.1,0.00
5:44:30,10.4,6.1,57.2,332.9,50.0,50.1,50.1,49.1,41.1,31.0,10.19,21.1,0.00
5:44:40,10.3,6.1,57.1,333.2,49.9,50.1,50.1,49.1,41.1,31.0,10.20,21.0,0.00
5:44:50,10.3,6.0,57.1,333.4,49.8,50.0,50.1,49.1,41.1,31.1,10.20,20.9,0.00
5:45:00,10.3,6.0,57.1,334.0,49.7,50.0,50.1,49.1,41.2,31.1,10.21,20.9,0.00
5:45:10,10.3,6.1,57.1,333.6,49.8,50.1,50.1,49.1,41.2,31.2,10.21,20.8,0.00
5:45:20,10.3,6.1,57.1,334.1,49.8,50.0,50.1,49.1,41.3,31.3,10.21,20.7,0.00
5:45:30,10.3,6.1,57.1,334.0,49.7,50.0,50.1,49.1,41.3,31.3,10.22,20.7,0.00
5:45:40,10.3,6.1,57.2,334.6,49.9,50.0,50.1,49.1,41.4,31.4,10.22,20.6,0.00
5:45:50,10.3,6.1,57.2,335.6,49.9,50.0,50.1,49.1,41.5,31.4,10.22,20.6,0.00
5:46:00,10.3,6.1,57.2,334.7,49.8,50.1,50.1,49.1,41.5,31.5,10.23,20.5,0.00
5:46:10,10.4,6.1,57.2,334.9,49.9,50.0,50.1,49.1,41.5,31.6,10.24,20.4,0.00
5:46:20,10.3,6.1,57.2,335.5,49.8,50.1,50.1,49.1,41.6,31.6,10.24,20.4,0.00
5:46:30,10.3,6.1,57.2,335.6,49.6,50.0,50.1,49.1,41.6,31.7,10.24,20.3,0.00
5:46:40,10.3,6.1,57.3,335.9,49.8,50.0,50.1,49.1,41.6,31.8,10.25,20.3,0.00
5:46:50,10.3,6.1,57.2,336.1,49.8,50.0,50.1,49.1,41.7,31.8,10.25,20.2,0.00
5:47:00,10.3,6.1,57.2,336.4,49.9,50.0,50.0,49.1,41.7,31.9,10.26,20.2,0.00
5:47:10,10.3,6.1,57.3,336.5,49.9,50.0,50.1,49.1,41.8,31.9,10.27,20.1,0.00
5:47:20,10.3,6.1,57.3,336.4,50.0,50.0,50.1,49.1,41.8,32.0,10.27,20.1,0.00
5:47:30,10.3,6.1,57.3,336.3,50.0,50.0,50.1,49.1,41.9,32.0,10.27,20.0,0.00
5:47:40,10.3,6.1,57.2,336.9,49.9,50.0,50.1,49.1,41.9,32.1,10.28,20.0,0.00
5:47:50,10.3,6.1,57.2,336.6,49.9,50.0,50.1,49.1,42.0,32.2,10.29,19.9,0.00
5:48:00,10.3,6.0,57.2,337.3,49.9,50.0,50.1,49.1,42.0,32.2,10.29,19.9,0.00
5:48:10,10.3,6.1,57.2,337.4,49.9,50.0,50.1,49.1,42.0,32.3,10.29,19.8,0.00
5:48:20,10.4,6.1,57.2,337.6,49.9,50.0,50.1,49.1,42.1,32.4,10.30,19.8,0.00
5:48:30,10.3,6.1,57.2,337.5,49.9,50.0,50.1,49.1,42.2,32.4,10.30,19.7,0.00
5:48:40,10.3,6.1,57.3,337.5,49.8,50.0,50.1,49.1,42.2,32.5,10.31,19.6,0.00
5:48:50,10.3,6.1,57.3,337.8,49.8,50.0,50.1,49.1,42.2,32.5,10.32,19.6,0.00
5:49:00,10.3,6.1,57.3,337.9,49.7,50.0,50.1,49.1,42.3,32.6,10.31,19.5,0.00
5:49:10,10.3,6.1,57.3,337.9,49.8,50.0,50.2,49.1,42.3,32.6,10.32,19.5,0.00
5:49:20,10.3,6.1,57.3,338.1,49.7,50.0,50.1,49.1,42.3,32.7,10.32,19.5,0.00
5:49:30,10.3,6.1,57.3,338.5,49.9,50.0,50.1,49.1,42.4,32.8,10.33,19.4,0.00
5:49:40,10.3,6.1,57.3,338.4,50.0,50.0,50.1,49.1,42.4,32.8,10.34,19.4,0.00
5:49:50,10.3,6.1,57.3,338.5,49.8,50.0,50.1,49.1,42.5,32.9,10.34,19.3,0.00
5:50:00,10.3,6.1,57.3,338.3,49.8,50.0,50.0,49.1,42.5,32.9,10.34,19.3,0.00
5:50:10,10.3,6.1,57.3,338.6,49.8,50.0,50.1,49.1,42.6,33.0,10.35,19.2,0.00
5:50:20,10.3,6.1,57.3,339.3,49.5,50.0,50.1,49.1,42.6,33.0,10.36,19.2,0.00
5:50:30,10.3,6.1,57.3,339.7,49.7,50.0,50.1,49.0,42.7,33.1,10.36,19.1,0.00
5:50:40,10.3,6.1,57.4,340.0,49.7,50.0,50.1,49.0,42.7,33.2,10.36,19.1,0.00
5:50:50,10.3,6.1,57.4,340.3,49.7,50.0,50.1,49.0,42.7,33.2,10.37,19.0,0.00
5:51:00,10.3,6.1,57.4,340.2,49.9,50.0,50.1,49.0,42.8,33.3,10.38,19.0,0.00
5:51:10,10.4,6.1,57.4,340.4,49.8,50.0,50.1,49.0,42.8,33.3,10.38,18.9,0.00
5:51:20,10.4,6.1,57.4,340.5,49.8,50.0,50.1,49.0,42.9,33.4,10.39,18.9,0.00
5:51:30,10.3,6.1,57.5,341.3,49.9,50.0,50.1,49.0,42.9,33.5,10.40,18.8,0.00
5:51:40,10.3,6.1,57.4,341.6,49.7,50.0,50.1,49.0,43.0,33.5,10.40,18.8,0.00
5:51:50,10.3,6.1,57.5,341.7,49.8,50.0,50.1,49.0,43.0,33.6,10.40,18.8,0.00
5:52:00,10.4,6.1,57.4,341.5,49.9,50.0,50.1,49.0,43.1,33.6,10.41,18.7,0.00
5:52:10,10.3,6.1,57.4,341.9,49.9,49.9,50.1,49.0,43.1,33.7,10.41,18.7,0.00
5:52:20,10.4,6.1,57.4,342.6,49.9,50.0,50.1,49.0,43.1,33.7,10.42,18.6,0.00
5:52:30,10.3,6.1,57.4,342.7,49.9,50.0,50.1,49.0,43.1,33.8,10.42,18.6,0.00
5:52:40,10.4,6.1,57.4,342.5,49.8,49.9,50.1,49.0,43.2,33.9,10.43,18.5,0.00
5:52:50,10.4,6.1,57.4,342.8,49.9,50.0,50.1,49.0,43.2,33.9,10.44,18.5,0.00
5:53:00,10.3,6.1,57.4,343.2,49.9,50.0,50.1,49.0,43.3,34.0,10.44,18.4,0.00
5:53:10,10.4,6.1,57.4,343.3,49.9,50.0,50.1,49.0,43.4,34.1,10.45,18.4,0.00
5:53:20,10.4,6.1,57.4,343.2,49.6,50.0,50.1,49.0,43.4,34.1,10.45,18.4,0.00
5:53:30,10.3,6.1,57.4,343.6,49.7,50.0,50.1,49.0,43.4,34.2,10.45,18.3,0.00
5:53:40,10.4,6.1,57.5,343.7,49.7,50.0,50.1,49.0,43.5,34.2,10.47,18.3,0.00
5:53:50,10.3,6.1,57.5,343.2,49.7,49.9,50.1,49.0,43.5,34.3,10.47,18.2,0.00
5:54:00,10.4,6.1,57.4,343.0,49.7,49.9,50.1,49.0,43.5,34.3,10.48,18.2,0.00
5:54:10,10.4,6.1,57.4,343.3,49.5,49.9,50.1,49.0,43.6,34.4,10.48,18.1,0.00
5:54:20,10.4,6.1,57.5,343.7,49.7,49.9,50.1,49.0,43.6,34.5,10.49,18.1,0.00
5:54:30,10.4,6.1,57.4,343.5,49.6,49.9,50.1,49.0,43.7,34.5,10.50,18.1,0.00
5:54:40,10.3,6.1,57.5,343.8,49.9,49.9,50.1,49.0,43.7,34.6,10.50,18.0,0.00
5:54:50,10.3,6.1,57.5,344.0,49.9,49.9,50.1,49.0,43.7,34.6,10.51,18.0,0.00
5:55:00,10.3,6.1,57.5,344.4,49.8,49.9,50.1,49.0,43.8,34.7,10.51,17.9,0.00
5:55:10,10.4,6.1,57.4,344.5,49.8,49.9,50.1,49.0,43.8,34.7,10.52,17.9,0.00
5:55:20,10.4,6.1,57.4,344.5,49.6,50.0,50.1,49.0,43.9,34.8,10.52,17.9,0.00
5:55:30,10.3,6.1,57.5,344.7,49.7,49.9,50.1,49.0,43.9,34.9,10.53,17.8,0.00
5:55:40,10.4,6.1,57.6,344.9,49.7,49.9,50.1,49.0,43.9,34.9,10.54,17.8,0.00
5:55:50,10.4,6.1,57.6,345.0,49.7,49.9,50.1,49.0,44.0,35.0,10.55,17.8,0.00
5:56:00,10.4,6.1,57.5,345.4,49.7,49.9,50.1,49.0,44.0,35.0,10.55,17.7,0.00
5:56:10,10.3,6.1,57.5,344.9,49.8,49.9,50.1,49.0,44.0,35.1,10.55,17.7,0.00
5:56:20,10.3,6.1,57.5,345.7,49.8,49.9,50.1,49.0,44.1,35.2,10.56,17.6,0.00
5:56:30,10.4,6.1,57.4,345.3,49.8,49.9,50.1,49.0,44.1,35.2,10.57,17.6,0.00
5:56:40,10.4,6.1,57.4,346.0,49.7,49.9,50.1,49.0,44.2,35.3,10.57,17.5,0.00
5:56:50,10.4,6.1,57.4,346.3,49.7,49.9,50.1,49.0,44.2,35.3,10.57,17.5,0.00
5:57:00,10.3,6.1,57.5,346.5,49.8,49.9,50.1,49.0,44.3,35.3,10.58,17.5,0.00
5:57:10,10.4,6.1,57.7,346.6,49.8,49.9,50.1,49.0,44.3,35.4,10.59,17.4,0.00
5:57:20,10.4,6.1,57.7,346.6,49.7,49.9,50.1,49.0,44.4,35.5,10.59,17.4,0.00
5:57:30,10.4,6.1,57.6,346.9,49.8,49.9,50.1,49.0,44.4,35.6,10.60,17.4,0.00
5:57:40,10.3,6.1,57.6,347.2,49.9,49.9,50.1,49.0,44.4,35.6,10.60,17.3,0.00
5:57:50,10.3,6.1,57.5,347.0,49.7,49.9,50.1,48.9,44.5,35.6,10.60,17.3,0.00
5:58:00,10.3,6.1,57.5,346.9,49.7,49.9,50.1,48.9,44.5,35.7,10.61,17.2,0.00
5:58:10,10.4,6.1,57.5,347.6,49.8,49.9,50.1,48.9,44.5,35.8,10.62,17.2,0.00
5:58:20,10.4,6.1,57.4,347.9,49.8,49.9,50.1,48.9,44.6,35.9,10.63,17.2,0.00
5:58:30,10.3,6.1,57.4,348.0,49.8,49.9,50.1,48.9,44.6,35.9,10.63,17.1,0.00
5:58:40,10.4,6.1,57.5,347.8,49.9,49.9,50.1,48.9,44.7,35.9,10.64,17.1,0.00
5:58:50,10.3,6.1,57.5,348.1,49.9,49.9,50.1,48.9,44.8,36.0,10.64,17.1,0.00
5:59:00,10.3,6.1,57.5,348.5,49.8,49.9,50.1,48.9,44.8,36.0,10.64,17.0,0.00
5:59:10,10.3,6.1,57.5,348.5,49.6,49.9,50.1,48.9,44.8,36.1,10.66,17.0,0.00
5:59:20,10.3,6.1,57.5,348.8,49.7,49.9,50.1,48.9,44.8,36.2,10.66,17.0,0.00
5:59:30,10.4,6.1,57.5,348.5,49.8,49.9,50.1,48.9,44.9,36.2,10.66,16.9,0.00
5:59:40,10.4,6.1,57.5,348.8,49.8,49.9,50.1,48.9,44.9,36.3,10.67,16.9,0.00
5:59:50,10.3,6.1,57.6,348.8,49.8,49.9,50.1,48.9,44.9,36.3,10.67,16.9,0.00
6:00:00,10.4,6.1,57.5,349.0,49.8,49.9,50.1,48.9,45.0,36.4,10.68,16.8,0.00
6:00:10,10.4,6.1,57.6,349.2,49.6,49.9,50.1,48.9,45.0,36.5,10.68,16.8,0.00
6:00:20,10.4,6.1,57.6,348.9,49.5,49.9,50.1,48.9,45.1,36.5,10.69,16.8,0.00
6:00:30,10.4,6.1,57.7,349.5,49.5,49.9,50.1,48.9,45.1,36.6,10.70,16.7,0.00
6:00:40,10.3,6.1,57.6,349.9,49.6,49.9,50.1,48.9,45.2,36.6,10.70,16.7,0.00
6:00:50,10.3,6.1,57.7,350.1,49.6,49.9,50.0,48.9,45.2,36.6,10.70,16.6,0.00
6:01:00,10.3,6.1,57.6,349.8,49.8,49.9,50.1,48.9,45.3,36.7,10.71,16.6,0.00
6:01:10,10.3,6.1,57.5,350.5,49.5,49.9,50.1,48.9,45.3,36.8,10.72,16.6,0.00
6:01:20,10.3,6.1,57.5,351.0,49.5,49.9,50.0,48.8,45.3,36.9,10.72,16.6,0.00
6:01:30,10.3,6.1,57.6,350.9,49.6,49.9,50.1,48.9,45.3,36.9,10.73,16.5,0.00
6:01:40,10.4,6.1,57.5,351.3,49.7,49.9,50.0,48.9,45.4,37.0,10.73,16.5,0.00
6:01:50,10.4,6.1,57.6,351.7,49.7,49.9,50.1,48.9,45.4,37.0,10.74,16.5,0.00
6:02:00,10.3,6.1,57.6,351.9,49.6,49.9,50.1,48.9,45.4,37.1,10.75,16.4,0.00
6:02:10,10.3,6.1,57.7,351.7,49.7,49.9,50.0,48.9,45.5,37.1,10.75,16.4,0.00
6:02:20,10.3,6.1,57.6,352.2,49.7,49.9,50.0,48.8,45.5,37.2,10.76,16.4,0.00
6:02:30,10.3,6.1,57.6,352.6,49.7,49.8,50.0,48.9,45.6,37.2,10.76,16.3,0.00
6:02:40,10.4,6.1,57.6,352.5,49.6,49.9,50.0,48.9,45.6,37.3,10.77,16.3,0.00
6:02:50,10.4,6.1,57.7,352.8,49.5,49.9,50.0,48.9,45.6,37.3,10.77,16.3,0.00
6:03:00,10.4,6.1,57.7,352.8,49.5,49.9,50.0,48.9,45.7,37.4,10.79,16.2,0.00
6:03:10,10.4,6.1,57.7,353.3,49.7,49.9,50.0,48.9,45.7,37.4,10.79,16.2,0.00
6:03:20,10.4,6.1,57.8,353.4,49.7,49.8,50.0,48.9,45.7,37.5,10.79,16.2,0.00
6:03:30,10.3,6.1,57.7,353.9,49.7,49.9,50.0,48.9,45.8,37.6,10.79,16.1,0.00
6:03:40,10.3,6.1,57.7,353.1,49.6,49.9,50.0,48.9,45.8,37.6,10.79,16.1,0.00
6:03:50,10.4,6.1,57.6,354.3,49.7,49.9,50.0,48.9,45.9,37.7,10.81,16.1,0.00
6:04:00,10.4,6.1,57.7,353.8,49.4,49.9,50.0,48.9,45.9,37.7,10.81,16.1,0.00
6:04:10,10.4,6.1,57.7,354.7,49.4,49.9,50.0,48.9,46.0,37.8,10.82,16.1,0.00
6:04:20,10.4,6.1,57.6,354.4,49.5,49.9,50.0,48.8,46.0,37.8,10.82,16.0,0.00
6:04:30,10.4,6.1,57.7,354.9,49.6,49.9,50.0,48.8,46.0,37.9,10.83,16.0,0.00
6:04:40,10.4,6.1,57.6,354.5,49.6,49.9,50.0,48.8,46.0,38.0,10.83,15.9,0.00
6:04:50,10.4,6.1,57.6,354.9,49.8,49.9,50.0,48.8,46.1,38.0,10.84,15.9,0.00
6:05:00,10.3,6.1,57.8,355.2,49.7,49.9,50.0,48.8,46.1,38.1,10.85,15.9,0.00
6:05:10,10.4,6.1,57.9,355.5,49.5,49.9,50.0,48.8,46.1,38.1,10.85,15.9,0.00
6:05:20,10.4,6.1,57.8,355.6,49.5,49.8,50.0,48.8,46.2,38.2,10.86,15.8,0.00
6:05:30,10.3,6.1,57.7,356.1,49.6,49.8,50.0,48.8,46.2,38.2,10.87,15.8,0.00
6:05:40,10.3,6.1,57.7,356.1,49.7,49.8,50.0,48.8,46.3,38.3,10.87,15.8,0.00
6:05:50,10.3,6.1,57.6,355.9,49.6,49.8,50.0,48.8,46.3,38.3,10.88,15.8,0.00
6:06:00,10.3,6.1,57.6,356.2,49.7,49.8,50.0,48.8,46.4,38.4,10.88,15.7,0.00
