Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
6:06:10,10.3,6.1,57.6,355.9,49.7,49.8,50.0,48.8,46.4,38.4,10.89,15.7,0.00
6:06:20,10.3,6.1,57.6,356.5,49.7,49.8,50.0,48.9,46.4,38.5,10.89,15.7,0.00
6:06:30,10.3,6.1,57.7,356.6,49.6,49.8,50.0,48.9,46.4,38.5,10.90,15.7,0.00
6:06:40,10.3,6.1,57.8,357.1,49.6,49.8,50.0,48.9,46.5,38.6,10.91,15.6,0.00
6:06:50,10.3,6.1,57.7,357.1,49.6,49.8,50.0,48.9,46.5,38.7,10.91,15.6,0.00
6:07:00,10.3,6.1,57.7,357.4,49.5,49.8,50.0,48.9,46.5,38.7,10.92,15.6,0.00
6:07:10,10.3,6.1,57.7,357.2,49.6,49.8,50.0,48.8,46.6,38.8,10.92,15.5,0.00
6:07:20,10.3,6.1,57.7,357.8,49.6,49.8,50.0,48.8,46.6,38.8,10.92,15.5,0.00
6:07:30,10.3,6.1,57.7,357.6,49.6,49.8,50.0,48.8,46.6,38.9,10.94,15.5,0.00
6:07:40,10.3,6.1,57.7,358.0,49.7,49.8,50.0,48.8,46.6,38.9,10.94,15.5,0.00
6:07:50,10.3,6.1,57.8,358.1,49.7,49.8,50.0,48.9,46.7,39.0,10.95,15.5,0.00
6:08:00,10.3,6.1,57.8,358.5,49.8,49.8,50.0,48.9,46.7,39.0,10.96,15.4,0.00
6:08:10,10.3,6.1,57.8,358.8,49.7,49.8,50.0,48.8,46.8,39.1,10.95,15.4,0.00
6:08:20,10.3,6.1,57.8,359.3,49.8,49.8,50.0,48.8,46.8,39.1,10.96,15.4,0.00
6:08:30,10.3,6.1,57.7,359.0,49.8,49.8,50.0,48.8,46.9,39.2,10.97,15.4,0.00
6:08:40,10.3,6.1,57.7,359.0,49.7,49.8,50.0,48.9,46.9,39.3,10.97,15.3,0.00
6:08:50,10.3,6.1,57.7,359.2,49.8,49.8,50.0,48.9,46.9,39.3,10.98,15.3,0.00
6:09:00,10.3,6.1,57.6,359.3,49.7,49.8,50.0,48.9,46.9,39.3,10.98,15.3,0.00
6:09:10,10.3,6.1,57.7,359.4,49.7,49.8,50.0,48.9,47.0,39.4,10.99,15.2,0.00
6:09:20,10.3,6.1,57.8,359.6,49.6,49.8,50.0,48.9,47.0,39.4,10.99,15.2,0.00
6:09:30,10.3,6.1,57.7,359.8,49.7,49.8,50.0,48.9,47.0,39.5,11.01,15.2,0.00
6:09:40,10.3,6.1,57.8,360.2,49.7,49.8,50.0,48.9,47.0,39.6,11.01,15.2,0.00
6:09:50,10.3,6.1,57.8,360.6,49.6,49.8,50.0,48.9,47.1,39.6,11.01,15.2,0.00
6:10:00,10.3,6.1,57.8,360.8,49.7,49.8,49.9,48.9,47.1,39.7,11.02,15.1,0.00
6:10:10,10.3,6.1,57.8,360.8,49.6,49.8,50.0,48.9,47.1,39.7,11.03,15.1,0.00
6:10:20,10.3,6.1,57.7,360.6,49.5,49.8,50.0,48.9,47.2,39.7,11.03,15.1,0.00
6:10:30,10.3,6.1,57.7,360.4,49.5,49.8,50.0,48.9,47.2,39.8,11.04,15.1,0.00
6:10:40,10.3,6.1,57.7,360.8,49.7,49.8,50.0,48.9,47.2,39.9,11.04,15.0,0.00
6:10:50,10.3,6.1,57.7,361.5,49.6,49.8,50.0,49.0,47.3,39.9,11.06,15.0,0.00
6:11:00,10.3,6.1,57.7,361.5,49.5,49.8,50.0,49.0,47.3,40.0,11.06,15.0,0.00
6:11:10,10.3,6.1,57.8,361.8,49.5,49.8,49.9,49.0,47.4,40.0,11.06,15.0,0.00
6:11:20,10.3,6.1,57.8,362.0,49.5,49.8,49.9,49.0,47.4,40.1,11.07,15.0,0.00
6:11:30,10.3,6.1,57.8,361.9,49.5,49.8,49.9,49.0,47.4,40.1,11.08,14.9,0.00
6:11:40,10.3,6.1,57.8,361.9,49.4,49.8,49.9,49.0,47.4,40.2,11.08,14.9,0.00
6:11:50,10.3,6.1,57.9,362.2,49.5,49.8,49.9,49.0,47.5,40.3,11.09,14.9,0.00
6:12:00,10.3,6.1,57.8,362.1,49.6,49.8,49.9,49.0,47.5,40.3,11.09,14.9,0.00
6:12:10,10.3,6.1,57.8,362.1,49.5,49.7,49.9,49.0,47.5,40.3,11.10,14.8,0.00
6:12:20,10.3,6.1,57.9,362.6,49.4,49.7,50.0,49.0,47.6,40.4,11.10,14.8,0.00
6:12:30,10.3,6.1,57.9,362.8,49.5,49.8,50.0,49.1,47.6,40.4,11.11,14.8,0.00
6:12:40,10.3,6.1,57.9,363.0,49.6,49.7,50.0,49.1,47.6,40.5,11.12,14.8,0.00
6:12:50,10.3,6.1,57.8,363.0,49.6,49.7,49.9,49.1,47.6,40.6,11.11,14.8,0.00
6:13:00,10.3,6.1,57.8,363.0,49.7,49.7,49.9,49.1,47.7,40.6,11.13,14.8,0.00
6:13:10,10.3,6.1,57.8,363.3,49.6,49.7,49.9,49.1,47.7,40.7,11.13,14.7,0.00
6:13:20,10.3,6.1,57.9,363.1,49.5,49.8,49.9,49.1,47.7,40.7,11.14,14.7,0.00
6:13:30,10.3,6.1,57.8,363.8,49.7,49.8,49.9,49.1,47.8,40.8,11.14,14.7,0.00
6:13:40,10.3,6.1,57.9,363.8,49.7,49.7,50.0,49.2,47.8,40.8,11.16,14.7,0.00
6:13:50,10.3,6.1,57.8,364.0,49.4,49.8,49.9,49.2,47.8,40.9,11.16,14.6,0.00
6:14:00,10.3,6.1,57.8,364.2,49.6,49.8,49.9,49.2,47.8,40.9,11.16,14.6,0.00
6:14:10,10.3,6.1,57.8,364.0,49.6,49.7,49.9,49.2,47.9,41.0,11.17,14.6,0.00
6:14:20,10.3,6.1,57.9,365.0,49.6,49.7,49.9,49.2,47.9,41.0,11.17,14.6,0.00
6:14:30,10.3,6.1,57.9,365.1,49.4,49.8,49.9,49.2,47.9,41.1,11.18,14.6,0.00
6:14:40,10.3,6.1,57.9,365.1,49.5,49.7,49.9,49.2,48.0,41.1,11.19,14.6,0.00
6:14:50,10.3,6.1,57.9,365.5,49.5,49.7,49.9,49.3,48.0,41.2,11.19,14.5,0.00
6:15:00,10.3,6.1,57.9,365.4,49.5,49.7,49.9,49.3,48.0,41.2,11.20,14.5,0.00
6:15:10,10.3,6.1,57.9,365.8,49.5,49.7,49.9,49.3,48.1,41.3,11.20,14.5,0.00
6:15:20,10.3,6.1,57.9,366.2,49.4,49.7,49.9,49.3,48.1,41.3,11.20,14.5,0.00
6:15:30,10.3,6.1,57.9,366.4,49.5,49.7,49.9,49.3,48.1,41.4,11.20,14.5,0.00
6:15:40,10.3,6.1,57.9,366.4,49.6,49.7,49.9,49.3,48.2,41.5,11.22,14.5,0.00
6:15:50,10.3,6.1,57.9,366.6,49.6,49.7,49.9,49.3,48.2,41.5,11.22,14.4,0.00
6:16:00,10.3,6.1,57.9,366.5,49.6,49.7,49.9,49.4,48.2,41.6,11.22,14.4,0.00
6:16:10,10.3,6.1,58.0,367.0,49.5,49.7,49.9,49.4,48.2,41.6,11.23,14.4,0.00
6:16:20,10.3,6.1,57.9,367.1,49.6,49.7,49.9,49.4,48.3,41.6,11.24,14.4,0.00
6:16:30,10.3,6.1,57.9,366.9,49.5,49.7,49.9,49.4,48.3,41.7,11.24,14.4,0.00
6:16:40,10.3,6.1,57.9,367.0,49.6,49.7,49.9,49.4,48.3,41.8,11.25,14.3,0.00
6:16:50,10.3,6.1,57.8,367.1,49.6,49.7,49.9,49.4,48.3,41.8,11.26,14.3,0.00
6:17:00,10.3,6.1,57.9,367.4,49.6,49.7,49.9,49.4,48.4,41.8,11.26,14.3,0.00
6:17:10,10.3,6.1,57.8,367.3,49.6,49.7,49.9,49.5,48.4,41.9,11.27,14.3,0.00
6:17:20,10.3,6.1,57.8,367.2,49.6,49.7,49.9,49.5,48.4,41.9,11.26,14.3,0.00
6:17:30,10.3,6.1,57.8,367.2,49.6,49.7,49.9,49.5,48.4,42.0,11.28,14.3,0.00
6:17:40,10.3,6.1,57.8,368.0,49.6,49.7,49.9,49.5,48.5,42.1,11.28,14.3,0.00
6:17:50,10.3,6.1,57.9,368.0,49.5,49.7,49.9,49.5,48.5,42.1,11.29,14.2,0.00
6:18:00,10.3,6.1,57.9,368.1,49.6,49.7,49.9,49.6,48.5,42.1,11.29,14.2,0.00
6:18:10,10.3,6.1,57.9,367.7,49.5,49.7,49.9,49.6,48.5,42.2,11.29,14.2,0.00
6:18:20,10.3,6.1,57.9,368.3,49.6,49.7,49.9,49.6,48.6,42.2,11.30,14.2,0.00
6:18:30,10.3,6.1,57.9,368.7,49.6,49.7,49.9,49.6,48.6,42.3,11.31,14.2,0.00
6:18:40,10.3,6.1,57.9,368.5,49.5,49.7,49.8,49.6,48.6,42.4,11.31,14.2,0.00
6:18:50,10.3,6.1,58.0,369.0,49.5,49.6,49.8,49.6,48.6,42.4,11.31,14.1,0.00
6:19:00,10.3,6.1,57.9,369.2,49.6,49.7,49.8,49.6,48.7,42.4,11.31,14.1,0.00
6:19:10,10.3,6.1,58.0,369.4,49.6,49.7,49.9,49.6,48.7,42.5,11.32,14.1,0.00
6:19:20,10.3,6.1,57.9,369.5,49.5,49.7,49.9,49.6,48.7,42.5,11.33,14.1,0.00
6:19:30,10.3,6.1,57.9,369.9,49.5,49.7,49.9,49.6,48.7,42.6,11.33,14.1,0.00
6:19:40,10.3,6.1,57.9,369.9,49.5,49.6,49.9,49.7,48.8,42.6,11.34,14.1,0.00
6:19:50,10.3,6.1,57.9,370.1,49.3,49.7,49.9,49.7,48.8,42.7,11.35,14.1,0.00
6:20:00,10.3,6.1,57.9,370.0,49.4,49.6,49.9,49.7,48.8,42.7,11.35,14.0,0.00
6:20:10,10.3,6.1,58.0,370.1,49.5,49.7,49.9,49.7,48.8,42.8,11.35,14.0,0.00
6:20:20,10.3,6.1,58.0,371.0,49.2,49.7,49.9,49.7,48.8,42.9,11.36,14.0,0.00
6:20:30,10.3,6.1,58.0,371.0,49.3,49.7,49.9,49.7,48.9,42.9,11.36,14.0,0.00
6:20:40,10.3,6.1,58.0,370.9,49.3,49.6,49.9,49.7,48.9,42.9,11.36,14.0,0.00
6:20:50,10.3,6.1,57.9,371.9,49.4,49.6,49.9,49.7,48.9,43.0,11.37,14.0,0.00
6:21:00,10.3,6.1,57.9,372.0,49.4,49.6,49.9,49.8,48.9,43.0,11.38,13.9,0.00
6:21:10,10.3,6.1,57.9,372.4,49.5,49.6,49.9,49.8,49.0,43.1,11.38,13.9,0.00
6:21:20,10.3,6.1,57.9,372.3,49.5,49.7,49.9,49.8,49.0,43.1,11.38,13.9,0.00
6:21:30,10.3,6.1,57.9,372.5,49.5,49.7,49.9,49.8,49.0,43.2,11.39,13.9,0.00
6:21:40,10.3,6.1,58.0,372.2,49.5,49.7,49.9,49.8,49.1,43.2,11.39,13.9,0.00
6:21:50,10.3,6.1,58.0,372.5,49.4,49.7,49.9,49.8,49.1,43.3,11.40,13.9,0.00
6:22:00,10.3,6.1,57.9,372.6,49.4,49.7,49.9,49.8,49.1,43.4,11.41,13.8,0.00
6:22:10,10.3,6.1,58.0,372.7,49.5,49.6,49.9,49.8,49.1,43.4,11.41,13.8,0.00
6:22:20,10.3,6.1,57.9,372.9,49.4,49.6,49.8,49.8,49.1,43.5,11.41,13.8,0.00
6:22:30,10.3,6.1,58.0,372.9,49.4,49.7,49.9,49.8,49.1,43.5,11.42,13.8,0.00
6:22:40,10.3,6.1,58.0,373.0,49.3,49.7,49.9,49.8,49.2,43.5,11.43,13.8,0.00
6:22:50,10.3,6.1,58.0,373.0,49.4,49.7,49.9,49.8,49.2,43.6,11.43,13.8,0.00
6:23:00,10.3,6.1,58.0,373.5,49.5,49.7,49.9,49.9,49.2,43.6,11.44,13.8,0.00
6:23:10,10.3,6.1,58.0,373.5,49.4,49.6,49.9,49.8,49.3,43.7,11.44,13.8,0.00
6:23:20,10.3,6.1,58.0,372.9,49.4,49.6,49.9,49.8,49.3,43.7,11.44,13.7,0.00
6:23:30,10.3,6.1,58.0,373.5,49.4,49.6,49.9,49.9,49.3,43.8,11.45,13.7,0.00
6:23:40,10.3,6.1,58.0,373.4,49.4,49.7,49.9,49.8,49.3,43.8,11.45,13.7,0.00
6:23:50,10.3,6.1,58.0,373.8,49.4,49.7,49.9,49.8,49.3,43.9,11.46,13.7,0.00
6:24:00,10.3,6.1,58.0,373.8,49.4,49.6,49.9,49.8,49.4,43.9,11.45,13.7,0.00
6:24:10,10.3,6.1,58.0,374.1,49.4,49.7,49.9,49.9,49.4,44.0,11.47,13.7,0.00
6:24:20,10.3,6.1,58.0,374.4,49.4,49.7,49.9,49.9,49.4,44.0,11.47,13.7,0.00
6:24:30,10.3,6.1,58.0,374.5,49.4,49.7,49.9,49.9,49.4,44.0,11.47,13.6,0.00
6:24:40,10.3,6.1,58.0,374.6,49.5,49.7,49.9,49.9,49.4,44.1,11.48,13.6,0.00
6:24:50,10.3,6.1,58.0,375.0,49.6,49.7,49.9,49.9,49.4,44.1,11.48,13.6,0.00
6:25:00,10.3,6.1,58.0,374.7,49.6,49.7,49.9,49.9,49.4,44.2,11.48,13.6,0.00
6:25:10,10.3,6.1,58.0,375.3,49.6,49.7,49.9,49.9,49.4,44.3,11.49,13.6,0.00
6:25:20,10.3,6.1,57.9,375.4,49.6,49.7,49.9,49.9,49.5,44.3,11.50,13.6,0.00
6:25:30,10.3,6.1,57.9,375.8,49.6,49.7,49.9,49.9,49.5,44.4,11.50,13.6,0.00
6:25:40,10.4,6.1,57.9,376.5,49.5,49.7,49.9,49.9,49.6,44.4,11.50,13.6,0.00
6:25:50,10.4,6.1,58.0,376.9,49.6,49.7,49.9,49.9,49.6,44.4,11.51,13.6,0.00
6:26:00,10.4,6.2,58.0,377.1,49.6,49.7,49.9,49.9,49.6,44.5,11.51,13.6,0.00
6:26:10,10.4,6.1,58.0,376.7,49.6,49.7,50.0,49.9,49.7,44.5,11.51,13.5,0.00
6:26:20,10.4,6.1,58.0,377.1,49.7,49.7,50.0,49.9,49.7,44.6,11.52,13.5,0.00
6:26:30,10.4,6.2,58.0,377.1,49.7,49.8,50.0,49.9,49.7,44.6,11.52,13.5,0.00
6:26:40,10.4,6.1,58.0,377.1,49.6,49.8,50.0,49.9,49.6,44.7,11.53,13.5,0.00
6:26:50,10.3,6.1,58.0,377.6,49.5,49.7,50.0,49.9,49.6,44.7,11.53,13.5,0.00
6:27:00,10.3,6.1,58.0,377.7,49.5,49.7,50.0,49.9,49.6,44.8,11.54,13.5,0.00
6:27:10,10.4,6.1,58.0,377.5,49.6,49.7,49.9,49.9,49.7,44.8,11.54,13.5,0.00
6:27:20,10.4,6.1,58.0,377.8,49.5,49.7,49.9,49.9,49.7,44.9,11.55,13.5,0.00
6:27:30,10.3,6.1,57.9,377.7,49.7,49.8,50.0,49.9,49.7,45.0,11.55,13.5,0.00
6:27:40,10.3,6.1,57.9,377.9,49.6,49.8,50.0,50.0,49.7,45.0,11.56,13.4,0.00
6:27:50,10.3,6.1,58.0,377.6,49.5,49.7,50.0,50.0,49.8,45.0,11.55,13.4,0.00
6:28:00,10.3,6.1,57.9,378.4,49.7,49.7,50.0,50.0,49.8,45.0,11.56,13.4,0.00
6:28:10,10.3,6.1,57.9,378.1,49.7,49.8,50.0,50.0,49.9,45.1,11.57,13.4,0.00
6:28:20,10.3,6.1,57.9,378.0,49.6,49.8,50.0,50.0,49.9,45.1,11.57,13.4,0.00
6:28:30,10.4,6.1,57.9,378.6,49.6,49.8,50.0,50.0,49.9,45.2,11.58,13.4,0.00
6:28:40,10.3,6.1,57.9,378.3,49.7,49.8,50.0,50.0,49.9,45.2,11.58,13.4,0.00
6:28:50,10.3,6.1,58.0,378.3,49.8,49.8,50.0,50.0,49.7,45.3,11.58,13.4,0.00
6:29:00,10.3,6.1,58.0,378.6,49.8,49.8,50.0,50.0,49.8,45.4,11.59,13.4,0.00
6:29:10,10.3,6.1,58.0,378.9,49.7,49.8,50.1,50.0,49.8,45.4,11.59,13.3,0.00
6:29:20,10.4,6.1,58.0,379.1,49.7,49.8,50.0,50.0,49.8,45.5,11.59,13.3,0.00
6:29:30,10.3,6.1,58.0,379.2,49.7,49.8,50.1,50.0,49.8,45.5,11.59,13.3,0.00
6:29:40,10.3,6.1,58.0,379.0,49.8,49.8,50.1,50.0,49.8,45.5,11.60,13.3,0.00
6:29:50,10.3,6.1,58.0,379.2,49.8,49.8,50.1,50.0,49.8,45.6,11.60,13.3,0.00
6:30:00,10.3,6.1,58.0,379.5,49.9,49.8,50.1,50.0,49.8,45.6,11.61,13.3,0.00
6:30:10,10.3,6.1,58.0,379.7,49.7,49.9,50.1,50.0,49.8,45.6,11.61,13.3,0.00
6:30:20,10.3,6.1,58.0,379.8,49.7,49.8,50.1,50.0,49.8,45.7,11.62,13.3,0.00
6:30:30,10.3,6.1,58.0,380.0,49.7,49.9,50.1,50.0,49.9,45.8,11.62,13.3,0.00
6:30:40,10.4,6.1,58.0,380.4,49.8,49.9,50.1,50.0,49.9,45.8,11.63,13.2,0.00
6:30:50,10.4,6.1,58.0,380.3,49.8,49.9,50.1,50.0,49.9,45.8,11.63,13.2,0.00
6:31:00,10.3,6.1,58.0,380.6,49.8,49.9,50.1,50.0,49.9,45.8,11.63,13.2,0.00
6:31:10,10.4,6.1,58.0,380.9,49.9,49.9,50.2,50.1,49.9,45.9,11.64,13.2,0.00
6:31:20,10.4,6.1,58.0,380.8,49.9,49.9,50.1,50.1,49.9,45.9,11.63,13.2,0.00
6:31:30,10.3,6.1,57.9,382.1,49.8,49.9,50.2,50.1,49.9,46.0,11.64,13.2,0.00
6:31:40,10.3,6.1,58.0,381.7,49.7,50.0,50.1,50.1,49.9,46.1,11.65,13.2,0.00
6:31:50,10.3,6.1,58.0,382.4,49.8,50.0,50.1,50.1,49.9,46.1,11.65,13.2,0.00
6:32:00,10.4,6.1,58.0,382.2,49.9,49.9,50.2,50.1,49.9,46.2,11.65,13.2,0.00
6:32:10,10.4,6.1,58.0,382.3,49.9,49.9,50.1,50.1,49.9,46.2,11.66,13.1,0.00
6:32:20,10.4,6.2,58.0,382.6,49.8,50.0,50.2,50.1,49.9,46.3,11.66,13.1,0.00
6:32:30,10.4,6.1,58.0,383.0,49.8,50.0,50.2,50.1,49.9,46.3,11.67,13.1,0.00
6:32:40,10.4,6.2,58.0,383.3,49.8,49.9,50.2,50.1,49.9,46.4,11.68,13.1,0.00
6:32:50,10.4,6.1,58.0,383.3,49.8,49.9,50.2,50.1,49.9,46.4,11.68,13.1,0.00
6:33:00,10.3,6.1,58.0,383.8,49.7,50.0,50.2,50.1,49.9,46.5,11.68,13.1,0.00
6:33:10,10.4,6.1,58.0,383.6,49.8,50.0,50.2,50.1,50.0,46.5,11.69,13.1,0.00
6:33:20,10.4,6.2,58.0,383.7,49.8,50.0,50.3,50.1,50.0,46.5,11.69,13.1,0.00
6:33:30,10.4,6.2,58.0,383.7,49.7,49.9,50.2,50.1,50.0,46.5,11.69,13.1,0.00
6:33:40,10.4,6.2,58.0,383.8,49.7,50.0,50.2,50.1,50.0,46.5,11.69,13.0,0.00
6:33:50,10.4,6.1,58.0,383.8,49.8,50.0,50.2,50.1,50.0,46.6,11.70,13.1,0.00
6:34:00,10.4,6.2,58.0,383.8,49.9,50.0,50.3,50.1,50.0,46.6,11.70,13.0,0.00
6:34:10,10.4,6.1,58.0,383.3,49.9,50.0,50.3,50.1,50.0,46.7,11.71,13.0,0.00
6:34:20,10.3,6.1,58.0,384.0,49.8,50.0,50.3,50.1,50.0,46.7,11.71,13.0,0.00
6:34:30,10.4,6.1,58.0,383.7,49.8,50.0,50.3,50.2,50.1,46.7,11.72,13.0,0.00
6:34:40,10.4,6.2,58.0,384.0,49.9,50.1,50.3,50.2,50.1,46.8,11.72,13.0,0.00
6:34:50,10.4,6.1,58.0,384.0,49.8,50.1,50.3,50.2,50.1,46.9,11.72,13.0,0.00
6:35:00,10.3,6.1,58.0,383.9,50.0,50.1,50.3,50.2,50.1,46.9,11.72,13.0,0.00
6:35:10,10.3,6.1,58.0,383.3,50.0,50.1,50.3,50.2,50.1,47.0,11.73,13.0,0.00
6:35:20,10.4,6.1,58.0,384.0,50.0,50.2,50.3,50.2,50.1,47.1,11.74,13.0,0.00
6:35:30,10.3,6.1,58.0,383.9,49.9,50.1,50.3,50.2,50.0,47.1,11.74,12.9,0.00
6:35:40,10.3,6.1,58.0,384.0,49.7,50.1,50.4,50.2,50.1,47.2,11.75,12.9,0.00
6:35:50,10.3,6.1,58.0,384.3,49.9,50.1,50.3,50.2,50.1,47.2,11.74,12.9,0.00
6:36:00,10.3,6.1,58.0,384.5,50.0,50.1,50.3,50.3,50.1,47.3,11.75,12.9,0.00
6:36:10,10.3,6.1,58.0,384.3,50.1,50.1,50.3,50.2,50.1,47.3,11.76,12.9,0.00
6:36:20,10.3,6.1,58.0,385.0,50.1,50.1,50.3,50.2,50.1,47.3,11.76,12.9,0.00
6:36:30,10.4,6.2,58.0,385.2,50.1,50.2,50.4,50.3,50.1,47.3,11.77,12.9,0.00
6:36:40,10.4,6.2,58.0,385.6,50.1,50.2,50.4,50.3,50.1,47.4,11.77,12.9,0.00
6:36:50,10.3,6.1,58.0,385.2,50.0,50.2,50.4,50.3,50.1,47.4,11.76,12.9,0.00
6:37:00,10.3,6.1,58.0,385.6,50.1,50.2,50.4,50.3,50.1,47.4,11.77,12.9,0.00
6:37:10,10.3,6.1,58.1,385.5,50.1,50.2,50.4,50.3,50.1,47.5,11.78,12.9,0.00
6:37:20,10.3,6.1,58.1,385.9,50.1,50.1,50.4,50.3,50.1,47.5,11.78,12.9,0.00
6:37:30,10.4,6.2,58.1,386.0,49.9,50.1,50.4,50.3,50.2,47.6,11.79,12.9,0.00
6:37:40,10.3,6.1,58.0,386.0,49.9,50.1,50.4,50.4,50.2,47.6,11.79,12.9,0.00
6:37:50,10.3,6.1,58.0,386.5,50.0,50.1,50.4,50.4,50.2,47.6,11.80,12.8,0.00
6:38:00,10.3,6.1,58.0,386.6,50.1,50.2,50.4,50.4,50.2,47.7,11.80,12.8,0.00
6:38:10,10.3,6.1,58.0,387.2,50.1,50.2,50.4,50.4,50.2,47.7,11.80,12.8,0.00
6:38:20,10.3,6.1,58.0,387.2,50.0,50.3,50.4,50.4,50.2,47.8,11.81,12.8,0.00
6:38:30,10.3,6.1,58.0,387.5,50.1,50.3,50.5,50.4,50.2,47.9,11.81,12.8,0.00
6:38:40,10.3,6.1,57.9,387.3,50.2,50.3,50.5,50.4,50.2,47.9,11.81,12.8,0.00
6:38:50,10.3,6.1,58.0,387.5,50.3,50.3,50.5,50.4,50.2,47.9,11.82,12.8,0.00
6:39:00,10.3,6.1,58.0,387.4,50.3,50.2,50.5,50.4,50.2,47.9,11.82,12.8,0.00
6:39:10,10.3,6.1,58.0,387.5,50.3,50.3,50.5,50.4,50.2,47.9,11.82,12.8,0.00
6:39:20,10.3,6.1,58.0,387.9,50.3,50.3,50.5,50.4,50.2,47.9,11.83,12.8,0.00
6:39:30,10.4,6.2,58.0,387.9,50.3,50.3,50.5,50.4,50.3,48.0,11.84,12.8,0.00
6:39:40,10.4,6.2,58.0,387.6,50.3,50.3,50.5,50.4,50.3,48.1,11.85,12.8,0.00
6:39:50,10.3,6.1,58.0,387.8,50.2,50.3,50.6,50.4,50.3,48.1,11.84,12.7,0.00
6:40:00,10.3,6.1,58.1,387.5,50.2,50.3,50.5,50.4,50.3,48.2,11.84,12.7,0.00
6:40:10,10.3,6.1,58.1,387.5,50.2,50.4,50.6,50.4,50.3,48.2,11.83,12.7,0.00
6:40:20,10.3,6.1,58.1,387.9,50.3,50.4,50.6,50.4,50.3,48.3,11.85,12.7,0.00
6:40:30,10.3,6.1,58.1,387.6,50.2,50.4,50.6,50.4,50.3,48.4,11.85,12.7,0.00
6:40:40,10.3,6.1,58.1,387.6,50.3,50.4,50.6,50.4,50.3,48.4,11.85,12.7,0.00
6:40:50,10.3,6.1,58.1,387.9,50.2,50.4,50.5,50.5,50.3,48.4,11.85,12.7,0.00
6:41:00,10.3,6.1,58.1,387.8,50.0,50.4,50.5,50.5,50.3,48.4,11.85,12.7,0.00
6:41:10,10.3,6.1,58.1,388.3,50.1,50.4,50.6,50.5,50.3,48.4,11.87,12.7,0.00
6:41:20,10.3,6.1,58.1,387.9,50.1,50.4,50.6,50.5,50.3,48.4,11.87,12.7,0.00
6:41:30,10.3,6.1,58.0,388.1,50.3,50.4,50.6,50.5,50.3,48.5,11.87,12.7,0.00
6:41:40,10.3,6.2,58.1,388.0,50.3,50.4,50.6,50.5,50.3,48.5,11.87,12.7,0.00
6:41:50,10.3,6.1,58.0,388.1,50.4,50.4,50.6,50.5,50.3,48.6,11.87,12.7,0.00
6:42:00,10.3,6.1,58.0,388.3,50.4,50.4,50.6,50.5,50.4,48.6,11.88,12.7,0.00
6:42:10,10.3,6.1,58.0,388.8,50.5,50.5,50.7,50.6,50.4,48.6,11.88,12.6,0.00
6:42:20,10.4,6.1,58.0,388.8,50.4,50.5,50.7,50.6,50.5,48.7,11.88,12.6,0.00
6:42:30,10.3,6.1,58.0,389.2,50.4,50.5,50.7,50.6,50.5,48.7,11.89,12.6,0.00
6:42:40,10.3,6.1,58.0,389.2,50.5,50.5,50.7,50.6,50.5,48.8,11.88,12.6,0.00
6:42:50,10.4,6.1,58.0,389.8,50.4,50.5,50.8,50.6,50.5,48.9,11.89,12.6,0.00
6:43:00,10.4,6.2,58.0,389.6,50.5,50.5,50.8,50.6,50.3,49.0,11.90,12.6,0.00
6:43:10,10.3,6.2,58.1,389.6,50.5,50.5,50.7,50.6,50.4,49.0,11.90,12.6,0.00
6:43:20,10.3,6.1,58.0,390.0,50.4,50.5,50.7,50.6,50.4,48.9,11.90,12.6,0.00
6:43:30,10.3,6.1,58.1,390.0,50.4,50.5,50.7,50.6,50.5,48.8,11.90,12.6,0.00
6:43:40,10.4,6.2,58.1,391.0,50.5,50.5,50.8,50.6,50.5,48.8,11.90,12.6,0.00
6:43:50,10.4,6.1,58.0,391.0,50.5,50.5,50.8,50.7,50.5,48.9,11.91,12.6,0.00
6:44:00,10.3,6.1,58.0,391.0,50.6,50.5,50.8,50.7,50.5,49.0,11.91,12.6,0.00
6:44:10,10.3,6.1,58.0,391.1,50.6,50.5,50.8,50.7,50.5,49.1,11.92,12.6,0.00
6:44:20,10.4,6.1,58.0,391.6,50.6,50.5,50.8,50.7,50.5,49.3,11.92,12.6,0.00
6:44:30,10.3,6.1,58.0,391.0,50.5,50.6,50.8,50.7,50.5,49.4,11.92,12.6,0.00
6:44:40,10.3,6.1,58.0,391.6,50.5,50.6,50.9,50.7,50.5,49.5,11.93,12.6,0.00
6:44:50,10.3,6.1,58.0,391.3,50.5,50.6,50.9,50.7,50.6,49.5,11.92,12.5,0.00
6:45:00,10.3,6.1,58.0,391.4,50.6,50.8,50.9,50.8,50.5,49.5,11.93,12.5,0.00
6:45:10,10.3,6.2,58.1,391.3,50.5,50.7,50.9,50.8,50.6,49.4,11.93,12.5,0.00
6:45:20,10.3,6.2,58.1,391.3,50.5,50.7,50.9,50.8,50.6,49.4,11.94,12.5,0.00
6:45:30,10.3,6.1,58.1,391.4,50.4,50.7,50.8,50.8,50.6,49.4,11.94,12.5,0.00
6:45:40,10.3,6.1,58.1,391.5,50.3,50.7,50.9,50.8,50.6,49.4,11.94,12.5,0.00
6:45:50,10.3,6.1,58.1,391.1,50.6,50.7,50.9,50.8,50.6,49.4,11.93,12.5,0.00
6:46:00,10.4,6.1,58.0,391.5,50.4,50.7,50.9,50.8,50.6,49.5,11.94,12.5,0.00
6:46:10,10.4,6.2,58.0,391.3,50.5,50.7,50.9,50.8,50.6,49.6,11.95,12.5,0.00
6:46:20,10.4,6.2,58.1,391.3,50.5,50.7,50.9,50.9,50.7,49.6,11.94,12.5,0.00
6:46:30,10.4,6.2,58.1,391.3,50.6,50.8,50.9,50.9,50.7,49.6,11.94,12.5,0.00
6:46:40,10.3,6.1,58.1,391.4,50.7,50.7,50.9,50.9,50.7,49.6,11.95,12.4,0.00
6:46:50,10.4,6.2,58.1,390.8,50.8,50.7,51.0,50.9,50.7,49.6,11.95,12.5,0.00
6:47:00,10.4,6.2,58.1,390.9,50.8,50.7,51.0,50.9,50.7,49.6,11.96,12.5,0.00
6:47:10,10.3,6.2,58.1,391.3,50.8,50.8,51.0,50.8,50.7,49.7,11.96,12.4,0.00
6:47:20,10.4,6.2,58.1,391.2,50.8,50.8,51.1,50.9,50.7,49.7,11.97,12.5,0.00
6:47:30,10.3,6.2,58.1,390.9,50.8,50.8,50.9,50.9,50.7,49.8,11.97,12.4,0.00
6:47:40,10.4,6.2,58.1,391.5,50.8,50.8,51.0,50.9,50.7,49.9,11.97,12.4,0.00
6:47:50,10.3,6.1,58.1,392.0,50.8,50.8,51.1,50.9,50.7,49.9,11.97,12.4,0.00
6:48:00,10.3,6.2,58.1,391.9,50.8,50.8,51.1,50.9,50.7,49.9,11.98,12.4,0.00
6:48:10,10.3,6.2,58.1,391.9,50.8,50.8,51.0,50.9,50.7,49.9,11.99,12.4,0.00
6:48:20,10.4,6.2,58.0,392.5,50.8,50.8,51.1,50.9,50.8,49.9,11.99,12.4,0.00
6:48:30,10.4,6.2,58.0,392.7,50.8,50.8,51.1,50.9,50.9,49.9,11.99,12.4,0.00
6:48:40,10.3,6.1,58.0,392.5,50.9,50.8,51.1,50.9,50.9,49.9,11.98,12.4,0.00
6:48:50,10.4,6.1,58.0,393.3,50.8,50.8,51.1,50.9,50.8,49.9,11.99,12.4,0.00
6:49:00,10.4,6.1,58.0,393.1,50.9,50.9,51.1,50.9,50.8,50.0,11.99,12.4,0.00
6:49:10,10.4,6.2,58.0,393.6,50.9,51.0,51.1,50.9,50.8,50.1,12.00,12.4,0.00
6:49:20,10.4,6.2,58.1,393.1,50.8,50.9,51.1,51.0,50.8,50.1,12.00,12.4,0.00
6:49:30,10.4,6.2,58.1,393.6,50.9,50.9,51.1,51.0,50.9,50.2,12.00,12.4,0.00
6:49:40,10.3,6.2,58.1,393.9,50.8,51.0,51.1,51.0,50.9,50.1,12.00,12.4,0.00
6:49:50,10.4,6.2,58.1,394.5,50.7,51.0,51.2,51.0,50.9,50.1,12.00,12.4,0.00
6:50:00,10.4,6.2,58.1,394.5,50.8,51.0,51.2,51.1,50.9,50.0,12.01,12.4,0.00
6:50:10,10.4,6.2,58.1,394.4,51.0,51.0,51.2,51.1,50.9,50.0,12.02,12.4,0.00
6:50:20,10.4,6.2,58.1,394.6,51.0,50.9,51.2,51.1,50.9,50.1,12.01,12.4,0.00
6:50:30,10.3,6.2,58.1,394.3,51.0,50.9,51.2,51.1,50.9,50.1,12.02,12.4,0.00
6:50:40,10.3,6.2,58.1,395.1,51.0,51.0,51.2,51.1,50.9,50.1,12.02,12.3,0.00
6:50:50,10.3,6.1,58.1,395.0,51.0,51.0,51.2,51.1,50.9,50.1,12.02,12.3,0.00
6:51:00,10.3,6.1,58.0,395.0,51.0,51.1,51.3,51.1,50.9,50.1,12.03,12.3,0.00
6:51:10,10.3,6.1,58.0,395.4,51.0,51.0,51.2,51.1,50.9,50.2,12.03,12.3,0.00
6:51:20,10.3,6.1,58.0,395.0,51.0,51.0,51.3,51.1,51.0,50.2,12.03,12.3,0.00
6:51:30,10.3,6.1,58.0,395.6,50.8,51.1,51.3,51.1,51.0,50.3,12.05,12.3,0.00
6:51:40,10.4,6.2,58.0,395.6,51.1,51.1,51.3,51.2,51.0,50.3,12.05,12.3,0.00
6:51:50,10.4,6.1,58.0,395.9,51.1,51.1,51.3,51.2,51.0,50.4,12.04,12.3,0.00
6:52:00,10.4,6.1,58.0,395.6,51.1,51.1,51.3,51.2,51.0,50.4,12.04,12.3,0.00
6:52:10,10.4,6.2,58.1,395.7,51.1,51.1,51.3,51.2,51.0,50.3,12.05,12.3,0.00
6:52:20,10.4,6.2,58.1,395.7,51.1,51.2,51.3,51.2,51.0,50.3,12.07,12.3,0.00
6:52:30,10.4,6.2,58.1,396.3,51.2,51.2,51.3,51.3,51.1,50.3,12.06,12.3,0.00
6:52:40,10.4,6.2,58.1,396.3,51.2,51.2,51.3,51.2,51.1,50.3,12.06,12.3,0.00
6:52:50,10.4,6.2,58.1,396.3,51.2,51.1,51.4,51.2,51.1,50.3,12.07,12.3,0.00
6:53:00,10.4,6.2,58.1,396.3,51.1,51.2,51.4,51.3,51.1,50.4,12.07,12.3,0.00
6:53:10,10.4,6.2,58.1,396.2,51.2,51.2,51.4,51.3,51.1,50.4,12.07,12.3,0.00
6:53:20,10.4,6.2,58.1,396.2,51.2,51.2,51.4,51.3,51.1,50.4,12.07,12.3,0.00
6:53:30,10.4,6.2,58.1,396.3,51.2,51.3,51.4,51.3,51.1,50.5,12.08,12.3,0.00
6:53:40,10.4,6.2,58.1,396.3,51.2,51.2,51.4,51.3,51.1,50.5,12.08,12.3,0.00
6:53:50,10.4,6.2,58.1,396.7,51.2,51.2,51.5,51.3,51.2,50.5,12.08,12.3,0.00
6:54:00,10.4,6.1,58.0,396.7,51.0,51.2,51.5,51.3,51.2,50.5,12.09,12.3,0.00
6:54:10,10.4,6.2,58.0,396.5,51.1,51.3,51.5,51.3,51.2,50.5,12.09,12.3,0.00
6:54:20,10.4,6.2,58.0,396.5,51.3,51.3,51.4,51.3,51.2,50.5,12.09,12.3,0.00
6:54:30,10.4,6.2,58.1,396.9,50.6,51.3,51.5,51.4,51.2,50.5,12.09,12.3,0.00
6:54:40,10.4,6.2,58.1,396.9,51.3,51.3,51.5,51.4,51.2,50.5,12.10,12.3,0.00
6:54:50,10.4,6.2,58.1,396.8,51.1,51.4,51.5,51.4,51.3,50.6,12.10,12.3,0.00
6:55:00,10.4,6.2,58.1,397.2,51.1,51.3,51.6,51.4,51.2,50.6,12.10,12.3,0.00
6:55:10,10.4,6.2,58.1,396.8,51.3,51.3,51.6,51.4,51.2,50.6,12.10,12.3,0.00
6:55:20,10.4,6.2,58.1,397.4,51.3,51.4,51.6,51.4,51.3,50.6,12.10,12.3,0.00
6:55:30,10.4,6.2,58.1,397.7,51.4,51.4,51.6,51.4,51.3,50.6,12.11,12.3,0.00
6:55:40,10.4,6.2,58.1,397.5,51.4,51.4,51.5,51.5,51.3,50.6,12.11,12.3,0.00
6:55:50,10.4,6.2,58.1,397.6,51.2,51.4,51.6,51.5,51.3,50.6,12.11,12.3,0.00
6:56:00,10.4,6.2,58.1,397.7,51.2,51.5,51.6,51.5,51.3,50.6,12.11,12.2,0.00
6:56:10,10.4,6.2,58.1,398.0,51.2,51.5,51.6,51.5,51.3,50.7,12.11,12.2,0.00
6:56:20,10.4,6.2,58.1,398.1,51.3,51.5,51.6,51.6,51.3,50.7,12.12,12.2,0.00
6:56:30,10.4,6.2,58.1,397.9,51.1,51.5,51.6,51.6,51.4,50.8,12.12,12.2,0.00
6:56:40,10.4,6.2,58.1,396.1,51.1,51.5,51.6,51.6,51.3,50.7,12.12,12.2,0.00
6:56:50,10.4,6.1,58.0,398.2,51.2,51.5,51.7,51.6,51.4,50.7,12.12,12.2,0.00
6:57:00,10.3,6.1,58.0,398.2,51.3,51.6,51.7,51.6,51.4,50.7,12.11,12.2,0.00
6:57:10,10.3,6.1,58.0,398.7,51.3,51.6,51.7,51.6,51.4,50.7,12.12,12.2,0.00
6:57:20,10.3,6.1,58.1,398.5,51.2,51.6,51.7,51.6,51.4,50.7,12.12,12.2,0.00
6:57:30,10.3,6.1,58.0,398.3,51.1,51.5,51.7,51.6,51.4,50.7,12.12,12.2,0.00
6:57:40,10.3,6.1,58.0,398.4,51.1,51.5,51.7,51.6,51.4,50.8,12.13,12.2,0.00
6:57:50,10.3,6.2,58.1,398.6,51.4,51.4,51.7,51.7,51.4,50.8,12.12,12.2,0.00
6:58:00,10.3,6.1,58.0,398.9,51.5,51.5,51.7,51.6,51.4,50.8,12.13,12.2,0.00
6:58:10,10.3,6.1,58.0,399.0,51.5,51.4,51.8,51.7,51.5,50.9,12.14,12.2,0.00
6:58:20,10.3,6.1,58.0,398.9,51.5,51.5,51.7,51.7,51.5,50.9,12.13,12.2,0.00
6:58:30,10.3,6.1,58.1,399.4,51.5,51.6,51.8,51.7,51.5,50.9,12.13,12.2,0.00
6:58:40,10.3,6.1,58.1,399.3,51.5,51.6,51.8,51.7,51.5,50.9,12.14,12.2,0.00
6:58:50,10.3,6.1,58.1,399.5,51.6,51.6,51.8,51.7,51.5,50.9,12.14,12.2,0.00
6:59:00,10.3,6.1,58.0,399.3,51.6,51.6,51.8,51.7,51.5,50.8,12.14,12.2,0.00
6:59:10,10.3,6.1,58.1,399.2,51.7,51.6,51.8,51.7,51.5,50.8,12.14,12.2,0.00
6:59:20,10.3,6.1,58.1,399.6,51.7,51.7,51.8,51.7,51.6,50.9,12.15,12.2,0.00
6:59:30,10.3,6.1,58.0,399.6,51.7,51.7,51.8,51.7,51.6,50.9,12.15,12.2,0.00
6:59:40,10.3,6.1,58.0,400.2,51.7,51.7,51.9,51.8,51.6,50.9,12.14,12.2,0.00
6:59:50,10.3,6.1,58.0,400.3,51.7,51.7,51.9,51.8,51.6,50.9,12.14,12.2,0.00
7:00:00,10.3,6.1,58.0,400.2,51.8,51.7,51.9,51.8,51.6,51.0,12.15,12.1,0.00
7:00:10,10.3,6.1,58.1,400.4,51.8,51.7,51.9,51.8,51.6,51.0,12.15,12.1,0.00
7:00:20,10.3,6.1,58.1,400.4,51.7,51.8,51.8,51.8,51.6,51.1,12.15,12.1,0.00
7:00:30,10.3,6.1,58.1,400.3,51.7,51.8,51.8,51.8,51.6,51.1,12.16,12.1,0.00
7:00:40,10.3,6.1,58.1,400.7,51.7,51.8,51.9,51.8,51.6,51.1,12.16,12.1,0.00
7:00:50,10.3,6.1,58.1,400.6,51.7,51.8,51.9,51.8,51.6,51.0,12.17,12.1,0.00
7:01:00,10.3,6.1,58.1,400.5,51.8,51.9,51.9,51.9,51.7,51.0,12.17,12.1,0.00
7:01:10,10.3,6.1,58.1,400.4,51.9,51.8,52.0,51.9,51.7,51.0,12.18,12.1,0.00
7:01:20,10.3,6.1,58.1,400.4,51.9,51.8,52.0,51.9,51.7,51.0,12.18,12.1,0.00
7:01:30,10.3,6.1,58.1,400.5,51.8,51.8,52.0,51.9,51.7,51.0,12.19,12.1,0.00
7:01:40,10.3,6.1,58.0,400.5,51.7,51.9,52.0,51.9,51.7,51.0,12.18,12.1,0.00
7:01:50,10.3,6.1,58.0,400.3,51.8,51.9,52.0,52.0,51.7,51.0,12.20,12.1,0.00
7:02:00,10.3,6.1,58.1,400.8,51.7,51.9,52.0,51.9,51.7,51.1,12.19,12.1,0.00
7:02:10,10.3,6.1,58.1,400.8,51.8,52.0,52.1,52.0,51.7,51.1,12.19,12.1,0.00
7:02:20,10.3,6.1,58.1,401.0,51.8,52.0,52.1,52.0,51.8,51.2,12.20,12.1,0.00
7:02:30,10.3,6.1,58.1,401.1,51.8,51.9,52.0,52.0,51.8,51.2,12.20,12.1,0.00
7:02:40,10.3,6.1,58.1,401.1,51.8,51.9,52.1,52.0,51.8,51.2,12.21,12.1,0.00
7:02:50,10.3,6.1,58.1,400.6,51.8,51.9,52.1,52.0,51.8,51.3,12.21,12.1,0.00
7:03:00,10.3,6.1,58.1,400.5,51.7,52.0,52.1,52.1,51.8,51.3,12.21,12.1,0.00
7:03:10,10.3,6.1,58.1,400.6,51.8,52.0,52.1,52.1,51.8,51.3,12.21,12.1,0.00
7:03:20,10.3,6.1,58.1,400.4,51.8,51.9,52.2,52.1,51.8,51.3,12.21,12.1,0.00
7:03:30,10.3,6.1,58.1,400.5,51.8,51.9,52.2,52.1,51.8,51.3,12.21,12.1,0.00
7:03:40,10.3,6.1,58.1,400.6,51.9,51.9,52.2,52.1,51.8,51.3,12.22,12.1,0.00
7:03:50,10.3,6.1,58.0,400.5,52.0,51.9,52.2,52.1,51.9,51.3,12.23,12.1,0.00
7:04:00,10.3,6.1,58.1,400.3,52.0,52.0,52.1,52.0,51.9,51.3,12.22,12.1,0.00
7:04:10,10.3,6.1,58.0,400.6,52.0,52.0,52.2,52.1,51.9,51.3,12.22,12.1,0.00
7:04:20,10.3,6.1,58.0,400.6,52.0,52.0,52.2,52.1,51.9,51.3,12.22,12.1,0.00
7:04:30,10.3,6.1,58.0,400.6,52.0,52.0,52.2,52.2,51.9,51.3,12.22,12.0,0.00
7:04:40,10.3,6.1,58.0,400.6,52.0,52.0,52.2,52.1,51.9,51.3,12.23,12.0,0.00
7:04:50,10.3,6.1,58.0,400.6,52.0,52.0,52.3,52.2,52.0,51.3,12.23,12.0,0.00
7:05:00,10.3,6.1,58.0,401.1,52.0,52.0,52.3,52.1,52.0,51.3,12.23,12.0,0.00
7:05:10,10.3,6.1,58.0,400.6,52.1,52.1,52.3,52.1,52.0,51.3,12.23,12.0,0.00
7:05:20,10.3,6.1,58.0,401.2,52.0,52.1,52.3,52.1,52.0,51.4,12.24,12.0,0.00
7:05:30,10.3,6.1,58.0,401.0,52.0,52.2,52.3,52.1,52.0,51.4,12.24,12.0,0.00
7:05:40,10.3,6.1,58.0,401.2,51.8,52.1,52.3,52.2,52.0,51.4,12.25,12.0,0.00
7:05:50,10.3,6.1,58.0,401.5,51.9,52.2,52.3,52.2,52.1,51.5,12.25,12.0,0.00
7:06:00,10.3,6.1,57.9,401.7,51.9,52.1,52.3,52.2,52.1,51.5,12.25,12.0,0.00
7:06:10,10.3,6.1,57.9,402.3,51.9,52.2,52.4,52.2,52.1,51.5,12.25,12.0,0.00
7:06:20,10.3,6.1,57.9,401.6,51.9,52.1,52.4,52.2,52.1,51.5,12.24,12.0,0.00
7:06:30,10.3,6.1,57.9,402.0,51.9,52.1,52.3,52.2,52.1,51.5,12.23,12.0,0.00
7:06:40,10.3,6.1,58.0,402.4,52.0,52.0,52.4,52.2,52.1,51.5,12.24,12.0,0.00
7:06:50,10.3,6.1,58.0,402.4,51.9,52.1,52.3,52.3,52.1,51.5,12.25,12.0,0.00
7:07:00,10.3,6.1,58.1,402.9,51.9,52.1,52.4,52.3,52.1,51.5,12.25,12.0,0.00
7:07:10,10.3,6.1,58.1,403.2,52.0,52.2,52.4,52.3,52.1,51.5,12.25,12.0,0.00
7:07:20,10.3,6.1,58.1,403.5,52.1,52.2,52.4,52.3,52.1,51.5,12.26,12.0,0.00
7:07:30,10.3,6.1,58.1,403.5,52.1,52.2,52.4,52.3,52.1,51.5,12.26,12.0,0.00
7:07:40,10.3,6.1,58.1,403.4,52.2,52.2,52.4,52.3,52.2,51.5,12.25,12.0,0.00
7:07:50,10.3,6.1,58.1,403.6,52.3,52.2,52.5,52.4,52.2,51.5,12.26,12.0,0.00
7:08:00,10.3,6.1,58.1,403.7,52.3,52.2,52.5,52.4,52.2,51.6,12.25,12.0,0.00
7:08:10,10.3,6.1,58.1,403.4,52.3,52.3,52.5,52.4,52.2,51.6,12.26,12.0,0.00
7:08:20,10.3,6.1,58.1,404.1,52.2,52.3,52.5,52.4,52.2,51.6,12.27,12.0,0.00
7:08:30,10.3,6.1,58.1,403.7,52.2,52.2,52.5,52.5,52.2,51.6,12.27,12.0,0.00
7:08:40,10.3,6.1,58.1,403.9,52.1,52.3,52.5,52.4,52.3,51.6,12.27,12.0,0.00
7:08:50,10.3,6.1,58.1,404.3,52.2,52.4,52.5,52.4,52.3,51.7,12.27,12.0,0.00
7:09:00,10.3,6.1,58.1,403.5,52.2,52.4,52.6,52.4,52.3,51.7,12.27,12.0,0.00
7:09:10,10.3,6.1,58.0,403.6,52.1,52.4,52.5,52.5,52.3,51.6,12.27,12.0,0.00
7:09:20,10.3,6.1,58.0,403.7,52.1,52.4,52.5,52.5,52.3,51.6,12.28,12.0,0.00
7:09:30,10.3,6.1,58.0,404.0,52.3,52.4,52.6,52.5,52.3,51.6,12.28,11.9,0.00
7:09:40,10.3,6.1,58.0,403.6,52.2,52.4,52.6,52.5,52.3,51.6,12.29,12.0,0.00
7:09:50,10.3,6.1,58.0,403.5,52.2,52.4,52.6,52.5,52.3,51.6,12.29,11.9,0.00
7:10:00,10.3,6.1,58.0,403.6,52.3,52.4,52.6,52.6,52.3,51.7,12.29,11.9,0.00
7:10:10,10.3,6.1,58.1,403.5,52.4,52.5,52.7,52.6,52.4,51.7,12.28,11.9,0.00
7:10:20,10.3,6.1,58.1,403.7,52.3,52.5,52.7,52.6,52.4,51.7,12.27,11.9,0.00
7:10:30,10.3,6.1,58.1,403.8,52.4,52.5,52.7,52.6,52.4,51.8,12.29,11.9,0.00
7:10:40,10.3,6.1,58.1,403.6,52.4,52.6,52.6,52.6,52.4,51.8,12.29,11.9,0.00
7:10:50,10.3,6.1,58.1,403.9,52.2,52.6,52.7,52.6,52.4,51.8,12.29,11.9,0.00
7:11:00,10.3,6.1,58.1,404.3,52.4,52.6,52.7,52.6,52.4,51.8,12.29,11.9,0.00
7:11:10,10.3,6.2,58.1,403.9,52.5,52.6,52.7,52.7,52.4,51.8,12.31,11.9,0.00
7:11:20,10.3,6.2,58.1,403.8,52.5,52.5,52.8,52.7,52.4,51.8,12.30,11.9,0.00
7:11:30,10.3,6.1,58.1,404.4,52.5,52.5,52.8,52.6,52.4,51.9,12.29,11.9,0.00
7:11:40,10.3,6.1,58.1,404.6,52.5,52.5,52.8,52.7,52.5,51.9,12.30,11.9,0.00
7:11:50,10.3,6.2,58.1,404.4,52.5,52.5,52.8,52.7,52.5,52.0,12.31,11.9,0.00
7:12:00,10.3,6.1,58.1,404.9,52.5,52.5,52.8,52.7,52.5,52.0,12.31,11.9,0.00
7:12:10,10.3,6.1,58.1,404.3,52.5,52.5,52.8,52.7,52.5,52.0,12.31,11.9,0.00
7:12:20,10.3,6.1,58.1,404.7,52.6,52.5,52.9,52.7,52.4,51.9,12.31,11.9,0.00
7:12:30,10.3,6.2,58.1,404.6,52.6,52.6,52.9,52.7,52.5,51.9,12.31,11.9,0.00
7:12:40,10.3,6.2,58.1,404.8,52.7,52.6,52.9,52.7,52.5,51.9,12.31,11.9,0.00
7:12:50,10.3,6.1,58.1,405.1,52.6,52.6,52.9,52.8,52.6,51.9,12.31,11.9,0.00
7:13:00,10.3,6.2,58.1,404.6,52.7,52.7,52.9,52.8,52.7,51.9,12.32,11.9,0.00
7:13:10,10.3,6.1,58.1,16.4,52.7,52.7,52.9,52.8,52.7,51.9,12.33,11.9,0.00
7:13:20,10.4,6.2,58.1,15.8,52.7,52.7,52.9,52.8,52.7,51.9,12.38,11.9,0.00
7:13:30,10.3,6.1,58.1,16.0,52.7,52.7,52.9,52.8,52.6,51.9,12.45,11.9,0.00
7:13:40,10.3,6.1,58.2,15.9,52.7,52.7,52.9,52.8,52.6,51.9,12.50,11.9,0.00
7:13:50,10.3,6.1,58.2,15.9,52.8,52.7,52.9,52.8,52.6,52.0,12.54,11.9,0.00
7:14:00,10.3,6.2,58.3,16.0,52.8,52.7,52.9,52.8,52.7,52.1,12.57,11.9,0.00
7:14:10,10.3,6.2,58.4,15.9,52.6,52.7,52.9,52.8,52.7,52.1,12.57,11.9,0.00
7:14:20,10.3,6.2,58.5,16.0,52.6,52.7,52.9,52.8,52.7,52.1,12.56,11.9,0.00
7:14:30,10.3,6.2,58.6,16.0,52.6,52.7,52.9,52.8,52.7,52.0,12.55,11.9,0.00
7:14:40,10.3,6.2,58.6,16.0,52.6,52.7,52.9,52.8,52.7,52.0,12.53,11.9,0.00
7:14:50,10.3,6.2,58.7,15.9,52.6,52.7,52.9,52.8,52.7,52.0,12.49,11.9,0.00
7:15:00,10.4,6.2,58.8,16.0,52.5,52.7,52.9,52.9,52.7,52.0,12.46,11.9,0.00
7:15:10,10.3,6.2,58.8,15.8,52.6,52.7,52.9,52.8,52.7,52.0,12.42,11.9,0.00
7:15:20,10.3,6.2,58.9,15.9,52.5,52.7,52.9,52.9,52.7,52.0,12.39,11.9,0.00
7:15:30,10.3,6.2,58.9,15.9,52.5,52.7,52.9,52.9,52.7,52.0,12.35,11.9,0.00
7:15:40,10.3,6.2,59.0,16.0,52.5,52.7,52.9,52.9,52.7,52.0,12.32,11.9,0.00
7:15:50,10.3,6.2,59.1,16.0,52.6,52.7,52.9,52.9,52.7,52.0,12.30,11.9,0.00
7:16:00,10.4,6.3,59.1,15.9,52.6,52.7,52.9,52.9,52.7,51.9,12.28,11.9,0.00
7:16:10,10.3,6.2,59.2,15.9,52.6,52.6,52.9,52.9,52.6,51.9,12.25,11.9,0.00
7:16:20,10.4,6.3,59.2,15.9,52.6,52.6,52.9,52.9,52.6,51.9,12.24,11.9,0.00
7:16:30,10.4,6.3,59.2,15.9,52.6,52.7,52.9,52.9,52.6,51.9,12.22,11.9,0.00
7:16:40,10.3,6.3,59.3,16.0,52.5,52.7,52.9,52.9,52.6,51.9,12.19,11.9,0.00
7:16:50,10.3,6.3,59.3,15.9,52.2,52.7,52.9,52.9,52.6,51.9,12.17,11.9,0.00
7:17:00,10.4,6.3,59.4,15.9,52.4,52.6,52.9,52.9,52.7,51.9,12.16,11.9,0.00
7:17:10,10.3,6.3,59.4,16.0,52.5,52.6,52.9,52.9,52.7,51.9,12.14,11.9,0.00
7:17:20,10.3,6.3,59.4,15.8,52.4,52.7,52.9,52.9,52.7,51.9,12.12,11.9,0.00
7:17:30,10.3,6.3,59.4,16.0,52.5,52.6,52.9,52.9,52.7,52.0,12.11,11.9,0.00
7:17:40,10.3,6.3,59.4,15.9,52.5,52.6,52.9,52.9,52.7,52.0,12.09,11.9,0.00
7:17:50,10.4,6.3,59.5,15.4,52.6,52.7,52.9,52.9,52.7,52.0,12.07,11.9,0.00
7:18:00,10.4,6.3,59.5,16.0,52.6,52.6,52.9,52.9,52.7,52.0,12.05,11.9,0.00
7:18:10,10.4,6.3,59.5,15.9,52.6,52.6,52.9,52.9,52.7,52.0,12.03,11.9,0.00
7:18:20,10.4,6.3,59.5,15.9,52.7,52.7,52.9,52.9,52.6,52.0,12.03,11.9,0.00
7:18:30,10.4,6.3,59.5,15.7,52.5,52.6,52.9,52.8,52.6,52.0,12.01,11.9,0.00
7:18:40,10.3,6.3,59.5,16.2,52.4,52.7,52.9,52.9,52.6,52.0,11.99,11.9,0.00
7:18:50,10.3,6.3,59.6,15.7,52.5,52.7,52.9,52.9,52.7,52.0,11.97,11.9,0.00
7:19:00,10.4,6.3,59.6,15.8,52.3,52.6,52.8,52.9,52.6,51.9,11.96,11.9,0.00
7:19:10,10.3,6.3,59.6,15.9,52.5,52.6,52.8,52.9,52.7,51.9,11.93,11.9,0.00
7:19:20,10.4,6.3,59.6,15.8,52.5,52.6,52.8,52.9,52.7,51.9,11.92,11.9,0.00
7:19:30,10.3,6.3,59.6,15.6,52.5,52.6,52.8,52.9,52.7,51.9,11.90,11.9,0.00
7:19:40,10.3,6.3,59.6,15.9,52.5,52.6,52.8,52.9,52.7,51.9,11.89,11.9,0.00
7:19:50,10.3,6.3,59.6,16.1,52.4,52.6,52.8,52.8,52.7,51.9,11.88,11.9,0.00
7:20:00,10.3,6.3,59.6,16.0,52.5,52.7,52.8,52.9,52.7,51.9,11.86,11.9,0.00
7:20:10,10.3,6.3,59.7,16.0,52.4,52.7,52.8,52.8,52.7,51.9,11.85,11.9,0.00
7:20:20,10.3,6.3,59.7,16.0,52.5,52.6,52.8,52.8,52.7,51.9,11.83,11.9,0.00
7:20:30,10.3,6.3,59.7,15.6,52.5,52.6,52.8,52.9,52.6,51.9,11.82,11.9,0.00
7:20:40,10.3,6.3,59.7,16.0,52.5,52.6,52.8,52.8,52.6,51.9,11.81,11.9,0.00
7:20:50,10.3,6.3,59.7,16.1,52.6,52.6,52.8,52.8,52.7,51.9,11.78,11.9,0.00
7:21:00,10.3,6.3,59.7,16.1,52.2,52.6,52.8,52.8,52.7,51.9,11.77,11.9,0.00
7:21:10,10.3,6.3,59.7,16.0,52.4,52.7,52.8,52.8,52.8,51.9,11.76,11.9,0.00
7:21:20,10.3,6.3,59.7,15.9,52.4,52.7,52.8,52.8,52.8,51.9,11.75,11.9,0.00
7:21:30,10.3,6.3,59.7,15.9,52.4,52.6,52.8,52.8,52.7,51.9,11.72,11.9,0.00
7:21:40,10.3,6.3,59.7,15.9,52.4,52.6,52.8,52.8,52.8,51.9,11.73,11.9,0.00
7:21:50,10.3,6.3,59.7,15.8,52.3,52.6,52.8,52.8,52.8,51.9,11.70,11.9,0.00
7:22:00,10.3,6.3,59.7,15.9,52.2,52.6,52.8,52.8,52.7,51.9,11.69,11.9,0.00
7:22:10,10.3,6.3,59.7,15.9,52.4,52.6,52.8,52.8,52.8,51.9,11.68,11.9,0.00
7:22:20,10.3,6.3,59.8,16.0,52.4,52.6,52.8,52.8,52.7,51.9,11.67,11.9,0.00
7:22:30,10.3,6.3,59.7,15.9,52.3,52.6,52.8,52.8,52.8,51.9,11.66,11.9,0.00
7:22:40,10.3,6.3,59.7,15.9,52.3,52.6,52.8,52.8,52.8,51.9,11.64,11.9,0.00
7:22:50,10.3,6.2,59.8,15.9,52.3,52.6,52.8,52.8,52.7,51.9,11.63,11.9,0.00
7:23:00,10.3,6.2,59.8,15.9,52.2,52.6,52.8,52.8,52.7,51.9,11.62,11.9,0.00
7:23:10,10.3,6.3,59.8,15.4,52.2,52.6,52.8,52.8,52.7,51.9,11.60,11.9,0.00
7:23:20,10.3,6.3,59.8,16.0,52.1,52.6,52.8,52.8,52.7,51.9,11.60,11.9,0.00
7:23:30,10.3,6.3,59.8,15.9,52.2,52.5,52.8,52.8,52.7,51.9,11.58,11.9,0.00
7:23:40,10.3,6.3,59.8,16.0,52.2,52.5,52.8,52.8,52.7,51.9,11.57,11.9,0.00
7:23:50,10.3,6.3,59.8,16.1,52.2,52.5,52.8,52.8,52.7,51.8,11.56,11.9,0.00
7:24:00,10.3,6.3,59.8,16.0,52.2,52.5,52.8,52.8,52.7,51.8,11.55,11.9,0.00
7:24:10,10.3,6.3,59.8,16.0,52.3,52.5,52.8,52.8,52.7,51.8,11.54,11.9,0.00
7:24:20,10.3,6.3,59.8,16.0,52.2,52.5,52.8,52.8,52.7,51.8,11.53,11.9,0.00
7:24:30,10.3,6.3,59.8,16.0,52.2,52.5,52.8,52.8,52.7,51.8,11.52,11.9,0.00
7:24:40,10.3,6.3,59.8,15.9,52.2,52.6,52.8,52.8,52.7,51.8,11.51,11.9,0.00
7:24:50,10.3,6.3,59.8,15.9,52.2,52.6,52.8,52.8,52.7,51.8,11.49,11.9,0.00
7:25:00,10.3,6.3,59.8,16.0,52.3,52.6,52.8,52.8,52.7,51.8,11.48,11.9,0.00
7:25:10,10.3,6.3,59.8,15.8,52.3,52.6,52.8,52.8,52.7,51.8,11.47,11.9,0.00
7:25:20,10.3,6.2,59.8,16.1,52.4,52.5,52.8,52.8,52.7,51.8,11.46,11.9,0.00
7:25:30,10.3,6.3,59.8,16.0,52.4,52.6,52.8,52.8,52.7,51.8,11.45,11.9,0.00
7:25:40,10.3,6.3,59.8,16.0,52.4,52.6,52.8,52.8,52.7,51.8,11.44,11.9,0.00
7:25:50,10.3,6.3,59.8,16.0,52.4,52.6,52.8,52.8,52.7,51.8,11.44,11.9,0.00
7:26:00,10.3,6.3,59.8,16.0,52.4,52.6,52.8,52.8,52.6,51.8,11.43,11.9,0.00
7:26:10,10.3,6.3,59.8,16.0,52.3,52.6,52.8,52.8,52.7,51.8,11.42,11.9,0.00
7:26:20,10.3,6.3,59.8,16.0,52.4,52.5,52.8,52.8,52.6,51.8,11.41,11.9,0.00
7:26:30,10.3,6.3,59.8,16.1,52.3,52.6,52.8,52.8,52.6,51.8,11.40,11.9,0.00
7:26:40,10.3,6.3,59.8,15.7,52.2,52.6,52.8,52.8,52.6,51.8,11.39,11.9,0.00
7:26:50,10.3,6.3,59.8,16.0,52.2,52.6,52.8,52.8,52.7,51.8,11.39,11.9,0.00
7:27:00,10.3,6.3,59.8,16.1,52.3,52.5,52.8,52.8,52.7,51.8,11.36,11.9,0.00
7:27:10,10.3,6.3,59.8,16.0,52.3,52.5,52.8,52.8,52.7,51.8,11.36,11.9,0.00
7:27:20,10.3,6.3,59.8,15.8,52.3,52.5,52.8,52.8,52.7,51.8,11.36,11.9,0.00
7:27:30,10.3,6.3,59.8,16.0,52.3,52.5,52.8,52.8,52.7,51.8,11.36,11.9,0.00
7:27:40,10.3,6.3,59.8,16.0,52.3,52.5,52.8,52.8,52.7,51.7,11.34,11.9,0.00
7:27:50,10.3,6.3,59.8,15.9,52.4,52.5,52.8,52.7,52.7,51.7,11.33,11.9,0.00
7:28:00,10.3,6.3,59.8,16.0,52.4,52.5,52.8,52.8,52.7,51.8,11.33,11.9,0.00
7:28:10,10.3,6.3,59.8,16.0,52.4,52.5,52.7,52.7,52.7,51.8,11.31,11.9,0.00
7:28:20,10.3,6.3,59.8,15.9,52.3,52.5,52.8,52.8,52.7,51.8,11.31,11.9,0.00
7:28:30,10.3,6.3,59.8,16.0,52.3,52.5,52.8,52.7,52.7,51.8,11.30,11.9,0.00
7:28:40,10.3,6.3,59.8,16.0,52.2,52.5,52.7,52.7,52.6,51.8,11.29,11.9,0.00
7:28:50,10.3,6.3,59.8,15.7,52.2,52.5,52.8,52.7,52.7,51.8,11.28,11.9,0.00
7:29:00,10.3,6.2,59.8,15.9,52.2,52.5,52.8,52.8,52.7,51.7,11.28,11.9,0.00
7:29:10,10.3,6.3,59.8,15.9,52.2,52.5,52.7,52.8,52.7,51.7,11.27,11.9,0.00
7:29:20,10.3,6.3,59.8,16.0,52.3,52.5,52.7,52.7,52.7,51.8,11.27,11.9,0.00
7:29:30,10.3,6.3,59.8,16.0,52.2,52.5,52.7,52.7,52.7,51.7,11.26,11.9,0.00
7:29:40,10.3,6.2,59.7,16.0,52.3,52.5,52.7,52.7,52.7,51.7,11.25,11.9,0.00
7:29:50,10.3,6.3,59.8,16.0,52.3,52.5,52.7,52.7,52.6,51.7,11.24,11.9,0.00
7:30:00,10.3,6.3,59.8,15.9,52.3,52.5,52.7,52.7,52.7,51.7,11.23,11.9,0.00
7:30:10,10.3,6.2,59.8,16.0,52.3,52.5,52.7,52.7,52.7,51.7,11.22,11.9,0.00
7:30:20,10.3,6.2,59.8,15.9,52.3,52.5,52.7,52.7,52.6,51.7,11.22,11.9,0.00
7:30:30,10.3,6.2,59.8,15.9,52.3,52.5,52.7,52.7,52.6,51.7,11.21,11.9,0.00
7:30:40,10.3,6.2,59.8,16.0,52.3,52.5,52.7,52.7,52.6,51.7,11.20,11.9,0.00
7:30:50,10.3,6.2,59.8,16.0,52.3,52.5,52.7,52.7,52.6,51.7,11.20,11.9,0.00
7:31:00,10.3,6.2,59.8,16.0,52.1,52.5,52.7,52.7,52.6,51.7,11.19,11.9,0.00
7:31:10,10.3,6.2,59.8,16.0,52.3,52.5,52.7,52.7,52.6,51.7,11.18,11.9,0.00
7:31:20,10.3,6.3,59.8,15.8,52.1,52.5,52.7,52.7,52.7,51.7,11.18,11.9,0.00
7:31:30,10.3,6.3,59.8,15.8,52.3,52.5,52.7,52.7,52.7,51.7,11.18,11.9,0.00
7:31:40,10.3,6.3,59.8,16.2,52.1,52.5,52.7,52.7,52.6,51.7,11.17,11.9,0.00
7:31:50,10.3,6.2,59.7,15.9,52.3,52.5,52.7,52.7,52.7,51.7,11.16,11.9,0.00
7:32:00,10.3,6.3,59.8,15.7,52.0,52.5,52.7,52.7,52.7,51.7,11.16,11.9,0.00
7:32:10,10.3,6.2,59.8,15.9,52.2,52.5,52.7,52.7,52.6,51.7,11.15,11.9,0.00
7:32:20,10.3,6.2,59.8,0.8,52.3,52.5,52.7,52.7,52.7,51.7,11.15,11.9,0.00
7:32:30,10.3,6.3,59.8,0.8,52.4,52.5,52.7,52.7,52.7,51.7,11.14,11.9,0.00
7:32:40,10.3,6.2,59.7,0.9,52.4,52.5,52.7,52.7,52.7,51.7,11.13,11.9,0.00
7:32:50,10.3,6.2,59.7,0.8,52.3,52.5,52.7,52.7,52.7,51.7,11.13,11.9,0.00
7:33:00,10.3,6.2,59.6,0.8,52.2,52.5,52.7,52.7,52.7,51.7,11.12,11.9,0.00
7:33:10,10.3,6.2,59.6,0.8,52.2,52.5,52.7,52.7,52.7,51.7,11.12,11.9,0.00
7:33:20,10.3,6.2,59.5,0.8,52.4,52.5,52.7,52.7,52.6,51.7,11.11,11.9,0.00
7:33:30,10.3,6.2,59.5,0.8,52.4,52.5,52.7,52.7,52.6,51.6,11.10,11.9,0.00
7:33:40,10.3,6.2,59.4,0.8,52.4,52.5,52.7,52.7,52.7,51.6,11.10,11.9,0.00
7:33:50,10.3,6.2,59.4,0.8,52.4,52.5,52.7,52.7,52.7,51.6,11.09,11.9,0.00
7:34:00,10.3,6.2,59.3,0.8,52.5,52.5,52.7,52.7,52.6,51.6,11.09,11.9,0.00
7:34:10,10.3,6.2,59.3,0.8,52.5,52.5,52.7,52.7,52.6,51.6,11.08,11.9,0.00
7:34:20,10.3,6.2,59.2,0.9,52.4,52.5,52.7,52.7,52.6,51.6,11.07,11.9,0.00
7:34:30,10.3,6.2,59.2,0.8,52.4,52.5,52.7,52.7,52.7,51.6,11.07,11.9,0.00
7:34:40,10.3,6.2,59.1,0.8,52.4,52.5,52.7,52.7,52.6,51.6,11.07,11.9,0.00
7:34:50,10.3,6.2,59.1,0.9,52.5,52.5,52.7,52.7,52.5,51.6,11.06,11.9,0.00
7:35:00,10.3,6.2,59.1,0.8,52.4,52.5,52.7,52.7,52.6,51.6,11.06,11.9,0.00
7:35:10,10.3,6.2,59.0,0.8,52.3,52.5,52.7,52.7,52.6,51.6,11.05,11.9,0.00
7:35:20,10.3,6.2,59.0,0.9,52.3,52.5,52.7,52.7,52.6,51.7,11.04,11.9,0.00
7:35:30,10.3,6.2,58.9,0.8,52.4,52.5,52.7,52.7,52.6,51.7,11.04,11.9,0.00
7:35:40,10.3,6.2,58.9,0.8,52.4,52.5,52.7,52.7,52.6,51.6,11.03,11.9,0.00
7:35:50,10.3,6.2,58.8,0.9,52.4,52.5,52.7,52.7,52.6,51.6,11.03,11.9,0.00
7:36:00,10.3,6.2,58.8,0.8,52.4,52.5,52.7,52.7,52.6,51.6,11.03,11.9,0.00
7:36:10,10.3,6.2,58.8,0.8,52.4,52.5,52.7,52.7,52.7,51.6,11.02,11.9,0.00
7:36:20,10.3,6.2,58.7,0.8,52.4,52.5,52.7,52.7,52.6,51.6,11.02,11.9,0.00
7:36:30,10.3,6.2,58.7,0.8,52.3,52.6,52.7,52.7,52.6,51.6,11.01,11.9,0.00
7:36:40,10.3,6.1,58.7,0.8,52.4,52.5,52.7,52.7,52.6,51.6,11.00,11.9,0.00
7:36:50,10.3,6.2,58.6,0.8,52.4,52.5,52.7,52.7,52.6,51.6,11.01,11.9,0.00
7:37:00,10.3,6.2,58.6,0.8,52.3,52.5,52.7,52.7,52.6,51.5,11.00,11.9,0.00
7:37:10,10.3,6.1,58.6,0.8,52.4,52.5,52.7,52.7,52.6,51.5,10.99,11.9,0.00
7:37:20,10.3,6.2,58.5,0.8,52.4,52.5,52.7,52.7,52.6,51.6,11.00,11.9,0.00
7:37:30,10.3,6.1,58.5,0.8,52.4,52.5,52.7,52.7,52.5,51.5,10.98,11.9,0.00
7:37:40,10.3,6.1,58.5,0.8,52.4,52.5,52.7,52.7,52.5,51.5,10.98,11.9,0.00
7:37:50,10.3,6.1,58.5,0.8,52.4,52.5,52.7,52.7,52.5,51.5,10.97,11.9,0.00
7:38:00,10.3,6.1,58.4,0.8,52.4,52.5,52.7,52.7,52.6,51.5,10.97,11.9,0.00
7:38:10,10.3,6.1,58.4,0.8,52.4,52.5,52.7,52.7,52.6,51.6,10.97,11.9,0.00
7:38:20,10.3,6.1,58.4,0.8,52.3,52.5,52.7,52.7,52.6,51.6,10.97,11.9,0.00
7:38:30,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.7,52.5,51.5,10.96,11.9,0.00
7:38:40,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.5,10.95,11.9,0.00
7:38:50,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.6,51.5,10.95,11.9,0.00
7:39:00,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.5,10.95,11.9,0.00
7:39:10,10.3,6.1,58.2,0.8,52.4,52.5,52.7,52.7,52.5,51.6,10.94,11.9,0.00
7:39:20,10.3,6.1,58.2,0.8,52.3,52.5,52.7,52.7,52.5,51.6,10.94,11.9,0.00
7:39:30,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.7,52.5,51.6,10.94,11.9,0.00
7:39:40,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.7,52.5,51.6,10.93,11.9,0.00
7:39:50,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.7,52.6,51.5,10.93,11.9,0.00
7:40:00,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.7,52.5,51.5,10.93,11.9,0.00
7:40:10,10.3,6.1,58.3,0.8,52.3,52.4,52.7,52.7,52.5,51.5,10.92,11.9,0.00
7:40:20,10.3,6.1,58.3,0.8,52.3,52.4,52.7,52.7,52.5,51.5,10.92,11.9,0.00
7:40:30,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.5,10.91,11.9,0.00
7:40:40,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.5,10.92,11.9,0.00
7:40:50,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.5,10.91,11.9,0.00
7:41:00,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.5,10.90,11.9,0.00
7:41:10,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.5,10.90,11.9,0.00
7:41:20,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.5,10.90,11.9,0.00
7:41:30,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.5,10.89,11.9,0.00
7:41:40,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.5,10.89,11.9,0.00
7:41:50,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.5,10.89,11.9,0.00
7:42:00,10.3,6.1,58.2,0.8,52.5,52.5,52.7,52.7,52.5,51.5,10.89,11.9,0.00
7:42:10,10.3,6.1,58.2,0.8,52.5,52.5,52.7,52.7,52.5,51.5,10.88,11.9,0.00
7:42:20,10.3,6.1,58.2,0.8,52.5,52.5,52.7,52.7,52.5,51.5,10.88,11.9,0.00
7:42:30,10.3,6.1,58.2,0.8,52.5,52.5,52.7,52.7,52.5,51.5,10.87,11.9,0.00
7:42:40,10.3,6.1,58.2,0.8,52.5,52.5,52.7,52.7,52.5,51.5,10.87,11.9,0.00
7:42:50,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.4,10.87,11.9,0.00
7:43:00,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.4,10.87,11.9,0.00
7:43:10,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.6,52.5,51.4,10.86,11.9,0.00
7:43:20,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.6,52.5,51.4,10.86,11.9,0.00
7:43:30,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.6,52.5,51.4,10.85,11.9,0.00
7:43:40,10.3,6.1,58.3,0.9,52.5,52.5,52.7,52.6,52.5,51.4,10.85,11.9,0.00
7:43:50,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.7,52.5,51.4,10.85,11.9,0.00
7:44:00,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.6,52.5,51.4,10.85,11.9,0.00
7:44:10,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.6,52.5,51.4,10.84,11.9,0.00
7:44:20,10.3,6.1,58.2,0.8,52.4,52.5,52.7,52.6,52.5,51.4,10.84,11.9,0.00
7:44:30,10.3,6.1,58.2,0.8,52.4,52.5,52.7,52.6,52.5,51.4,10.84,11.9,0.00
7:44:40,10.3,6.1,58.2,0.8,52.3,52.5,52.7,52.6,52.5,51.4,10.83,11.9,0.00
7:44:50,10.3,6.1,58.2,0.8,52.4,52.5,52.7,52.6,52.5,51.4,10.83,11.9,0.00
7:45:00,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,51.4,10.83,11.9,0.00
7:45:10,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.6,52.5,51.4,10.83,11.9,0.00
7:45:20,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,51.4,10.82,11.9,0.00
7:45:30,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.7,52.5,51.4,10.82,11.9,0.00
7:45:40,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.6,52.5,51.4,10.82,11.9,0.00
7:45:50,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.6,52.5,51.4,10.82,11.9,0.00
7:46:00,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.6,52.5,51.4,10.82,11.9,0.00
7:46:10,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,51.4,10.81,11.9,0.00
7:46:20,10.3,6.1,58.2,0.8,52.4,52.5,52.7,52.6,52.5,51.4,10.81,11.9,0.00
7:46:30,10.3,6.1,58.2,0.8,52.3,52.4,52.7,52.6,52.5,51.4,10.81,11.9,0.00
7:46:40,10.3,6.1,58.2,0.8,52.3,52.4,52.7,52.7,52.5,51.4,10.80,11.9,0.00
7:46:50,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.6,52.5,51.3,10.79,11.9,0.00
7:47:00,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.6,52.5,51.4,10.79,11.9,0.00
7:47:10,10.3,6.1,58.2,0.8,52.5,52.4,52.7,52.6,52.5,51.3,10.80,11.9,0.00
7:47:20,10.3,6.1,58.2,0.8,52.4,52.5,52.6,52.6,52.5,51.4,10.79,11.9,0.00
7:47:30,10.3,6.1,58.3,0.8,52.5,52.5,52.7,52.6,52.5,51.4,10.79,11.9,0.00
7:47:40,10.3,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,51.3,10.78,11.9,0.00
7:47:50,10.3,6.1,58.3,0.8,52.4,52.5,52.7,52.6,52.5,51.4,10.79,11.9,0.00
7:48:00,10.3,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,51.3,10.78,11.9,0.00
7:48:10,10.3,6.1,58.3,0.8,52.3,52.5,52.7,52.6,52.5,51.3,10.78,11.9,0.00
7:48:20,10.3,6.1,58.3,0.9,52.4,52.5,52.7,52.6,52.5,51.3,10.78,11.9,0.00
7:48:30,10.3,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,51.3,10.77,11.9,0.00
7:48:40,10.3,6.1,58.2,0.8,52.3,52.5,52.6,52.6,52.5,51.3,10.77,11.9,0.00
7:48:50,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.6,52.5,51.3,10.77,11.9,0.00
7:49:00,10.3,6.1,58.2,0.8,52.4,52.5,52.6,52.6,52.5,51.3,10.77,11.9,0.00
7:49:10,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.5,51.3,10.76,11.9,0.00
7:49:20,10.3,6.1,58.2,0.9,52.4,52.5,52.6,52.6,52.5,51.3,10.76,11.9,0.00
7:49:30,10.3,6.1,58.2,0.8,52.3,52.5,52.6,52.6,52.5,51.3,10.76,11.9,0.00
7:49:40,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.5,51.3,10.75,11.9,0.00
7:49:50,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.5,51.3,10.75,11.9,0.00
7:50:00,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,51.3,10.75,11.9,0.00
7:50:10,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,51.3,10.75,11.9,0.00
7:50:20,10.3,6.1,58.3,0.8,52.5,52.5,52.6,52.6,52.5,51.3,10.75,11.9,0.00
7:50:30,10.3,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,51.3,10.75,11.9,0.00
7:50:40,10.3,6.1,58.3,0.8,52.3,52.5,52.6,52.6,52.5,51.3,10.75,11.9,0.00
7:50:50,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,51.3,10.74,11.9,0.00
7:51:00,10.3,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,51.3,10.74,11.9,0.00
7:51:10,10.3,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,51.3,10.74,11.9,0.00
7:51:20,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,51.3,10.74,11.9,0.00
7:51:30,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,51.3,10.74,11.9,0.00
7:51:40,10.3,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,51.3,10.74,11.9,0.00
7:51:50,10.3,6.1,58.3,0.8,52.4,52.5,52.6,52.6,52.5,51.3,10.74,11.9,0.00
7:52:00,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,51.3,10.73,11.9,0.00
7:52:10,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.5,51.3,10.72,11.9,0.00
7:52:20,10.3,6.1,58.2,0.8,52.3,52.5,52.6,52.6,52.5,51.3,10.72,11.9,0.00
7:52:30,10.3,6.1,58.3,0.9,52.3,52.4,52.6,52.6,52.5,51.3,10.72,11.9,0.00
7:52:40,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.5,51.3,10.72,11.9,0.00
7:52:50,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.5,51.2,10.71,11.9,0.00
7:53:00,10.3,6.1,58.3,0.9,52.3,52.4,52.6,52.6,52.5,51.2,10.72,11.9,0.00
7:53:10,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.5,51.2,10.71,11.9,0.00
7:53:20,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,51.2,10.71,11.9,0.00
7:53:30,10.3,6.1,58.3,0.9,52.4,52.4,52.6,52.6,52.5,51.2,10.70,11.9,0.00
7:53:40,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,51.2,10.71,11.9,0.00
7:53:50,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.5,51.2,10.70,11.9,0.00
7:54:00,10.3,6.1,58.3,0.9,52.3,52.4,52.6,52.6,52.5,51.2,10.71,11.9,0.00
7:54:10,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.5,51.2,10.70,11.9,0.00
7:54:20,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.5,51.2,10.70,11.9,0.00
7:54:30,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.5,51.2,10.71,12.0,0.00
7:54:40,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.4,51.2,10.70,11.9,0.00
7:54:50,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.5,51.2,10.70,11.9,0.00
