Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
7:55:00,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.6,52.4,51.2,10.69,11.9,0.00
7:55:10,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.5,51.2,10.69,11.9,0.00
7:55:20,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.4,51.2,10.69,11.9,0.00
7:55:30,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,51.2,10.69,11.9,0.00
7:55:40,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,51.2,10.68,11.9,0.00
7:55:50,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,51.2,10.69,11.9,0.00
7:56:00,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,51.2,10.68,11.9,0.00
7:56:10,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,51.2,10.69,12.0,0.00
7:56:20,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,51.2,10.69,11.9,0.00
7:56:30,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,51.2,10.69,11.9,0.00
7:56:40,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.6,52.4,51.1,10.67,11.9,0.00
7:56:50,10.3,6.2,58.3,0.8,52.4,52.4,52.6,52.6,52.4,51.1,10.68,11.9,0.00
7:57:00,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,51.1,10.67,11.9,0.00
7:57:10,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,51.1,10.67,11.9,0.00
7:57:20,10.3,6.1,58.2,0.7,52.4,52.4,52.6,52.6,52.4,51.1,10.66,11.9,0.00
7:57:30,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.6,52.4,51.1,10.67,11.9,0.00
7:57:40,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.6,52.4,51.1,10.66,11.9,0.00
7:57:50,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.4,51.1,10.66,11.9,0.00
7:58:00,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.4,51.1,10.66,11.9,0.00
7:58:10,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.6,52.4,51.1,10.66,11.9,0.00
7:58:20,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,51.1,10.66,11.9,0.00
7:58:30,10.3,6.1,58.3,0.8,52.2,52.4,52.6,52.6,52.4,51.1,10.66,11.9,0.00
7:58:40,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,51.1,10.66,11.9,0.00
7:58:50,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,51.1,10.66,11.9,0.00
7:59:00,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.6,52.4,51.1,10.65,11.9,0.00
7:59:10,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.1,10.65,11.9,0.00
7:59:20,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.1,10.65,11.9,0.00
7:59:30,10.3,6.2,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.1,10.65,11.9,0.00
7:59:40,10.3,6.2,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.1,10.65,11.9,0.00
7:59:50,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.1,10.65,11.9,0.00
8:00:00,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.1,10.64,11.9,0.00
8:00:10,10.3,6.2,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.1,10.64,11.9,0.00
8:00:20,10.3,6.1,58.2,0.8,52.2,52.4,52.6,52.5,52.4,51.1,10.64,11.9,0.00
8:00:30,10.3,6.1,58.2,0.8,52.2,52.4,52.6,52.5,52.4,51.1,10.64,11.9,0.00
8:00:40,10.3,6.2,58.3,0.9,52.2,52.4,52.6,52.5,52.4,51.0,10.63,11.9,0.00
8:00:50,10.3,6.2,58.3,0.9,52.3,52.4,52.6,52.5,52.4,51.0,10.64,11.9,0.00
8:01:00,10.3,6.2,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.64,11.9,0.00
8:01:10,10.3,6.2,58.3,0.7,52.3,52.4,52.6,52.5,52.4,51.0,10.64,11.9,0.00
8:01:20,10.3,6.2,58.3,0.9,52.2,52.4,52.6,52.5,52.4,51.0,10.63,11.9,0.00
8:01:30,10.3,6.2,58.3,0.8,52.2,52.4,52.6,52.5,52.4,51.0,10.63,11.9,0.00
8:01:40,10.3,6.2,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.63,11.9,0.00
8:01:50,10.3,6.2,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.63,11.9,0.00
8:02:00,10.3,6.2,58.3,0.8,52.2,52.4,52.6,52.6,52.4,51.0,10.63,11.9,0.00
8:02:10,10.3,6.2,58.3,0.9,52.3,52.4,52.6,52.6,52.4,51.0,10.63,11.9,0.00
8:02:20,10.3,6.1,58.3,0.9,52.2,52.4,52.6,52.5,52.4,51.0,10.62,11.9,0.00
8:02:30,10.3,6.1,58.3,0.9,52.3,52.4,52.6,52.5,52.4,51.0,10.62,11.9,0.00
8:02:40,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.62,11.9,0.00
8:02:50,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.61,11.9,0.00
8:03:00,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.61,11.9,0.00
8:03:10,10.3,6.1,58.2,0.8,52.3,52.4,52.5,52.5,52.4,51.0,10.61,11.9,0.00
8:03:20,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.4,51.0,10.61,11.9,0.00
8:03:30,10.3,6.1,58.2,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.62,11.9,0.00
8:03:40,10.3,6.1,58.2,0.8,52.4,52.4,52.5,52.5,52.4,51.0,10.61,11.9,0.00
8:03:50,10.3,6.1,58.2,0.8,52.3,52.4,52.5,52.5,52.4,51.0,10.60,11.9,0.00
8:04:00,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.61,11.9,0.00
8:04:10,10.3,6.2,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.61,11.9,0.00
8:04:20,10.3,6.1,58.2,0.8,52.4,52.4,52.6,52.5,52.4,51.0,10.61,11.9,0.00
8:04:30,10.3,6.2,58.3,0.8,52.4,52.4,52.6,52.5,52.4,51.0,10.61,11.9,0.00
8:04:40,10.3,6.1,58.3,0.8,52.4,52.4,52.5,52.5,52.4,50.9,10.61,11.9,0.00
8:04:50,10.3,6.2,58.3,0.8,52.4,52.4,52.6,52.5,52.4,51.0,10.60,11.9,0.00
8:05:00,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,50.9,10.60,11.9,0.00
8:05:10,10.3,6.1,58.3,0.8,52.4,52.4,52.5,52.5,52.4,50.9,10.60,11.9,0.00
8:05:20,10.3,6.1,58.3,0.8,52.4,52.4,52.6,52.5,52.4,50.9,10.60,11.9,0.00
8:05:30,10.3,6.1,58.3,0.8,52.4,52.4,52.5,52.5,52.4,50.9,10.60,12.0,0.00
8:05:40,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,50.9,10.60,12.0,0.00
8:05:50,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.61,12.0,0.00
8:06:00,10.3,6.1,58.3,0.9,52.3,52.4,52.5,52.5,52.4,51.0,10.59,12.0,0.00
8:06:10,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,51.0,10.60,11.9,0.00
8:06:20,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.60,12.0,0.00
8:06:30,10.3,6.1,58.3,0.8,52.3,52.4,52.6,52.5,52.4,51.0,10.60,12.0,0.00
8:06:40,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,51.0,10.59,12.0,0.00
8:06:50,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.4,50.9,10.59,12.0,0.00
8:07:00,10.3,6.2,58.4,0.8,52.3,52.3,52.5,52.5,52.4,50.9,10.59,12.0,0.00
8:07:10,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,50.9,10.59,12.0,0.00
8:07:20,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,50.9,10.59,12.0,0.00
8:07:30,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.4,50.9,10.58,12.0,0.00
8:07:40,10.3,6.1,58.2,0.8,52.3,52.4,52.5,52.5,52.4,50.9,10.58,12.0,0.00
8:07:50,10.3,6.1,58.2,0.8,52.3,52.4,52.5,52.5,52.4,50.9,10.59,12.0,0.00
8:08:00,10.3,6.1,58.2,0.8,52.3,52.4,52.5,52.5,52.4,50.9,10.58,12.0,0.00
8:08:10,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,50.9,10.58,12.0,0.00
8:08:20,10.3,6.1,58.3,0.8,52.3,52.4,52.5,52.5,52.4,50.9,10.58,12.0,0.00
8:08:30,10.3,6.1,58.3,0.8,52.2,52.4,52.5,52.5,52.4,50.9,10.58,12.0,0.00
8:08:40,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.8,10.58,12.0,0.00
8:08:50,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.9,10.58,12.0,0.00
8:09:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.9,10.57,12.0,0.00
8:09:10,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.9,10.58,12.0,0.00
8:09:20,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.9,10.57,12.0,0.00
8:09:30,10.3,6.2,58.3,0.8,52.3,52.3,52.5,52.5,52.4,50.9,10.57,12.0,0.00
8:09:40,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.9,10.57,12.0,0.00
8:09:50,10.3,6.1,58.3,0.8,52.1,52.3,52.5,52.5,52.4,50.9,10.57,12.0,0.00
8:10:00,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.9,10.57,12.0,0.00
8:10:10,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.3,50.9,10.56,12.0,0.00
8:10:20,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.3,50.9,10.57,12.0,0.00
8:10:30,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.5,52.3,50.8,10.56,12.0,0.00
8:10:40,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.3,50.8,10.56,12.0,0.00
8:10:50,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.5,52.3,50.8,10.56,12.0,0.00
8:11:00,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.5,52.3,50.8,10.56,12.0,0.00
8:11:10,10.3,6.2,58.2,0.9,52.3,52.3,52.5,52.5,52.4,50.8,10.56,12.0,0.00
8:11:20,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.4,50.8,10.57,12.0,0.00
8:11:30,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.4,50.8,10.56,12.0,0.00
8:11:40,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.4,50.8,10.56,12.0,0.00
8:11:50,10.3,6.2,58.3,0.8,52.3,52.3,52.5,52.5,52.3,50.8,10.56,12.0,0.00
8:12:00,10.3,6.1,58.2,0.8,52.3,52.3,52.5,52.5,52.4,50.9,10.57,12.0,0.00
8:12:10,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.4,52.3,50.8,10.55,12.0,0.00
8:12:20,10.3,6.1,58.3,0.8,52.3,52.3,52.5,52.5,52.3,50.8,10.56,12.0,0.00
8:12:30,10.3,6.2,58.3,0.8,52.3,52.3,52.5,52.5,52.4,50.8,10.56,12.0,0.00
8:12:40,10.3,6.1,58.3,0.8,52.2,52.3,52.5,52.5,52.3,50.8,10.56,12.0,0.00
8:12:50,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.5,52.4,50.8,10.56,12.1,0.00
8:13:00,10.3,6.2,58.3,0.8,52.3,52.3,52.5,52.5,52.3,50.8,10.55,12.0,0.00
8:13:10,10.3,6.2,58.3,0.8,52.3,52.3,52.5,52.5,52.3,50.8,10.56,12.0,0.00
8:13:20,10.3,6.2,58.3,0.8,52.3,52.3,52.5,52.4,52.3,50.8,10.55,12.0,0.00
8:13:30,10.3,6.2,58.3,0.8,52.3,52.3,52.5,52.5,52.3,50.8,10.55,12.0,0.00
8:13:40,10.3,6.2,58.3,0.8,52.3,52.3,52.5,52.4,52.3,50.8,10.55,12.0,0.00
8:13:50,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.5,52.3,50.8,10.55,12.1,0.00
8:14:00,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.8,10.54,12.1,0.00
8:14:10,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.8,10.55,12.1,0.00
8:14:20,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.8,10.54,12.1,0.00
8:14:30,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.8,10.55,12.1,0.00
8:14:40,10.3,6.2,58.2,0.8,52.1,52.3,52.5,52.4,52.3,50.8,10.54,12.1,0.00
8:14:50,10.3,6.1,58.2,0.8,52.1,52.3,52.5,52.5,52.3,50.8,10.54,12.1,0.00
8:15:00,10.3,6.2,58.2,0.8,52.1,52.3,52.5,52.4,52.3,50.8,10.54,12.1,0.00
8:15:10,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.8,10.54,12.1,0.00
8:15:20,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.8,10.54,12.1,0.00
8:15:30,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.8,10.54,12.1,0.00
8:15:40,10.3,6.2,58.3,0.8,52.1,52.3,52.5,52.4,52.3,50.8,10.54,12.1,0.00
8:15:50,10.3,6.2,58.3,0.8,52.1,52.3,52.5,52.5,52.3,50.8,10.53,12.1,0.00
8:16:00,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.5,52.3,50.7,10.54,12.1,0.00
8:16:10,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.5,52.3,50.7,10.54,12.1,0.00
8:16:20,10.3,6.2,58.3,0.9,52.2,52.3,52.5,52.5,52.3,50.7,10.53,12.1,0.00
8:16:30,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:16:40,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:16:50,10.3,6.2,58.3,0.9,52.2,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:17:00,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.54,12.1,0.00
8:17:10,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:17:20,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:17:30,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:17:40,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:17:50,10.3,6.2,58.3,0.8,52.1,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:18:00,10.3,6.2,58.3,0.8,52.1,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:18:10,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:18:20,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.52,12.1,0.00
8:18:30,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:18:40,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.4,52.3,50.7,10.52,12.1,0.00
8:18:50,10.3,6.2,58.3,0.8,52.1,52.3,52.5,52.4,52.3,50.7,10.52,12.1,0.00
8:19:00,10.3,6.2,58.3,0.8,52.1,52.3,52.5,52.4,52.3,50.7,10.53,12.1,0.00
8:19:10,10.3,6.2,58.3,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.52,12.1,0.00
8:19:20,10.3,6.2,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.52,12.1,0.00
8:19:30,10.3,6.1,58.2,0.8,52.2,52.3,52.4,52.4,52.3,50.7,10.51,12.1,0.00
8:19:40,10.3,6.2,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.7,10.52,12.1,0.00
8:19:50,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.6,10.53,12.1,0.00
8:20:00,10.3,6.1,58.2,0.8,52.1,52.3,52.5,52.4,52.3,50.6,10.52,12.1,0.00
8:20:10,10.3,6.2,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.6,10.52,12.1,0.00
8:20:20,10.3,6.2,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.6,10.51,12.1,0.00
8:20:30,10.3,6.2,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.6,10.52,12.1,0.00
8:20:40,10.3,6.2,58.2,0.8,52.1,52.3,52.5,52.4,52.3,50.7,10.51,12.1,0.00
8:20:50,10.3,6.1,58.2,0.8,52.2,52.3,52.5,52.4,52.3,50.6,10.51,12.1,0.00
8:21:00,10.3,6.2,58.2,0.8,52.2,52.2,52.5,52.4,52.3,50.7,10.52,12.1,0.00
8:21:10,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:21:20,10.3,6.2,58.3,0.8,52.2,52.2,52.5,52.4,52.3,50.6,10.52,12.1,0.00
8:21:30,10.3,6.2,58.3,0.9,52.2,52.3,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:21:40,10.3,6.2,58.3,0.8,52.1,52.3,52.5,52.4,52.3,50.6,10.51,12.1,0.00
8:21:50,10.3,6.2,58.3,0.8,52.1,52.3,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:22:00,10.3,6.2,58.3,0.8,52.1,52.3,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:22:10,10.3,6.2,58.3,0.8,52.2,52.3,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:22:20,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:22:30,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:22:40,10.3,6.2,58.3,0.8,52.2,52.3,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:22:50,10.3,6.2,58.3,0.8,52.1,52.3,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:23:00,10.3,6.2,58.3,0.8,52.2,52.3,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:23:10,10.3,6.2,58.3,0.8,52.1,52.3,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:23:20,10.3,6.1,58.2,0.8,52.1,52.3,52.4,52.4,52.3,50.6,10.50,12.1,0.00
8:23:30,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:23:40,10.3,6.2,58.2,0.8,52.1,52.3,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:23:50,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.50,12.1,0.00
8:24:00,10.3,6.2,58.2,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:24:10,10.3,6.2,58.2,0.8,52.2,52.3,52.4,52.4,52.3,50.6,10.51,12.1,0.00
8:24:20,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.50,12.1,0.00
8:24:30,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.50,12.1,0.00
8:24:40,10.3,6.1,58.2,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.50,12.1,0.00
8:24:50,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.50,12.1,0.00
8:25:00,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.50,12.1,0.00
8:25:10,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.5,10.49,12.1,0.00
8:25:20,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.50,12.1,0.00
8:25:30,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.49,12.1,0.00
8:25:40,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.5,10.49,12.1,0.00
8:25:50,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.5,10.50,12.1,0.00
8:26:00,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.49,12.2,0.00
8:26:10,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.5,10.49,12.1,0.00
8:26:20,10.3,6.1,58.3,0.8,52.2,52.3,52.4,52.4,52.3,50.6,10.49,12.1,0.00
8:26:30,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.2,50.5,10.49,12.1,0.00
8:26:40,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.3,50.6,10.49,12.2,0.00
8:26:50,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.2,50.5,10.49,12.1,0.00
8:27:00,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.2,50.5,10.49,12.1,0.00
8:27:10,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.2,50.5,10.49,12.2,0.00
8:27:20,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.49,12.2,0.00
8:27:30,10.3,6.1,58.3,0.8,52.0,52.2,52.4,52.4,52.3,50.5,10.49,12.2,0.00
8:27:40,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.49,12.2,0.00
8:27:50,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.49,12.2,0.00
8:28:00,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.3,50.5,10.49,12.2,0.00
8:28:10,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.49,12.2,0.00
8:28:20,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.49,12.2,0.00
8:28:30,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.48,12.2,0.00
8:28:40,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.2,50.5,10.49,12.2,0.00
8:28:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.48,12.1,0.00
8:29:00,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.48,12.2,0.00
8:29:10,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.48,12.1,0.00
8:29:20,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.48,12.2,0.00
8:29:30,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.48,12.2,0.00
8:29:40,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.4,52.2,50.5,10.48,12.2,0.00
8:29:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.48,12.2,0.00
8:30:00,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.48,12.2,0.00
8:30:10,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.4,52.2,50.5,10.48,12.2,0.00
8:30:20,10.3,6.1,58.3,0.9,52.2,52.2,52.4,52.3,52.2,50.5,10.47,12.2,0.00
8:30:30,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.5,10.48,12.2,0.00
8:30:40,10.3,6.1,58.3,0.9,52.1,52.2,52.4,52.4,52.2,50.5,10.47,12.2,0.00
8:30:50,10.3,6.1,58.3,0.8,52.0,52.2,52.4,52.4,52.2,50.5,10.48,12.2,0.00
8:31:00,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.5,10.48,12.2,0.00
8:31:10,10.3,6.1,58.2,0.8,52.0,52.2,52.4,52.3,52.2,50.5,10.47,12.2,0.00
8:31:20,10.3,6.1,58.2,0.9,52.1,52.2,52.4,52.3,52.2,50.5,10.47,12.2,0.00
8:31:30,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.47,12.2,0.00
8:31:40,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.5,10.48,12.2,0.00
8:31:50,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.5,10.48,12.2,0.00
8:32:00,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.5,10.47,12.2,0.00
8:32:10,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.47,12.2,0.00
8:32:20,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.5,10.48,12.2,0.00
8:32:30,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:32:40,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.47,12.2,0.00
8:32:50,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.47,12.2,0.00
8:33:00,10.3,6.2,58.3,0.8,52.2,52.2,52.4,52.3,52.2,50.4,10.48,12.2,0.00
8:33:10,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:33:20,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,50.4,10.47,12.2,0.00
8:33:30,10.3,6.1,58.3,0.8,52.2,52.2,52.4,52.3,52.2,50.4,10.47,12.2,0.00
8:33:40,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.47,12.2,0.00
8:33:50,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.47,12.2,0.00
8:34:00,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.47,12.2,0.00
8:34:10,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:34:20,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:34:30,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:34:40,10.3,6.1,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:34:50,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:35:00,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:35:10,10.3,6.1,58.2,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:35:20,10.3,6.1,58.2,0.8,52.0,52.1,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:35:30,10.3,6.1,58.2,0.9,52.0,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:35:40,10.3,6.1,58.2,0.8,52.0,52.2,52.3,52.3,52.2,50.4,10.46,12.2,0.00
8:35:50,10.3,6.1,58.2,0.8,52.0,52.2,52.3,52.3,52.2,50.4,10.46,12.2,0.00
8:36:00,10.3,6.2,58.3,0.8,52.1,52.1,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:36:10,10.3,6.2,58.3,0.8,52.1,52.1,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:36:20,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:36:30,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:36:40,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:36:50,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:37:00,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:37:10,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:37:20,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.45,12.2,0.00
8:37:30,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:37:40,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.4,10.46,12.2,0.00
8:37:50,10.3,6.2,58.3,0.8,52.1,52.2,52.3,52.3,52.2,50.3,10.46,12.2,0.00
8:38:00,10.3,6.2,58.3,0.8,52.1,52.2,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:38:10,10.3,6.2,58.3,0.8,52.1,52.2,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:38:20,10.3,6.2,58.3,0.8,52.1,52.2,52.3,52.3,52.2,50.4,10.46,12.2,0.00
8:38:30,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.4,10.45,12.2,0.00
8:38:40,10.3,6.2,58.3,0.8,52.1,52.2,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:38:50,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.3,10.45,12.2,0.00
8:39:00,10.3,6.2,58.3,0.8,52.1,52.2,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:39:10,10.3,6.2,58.3,0.8,52.1,52.2,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:39:20,10.3,6.2,58.3,0.8,52.1,52.2,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:39:30,10.3,6.2,58.3,0.8,52.1,52.2,52.4,52.3,52.2,50.3,10.46,12.2,0.00
8:39:40,10.3,6.2,58.3,0.9,52.1,52.1,52.4,52.3,52.2,50.3,10.46,12.2,0.00
8:39:50,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:40:00,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:40:10,10.3,6.2,58.2,0.8,51.8,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:40:20,10.3,6.1,58.2,0.8,51.8,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:40:30,10.3,6.1,58.2,0.8,51.9,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:40:40,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:40:50,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.3,10.44,12.2,0.00
8:41:00,10.3,6.2,58.2,0.8,52.1,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:41:10,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.1,50.3,10.45,12.2,0.00
8:41:20,10.3,6.2,58.2,0.8,52.1,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:41:30,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:41:40,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:41:50,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.3,52.1,50.3,10.45,12.2,0.00
8:42:00,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:42:10,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.3,10.45,12.2,0.00
8:42:20,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.3,10.44,12.2,0.00
8:42:30,10.3,6.2,58.3,0.8,52.0,52.2,52.3,52.3,52.2,50.3,10.44,12.2,0.00
8:42:40,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.3,10.44,12.2,0.00
8:42:50,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.3,52.2,50.3,10.44,12.2,0.00
8:43:00,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.3,10.44,12.2,0.00
8:43:10,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:43:20,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.2,10.44,12.2,0.00
8:43:30,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.2,50.3,10.44,12.2,0.00
8:43:40,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.3,52.1,50.3,10.44,12.2,0.00
8:43:50,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,50.3,10.45,12.2,0.00
8:44:00,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:44:10,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:44:20,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:44:30,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:44:40,10.3,6.2,58.2,0.8,52.1,52.1,52.3,52.3,52.2,50.2,10.44,12.2,0.00
8:44:50,10.3,6.1,58.2,0.9,52.1,52.1,52.3,52.3,52.1,50.3,10.44,12.2,0.00
8:45:00,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:45:10,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.44,12.2,0.00
8:45:20,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.3,10.44,12.2,0.00
8:45:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:45:40,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.44,12.2,0.00
8:45:50,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.44,12.2,0.00
8:46:00,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.44,12.2,0.00
8:46:10,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.44,12.2,0.00
8:46:20,10.3,6.1,58.3,0.8,51.9,52.1,52.3,52.2,52.1,50.2,10.43,12.2,0.00
8:46:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.44,12.2,0.00
8:46:40,10.3,6.2,58.3,0.7,52.0,52.1,52.3,52.2,52.1,50.2,10.44,12.2,0.00
8:46:50,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:47:00,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:47:10,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:47:20,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:47:30,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.2,10.43,12.2,0.00
8:47:40,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.2,52.1,50.2,10.44,12.2,0.00
8:47:50,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.44,12.2,0.00
8:48:00,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:48:10,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.2,52.1,50.2,10.43,12.2,0.00
8:48:20,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.43,12.2,0.00
8:48:30,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.2,52.1,50.2,10.43,12.2,0.00
8:48:40,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.43,12.2,0.00
8:48:50,10.3,6.1,58.2,0.8,52.1,52.1,52.3,52.3,52.1,50.2,10.43,12.2,0.00
8:49:00,10.3,6.2,58.2,0.9,52.1,52.1,52.3,52.3,52.1,50.2,10.43,12.2,0.00
8:49:10,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,50.2,10.43,12.2,0.00
8:49:20,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.3,52.1,50.2,10.44,12.2,0.00
8:49:30,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.3,52.1,50.2,10.43,12.2,0.00
8:49:40,10.3,6.1,58.2,0.8,52.0,52.1,52.3,52.2,52.1,50.1,10.43,12.2,0.00
8:49:50,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.2,52.1,50.1,10.43,12.2,0.00
8:50:00,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.2,52.1,50.2,10.44,12.2,0.00
8:50:10,10.3,6.2,58.3,0.8,52.1,52.1,52.3,52.2,52.1,50.1,10.43,12.2,0.00
8:50:20,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.2,52.1,50.1,10.43,12.2,0.00
8:50:30,10.3,6.1,58.3,0.8,52.1,52.1,52.3,52.2,52.1,50.2,10.43,12.2,0.00
8:50:40,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.43,12.2,0.00
8:50:50,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.43,12.2,0.00
8:51:00,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.2,10.43,12.2,0.00
8:51:10,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.1,10.43,12.2,0.00
8:51:20,10.3,6.1,58.3,0.8,51.9,52.1,52.3,52.2,52.1,50.1,10.43,12.2,0.00
8:51:30,10.3,6.2,58.3,0.8,51.9,52.1,52.3,52.2,52.1,50.1,10.43,12.2,0.00
8:51:40,10.3,6.1,58.3,0.8,51.9,52.1,52.2,52.2,52.1,50.1,10.43,12.2,0.00
8:51:50,10.3,6.2,58.3,0.8,52.0,52.1,52.2,52.2,52.1,50.1,10.43,12.2,0.00
8:52:00,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.1,10.42,12.2,0.00
8:52:10,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.1,10.42,12.2,0.00
8:52:20,10.3,6.1,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.1,10.43,12.2,0.00
8:52:30,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.1,10.42,12.2,0.00
8:52:40,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,50.1,10.42,12.2,0.00
8:52:50,10.3,6.1,58.2,0.9,51.9,52.1,52.3,52.2,52.1,50.1,10.43,12.2,0.00
8:53:00,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.1,50.1,10.42,12.2,0.00
8:53:10,10.3,6.2,58.2,0.9,51.9,52.0,52.3,52.2,52.1,50.1,10.42,12.2,0.00
8:53:20,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.1,50.1,10.42,12.2,0.00
8:53:30,10.3,6.2,58.2,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.42,12.2,0.00
8:53:40,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,50.1,10.42,12.2,0.00
8:53:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.2,52.1,50.1,10.42,12.2,0.00
8:54:00,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.1,10.43,12.2,0.00
8:54:10,10.3,6.1,58.2,0.8,52.0,52.1,52.2,52.2,52.1,50.1,10.43,12.2,0.00
8:54:20,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.42,12.2,0.00
8:54:30,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.43,12.2,0.00
8:54:40,10.3,6.2,58.3,0.8,52.0,52.1,52.2,52.2,52.1,50.1,10.42,12.2,0.00
8:54:50,10.3,6.2,58.3,0.8,52.0,52.1,52.2,52.2,52.1,50.1,10.42,12.2,0.00
8:55:00,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:55:10,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:55:20,10.3,6.2,58.3,0.8,52.0,52.1,52.3,52.2,52.1,50.1,10.43,12.3,0.00
8:55:30,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.41,12.3,0.00
8:55:40,10.3,6.2,58.3,0.8,52.0,52.1,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:55:50,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:56:00,10.3,6.2,58.3,0.8,52.1,52.0,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:56:10,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:56:20,10.3,6.1,58.3,0.8,52.1,52.0,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:56:30,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.0,10.41,12.3,0.00
8:56:40,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:56:50,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:57:00,10.3,6.2,58.3,0.9,51.9,52.1,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:57:10,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:57:20,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:57:30,10.3,6.2,58.3,0.9,52.0,52.0,52.2,52.2,52.1,50.1,10.42,12.3,0.00
8:57:40,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.0,10.41,12.3,0.00
8:57:50,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.2,52.1,50.0,10.41,12.3,0.00
8:58:00,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.2,52.1,50.0,10.42,12.3,0.00
8:58:10,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.2,52.1,50.0,10.42,12.3,0.00
8:58:20,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,50.0,10.41,12.3,0.00
8:58:30,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.2,52.0,50.0,10.41,12.3,0.00
8:58:40,10.3,6.2,58.2,0.8,51.9,52.1,52.2,52.2,52.1,50.0,10.41,12.3,0.00
8:58:50,10.3,6.2,58.2,0.8,52.0,52.0,52.2,52.2,52.1,50.0,10.41,12.3,0.00
8:59:00,10.3,6.2,58.2,0.8,52.0,52.0,52.2,52.2,52.1,50.0,10.41,12.3,0.00
8:59:10,10.4,6.2,58.2,0.8,51.9,52.1,52.2,52.2,52.1,50.0,10.42,12.3,0.00
8:59:20,10.3,6.2,58.2,0.8,51.9,52.0,52.2,52.2,52.0,50.0,10.41,12.3,0.00
8:59:30,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
8:59:40,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.2,52.0,50.0,10.42,12.3,0.00
8:59:50,10.3,6.2,58.3,0.8,51.8,52.0,52.2,52.2,52.1,50.0,10.41,12.3,0.00
9:00:00,10.3,6.2,58.3,0.8,51.8,52.0,52.2,52.2,52.0,50.0,10.42,12.3,0.00
9:00:10,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.2,52.0,50.0,10.41,12.3,0.00
9:00:20,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:00:30,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.2,52.0,50.0,10.41,12.3,0.00
9:00:40,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:00:50,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.2,52.0,50.0,10.42,12.3,0.00
9:01:00,10.3,6.2,58.3,0.8,51.8,52.0,52.2,52.2,52.0,50.0,10.41,12.3,0.00
9:01:10,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.2,52.0,50.0,10.41,12.3,0.00
9:01:20,10.3,6.2,58.3,0.8,51.8,52.0,52.2,52.2,52.0,50.0,10.41,12.3,0.00
9:01:30,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.2,52.0,50.0,10.42,12.3,0.00
9:01:40,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.2,52.0,50.0,10.41,12.3,0.00
9:01:50,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:02:00,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:02:10,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:02:20,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:02:30,10.3,6.1,58.3,0.9,52.0,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:02:40,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:02:50,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:03:00,10.3,6.1,58.2,0.9,52.0,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:03:10,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:03:20,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,50.0,10.41,12.3,0.00
9:03:30,10.3,6.1,58.2,0.9,52.0,52.0,52.2,52.1,52.0,50.0,10.40,12.3,0.00
9:03:40,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:03:50,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.0,49.9,10.41,12.3,0.00
9:04:00,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.2,52.0,49.9,10.41,12.3,0.00
9:04:10,10.3,6.1,58.2,0.9,52.0,52.0,52.2,52.2,52.0,50.0,10.41,12.3,0.00
9:04:20,10.3,6.2,58.2,0.8,52.0,52.0,52.2,52.2,52.0,50.0,10.42,12.3,0.00
9:04:30,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:04:40,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:04:50,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:05:00,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:05:10,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:05:20,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:05:30,10.3,6.1,58.3,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:05:40,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:05:50,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:06:00,10.3,6.1,58.3,0.8,51.8,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:06:10,10.3,6.1,58.3,0.8,51.8,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:06:20,10.3,6.2,58.3,0.8,51.8,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:06:30,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:06:40,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:06:50,10.3,6.2,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:07:00,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:07:10,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:07:20,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:07:30,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:07:40,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:07:50,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:08:00,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:08:10,10.3,6.1,58.2,0.9,51.9,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:08:20,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:08:30,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:08:40,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:08:50,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:09:00,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:09:10,10.3,6.1,58.2,0.8,52.0,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:09:20,10.3,6.2,58.2,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.41,12.3,0.00
9:09:30,10.3,6.1,58.2,0.8,51.8,52.0,52.1,52.1,52.0,49.9,10.40,12.3,0.00
9:09:40,10.3,6.1,58.2,0.8,51.9,52.0,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:09:50,10.3,6.1,58.2,0.8,51.9,52.0,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:10:00,10.3,6.1,58.2,0.8,51.9,52.0,52.2,52.1,52.0,49.9,10.40,12.3,0.00
9:10:10,10.3,6.1,58.3,0.8,51.9,52.0,52.2,52.1,52.0,49.8,10.40,12.3,0.00
9:10:20,10.3,6.2,58.3,0.8,51.9,52.0,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:10:30,10.3,6.2,58.3,0.8,52.0,52.0,52.2,52.1,52.0,49.8,10.40,12.3,0.00
9:10:40,10.3,6.1,58.3,0.8,52.0,52.0,52.1,52.1,52.0,49.9,10.40,12.3,0.00
9:10:50,10.3,6.2,58.3,0.8,52.0,52.0,52.1,52.1,52.0,49.9,10.41,12.3,0.00
9:11:00,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,52.0,49.9,10.40,12.3,0.00
9:11:10,10.3,6.1,58.3,0.9,51.9,52.0,52.1,52.1,52.0,49.9,10.40,12.3,0.00
9:11:20,10.3,6.1,58.3,0.8,51.9,52.0,52.1,52.1,52.0,49.9,10.40,12.3,0.00
9:11:30,10.3,6.2,58.3,0.8,51.9,52.0,52.1,52.1,52.0,49.9,10.40,12.3,0.00
9:11:40,10.3,6.2,58.3,0.8,51.9,52.0,52.1,52.1,52.0,49.9,10.40,12.3,0.00
9:11:50,10.3,6.1,58.3,0.8,51.9,52.0,52.1,52.1,52.0,49.9,10.40,12.3,0.00
9:12:00,10.3,6.2,58.3,0.9,51.9,52.0,52.1,52.1,52.0,49.9,10.40,12.3,0.00
9:12:10,10.3,6.2,58.3,0.8,52.0,52.0,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:12:20,10.3,6.2,58.3,0.8,52.0,52.0,52.1,52.1,52.0,49.8,10.41,12.3,0.00
9:12:30,10.3,6.2,58.3,0.9,52.0,52.0,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:12:40,10.3,6.1,58.2,0.8,52.0,52.0,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:12:50,10.3,6.1,58.2,0.9,52.0,52.0,52.1,52.1,52.0,49.8,10.39,12.3,0.00
9:13:00,10.3,6.1,58.2,0.8,52.0,52.0,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:13:10,10.3,6.1,58.2,0.8,51.9,52.0,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:13:20,10.3,6.2,58.2,0.8,51.9,52.0,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:13:30,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:13:40,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:13:50,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:14:00,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:14:10,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:14:20,10.3,6.2,58.2,0.8,51.9,51.9,52.1,52.1,52.0,49.8,10.41,12.3,0.00
9:14:30,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.40,12.3,0.00
9:14:40,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:14:50,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.39,12.2,0.00
9:15:00,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:15:10,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.40,12.3,0.00
9:15:20,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.39,12.2,0.00
9:15:30,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.40,12.3,0.00
9:15:40,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:15:50,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,52.0,49.8,10.40,12.3,0.00
9:16:00,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:16:10,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.40,12.3,0.00
9:16:20,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.40,12.3,0.00
9:16:30,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:16:40,10.3,6.2,58.3,0.9,51.9,51.9,52.1,52.1,51.9,49.8,10.40,12.3,0.00
9:16:50,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:17:00,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.0,51.9,49.8,10.40,12.3,0.00
9:17:10,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:17:20,10.3,6.2,58.3,0.8,51.8,51.9,52.1,52.1,51.9,49.8,10.40,12.3,0.00
9:17:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.8,10.39,12.3,0.00
9:17:40,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:17:50,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:18:00,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.1,51.9,49.7,10.39,12.3,0.00
9:18:10,10.3,6.2,58.3,0.8,51.8,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:18:20,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:18:30,10.3,6.1,58.2,0.8,51.9,51.9,52.1,52.1,51.9,49.8,10.40,12.3,0.00
9:18:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:18:50,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:19:00,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.1,51.9,49.8,10.39,12.3,0.00
9:19:10,10.3,6.2,58.2,0.8,51.7,51.9,52.1,52.1,51.9,49.8,10.40,12.3,0.00
9:19:20,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:19:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.8,10.40,12.3,0.00
9:19:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:19:50,10.3,6.2,58.3,0.9,51.8,51.9,52.1,52.0,51.9,49.8,10.39,12.3,0.00
9:20:00,10.3,6.2,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.40,12.3,0.00
9:20:10,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:20:20,10.3,6.2,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.40,12.3,0.00
9:20:30,10.3,6.1,58.3,0.8,51.7,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:20:40,10.3,6.2,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:20:50,10.3,6.2,58.3,0.9,51.8,51.9,52.1,52.0,51.9,49.7,10.40,12.3,0.00
9:21:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.40,12.3,0.00
9:21:10,10.3,6.1,58.3,0.9,51.9,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:21:20,10.3,6.2,58.3,0.8,51.9,51.9,52.1,52.0,51.9,49.7,10.40,12.3,0.00
9:21:30,10.3,6.2,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.40,12.3,0.00
9:21:40,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.0,51.9,49.7,10.40,12.3,0.00
9:21:50,10.3,6.1,58.3,0.8,51.9,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:22:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:22:10,10.3,6.1,58.2,0.8,51.7,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:22:20,10.3,6.1,58.2,0.8,51.7,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:22:30,10.3,6.1,58.2,0.8,51.6,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:22:40,10.3,6.1,58.2,0.8,51.7,51.9,52.1,52.0,51.9,49.7,10.40,12.3,0.00
9:22:50,10.3,6.1,58.2,0.9,51.7,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:23:00,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:23:10,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:23:20,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:23:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:23:40,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:23:50,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:24:00,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:24:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.38,12.3,0.00
9:24:20,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:24:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:24:40,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.40,12.3,0.00
9:24:50,10.3,6.2,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:25:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:25:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:25:20,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:25:30,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:25:40,10.3,6.1,58.3,0.8,51.7,51.9,52.0,52.0,51.9,49.7,10.38,12.3,0.00
9:25:50,10.3,6.2,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.40,12.3,0.00
9:26:00,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:26:10,10.3,6.1,58.3,0.8,51.8,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:26:20,10.3,6.2,58.3,0.8,51.7,51.9,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:26:30,10.3,6.2,58.3,0.8,51.7,51.8,52.1,52.0,51.9,49.7,10.39,12.3,0.00
9:26:40,10.3,6.2,58.3,0.8,51.8,51.8,52.0,52.0,51.9,49.6,10.38,12.3,0.00
9:26:50,10.3,6.1,58.3,0.9,51.8,51.8,52.0,52.0,51.9,49.6,10.38,12.3,0.00
9:27:00,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,49.6,10.38,12.3,0.00
9:27:10,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,49.6,10.39,12.3,0.00
9:27:20,10.3,6.1,58.2,0.8,51.8,51.9,52.1,52.0,51.9,49.6,10.39,12.3,0.00
9:27:30,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,49.6,10.38,12.3,0.00
9:27:40,10.3,6.1,58.2,0.8,51.8,51.9,52.0,52.0,51.9,49.6,10.39,12.3,0.00
9:27:50,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.9,49.6,10.38,12.3,0.00
9:28:00,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.9,49.6,10.38,12.3,0.00
9:28:10,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,49.6,10.38,12.3,0.00
9:28:20,10.3,6.2,58.3,0.8,51.8,51.8,52.1,52.0,51.9,49.6,10.38,12.3,0.00
9:28:30,10.3,6.2,58.3,0.8,51.8,51.8,52.0,52.0,51.9,49.6,10.38,12.3,0.00
9:28:40,10.3,6.1,58.2,0.8,51.8,51.8,52.0,52.0,51.9,49.6,10.39,12.3,0.00
9:28:50,10.3,6.2,58.2,0.8,51.8,51.8,52.0,52.0,51.9,49.6,10.39,12.3,0.00
9:29:00,10.3,6.2,58.3,0.8,51.8,51.8,52.0,52.0,51.9,49.6,10.39,12.3,0.00
9:29:10,10.3,6.2,58.3,0.8,51.8,51.8,52.0,52.0,51.9,49.6,10.39,12.3,0.00
9:29:20,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.9,49.6,10.39,12.3,0.00
9:29:30,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.9,49.6,10.39,12.3,0.00
9:29:40,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.9,49.6,10.39,12.3,0.00
9:29:50,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.8,49.6,10.39,12.3,0.00
9:30:00,10.3,6.2,58.3,0.8,51.7,51.8,52.0,52.0,51.8,49.6,10.39,12.3,0.00
9:30:10,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:30:20,10.3,6.1,58.3,0.8,51.7,51.8,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:30:30,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:30:40,10.3,6.2,58.3,0.8,51.8,51.8,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:30:50,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:31:00,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,49.6,10.39,12.3,0.00
9:31:10,10.3,6.1,58.3,0.9,51.8,51.8,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:31:20,10.3,6.2,58.3,0.8,51.8,51.9,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:31:30,10.3,6.1,58.3,0.8,51.9,51.8,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:31:40,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:31:50,10.3,6.1,58.3,0.8,51.8,51.8,52.0,52.0,51.8,49.6,10.39,12.3,0.00
9:32:00,10.3,6.2,58.3,0.8,51.8,51.8,52.0,52.0,51.8,49.6,10.39,12.3,0.00
9:32:10,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:32:20,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:32:30,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.6,10.38,12.3,0.00
9:32:40,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.6,10.38,12.3,0.00
9:32:50,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,49.6,10.39,12.4,0.00
9:33:00,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,49.6,10.39,12.3,0.00
9:33:10,10.3,6.1,58.2,0.8,51.7,51.8,52.0,52.0,51.8,49.6,10.38,12.3,0.00
9:33:20,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,49.6,10.37,12.3,0.00
9:33:30,10.3,6.2,58.3,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.3,0.00
9:33:40,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.3,0.00
9:33:50,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.3,0.00
9:34:00,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,49.6,10.39,12.3,0.00
9:34:10,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,49.6,10.38,12.3,0.00
9:34:20,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,49.6,10.38,12.3,0.00
9:34:30,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:34:40,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.3,0.00
9:34:50,10.3,6.1,58.3,0.9,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.3,0.00
9:35:00,10.3,6.2,58.2,0.8,51.7,51.8,52.0,52.0,51.8,49.5,10.39,12.4,0.00
9:35:10,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:35:20,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.6,10.38,12.4,0.00
9:35:30,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.6,10.38,12.4,0.00
9:35:40,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.6,10.39,12.4,0.00
9:35:50,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:36:00,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:36:10,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.3,0.00
9:36:20,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:36:30,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:36:40,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:36:50,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:37:00,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:37:10,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:37:20,10.3,6.1,58.3,0.9,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:37:30,10.3,6.1,58.3,0.8,51.8,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:37:40,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:37:50,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:38:00,10.3,6.1,58.3,0.8,51.6,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:38:10,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:38:20,10.3,6.2,58.3,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:38:30,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:38:40,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:38:50,10.3,6.1,58.3,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.39,12.4,0.00
9:39:00,10.3,6.1,58.3,0.8,51.7,51.8,51.9,51.9,51.8,49.5,10.38,12.4,0.00
9:39:10,10.3,6.1,58.3,0.8,51.6,51.8,52.0,52.0,51.8,49.5,10.38,12.4,0.00
9:39:20,10.3,6.1,58.3,0.8,51.7,51.7,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:39:30,10.3,6.2,58.3,0.9,51.7,51.8,52.0,51.9,51.8,49.5,10.39,12.4,0.00
9:39:40,10.3,6.1,58.3,0.8,51.7,51.8,51.9,51.9,51.8,49.5,10.38,12.4,0.00
9:39:50,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:40:00,10.3,6.1,58.2,0.9,51.7,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:40:10,10.3,6.1,58.2,0.8,51.7,51.8,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:40:20,10.3,6.1,58.2,0.8,51.7,51.8,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:40:30,10.3,6.1,58.2,0.9,51.6,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:40:40,10.3,6.1,58.2,0.8,51.6,51.8,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:40:50,10.3,6.1,58.2,0.8,51.6,51.7,52.0,51.9,51.8,49.5,10.38,12.4,0.00
9:41:00,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.8,49.5,10.38,12.4,0.00
9:41:10,10.3,6.1,58.2,0.8,51.7,51.8,51.9,51.9,51.8,49.5,10.37,12.4,0.00
9:41:20,10.3,6.1,58.2,0.8,51.7,51.8,52.0,51.9,51.8,49.5,10.39,12.4,0.00
9:41:30,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.8,49.5,10.38,12.4,0.00
9:41:40,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.8,49.5,10.38,12.4,0.00
9:41:50,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.8,49.5,10.37,12.4,0.00
9:42:00,10.3,6.1,58.2,0.8,51.7,51.8,51.9,51.9,51.8,49.5,10.38,12.4,0.00
9:42:10,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:42:20,10.3,6.1,58.3,0.8,51.7,51.8,51.9,51.9,51.8,49.4,10.37,12.4,0.00
9:42:30,10.3,6.1,58.2,0.8,51.7,51.8,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:42:40,10.3,6.1,58.2,0.8,51.7,51.8,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:42:50,10.3,6.1,58.3,0.8,51.7,51.8,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:43:00,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.8,49.4,10.37,12.4,0.00
9:43:10,10.3,6.2,58.3,0.8,51.7,51.8,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:43:20,10.3,6.1,58.3,0.8,51.7,51.8,51.9,51.9,51.8,49.5,10.38,12.4,0.00
9:43:30,10.3,6.1,58.3,0.8,51.6,51.8,51.9,51.9,51.8,49.5,10.38,12.4,0.00
9:43:40,10.3,6.2,58.3,0.9,51.6,51.8,51.9,51.9,51.8,49.5,10.38,12.4,0.00
9:43:50,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:44:00,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:44:10,10.3,6.2,58.3,0.8,51.7,51.8,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:44:20,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.9,51.8,49.4,10.37,12.4,0.00
9:44:30,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:44:40,10.3,6.1,58.3,0.9,51.6,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:44:50,10.3,6.1,58.3,0.8,51.5,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:45:00,10.3,6.1,58.3,0.8,51.5,51.7,51.9,51.9,51.7,49.4,10.37,12.4,0.00
9:45:10,10.3,6.1,58.3,0.8,51.5,51.8,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:45:20,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:45:30,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.9,51.8,49.4,10.37,12.4,0.00
9:45:40,10.3,6.2,58.3,0.9,51.6,51.7,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:45:50,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
