Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
9:46:00,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:46:10,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:46:20,10.3,6.2,58.3,0.8,51.5,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:46:30,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.9,51.8,49.4,10.38,12.4,0.00
9:46:40,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.9,51.8,49.4,10.37,12.4,0.00
9:46:50,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.9,51.7,49.4,10.37,12.4,0.00
9:47:00,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:47:10,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,49.4,10.37,12.4,0.00
9:47:20,10.3,6.1,58.2,0.9,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:47:30,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:47:40,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:47:50,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:48:00,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:48:10,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.37,12.4,0.00
9:48:20,10.3,6.1,58.2,0.9,51.6,51.7,51.9,51.8,51.7,49.4,10.37,12.4,0.00
9:48:30,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:48:40,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:48:50,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.8,51.7,49.4,10.37,12.4,0.00
9:49:00,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:49:10,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:49:20,10.3,6.2,58.3,0.9,51.7,51.7,51.9,51.8,51.7,49.4,10.38,12.4,0.00
9:49:30,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:49:40,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.37,12.4,0.00
9:49:50,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.4,10.37,12.3,0.00
9:50:00,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.3,0.00
9:50:10,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.4,10.37,12.4,0.00
9:50:20,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:50:30,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.4,10.37,12.4,0.00
9:50:40,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.4,10.38,12.4,0.00
9:50:50,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.9,51.7,49.4,10.38,12.4,0.00
9:51:00,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.7,49.3,10.38,12.4,0.00
9:51:10,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.9,51.7,49.3,10.38,12.3,0.00
9:51:20,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.38,12.3,0.00
9:51:30,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.38,12.3,0.00
9:51:40,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.8,51.7,49.4,10.37,12.3,0.00
9:51:50,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.8,51.7,49.4,10.38,12.3,0.00
9:52:00,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.9,51.7,49.4,10.37,12.4,0.00
9:52:10,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.38,12.4,0.00
9:52:20,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,49.3,10.38,12.3,0.00
9:52:30,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,49.3,10.38,12.4,0.00
9:52:40,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:52:50,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.36,12.3,0.00
9:53:00,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:53:10,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.9,51.7,49.3,10.38,12.4,0.00
9:53:20,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.9,51.7,49.3,10.37,12.3,0.00
9:53:30,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.9,51.7,49.3,10.38,12.4,0.00
9:53:40,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.9,51.7,49.3,10.38,12.4,0.00
9:53:50,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.38,12.4,0.00
9:54:00,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:54:10,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,49.3,10.39,12.4,0.00
9:54:20,10.3,6.1,58.3,0.8,51.7,51.7,51.9,51.8,51.7,49.3,10.37,12.3,0.00
9:54:30,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:54:40,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:54:50,10.3,6.1,58.3,0.8,51.5,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:55:00,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:55:10,10.3,6.1,58.3,0.8,51.5,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:55:20,10.3,6.2,58.3,0.8,51.5,51.7,51.9,51.8,51.7,49.3,10.38,12.4,0.00
9:55:30,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.38,12.4,0.00
9:55:40,10.3,6.2,58.3,0.8,51.6,51.6,51.8,51.8,51.7,49.3,10.37,12.4,0.00
9:55:50,10.3,6.2,58.3,0.8,51.6,51.6,51.9,51.8,51.7,49.3,10.38,12.4,0.00
9:56:00,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:56:10,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.38,12.4,0.00
9:56:20,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:56:30,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:56:40,10.3,6.2,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.38,12.4,0.00
9:56:50,10.3,6.1,58.3,0.8,51.6,51.6,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:57:00,10.3,6.1,58.3,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:57:10,10.3,6.2,58.3,0.8,51.7,51.7,51.9,51.8,51.7,49.3,10.38,12.4,0.00
9:57:20,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.37,12.4,0.00
9:57:30,10.3,6.1,58.2,0.8,51.7,51.7,51.9,51.8,51.7,49.3,10.38,12.4,0.00
9:57:40,10.3,6.1,58.3,0.8,51.6,51.7,51.8,51.8,51.7,49.3,10.37,12.4,0.00
9:57:50,10.3,6.1,58.2,0.8,51.6,51.7,51.9,51.8,51.7,49.3,10.38,12.4,0.00
9:58:00,10.3,6.1,58.2,0.8,51.7,51.6,51.8,51.8,51.7,49.3,10.37,12.4,0.00
9:58:10,10.3,6.1,58.3,0.9,51.7,51.7,51.8,51.8,51.7,49.3,10.37,12.4,0.00
9:58:20,10.3,6.1,58.3,0.8,51.7,51.6,51.8,51.8,51.7,49.3,10.37,12.4,0.00
9:58:30,10.3,6.2,58.3,0.8,51.6,51.7,51.8,51.8,51.7,49.3,10.37,12.4,0.00
9:58:40,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.7,49.2,10.37,12.4,0.00
9:58:50,10.3,6.1,58.3,0.8,51.6,51.7,51.8,51.8,51.7,49.3,10.38,12.4,0.00
9:59:00,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.7,49.2,10.37,12.4,0.00
9:59:10,10.3,6.2,58.3,0.9,51.6,51.6,51.8,51.8,51.7,49.3,10.37,12.4,0.00
9:59:20,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.7,49.3,10.37,12.4,0.00
9:59:30,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.7,49.3,10.37,12.4,0.00
9:59:40,10.3,6.1,58.2,0.9,51.6,51.6,51.8,51.8,51.7,49.3,10.37,12.4,0.00
9:59:50,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.7,49.2,10.37,12.4,0.00
10:00:00,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.7,49.2,10.37,12.4,0.00
10:00:10,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.7,49.2,10.37,12.4,0.00
10:00:20,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.7,49.2,10.37,12.4,0.00
10:00:30,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.8,51.7,49.2,10.37,12.4,0.00
10:00:40,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.7,49.3,10.38,12.4,0.00
10:00:50,10.3,6.1,58.2,0.8,51.5,51.7,51.8,51.8,51.7,49.2,10.37,12.4,0.00
10:01:00,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.4,0.00
10:01:10,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.2,10.36,12.3,0.00
10:01:20,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.7,49.2,10.38,12.4,0.00
10:01:30,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.2,10.37,12.4,0.00
10:01:40,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.8,51.7,49.2,10.38,12.4,0.00
10:01:50,10.3,6.1,58.3,0.9,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.4,0.00
10:02:00,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.2,10.37,12.4,0.00
10:02:10,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.4,0.00
10:02:20,10.3,6.2,58.3,0.8,51.6,51.6,51.8,51.8,51.7,49.2,10.37,12.3,0.00
10:02:30,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:02:40,10.3,6.2,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:02:50,10.3,6.1,58.3,0.9,51.5,51.6,51.8,51.8,51.6,49.2,10.38,12.3,0.00
10:03:00,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:03:10,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:03:20,10.3,6.2,58.3,0.9,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:03:30,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:03:40,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:03:50,10.3,6.2,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:04:00,10.3,6.2,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:04:10,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.2,10.36,12.3,0.00
10:04:20,10.3,6.2,58.3,0.9,51.6,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:04:30,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:04:40,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.36,12.3,0.00
10:04:50,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:05:00,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:05:10,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.36,12.3,0.00
10:05:20,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:05:30,10.3,6.1,58.3,0.9,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:05:40,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:05:50,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:06:00,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.8,51.6,49.2,10.37,12.3,0.00
10:06:10,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.8,51.6,49.2,10.38,12.3,0.00
10:06:20,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:06:30,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:06:40,10.3,6.1,58.3,0.9,51.6,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:06:50,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:07:00,10.3,6.1,58.2,0.9,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:07:10,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:07:20,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:07:30,10.3,6.1,58.2,0.9,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:07:40,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:07:50,10.3,6.1,58.2,0.9,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:08:00,10.3,6.1,58.2,0.9,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:08:10,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:08:20,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:08:30,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:08:40,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:08:50,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.7,51.6,49.1,10.36,12.3,0.00
10:09:00,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:09:10,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.36,12.3,0.00
10:09:20,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:09:30,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.36,12.3,0.00
10:09:40,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:09:50,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:10:00,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:10:10,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.38,12.3,0.00
10:10:20,10.3,6.2,58.3,0.8,51.6,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:10:30,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:10:40,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:10:50,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.2,10.37,12.3,0.00
10:11:00,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:11:10,10.3,6.1,58.3,0.8,51.5,51.5,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:11:20,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:11:30,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:11:40,10.3,6.1,58.3,0.9,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:11:50,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:12:00,10.3,6.2,58.3,0.8,51.6,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:12:10,10.3,6.2,58.3,0.8,51.6,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:12:20,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:12:30,10.3,6.1,58.2,0.8,51.6,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:12:40,10.3,6.1,58.2,0.8,51.6,51.5,51.7,51.7,51.6,49.1,10.36,12.3,0.00
10:12:50,10.3,6.1,58.2,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.36,12.3,0.00
10:13:00,10.3,6.1,58.2,0.8,51.6,51.6,51.7,51.7,51.6,49.1,10.36,12.3,0.00
10:13:10,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:13:20,10.3,6.1,58.3,0.8,51.6,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:13:30,10.3,6.1,58.3,0.8,51.5,51.6,51.7,51.7,51.6,49.1,10.36,12.3,0.00
10:13:40,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:13:50,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:14:00,10.3,6.1,58.3,0.8,51.6,51.6,51.7,51.7,51.6,49.1,10.37,12.3,0.00
10:14:10,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.6,49.1,10.36,12.3,0.00
10:14:20,10.3,6.1,58.3,0.8,51.6,51.6,51.7,51.7,51.6,49.1,10.37,12.3,0.00
10:14:30,10.3,6.2,58.3,0.8,51.6,51.6,51.7,51.7,51.6,49.1,10.37,12.3,0.00
10:14:40,10.3,6.2,58.3,0.8,51.6,51.6,51.7,51.7,51.6,49.1,10.36,12.3,0.00
10:14:50,10.3,6.2,58.3,0.8,51.5,51.6,51.8,51.7,51.6,49.1,10.37,12.3,0.00
10:15:00,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.7,51.5,49.1,10.37,12.3,0.00
10:15:10,10.3,6.1,58.3,0.8,51.4,51.6,51.7,51.7,51.6,49.1,10.37,12.3,0.00
10:15:20,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.5,49.1,10.37,12.3,0.00
10:15:30,10.3,6.1,58.3,0.8,51.5,51.6,51.8,51.7,51.5,49.1,10.37,12.3,0.00
10:15:40,10.3,6.2,58.3,0.8,51.5,51.6,51.7,51.7,51.6,49.1,10.37,12.3,0.00
10:15:50,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.6,49.1,10.37,12.3,0.00
10:16:00,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.6,49.1,10.37,12.3,0.00
10:16:10,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.6,49.1,10.37,12.3,0.00
10:16:20,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.1,10.37,12.3,0.00
10:16:30,10.3,6.2,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.1,10.37,12.3,0.00
10:16:40,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.1,10.37,12.3,0.00
10:16:50,10.3,6.2,58.2,0.8,51.5,51.5,51.7,51.7,51.6,49.1,10.37,12.3,0.00
10:17:00,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.1,10.36,12.3,0.00
10:17:10,10.3,6.2,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.0,10.37,12.3,0.00
10:17:20,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:17:30,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:17:40,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:17:50,10.3,6.2,58.3,0.8,51.4,51.6,51.7,51.7,51.6,49.0,10.36,12.3,0.00
10:18:00,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.5,49.0,10.37,12.3,0.00
10:18:10,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:18:20,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.7,51.5,49.1,10.37,12.3,0.00
10:18:30,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.7,51.5,49.1,10.37,12.3,0.00
10:18:40,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.5,49.1,10.36,12.3,0.00
10:18:50,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.7,51.5,49.1,10.37,12.3,0.00
10:19:00,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.7,51.5,49.1,10.37,12.3,0.00
10:19:10,10.3,6.2,58.3,0.8,51.4,51.5,51.7,51.7,51.5,49.0,10.37,12.3,0.00
10:19:20,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:19:30,10.3,6.2,58.3,0.8,51.4,51.5,51.7,51.7,51.5,49.0,10.37,12.3,0.00
10:19:40,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:19:50,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:20:00,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:20:10,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:20:20,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.7,51.5,49.0,10.37,12.3,0.00
10:20:30,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:20:40,10.3,6.2,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.0,10.37,12.3,0.00
10:20:50,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:21:00,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:21:10,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:21:20,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:21:30,10.3,6.1,58.2,0.9,51.5,51.5,51.7,51.7,51.5,49.0,10.36,12.3,0.00
10:21:40,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:21:50,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:22:00,10.3,6.1,58.2,0.9,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:22:10,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:22:20,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:22:30,10.3,6.2,58.3,0.9,51.5,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:22:40,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:22:50,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:23:00,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:23:10,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:23:20,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:23:30,10.3,6.2,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:23:40,10.3,6.2,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:23:50,10.3,6.2,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:24:00,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:24:10,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:24:20,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:24:30,10.3,6.2,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:24:40,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:24:50,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:25:00,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:25:10,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:25:20,10.3,6.1,58.2,0.8,51.3,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:25:30,10.3,6.1,58.2,0.8,51.3,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:25:40,10.3,6.1,58.2,0.9,51.3,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:25:50,10.3,6.1,58.2,0.8,51.3,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:26:00,10.3,6.1,58.2,0.8,51.4,51.4,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:26:10,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:26:20,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:26:30,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:26:40,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.35,12.3,0.00
10:26:50,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:27:00,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:27:10,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.37,12.3,0.00
10:27:20,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,48.9,10.37,12.3,0.00
10:27:30,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,48.9,10.37,12.3,0.00
10:27:40,10.3,6.1,58.3,0.8,51.3,51.5,51.7,51.6,51.5,48.9,10.36,12.3,0.00
10:27:50,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:28:00,10.3,6.1,58.2,0.8,51.4,51.5,51.7,51.6,51.5,48.9,10.36,12.3,0.00
10:28:10,10.3,6.2,58.3,0.8,51.4,51.5,51.7,51.6,51.5,48.9,10.36,12.3,0.00
10:28:20,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.6,51.5,48.9,10.36,12.3,0.00
10:28:30,10.3,6.1,58.3,0.8,51.4,51.5,51.7,51.6,51.5,48.9,10.36,12.3,0.00
10:28:40,10.3,6.2,58.3,0.8,51.4,51.5,51.7,51.6,51.5,48.9,10.37,12.3,0.00
10:28:50,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.6,51.5,48.9,10.37,12.3,0.00
10:29:00,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.6,51.5,48.9,10.37,12.3,0.00
10:29:10,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.6,51.5,48.9,10.36,12.3,0.00
10:29:20,10.3,6.1,58.3,0.8,51.4,51.5,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:29:30,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.6,51.5,49.0,10.36,12.3,0.00
10:29:40,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.6,51.5,48.9,10.36,12.3,0.00
10:29:50,10.3,6.1,58.3,0.8,51.5,51.5,51.7,51.6,51.5,48.9,10.36,12.3,0.00
10:30:00,10.3,6.2,58.3,0.8,51.5,51.5,51.7,51.6,51.5,48.9,10.36,12.3,0.00
10:30:10,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,48.9,10.36,12.3,0.00
10:30:20,10.3,6.1,58.2,0.8,51.5,51.5,51.7,51.6,51.5,48.9,10.37,12.3,0.00
10:30:30,10.3,6.1,58.2,0.8,51.5,51.5,51.6,51.6,51.5,48.9,10.37,12.3,0.00
10:30:40,10.3,6.1,58.2,0.8,51.5,51.5,51.6,51.6,51.5,48.9,10.36,12.3,0.00
10:30:50,10.3,6.1,58.2,0.9,51.4,51.5,51.6,51.6,51.5,48.9,10.37,12.3,0.00
10:31:00,10.3,6.1,58.2,0.8,51.4,51.5,51.6,51.6,51.5,48.9,10.36,12.3,0.00
10:31:10,10.3,6.1,58.2,0.8,51.4,51.5,51.6,51.6,51.5,48.9,10.35,12.3,0.00
10:31:20,10.3,6.1,58.2,0.8,51.4,51.5,51.6,51.6,51.5,48.9,10.37,12.3,0.00
10:31:30,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:31:40,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.5,48.9,10.36,12.3,0.00
10:31:50,10.3,6.1,58.2,0.8,51.3,51.5,51.6,51.6,51.5,48.9,10.36,12.3,0.00
10:32:00,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.5,48.9,10.37,12.3,0.00
10:32:10,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:32:20,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:32:30,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.5,48.9,10.36,12.3,0.00
10:32:40,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:32:50,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:33:00,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:33:10,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.37,12.3,0.00
10:33:20,10.3,6.2,58.3,0.8,51.3,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:33:30,10.3,6.1,58.3,0.9,51.3,51.5,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:33:40,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:33:50,10.3,6.2,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:34:00,10.3,6.1,58.3,0.8,51.5,51.5,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:34:10,10.3,6.1,58.2,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:34:20,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:34:30,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:34:40,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.8,10.36,12.3,0.00
10:34:50,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:35:00,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:35:10,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:35:20,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:35:30,10.3,6.1,58.3,0.9,51.4,51.4,51.6,51.6,51.4,48.9,10.37,12.3,0.00
10:35:40,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.5,51.4,48.9,10.36,12.3,0.00
10:35:50,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:36:00,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:36:10,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:36:20,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:36:30,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:36:40,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:36:50,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.9,10.36,12.3,0.00
10:37:00,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.8,10.35,12.3,0.00
10:37:10,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.8,10.36,12.3,0.00
10:37:20,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.8,10.36,12.3,0.00
10:37:30,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.8,10.36,12.3,0.00
10:37:40,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.8,10.36,12.3,0.00
10:37:50,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.6,51.4,48.8,10.37,12.3,0.00
10:38:00,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:38:10,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.35,12.3,0.00
10:38:20,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.6,51.4,48.8,10.36,12.3,0.00
10:38:30,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:38:40,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.35,12.3,0.00
10:38:50,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:39:00,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:39:10,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.35,12.3,0.00
10:39:20,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.5,51.4,48.8,10.35,12.3,0.00
10:39:30,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:39:40,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.6,51.4,48.8,10.36,12.3,0.00
10:39:50,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.6,51.4,48.8,10.35,12.3,0.00
10:40:00,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,48.8,10.36,12.3,0.00
10:40:10,10.3,6.1,58.2,0.8,51.1,51.4,51.6,51.6,51.4,48.8,10.36,12.3,0.00
10:40:20,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.6,51.4,48.8,10.36,12.3,0.00
10:40:30,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:40:40,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:40:50,10.3,6.1,58.2,0.8,51.2,51.4,51.6,51.5,51.4,48.8,10.35,12.3,0.00
10:41:00,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:41:10,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:41:20,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.35,12.3,0.00
10:41:30,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:41:40,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:41:50,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:42:00,10.3,6.1,58.3,0.8,51.2,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:42:10,10.3,6.1,58.2,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.35,12.3,0.00
10:42:20,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.37,12.3,0.00
10:42:30,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:42:40,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:42:50,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:43:00,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:43:10,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.35,12.3,0.00
10:43:20,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:43:30,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:43:40,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.35,12.3,0.00
10:43:50,10.3,6.2,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.37,12.3,0.00
10:44:00,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:44:10,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:44:20,10.3,6.1,58.3,0.8,51.3,51.4,51.5,51.5,51.4,48.8,10.36,12.3,0.00
10:44:30,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:44:40,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:44:50,10.3,6.2,58.3,0.9,51.3,51.4,51.5,51.5,51.4,48.8,10.35,12.3,0.00
10:45:00,10.3,6.1,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:45:10,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.5,51.4,48.8,10.36,12.3,0.00
10:45:20,10.3,6.2,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:45:30,10.3,6.1,58.3,0.8,51.3,51.4,51.5,51.5,51.3,48.7,10.35,12.3,0.00
10:45:40,10.3,6.2,58.3,0.8,51.3,51.4,51.5,51.5,51.4,48.7,10.36,12.3,0.00
10:45:50,10.3,6.1,58.3,0.9,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:46:00,10.3,6.1,58.3,0.8,51.4,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:46:10,10.3,6.2,58.3,0.8,51.3,51.4,51.5,51.5,51.4,48.8,10.36,12.3,0.00
10:46:20,10.3,6.2,58.3,0.8,51.3,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:46:30,10.3,6.2,58.3,0.8,51.3,51.4,51.5,51.5,51.4,48.8,10.36,12.3,0.00
10:46:40,10.3,6.2,58.3,0.8,51.4,51.4,51.5,51.5,51.3,48.7,10.36,12.3,0.00
10:46:50,10.3,6.2,58.3,0.8,51.4,51.4,51.5,51.5,51.4,48.8,10.36,12.3,0.00
10:47:00,10.3,6.2,58.3,0.8,51.4,51.4,51.5,51.5,51.4,48.7,10.36,12.3,0.00
10:47:10,10.3,6.2,58.3,0.8,51.4,51.4,51.6,51.5,51.4,48.8,10.36,12.3,0.00
10:47:20,10.3,6.1,58.3,0.8,51.3,51.4,51.5,51.5,51.4,48.7,10.35,12.3,0.00
10:47:30,10.3,6.1,58.3,0.8,51.3,51.4,51.5,51.5,51.4,48.7,10.35,12.3,0.00
10:47:40,10.3,6.1,58.3,0.8,51.3,51.4,51.5,51.5,51.4,48.7,10.36,12.3,0.00
10:47:50,10.3,6.2,58.3,0.8,51.3,51.4,51.5,51.5,51.4,48.7,10.36,12.3,0.00
10:48:00,10.3,6.2,58.3,0.8,51.2,51.4,51.6,51.5,51.3,48.7,10.36,12.3,0.00
10:48:10,10.3,6.2,58.3,0.8,51.3,51.4,51.5,51.5,51.3,48.7,10.36,12.3,0.00
10:48:20,10.3,6.2,58.3,0.8,51.2,51.3,51.5,51.5,51.4,48.7,10.36,12.3,0.00
10:48:30,10.3,6.2,58.3,0.8,51.0,51.3,51.5,51.5,51.3,48.7,10.36,12.3,0.00
10:48:40,10.3,6.2,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.35,12.2,0.00
10:48:50,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.35,12.2,0.00
10:49:00,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.3,0.00
10:49:10,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.3,0.00
10:49:20,10.3,6.2,58.2,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.3,0.00
10:49:30,10.3,6.2,58.2,0.9,51.1,51.3,51.5,51.5,51.3,48.7,10.36,12.3,0.00
10:49:40,10.3,6.2,58.2,0.8,51.2,51.4,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:49:50,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.3,0.00
10:50:00,10.3,6.2,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.3,0.00
10:50:10,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:50:20,10.3,6.2,58.2,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:50:30,10.3,6.2,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:50:40,10.3,6.2,58.3,0.8,51.3,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:50:50,10.3,6.2,58.3,0.8,51.3,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:51:00,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.7,10.36,12.2,0.00
10:51:10,10.3,6.2,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:51:20,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:51:30,10.3,6.2,58.3,0.9,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:51:40,10.3,6.2,58.3,0.9,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:51:50,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:52:00,10.3,6.2,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:52:10,10.3,6.2,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:52:20,10.3,6.2,58.2,0.8,51.1,51.3,51.5,51.5,51.3,48.7,10.35,12.2,0.00
10:52:30,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.5,51.3,48.7,10.35,12.2,0.00
10:52:40,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:52:50,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:53:00,10.3,6.1,58.2,0.8,51.3,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:53:10,10.3,6.2,58.2,0.8,51.3,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:53:20,10.3,6.2,58.2,0.8,51.3,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:53:30,10.3,6.1,58.2,0.8,51.3,51.3,51.5,51.4,51.3,48.7,10.36,12.2,0.00
10:53:40,10.3,6.1,58.2,0.8,51.3,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:53:50,10.3,6.2,58.2,0.8,51.3,51.3,51.5,51.4,51.3,48.7,10.36,12.2,0.00
10:54:00,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.4,51.3,48.7,10.36,12.2,0.00
10:54:10,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,48.7,10.36,12.2,0.00
10:54:20,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.4,51.3,48.7,10.36,12.2,0.00
10:54:30,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
10:54:40,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,48.7,10.35,12.2,0.00
10:54:50,10.3,6.2,58.2,0.8,51.3,51.3,51.5,51.5,51.3,48.7,10.35,12.2,0.00
10:55:00,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:55:10,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:55:20,10.3,6.2,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.7,10.36,12.2,0.00
10:55:30,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.7,10.36,12.2,0.00
10:55:40,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.7,10.36,12.2,0.00
10:55:50,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.5,51.3,48.6,10.36,12.2,0.00
10:56:00,10.3,6.1,58.2,0.8,51.3,51.3,51.5,51.5,51.3,48.6,10.36,12.2,0.00
10:56:10,10.3,6.1,58.3,0.8,51.3,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:56:20,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:56:30,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
10:56:40,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
10:56:50,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.7,10.36,12.2,0.00
10:57:00,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:57:10,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
10:57:20,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:57:30,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:57:40,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:57:50,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:58:00,10.3,6.1,58.3,0.8,51.1,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:58:10,10.3,6.1,58.3,0.8,51.2,51.2,51.5,51.4,51.3,48.6,10.35,12.2,0.00
10:58:20,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:58:30,10.3,6.1,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:58:40,10.3,6.1,58.3,0.8,51.1,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:58:50,10.3,6.1,58.3,0.8,51.1,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
10:59:00,10.3,6.2,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:59:10,10.3,6.2,58.3,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:59:20,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
10:59:30,10.3,6.1,58.2,0.8,51.1,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
10:59:40,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
10:59:50,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
11:00:00,10.3,6.1,58.2,0.8,51.2,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
11:00:10,10.3,6.1,58.2,0.0,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
11:00:20,10.3,6.1,58.2,0.0,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
11:00:30,10.3,6.1,58.2,0.0,51.2,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
11:00:40,10.3,6.1,58.2,0.0,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
11:00:50,10.3,6.1,58.2,0.0,51.2,51.3,51.4,51.4,51.3,48.6,10.35,12.2,0.00
11:01:00,10.3,6.1,58.2,0.0,51.1,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
11:01:10,10.3,6.1,58.2,0.0,51.1,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
11:01:20,10.3,6.1,58.3,0.0,51.1,51.3,51.4,51.4,51.3,48.6,10.35,12.2,0.00
11:01:30,10.3,6.2,58.3,0.0,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
11:01:40,10.3,6.1,58.2,0.0,51.2,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
11:01:50,10.3,6.1,58.3,0.0,51.1,51.3,51.4,51.4,51.3,48.6,10.36,12.2,0.00
11:02:00,10.3,6.1,58.3,0.0,51.1,51.3,51.4,51.4,51.3,48.6,10.35,12.2,0.00
11:02:10,10.3,6.2,58.3,0.0,51.0,51.3,51.5,51.4,51.3,48.6,10.36,12.2,0.00
11:02:20,10.3,6.1,58.3,0.0,51.2,51.3,51.4,51.4,51.3,48.6,10.36,12.2,0.00
11:02:30,10.3,6.1,58.3,0.0,51.1,51.3,51.4,51.4,51.3,48.6,10.36,12.2,0.00
11:02:40,10.3,6.1,58.3,0.0,51.1,51.3,51.5,51.4,51.3,48.6,10.35,12.2,0.00
11:02:50,10.3,6.2,58.3,0.0,51.2,51.3,51.5,51.4,51.3,48.6,10.36,12.3,0.00
11:03:00,10.3,6.2,58.3,0.0,51.1,51.3,51.4,51.4,51.2,48.6,10.36,12.2,0.00
11:03:10,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.6,10.35,12.2,0.00
11:03:20,10.3,6.1,58.3,0.0,51.2,51.3,51.4,51.4,51.3,48.6,10.36,12.3,0.00
11:03:30,10.3,6.1,58.3,0.0,51.1,51.3,51.4,51.4,51.2,48.6,10.35,12.3,0.00
11:03:40,10.3,6.1,58.3,0.0,51.1,51.3,51.4,51.4,51.2,48.6,10.35,12.3,0.00
11:03:50,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.6,10.36,12.3,0.00
11:04:00,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.6,10.36,12.3,0.00
11:04:10,10.3,6.1,58.2,0.0,51.1,51.3,51.4,51.4,51.2,48.6,10.36,12.3,0.00
11:04:20,10.3,6.1,58.2,0.0,51.1,51.3,51.4,51.4,51.2,48.6,10.35,12.3,0.00
11:04:30,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.4,51.2,48.6,10.36,12.3,0.00
11:04:40,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.4,51.2,48.6,10.36,12.3,0.00
11:04:50,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.4,51.3,48.6,10.36,12.3,0.00
11:05:00,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.4,51.2,48.6,10.35,12.3,0.00
11:05:10,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.35,12.3,0.00
11:05:20,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.35,12.3,0.00
11:05:30,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.4,51.2,48.6,10.36,12.3,0.00
11:05:40,10.3,6.1,58.2,0.0,51.2,51.2,51.4,51.4,51.2,48.6,10.35,12.3,0.00
11:05:50,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.4,51.2,48.6,10.36,12.3,0.00
11:06:00,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.4,51.2,48.6,10.36,12.3,0.00
11:06:10,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.4,51.2,48.6,10.36,12.3,0.00
11:06:20,10.3,6.1,58.2,0.0,51.0,51.2,51.4,51.4,51.2,48.5,10.35,12.3,0.00
11:06:30,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.35,12.3,0.00
11:06:40,10.3,6.2,58.2,0.0,51.1,51.2,51.4,51.4,51.2,48.6,10.36,12.3,0.00
11:06:50,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.35,12.3,0.00
11:07:00,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.35,12.3,0.00
11:07:10,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.36,12.3,0.00
11:07:20,10.3,6.2,58.2,0.0,51.2,51.2,51.4,51.4,51.2,48.5,10.36,12.3,0.00
11:07:30,10.3,6.2,58.3,0.0,51.2,51.2,51.4,51.4,51.2,48.5,10.36,12.3,0.00
11:07:40,10.3,6.1,58.3,0.0,51.2,51.2,51.4,51.4,51.2,48.5,10.35,12.3,0.00
11:07:50,10.3,6.2,58.3,0.0,51.2,51.2,51.4,51.4,51.2,48.5,10.35,12.3,0.00
11:08:00,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.36,12.3,0.00
11:08:10,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.35,12.3,0.00
11:08:20,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.36,12.3,0.00
11:08:30,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.36,12.3,0.00
11:08:40,10.3,6.1,58.3,0.0,51.0,51.2,51.4,51.4,51.2,48.5,10.36,12.3,0.00
11:08:50,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.34,12.3,0.00
11:09:00,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.35,12.3,0.00
11:09:10,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.36,12.3,0.00
11:09:20,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.35,12.3,0.00
11:09:30,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.36,12.3,0.00
11:09:40,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.36,12.3,0.00
11:09:50,10.3,6.1,58.3,0.0,51.0,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:10:00,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:10:10,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.4,51.2,48.5,10.36,12.3,0.00
11:10:20,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:10:30,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:10:40,10.3,6.1,58.3,0.0,51.2,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:10:50,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:11:00,10.3,6.1,58.3,0.0,51.0,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:11:10,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:11:20,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:11:30,10.3,6.1,58.3,0.0,51.2,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:11:40,10.3,6.2,58.3,0.0,51.2,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:11:50,10.3,6.1,58.3,0.0,51.2,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:12:00,10.3,6.2,58.3,0.0,51.2,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:12:10,10.3,6.1,58.3,0.0,51.2,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:12:20,10.3,6.1,58.3,0.0,51.2,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:12:30,10.3,6.1,58.3,0.0,51.2,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:12:40,10.3,6.2,58.3,0.0,51.2,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:12:50,10.3,6.1,58.2,0.0,51.2,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:13:00,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:13:10,10.3,6.1,58.2,0.0,51.2,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:13:20,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:13:30,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.3,51.2,48.4,10.35,12.3,0.00
11:13:40,10.3,6.1,58.2,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:13:50,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:14:00,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:14:10,10.3,6.1,58.3,0.0,51.0,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:14:20,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:14:30,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:14:40,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.4,10.35,12.3,0.00
11:14:50,10.3,6.1,58.3,0.0,51.1,51.2,51.3,51.3,51.2,48.5,10.35,12.3,0.00
11:15:00,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:15:10,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:15:20,10.3,6.2,58.3,0.0,51.0,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:15:30,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:15:40,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.5,10.35,12.3,0.00
11:15:50,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.4,10.35,12.3,0.00
11:16:00,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.4,10.35,12.3,0.00
11:16:10,10.3,6.1,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.4,10.35,12.3,0.00
11:16:20,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.4,10.36,12.3,0.00
11:16:30,10.3,6.1,58.3,0.0,51.1,51.2,51.3,51.3,51.2,48.4,10.35,12.3,0.00
11:16:40,10.3,6.1,58.3,0.0,51.1,51.1,51.4,51.3,51.1,48.4,10.35,12.3,0.00
11:16:50,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.3,51.1,48.4,10.35,12.3,0.00
11:17:00,10.3,6.2,58.3,0.0,51.0,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:17:10,10.3,6.2,58.3,0.0,51.0,51.2,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:17:20,10.3,6.2,58.3,0.0,51.1,51.1,51.4,51.3,51.2,48.5,10.36,12.3,0.00
11:17:30,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.3,51.1,48.5,10.36,12.3,0.00
11:17:40,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.3,51.2,48.4,10.36,12.3,0.00
11:17:50,10.3,6.2,58.3,0.0,51.1,51.2,51.3,51.3,51.1,48.4,10.35,12.3,0.00
11:18:00,10.3,6.2,58.3,0.0,51.1,51.1,51.4,51.3,51.1,48.4,10.36,12.3,0.00
11:18:10,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.2,48.4,10.36,12.3,0.00
11:18:20,10.3,6.2,58.3,0.0,51.1,51.2,51.3,51.3,51.2,48.4,10.36,12.3,0.00
11:18:30,10.3,6.2,58.3,0.0,51.0,51.1,51.3,51.3,51.1,48.4,10.35,12.3,0.00
11:18:40,10.3,6.2,58.3,0.0,51.0,51.1,51.3,51.3,51.1,48.4,10.35,12.3,0.00
11:18:50,10.3,6.2,58.3,0.0,51.0,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:19:00,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:19:10,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:19:20,10.3,6.2,58.3,0.0,51.1,51.2,51.4,51.3,51.1,48.4,10.36,12.3,0.00
11:19:30,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.35,12.3,0.00
11:19:40,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.35,12.3,0.00
11:19:50,10.3,6.2,58.3,0.0,51.1,51.2,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:20:00,10.3,6.1,58.2,0.0,51.1,51.2,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:20:10,10.3,6.1,58.2,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:20:20,10.3,6.1,58.2,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.35,12.3,0.00
11:20:30,10.3,6.2,58.3,0.0,51.1,51.2,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:20:40,10.3,6.2,58.3,0.0,51.1,51.2,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:20:50,10.3,6.2,58.3,0.0,51.1,51.2,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:21:00,10.3,6.2,58.3,0.0,51.1,51.2,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:21:10,10.3,6.1,58.3,0.0,51.1,51.2,51.3,51.3,51.1,48.4,10.35,12.3,0.00
11:21:20,10.3,6.2,58.3,0.0,51.1,51.2,51.3,51.3,51.1,48.4,10.37,12.3,0.00
11:21:30,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:21:40,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:21:50,10.3,6.2,58.3,0.0,51.1,51.2,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:22:00,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.35,12.3,0.00
11:22:10,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:22:20,10.3,6.1,58.3,0.0,51.1,51.2,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:22:30,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.35,12.3,0.00
11:22:40,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:22:50,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:23:00,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:23:10,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.35,12.3,0.00
11:23:20,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:23:30,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:23:40,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:23:50,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:24:00,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:24:10,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:24:20,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:24:30,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:24:40,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.2,0.00
11:24:50,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:25:00,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.2,51.1,48.3,10.35,12.2,0.00
11:25:10,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:25:20,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:25:30,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.3,10.36,12.3,0.00
11:25:40,10.3,6.1,58.2,0.0,51.1,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:25:50,10.3,6.1,58.2,0.0,51.1,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:26:00,10.3,6.1,58.2,0.0,51.1,51.1,51.3,51.2,51.1,48.3,10.36,12.3,0.00
11:26:10,10.3,6.1,58.2,0.0,51.1,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:26:20,10.3,6.1,58.2,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:26:30,10.3,6.1,58.2,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.2,0.00
11:26:40,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.36,12.3,0.00
11:26:50,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.3,51.1,48.4,10.35,12.2,0.00
11:27:00,10.3,6.2,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:27:10,10.3,6.2,58.3,0.0,50.9,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:27:20,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:27:30,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:27:40,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:27:50,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:28:00,10.3,6.2,58.3,0.0,51.1,51.1,51.3,51.2,51.1,48.3,10.36,12.3,0.00
11:28:10,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:28:20,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.35,12.2,0.00
11:28:30,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:28:40,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.35,12.2,0.00
11:28:50,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:29:00,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.35,12.2,0.00
11:29:10,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:29:20,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:29:30,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:29:40,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:29:50,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.35,12.2,0.00
11:30:00,10.3,6.2,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:30:10,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:30:20,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:30:30,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:30:40,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.35,12.2,0.00
11:30:50,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:31:00,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:31:10,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:31:20,10.3,6.1,58.3,0.0,51.1,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:31:30,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:31:40,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:31:50,10.3,6.1,58.2,0.0,51.0,51.1,51.2,51.2,51.1,48.3,10.36,12.2,0.00
11:32:00,10.3,6.1,58.2,0.0,50.9,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:32:10,10.3,6.1,58.2,0.0,50.9,51.1,51.3,51.2,51.1,48.3,10.36,12.2,0.00
11:32:20,10.3,6.1,58.2,0.0,51.0,51.1,51.2,51.2,51.1,48.3,10.36,12.2,0.00
11:32:30,10.3,6.1,58.2,0.0,50.9,51.1,51.2,51.2,51.1,48.3,10.35,12.2,0.00
11:32:40,10.3,6.1,58.2,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.35,12.2,0.00
11:32:50,10.3,6.1,58.2,0.0,51.0,51.1,51.3,51.2,51.0,48.3,10.35,12.2,0.00
11:33:00,10.3,6.1,58.2,0.0,50.9,51.1,51.3,51.2,51.1,48.3,10.36,12.3,0.00
11:33:10,10.3,6.1,58.2,0.0,50.9,51.1,51.2,51.2,51.0,48.3,10.35,12.2,0.00
11:33:20,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.2,51.0,48.3,10.35,12.2,0.00
11:33:30,10.3,6.1,58.2,0.0,50.9,51.1,51.2,51.2,51.1,48.3,10.36,12.3,0.00
11:33:40,10.3,6.1,58.3,0.0,51.0,51.1,51.2,51.2,51.1,48.3,10.35,12.3,0.00
11:33:50,10.3,6.1,58.3,0.0,51.0,51.1,51.3,51.2,51.1,48.3,10.36,12.3,0.00
11:34:00,10.3,6.1,58.3,0.0,50.9,51.1,51.3,51.2,51.0,48.3,10.36,12.3,0.00
11:34:10,10.3,6.1,58.2,0.0,50.9,51.1,51.3,51.2,51.0,48.3,10.35,12.3,0.00
11:34:20,10.3,6.1,58.2,0.0,50.9,51.0,51.3,51.2,51.1,48.3,10.36,12.3,0.00
11:34:30,10.3,6.1,58.2,0.0,51.0,51.0,51.2,51.2,51.0,48.3,10.35,12.3,0.00
11:34:40,10.3,6.1,58.3,0.0,50.9,51.1,51.2,51.2,51.0,48.3,10.36,12.3,0.00
11:34:50,10.3,6.1,58.3,0.0,50.9,51.1,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:35:00,10.3,6.1,58.3,0.0,51.0,51.1,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:35:10,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.3,10.35,12.3,0.00
11:35:20,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.3,10.35,12.3,0.00
11:35:30,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.3,10.35,12.3,0.00
11:35:40,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.3,10.35,12.3,0.00
11:35:50,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.2,51.0,48.3,10.35,12.3,0.00
11:36:00,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.2,51.0,48.3,10.36,12.3,0.00
11:36:10,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.2,51.0,48.3,10.35,12.3,0.00
11:36:20,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.2,51.0,48.3,10.35,12.3,0.00
11:36:30,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.3,10.35,12.3,0.00
11:36:40,10.3,6.1,58.3,0.0,51.0,51.1,51.2,51.2,51.0,48.3,10.35,12.3,0.00
11:36:50,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.3,10.36,12.3,0.00
11:37:00,10.3,6.1,58.3,0.0,51.1,51.1,51.2,51.2,51.0,48.3,10.36,12.3,0.00
11:37:10,10.3,6.2,58.3,0.0,51.0,51.1,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:37:20,10.3,6.1,58.3,0.0,51.0,51.1,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:37:30,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:37:40,10.3,6.1,58.3,0.0,51.0,51.1,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:37:50,10.3,6.1,58.3,0.0,51.0,51.1,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:38:00,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:38:10,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:38:20,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:38:30,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:38:40,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:38:50,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:39:00,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:39:10,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:39:20,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:39:30,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:39:40,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:39:50,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:40:00,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:40:10,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:40:20,10.3,6.1,58.3,0.0,51.0,51.1,51.2,51.2,51.0,48.2,10.37,12.3,0.00
11:40:30,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:40:40,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:40:50,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:41:00,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:41:10,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:41:20,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:41:30,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:41:40,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:41:50,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:42:00,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.2,51.0,48.2,10.36,12.3,0.00
11:42:10,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:42:20,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:42:30,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:42:40,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.1,51.0,48.2,10.36,12.3,0.00
11:42:50,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.1,51.0,48.2,10.36,12.3,0.00
11:43:00,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:43:10,10.3,6.1,58.3,0.0,51.0,51.0,51.2,51.1,51.0,48.2,10.36,12.3,0.00
11:43:20,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:43:30,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:43:40,10.3,6.1,58.3,0.0,50.8,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:43:50,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.36,12.3,0.00
11:44:00,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:44:10,10.3,6.1,58.3,0.0,50.8,51.0,51.2,51.1,51.0,48.1,10.35,12.3,0.00
11:44:20,10.3,6.1,58.3,0.0,50.8,50.9,51.2,51.1,51.0,48.1,10.35,12.3,0.00
11:44:30,10.3,6.1,58.3,0.0,50.8,51.0,51.2,51.1,51.0,48.2,10.36,12.3,0.00
11:44:40,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:44:50,10.3,6.1,58.3,0.0,50.9,50.9,51.2,51.2,51.0,48.2,10.35,12.3,0.00
11:45:00,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:45:10,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:45:20,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:45:30,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:45:40,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.36,12.3,0.00
11:45:50,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:46:00,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.36,12.3,0.00
11:46:10,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:46:20,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:46:30,10.3,6.1,58.3,0.0,50.8,51.0,51.2,51.1,51.0,48.1,10.35,12.3,0.00
11:46:40,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.1,10.35,12.3,0.00
11:46:50,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.1,10.35,12.3,0.00
11:47:00,10.3,6.2,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.1,10.35,12.3,0.00
11:47:10,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:47:20,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.35,12.3,0.00
11:47:30,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.34,12.3,0.00
11:47:40,10.3,6.1,58.3,0.0,50.8,51.0,51.2,51.1,50.9,48.1,10.35,12.3,0.00
11:47:50,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,51.0,48.2,10.36,12.3,0.00
11:48:00,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.35,12.3,0.00
11:48:10,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.35,12.3,0.00
11:48:20,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.34,12.3,0.00
11:48:30,10.3,6.1,58.2,0.0,50.9,51.0,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:48:40,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.35,12.3,0.00
11:48:50,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,51.0,48.1,10.35,12.3,0.00
11:49:00,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.35,12.3,0.00
11:49:10,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.35,12.2,0.00
11:49:20,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.35,12.2,0.00
11:49:30,10.3,6.1,58.2,0.0,50.9,51.0,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:49:40,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.35,12.2,0.00
11:49:50,10.3,6.1,58.2,0.0,50.8,51.0,51.2,51.1,51.0,48.1,10.35,12.3,0.00
11:50:00,10.3,6.1,58.2,0.0,50.9,51.0,51.1,51.1,50.9,48.1,10.36,12.3,0.00
11:50:10,10.3,6.1,58.2,0.0,50.9,51.0,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:50:20,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.36,12.3,0.00
11:50:30,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.35,12.2,0.00
11:50:40,10.3,6.1,58.2,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.36,12.3,0.00
11:50:50,10.3,6.1,58.3,0.0,50.9,50.9,51.2,51.1,50.9,48.1,10.35,12.3,0.00
11:51:00,10.3,6.1,58.3,0.0,50.9,50.9,51.2,51.1,50.9,48.1,10.35,12.2,0.00
11:51:10,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:51:20,10.3,6.1,58.3,0.0,50.9,51.0,51.2,51.1,50.9,48.1,10.35,12.2,0.00
11:51:30,10.3,6.1,58.3,0.0,50.9,51.0,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:51:40,10.3,6.1,58.3,0.0,50.8,51.0,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:51:50,10.3,6.1,58.3,0.0,50.7,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:52:00,10.3,6.1,58.3,0.0,50.7,51.0,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:52:10,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:52:20,10.3,6.1,58.3,0.0,50.8,51.0,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:52:30,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:52:40,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:52:50,10.3,6.1,58.3,0.0,50.9,51.0,51.1,51.1,50.9,48.1,10.36,12.3,0.00
11:53:00,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.1,50.9,48.1,10.34,12.2,0.00
11:53:10,10.3,6.1,58.3,0.0,50.9,51.0,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:53:20,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:53:30,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:53:40,10.3,6.1,58.3,0.0,51.0,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:53:50,10.3,6.1,58.3,0.0,51.0,50.9,51.1,51.1,50.9,48.1,10.34,12.3,0.00
11:54:00,10.3,6.1,58.3,0.0,51.0,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:54:10,10.3,6.1,58.3,0.0,50.9,51.0,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:54:20,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:54:30,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.34,12.2,0.00
11:54:40,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.34,12.3,0.00
11:54:50,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:55:00,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:55:10,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:55:20,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.34,12.2,0.00
11:55:30,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:55:40,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.0,10.34,12.2,0.00
11:55:50,10.3,6.1,58.3,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:56:00,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:56:10,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:56:20,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.0,50.9,48.1,10.35,12.2,0.00
11:56:30,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:56:40,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:56:50,10.3,6.1,58.2,0.0,50.8,50.9,51.1,51.1,50.9,48.1,10.35,12.3,0.00
11:57:00,10.3,6.1,58.2,0.0,50.8,50.9,51.1,51.1,50.9,48.0,10.35,12.3,0.00
11:57:10,10.3,6.1,58.2,0.0,50.8,50.9,51.1,51.1,50.9,48.0,10.34,12.2,0.00
11:57:20,10.3,6.1,58.2,0.0,50.8,50.9,51.1,51.1,50.9,48.0,10.35,12.3,0.00
11:57:30,10.3,6.1,58.2,0.0,50.8,50.9,51.1,51.1,50.9,48.0,10.35,12.2,0.00
11:57:40,10.3,6.1,58.2,0.0,50.7,50.9,51.1,51.1,50.9,48.0,10.35,12.2,0.00
11:57:50,10.3,6.1,58.2,0.0,50.7,50.9,51.1,51.1,50.9,48.0,10.34,12.2,0.00
11:58:00,10.3,6.1,58.2,0.0,50.8,50.9,51.1,51.1,50.9,48.0,10.35,12.2,0.00
11:58:10,10.3,6.1,58.2,0.0,50.8,50.9,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:58:20,10.3,6.1,58.2,0.0,50.9,50.9,51.1,51.1,50.9,48.1,10.35,12.2,0.00
11:58:30,10.3,6.1,58.2,0.0,50.9,50.9,51.1,51.0,50.9,48.1,10.35,12.3,0.00
11:58:40,10.3,6.1,58.2,0.0,50.8,50.9,51.1,51.0,50.9,48.0,10.35,12.2,0.00
11:58:50,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.1,50.9,48.0,10.35,12.3,0.00
11:59:00,10.3,6.1,58.3,0.0,50.7,50.9,51.1,51.0,50.9,48.0,10.35,12.2,0.00
11:59:10,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.0,50.9,48.0,10.35,12.3,0.00
11:59:20,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.0,50.9,48.0,10.35,12.3,0.00
11:59:30,10.3,6.1,58.3,0.0,50.7,50.9,51.1,51.0,50.9,48.0,10.35,12.3,0.00
11:59:40,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.0,50.9,48.0,10.35,12.3,0.00
11:59:50,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.0,50.9,48.0,10.35,12.3,0.00
12:00:00,10.3,6.1,58.3,0.0,50.8,50.9,51.1,51.0,50.9,48.0,10.35,12.3,0.00