Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
12:00:10,10.2,6,57.9,0.8,52.16,52.15,52.36,52.32,52.41,47.82,9.93,50.62,2.94
12:00:20,10.2,6,57.9,0.8,52.15,52.15,52.35,52.3,52.38,46.55,9.92,51.74,3.02
12:00:30,10.2,6,57.9,0.8,52.18,52.16,52.35,52.29,52.31,47.03,9.96,51.84,3
12:00:40,10.2,6,57.9,0.8,52.18,52.16,52.31,52.27,52.32,45.83,9.99,51.88,3
12:00:50,10.2,6,57.9,0.7,52.18,52.17,52.27,52.27,52.19,42.65,9.93,51.9,2.99
12:01:00,10.2,6,57.9,0.8,52.2,52.17,52.29,52.2,52.21,41.44,9.94,51.9,3
12:01:10,10.2,6,57.9,0.8,52.21,52.17,52.29,52.13,52.08,40.01,9.94,51.92,3.01
12:01:20,10.2,6,57.9,0.7,52.19,52.15,52.28,52.09,51.88,38.4,9.94,51.91,2.99
12:01:30,10.2,6,57.9,0.8,52.18,52.15,52.25,51.7,51.5,37.1,9.93,51.92,3.01
12:01:40,10.2,6,57.9,0.7,52.2,52.14,52.17,51.82,51.52,35.59,9.95,51.93,3
12:01:50,10.2,6,57.9,8.3,52.19,52.14,52.11,51.71,51.37,34.81,9.94,51.93,3
12:02:00,10.2,6,57.9,13.3,52.19,52.11,52.02,51.74,50.21,33.02,9.95,51.94,3
12:02:10,10.2,6,57.9,14.2,52.19,52.06,52.01,51.79,49.59,32.35,9.96,51.94,3.01
12:02:20,10.2,6,57.9,14.5,52.19,52.02,51.99,51.8,46.33,31.7,9.96,51.93,3.01
12:02:30,10.2,6,57.9,14.6,52.17,51.99,51.92,51.7,46.11,30.82,9.96,51.93,3.01
12:02:40,10.2,6,57.9,14.9,52.16,51.97,51.83,51.63,44.18,30.27,9.97,51.93,3
12:02:50,10.2,6,57.9,14.7,52.16,51.91,51.79,51.52,40.15,29.59,9.96,51.93,3.01
12:03:00,10.2,6,57.9,14.9,52.13,51.88,51.76,51.49,40.27,28.87,9.96,51.91,2.99
12:03:10,10.2,6,57.9,14.9,52.08,51.85,51.66,51.59,39.05,28.51,9.94,51.92,3.01
12:03:20,10.2,6,57.9,329.5,52.07,51.83,51.63,51.45,36.45,27.24,9.96,51.92,3.01
12:03:30,10.2,6,57.9,333.1,52.05,51.76,51.56,51.39,35.1,26.37,9.96,51.91,3
12:03:40,10.2,6,57.9,332.2,52.02,51.7,51.5,51.27,34.42,26.71,9.97,51.9,3.01
12:03:50,10.2,6,57.9,328.2,52,51.65,51.44,51.37,33.84,25.95,9.98,51.9,3.01
12:04:00,10.2,6,57.9,322.3,51.98,51.57,51.42,51.22,30.57,25.5,9.97,51.88,3.01
12:04:10,10.2,6,57.9,307,51.93,51.5,51.42,51.31,30.26,24.83,9.97,51.83,2.98
12:04:20,10.2,6,58,299,51.9,51.45,51.4,51.21,27.93,24.31,9.97,51.79,2.99
12:04:30,10.2,6,57.9,292.8,51.87,51.39,51.39,51.07,29.29,23.72,9.99,51.77,3
12:04:40,10.2,6,57.9,288,51.83,51.36,51.36,51.15,28.89,23.54,9.98,51.75,3.01
12:04:50,10.2,6,57.9,283.7,51.81,51.32,51.21,50.95,28.54,23.14,9.97,51.74,3
12:05:00,10.2,6,57.9,280.1,51.78,51.3,51.18,50.95,25.99,23.02,9.97,51.71,3.01
12:05:10,10.2,6,57.8,274.9,51.75,51.25,51.13,50.43,25.66,22.27,9.98,51.67,2.99
12:05:20,10.2,6,57.8,268.5,51.75,51.2,51.11,50.54,24.88,22.33,9.98,51.65,3
12:05:30,10.2,6,57.8,264.4,51.72,51.14,51.09,50.11,25.99,21.48,9.99,51.6,3.01
12:05:40,10.2,6,57.8,261.3,51.67,51.1,51.06,49.99,24.65,21.53,9.98,51.55,2.99
12:05:50,10.2,6,57.8,258.7,51.63,51.05,51.03,49.66,24.26,21.23,9.99,51.52,3.01
12:06:00,10.2,6,57.8,256.8,51.55,51.03,50.99,49.19,23.71,21.02,9.99,51.48,3.01
12:06:10,10.2,6,57.8,254.3,51.41,51.01,50.9,49.38,22.35,20.56,9.99,51.45,3.01
12:06:20,10.2,6,57.7,252.4,51.31,50.97,50.75,48.45,23.03,20.46,9.98,51.4,3
12:06:30,10.2,6,57.7,250.2,51.33,50.93,50.79,47.29,22.53,20.4,9.98,51.41,3.01
12:06:40,10.2,6,57.7,250,51.28,50.89,50.73,41.93,22,19.74,9.98,51.34,3.01
12:06:50,10.2,6,57.7,248.2,51.2,50.82,50.66,40.88,21.65,19.58,9.98,51.3,3
12:07:00,10.2,6,57.7,246.9,51.13,50.78,50.68,39,20.81,19.11,10,51.26,3
12:07:10,10.2,6,57.7,245,51.08,50.76,50.56,37.82,20.42,19.06,9.99,51.17,3.01
12:07:20,10.2,6,57.7,243.2,51.01,50.7,50.45,36.43,20.39,18.52,10,51.13,3.01
12:07:30,10.2,6,57.6,242.8,51,50.63,50.37,35.16,19.97,18.42,10,51.11,3.01
12:07:40,10.2,6,57.6,242.3,50.93,50.57,50.26,33.89,19.9,18.6,10,51.07,3.01
12:07:50,10.2,6,57.6,241.8,50.88,50.53,50.23,32.9,19.23,18.12,10,51.03,3.01
12:08:00,10.2,6,57.6,240.9,50.85,50.44,50.14,32.34,19.48,17.87,10,50.95,3
12:08:10,10.2,6,57.5,241.1,50.89,50.35,50.13,31.04,19.93,17.82,10.01,50.9,3.02
12:08:20,10.2,6,57.5,242.6,50.83,50.29,50.01,30.25,19.14,17.71,10.01,50.86,3.01
12:08:30,10.2,6,57.5,251,50.81,50.26,49.98,29.23,19.23,17.49,10.01,50.84,3.01
12:08:40,10.2,6,57.5,249,50.74,50.19,49.97,28.28,18.52,17.28,10.01,50.8,3.02
12:08:50,10.2,6,57.4,250.9,50.74,50.16,49.84,27.48,18.04,17.06,10.01,50.78,3.02
12:09:00,10.2,6,57.4,254.4,50.62,50.04,49.56,26.87,18.75,17.53,10,50.69,0.03
12:09:10,10.2,6,57.4,256.7,50.69,50,49.72,27.14,18.09,17.59,10.01,50.63,0
12:09:20,10.2,5.9,57.3,258.7,50.73,50.01,49.71,26.77,18.89,17.64,10,50.55,0
12:09:30,10.2,5.9,57.3,259.7,50.73,49.99,49.67,27.05,18.76,17.62,10,50.43,0
12:09:40,10.2,5.9,57.3,261.7,50.67,50,49.57,27.42,18.76,17.64,10,50.21,0
12:09:50,10.2,6,57.4,264.1,50.65,49.99,49.57,27.37,18.61,17.8,10,49.94,0
12:10:00,10.2,6,57.6,266,50.69,50,49.59,27.17,18.9,17.94,10.01,49.67,0
12:10:10,10.2,6,57.9,267.2,50.7,49.96,49.55,26.97,18.93,17.96,10.01,49.38,0
12:10:20,10.2,6,58.1,267.6,50.72,49.95,49.59,27,18.9,17.94,10.01,49.06,0
12:10:30,10.2,6,58.2,266.9,50.72,49.95,49.65,26.66,19.06,17.94,10.01,48.77,0
12:10:40,10.2,6,58.2,266,50.68,49.99,49.64,26.86,19.08,17.89,10.01,48.58,0
12:10:50,10.2,6,58.2,265.3,50.63,50.01,49.6,27.09,19.37,17.87,10.01,48.32,0
12:11:00,10.2,6,58.2,265,50.62,50.04,49.56,27.23,19.12,17.87,10.01,48.11,0
12:11:10,10.2,6,58.2,269.7,50.62,50.03,49.58,27.31,19.19,17.95,10.02,47.88,0
12:11:20,10.2,6,58.2,264.5,50.63,50.02,49.53,26.97,19.32,17.97,10.02,47.61,0
12:11:30,10.2,6,58.2,265,50.61,50.01,49.54,26.76,19.19,17.98,10.01,47.39,0
12:11:40,10.2,6,58.2,264.9,50.56,49.99,49.53,26.89,19.25,17.99,10.02,47.14,0
12:11:50,10.2,6,58.2,264.6,50.6,49.94,49.52,26.86,19.33,17.93,10.02,46.91,0
12:12:00,10.2,6,58.2,264.7,50.59,49.96,49.48,26.73,19.5,17.94,10.01,46.61,0
12:12:10,10.2,6,58.1,264.6,50.6,49.94,49.55,26.97,19.6,17.96,10.02,46.43,0
12:12:20,10.2,6,58.1,263.4,50.57,49.95,49.56,26.85,19.66,17.99,10.03,46.18,0
12:12:30,10.2,6,58.1,263.4,50.54,49.92,49.55,26.95,19.63,17.97,10.02,45.95,0
12:12:40,10.2,6,58.1,262.6,50.57,49.95,49.59,27.13,19.71,17.97,10.02,45.72,0
12:12:50,10.2,6,58.1,262.4,50.58,49.96,49.63,27.1,19.77,17.95,10.02,45.51,0
12:13:00,10.2,6,58,261.7,50.6,49.97,49.61,27.04,19.77,17.95,10.02,45.31,0
12:13:10,10.2,6,58,260.4,50.61,49.97,49.61,27.08,19.69,17.95,10.02,45.08,0
12:13:20,10.2,6,58,260,50.61,49.99,49.59,26.91,19.7,17.98,10.02,44.88,0
12:13:30,10.2,6,58,259.9,50.61,50,49.61,26.91,19.87,17.95,10.01,44.66,0
12:13:40,10.2,6,58.1,260.2,50.61,49.98,49.59,27.14,20.03,18,10.02,44.44,0
12:13:50,10.2,6,58.2,260.1,50.48,49.97,49.54,26.97,19.89,18.03,10.02,44.26,0
12:14:00,10.2,6,58.1,259.6,50.55,49.96,49.52,26.97,19.96,18.03,10.02,44,0
12:14:10,10.2,6,58.1,259.1,50.56,49.98,49.55,26.9,20.18,18.03,10.02,43.8,0
12:14:20,10.2,6,58.1,258.8,50.59,49.97,49.57,26.9,20.28,18.07,10.03,43.58,0
12:14:30,10.2,6,58,259.2,50.59,49.96,49.58,26.95,20.31,18.06,10.03,43.41,0
12:14:40,10.2,6,58,259.6,50.57,49.93,49.58,26.99,20.32,18.1,10.02,43.2,0
12:14:50,10.2,6,58,259,50.59,49.95,49.61,26.96,20.32,18.15,10.02,43.01,0
12:15:00,10.2,6,58.1,259.6,50.58,49.95,49.62,27.03,20.49,18.17,10.03,42.82,0
12:15:10,10.2,6,58.1,259.6,50.56,49.96,49.61,27.05,20.42,18.17,10.03,42.57,0
12:15:20,10.2,6,58.1,260.4,50.55,49.95,49.57,27.06,20.4,18.16,10.02,42.42,0
12:15:30,10.2,6,58.1,261.4,50.55,49.95,49.55,27.05,20.65,18.17,10.02,42.21,0
12:15:40,10.2,6,58.1,261.3,50.57,49.96,49.56,27.02,20.85,18.21,10.03,42.05,0
12:15:50,10.2,6,58.1,262,50.57,49.96,49.54,26.99,20.95,18.22,10.03,41.81,0
12:16:00,10.2,6,58.1,262,50.58,49.96,49.55,27.03,20.85,18.26,10.03,41.64,0
12:16:10,10.2,6,58.1,262.6,50.56,49.96,49.55,26.99,20.77,18.28,10.03,41.4,0
12:16:20,10.2,6,58.1,262.9,50.58,49.97,49.57,27.03,20.92,18.3,10.03,41.28,0
12:16:30,10.2,6,58.1,262.9,50.58,49.97,49.58,26.96,21.1,18.32,10.03,41.1,0
12:16:40,10.2,6,58.1,263.2,50.56,49.95,49.57,26.98,21.12,18.34,10.03,40.85,0
12:16:50,10.1,6,58.2,263.5,50.55,49.95,49.55,26.96,21.06,18.33,10.03,40.67,0
12:17:00,10.1,6,58.2,264.2,50.57,49.95,49.55,27.01,21.08,18.37,10.03,40.47,0
12:17:10,10.1,6,58.2,264.3,50.47,49.94,49.56,26.95,21.19,18.4,10.02,40.3,0
12:17:20,10.1,6,58.1,265.2,50.54,49.94,49.56,26.96,21.27,18.43,10.03,40.09,0
12:17:30,10.1,6,58.1,265.3,50.55,49.94,49.55,27.03,21.22,18.45,10.03,39.9,0
12:17:40,10.1,6,58.1,265.6,50.53,49.94,49.56,27,21.25,18.45,10.03,39.69,0
12:17:50,10.1,6,58.2,265.9,50.54,49.95,49.57,27.1,21.37,18.45,10.03,39.53,0
12:18:00,10.1,6,58.3,266.5,50.5,49.94,49.59,27.09,21.5,18.45,10.03,39.35,0
12:18:10,10.1,6,58.2,266.9,50.53,49.94,49.59,27.02,21.55,18.45,10.03,39.13,0
12:18:20,10.1,6,58.2,267.8,50.53,49.93,49.57,26.96,21.63,18.48,10.03,38.98,0
12:18:30,10.1,6,58.2,268.4,50.54,49.94,49.58,26.96,21.72,18.52,10.03,38.79,0
12:18:40,10.1,5.9,58.1,268.6,50.46,49.92,49.57,26.99,21.73,18.58,10.03,38.58,0
12:18:50,10.1,6,58.2,269.1,50.47,49.94,49.58,27.06,21.79,18.65,10.03,38.41,0
12:19:00,10.1,6,58.1,269.2,50.38,49.93,49.58,27.05,21.78,18.69,10.04,38.21,0
12:19:10,10.1,5.9,58.1,269.3,50.47,49.94,49.58,26.96,21.83,18.72,10.04,38.09,0
12:19:20,10.1,6,58.1,269.9,50.49,49.95,49.58,26.98,21.93,18.73,10.04,37.96,0
12:19:30,10.1,6,58.1,269.9,50.46,49.95,49.57,26.97,21.95,18.73,10.03,37.78,0
12:19:40,10.1,5.9,58.2,269.9,50.49,49.94,49.57,27.04,21.98,18.74,10.04,37.59,0
12:19:50,10.1,6,58.2,270.5,50.46,49.95,49.54,27.06,22.05,18.75,10.03,37.42,0
12:20:00,10.1,5.9,58.1,270.7,50.5,49.94,49.52,27.04,22.17,18.77,10.03,37.28,0
12:20:10,10.1,5.9,58.1,270.9,50.51,49.93,49.52,27.06,22.21,18.79,10.03,37.08,0
12:20:20,10.1,6,58.3,271.1,50.52,49.95,49.53,27.06,22.2,18.82,10.04,36.96,0
12:20:30,10.1,6,58.3,271.2,50.51,49.93,49.53,27.07,22.23,18.86,10.02,36.78,0
12:20:40,10.1,6,58.3,271.6,50.52,49.93,49.54,27,22.33,18.87,10.03,36.66,0
12:20:50,10.1,5.9,58.3,271.7,50.51,49.94,49.54,26.96,22.36,18.88,10.03,36.48,0
12:21:00,10.1,5.9,58.2,272,50.52,49.95,49.53,26.95,22.4,18.9,10.03,36.38,0
12:21:10,10.1,5.9,58.2,272.2,50.52,49.95,49.53,27.01,22.48,18.91,10.03,36.2,0
12:21:20,10.1,5.9,58.1,272.9,50.47,49.93,49.54,26.98,22.56,18.92,10.03,36.03,0
12:21:30,10.1,5.9,58.1,272.7,50.42,49.94,49.54,27.02,22.57,18.94,10.03,35.91,0
12:21:40,10.1,5.9,58,273.2,50.44,49.93,49.54,27.1,22.59,18.95,10.03,35.75,0
12:21:50,10.1,5.9,58.2,273.6,50.46,49.93,49.53,27.02,22.65,18.98,10.03,35.6,0
12:22:00,10.1,5.9,58.2,273.7,50.47,49.93,49.53,27.06,22.74,19.02,10.03,35.43,0
12:22:10,10.1,5.9,58.2,273.8,50.5,49.92,49.54,27.08,22.8,19.05,10.04,35.31,0
12:22:20,10.1,5.9,58.2,274.5,50.51,49.93,49.54,27.05,22.78,19.05,10.03,35.18,0
12:22:30,10.1,5.9,58.1,275,50.49,49.93,49.54,27.03,22.83,19.07,10.03,35.04,0
12:22:40,10.1,5.9,58.1,275,50.48,49.92,49.54,27,22.91,19.11,10.03,34.91,0
12:22:50,10.1,5.9,58.1,275.4,50.41,49.92,49.53,26.95,22.94,19.14,10.03,34.71,0
12:23:00,10.1,5.9,58.2,275.8,50.43,49.92,49.53,26.99,22.95,19.17,10.03,34.58,0
12:23:10,10.1,5.9,58.2,276,50.38,49.92,49.54,27.03,22.99,19.19,10.03,34.42,0
12:23:20,10.1,5.9,58.2,276.5,50.43,49.91,49.56,26.99,23.06,19.22,10.03,34.25,0
12:23:30,10.1,5.9,58.2,277.1,50.43,49.92,49.57,27.03,23.13,19.23,10.03,34.13,0
12:23:40,10.1,5.9,58.1,277.1,50.33,49.92,49.54,27.03,23.14,19.24,10.03,33.96,0
12:23:50,10.1,5.9,58.2,277.4,50.34,49.93,49.56,27.05,23.17,19.26,10.03,33.77,0
12:24:00,10.1,5.9,58.2,277.2,50.35,49.94,49.56,27.01,23.22,19.29,10.03,33.63,0
12:24:10,10.1,5.9,58.2,278.1,50.4,49.94,49.55,26.98,23.28,19.33,10.04,33.47,0
12:24:20,10.1,5.9,58.2,278.2,50.41,49.95,49.53,26.97,23.29,19.36,10.03,33.3,0
12:24:30,10.1,5.9,58.2,278.8,50.37,49.93,49.51,26.94,23.32,19.36,10.03,33.17,0
12:24:40,10.1,5.9,58.3,279.1,50.38,49.93,49.54,26.99,23.37,19.38,10.03,33.1,0
12:24:50,10.1,5.9,58.3,279.2,50.4,49.92,49.53,27.03,23.4,19.4,10.03,32.95,0
12:25:00,10.1,5.9,58.2,279.5,50.42,49.92,49.53,27.01,23.43,19.44,10.03,32.8,0
12:25:10,10.1,5.9,58.2,279.4,50.43,49.92,49.53,27.05,23.45,19.47,10.03,32.63,0
12:25:20,10.1,5.9,58.2,279.8,50.37,49.9,49.51,26.98,23.48,19.5,10.03,32.49,0
12:25:30,10.1,5.9,58.2,280,50.4,49.9,49.5,26.93,23.53,19.55,10.03,32.34,0
12:25:40,10.1,5.9,58.1,280.4,50.3,49.92,49.51,26.96,23.58,19.58,10.03,32.28,0
12:25:50,10.1,5.9,58.1,280.6,50.37,49.92,49.5,27,23.6,19.58,10.02,32.16,0
12:26:00,10.1,5.9,58.2,281,50.39,49.92,49.49,26.98,23.65,19.61,10.02,32.08,0
12:26:10,10.1,5.9,58.2,281,50.32,49.91,49.49,26.98,23.69,19.65,10.02,31.92,0
12:26:20,10.1,5.9,58.2,281.2,50.36,49.92,49.5,27.04,23.74,19.68,10.03,31.81,0
12:26:30,10.1,5.9,58.2,281.4,50.28,49.92,49.49,26.98,23.75,19.7,10.03,31.71,0
12:26:40,10,5.9,58.2,280.9,50.29,49.91,49.49,26.96,23.78,19.72,10.02,31.51,0
12:26:50,10.1,5.9,58.2,281.5,50.36,49.91,49.5,26.96,23.83,19.76,10.03,31.44,0
12:27:00,10.1,5.9,58.2,281.5,50.38,49.92,49.5,26.91,23.86,19.79,10.03,31.34,0
12:27:10,10.1,5.9,58.3,281.4,50.41,49.9,49.49,26.92,23.89,19.81,10.03,31.17,0
12:27:20,10.1,5.9,58.3,282.1,50.41,49.9,49.5,26.97,23.94,19.82,10.03,31.04,0
12:27:30,10,5.9,58.3,281.9,50.41,49.89,49.48,26.97,23.99,19.86,10.02,30.9,0
12:27:40,10.1,5.9,58.2,282.1,50.41,49.9,49.48,27.01,24.04,19.9,10.03,30.79,0
12:27:50,10.1,5.9,58.2,282.3,50.4,49.89,49.49,27.02,24.07,19.92,10.01,30.12,0
12:28:00,10.1,5.9,58.2,282.2,50.4,49.91,49.47,27,24.1,19.95,9.93,30.05,0
12:28:10,10.1,5.9,58.1,281.9,50.4,50.05,49.47,26.95,24.13,19.98,10.42,30,0
12:28:20,10,5.9,58.2,282.4,50.39,49.95,49.48,26.95,24.16,20.01,11.1,30.13,0
12:28:30,10.1,5.9,58.3,282.5,50.27,49.9,49.47,26.99,24.19,20.05,11.5,30.11,0
12:28:40,10.1,5.9,58.3,282.8,50.3,49.89,49.48,27.02,24.25,20.07,11.61,30.04,0
12:28:50,10.1,5.9,58.3,282.9,50.31,49.88,49.48,27.03,24.29,20.09,11.62,29.78,0
12:29:00,10,5.9,58.2,283.2,50.35,49.87,49.47,26.95,24.31,20.1,11.31,29.74,0
12:29:10,10.1,5.9,58.2,283.9,50.34,49.89,49.49,26.92,24.36,20.14,11.01,29.61,0
12:29:20,10.1,5.9,58.2,284.1,50.36,49.91,49.49,26.97,24.39,20.16,10.79,29.46,0
12:29:30,10.1,5.9,58.3,284.3,50.37,49.91,49.47,27.04,24.42,20.19,10.64,29.44,0
12:29:40,10.1,5.9,58.3,284.6,50.3,49.91,49.47,27.05,24.45,20.21,10.54,29.28,0
12:29:50,10.1,5.9,58.2,284.7,50.23,49.91,49.47,27.06,24.48,20.25,10.45,29.12,0
12:30:00,10.1,5.9,58.2,284.6,50.27,49.9,49.46,27.01,24.54,20.29,10.4,29.05,0
12:30:10,10.1,5.9,58.2,284.7,50.29,49.9,49.46,26.94,24.56,20.99,10.33,44.16,1
12:30:20,10.1,5.9,58.2,284.7,50.33,49.9,49.43,26.86,24.54,20.23,10.29,49.39,1
12:30:30,10.1,5.9,58.2,283.6,50.33,49.85,49.4,26.75,24.59,20.48,10.25,49.85,1
12:30:40,10.1,5.9,58.3,283.8,50.33,49.84,49.34,26.7,24.54,20.07,10.23,49.92,1
12:30:50,10,5.9,58.2,283.3,50.33,49.82,49.29,26.62,24.51,19.7,10.2,49.98,1
12:31:00,10.1,5.9,58.2,282.8,50.31,49.81,49.26,26.53,24.55,19.32,10.17,50,1
12:31:10,10.1,5.9,58.3,282.5,50.31,49.8,49.18,26.46,24.45,19.24,10.15,49.98,1
12:31:20,10.1,5.9,58.3,282.6,50.27,49.78,49.04,26.41,24.35,19.29,10.14,50.03,1
12:31:30,10.1,5.9,58.3,282,50.29,49.74,48.93,26.39,24.37,18.92,10.12,50.02,1
12:31:40,10.1,5.9,58.2,281.8,50.28,49.71,48.89,26.36,24.31,18.98,10.11,50.03,1
12:31:50,10.1,5.9,58.1,281.7,50.27,49.7,48.86,26.35,24.18,18.79,10.11,50.04,1
12:32:00,10.1,5.9,58.1,281.4,50.24,49.69,48.84,26.33,24.26,18.73,10.11,50.03,0
12:32:10,10.1,5.9,58.1,281.1,50.24,49.68,48.76,26.31,24.24,18.78,10.11,49.94,0
12:32:20,10.1,5.9,58,281.7,50.25,49.67,48.79,26.3,24.24,18.98,10.11,49.59,0
12:32:30,10.1,5.9,58,282.1,50.26,49.67,48.8,26.3,24.16,18.86,10.12,49.57,0
12:32:40,10.1,5.9,57.9,282.5,50.25,49.65,48.79,26.29,24.14,18.73,10.11,49.3,0
12:32:50,10.1,5.9,57.9,282.9,50.24,49.64,48.73,26.31,24.25,18.73,10.12,49.01,0
12:33:00,10.1,5.9,57.9,283.1,50.24,49.61,48.71,26.31,24.36,18.82,10.11,48.72,0
12:33:10,10.1,5.9,58,283.3,50.27,49.62,48.65,26.32,24.53,19.01,10.12,48.54,0
12:33:20,10.1,5.9,58.1,283.7,50.25,49.62,48.59,26.33,24.65,19.05,10.12,48.22,0
12:33:30,10.1,5.9,58.2,284.5,50.26,49.62,48.62,26.33,24.66,19.06,10.12,47.94,0
12:33:40,10.1,5.9,58.2,284.5,50.26,49.6,48.67,26.33,24.57,19.04,10.12,47.68,0
12:33:50,10.1,5.9,58.2,284.8,50.21,49.6,48.64,26.36,24.53,19.05,10.12,47.41,0
12:34:00,10.1,5.9,58.2,285.1,50.23,49.58,48.58,26.38,24.5,19.07,10.12,47.12,0
12:34:10,10.1,5.9,58.2,285.7,50.24,49.58,48.59,26.4,24.56,19.1,10.12,46.85,0
12:34:20,10.1,5.9,58.2,285.9,50.2,49.57,48.6,26.41,24.62,19.1,10.12,46.58,0
12:34:30,10.1,5.9,58.2,285.8,50.23,49.58,48.63,26.43,24.68,19.11,10.12,46.4,0
12:34:40,10.1,5.9,58.2,286.3,50.2,49.57,48.64,26.42,24.71,19.11,10.13,46.09,0
12:34:50,10.1,5.9,58.2,286.4,50.2,49.59,48.66,26.44,24.72,19.11,10.13,45.88,0
12:35:00,10.1,5.9,58.2,286.7,50.14,49.59,48.66,26.46,24.72,19.16,10.13,45.62,0
12:35:10,10.1,5.9,58.3,287,50.14,49.58,48.63,26.48,24.76,19.21,10.13,45.4,0
12:35:20,10.1,6,58.2,287,50.16,49.58,48.6,26.51,24.85,19.23,10.13,45.17,0
12:35:30,10.1,5.9,58.2,286.9,50.17,49.57,48.58,26.53,24.97,19.23,10.13,44.94,0
12:35:40,10.1,5.9,58.2,287.3,50.15,49.57,48.57,26.54,25.05,19.26,10.13,44.75,0
12:35:50,10.1,5.9,58.2,287.2,50.19,49.57,48.57,26.55,25.05,19.31,10.13,44.53,0
12:36:00,10.1,6,58.3,287.3,50.19,49.58,48.6,26.57,25.09,19.34,10.14,44.29,0
12:36:10,10.1,5.9,58.3,287.8,50.15,49.58,48.56,26.6,25.07,19.36,10.13,44.11,0
12:36:20,10.1,6,58.3,287.9,50.09,49.59,48.54,26.62,25.05,19.42,10.14,43.86,0
12:36:30,10.1,5.9,58.2,288,50.14,49.58,48.51,26.65,25.09,19.47,10.13,43.62,0
12:36:40,10.1,5.9,58.2,288.5,50.13,49.58,48.49,26.66,25.13,19.5,10.13,43.39,0
12:36:50,10.1,6,58.2,288.9,50.11,49.58,48.5,26.69,25.18,19.52,10.14,43.21,0
12:37:00,10.1,6,58.3,288.8,50.08,49.58,48.51,26.71,25.2,19.56,10.14,43.01,0
12:37:10,10.1,6,58.3,289.3,50.11,49.6,48.56,26.72,25.23,19.59,10.14,42.83,0
12:37:20,10.1,6,58.3,288.3,50.14,49.59,48.55,26.73,25.27,19.66,10.14,42.6,0
12:37:30,10.1,6,58.3,289.1,50.07,49.59,48.56,26.76,25.28,19.7,10.14,42.4,0
12:37:40,10.1,6,58.3,287.7,50.05,49.58,48.53,26.78,25.31,19.72,10.13,42.19,0
12:37:50,10.1,5.9,58.2,288.2,50.03,49.59,48.51,26.8,25.4,19.76,10.11,41.55,0
12:38:00,10.1,5.9,58.3,288,50.11,49.6,48.51,26.83,25.46,19.78,10.05,41.46,0
12:38:10,10.1,6,58.2,288.3,50.14,49.64,48.43,26.86,25.48,19.82,10.3,41.28,0
12:38:20,10.1,5.9,58.2,288.3,50.16,49.6,48.41,26.88,25.52,19.87,10.6,41.18,0
12:38:30,10.1,5.9,58.2,291.1,50.15,49.58,48.44,26.91,25.55,19.9,10.65,41.05,0
12:38:40,10.1,6,58.2,288.3,50.09,49.56,48.47,26.93,25.58,19.94,10.67,40.87,0
12:38:50,10.1,5.9,58.2,290.2,50.06,49.56,48.46,26.95,25.63,19.96,10.68,40.63,0
12:39:00,10.1,5.9,58.2,288.4,49.97,49.57,48.44,26.97,25.65,19.95,10.57,40.44,0
12:39:10,10.1,6,58.3,288.6,50,49.58,48.42,26.99,25.63,19.99,10.45,40.24,0
12:39:20,10.1,6,58.3,293.5,50.01,49.6,48.4,27.02,25.68,20.09,10.36,40.1,0
12:39:30,10.1,6,58.2,288.4,49.99,49.61,48.4,27.02,25.72,20.12,10.3,39.89,0
12:39:40,10.1,6,58.2,291.2,49.99,49.6,48.44,27.04,25.76,20.13,10.27,39.7,0
12:39:50,10.1,6,58.2,288.9,49.99,49.57,48.44,27.07,25.79,20.18,10.24,39.54,0
12:40:00,10.1,6,58.3,294.1,49.97,49.56,48.44,27.1,25.86,20.23,10.24,39.4,0
12:40:10,10.1,6,58.3,292.5,50.05,49.55,48.43,27.12,25.89,20.28,10.19,46.55,0.99
12:40:20,10.1,6,58.3,289.5,50.08,49.56,48.37,27.14,25.87,20.59,10.19,49.51,0.99
12:40:30,10.1,6,58.2,295.1,50.08,49.54,48.11,27.15,25.87,20.19,10.18,49.77,0.99
12:40:40,10.1,6,58.2,288.6,50.09,49.51,47.92,27.16,25.76,20.17,10.14,49.79,0.99
12:40:50,10.1,6,58.2,288,50.09,49.48,47.71,27.17,25.84,19.97,10.12,49.83,0.99
12:41:00,10.1,6,58.2,287.8,50.1,49.46,47.43,27.18,25.89,19.74,10.13,49.85,0
12:41:10,10.1,6,58.2,287.3,50.1,49.44,47.33,27.19,25.76,19.8,10.13,49.7,0
12:41:20,10.1,6,58.2,286.9,50.09,49.43,47.38,27.19,25.69,19.52,10.12,49.55,0
12:41:30,10.1,6,58.2,287.2,50.09,49.41,47.53,27.21,25.73,19.41,10.13,49.62,0
12:41:40,10.1,6,58.3,287.6,50.08,49.42,47.49,27.24,25.61,19.31,10.12,48.97,0
12:41:50,10.1,6,58.3,288.1,50.07,49.41,47.45,27.24,25.68,19.25,10.13,49.03,0
12:42:00,10.1,6,58.3,288.5,49.99,49.42,47.38,27.25,25.83,19.28,10.12,48.58,0
12:42:10,10.1,6,58.3,288.7,50,49.41,47.39,27.26,25.87,19.43,10.13,48.33,0
12:42:20,10.1,6,58.2,293.7,50.07,49.43,47.47,27.29,26.08,19.81,10.13,47.99,0
12:42:30,10.1,6,58.3,289.5,50.01,49.44,47.42,27.28,26.15,19.8,10.13,47.7,0
12:42:40,10.1,6,58.3,289.2,50.03,49.41,47.4,27.29,26.06,19.9,10.13,47.43,0
12:42:50,10.1,6,58.3,296.5,50.04,49.39,47.17,27.31,26.04,19.82,10.13,47.15,0
12:43:00,10.1,6,58.3,290,50.03,49.38,47.26,27.34,26.09,19.87,10.13,46.87,0
12:43:10,10.1,6,58.2,290,50.06,49.38,47.2,27.37,26.12,19.92,10.13,46.64,0
12:43:20,10.1,6,58.2,295.4,50.05,49.39,47.17,27.38,26.12,19.87,10.14,46.42,0
12:43:30,10.1,6,58.1,290.5,50.04,49.38,47.07,27.41,26.16,19.94,10.13,46.17,0
12:43:40,10.1,6,58.2,292.8,50.01,49.37,47.13,27.42,26.15,20.06,10.13,45.94,0
12:43:50,10.1,6,58.2,290.2,50.02,49.38,47.16,27.43,26.13,20.11,10.12,45.72,0
12:44:00,10.1,6,58.3,296.5,50,49.37,47.18,27.45,26.18,20.11,10.13,45.46,0
12:44:10,10.1,6,58.2,296.6,50.01,49.38,47.24,27.45,26.23,20.11,10.13,45.22,0
12:44:20,10.1,6,58.2,291.4,49.93,49.38,47.34,27.47,26.25,20.08,10.13,44.98,0
12:44:30,10.1,6,58.3,291.3,49.91,49.37,47.29,27.49,26.3,20.12,10.13,44.76,0
12:44:40,10.1,6,58.3,290.8,49.96,49.38,47.31,27.51,26.4,20.21,10.13,44.51,0
12:44:50,10.1,6,58.3,291.5,49.86,49.38,47.39,27.52,26.43,20.3,10.13,44.29,0
12:45:00,10.1,6,58.3,291.3,49.9,49.38,47.31,27.55,26.42,20.34,10.13,44.06,0
12:45:10,10.1,6,58.2,291.9,49.97,49.37,47.18,27.57,26.44,20.43,10.13,43.87,0
12:45:20,10.1,6,58.3,291.6,49.96,49.35,47.13,27.57,26.47,20.49,10.13,43.65,0
12:45:30,10.1,6,58.3,298.3,49.95,49.35,47.14,27.61,26.49,20.46,10.13,43.42,0
12:45:40,10.1,6,58.3,291.8,49.89,49.35,46.98,27.64,26.52,20.46,10.13,43.19,0
12:45:50,10.1,6,58.3,291.7,49.79,49.36,46.95,27.66,26.53,20.57,10.13,42.98,0
12:46:00,10.1,6,58.2,291.7,49.94,49.38,47.02,27.67,26.56,20.6,10.13,42.8,0
12:46:10,10.1,6,58.3,292.1,49.95,49.38,47.08,27.67,26.58,20.5,10.13,42.6,0
12:46:20,10.1,6,58.3,292.3,49.94,49.39,47.1,27.71,26.61,20.51,10.13,42.39,0
12:46:30,10.1,6,58.2,296.7,49.93,49.39,47.14,27.71,26.63,20.59,10.13,42.18,0
12:46:40,10.1,6,58.2,299.3,49.92,49.39,47.13,27.74,26.67,20.68,10.12,41.98,0
12:46:50,10.1,6,58.2,292.4,49.79,49.38,47.11,27.78,26.69,20.77,10.12,41.8,0
12:47:00,10.1,6,58.3,292.3,49.91,49.38,47.07,27.79,26.73,20.82,10.12,41.56,0
12:47:10,10.1,6,58.3,292.6,49.91,49.39,47.08,27.8,26.77,20.91,10.13,41.39,0
12:47:20,10.1,6,58.2,292.7,49.95,49.37,46.99,27.82,26.8,20.93,10.13,41.19,0
12:47:30,10.1,6,58.2,296.8,49.95,49.36,46.98,27.83,26.82,20.91,10.12,41.02,0
12:47:40,10.1,6,58.2,292.9,49.93,49.35,47.02,27.87,26.83,20.9,10.12,40.83,0
12:47:50,10.1,6,58.3,292.8,49.91,49.36,47.05,27.88,26.85,20.93,10.13,40.66,0
12:48:00,10.1,6,58.3,292.8,49.87,49.34,47.01,27.89,26.84,21.01,10.12,40.44,0
12:48:10,10.1,6,58.3,299.5,49.89,49.36,46.97,27.92,26.87,21.09,10.12,40.28,0
12:48:20,10.1,6,58.2,292.9,49.93,49.36,46.99,27.94,26.92,21.11,10.12,40.08,0
12:48:30,10.1,5.9,58.2,293.4,49.92,49.37,46.98,27.96,26.97,21.13,10.12,39.9,0
12:48:40,10.1,6,58.3,293.7,49.93,49.37,47.02,27.97,26.99,21.2,10.12,39.7,0
12:48:50,10.1,6,58.2,293.5,49.88,49.37,47.07,28,27.03,21.21,10.12,39.51,0
12:49:00,10.1,5.9,58.2,293.3,49.84,49.36,47.04,28.03,27.05,21.29,10.12,39.31,0
12:49:10,10.1,5.9,58.2,293.7,49.82,49.37,47.03,28.06,27.07,21.37,10.12,39.12,0
12:49:20,10.1,5.9,58.2,293.7,49.82,49.38,46.98,28.08,27.09,21.38,10.12,38.96,0
12:49:30,10.1,5.9,58.2,293.9,49.85,49.38,46.91,28.1,27.11,21.41,10.12,38.79,0
12:49:40,10.1,5.9,58.2,293.8,49.86,49.37,46.85,28.12,27.14,21.44,10.12,38.6,0
12:49:50,10.1,5.9,58.2,293.8,49.83,49.36,46.82,28.16,27.16,21.44,10.12,38.44,0
12:50:00,10.1,5.9,58.2,293.9,49.72,49.36,46.81,28.18,27.18,21.51,10.11,38.24,0
12:50:10,10.1,5.9,58.2,293.8,49.69,49.36,46.82,28.19,27.23,21.62,10.11,38.08,0
12:50:20,10.1,6,58.3,295.9,49.76,49.38,46.87,28.2,27.25,21.68,10.12,37.91,0
12:50:30,10.1,5.9,58.3,294.4,49.81,49.35,46.87,28.22,27.27,21.68,10.12,37.75,0
12:50:40,10.1,6,58.3,294.4,49.73,49.36,46.86,28.24,27.3,21.71,10.12,37.6,0
12:50:50,10.1,5.9,58.3,296.6,49.73,49.35,46.89,28.25,27.32,21.72,10.11,37.4,0
12:51:00,10.1,5.9,58.3,296,49.78,49.36,46.91,28.3,27.33,21.78,10.12,37.24,0
12:51:10,10.1,6,58.3,294.9,49.86,49.36,46.91,28.32,27.34,21.87,10.12,37.1,0
12:51:20,10.1,5.9,58.2,296.3,49.81,49.35,46.9,28.34,27.37,21.94,10.11,36.98,0
12:51:30,10.1,5.9,58.2,295.2,49.83,49.35,46.91,28.36,27.4,21.96,10.11,36.82,0
12:51:40,10.1,5.9,58.2,295.7,49.76,49.33,46.86,28.36,27.44,22.01,10.11,36.62,0
12:51:50,10.1,6,58.3,296.5,49.74,49.36,46.81,28.41,27.47,22.04,10.11,36.49,0
12:52:00,10.1,5.9,58.2,295.2,49.76,49.35,46.77,28.43,27.48,22.08,10.11,36.29,0
12:52:10,10.1,5.9,58.3,295.5,49.8,49.35,46.77,28.45,27.49,22.13,10.11,36.14,0
12:52:20,10.1,5.9,58.3,295.8,49.72,49.35,46.75,28.47,27.53,22.2,10.11,35.97,0
12:52:30,10.1,5.9,58.3,295.7,49.8,49.37,46.76,28.5,27.56,22.24,10.12,35.86,0
12:52:40,10.1,5.9,58.3,296,49.84,49.35,46.76,28.51,27.57,22.25,10.12,35.73,0
12:52:50,10.1,5.9,58.3,295.9,49.87,49.34,46.77,28.51,27.59,22.28,10.11,35.56,0
12:53:00,10.1,5.9,58.2,295.7,49.91,49.36,46.75,28.55,27.63,22.36,10.11,35.36,0
12:53:10,10.1,5.9,58.2,296.3,49.92,49.35,46.76,28.59,27.65,22.42,10.11,35.2,0
12:53:20,10.1,6,58.3,296,49.83,49.35,46.75,28.6,27.66,22.45,10.11,35.04,0
12:53:30,10.1,6,58.3,295.9,49.81,49.36,46.72,28.63,27.69,22.51,10.11,34.86,0
12:53:40,10.1,6,58.3,296.2,49.84,49.35,46.73,28.65,27.7,22.53,10.11,34.72,0
12:53:50,10.1,6,58.3,296,49.75,49.36,46.74,28.69,27.74,22.58,10.11,34.61,0
12:54:00,10.1,5.9,58.3,296.5,49.84,49.34,46.74,28.7,27.75,22.6,10.1,34.51,0
12:54:10,10.1,5.9,58.3,296.1,49.87,49.35,46.71,28.69,27.77,22.63,10.1,34.36,0
12:54:20,10.1,5.9,58.3,296.4,49.86,49.35,46.71,28.73,27.8,22.71,10.1,34.18,0
12:54:30,10.1,5.9,58.3,296.2,49.87,49.36,46.74,28.75,27.82,22.77,10.11,34.02,0
12:54:40,10.1,5.9,58.3,296.2,49.78,49.34,46.7,28.77,27.85,22.82,10.11,33.86,0
12:54:50,10.1,5.9,58.3,296.3,49.79,49.33,46.69,28.79,27.87,22.84,10.1,33.71,0
12:55:00,10.1,6,58.3,296.6,49.77,49.34,46.68,28.83,27.9,22.87,10.1,33.56,0
12:55:10,10.1,6,58.3,296.3,49.75,49.36,46.67,28.86,27.93,22.92,10.11,33.41,0
12:55:20,10.1,5.9,58.3,296.9,49.78,49.34,46.63,28.86,27.94,22.96,10.1,33.31,0
12:55:30,10.1,5.9,58.3,296.7,49.74,49.34,46.63,28.87,27.95,22.98,10.1,33.14,0
12:55:40,10.1,5.9,58.3,296.9,49.77,49.35,46.6,28.89,27.99,23.04,10.1,33.07,0
12:55:50,10.1,5.9,58.3,297.2,49.8,49.34,46.59,28.93,28,23.07,10.09,32.9,0
12:56:00,10.1,5.9,58.2,297.5,49.76,49.35,46.64,28.96,28.04,23.13,10.1,32.74,0
12:56:10,10.1,5.9,58.2,297.1,49.79,49.34,46.59,28.97,28.06,23.17,10.1,32.62,0
12:56:20,10.1,6,58.3,297.4,49.82,49.35,46.63,28.99,28.08,23.22,10.1,32.52,0
12:56:30,10.1,5.9,58.3,298,49.76,49.33,46.6,29,28.09,23.26,10.1,32.35,0
12:56:40,10.1,5.9,58.2,297.8,49.72,49.34,46.6,29.03,28.12,23.3,10.1,32.21,0
12:56:50,10.1,6,58.3,298.3,49.67,49.35,46.58,29.06,28.15,23.36,10.1,32.1,0
12:57:00,10.1,6,58.3,298.4,49.63,49.33,46.57,29.08,28.17,23.39,10.1,31.98,0
12:57:10,10.1,5.9,58.3,298.1,49.66,49.33,46.58,29.11,28.18,23.4,10.1,31.85,0
12:57:20,10.1,5.9,58.3,298.4,49.64,49.34,46.57,29.14,28.21,23.45,10.09,31.7,0
12:57:30,10.1,5.9,58.3,298.5,49.7,49.33,46.56,29.15,28.23,23.49,10.1,31.62,0
12:57:40,10.1,6,58.3,298.2,49.74,49.34,46.55,29.18,28.26,23.54,10.09,31.48,0
12:57:50,10.1,5.9,58.3,299,49.72,49.33,46.57,29.2,28.28,23.57,10.09,31.33,0
12:58:00,10.1,5.9,58.3,298.6,49.7,49.33,46.55,29.22,28.3,23.61,10.1,31.2,0
12:58:10,10.1,5.9,58.3,299,49.68,49.33,46.53,29.24,28.32,23.65,10.09,31.07,0
12:58:20,10.1,5.9,58.2,299.1,49.64,49.33,46.52,29.24,28.34,23.69,10.09,30.94,0
12:58:30,10.1,5.9,58.3,299,49.68,49.34,46.52,29.27,28.37,23.75,10.1,30.82,0
12:58:40,10.1,5.9,58.3,299.1,49.75,49.33,46.49,29.29,28.39,23.77,10.09,30.69,0
12:58:50,10.1,5.9,58.3,299.3,49.78,49.34,46.45,29.3,28.42,23.82,10.08,30.59,0
12:59:00,10.1,5.9,58.3,299.4,49.8,49.33,46.47,29.32,28.46,23.86,10.09,30.47,0
12:59:10,10.1,5.9,58.3,299.1,49.83,49.34,46.47,29.35,28.48,23.89,10.09,30.35,0
12:59:20,10.1,5.9,58.3,299.1,49.77,49.33,46.48,29.37,28.49,23.92,10.08,30.2,0
12:59:30,10.1,5.9,58.3,298.9,49.76,49.33,46.48,29.41,28.52,23.97,10.09,30.07,0
12:59:40,10.1,5.9,58.4,299.5,49.67,49.31,46.48,29.4,28.53,23.99,10.08,29.94,0
12:59:50,10.1,5.9,58.3,299.6,49.71,49.34,46.48,29.45,28.55,24.06,10.09,29.84,0
13:00:00,10.1,5.9,58.3,299.6,49.74,49.33,46.44,29.46,28.57,24.09,10.08,29.7,0
13:00:10,10.1,5.9,58.3,299.8,49.77,49.33,46.44,29.52,28.6,24.13,10.09,29.57,0
13:00:20,10.1,5.9,58.3,300,49.73,49.32,46.42,29.52,28.6,24.16,10.08,29.43,0
13:00:30,10.1,5.9,58.3,299.5,49.69,49.33,46.43,29.55,28.64,24.2,10.08,29.3,0
13:00:40,10.1,5.9,58.3,299.9,49.67,49.32,46.44,29.58,28.67,24.24,10.08,29.21,0
13:00:50,10.1,5.9,58.3,300,49.69,49.33,46.41,29.59,28.7,24.28,10.08,29.13,0
13:01:00,10.1,5.9,58.3,300.3,49.71,49.34,46.42,29.63,28.73,24.32,10.08,29.01,0
13:01:10,10.1,5.9,58.3,300.4,49.58,49.33,46.38,29.65,28.76,24.35,10.08,28.88,0
13:01:20,10.1,5.9,58.4,300.4,49.62,49.33,46.38,29.66,28.77,24.4,10.08,28.75,0
13:01:30,10.1,5.9,58.3,300.7,49.65,49.33,46.39,29.69,28.8,24.45,10.08,28.66,0
13:01:40,10.1,5.9,58.3,300.4,49.7,49.34,46.39,29.72,28.82,24.48,10.08,28.57,0
13:01:50,10.1,5.9,58.3,300.6,49.72,49.32,46.4,29.74,28.84,24.51,10.08,28.47,0
13:02:00,10.1,6,58.4,300.7,49.64,49.32,46.39,29.76,28.85,24.54,10.07,28.34,0
13:02:10,10.1,6,58.4,300.6,49.66,49.32,46.36,29.78,28.88,24.59,10.07,28.23,0
13:02:20,10.1,5.9,58.3,301.1,49.63,49.32,46.35,29.79,28.9,24.62,10.07,28.11,0
13:02:30,10.1,5.9,58.3,300.6,49.65,49.32,46.33,29.81,28.91,24.66,10.08,28,0
13:02:40,10.1,6,58.3,301.3,49.68,49.32,46.32,29.84,28.94,24.7,10.08,27.86,0
13:02:50,10.1,6,58.4,300.8,49.6,49.31,46.32,29.85,28.96,24.73,10.07,27.73,0
13:03:00,10.1,6,58.3,301,49.61,49.32,46.34,29.88,29,24.77,10.08,27.62,0
13:03:10,10.1,6,58.3,301.3,49.6,49.32,46.34,29.91,29.03,24.81,10.07,27.55,0
13:03:20,10.1,6,58.3,301.6,49.64,49.31,46.31,29.93,29.05,24.86,10.07,27.48,0
13:03:30,10.1,6,58.4,301.6,49.63,49.31,46.32,29.95,29.06,24.88,10.07,27.36,0
13:03:40,10.1,6,58.4,301.8,49.62,49.33,46.29,29.99,29.11,24.94,10.07,27.24,0
13:03:50,10.1,6,58.4,301.5,49.65,49.32,46.31,30.01,29.12,24.98,10.07,27.15,0
13:04:00,10.1,6,58.3,302.2,49.64,49.32,46.26,30.03,29.15,25.01,10.07,27.05,0
13:04:10,10.1,5.9,58.3,302.2,49.65,49.3,46.27,30.03,29.15,25.03,10.06,26.93,0
13:04:20,10.1,5.9,58.3,302.3,49.57,49.3,46.27,30.06,29.16,25.07,10.07,26.81,0
13:04:30,10.1,6,58.3,302.5,49.6,49.32,46.27,30.08,29.2,25.12,10.07,26.71,0
13:04:40,10.1,6,58.3,302.3,49.55,49.32,46.25,30.09,29.23,25.16,10.06,26.61,0
13:04:50,10.1,6,58.3,302.5,49.57,49.32,46.27,30.12,29.25,25.19,10.07,26.53,0
13:05:00,10.1,6,58.3,302.4,49.57,49.31,46.23,30.13,29.27,25.21,10.06,26.43,0
13:05:10,10.1,6,58.3,302.5,49.65,49.31,46.22,30.16,29.31,25.25,10.07,26.36,0
13:05:20,10.1,6,58.3,302.5,49.68,49.31,46.25,30.19,29.32,25.28,10.06,26.26,0
13:05:30,10.1,6,58.3,302.7,49.63,49.3,46.23,30.2,29.35,25.33,10.06,26.13,0
13:05:40,10.1,6,58.3,302.5,49.68,49.31,46.24,30.22,29.36,25.38,10.06,26.02,0
13:05:50,10.1,6,58.3,302.5,49.67,49.3,46.22,30.27,29.38,25.41,10.06,25.89,0
13:06:00,10.1,6,58.3,303.5,49.66,49.3,46.22,30.29,29.41,25.46,10.06,25.79,0
13:06:10,10.1,6,58.3,303.3,49.67,49.31,46.2,30.3,29.44,25.49,10.06,25.69,0
13:06:20,10.1,6,58.3,303.3,49.64,49.3,46.15,30.32,29.46,25.53,10.07,25.62,0
13:06:30,10.1,6,58.3,303.3,49.53,49.3,46.15,30.36,29.48,25.56,10.06,25.55,0
13:06:40,10.1,6,58.4,303.5,49.58,49.3,46.17,30.38,29.5,25.58,10.06,25.46,0
13:06:50,10.1,6,58.4,303.6,49.61,49.3,46.18,30.4,29.52,25.62,10.06,25.35,0
13:07:00,10.1,6,58.4,303.6,49.63,49.29,46.17,30.43,29.54,25.66,10.06,25.22,0
13:07:10,10.1,6,58.3,303.4,49.64,49.3,46.18,30.44,29.57,25.7,10.06,25.15,0
13:07:20,10.1,6,58.3,303.1,49.55,49.3,46.17,30.44,29.59,25.73,10.06,25.08,0
13:07:30,10.1,5.9,58.3,303.6,49.59,49.3,46.11,30.47,29.62,25.78,10.06,24.99,0
13:07:40,10.1,6,58.3,303.7,49.63,49.31,46.16,30.52,29.66,25.83,10.06,24.91,0
13:07:50,10.1,6,58.4,304,49.66,49.3,46.11,30.52,29.66,25.86,10.06,24.87,0
13:08:00,10.1,6,58.3,304.1,49.61,49.3,46.13,30.54,29.69,25.89,10.06,24.77,0
13:08:10,10.1,6,58.3,304,49.61,49.3,46.12,30.56,29.73,25.93,10.06,24.69,0
13:08:20,10.1,6,58.3,303.7,49.57,49.3,46.12,30.57,29.75,25.96,10.06,24.57,0
13:08:30,10.1,6,58.3,304,49.61,49.3,46.13,30.59,29.78,26,10.06,24.45,0
13:08:40,10.1,6,58.3,304.8,49.67,49.3,46.12,30.62,29.79,26.04,10.06,24.36,0
13:08:50,10.1,6,58.3,304.6,49.56,49.3,46.1,30.65,29.81,26.07,10.06,24.26,0
13:09:00,10.1,6,58.3,305,49.55,49.29,46.09,30.72,29.84,26.11,10.06,24.2,0
13:09:10,10.1,6,58.3,304.9,49.58,49.31,46.08,30.74,29.85,26.14,10.06,24.13,0
13:09:20,10.1,6,58.3,304.9,49.56,49.29,46.08,30.77,29.88,26.16,10.07,24.04,0
13:09:30,10.1,6,58.3,305,49.53,49.29,46.06,30.77,29.9,26.2,10.07,23.94,0
13:09:40,10.1,6,58.4,305.1,49.51,49.29,46.08,30.81,29.93,26.23,10.07,23.84,0
13:09:50,10.1,6,58.4,305.1,49.51,49.3,46.09,30.83,29.96,26.28,10.07,23.81,0
13:10:00,10.1,5.9,58.3,305.5,49.49,49.29,46.06,30.83,29.98,26.33,10.07,23.75,0
13:10:10,10.1,5.9,58.3,305.6,49.43,49.29,46.05,30.85,29.98,26.36,10.06,23.68,0
13:10:20,10.1,6,58.3,305.7,49.41,49.3,46.05,30.88,30.03,26.39,10.07,23.6,0
13:10:30,10.1,6,58.3,305.9,49.43,49.29,46.05,30.9,30.04,26.42,10.07,23.48,0
13:10:40,10.1,6,58.3,305.9,49.45,49.28,46.01,30.91,30.06,26.45,10.07,23.39,0
13:10:50,10.1,5.9,58.3,306.3,49.45,49.27,46.01,30.92,30.08,26.48,10.07,23.27,0
13:11:00,10.1,6,58.3,306.4,49.47,49.28,46.02,30.94,30.11,26.52,10.07,23.2,0
13:11:10,10.1,6,58.3,306.1,49.52,49.29,46.03,30.96,30.15,26.56,10.07,23.17,0
13:11:20,10.1,5.9,58.3,306.1,49.53,49.29,45.98,30.97,30.16,26.6,10.06,23.08,0
13:11:30,10.1,6,58.3,306.6,49.53,49.29,46.01,31.01,30.2,26.64,10.07,23,0
13:11:40,10.1,6,58.4,306.4,49.52,49.3,45.97,31.06,30.22,26.69,10.08,22.93,0
13:11:50,10.1,6,58.3,307.1,49.52,49.29,46.01,31.08,30.23,26.71,10.08,22.84,0
13:12:00,10.1,6,58.3,306.8,49.47,49.29,46,31.11,30.27,26.75,10.08,22.77,0
13:12:10,10.1,6,58.3,306.4,49.47,49.26,45.97,31.11,30.27,26.75,10.07,22.66,0
13:12:20,10.1,6,58.3,307.2,49.5,49.27,45.99,31.14,30.32,26.81,10.08,22.58,0
13:12:30,10.1,6,58.4,307.7,49.48,49.28,45.96,31.16,30.35,26.85,10.08,22.52,0
13:12:40,10.1,6,58.4,307,49.5,49.28,45.96,31.19,30.36,26.88,10.08,22.43,0
13:12:50,10.1,6,58.3,307.5,49.51,49.28,45.95,31.22,30.38,26.92,10.08,22.36,0
13:13:00,10.1,6,58.3,307.4,49.57,49.27,45.96,31.23,30.41,26.95,10.08,22.29,0
13:13:10,10.1,6,58.3,307.2,49.51,49.28,45.91,31.26,30.42,26.98,10.08,22.21,0
13:13:20,10.1,6,58.4,307.4,49.5,49.28,45.92,31.29,30.44,27.01,10.09,22.14,0
13:13:30,10.1,6,58.4,307.7,49.48,49.28,45.95,31.32,30.48,27.06,10.09,22.08,0
13:13:40,10.1,6,58.3,307.4,49.55,49.29,45.92,31.33,30.5,27.1,10.09,22,0
13:13:50,10.1,6,58.3,307.7,49.49,49.27,45.9,31.32,30.52,27.11,10.09,21.93,0
13:14:00,10.1,6,58.3,307.7,49.48,49.28,45.92,31.34,30.55,27.15,10.09,21.85,0
13:14:10,10.1,6,58.3,307.8,49.41,49.28,45.9,31.39,30.57,27.18,10.1,21.8,0
13:14:20,10.1,5.9,58.3,308,49.41,49.27,45.88,31.42,30.58,27.23,10.1,21.72,0
13:14:30,10.1,5.9,58.3,307.7,49.41,49.27,45.87,31.43,30.6,27.25,10.1,21.65,0
13:14:40,10.1,5.9,58.3,308.2,49.41,49.29,45.9,31.46,30.63,27.3,10.11,21.58,0
13:14:50,10.1,6,58.3,307.8,49.38,49.28,45.88,31.48,30.66,27.33,10.11,21.52,0
13:15:00,10.1,5.9,58.3,307.9,49.44,49.27,45.91,31.5,30.67,27.36,10.11,21.45,0
13:15:10,10.1,6,58.3,307.8,49.52,49.28,45.86,31.52,30.7,27.39,10.11,21.38,0
13:15:20,10.1,6,58.3,308.2,49.5,49.28,45.87,31.54,30.71,27.43,10.11,21.3,0
13:15:30,10.1,6,58.3,307.8,49.46,49.28,45.86,31.56,30.75,27.46,10.12,21.26,0
13:15:40,10.1,5.9,58.3,308.3,49.49,49.27,45.84,31.58,30.76,27.48,10.12,21.19,0
13:15:50,10.1,6,58.4,308.2,49.4,49.27,45.86,31.61,30.79,27.51,10.12,21.12,0
13:16:00,10.1,6,58.3,308.1,49.5,49.28,45.82,31.63,30.82,27.55,10.12,21.08,0
13:16:10,10.1,6,58.3,308.4,49.43,49.28,45.81,31.66,30.84,27.58,10.12,21,0
13:16:20,10.1,6,58.3,308.4,49.41,49.27,45.82,31.68,30.87,27.61,10.13,20.96,0
13:16:30,10.1,6,58.3,308.4,49.51,49.27,45.81,31.71,30.9,27.67,10.14,20.9,0
13:16:40,10.1,6,58.3,308.8,49.5,49.27,45.84,31.71,30.93,27.7,10.13,20.85,0
13:16:50,10.1,5.9,58.3,308.4,49.47,49.26,45.8,31.74,30.93,27.73,10.13,20.78,0
13:17:00,10.1,6,58.4,308.6,49.44,49.26,45.79,31.78,30.96,27.75,10.13,20.71,0
13:17:10,10.1,6,58.4,308.5,49.43,49.25,45.81,31.81,30.99,27.78,10.14,20.64,0
13:17:20,10.1,6,58.3,309,49.45,49.27,45.78,31.87,31.02,27.81,10.15,20.56,0
13:17:30,10.1,5.9,58.3,308.4,49.48,49.26,45.79,31.87,31.03,27.84,10.14,20.46,0
13:17:40,10.1,5.9,58.3,308.7,49.47,49.26,45.82,31.87,31.05,27.87,10.15,20.4,0
13:17:50,10.1,5.9,58.3,308.9,49.52,49.26,45.78,31.89,31.08,27.91,10.15,20.36,0
13:18:00,10.1,6,58.3,309.1,49.51,49.25,45.75,31.93,31.09,27.94,10.16,20.3,0
13:18:10,10.1,6,58.4,309.5,49.5,49.25,45.76,31.94,31.13,27.96,10.15,20.24,0
13:18:20,10.1,5.9,58.3,309.4,49.52,49.25,45.78,31.96,31.15,28.01,10.16,20.18,0
13:18:30,10.1,5.9,58.3,309.7,49.47,49.27,45.73,31.96,31.16,28.04,10.16,20.11,0
13:18:40,10.1,6,58.3,309.5,49.52,49.28,45.72,31.99,31.21,28.07,10.17,20.07,0
13:18:50,10.1,5.9,58.3,309.7,49.5,49.27,45.74,32,31.22,28.1,10.16,19.98,0
13:19:00,10.1,5.9,58.3,310.2,49.51,49.27,45.74,32.02,31.24,28.14,10.17,19.94,0
13:19:10,10.1,5.9,58.3,310,49.52,49.26,45.73,32.05,31.27,28.17,10.18,19.9,0
13:19:20,10.1,5.9,58.3,310.1,49.48,49.25,45.74,32.08,31.29,28.19,10.18,19.83,0
13:19:30,10.1,6,58.4,309.9,49.48,49.26,45.73,32.12,31.32,28.23,10.19,19.79,0
13:19:40,10.1,6,58.4,310.2,49.45,49.26,45.69,32.14,31.36,28.27,10.19,19.75,0
13:19:50,10.1,5.9,58.4,310.7,49.45,49.25,45.7,32.15,31.39,28.3,10.19,19.69,0
13:20:00,10.1,5.9,58.3,310.6,49.49,49.26,45.68,32.18,31.41,28.32,10.19,19.62,0
13:20:10,10.1,5.9,58.3,310.5,49.44,49.26,45.73,32.22,31.44,28.36,10.2,19.57,0
13:20:20,10.1,5.9,58.3,310.8,49.49,49.25,45.69,32.21,31.45,28.4,10.19,19.47,0
13:20:30,10.1,5.9,58.3,310.8,49.5,49.24,45.71,32.24,31.47,28.41,10.2,19.4,0
13:20:40,10.1,5.9,58.3,311.4,49.46,49.26,45.7,32.27,31.49,28.47,10.2,19.35,0
13:20:50,10.1,5.9,58.3,311.4,49.5,49.26,45.71,32.29,31.51,28.5,10.21,19.31,0
13:21:00,10.1,5.9,58.3,311.5,49.39,49.24,45.67,32.32,31.52,28.5,10.21,19.27,0
13:21:10,10.1,5.9,58.3,310.8,49.49,49.27,45.68,32.36,31.55,28.54,10.21,19.21,0
13:21:20,10.1,5.9,58.3,311.2,49.53,49.26,45.64,32.35,31.56,28.56,10.22,19.17,0
13:21:30,10.1,5.9,58.3,311.7,49.53,49.27,45.64,32.38,31.6,28.61,10.22,19.11,0
13:21:40,10.1,5.9,58.4,311.8,49.52,49.26,45.62,32.4,31.62,28.63,10.22,19.05,0
13:21:50,10.1,5.9,58.3,311.8,49.52,49.25,45.62,32.43,31.65,28.66,10.22,19,0
13:22:00,10.1,5.9,58.3,312,49.44,49.24,45.62,32.44,31.67,28.69,10.23,18.93,0
13:22:10,10.1,5.9,58.3,312.4,49.44,49.24,45.64,32.48,31.7,28.73,10.23,18.88,0
13:22:20,10.1,5.9,58.3,312,49.29,49.26,45.61,32.5,31.72,28.76,10.24,18.81,0
13:22:30,10.1,5.9,58.4,312,49.41,49.27,45.64,32.53,31.75,28.78,10.24,18.77,0
13:22:40,10.1,5.9,58.4,311.9,49.37,49.25,45.61,32.52,31.77,28.81,10.24,18.7,0
13:22:50,10.1,5.9,58.4,312.4,49.43,49.26,45.62,32.55,31.79,28.84,10.25,18.67,0
13:23:00,10.1,5.9,58.4,312,49.43,49.26,45.62,32.57,31.82,28.88,10.25,18.62,0
13:23:10,10.1,5.9,58.4,312.2,49.44,49.23,45.61,32.59,31.84,28.9,10.25,18.57,0
13:23:20,10.1,5.9,58.4,312.8,49.36,49.25,45.59,32.62,31.86,28.93,10.26,18.53,0
13:23:30,10.1,5.9,58.4,312.2,49.4,49.26,45.59,32.64,31.89,28.97,10.26,18.48,0
13:23:40,10.1,5.9,58.3,312.6,49.43,49.25,45.62,32.69,31.91,29,10.27,18.44,0
13:23:50,10.1,5.9,58.3,312.6,49.37,49.25,45.58,32.71,31.93,29.03,10.26,18.38,0
13:24:00,10.1,5.9,58.4,312.1,49.37,49.24,45.54,32.73,31.96,29.06,10.27,18.34,0
13:24:10,10.1,6,58.4,312.3,49.37,49.24,45.55,32.75,31.97,29.08,10.28,18.28,0
13:24:20,10.1,5.9,58.4,312.5,49.41,49.23,45.53,32.75,31.99,29.09,10.27,18.24,0
13:24:30,10.1,5.9,58.4,312.1,49.48,49.24,45.58,32.8,32.01,29.12,10.29,18.2,0
13:24:40,10.1,6,58.4,312.4,49.47,49.25,45.55,32.81,32.04,29.16,10.29,18.14,0
13:24:50,10.1,5.9,58.4,312.7,49.43,49.26,45.54,32.83,32.06,29.2,10.3,18.08,0
13:25:00,10.1,5.9,58.4,312,49.46,49.26,45.55,32.86,32.09,29.23,10.3,18.04,0
13:25:10,10.1,5.9,58.3,312.5,49.5,49.23,45.54,32.88,32.11,29.25,10.3,17.99,0
13:25:20,10.1,5.9,58.3,312.6,49.43,49.25,45.55,32.89,32.14,29.3,10.31,17.95,0
13:25:30,10.1,5.9,58.4,312.9,49.5,49.24,45.55,32.91,32.16,29.32,10.31,17.9,0
13:25:40,10.1,5.9,58.5,312.8,49.48,49.24,45.5,32.94,32.18,29.35,10.31,17.86,0
13:25:50,10.1,5.9,58.5,313.2,49.45,49.24,45.52,32.98,32.2,29.38,10.32,17.81,0
13:26:00,10.1,5.9,58.4,312.9,49.48,49.24,45.49,33,32.23,29.39,10.32,17.76,0
13:26:10,10.1,5.9,58.4,313.1,49.49,49.24,45.48,33.03,32.26,29.43,10.33,17.72,0
13:26:20,10.1,5.9,58.3,313,49.41,49.24,45.5,33.04,32.27,29.45,10.33,17.66,0
13:26:30,10.1,5.9,58.3,313.9,49.41,49.25,45.47,33.08,32.3,29.5,10.33,17.63,0
13:26:40,10.1,5.9,58.3,313.7,49.42,49.23,45.49,33.09,32.32,29.52,10.33,17.58,0
13:26:50,10.1,5.9,58.4,313.4,49.45,49.23,45.52,33.11,32.34,29.55,10.34,17.54,0
13:27:00,10,5.9,58.4,314.2,49.46,49.22,45.49,33.12,32.36,29.57,10.34,17.49,0
13:27:10,10.1,5.9,58.3,314.4,49.39,49.23,45.45,33.14,32.4,29.61,10.35,17.46,0
13:27:20,10.1,5.9,58.3,314.6,49.32,49.23,45.49,33.15,32.42,29.62,10.35,17.41,0
13:27:30,10.1,5.9,58.3,313.7,49.33,49.23,45.5,33.19,32.46,29.66,10.35,17.38,0
13:27:40,10.1,5.9,58.4,314.9,49.39,49.25,45.44,33.21,32.48,29.69,10.36,17.34,0
13:27:50,10.1,5.9,58.4,314.7,49.4,49.25,45.45,33.2,32.48,29.71,10.36,17.27,0
13:28:00,10.1,5.9,58.3,315.1,49.38,49.27,45.45,33.24,32.51,29.75,10.36,17.23,0
13:28:10,10.1,5.9,58.4,314.8,49.36,49.27,45.4,33.31,32.55,29.77,10.37,17.2,0
13:28:20,10.1,5.9,58.4,315,49.37,49.26,45.42,33.36,32.58,29.81,10.37,17.15,0
13:28:30,10.1,5.9,58.4,315.2,49.38,49.25,45.41,33.37,32.59,29.84,10.37,17.1,0
13:28:40,10.1,5.9,58.3,315.4,49.29,49.24,45.45,33.37,32.61,29.86,10.38,17.07,0
13:28:50,10.1,5.9,58.3,315.5,49.29,49.23,45.45,33.38,32.64,29.88,10.38,17.03,0
13:29:00,10.1,5.9,58.3,315.9,49.34,49.25,45.43,33.42,32.67,29.9,10.39,16.99,0
13:29:10,10.1,5.9,58.4,315.5,49.32,49.23,45.42,33.45,32.69,29.93,10.4,16.95,0
13:29:20,10.1,5.9,58.4,316.2,49.29,49.24,45.39,33.48,32.71,29.97,10.4,16.91,0
13:29:30,10.1,5.9,58.3,316.1,49.25,49.24,45.37,33.5,32.73,29.99,10.4,16.86,0
13:29:40,10.1,5.9,58.3,315.4,49.32,49.24,45.38,33.51,32.76,30.03,10.4,16.82,0
13:29:50,10.1,5.9,58.3,316,49.31,49.24,45.4,33.54,32.79,30.08,10.41,16.79,0
13:30:00,10.1,5.9,58.3,315.6,49.33,49.23,45.39,33.56,32.81,30.11,10.42,16.73,0
13:30:10,10.1,5.9,58.3,316.5,49.33,49.23,45.4,33.57,32.83,30.12,10.42,16.7,0
13:30:20,10.1,5.9,58.3,316,49.38,49.22,45.34,33.58,32.85,30.14,10.42,16.67,0
13:30:30,10.1,5.9,58.4,316,49.38,49.24,45.36,33.61,32.87,30.17,10.43,16.65,0
13:30:40,10.1,5.9,58.4,316.7,49.39,49.23,45.36,33.63,32.9,30.17,10.43,16.6,0
13:30:50,10.1,5.9,58.3,316.1,49.38,49.24,45.37,33.66,32.94,30.21,10.44,16.57,0
13:31:00,10.1,5.9,58.4,315.8,49.34,49.22,45.37,33.69,32.96,30.24,10.44,16.53,0
13:31:10,10.1,5.9,58.4,316.5,49.35,49.23,45.39,33.7,32.97,30.27,10.44,16.5,0
13:31:20,10.1,5.9,58.4,316.7,49.36,49.26,45.34,33.71,32.99,30.32,10.44,16.46,0
13:31:30,10.1,5.9,58.3,317,49.35,49.25,45.29,33.71,33.01,30.34,10.44,16.41,0
13:31:40,10.1,5.9,58.3,317,49.35,49.24,45.35,33.75,33.05,30.39,10.45,16.38,0
13:31:50,10.1,5.9,58.4,317,49.33,49.21,45.31,33.77,33.06,30.4,10.45,16.34,0
13:32:00,10.1,5.9,58.4,316.9,49.39,49.22,45.32,33.8,33.09,30.44,10.46,16.31,0
13:32:10,10.1,5.9,58.4,316.6,49.39,49.24,45.34,33.84,33.12,30.46,10.47,16.3,0
13:32:20,10.1,5.9,58.4,317,49.27,49.24,45.32,33.88,33.15,30.48,10.48,16.26,0
13:32:30,10.1,5.9,58.3,317.1,49.21,49.25,45.29,33.9,33.16,30.48,10.48,16.23,0
13:32:40,10.1,5.9,58.3,317.3,49.32,49.24,45.32,33.91,33.17,30.51,10.48,16.18,0
13:32:50,10.1,5.9,58.3,317.1,49.36,49.22,45.31,33.95,33.2,30.55,10.48,16.16,0
13:33:00,10.1,5.9,58.3,317.1,49.37,49.22,45.33,33.96,33.22,30.59,10.49,16.13,0
13:33:10,10.1,5.9,58.3,317.5,49.37,49.22,45.26,33.98,33.24,30.61,10.49,16.08,0
13:33:20,10.1,5.9,58.3,317.5,49.38,49.24,45.27,33.98,33.26,30.65,10.49,16.04,0
13:33:30,10,5.9,58.3,317.7,49.36,49.25,45.29,34,33.3,30.67,10.5,16.02,0
13:33:40,10,5.9,58.4,318.4,49.37,49.24,45.32,34.01,33.32,30.7,10.5,15.98,0
13:33:50,10.1,5.9,58.4,318.4,49.34,49.22,45.28,34.05,33.35,30.73,10.51,15.94,0
13:34:00,10.1,5.9,58.4,318,49.3,49.21,45.26,34.09,33.37,30.76,10.51,15.91,0
13:34:10,10.1,5.9,58.3,317.4,49.29,49.23,45.24,34.13,33.4,30.79,10.52,15.89,0
13:34:20,10.1,5.9,58.3,318.1,49.23,49.22,45.27,34.15,33.42,30.8,10.52,15.85,0
13:34:30,10.1,5.9,58.3,318.5,49.21,49.25,45.25,34.15,33.44,30.83,10.52,15.81,0
13:34:40,10.1,5.9,58.3,318.5,49.19,49.27,45.24,34.2,33.47,30.86,10.53,15.79,0
13:34:50,10.1,5.9,58.3,318.5,49.22,49.25,45.24,34.2,33.49,30.89,10.53,15.76,0
13:35:00,10.1,5.9,58.4,318.7,49.21,49.27,45.27,34.2,33.5,30.9,10.53,15.72,0
13:35:10,10.1,5.9,58.4,318.5,49.26,49.29,45.25,34.23,33.54,30.94,10.54,15.7,0
13:35:20,10.1,5.9,58.4,318.9,49.25,49.27,45.23,34.26,33.55,30.95,10.54,15.66,0
13:35:30,10.1,5.9,58.4,319.3,49.2,49.25,45.2,34.29,33.59,30.99,10.55,15.63,0
13:35:40,10.1,5.9,58.4,318.7,49.23,49.22,45.18,34.29,33.59,30.99,10.54,15.58,0
13:35:50,10.1,5.9,58.4,318.8,49.3,49.23,45.19,34.33,33.62,31.06,10.55,15.56,0
13:36:00,10.1,5.9,58.4,318.6,49.29,49.24,45.21,34.34,33.64,31.09,10.55,15.53,0
13:36:10,10.1,5.9,58.4,319.1,49.28,49.25,45.14,34.35,33.65,31.11,10.56,15.49,0
13:36:20,10.1,5.9,58.4,319.7,49.17,49.24,45.2,34.41,33.69,31.13,10.57,15.48,0
13:36:30,10.1,5.9,58.3,319.6,49.19,49.21,45.22,34.42,33.71,31.15,10.57,15.44,0
13:36:40,10.1,5.9,58.3,319.5,49.21,49.21,45.22,34.44,33.75,31.17,10.57,15.42,0
13:36:50,10.1,5.9,58.3,319.4,49.21,49.25,45.17,34.48,33.76,31.2,10.58,15.38,0
13:37:00,10.1,5.9,58.3,319.6,49.28,49.27,45.2,34.51,33.8,31.23,10.58,15.35,0
13:37:10,10.1,5.9,58.3,319.6,49.32,49.3,45.19,34.52,33.82,31.27,10.59,15.32,0
13:37:20,10.1,5.9,58.3,320.1,49.32,49.3,45.2,34.54,33.84,31.29,10.59,15.31,0
13:37:30,10.1,5.9,58.3,319.7,49.33,49.24,45.17,34.55,33.85,31.3,10.59,15.27,0
13:37:40,10.1,5.9,58.3,319.5,49.28,49.21,45.13,34.61,33.88,31.34,10.59,15.24,0
13:37:50,10.1,5.9,58.2,319.7,49.23,49.22,45.13,34.64,33.89,31.38,10.6,15.22,0
13:38:00,10.1,5.9,58.2,320,49.22,49.22,45.14,34.65,33.92,31.4,10.6,15.18,0
13:38:10,10.1,5.9,58.2,320.1,49.07,49.23,45.16,34.66,33.95,31.43,10.61,15.15,0
13:38:20,10.1,5.9,58.1,320.1,49.03,49.23,45.12,34.65,33.97,31.44,10.23,15.06,0
13:38:30,10.1,5.9,58.1,320.5,49.13,49.22,45.13,34.67,33.98,31.46,10.23,15.06,0
13:38:40,10.1,5.9,58.1,320.2,49.12,49.24,45.13,34.71,33.99,31.49,12.19,15.05,0
13:38:50,10.1,5.9,58,320.8,49.18,49.29,45.1,34.75,34.02,31.52,12.98,15.01,0
13:39:00,10.1,5.9,58.1,320.7,49.23,49.29,45.11,34.79,34.04,31.55,13.14,14.99,0
13:39:10,10.1,5.9,58.2,320.3,49.22,49.29,45.15,34.8,34.07,31.57,11.79,14.96,0
13:39:20,10.1,5.9,58.3,320.6,49.15,49.27,45.15,34.81,34.09,31.59,11.11,14.92,0
13:39:30,10.1,5.9,58.4,320.5,49.02,49.26,45.08,34.83,34.11,31.61,10.77,14.86,0
13:39:40,10.1,5.9,58.3,321.2,49.06,49.21,45.11,34.84,34.13,31.65,10.58,14.82,0
13:39:50,10.1,6,58.4,320.9,49.16,49.24,45.07,34.87,34.17,31.69,10.45,14.81,0
13:40:00,10.1,5.9,58.3,321.6,49.21,49.22,44.99,34.9,34.21,31.71,10.4,14.77,0
13:40:10,10.1,5.9,58.3,321.1,49.2,49.21,44.99,34.91,34.2,32.07,10.52,45.33,1.67
13:40:20,10.1,5.9,58.3,320.8,49.25,49.18,44.68,34.93,34.17,30.73,10.28,48.75,1.68
13:40:30,10.1,5.9,58.4,318.7,49.29,49.15,44.34,34.94,34.13,29.47,10.19,48.92,1.69
13:40:40,10.1,5.9,58.4,317.3,49.27,49.1,43.99,34.96,34.12,28.23,10.15,48.98,1.69
13:40:50,10.1,5.9,58.4,316.4,49.33,49.04,43.19,34.97,34.23,27.74,10.11,49,1.68
13:41:00,10.1,6,58.4,315.1,49.34,49.02,42.77,35,34.3,27.27,10.1,49.03,1.71
13:41:10,10.1,6,58.4,313.9,49.35,48.98,41.83,35.01,34.16,27.01,10.12,49.04,1.7
13:41:20,10.1,5.9,58.4,313.3,49.35,48.94,41.33,35.01,34.03,26.71,10.06,49.04,1.7
13:41:30,10.1,5.9,58.4,311.8,49.29,48.8,40.92,35,33.9,26.11,10.05,49.07,1.71
13:41:40,10.1,5.9,58.3,310.9,49.31,48.64,40.07,35.01,33.9,25.52,10.04,49.07,1.71
13:41:50,10.1,5.9,58.3,310.1,49.32,48.48,39.03,35.04,33.85,25.11,10.02,49.08,1.71
13:42:00,10.1,5.9,58.3,308.6,49.31,48.39,38.41,35.05,33.84,24.96,10.01,49.08,1.71
13:42:10,10.1,6,58.4,307.4,49.31,48.32,37.67,35.05,33.74,23.92,9.99,49.08,1.71
13:42:20,10.1,6,58.3,305.8,49.29,48.26,37.02,35.04,33.57,23.8,10,49.08,1.71
13:42:30,10.1,5.9,58.3,305,49.27,48.18,36.5,35.02,33.31,24.82,10,49.07,1.71
13:42:40,10.1,5.9,58.3,303.5,49.25,48.12,36.11,35,33.37,23.45,9.98,49.08,1.72
13:42:50,10.1,6,58.4,302.3,49.26,48.03,35.94,35.01,33.41,23.27,9.94,49.08,1.72
13:43:00,10.1,6,58.3,301.4,49.26,47.9,35.8,35,33.45,23.18,9.99,49.07,1.72
13:43:10,10.1,5.9,58.3,301,49.25,47.87,35.66,35,33.27,22.56,10.01,49.07,1.72
13:43:20,10.1,5.9,58.3,299.5,49.22,47.81,35.55,35,32.23,22.81,9.95,49.05,1.73
13:43:30,10.1,5.9,58.2,298.5,49.2,47.76,35.48,35,31.92,21.84,9.98,49.06,1.73
13:43:40,10.1,6,58.3,297.2,49.16,47.47,35.44,35,31.7,22.05,9.97,49.06,1.7
13:43:50,10.1,6,58.3,296,49.15,47.51,35.39,34.99,31.81,22.17,9.98,49.05,1.7
