Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
13:44:00,10.1,5.9,58.3,295.1,49.13,47.49,35.36,35,31.39,22.35,9.97,49.03,1.7
13:44:10,10.1,6,58.3,293.5,49.07,47.38,35.32,34.99,30.5,21.19,9.98,49.01,1.7
13:44:20,10.1,6,58.3,292.9,48.95,47.29,35.31,34.98,29.67,21.53,9.99,49.01,1.7
13:44:30,10.1,6,58.3,291.8,48.77,47.17,35.29,34.97,29.02,20.8,9.99,48.98,1.7
13:44:40,10.1,6,58.3,291.2,48.71,47.09,35.29,34.96,28.08,20.56,9.98,48.96,1.71
13:44:50,10.1,6,58.3,290.6,48.65,46.92,35.28,34.92,27.73,20.63,9.98,48.94,1.71
13:45:00,10.1,6,58.3,289.6,48.52,46.92,35.28,34.91,26.94,20.57,9.99,48.91,1.7
13:45:10,10.1,6,58.3,288.5,48.45,46.73,35.27,34.88,26.85,20.3,10,48.87,1.71
13:45:20,10.1,6,58.3,288.3,48.4,46.59,35.26,34.84,26.89,20.44,10,48.82,0
13:45:30,10.1,6,58.2,288.1,48.43,46.55,35.26,34.82,26.78,20.53,10.02,48.78,0
13:45:40,10.1,6,58.3,288.7,48.43,46.57,35.26,34.8,26.76,20.76,10.02,48.63,0
13:45:50,10.1,6,58.3,289.2,48.38,46.55,35.24,34.8,27.09,20.56,10.01,48.49,0
13:46:00,10.1,6,58.3,290.1,48.4,46.57,35.24,34.8,26.65,20.58,10.01,48.39,0
13:46:10,10.1,6,58.3,290.5,48.45,46.55,35.25,34.8,26.57,20.62,10.01,48.12,0
13:46:20,10.1,6,58.3,291.2,48.47,46.56,35.24,34.78,26.29,20.72,10.01,47.79,0
13:46:30,10.1,6,58.3,291.6,48.45,46.58,35.24,34.79,26.94,20.69,10.01,47.58,0
13:46:40,10.1,6,58.3,292.1,48.42,46.56,35.24,34.79,27.44,20.73,10.01,47.33,0
13:46:50,10.1,6,58.3,293.2,48.35,46.5,35.24,34.8,27.33,20.72,10.01,47.06,0
13:47:00,10.1,6,58.4,293.3,48.3,46.5,35.25,34.81,26.69,20.67,10.01,46.79,0
13:47:10,10.1,6,58.3,294.1,48.26,46.48,35.26,34.8,27.06,20.84,10.01,46.6,0
13:47:20,10.1,6,58.3,294.3,48.27,46.51,35.25,34.78,27.27,20.9,10.01,46.32,0
13:47:30,10.1,6,58.2,294.6,48.31,46.44,35.26,34.78,27.44,20.91,10.02,46.11,0
13:47:40,10.1,6,58.2,294.9,48.33,46.38,35.26,34.76,27.58,20.9,10.01,45.88,0
13:47:50,10.1,6,58.3,295.3,48.34,46.44,35.25,34.76,27.52,20.93,10.02,45.66,0
13:48:00,10.1,6,58.3,296.5,48.36,46.47,35.25,34.78,27.62,20.94,10.02,45.39,0
13:48:10,10.1,6,58.2,297,48.38,46.48,35.26,34.79,27.99,20.92,10.03,45.2,0
13:48:20,10.1,6,58.2,297.9,48.34,46.51,35.25,34.81,27.65,20.92,10.02,44.96,0
13:48:30,10.1,6,58.3,297.8,48.3,46.52,35.25,34.79,27.79,20.98,10.02,44.74,0
13:48:40,10.1,6,58.3,298.4,48.31,46.53,35.25,34.78,28.11,21.01,10.03,44.52,0
13:48:50,10.1,6,58.3,298.9,48.36,46.55,35.24,34.77,28.02,21.02,10.03,44.28,0
13:49:00,10.1,6,58.3,298.7,48.36,46.56,35.24,34.76,28.21,21.01,10.02,44.07,0
13:49:10,10.1,6,58.2,298.5,48.37,46.57,35.24,34.78,28.08,21.07,10.03,43.9,0
13:49:20,10.1,6,58.3,298.7,48.39,46.54,35.25,34.78,28.16,21.1,10.03,43.68,0
13:49:30,10.1,6,58.3,298.4,48.35,46.53,35.25,34.79,28.03,21.11,10.03,43.48,0
13:49:40,10.1,6,58.3,298.5,48.36,46.53,35.25,34.79,28.24,21.15,10.03,43.26,0
13:49:50,10.1,6,58.3,298.3,48.4,46.54,35.26,34.79,28.54,21.15,10.03,43.11,0
13:50:00,10.1,6,58.3,297.8,48.33,46.53,35.25,34.79,28.72,21.14,10.03,42.85,0
13:50:10,10.1,6,58.3,297.8,48.32,46.51,35.26,34.79,28.84,21.15,10.03,42.67,0
13:50:20,10.1,6,58.3,298,48.34,46.49,35.25,34.77,28.8,21.19,10.03,42.45,0
13:50:30,10.1,6,58.3,297.7,48.33,46.5,35.27,34.79,28.65,21.27,10.04,42.26,0
13:50:40,10.1,6,58.3,297.6,48.33,46.5,35.26,34.78,28.79,21.37,10.04,42.12,0
13:50:50,10.1,6,58.3,297.5,48.36,46.5,35.27,34.79,28.84,21.37,10.04,41.9,0
13:51:00,10.1,6,58.3,297.3,48.36,46.52,35.25,34.77,28.99,21.28,10.03,41.73,0
13:51:10,10.1,6,58.3,297.8,48.33,46.54,35.26,34.77,29.19,21.28,10.04,41.53,0
13:51:20,10.1,6,58.3,297.3,48.33,46.53,35.26,34.76,29.09,21.33,10.03,41.34,0
13:51:30,10.1,6,58.3,297.6,48.32,46.52,35.26,34.77,29.16,21.47,10.04,41.15,0
13:51:40,10.1,6,58.3,297.7,48.31,46.51,35.25,34.78,29.21,21.57,10.04,40.94,0
13:51:50,10.1,6,58.3,297.7,48.32,46.5,35.25,34.78,29.2,21.58,10.03,40.77,0
13:52:00,10.1,6,58.3,298,48.33,46.48,35.26,34.79,29.29,21.54,10.04,40.59,0
13:52:10,10.1,6,58.3,297.9,48.32,46.47,35.26,34.79,29.41,21.54,10.04,40.47,0
13:52:20,10.1,6,58.3,298.5,48.3,46.47,35.24,34.78,29.46,21.53,10.03,40.23,0
13:52:30,10.1,6,58.3,298.4,48.31,46.51,35.25,34.79,29.66,21.58,10.04,40.05,0
13:52:40,10.1,6,58.3,298.8,48.3,46.5,35.26,34.79,29.65,21.67,10.04,39.86,0
13:52:50,10.1,6,58.3,299,48.28,46.49,35.25,34.78,29.64,21.74,10.04,39.69,0
13:53:00,10.1,6,58.3,298.9,48.25,46.46,35.25,34.77,29.72,21.79,10.04,39.51,0
13:53:10,10.1,6,58.3,299.5,48.31,46.46,35.25,34.78,29.71,21.82,10.04,39.37,0
13:53:20,10.1,6,58.3,299.5,48.37,46.48,35.26,34.79,29.9,21.8,10.04,39.19,0
13:53:30,10.1,6,58.3,300,48.39,46.48,35.25,34.79,29.98,21.78,10.04,39,0
13:53:40,10.1,6,58.3,300,48.39,46.48,35.25,34.79,29.98,21.78,10.04,39,0
13:53:50,10.1,6,58.3,300.3,48.27,46.46,35.26,34.78,30.02,21.87,10.04,38.63,0
13:54:00,10.1,6,58.3,300.8,48.29,46.48,35.27,34.78,30.01,21.94,10.04,38.45,0
13:54:10,10.1,6,58.3,301.3,48.27,46.48,35.25,34.77,30.11,22,10.04,38.26,0
13:54:20,10.1,6,58.3,301.4,48.34,46.49,35.26,34.78,30.19,22.01,10.04,38.15,0
13:54:30,10.1,6,58.3,301.7,48.29,46.47,35.25,34.78,30.32,22,10.04,37.94,0
13:54:40,10.1,6,58.3,302.4,48.32,46.44,35.25,34.77,30.36,22.01,10.05,37.83,0
13:54:50,10.1,6,58.3,302.7,48.29,46.45,35.25,34.78,30.44,22.06,10.04,37.64,0
13:55:00,10.1,6,58.3,301.9,48.31,46.46,35.24,34.77,30.4,22.12,10.04,37.47,0
13:55:10,10.1,6,58.3,302.4,48.27,46.48,35.26,34.81,30.43,22.18,10.05,37.3,0
13:55:20,10.1,6,58.3,302.2,48.27,46.47,35.25,34.78,30.41,22.22,10.04,37.08,0
13:55:30,10.1,6,58.4,302.2,48.27,46.46,35.26,34.79,30.49,22.28,10.05,36.94,0
13:55:40,10.1,6,58.4,302.3,48.27,46.47,35.26,34.8,30.64,22.29,10.05,36.78,0
13:55:50,10.1,6,58.3,302.1,48.24,46.46,35.26,34.79,30.74,22.28,10.05,36.62,0
13:56:00,10.1,6,58.3,301.5,48.25,46.46,35.25,34.79,30.81,22.35,10.04,36.45,0
13:56:10,10.1,6,58.3,302.1,48.28,46.45,35.25,34.78,30.79,22.41,10.04,36.32,0
13:56:20,10.1,6,58.3,302,48.3,46.46,35.25,34.78,30.8,22.44,10.04,36.18,0
13:56:30,10.1,6,58.3,301.5,48.31,46.47,35.26,34.79,30.86,22.49,10.04,35.99,0
13:56:40,10.1,6,58.3,301.4,48.31,46.46,35.26,34.79,30.94,22.5,10.04,35.87,0
13:56:50,10.1,6,58.3,301.6,48.3,46.47,35.25,34.8,30.98,22.51,10.05,35.74,0
13:57:00,10.1,6,58.3,301.7,48.29,46.46,35.25,34.79,31.07,22.57,10.03,35.57,0
13:57:10,10.1,6,58.3,301.9,48.29,46.46,35.26,34.79,31.14,22.61,10.04,35.38,0
13:57:20,10.1,6,58.3,302,48.3,46.46,35.26,34.81,31.2,22.64,10.05,35.22,0
13:57:30,10.1,6,58.3,302.4,48.28,46.45,35.26,34.79,31.25,22.71,10.04,35.04,0
13:57:40,10.1,6,58.3,302.1,48.28,46.46,35.25,34.8,31.27,22.74,10.04,34.88,0
13:57:50,10.1,5.9,58.3,302.3,48.28,46.46,35.26,34.8,31.26,22.77,10.04,34.72,0
13:58:00,10.1,6,58.4,302.4,48.29,46.44,35.24,34.8,31.31,22.78,10.04,34.57,0
13:58:10,10.1,6,58.4,302.3,48.28,46.45,35.25,34.81,31.38,22.81,10.04,34.41,0
13:58:20,10.1,6,58.3,302.9,48.27,46.45,35.27,34.82,31.43,22.86,10.05,34.29,0
13:58:30,10.1,6,58.3,302.9,48.27,46.45,35.26,34.81,31.46,22.93,10.05,34.14,0
13:58:40,10.1,5.9,58.2,303,48.21,46.43,35.24,34.8,31.51,22.97,10.04,34.01,0
13:58:50,10.1,6,58.3,303.3,48.25,46.44,35.26,34.81,31.61,23.03,10.05,33.86,0
13:59:00,10.1,6,58.3,303,48.24,46.45,35.27,34.82,31.7,23.06,10.05,33.74,0
13:59:10,10.1,5.9,58.3,304.2,48.24,46.43,35.26,34.82,31.72,23.05,10.05,33.57,0
13:59:20,10.1,5.9,58.3,304.3,48.21,46.45,35.26,34.83,31.75,23.1,10.05,33.42,0
13:59:30,10.1,5.9,58.3,304.3,48.21,46.45,35.26,34.83,31.75,23.1,10.05,33.42,0
13:59:40,10.1,5.9,58.3,304.4,48.23,46.43,35.25,34.81,31.78,23.19,10.04,33.11,0
13:59:50,10.1,6,58.4,304.7,48.25,46.42,35.25,34.82,31.84,23.24,10.04,33.01,0
14:00:00,10.1,5.9,58.4,304.8,48.21,46.43,35.25,34.83,31.9,23.29,10.05,32.9,0
14:00:10,10.1,5.9,58.4,305.1,48.28,46.43,35.25,34.82,31.93,23.32,10.04,32.75,0
14:00:20,10.1,5.9,58.4,305.6,48.21,46.43,35.25,34.83,31.99,23.34,10.04,32.68,0
14:00:30,10.1,5.9,58.3,304.9,48.25,46.43,35.25,34.85,32.05,23.39,10.04,32.5,0
14:00:40,10.1,5.9,58.3,305.7,48.23,46.43,35.26,34.85,32.1,23.44,10.05,32.34,0
14:00:50,10.1,5.9,58.3,305.5,48.27,46.43,35.26,34.84,32.13,23.51,10.04,32.2,0
14:01:00,10.1,5.9,58.3,306.3,48.24,46.42,35.26,34.84,32.17,23.57,10.04,32.05,0
14:01:10,10.1,5.9,58.3,306,48.19,46.42,35.26,34.85,32.2,23.6,10.04,31.97,0
14:01:20,10.1,5.9,58.3,305.9,48.16,46.41,35.27,34.85,32.26,23.62,10.05,31.84,0
14:01:30,10.1,5.9,58.3,306.1,48.17,46.42,35.26,34.85,32.29,23.63,10.04,31.65,0
14:01:40,10.1,5.9,58.3,305.9,48.19,46.42,35.26,34.86,32.32,23.68,10.04,31.54,0
14:01:50,10.1,5.9,58.4,306,48.22,46.42,35.26,34.87,32.36,23.74,10.04,31.38,0
14:02:00,10.1,6,58.4,306,48.22,46.41,35.26,34.87,32.42,23.8,10.04,31.24,0
14:02:10,10.1,6,58.4,305.8,48.25,46.41,35.27,34.89,32.5,23.85,10.04,31.09,0
14:02:20,10.1,5.9,58.3,306,48.25,46.41,35.26,34.88,32.51,23.89,10.04,31.1,0
14:02:30,10.1,5.9,58.3,306.3,48.25,46.41,35.26,34.89,32.55,23.92,10.04,30.92,0
14:02:40,10.1,5.9,58.4,306.5,48.24,46.41,35.26,34.89,32.58,23.95,10.04,30.78,0
14:02:50,10.1,5.9,58.4,306.4,48.22,46.41,35.27,34.9,32.66,23.98,10.05,30.69,0
14:03:00,10.1,5.9,58.4,306.7,48.2,46.4,35.26,34.9,32.7,24.03,10.04,30.55,0
14:03:10,10.1,5.9,58.3,306.5,48.19,46.4,35.26,34.91,32.74,24.07,10.04,30.43,0
14:03:20,10.1,5.9,58.3,306.5,48.21,46.4,35.26,34.9,32.78,24.14,10.04,30.32,0
14:03:30,10.1,5.9,58.3,306.6,48.21,46.4,35.27,34.92,32.82,24.18,10.04,30.23,0
14:03:40,10.1,5.9,58.3,306.8,48.17,46.4,35.27,34.92,32.87,24.21,10.04,30.06,0
14:03:50,10.1,5.9,58.3,306.9,48.09,46.38,35.26,34.92,32.89,24.23,10.04,29.92,0
14:04:00,10.1,5.9,58.3,307.1,48.16,46.38,35.26,34.93,32.9,24.29,10.04,29.81,0
14:04:10,10.1,5.9,58.3,306.9,48.16,46.38,35.26,34.93,32.95,24.35,10.04,29.64,0
14:04:20,10.1,5.9,58.3,307.2,48.17,46.39,35.27,34.94,32.99,24.39,10.04,29.51,0
14:04:30,10.1,5.9,58.3,307.5,48.21,46.39,35.27,34.94,33.07,24.44,10.05,29.39,0
14:04:40,10.1,5.9,58.4,307.4,48.22,46.4,35.27,34.95,33.11,24.48,10.04,29.3,0
14:04:50,10.1,5.9,58.3,307.3,48.2,46.39,35.27,34.96,33.12,24.51,10.04,29.17,0
14:05:00,10.1,5.9,58.3,307.8,48.16,46.39,35.28,34.97,33.15,24.56,10.04,29.12,0
14:05:10,10.1,5.9,58.3,308.1,48.17,46.39,35.27,34.97,33.21,24.6,10.05,29.01,0
14:05:20,10.1,5.9,58.3,308,48.2,46.37,35.27,34.97,33.26,24.65,10.04,28.9,0
14:05:30,10.1,5.9,58.3,308.6,48.14,46.38,35.25,34.97,33.3,24.69,10.04,28.79,0
14:05:40,10.1,5.9,58.3,308.4,48.16,46.37,35.26,34.98,33.32,24.74,10.04,28.66,0
14:05:50,10.1,5.9,58.3,308.8,48.17,46.38,35.28,34.99,33.37,24.8,10.04,28.58,0
14:06:00,10.1,5.9,58.4,308.8,48.12,46.37,35.27,34.99,33.38,24.81,10.04,28.48,0
14:06:10,10.1,5.9,58.4,309.2,48.15,46.35,35.27,35,33.42,24.85,10.04,28.33,0
14:06:20,10.1,5.9,58.4,309.2,48.19,46.36,35.28,35.01,33.45,24.9,10.04,28.2,0
14:06:30,10.1,5.9,58.4,309.3,48.17,46.36,35.28,35,33.48,24.97,10.04,28.1,0
14:06:40,10.1,5.9,58.3,309.3,48.14,46.36,35.27,35.01,33.54,25.01,10.04,28,0
14:06:50,10.1,5.9,58.3,309.6,48.16,46.37,35.27,35.02,33.58,25.06,10.04,27.86,0
14:07:00,10.1,5.9,58.3,309.4,48.17,46.37,35.28,35.02,33.62,25.09,10.04,27.76,0
14:07:10,10.1,5.9,58.3,309.9,48.18,46.38,35.29,35.02,33.64,25.14,10.04,27.64,0
14:07:20,10.1,5.9,58.4,310.1,48.15,46.35,35.27,35.02,33.65,25.16,10.03,27.51,0
14:07:30,10.1,5.9,58.3,310,48.16,46.35,35.29,35.04,33.7,25.22,10.03,27.41,0
14:07:40,10.1,5.9,58.3,310.1,48.17,46.35,35.3,35.04,33.76,25.27,10.03,27.31,0
14:07:50,10.1,5.9,58.3,310,48.15,46.35,35.28,35.04,33.8,25.3,10.03,27.24,0
14:08:00,10.1,5.9,58.3,310.2,48.14,46.35,35.29,35.07,33.83,25.36,10.03,27.15,0
14:08:10,10.1,6,58.4,310.5,48.13,46.34,35.29,35.06,33.86,25.4,10.04,27.04,0
14:08:20,10.1,5.9,58.3,310.3,48.07,46.35,35.29,35.08,33.89,25.44,10.03,26.92,0
14:08:30,10.1,5.9,58.3,310.6,48.11,46.35,35.31,35.08,33.92,25.49,10.04,26.85,0
14:08:40,10.1,5.9,58.3,311,48.08,46.35,35.3,35.09,33.96,25.54,10.03,26.79,0
14:08:50,10.1,5.9,58.3,310.9,48.07,46.34,35.31,35.09,33.99,25.59,10.03,26.67,0
14:09:00,10.1,5.9,58.3,310.6,48.11,46.35,35.32,35.1,34.03,25.64,10.03,26.56,0
14:09:10,10.1,5.9,58.3,311,48.13,46.35,35.33,35.1,34.07,25.69,10.03,26.44,0
14:09:20,10.1,5.9,58.3,311,48.11,46.34,35.32,35.1,34.09,25.72,10.03,26.33,0
14:09:30,10.1,5.9,58.3,311,48.05,46.34,35.32,35.11,34.12,25.75,10.03,26.2,0
14:09:40,10.1,5.9,58.4,311.2,48,46.33,35.33,35.11,34.13,25.8,10.03,26.08,0
14:09:50,10.1,5.9,58.3,311.5,48,46.33,35.33,35.12,34.18,25.85,10.03,26.02,0
14:10:00,10.1,5.9,58.2,311.2,48.03,46.33,35.35,35.13,34.21,25.89,10.03,25.93,0
14:10:10,10.1,5.9,58.2,311.5,48.06,46.32,35.35,35.13,34.25,25.94,10.03,25.82,0
14:10:20,10.1,5.9,58.3,311.5,48.02,46.32,35.35,35.14,34.26,25.98,10.03,25.71,0
14:10:30,10.1,6,58.4,311.5,48.06,46.32,35.36,35.14,34.31,26.03,10.03,25.62,0
14:10:40,10.1,6,58.4,311.9,48.09,46.33,35.37,35.15,34.34,26.08,10.03,25.54,0
14:10:50,10.1,6,58.3,312.1,48.1,46.33,35.37,35.16,34.36,26.12,10.03,25.46,0
14:11:00,10.1,5.9,58.3,311.9,48.1,46.33,35.38,35.15,34.39,26.15,10.03,25.35,0
14:11:10,10.1,6,58.3,312.4,48.07,46.31,35.38,35.16,34.42,26.2,10.03,25.26,0
14:11:20,10.1,6,58.4,312.3,48.09,46.32,35.41,35.16,34.45,26.25,10.03,25.17,0
14:11:30,10.1,6,58.4,312.6,47.98,46.32,35.41,35.17,34.47,26.31,10.03,25.09,0
14:11:40,10.1,5.9,58.3,312.9,48.05,46.31,35.41,35.18,34.5,26.34,10.03,25,0
14:11:50,10.1,5.9,58.3,313.1,48.07,46.31,35.41,35.18,34.53,26.38,10.03,24.89,0
14:12:00,10.1,6,58.3,312.9,48.08,46.32,35.42,35.19,34.55,26.42,10.03,24.8,0
14:12:10,10.1,5.9,58.3,313,48.09,46.31,35.42,35.18,34.57,26.47,10.03,24.7,0
14:12:20,10.1,6,58.4,313,48.1,46.31,35.42,35.2,34.6,26.52,10.03,24.69,0
14:12:30,10.1,6,58.4,313.2,48.04,46.31,35.44,35.2,34.64,26.56,10.03,24.61,0
14:12:40,10.1,5.9,58.3,313.5,48.04,46.3,35.44,35.2,34.66,26.6,10.03,24.49,0
14:12:50,10.1,5.9,58.3,313.6,48.04,46.3,35.45,35.21,34.67,26.65,10.04,24.41,0
14:13:00,10.1,6,58.4,313.7,48.05,46.29,35.45,35.22,34.69,26.7,10.03,24.31,0
14:13:10,10.1,6,58.4,313.8,48.04,46.29,35.46,35.23,34.71,26.73,10.03,24.25,0
14:13:20,10.1,6,58.4,314.1,48.02,46.29,35.47,35.26,34.75,26.79,10.03,24.17,0
14:13:30,10.1,6,58.4,313.9,47.96,46.3,35.48,35.26,34.76,26.83,10.03,24.06,0
14:13:40,10.1,5.9,58.3,314.2,47.95,46.29,35.49,35.27,34.79,26.88,10.04,23.98,0
14:13:50,10.1,5.9,58.4,313.8,47.91,46.29,35.48,35.28,34.8,26.91,10.03,23.88,0
14:14:00,10.1,5.9,58.3,314.1,47.94,46.29,35.49,35.29,34.83,26.97,10.03,23.78,0
14:14:10,10.1,5.9,58.3,314.5,47.92,46.28,35.51,35.29,34.85,27.01,10.04,23.7,0
14:14:20,10.1,5.9,58.3,314.5,47.9,46.27,35.53,35.29,34.88,27.04,10.04,23.64,0
14:14:30,10.1,5.9,58.3,315,47.92,46.28,35.53,35.3,34.89,27.1,10.04,23.54,0
14:14:40,10.1,6,58.4,314.8,47.92,46.27,35.53,35.31,34.9,27.14,10.04,23.45,0
14:14:50,10.1,5.9,58.4,315.2,47.92,46.28,35.53,35.31,34.92,27.2,10.04,23.36,0
14:15:00,10.1,6,58.4,314.7,47.88,46.27,35.55,35.32,34.92,27.23,10.04,23.29,0
14:15:10,10.1,6,58.4,315,47.85,46.28,35.56,35.32,34.95,27.28,10.04,23.26,0
14:15:20,10.1,6,58.4,315.1,47.81,46.27,35.56,35.31,34.95,27.32,10.04,23.17,0
14:15:30,10.1,6,58.4,315.1,47.91,46.26,35.57,35.34,34.97,27.37,10.03,23.09,0
14:15:40,10.1,6,58.4,315.3,47.9,46.27,35.59,35.34,35,27.42,10.04,23.01,0
14:15:50,10.1,5.9,58.4,314.9,47.86,46.26,35.57,35.34,34.99,27.44,10.03,22.89,0
14:16:00,10.1,6,58.4,315.4,47.91,46.25,35.58,35.36,35.01,27.49,10.04,22.8,0
14:16:10,10.1,6,58.3,315.6,47.96,46.27,35.61,35.4,35.05,27.56,10.05,22.76,0
14:16:20,10.1,5.9,58.3,315.9,47.95,46.27,35.6,35.39,35.05,27.59,10.04,22.68,0
14:16:30,10.1,5.9,58.3,315.6,47.95,46.25,35.61,35.39,35.06,27.63,10.04,22.6,0
14:16:40,10.1,6,58.4,315.5,47.98,46.25,35.63,35.42,35.08,27.68,10.05,22.52,0
14:16:50,10.1,5.9,58.3,316.1,47.96,46.26,35.63,35.41,35.09,27.71,10.04,22.44,0
14:17:00,10.1,5.9,58.3,315.6,47.95,46.25,35.64,35.42,35.11,27.77,10.05,22.37,0
14:17:10,10.1,6,58.4,315.9,47.94,46.24,35.64,35.44,35.13,27.8,10.05,22.31,0
14:17:20,10.1,6,58.4,316.2,47.93,46.25,35.64,35.46,35.13,27.86,10.05,22.28,0
14:17:30,10.1,5.9,58.3,316.4,47.9,46.26,35.64,35.46,35.15,27.9,10.05,22.21,0
14:17:40,10.1,6,58.4,316.4,47.83,46.24,35.66,35.46,35.14,27.93,10.05,22.13,0
14:17:50,10.1,6,58.5,316.6,47.88,46.23,35.68,35.47,35.16,27.99,10.05,22.08,0
14:18:00,10.1,6,58.4,316.6,47.89,46.24,35.68,35.48,35.17,28.03,10.06,22.02,0
14:18:10,10.1,6,58.4,316.8,47.82,46.25,35.7,35.49,35.18,28.08,10.06,21.98,0
14:18:20,10.1,6,58.4,316.8,47.83,46.24,35.72,35.51,35.18,28.12,10.06,21.92,0
14:18:30,10.1,6,58.4,317.1,47.85,46.22,35.73,35.5,35.19,28.16,10.05,21.82,0
14:18:40,10.1,6,58.4,316.7,47.86,46.22,35.73,35.52,35.2,28.21,10.06,21.72,0
14:18:50,10.1,5.9,58.4,317.1,47.87,46.23,35.74,35.53,35.2,28.24,10.06,21.62,0
14:19:00,10.1,5.9,58.4,317.3,47.87,46.22,35.74,35.55,35.21,28.29,10.06,21.53,0
14:19:10,10.1,5.9,58.4,317.6,47.87,46.22,35.76,35.55,35.23,28.32,10.06,21.45,0
14:19:20,10.1,5.9,58.3,317.4,47.92,46.21,35.77,35.55,35.23,28.36,10.06,21.43,0
14:19:30,10.1,5.9,58.3,317.9,47.92,46.21,35.78,35.55,35.25,28.42,10.07,21.35,0
14:19:40,10.1,5.9,58.3,318,47.93,46.2,35.8,35.58,35.26,28.46,10.07,21.3,0
14:19:50,10.1,5.9,58.4,318.3,47.91,46.23,35.82,35.6,35.27,28.51,10.07,21.24,0
14:20:00,10.1,5.9,58.4,318.6,47.88,46.21,35.82,35.6,35.28,28.55,10.07,21.16,0
14:20:10,10.1,6,58.5,318.6,47.9,46.21,35.83,35.61,35.29,28.6,10.08,21.11,0
14:20:20,10.1,5.9,58.4,318.3,47.92,46.21,35.84,35.6,35.3,28.64,10.08,21.03,0
14:20:30,10.1,6,58.4,318.7,47.92,46.22,35.87,35.64,35.31,28.7,10.08,20.98,0
14:20:40,10.1,5.9,58.3,318.5,47.87,46.21,35.88,35.64,35.31,28.74,10.08,20.92,0
14:20:50,10.1,5.9,58.3,318.8,47.79,46.22,35.88,35.65,35.32,28.79,10.08,20.87,0
14:21:00,10.1,5.9,58.3,318.7,47.81,46.2,35.87,35.66,35.33,28.84,10.09,20.8,0
14:21:10,10.1,5.9,58.3,318.9,47.81,46.19,35.88,35.67,35.33,28.88,10.09,20.72,0
14:21:20,10.1,5.9,58.3,318.9,47.82,46.18,35.89,35.67,35.34,28.9,10.09,20.62,0
14:21:30,10.1,5.9,58.3,319.1,47.83,46.18,35.9,35.68,35.35,28.96,10.1,20.56,0
14:21:40,10.1,5.9,58.4,319.5,47.8,46.2,35.92,35.69,35.37,29,10.1,20.5,0
14:21:50,10.1,5.9,58.4,319.2,47.86,46.19,35.92,35.69,35.36,29.03,10.1,20.44,0
14:22:00,10.1,5.9,58.4,319.4,47.9,46.18,35.93,35.71,35.38,29.08,10.1,20.4,0
14:22:10,10.1,5.9,58.4,320,47.75,46.19,35.96,35.72,35.39,29.12,10.11,20.35,0
14:22:20,10.1,5.9,58.4,319.5,47.79,46.18,35.95,35.72,35.4,29.15,10.11,20.28,0
14:22:30,10.1,5.9,58.4,319.9,47.84,46.17,35.96,35.73,35.41,29.2,10.11,20.21,0
14:22:40,10.1,5.9,58.4,319.9,47.87,46.18,35.98,35.77,35.43,29.25,10.12,20.16,0
14:22:50,10.1,5.9,58.3,319.9,47.82,46.19,35.99,35.77,35.44,29.3,10.12,20.1,0
14:23:00,10.1,5.9,58.3,320.2,47.83,46.19,36,35.78,35.46,29.34,10.13,20.04,0
14:23:10,10.1,5.9,58.4,320.6,47.82,46.18,36,35.79,35.47,29.38,10.12,20,0
14:23:20,10.1,5.9,58.4,320.5,47.86,46.17,36.02,35.81,35.46,29.44,10.13,19.92,0
14:23:30,10.1,5.9,58.4,320.8,47.86,46.16,36.03,35.82,35.49,29.49,10.13,19.87,0
14:23:40,10.1,5.9,58.4,320.8,47.87,46.16,36.03,35.82,35.49,29.53,10.13,19.8,0
14:23:50,10.1,5.9,58.4,320.5,47.87,46.17,36.02,35.84,35.51,29.58,10.14,19.77,0
14:24:00,10.1,5.9,58.4,320.7,47.89,46.17,36.05,35.84,35.53,29.61,10.14,19.72,0
14:24:10,10.1,5.9,58.4,320.8,47.86,46.16,36.07,35.87,35.53,29.65,10.15,19.68,0
14:24:20,10.1,5.9,58.4,320.9,47.7,46.14,36.07,35.87,35.53,29.68,10.15,19.61,0
14:24:30,10.1,5.9,58.3,320.9,47.65,46.16,36.07,35.88,35.55,29.74,10.15,19.56,0
14:24:40,10.1,5.9,58.3,320.8,47.6,46.16,36.09,35.89,35.57,29.78,10.15,19.48,0
14:24:50,10.1,5.9,58.3,320.8,47.71,46.16,36.12,35.9,35.58,29.81,10.16,19.42,0
14:25:00,10.1,5.9,58.3,320.9,47.76,46.14,36.12,35.9,35.57,29.85,10.16,19.35,0
14:25:10,10.1,5.9,58.4,321.4,47.83,46.15,36.13,35.92,35.6,29.89,10.17,19.31,0
14:25:20,10.1,5.9,58.4,321.4,47.81,46.15,36.13,35.93,35.59,29.93,10.17,19.23,0
14:25:30,10.1,5.9,58.4,321.4,47.83,46.13,36.15,35.93,35.6,29.98,10.17,19.18,0
14:25:40,10.1,5.9,58.5,321.7,47.84,46.13,36.15,35.94,35.63,30.03,10.18,19.13,0
14:25:50,10.1,6,58.5,321.9,47.8,46.16,36.17,35.95,35.64,30.08,10.19,19.09,0
14:26:00,10.1,5.9,58.4,321.9,47.76,46.14,36.19,35.95,35.64,30.13,10.18,19.02,0
14:26:10,10.1,5.9,58.4,322,47.76,46.12,36.19,35.97,35.64,30.16,10.19,18.97,0
14:26:20,10.1,5.9,58.4,322,47.81,46.12,36.23,35.98,35.66,30.2,10.19,18.92,0
14:26:30,10.1,5.9,58.3,322.8,47.79,46.12,36.25,36.01,35.68,30.25,10.2,18.88,0
14:26:40,10.1,5.9,58.3,322.7,47.76,46.13,36.26,36.01,35.69,30.29,10.21,18.83,0
14:26:50,10.1,5.9,58.4,322.6,47.79,46.13,36.25,36.01,35.7,30.33,10.21,18.78,0
14:27:00,10.1,5.9,58.4,322.5,47.78,46.12,36.25,36.02,35.71,30.35,10.2,18.71,0
14:27:10,10.1,5.9,58.4,322.5,47.79,46.12,36.28,36.05,35.73,30.41,10.22,18.67,0
14:27:20,10.1,6,58.4,322.5,47.79,46.12,36.29,36.05,35.73,30.44,10.21,18.63,0
14:27:30,10.1,5.9,58.4,322.4,47.78,46.12,36.32,36.06,35.74,30.49,10.22,18.58,0
14:27:40,10.1,5.9,58.4,322.9,47.78,46.11,36.31,36.08,35.75,30.53,10.22,18.52,0
14:27:50,10.1,6,58.4,323.1,47.77,46.11,36.33,36.09,35.77,30.58,10.23,18.49,0
14:28:00,10.1,5.9,58.4,322.8,47.74,46.11,36.34,36.1,35.78,30.62,10.23,18.43,0
14:28:10,10.1,5.9,58.4,323.3,47.75,46.11,36.36,36.11,35.8,30.67,10.24,18.39,0
14:28:20,10.1,5.9,58.4,323.4,47.69,46.08,36.36,36.11,35.8,30.7,10.24,18.33,0
14:28:30,10.1,5.9,58.3,325.4,47.75,46.12,36.38,36.14,35.81,30.75,10.25,18.32,0
14:28:40,10.1,5.9,58.4,323.3,47.69,46.11,36.39,36.15,35.82,30.8,10.25,18.27,0
14:28:50,10.1,5.9,58.4,328.1,47.76,46.09,36.4,36.17,35.84,30.85,10.26,18.22,0
14:29:00,10.1,5.9,58.4,323.7,47.73,46.08,36.41,36.16,35.84,30.87,10.26,18.15,0
14:29:10,10.1,5.9,58.4,325.9,47.77,46.09,36.44,36.17,35.85,30.91,10.27,18.1,0
14:29:20,10.1,5.9,58.3,323.2,47.75,46.07,36.45,36.18,35.87,30.95,10.27,18.05,0
14:29:30,10,5.9,58.4,323.5,47.67,46.09,36.46,36.19,35.87,31,10.26,18,0
14:29:40,10,5.9,58.4,323.3,47.7,46.08,36.46,36.2,35.89,31.03,10.27,17.95,0
14:29:50,10.1,5.9,58.4,323.5,47.72,46.1,36.47,36.23,35.9,31.1,10.28,17.93,0
14:30:00,10.1,5.9,58.4,323.9,47.72,46.09,36.48,36.27,35.92,31.14,10.28,17.88,0
14:30:10,10.1,5.9,58.3,324.4,47.7,46.07,36.49,36.29,35.92,31.17,10.29,17.84,0
14:30:20,10.1,5.9,58.4,324.1,47.68,46.07,36.49,36.3,35.94,31.21,10.3,17.8,0
14:30:30,10.1,5.9,58.4,324.1,47.72,46.06,36.5,36.29,35.95,31.24,10.29,17.74,0
14:30:40,10.1,5.9,58.4,330.3,47.69,46.06,36.52,36.31,35.95,31.29,10.3,17.7,0
14:30:50,10.1,5.9,58.4,324,47.7,46.08,36.53,36.33,35.96,31.32,10.3,17.65,0
14:31:00,10.1,5.9,58.3,324.3,47.69,46.07,36.55,36.34,35.99,31.38,10.32,17.61,0
14:31:10,10.1,5.9,58.3,324,47.72,46.05,36.55,36.34,35.99,31.42,10.32,17.56,0
14:31:20,10.1,5.9,58.4,323.8,47.75,46.05,36.6,36.36,36.01,31.46,10.32,17.51,0
14:31:30,10.1,5.9,58.4,324.4,47.75,46.06,36.6,36.39,36.03,31.52,10.33,17.48,0
14:31:40,10.1,5.9,58.4,324.7,47.74,46.05,36.6,36.37,36.02,31.54,10.32,17.42,0
14:31:50,10.1,5.9,58.4,324.8,47.79,46.08,36.62,36.4,36.05,31.6,10.34,17.39,0
14:32:00,10.1,5.9,58.4,329,47.77,46.07,36.63,36.41,36.06,31.63,10.34,17.34,0
14:32:10,10.1,5.9,58.4,324.8,47.73,46.07,36.64,36.41,36.07,31.66,10.35,17.31,0
14:32:20,10.1,5.9,58.4,324.9,47.74,46.03,36.65,36.41,36.08,31.7,10.35,17.26,0
14:32:30,10.1,5.9,58.3,325.4,47.62,46.05,36.67,36.44,36.09,31.74,10.36,17.22,0
14:32:40,10.1,5.9,58.3,332.3,47.69,46.02,36.66,36.44,36.09,31.78,10.36,17.16,0
14:32:50,10.1,5.9,58.4,325.2,47.71,46.04,36.7,36.46,36.11,31.84,10.36,17.13,0
14:33:00,10.1,6,58.5,325.5,47.7,46.02,36.69,36.48,36.12,31.88,10.37,17.08,0
14:33:10,10.1,5.9,58.4,325.4,47.66,46.02,36.7,36.51,36.14,31.92,10.37,17.05,0
14:33:20,10.1,6,58.4,325.8,47.69,46.06,36.72,36.52,36.17,31.97,10.38,17,0
14:33:30,10.1,5.9,58.4,331.1,47.7,46.03,36.72,36.52,36.18,31.99,10.38,16.97,0
14:33:40,10.1,6,58.4,325.9,47.64,46.03,36.75,36.52,36.19,32.03,10.39,16.93,0
14:33:50,10.1,5.9,58.3,331.6,47.65,46.03,36.75,36.53,36.19,32.07,10.39,16.88,0
14:34:00,10.1,5.9,58.3,325.8,47.65,46.03,36.77,36.56,36.21,32.12,10.4,16.84,0
14:34:10,10.1,5.9,58.2,326.6,47.61,46,36.78,36.57,36.22,32.16,10.4,16.81,0
14:34:20,10.1,5.9,58.2,332,47.62,46.03,36.81,36.6,36.21,32.19,10.4,16.76,0
14:34:30,10.1,5.9,58.2,326.3,47.59,46.01,36.81,36.61,36.23,32.24,10.4,16.71,0
14:34:40,10.1,5.9,58.2,331.7,47.5,46,36.82,36.62,36.24,32.27,10.41,16.69,0
14:34:50,10.1,5.9,58.3,326.6,47.56,46.03,36.83,36.63,36.25,32.3,10.42,16.64,0
14:35:00,10.1,5.9,58.3,333.6,47.51,46.03,36.85,36.64,36.26,32.35,10.42,16.62,0
14:35:10,10.1,5.9,58.3,326.8,47.56,46,36.85,36.66,36.28,32.38,10.43,16.57,0
14:35:20,10.1,5.9,58.2,326.5,47.42,45.99,36.86,36.67,36.28,32.41,10.42,16.52,0
14:35:30,10.1,5.9,58.2,326.3,47.37,46.01,36.9,36.69,36.31,32.47,10.43,16.5,0
14:35:40,10.1,5.9,58.2,326.7,47.38,45.98,36.91,36.68,36.33,32.5,10.44,16.45,0
14:35:50,10.1,5.9,58.3,326.4,47.44,45.98,36.93,36.69,36.33,32.55,10.44,16.42,0
14:36:00,10.1,5.9,58.3,326.5,47.46,46,36.92,36.71,36.35,32.6,10.45,16.39,0
14:36:10,10.1,5.9,58.3,330.2,47.5,46,36.94,36.72,36.36,32.64,10.45,16.35,0
14:36:20,10.1,5.9,58.3,326.5,47.52,45.98,36.95,36.73,36.37,32.66,10.46,16.31,0
14:36:30,10.1,5.9,58.3,326.6,47.56,45.99,36.95,36.75,36.38,32.7,10.46,16.28,0
14:36:40,10.1,5.9,58.3,327,47.6,45.99,36.97,36.77,36.39,32.74,10.47,16.26,0
14:36:50,10.1,5.9,58.3,334.1,47.61,45.98,36.99,36.78,36.41,32.78,10.47,16.21,0
14:37:00,10.1,5.9,58.2,330.8,47.52,45.99,37.01,36.78,36.42,32.81,10.48,16.19,0
14:37:10,10.1,5.9,58.2,327.3,47.64,45.98,37.03,36.81,36.45,32.87,10.48,16.16,0
14:37:20,10.1,5.9,58.2,333.5,47.62,45.99,37.03,36.82,36.45,32.91,10.49,16.14,0
14:37:30,10.1,5.9,58.2,327.6,47.64,45.96,37.04,36.83,36.45,32.94,10.49,16.09,0
14:37:40,10.1,5.9,58.2,327.9,47.55,45.97,37.06,36.84,36.46,32.97,10.49,16.06,0
14:37:50,10.1,5.9,58.2,327.9,47.55,45.99,37.07,36.86,36.48,33,10.5,16.03,0
14:38:00,10.1,5.9,58.3,328.2,47.58,45.98,37.09,36.9,36.5,33.04,10.51,16,0
14:38:10,10.1,5.9,58.3,328.2,47.6,45.99,37.12,36.92,36.52,33.08,10.51,15.98,0
14:38:20,10.1,5.9,58.2,328.4,47.58,45.98,37.11,36.91,36.53,33.12,10.51,15.93,0
14:38:30,10.1,5.9,58.2,328.4,47.61,45.97,37.13,36.92,36.54,33.17,10.52,15.91,0
14:38:40,10.1,5.9,58.2,328.4,47.61,45.94,37.13,36.93,36.56,33.21,10.52,15.87,0
14:38:50,10.1,5.9,58.3,330.5,47.56,45.94,37.17,36.94,36.58,33.25,10.53,15.84,0
14:39:00,10.1,5.9,58.2,332.5,47.58,45.98,37.17,36.95,36.59,33.3,10.53,15.83,0
14:39:10,10.1,5.9,58.2,330.8,47.57,45.95,37.15,36.96,36.61,33.33,10.54,15.78,0
14:39:20,10.1,5.9,58.2,332,47.52,45.95,37.17,36.98,36.63,33.37,10.54,15.76,0
14:39:30,10.1,5.9,58.2,330.2,47.45,45.94,37.19,36.98,36.63,33.4,10.55,15.73,0
14:39:40,10.1,5.9,58.2,328.6,47.49,45.94,37.2,37.01,36.65,33.41,10.55,15.69,0
14:39:50,10.1,5.9,58.2,329,47.54,45.95,37.2,37.05,36.67,33.45,10.56,15.66,0
14:40:00,10.1,5.9,58.3,330.9,47.52,45.94,37.21,37.05,36.66,33.48,10.56,15.63,0
14:40:10,10.1,5.9,58.2,328.8,47.53,45.94,37.25,37.09,36.69,33.52,10.57,15.61,0
14:40:20,10.1,5.9,58.2,328.8,47.53,45.93,37.25,37.11,36.7,33.57,10.57,15.58,0
14:40:30,10.1,5.9,58.2,329.3,47.52,45.93,37.28,37.11,36.7,33.61,10.57,15.55,0
14:40:40,10,5.9,58.3,330.2,47.5,45.94,37.29,37.11,36.71,33.65,10.58,15.51,0
14:40:50,10.1,5.9,58.3,328.9,47.47,45.95,37.32,37.12,36.73,33.7,10.59,15.49,0
14:41:00,10.1,5.9,58.3,328.8,47.47,45.96,37.34,37.15,36.75,33.75,10.6,15.46,0
14:41:10,10,5.9,58.3,329.5,47.51,45.91,37.35,37.14,36.76,33.78,10.6,15.43,0
14:41:20,10.1,5.9,58.3,328.9,47.48,45.93,37.39,37.16,36.79,33.83,10.6,15.39,0
14:41:30,10.1,5.9,58.2,328.9,47.5,45.92,37.38,37.16,36.79,33.83,10.61,15.36,0
14:41:40,10.1,5.9,58.2,329.1,47.56,45.92,37.41,37.18,36.82,33.88,10.62,15.34,0
14:41:50,10,5.9,58.1,328.8,47.5,45.89,37.4,37.18,36.84,33.91,10.62,15.3,0
14:42:00,10.1,5.9,58.1,329.2,47.53,45.91,37.4,37.2,36.84,33.93,10.62,15.27,0
14:42:10,10,5.9,58.1,329.2,47.55,45.89,37.44,37.22,36.86,33.96,10.63,15.23,0
14:42:20,10.1,5.9,58.2,329.8,47.53,45.9,37.44,37.23,36.87,34.01,10.64,15.22,0
14:42:30,10.1,5.9,58.3,329.9,47.52,45.93,37.45,37.24,36.89,34.05,10.64,15.2,0
14:42:40,10.1,5.9,58.2,330,47.52,45.91,37.45,37.25,36.9,34.08,10.65,15.17,0
14:42:50,10.1,5.9,58.2,330,47.54,45.91,37.47,37.26,36.91,34.11,10.65,15.14,0
14:43:00,10.1,5.9,58.2,329.7,47.53,45.91,37.49,37.29,36.93,34.17,10.65,15.12,0
14:43:10,10.1,5.9,58.3,330.8,47.46,45.91,37.5,37.31,36.95,34.2,10.65,15.1,0
14:43:20,10.1,5.9,58.3,330.7,47.38,45.87,37.52,37.33,36.96,34.23,10.65,15.05,0
14:43:30,10.1,5.9,58.3,330.7,47.43,45.86,37.52,37.35,36.97,34.27,10.66,15.03,0
14:43:40,10.1,5.9,58.3,331,47.49,45.88,37.55,37.36,36.99,34.32,10.67,14.99,0
14:43:50,10.1,5.9,58.3,330.9,47.49,45.9,37.56,37.38,37,34.35,10.66,14.98,0
14:44:00,10.1,5.9,58.3,330.9,47.51,45.89,37.56,37.39,37.02,34.39,10.67,14.95,0
14:44:10,10.1,5.9,58.2,331,47.48,45.87,37.58,37.41,37.04,34.42,10.67,14.92,0
14:44:20,10.1,5.9,58.2,331.1,47.4,45.86,37.59,37.42,37.05,34.45,10.68,14.9,0
14:44:30,10.1,5.9,58.2,331.2,47.42,45.86,37.59,37.43,37.04,34.47,10.68,14.87,0
14:44:40,10.1,5.9,58.3,331.5,47.44,45.9,37.62,37.43,37.06,34.51,10.69,14.85,0
14:44:50,10.1,5.9,58.2,331.2,47.43,45.86,37.65,37.46,37.08,34.54,10.7,14.82,0
14:45:00,10.1,5.9,58.2,330.9,47.47,45.87,37.65,37.46,37.11,34.59,10.7,14.8,0
14:45:10,10.1,5.9,58.2,331.2,47.43,45.85,37.67,37.48,37.11,34.61,10.7,14.77,0
14:45:20,10.1,5.9,58.3,331.1,47.43,45.87,37.7,37.5,37.12,34.65,10.71,14.75,0
14:45:30,10.1,5.9,58.3,331,47.42,45.86,37.7,37.52,37.14,34.71,10.71,14.72,0
14:45:40,10.1,5.9,58.2,330.9,47.41,45.87,37.74,37.54,37.16,34.75,10.72,14.71,0
14:45:50,10.1,5.9,58.2,330.6,47.42,45.85,37.75,37.55,37.17,34.78,10.73,14.68,0
14:46:00,10.1,5.9,58.2,331.3,47.43,45.86,37.78,37.54,37.19,34.8,10.73,14.66,0
14:46:10,10.1,5.9,58.2,330.9,47.44,45.84,37.79,37.59,37.2,34.82,10.73,14.63,0
14:46:20,10.1,5.9,58.2,330.5,47.37,45.88,37.81,37.62,37.22,34.86,10.74,14.6,0
14:46:30,10.1,5.9,58.2,330.6,47.37,45.88,37.82,37.61,37.24,34.87,10.74,14.58,0
14:46:40,10.1,5.9,58.2,331,47.43,45.81,37.82,37.62,37.24,34.9,10.74,14.54,0
14:46:50,10.1,5.9,58.2,330.9,47.4,45.83,37.83,37.65,37.27,34.95,10.75,14.53,0
14:47:00,10.1,5.9,58.2,331.1,47.41,45.84,37.83,37.67,37.28,35,10.76,14.5,0
14:47:10,10.1,5.9,58.1,331.6,47.5,45.83,37.86,37.67,37.29,35.02,10.75,14.47,0
14:47:20,10.1,5.9,58.1,331.9,47.47,45.84,37.86,37.66,37.3,35.05,10.76,14.45,0
14:47:30,10.1,5.9,58,332.1,47.46,45.82,37.87,37.69,37.31,35.07,10.76,14.42,0
14:47:40,10.1,5.9,58,332.2,47.47,45.84,37.9,37.74,37.33,35.1,10.77,14.39,0
14:47:50,10.1,5.9,58,332.7,47.48,45.81,37.92,37.74,37.34,35.13,10.77,14.38,0
14:48:00,10.1,5.9,57.9,332.3,47.49,45.84,37.94,37.74,37.35,35.18,10.77,14.36,0
14:48:10,10.1,5.9,57.9,331.1,47.4,45.82,37.95,37.78,37.39,35.22,10.77,14.34,0
14:48:20,10.1,5.9,58,332.8,47.38,45.81,37.95,37.8,37.39,35.27,10.79,14.31,0
14:48:30,10.1,5.9,58,332.8,47.39,45.79,37.96,37.79,37.4,35.3,10.78,14.29,0
14:48:40,10.1,5.9,58.2,333.3,47.36,45.81,37.96,37.8,37.42,35.32,10.79,14.26,0
14:48:50,10.1,5.9,58.2,333,47.41,45.81,37.97,37.83,37.43,35.34,10.79,14.23,0
14:49:00,10.1,5.9,58.3,332.9,47.48,45.81,38,37.84,37.44,35.36,10.79,14.23,0
14:49:10,10.1,5.9,58.3,333.8,47.49,45.79,38,37.84,37.45,35.38,10.79,14.19,0
14:49:20,10.1,5.9,58.2,333.9,47.46,45.83,38.04,37.86,37.48,35.42,10.8,14.19,0
14:49:30,10.1,5.9,58.2,333.8,47.47,45.81,38.07,37.89,37.5,35.46,10.81,14.17,0
14:49:40,10.1,5.9,58.2,333.9,47.43,45.8,38.08,37.92,37.51,35.49,10.81,14.13,0
14:49:50,10.1,5.9,58.2,333.7,47.38,45.79,38.1,37.9,37.53,35.51,10.81,14.1,0
14:50:00,10.1,5.9,58.2,333.5,47.4,45.81,38.13,37.93,37.56,35.54,10.82,14.1,0
14:50:10,10.1,5.9,58.3,333.5,47.4,45.81,38.13,37.95,37.57,35.58,10.83,14.07,0
14:50:20,10.1,5.9,58.3,333.7,47.36,45.75,38.15,37.95,37.57,35.6,10.83,14.05,0
14:50:30,10.1,5.9,58.3,333.3,47.38,45.75,38.15,37.95,37.58,35.63,10.83,14.02,0
14:50:40,10.1,5.9,58.2,333.3,47.36,45.81,38.17,37.98,37.6,35.67,10.83,14.01,0
14:50:50,10.1,5.9,58.2,332.8,47.32,45.8,38.18,38.03,37.6,35.69,10.84,13.99,0
14:51:00,10.1,5.9,58.2,333.2,47.33,45.8,38.21,38.04,37.61,35.72,10.84,13.97,0
14:51:10,10.1,5.9,58.3,333.2,47.34,45.78,38.21,38.05,37.62,35.73,10.84,13.95,0
14:51:20,10.1,6,58.3,333.3,47.39,45.76,38.23,38.08,37.65,35.77,10.85,13.94,0
14:51:30,10.1,5.9,58.3,333.1,47.32,45.79,38.23,38.07,37.66,35.79,10.85,13.93,0
14:51:40,10.1,5.9,58.2,333.6,47.32,45.76,38.24,38.07,37.67,35.81,10.86,13.89,0
14:51:50,10.1,5.9,58.2,333.8,47.3,45.79,38.26,38.09,37.7,35.84,10.85,13.88,0
14:52:00,10.1,5.9,58.2,334,47.31,45.77,38.27,38.1,37.72,35.9,10.87,13.86,0
14:52:10,10.1,5.9,58.2,333.6,47.34,45.72,38.28,38.13,37.74,35.94,10.87,13.85,0
14:52:20,10.1,5.9,58.2,334.1,47.32,45.73,38.29,38.14,37.75,35.96,10.86,13.81,0
14:52:30,10.1,6,58.3,333.9,47.28,45.79,38.31,38.16,37.78,36,10.87,13.81,0
14:52:40,10.1,5.9,58.3,334.8,47.31,45.77,38.3,38.16,37.79,35.99,10.88,13.78,0
14:52:50,10.1,5.9,58.3,335.2,47.33,45.79,38.33,38.17,37.82,36,10.88,13.77,0
14:53:00,10.1,5.9,58.2,334.9,47.29,45.77,38.36,38.18,37.84,36.01,10.88,13.75,0
14:53:10,10.1,5.9,58.2,335.4,47.3,45.75,38.37,38.2,37.84,36.04,10.88,13.74,0
14:53:20,10.1,5.9,58.3,335.4,47.29,45.7,38.39,38.2,37.85,36.07,10.88,13.71,0
14:53:30,10.1,5.9,58.2,335.7,47.31,45.74,38.41,38.22,37.87,36.13,10.89,13.7,0
14:53:40,10.1,5.9,58.2,335.9,47.26,45.73,38.44,38.25,37.88,36.15,10.88,13.69,0
14:53:50,10.1,5.9,58.2,336,47.25,45.74,38.44,38.27,37.9,36.17,10.9,13.67,0
14:54:00,10.1,5.9,58.2,336.5,47.23,45.73,38.46,38.32,37.91,36.18,10.9,13.66,0
14:54:10,10.1,5.9,58.2,336.5,47.19,45.73,38.45,38.33,37.91,36.19,10.9,13.64,0
14:54:20,10.1,5.9,58.3,336.6,47.25,45.72,38.47,38.33,37.93,36.21,10.9,13.62,0
14:54:30,10.1,5.9,58.3,336.7,47.24,45.72,38.46,38.32,37.95,36.23,10.9,13.59,0
14:54:40,10.1,5.9,58.3,337.1,47.25,45.74,38.48,38.35,37.97,36.26,10.91,13.6,0
14:54:50,10.1,5.9,58.3,336.6,47.24,45.75,38.53,38.35,37.99,36.28,10.92,13.59,0
14:55:00,10.1,5.9,58.3,336.9,47.25,45.74,38.55,38.37,38.01,36.3,10.92,13.56,0
14:55:10,10.1,5.9,58.2,336.8,47.3,45.72,38.58,38.39,38.01,36.33,10.92,13.54,0
14:55:20,10.1,5.9,58.2,336.8,47.33,45.73,38.59,38.41,38.04,36.36,10.93,13.54,0
14:55:30,10.1,5.9,58.2,336.6,47.28,45.71,38.59,38.44,38.06,36.39,10.93,13.51,0
14:55:40,10.1,5.9,58.2,336.5,47.31,45.74,38.61,38.45,38.08,36.42,10.94,13.5,0
14:55:50,10.1,5.9,58.3,336.7,47.24,45.67,38.6,38.45,38.09,36.45,10.93,13.48,0
14:56:00,10.1,5.9,58.2,336.8,47.23,45.7,38.62,38.46,38.11,36.46,10.94,13.46,0
14:56:10,10.1,5.9,58.2,336.2,47.14,45.7,38.64,38.46,38.13,36.48,10.95,13.45,0
14:56:20,10.1,5.9,58.2,336.2,47.16,45.71,38.65,38.47,38.15,36.51,10.95,13.44,0
14:56:30,10.1,6,58.2,336.1,47.2,45.73,38.68,38.49,38.17,36.54,10.95,13.43,0
14:56:40,10.1,5.9,58.2,336.2,47.19,45.72,38.67,38.56,38.18,36.55,10.95,13.41,0
14:56:50,10.1,5.9,58.2,336.6,47.25,45.71,38.72,38.58,38.2,36.6,10.97,13.4,0
14:57:00,10.1,5.9,58.2,336.2,47.25,45.66,38.71,38.57,38.19,36.6,10.95,13.37,0
14:57:10,10.1,5.9,58.2,336,47.29,45.65,38.75,38.59,38.19,36.62,10.95,13.36,0
14:57:20,10.1,5.9,58.2,336.5,47.28,45.68,38.77,38.62,38.22,36.65,10.97,13.36,0
14:57:30,10.1,5.9,58.2,336.3,47.31,45.67,38.77,38.61,38.23,36.66,10.97,13.34,0
14:57:40,10.1,5.9,58.2,336.5,47.28,45.69,38.78,38.64,38.25,36.69,10.98,13.33,0
14:57:50,10.1,5.9,58.2,336.7,47.31,45.68,38.81,38.66,38.26,36.71,10.98,13.31,0
14:58:00,10.1,5.9,58.2,337.3,47.31,45.68,38.79,38.67,38.26,36.7,10.97,13.3,0
14:58:10,10.1,5.9,58.2,337.3,47.33,45.7,38.82,38.69,38.29,36.71,10.98,13.28,0
14:58:20,10.1,5.9,58.2,337.5,47.28,45.67,38.82,38.68,38.32,36.71,10.97,13.26,0
14:58:30,10.1,5.9,58.2,337.5,47.31,45.68,38.84,38.68,38.33,36.75,10.98,13.25,0
14:58:40,10.1,5.9,58.2,337.8,47.32,45.67,38.86,38.7,38.37,36.79,10.99,13.26,0
14:58:50,10.1,5.9,58.2,338.4,47.3,45.67,38.88,38.74,38.38,36.81,10.99,13.23,0
14:59:00,10.1,5.9,58.2,339.2,47.3,45.67,38.89,38.78,38.4,36.86,10.99,13.22,0
14:59:10,10.1,5.9,58.2,339.1,47.3,45.67,38.92,38.79,38.42,36.89,10.99,13.21,0
14:59:20,10.1,5.9,58.2,339.8,47.26,45.61,38.92,38.81,38.42,36.91,10.99,13.18,0
14:59:30,10.1,5.9,58.2,339.7,47.17,45.61,38.96,38.82,38.46,36.94,11,13.19,0
14:59:40,10.1,5.9,58.2,340.2,47.19,45.65,38.99,38.81,38.48,36.92,11.01,13.17,0
14:59:50,10.1,5.9,58.2,339.8,47.15,45.67,39,38.84,38.49,36.93,11.01,13.17,0
15:00:00,10.1,5.9,58.2,339.2,47.16,45.67,39.01,38.84,38.5,36.95,11,13.15,0
15:00:10,10.1,5.9,58.2,339.3,47.13,45.61,39.01,38.87,38.51,36.98,11.01,13.14,0
15:00:20,10.1,5.9,58.2,338.9,47.13,45.65,39.03,38.87,38.53,37.01,11.02,13.12,0
15:00:30,10.1,5.9,58.2,339.2,47.16,45.66,39.06,38.87,38.55,37.04,11.02,13.11,0
15:00:40,10.1,5.9,58.2,339.2,47.17,45.66,39.06,38.88,38.55,37.06,11.02,13.09,0
15:00:50,10.1,5.9,58.3,339,47.25,45.63,39.08,38.93,38.59,37.08,11.03,13.09,0
15:01:00,10.1,5.9,58.3,339.2,47.21,45.6,39.08,38.94,38.58,37.09,11.03,13.07,0
15:01:10,10.1,5.9,58.2,339.1,47.23,45.63,39.11,38.95,38.62,37.09,11.03,13.06,0
15:01:20,10.1,5.9,58.2,339,47.25,45.58,39.12,38.97,38.62,37.11,11.03,13.05,0
15:01:30,10.1,5.9,58.2,339.2,47.26,45.63,39.16,39,38.65,37.13,11.03,13.02,0
15:01:40,10.1,5.9,58.2,339,47.21,45.63,39.17,39,38.65,37.14,11.03,13.01,0
15:01:50,10.1,5.9,58.2,338.9,47.21,45.63,39.19,39.05,38.69,37.17,11.04,13,0
15:02:00,10.1,5.9,58.2,339.1,47.13,45.61,39.19,39.06,38.68,37.19,11.04,13,0
15:02:10,10.1,5.9,58.2,338.8,47.07,45.61,39.21,39.08,38.71,37.23,11.05,12.98,0
15:02:20,10.1,5.9,58.3,338.9,47.15,45.62,39.21,39.07,38.73,37.24,11.04,12.98,0
15:02:30,10.1,5.9,58.3,339.1,47.19,45.64,39.23,39.08,38.74,37.25,11.05,12.96,0
15:02:40,10.1,5.9,58.2,339.1,47.18,45.61,39.25,39.1,38.76,37.26,11.05,12.95,0
15:02:50,10.1,5.9,58.2,339.2,47.14,45.63,39.25,39.1,38.77,37.3,11.05,12.94,0
15:03:00,10.1,5.9,58.2,339.2,47.2,45.57,39.28,39.16,38.77,37.32,11.06,12.93,0
15:03:10,10.1,5.9,58.2,339.4,47.15,45.58,39.28,39.17,38.8,37.35,11.06,12.93,0
15:03:20,10.1,5.9,58.2,339.2,47.21,45.58,39.29,39.17,38.83,37.37,11.07,12.92,0
15:03:30,10.1,5.9,58.2,339.2,47.22,45.58,39.31,39.2,38.84,37.38,11.07,12.91,0
15:03:40,10.1,5.9,58.2,339.4,47.17,45.6,39.32,39.22,38.86,37.39,11.08,12.9,0
15:03:50,10.1,5.9,58.2,338.8,47.23,45.56,39.33,39.23,38.87,37.41,11.07,12.89,0
15:04:00,10.1,5.9,58.2,339.2,47.23,45.61,39.36,39.25,38.89,37.44,11.07,12.87,0
15:04:10,10.1,5.9,58.3,339.1,47.18,45.59,39.37,39.27,38.9,37.47,11.07,12.87,0
15:04:20,10.1,5.9,58.3,339.3,47.19,45.56,39.4,39.26,38.91,37.48,11.07,12.86,0
15:04:30,10.1,5.9,58.2,339.7,47.2,45.6,39.44,39.27,38.94,37.51,11.09,12.85,0
15:04:40,10.1,5.9,58.2,339.6,47.24,45.6,39.45,39.27,38.96,37.53,11.08,12.85,0
15:04:50,10.1,5.9,58.2,340.1,47.2,45.58,39.47,39.28,38.98,37.54,11.08,12.83,0
15:05:00,10.1,5.9,58.2,339.8,47.18,45.56,39.47,39.3,38.99,37.57,11.09,12.83,0
15:05:10,10.1,5.9,58.2,340,47.19,45.54,39.47,39.35,38.99,37.58,11.09,12.8,0
15:05:20,10.1,5.9,58.3,339.9,47.15,45.57,39.48,39.4,39,37.59,11.09,12.8,0
15:05:30,10.1,5.9,58.2,340.4,47.2,45.58,39.52,39.4,39.03,37.61,11.11,12.79,0
15:05:40,10.1,5.9,58.2,340.5,47.08,45.55,39.54,39.4,39.04,37.63,11.11,12.8,0
15:05:50,10.1,5.9,58.2,340.3,47.15,45.55,39.56,39.42,39.05,37.64,11.11,12.78,0
15:06:00,10.1,5.9,58.2,340.1,47.14,45.55,39.58,39.44,39.07,37.64,11.11,12.76,0
15:06:10,10.1,5.9,58.2,340.2,47.16,45.58,39.6,39.47,39.09,37.67,11.11,12.75,0
15:06:20,10.1,5.9,58.3,340.3,47.2,45.56,39.61,39.48,39.11,37.68,11.12,12.74,0
15:06:30,10.1,5.9,58.4,340.4,47.19,45.56,39.6,39.48,39.12,37.69,11.12,12.72,0
15:06:40,10.1,5.9,58.3,340.3,47.23,45.56,39.64,39.51,39.14,37.73,11.12,12.73,0
15:06:50,10.1,5.9,58.3,340.3,47.2,45.54,39.65,39.51,39.16,37.74,11.13,12.72,0
15:07:00,10.1,5.9,58.2,340.1,47.17,45.49,39.67,39.52,39.16,37.77,11.13,12.71,0
15:07:10,10.1,5.9,58.2,340.3,47.11,45.52,39.7,39.55,39.17,37.79,11.13,12.69,0
15:07:20,10.1,5.9,58.2,340.4,47.11,45.53,39.71,39.55,39.19,37.82,11.13,12.67,0
15:07:30,10.1,5.9,58.2,339.9,47.1,45.56,39.73,39.58,39.21,37.85,11.14,12.67,0
15:07:40,10.1,5.9,58.2,339.8,47.09,45.49,39.74,39.6,39.21,37.85,11.13,12.64,0
15:07:50,10.1,5.9,58.2,340.2,47.13,45.56,39.77,39.59,39.24,37.89,11.15,12.65,0
15:08:00,10.1,5.9,58.2,340,47.11,45.5,39.78,39.61,39.27,37.9,11.15,12.64,0
15:08:10,10.1,5.9,58.2,339.7,47.02,45.51,39.8,39.62,39.29,37.92,11.15,12.64,0
15:08:20,10.1,5.9,58.2,340.4,47.08,45.53,39.81,39.66,39.31,37.94,11.15,12.63,0
15:08:30,10.1,5.9,58.2,340.6,47.04,45.5,39.83,39.68,39.32,37.96,11.16,12.6,0
15:08:40,10.1,5.9,58.3,340.6,47.08,45.54,39.85,39.69,39.33,37.98,11.15,12.6,0
15:08:50,10.1,5.9,58.2,340.8,47.05,45.47,39.87,39.71,39.34,38.01,11.17,12.59,0
15:09:00,10.1,5.9,58.3,340.8,47.03,45.49,39.88,39.74,39.36,38.03,11.17,12.58,0
15:09:10,10.1,5.9,58.2,341,47.03,45.51,39.9,39.73,39.36,38.04,11.16,12.56,0
15:09:20,10.1,5.9,58.2,341.2,47,45.52,39.89,39.75,39.39,38.06,11.17,12.54,0
15:09:30,10.1,5.9,58.2,341.2,47.04,45.51,39.89,39.78,39.41,38.06,11.17,12.54,0
15:09:40,10.1,5.9,58.2,341.3,47.06,45.5,39.93,39.79,39.42,38.07,11.17,12.53,0
15:09:50,10.1,5.9,58.2,341.5,47.11,45.54,39.97,39.81,39.44,38.08,11.18,12.53,0
15:10:00,10.1,5.9,58.2,341.6,47.13,45.47,39.95,39.81,39.46,38.1,11.17,12.51,0
15:10:10,10.1,5.9,58.3,341.7,47.11,45.44,39.96,39.84,39.46,38.12,11.18,12.5,0
15:10:20,10.1,5.9,58.2,341.7,47.13,45.48,40.02,39.87,39.48,38.14,11.18,12.49,0
15:10:30,10,5.9,58.3,341.9,47.1,45.51,40.01,39.88,39.49,38.16,11.18,12.48,0
15:10:40,10.1,5.9,58.2,342.2,47.11,45.48,40.02,39.9,39.51,38.17,11.19,12.48,0
15:10:50,10.1,5.9,58.2,342.1,47.1,45.5,40.05,39.9,39.53,38.2,11.19,12.47,0
15:11:00,10.1,5.9,58.2,342.1,47.14,45.46,40.06,39.88,39.56,38.21,11.19,12.45,0
15:11:10,10.1,5.9,58.2,342.2,47.15,45.51,40.1,39.91,39.58,38.22,11.19,12.46,0
15:11:20,10,5.9,58.2,342.4,47.01,45.48,40.1,39.95,39.6,38.24,11.19,12.42,0
15:11:30,10.1,5.9,58.3,342.4,46.98,45.46,40.11,39.97,39.61,38.25,11.2,12.42,0
15:11:40,10.1,5.9,58.2,342.7,47.08,45.44,40.13,39.99,39.62,38.27,11.21,12.43,0
15:11:50,10.1,5.9,58.2,342.6,47.11,45.44,40.14,39.99,39.64,38.3,11.21,12.41,0
15:12:00,10.1,5.9,58.2,342.7,47.06,45.46,40.17,40.03,39.66,38.33,11.21,12.4,0
15:12:10,10.1,5.9,58.2,342.9,47.02,45.41,40.18,40.04,39.68,38.36,11.21,12.39,0
15:12:20,10,5.9,58.2,342.9,47.09,45.43,40.2,40.06,39.7,38.38,11.21,12.38,0
15:12:30,10.1,5.9,58.2,342.9,47.13,45.43,40.21,40.06,39.71,38.41,11.21,12.37,0
15:12:40,10.1,5.9,58.2,342.9,47.16,45.5,40.2,40.07,39.73,38.4,11.21,12.36,0
15:12:50,10.1,5.9,58.2,342.6,47.17,45.46,40.22,40.07,39.75,38.41,11.22,12.36,0
15:13:00,10.1,5.9,58.3,342.9,47.12,45.44,40.24,40.09,39.77,38.42,11.22,12.35,0
15:13:10,10.1,5.9,58.3,343.1,47.08,45.46,40.24,40.12,39.79,38.45,11.22,12.35,0
15:13:20,10.1,5.9,58.3,343.1,47.08,45.43,40.24,40.15,39.81,38.45,11.23,12.34,0
15:13:30,10.1,5.9,58.3,343.2,47.08,45.43,40.27,40.18,39.83,38.48,11.23,12.33,0
15:13:40,10.1,5.9,58.3,343.1,47.03,45.4,40.3,40.17,39.82,38.5,11.23,12.32,0
15:13:50,10.1,5.9,58.2,343,47.07,45.42,40.33,40.17,39.82,38.52,11.24,12.32,0
15:14:00,10,5.9,58.2,343.2,47.08,45.4,40.33,40.18,39.83,38.53,11.23,12.31,0
15:14:10,10,5.9,58.2,342.9,47.08,45.41,40.35,40.23,39.84,38.55,11.24,12.31,0
15:14:20,10,5.9,58.2,343.1,47.1,45.44,40.37,40.26,39.88,38.59,11.25,12.3,0
15:14:30,10,5.9,58.2,343.3,47.13,45.47,40.36,40.26,39.91,38.6,11.24,12.29,0
15:14:40,10,5.9,58.2,343,47.15,45.43,40.39,40.25,39.92,38.61,11.25,12.28,0
15:14:50,10,5.9,58.2,343.1,47.11,45.4,40.41,40.29,39.94,38.61,11.25,12.27,0
15:15:00,10,5.9,58.2,343.2,47.1,45.39,40.42,40.3,39.95,38.63,11.25,12.26,0
15:15:10,10,5.9,58.2,343.5,47.12,45.39,40.42,40.31,39.97,38.65,11.25,12.25,0
15:15:20,10,5.9,58.2,343.5,47.14,45.41,40.44,40.33,39.98,38.68,11.25,12.25,0
15:15:30,10,5.9,58.2,343.9,47.11,45.36,40.46,40.33,39.99,38.72,11.26,12.24,0
15:15:40,10,5.9,58.2,344,47.05,45.38,40.48,40.34,40.02,38.75,11.26,12.25,0
15:15:50,10,5.9,58.2,343.9,47.05,45.39,40.49,40.35,40.02,38.74,11.26,12.21,0
15:16:00,10,5.9,58.2,344,47.08,45.37,40.52,40.38,40.06,38.75,11.26,12.22,0
15:16:10,10,5.9,58.2,343.9,47.04,45.43,40.53,40.39,40.08,38.76,11.27,12.23,0
15:16:20,10,5.9,58.2,344.2,46.99,45.38,40.54,40.4,40.08,38.77,11.27,12.23,0
15:16:30,10,5.9,58.2,344.5,47.06,45.38,40.55,40.42,40.11,38.79,11.26,12.21,0
15:16:40,10,5.9,58.2,344.3,47.03,45.37,40.57,40.45,40.12,38.82,11.27,12.21,0
15:16:50,10,5.9,58.2,344.4,47.06,45.37,40.6,40.47,40.16,38.84,11.28,12.22,0
15:17:00,10,5.9,58.2,344.2,47.04,45.36,40.63,40.48,40.17,38.87,11.28,12.21,0
15:17:10,10,5.9,58.2,344.3,47.06,45.35,40.62,40.51,40.17,38.87,11.28,12.19,0
15:17:20,10,5.9,58.2,344.5,47.08,45.37,40.64,40.52,40.2,38.9,11.28,12.19,0
15:17:30,10,5.9,58.2,344.9,47.1,45.37,40.65,40.56,40.21,38.91,11.28,12.19,0
15:17:40,10,5.9,58.2,344.5,47.12,45.35,40.65,40.57,40.23,38.92,11.28,12.18,0
15:17:50,10,5.9,58.3,344.9,47.11,45.35,40.68,40.58,40.24,38.93,11.28,12.18,0
15:18:00,10.1,5.9,58.2,344.8,47.09,45.31,40.69,40.6,40.26,38.95,11.29,12.17,0
15:18:10,10,5.9,58.3,345.3,47.09,45.37,40.69,40.6,40.26,38.96,11.29,12.17,0
15:18:20,10,5.9,58.3,345,47.09,45.38,40.71,40.61,40.27,38.98,11.28,12.15,0
15:18:30,10.1,5.9,58.2,345.2,47.08,45.33,40.72,40.62,40.29,39,11.29,12.14,0
15:18:40,10.1,5.9,58.3,345.2,47.05,45.35,40.75,40.62,40.32,39.03,11.29,12.15,0
15:18:50,10,5.9,58.2,345.1,47.02,45.28,40.78,40.65,40.33,39.03,11.29,12.14,0
15:19:00,10,5.9,58.3,345.4,47.01,45.3,40.78,40.65,40.34,39.05,11.3,12.13,0
15:19:10,10,5.9,58.3,345.4,47.02,45.31,40.81,40.69,40.36,39.07,11.29,12.12,0
15:19:20,10,5.9,58.3,345.1,47.02,45.32,40.82,40.7,40.37,39.1,11.29,12.12,0
15:19:30,10.1,5.9,58.3,345.4,47.06,45.37,40.86,40.71,40.4,39.12,11.3,12.12,0
15:19:40,10,5.9,58.2,345.5,47.06,45.27,40.86,40.73,40.41,39.14,11.3,12.13,0
15:19:50,10.1,5.9,58.2,345.7,47,45.34,40.89,40.73,40.43,39.16,11.3,12.1,0
15:20:00,10.1,5.9,58.2,345.5,47.02,45.31,40.89,40.74,40.46,39.18,11.31,12.1,0
15:20:10,10.1,5.9,58.2,345.2,47.03,45.26,40.9,40.81,40.47,39.18,11.31,12.1,0
15:20:20,10,5.9,58.3,345.4,47.05,45.31,40.92,40.82,40.47,39.18,11.31,12.08,0
15:20:30,10,5.9,58.3,345.1,47.05,45.32,40.96,40.84,40.5,39.22,11.32,12.1,0
15:20:40,10,5.9,58.3,345.8,47.05,45.29,40.99,40.85,40.5,39.24,11.31,12.08,0
15:20:50,10.1,5.9,58.2,345.7,46.94,45.28,41,40.88,40.53,39.26,11.32,12.08,0
15:21:00,10,5.9,58.2,344.7,46.92,45.28,41.01,40.88,40.54,39.28,11.31,12.06,0
15:21:10,10.1,5.9,58.2,345.4,46.92,45.25,41.01,40.92,40.57,39.29,11.33,12.08,0
15:21:20,10.1,5.9,58.2,345.4,46.97,45.25,41,40.9,40.57,39.3,11.33,12.06,0
15:21:30,10.1,5.9,58.2,345.5,46.99,45.28,41.02,40.9,40.58,39.3,11.33,12.07,0
15:21:40,10.1,5.9,58.2,345.4,46.94,45.26,41.05,40.93,40.6,39.32,11.33,12.06,0
15:21:50,10.1,5.9,58.2,345.5,46.92,45.25,41.06,40.92,40.63,39.33,11.33,12.05,0
15:22:00,10.1,5.9,58.2,345.6,46.91,45.25,41.07,40.94,40.64,39.35,11.34,12.05,0
15:22:10,10.1,5.9,58.2,345.5,46.93,45.31,41.09,40.96,40.66,39.38,11.34,12.04,0
15:22:20,10.1,5.9,58.2,345.9,46.85,45.24,41.11,40.99,40.67,39.4,11.35,12.04,0
15:22:30,10,5.9,58.2,346.3,46.84,45.18,41.12,40.98,40.67,39.4,11.34,12.02,0
15:22:40,10,5.9,58.2,345.6,46.89,45.23,41.13,40.99,40.68,39.43,11.34,12.03,0
15:22:50,10,5.9,58.2,345.9,46.83,45.26,41.12,41.02,40.7,39.44,11.34,12.02,0
15:23:00,10.1,5.9,58.2,346,46.91,45.29,41.15,41.08,40.73,39.47,11.34,12.03,0
15:23:10,10,5.9,58.2,346.4,46.93,45.23,41.16,41.06,40.74,39.48,11.34,12.01,0
15:23:20,10.1,5.9,58.2,346.6,46.89,45.18,41.19,41.08,40.75,39.5,11.35,12.01,0
15:23:30,10.1,5.9,58.2,347,46.83,45.26,41.19,41.09,40.77,39.52,11.35,12.01,0
15:23:40,10.1,5.9,58.2,346.3,46.73,45.23,41.22,41.13,40.8,39.55,11.35,12.01,0
15:23:50,10.1,5.9,58.2,346.7,46.8,45.2,41.24,41.12,40.81,39.55,11.35,12.01,0
15:24:00,10.1,5.9,58.2,346.9,46.91,45.23,41.27,41.14,40.83,39.57,11.35,12,0
15:24:10,10.1,5.9,58.3,346.8,46.83,45.23,41.28,41.17,40.86,39.6,11.36,12,0
15:24:20,10.1,5.9,58.3,347.1,46.85,45.24,41.28,41.18,40.88,39.6,11.35,11.98,0
15:24:30,10.1,5.9,58.2,347.1,46.94,45.24,41.31,41.19,40.89,39.63,11.35,11.97,0
15:24:40,10.1,5.9,58.2,347.4,46.92,45.19,41.32,41.23,40.91,39.64,11.36,11.98,0
15:24:50,10.1,5.9,58.2,347.5,46.88,45.16,41.34,41.22,40.93,39.66,11.36,11.97,0
15:25:00,10.1,5.9,58.2,347.7,46.86,45.16,41.34,41.22,40.93,39.66,11.35,11.95,0
15:25:10,10.1,5.9,58.2,347.8,46.81,45.2,41.37,41.24,40.94,39.68,11.36,11.95,0
15:25:20,10.1,5.9,58.2,347.6,46.89,45.14,41.4,41.26,40.98,39.72,11.37,11.95,0
15:25:30,10,5.9,58.3,347.8,46.8,45.25,41.38,41.27,41,39.72,11.36,11.95,0
15:25:40,10.1,5.9,58.2,347.7,46.76,45.07,41.38,41.27,41.02,39.73,11.36,11.94,0
15:25:50,10,5.9,58.2,348.1,46.79,45.13,41.41,41.29,41.03,39.76,11.37,11.96,0
15:26:00,10.1,5.9,58.2,347.4,46.83,45.16,41.44,41.3,41.04,39.77,11.37,11.96,0
15:26:10,10.1,5.9,58.2,347.7,46.73,45.15,41.46,41.32,41.05,39.79,11.37,11.94,0
15:26:20,10.1,5.9,58.2,347.4,46.75,45.13,41.47,41.34,41.07,39.82,11.37,11.93,0
15:26:30,10.1,5.9,58.2,347.9,46.75,45.17,41.49,41.35,41.09,39.85,11.38,11.94,0
15:26:40,10.1,5.9,58.2,347.6,46.8,45.15,41.51,41.42,41.11,39.85,11.38,11.95,0
15:26:50,10.1,5.9,58.2,347.7,46.82,45.11,41.5,41.41,41.12,39.86,11.38,11.94,0
15:27:00,10.1,5.9,58.2,347.7,46.83,45.16,41.51,41.43,41.12,39.87,11.38,11.93,0
15:27:10,10.1,5.9,58.2,347.9,46.86,45.17,41.53,41.44,41.14,39.89,11.39,11.93,0
15:27:20,10.1,5.9,58.2,348,46.77,45.07,41.55,41.44,41.15,39.89,11.39,11.92,0
