Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
15:27:30,10.1,5.9,58.3,347.8,46.83,45.12,41.57,41.46,41.18,39.93,11.4,11.93,0
15:27:40,10,5.9,58.2,347.3,46.87,45.17,41.59,41.49,41.19,39.94,11.4,11.92,0
15:27:50,10,5.9,58.2,348,46.85,45.04,41.61,41.5,41.19,39.96,11.4,11.91,0
15:28:00,10,5.9,58.2,347.7,46.85,45.09,41.62,41.49,41.2,39.96,11.39,11.89,0
15:28:10,10,5.9,58.2,347.8,46.76,45.06,41.64,41.55,41.22,39.97,11.39,11.89,0
15:28:20,10,5.9,58.2,346.3,46.71,45.06,41.65,41.55,41.22,39.98,11.39,11.88,0
15:28:30,10.1,5.9,58.2,347.8,46.8,45.12,41.68,41.56,41.25,40.02,11.4,11.9,0
15:28:40,10.1,5.9,58.2,347.5,46.8,45.04,41.67,41.59,41.26,40.03,11.39,11.88,0
15:28:50,10.1,5.9,58.2,347.9,46.78,45.01,41.7,41.61,41.28,40.06,11.4,11.88,0
15:29:00,10,5.9,58.3,348.1,46.77,45.06,41.72,41.62,41.28,40.07,11.4,11.86,0
15:29:10,10.1,5.9,58.3,347.6,46.83,45.09,41.75,41.64,41.31,40.1,11.4,11.87,0
15:29:20,10.1,5.9,58.3,348.2,46.78,45.1,41.74,41.63,41.31,40.11,11.4,11.86,0
15:29:30,10.1,5.9,58.3,348.4,46.79,44.99,41.74,41.65,41.34,40.13,11.4,11.86,0
15:29:40,10.1,5.9,58.3,348.6,46.81,44.98,41.76,41.67,41.37,40.16,11.4,11.86,0
15:29:50,10.1,5.9,58.2,348.4,46.78,45,41.77,41.69,41.39,40.18,11.41,11.84,0
15:30:00,10.1,5.9,58.2,348.7,46.81,45.02,41.76,41.71,41.4,40.2,11.41,11.86,0
15:30:10,10,5.9,58.2,348.8,46.82,45,41.78,41.71,41.41,40.19,11.41,11.84,0
15:30:20,10.1,5.9,58.2,348.8,46.75,45.04,41.82,41.72,41.42,40.2,11.41,11.84,0
15:30:30,10.1,5.9,58.2,349.1,46.76,45,41.86,41.73,41.44,40.22,11.41,11.84,0
15:30:40,10.1,5.9,58.2,349.1,46.73,44.95,41.87,41.76,41.48,40.25,11.41,11.84,0
15:30:50,10.1,5.9,58.2,349.1,46.74,45.06,41.87,41.79,41.49,40.29,11.42,11.84,0
15:31:00,10.1,5.9,58.2,349.1,46.65,44.99,41.9,41.76,41.51,40.3,11.41,11.81,0
15:31:10,10.1,5.9,58.2,348.8,46.6,44.98,41.89,41.76,41.53,40.32,11.42,11.81,0
15:31:20,10.1,5.9,58.2,349.2,46.65,44.85,41.9,41.79,41.55,40.34,11.42,11.82,0
15:31:30,10.1,5.9,58.2,349.5,46.62,44.88,41.93,41.83,41.56,40.36,11.42,11.82,0
15:31:40,10.1,5.9,58.2,349.6,46.63,44.93,41.95,41.87,41.58,40.36,11.42,11.8,0
15:31:50,10.1,5.9,58.2,349.9,46.73,44.98,41.94,41.87,41.59,40.37,11.42,11.8,0
15:32:00,10.1,5.9,58.2,349.7,46.7,44.86,41.95,41.88,41.61,40.39,11.43,11.79,0
15:32:10,10.1,5.9,58.2,349.7,46.77,44.91,41.98,41.88,41.63,40.4,11.42,11.79,0
15:32:20,10.1,5.9,58.2,349.9,46.79,44.9,41.98,41.89,41.64,40.4,11.42,11.8,0
15:32:30,10.1,5.9,58.2,350.1,46.78,44.89,42.01,41.9,41.64,40.4,11.42,11.79,0
15:32:40,10.1,5.9,58.3,349.6,46.8,44.91,42.02,41.94,41.66,40.42,11.43,11.79,0
15:32:50,10.1,5.9,58.3,350.1,46.74,44.92,42.05,41.94,41.67,40.43,11.43,11.78,0
15:33:00,10.1,5.9,58.3,349.9,46.78,44.83,42.05,41.95,41.68,40.45,11.44,11.77,0
15:33:10,10.1,5.9,58.3,350.1,46.75,44.81,42.07,41.96,41.69,40.48,11.43,11.78,0
15:33:20,10.1,5.9,58.3,350,46.7,44.86,42.06,42.02,41.71,40.5,11.43,11.76,0
15:33:30,10.1,6,58.3,350,46.74,44.82,42.09,42.05,41.73,40.51,11.44,11.77,0
15:33:40,10.1,5.9,58.3,349.8,46.72,44.82,42.12,42.06,41.74,40.53,11.43,11.76,0
15:33:50,10.1,5.9,58.2,350.1,46.71,44.73,42.12,42.05,41.75,40.52,11.43,11.76,0
15:34:00,10.1,5.9,58.2,350.5,46.74,44.86,42.14,42.07,41.77,40.56,11.44,11.77,0
15:34:10,10.1,5.9,58.2,349.9,46.71,44.88,42.16,42.09,41.77,40.57,11.45,11.76,0
15:34:20,10.1,5.9,58.2,349.9,46.69,44.75,42.18,42.11,41.8,40.59,11.44,11.75,0
15:34:30,10.1,5.9,58.2,350.2,46.63,44.8,42.19,42.11,41.82,40.6,11.45,11.75,0
15:34:40,10.1,5.9,58.2,350.4,46.66,44.79,42.21,42.13,41.83,40.62,11.45,11.74,0
15:34:50,10.1,5.9,58.2,350.5,46.67,44.71,42.24,42.18,41.85,40.64,11.45,11.75,0
15:35:00,10.1,5.9,58.2,351,46.64,44.59,42.24,42.19,41.86,40.65,11.44,11.74,0
15:35:10,10.1,5.9,58.2,350.7,46.71,44.6,42.25,42.2,41.87,40.67,11.44,11.73,0
15:35:20,10.1,5.9,58.2,350.9,46.68,44.67,42.26,42.19,41.9,40.7,11.44,11.72,0
15:35:30,10.1,5.9,58.2,350.4,46.75,44.7,42.26,42.18,41.92,40.73,11.45,11.72,0
15:35:40,10.1,5.9,58.2,351.1,46.75,44.61,42.28,42.21,41.95,40.78,11.45,11.72,0
15:35:50,10.1,5.9,58.3,351.2,46.71,44.7,42.31,42.23,41.96,40.8,11.45,11.73,0
15:36:00,10.1,5.9,58.3,351.7,46.73,44.59,42.31,42.27,41.97,40.8,11.45,11.71,0
15:36:10,10.1,5.9,58.3,351.2,46.75,44.61,42.33,42.29,42,40.78,11.45,11.71,0
15:36:20,10.1,5.9,58.2,351.8,46.73,44.62,42.34,42.28,42,40.78,11.45,11.69,0
15:36:30,10.1,5.9,58.2,351.6,46.68,44.58,42.38,42.29,42.04,40.82,11.45,11.7,0
15:36:40,10.1,5.9,58.1,351.8,46.67,44.49,42.4,42.29,42.05,40.84,11.45,11.7,0
15:36:50,10.1,5.9,58.2,351.8,46.72,44.61,42.42,42.32,42.07,40.88,11.45,11.7,0
15:37:00,10.1,5.9,58.2,351.9,46.75,44.46,42.42,42.34,42.08,40.9,11.45,11.68,0
15:37:10,10.1,5.9,58.2,352.2,46.74,44.53,42.44,42.39,42.11,40.93,11.46,11.7,0
15:37:20,10.1,5.9,58.2,352.6,46.75,44.44,42.44,42.38,42.12,40.92,11.46,11.68,0
15:37:30,10.1,5.9,58.2,352.6,46.7,44.41,42.48,42.39,42.13,40.93,11.46,11.69,0
15:37:40,10.1,5.9,58.2,352.2,46.7,44.36,42.48,42.42,42.14,40.92,11.45,11.69,0
15:37:50,10.1,5.9,58.2,352.2,46.7,44.36,42.48,42.42,42.14,40.92,11.45,11.69,0
15:38:00,10.1,5.9,58.2,352.5,46.77,44.32,42.54,42.45,42.16,40.93,11.46,11.67,0
15:38:10,10.1,5.9,58.3,352.6,46.78,44.52,42.53,42.46,42.18,40.96,11.46,11.68,0
15:38:20,10.1,5.9,58.3,352.3,46.73,44.48,42.54,42.46,42.2,40.98,11.46,11.66,0
15:38:30,10.1,5.9,58.3,352.6,46.7,44.36,42.57,42.46,42.22,40.99,11.46,11.66,0
15:38:40,10.1,5.9,58.3,352.2,46.71,44.33,42.59,42.48,42.24,41.01,11.47,11.66,0
15:38:50,10.1,5.9,58.2,352.3,46.67,44.27,42.6,42.47,42.23,41.03,11.46,11.65,0
15:39:00,10.1,5.9,58.2,352.2,46.59,44.33,42.61,42.51,42.26,41.06,11.46,11.64,0
15:39:10,10.1,5.9,58.2,352.3,46.59,44.22,42.62,42.52,42.27,41.08,11.47,11.63,0
15:39:20,10.1,5.9,58.2,352.7,46.57,44.34,42.65,42.51,42.28,41.09,11.47,11.63,0
15:39:30,10.1,5.9,58.2,352.2,46.59,44.25,42.65,42.6,42.3,41.14,11.48,11.64,0
15:39:40,10.1,5.9,58.2,352.3,46.66,44.14,42.68,42.61,42.32,41.15,11.47,11.64,0
15:39:50,10.1,5.9,58.3,353,46.59,44.11,42.71,42.63,42.33,41.17,11.48,11.62,0
15:40:00,10.1,5.9,58.3,353.1,46.6,44.1,42.71,42.63,42.33,41.17,11.47,11.61,0
15:40:10,10.1,5.9,58.3,353.5,46.66,44.18,42.71,42.65,42.34,41.18,11.47,11.62,0
15:40:20,10.1,5.9,58.3,353.2,46.58,44.22,42.72,42.63,42.35,41.18,11.48,11.61,0
15:40:30,10.1,5.9,58.2,353.3,46.54,44.12,42.74,42.66,42.36,41.19,11.48,11.6,0
15:40:40,10.1,5.9,58.2,353.8,46.58,44.21,42.77,42.69,42.38,41.2,11.48,11.6,0
15:40:50,10.1,5.9,58.2,353.9,46.59,44.13,42.77,42.68,42.39,41.21,11.48,11.6,0
15:41:00,10.1,5.9,58.2,353.6,46.59,44.11,42.79,42.71,42.41,41.24,11.48,11.59,0
15:41:10,10.1,5.9,58.3,353.7,46.59,44.12,42.81,42.73,42.43,41.26,11.48,11.59,0
15:41:20,10.1,5.9,58.3,353.7,46.59,44.12,42.81,42.73,42.43,41.26,11.48,11.59,0
15:41:30,10.1,5.9,58.3,353.7,46.61,44.15,42.83,42.75,42.45,41.3,11.48,11.58,0
15:41:40,10.1,5.9,58.3,354,46.69,44.06,42.86,42.77,42.49,41.32,11.49,11.6,0
15:41:50,10.1,5.9,58.2,354.3,46.63,43.98,42.86,42.77,42.51,41.33,11.49,11.6,0
15:42:00,10.1,5.9,58.2,354.1,46.57,43.95,42.86,42.77,42.51,41.33,11.48,11.59,0
15:42:10,10.1,5.9,58.2,354.4,46.64,44,42.89,42.79,42.53,41.36,11.48,11.57,0
15:42:20,10.1,5.9,58.2,354.5,46.68,43.95,42.92,42.8,42.56,41.38,11.49,11.59,0
15:42:30,10.1,5.9,58.2,354.3,46.61,43.72,42.92,42.81,42.56,41.41,11.48,11.58,0
15:42:40,10.1,5.9,58.2,354.4,46.62,44,42.92,42.85,42.59,41.43,11.49,11.58,0
15:42:50,10.1,5.9,58.2,354.5,46.6,43.92,42.94,42.87,42.6,41.45,11.5,11.58,0
15:43:00,10.1,5.9,58.2,354.6,46.63,43.81,42.97,42.86,42.62,41.47,11.5,11.6,0
15:43:10,10.1,5.9,58.2,354.4,46.56,43.96,42.99,42.87,42.63,41.47,11.49,11.58,0
15:43:20,10.1,5.9,58.2,354.6,46.57,43.87,43.01,42.89,42.65,41.48,11.5,11.57,0
15:43:30,10.1,5.9,58.2,354.4,46.59,43.72,43.02,42.88,42.67,41.51,11.5,11.58,0
15:43:40,10.1,5.9,58.2,354.1,46.61,43.76,43.03,42.88,42.69,41.52,11.5,11.58,0
15:43:50,10.1,5.9,58.2,354.1,46.61,43.84,43.05,42.94,42.7,41.55,11.5,11.58,0
15:44:00,10.1,5.9,58.2,354.4,46.63,43.81,43.05,42.97,42.7,41.55,11.5,11.57,0
15:44:10,10.1,5.9,58.3,354.1,46.63,43.77,43.06,42.99,42.73,41.57,11.51,11.57,0
15:44:20,10.1,5.9,58.2,354.3,46.64,43.7,43.06,43.01,42.73,41.56,11.51,11.56,0
15:44:30,10.1,5.9,58.2,354.3,46.68,43.65,43.09,43.01,42.76,41.57,11.51,11.57,0
15:44:40,10.1,5.9,58.2,354.5,46.67,43.95,43.12,43.03,42.77,41.59,11.51,11.57,0
15:44:50,10.1,5.9,58.2,354.4,46.64,43.91,43.13,43.05,42.81,41.62,11.52,11.58,0
15:45:00,10.1,5.9,58.2,354.8,46.61,43.73,43.13,43.05,42.8,41.62,11.51,11.56,0
15:45:10,10.1,5.9,58.3,354.5,46.57,43.79,43.14,43.08,42.83,41.67,11.51,11.56,0
15:45:20,10.1,5.9,58.3,354.7,46.61,43.89,43.15,43.08,42.82,41.68,11.52,11.56,0
15:45:30,10,5.9,58.3,354.9,46.59,43.8,43.14,43.12,42.84,41.68,11.52,11.56,0
15:45:40,10,5.9,58.3,354.7,46.56,43.65,43.13,43.11,42.85,41.68,11.51,11.55,0
15:45:50,10.1,5.9,58.2,355,46.58,43.72,43.2,43.14,42.88,41.71,11.52,11.56,0
15:46:00,10,5.9,58.2,355.6,46.64,43.8,43.21,43.13,42.89,41.73,11.52,11.56,0
15:46:10,10.1,5.9,58.2,355.1,46.63,43.72,43.24,43.16,42.92,41.76,11.52,11.56,0
15:46:20,10,5.9,58.2,355,46.61,43.61,43.25,43.17,42.93,41.77,11.52,11.55,0
15:46:30,10,5.9,58.2,355.8,46.62,43.6,43.26,43.19,42.94,41.79,11.52,11.55,0
15:46:40,10.1,5.9,58.2,355.9,46.59,43.65,43.29,43.21,42.97,41.81,11.53,11.56,0
15:46:50,10.1,5.9,58.3,356.1,46.58,43.55,43.28,43.23,42.99,41.82,11.53,11.56,0
15:47:00,10.1,5.9,58.3,356.1,46.54,43.64,43.3,43.23,43,41.82,11.53,11.55,0
15:47:10,10.1,5.9,58.3,356,46.55,43.75,43.34,43.24,43.02,41.83,11.53,11.55,0
15:47:20,10.1,5.9,58.3,357.3,46.5,43.7,43.35,43.26,43.03,41.83,11.53,11.55,0
15:47:30,10.1,5.9,58.3,357.8,46.57,43.73,43.35,43.25,43.04,41.85,11.53,11.55,0
15:47:40,10.1,5.9,58.3,357.8,46.61,43.74,43.37,43.28,43.06,41.87,11.53,11.54,0
15:47:50,10.1,5.9,58.3,357.8,46.53,43.7,43.39,43.31,43.06,41.9,11.53,11.55,0
15:48:00,10.1,5.9,58.3,358.1,46.44,43.72,43.4,43.3,43.07,41.93,11.53,11.54,0
15:48:10,10.1,5.9,58.2,358,46.5,43.7,43.42,43.32,43.09,41.95,11.53,11.54,0
15:48:20,10.1,5.9,58.2,358.3,46.58,43.61,43.42,43.34,43.11,41.96,11.53,11.53,0
15:48:30,10.1,5.9,58.2,358.4,46.61,43.57,43.41,43.36,43.13,41.99,11.53,11.54,0
15:48:40,10.1,5.9,58.3,358.5,46.52,43.56,43.43,43.38,43.14,42,11.53,11.54,0
15:48:50,10.1,5.9,58.3,358.3,46.52,43.55,43.47,43.4,43.17,42.01,11.54,11.54,0
15:49:00,10.1,5.9,58.3,358.3,46.58,43.61,43.51,43.41,43.18,42.02,11.54,11.54,0
15:49:10,10.1,5.9,58.3,358.6,46.61,43.66,43.53,43.41,43.2,42.05,11.54,11.54,0
15:49:20,10.1,5.9,58.3,358.4,46.55,43.65,43.54,43.42,43.21,42.07,11.54,11.53,0
15:49:30,10.1,5.9,58.2,358.9,46.51,43.65,43.55,43.42,43.21,42.08,11.55,11.53,0
15:49:40,10.1,5.9,58.2,358.2,46.49,43.69,43.55,43.46,43.24,42.11,11.55,11.54,0
15:49:50,10.1,5.9,58.2,358.1,46.46,43.72,43.58,43.47,43.24,42.11,11.56,11.55,0
15:50:00,10.1,5.9,58.2,358.4,46.57,43.73,43.59,43.5,43.27,42.12,11.56,11.54,0
15:50:10,10,5.9,58.1,358.3,46.54,43.74,43.59,43.52,43.27,42.13,11.56,11.54,0
15:50:20,10,5.9,58.1,358.2,46.56,43.75,43.59,43.53,43.27,42.14,11.56,11.53,0
15:50:30,10,5.9,58.2,358.1,46.61,43.8,43.63,43.55,43.29,42.17,11.56,11.53,0
15:50:40,10.1,5.9,58.2,358.1,46.61,43.76,43.64,43.57,43.3,42.18,11.56,11.53,0
15:50:50,10,5.9,58.2,358.4,46.5,43.73,43.64,43.57,43.31,42.19,11.56,11.52,0
15:51:00,10,5.9,58.2,358.4,46.48,43.77,43.67,43.6,43.34,42.21,11.56,11.52,0
15:51:10,10.1,5.9,58.2,358.7,46.43,43.79,43.68,43.61,43.34,42.21,11.56,11.52,0
15:51:20,10.1,5.9,58.3,358.5,46.45,43.78,43.71,43.65,43.35,42.21,11.57,11.52,0
15:51:30,10,5.9,58.2,358.8,46.52,43.8,43.7,43.64,43.36,42.22,11.57,11.52,0
15:51:40,10,5.9,58.2,359,46.51,43.82,43.68,43.64,43.38,42.24,11.56,11.51,0
15:51:50,10,5.9,58.2,358.6,46.56,43.81,43.7,43.65,43.4,42.26,11.57,11.5,0
15:52:00,10,5.9,58.2,359.1,46.61,43.79,43.71,43.69,43.42,42.3,11.57,11.51,0
15:52:10,10.1,5.9,58.2,359.2,46.61,43.78,43.73,43.68,43.45,42.32,11.58,11.51,0
15:52:20,10,5.9,58.2,359.4,46.58,43.81,43.73,43.72,43.47,42.36,11.58,11.5,0
15:52:30,10.1,5.9,58.3,359.7,46.59,43.85,43.75,43.72,43.5,42.38,11.57,11.51,0
15:52:40,10.1,5.9,58.3,359.9,46.55,43.85,43.79,43.74,43.5,42.37,11.57,11.5,0
15:52:50,10,5.9,58.2,360.1,46.54,43.84,43.78,43.74,43.51,42.37,11.57,11.49,0
15:53:00,10,5.9,58.2,359.9,46.58,43.84,43.82,43.74,43.53,42.38,11.57,11.49,0
15:53:10,10,5.9,58.2,360.1,46.58,43.87,43.84,43.77,43.54,42.38,11.57,11.49,0
15:53:20,10,5.9,58.2,360.1,46.56,43.88,43.85,43.78,43.57,42.4,11.57,11.49,0
15:53:30,10,5.9,58.2,360,46.53,43.91,43.87,43.78,43.56,42.41,11.58,11.48,0
15:53:40,10,5.9,58.3,360.6,46.54,43.93,43.9,43.82,43.58,42.44,11.57,11.48,0
15:53:50,10.1,5.9,58.3,360.5,46.49,43.91,43.89,43.83,43.59,42.48,11.58,11.49,0
15:54:00,10.1,5.9,58.2,360.6,46.51,43.9,43.89,43.83,43.61,42.49,11.59,11.48,0
15:54:10,10.1,5.9,58.2,360.8,46.55,43.88,43.9,43.84,43.61,42.51,11.58,11.47,0
15:54:20,10.1,5.9,58.2,360.9,46.54,43.87,43.95,43.87,43.63,42.53,11.58,11.48,0
15:54:30,10,5.9,58.2,360.8,46.55,43.88,43.95,43.86,43.65,42.54,11.58,11.47,0
15:54:40,10.1,5.9,58.2,360.7,46.59,43.9,43.98,43.9,43.7,42.56,11.59,11.48,0
15:54:50,10.1,5.9,58.2,361,46.51,43.92,43.96,43.9,43.72,42.57,11.58,11.47,0
15:55:00,10.1,5.9,58.2,361.3,46.46,43.93,43.96,43.93,43.75,42.58,11.58,11.48,0
15:55:10,10,5.9,58.2,360.9,46.47,43.93,43.99,43.94,43.74,42.58,11.58,11.46,0
15:55:20,10,5.9,58.2,360.7,46.46,43.94,44.01,43.93,43.76,42.61,11.58,11.47,0
15:55:30,10,5.9,58.2,361,46.5,43.97,44.03,43.97,43.76,42.63,11.59,11.48,0
15:55:40,10.1,5.9,58.2,361,46.53,43.99,44.04,43.96,43.78,42.66,11.59,11.46,0
15:55:50,10,5.9,58.2,359.6,46.53,43.98,44.06,43.96,43.78,42.68,11.59,11.47,0
15:56:00,10.1,5.9,58.2,360.8,46.52,43.99,44.04,44.03,43.81,42.69,11.59,11.46,0
15:56:10,10.1,5.9,58.2,360.7,46.5,44,44.07,44.04,43.81,42.7,11.6,11.46,0
15:56:20,10,5.9,58.2,360.8,46.52,44.03,44.12,44.05,43.81,42.71,11.6,11.46,0
15:56:30,10,5.9,58.2,361.2,46.53,44.05,44.12,44.03,43.82,42.73,11.6,11.47,0
15:56:40,10.1,5.9,58.2,360.8,46.57,44.07,44.15,44.07,43.83,42.76,11.6,11.48,0
15:56:50,10.1,5.9,58.2,360.7,46.46,44.07,44.16,44.09,43.85,42.77,11.6,11.47,0
15:57:00,10.1,5.9,58.2,360.7,46.48,44.08,44.17,44.12,43.85,42.76,11.6,11.45,0
15:57:10,10.1,5.9,58.2,361.3,46.49,44.1,44.16,44.11,43.88,42.78,11.6,11.46,0
15:57:20,10.1,5.9,58.2,360.3,46.5,44.15,44.19,44.14,43.91,42.81,11.6,11.47,0
15:57:30,10.1,5.9,58.2,361.1,46.5,44.18,44.21,44.14,43.91,42.82,11.6,11.46,0
15:57:40,10.1,5.9,58.2,361.5,46.51,44.17,44.21,44.15,43.92,42.84,11.6,11.45,0
15:57:50,10.1,5.9,58.3,361.3,46.49,44.17,44.25,44.18,43.94,42.87,11.61,11.47,0
15:58:00,10.1,5.9,58.3,361.5,46.5,44.18,44.26,44.18,43.93,42.86,11.6,11.46,0
15:58:10,10.1,5.9,58.3,361.5,46.46,44.18,44.27,44.19,43.95,42.88,11.6,11.45,0
15:58:20,10.1,5.9,58.3,361.9,46.48,44.26,44.29,44.2,43.97,42.89,11.6,11.46,0
15:58:30,10.1,5.9,58.3,361.7,46.48,44.25,44.3,44.24,43.98,42.9,11.61,11.45,0
15:58:40,10.1,5.9,58.2,362.3,46.5,44.25,44.31,44.23,44,42.92,11.61,11.47,0
15:58:50,10.1,5.9,58.2,362.2,46.54,44.23,44.32,44.23,44.01,42.93,11.61,11.45,0
15:59:00,10.1,5.9,58.2,362.8,46.53,44.25,44.32,44.23,44.03,42.95,11.6,11.45,0
15:59:10,10.1,5.9,58.2,362.7,46.51,44.24,44.36,44.27,44.04,42.96,11.61,11.46,0
15:59:20,10.1,5.9,58.2,363.9,46.5,44.25,44.35,44.29,44.05,42.97,11.6,11.45,0
15:59:30,10.1,5.9,58.2,362.8,46.46,44.25,44.36,44.28,44.07,42.98,11.6,11.43,0
15:59:40,10,5.9,58.2,363.2,46.47,44.28,44.36,44.32,44.07,43.01,11.6,11.43,0
15:59:50,10.1,5.9,58.2,363.2,46.49,44.32,44.42,44.34,44.1,43.02,11.61,11.44,0
16:00:00,10,5.9,58.2,363.5,46.55,44.32,44.44,44.35,44.11,43.05,11.62,11.44,0
16:00:10,10,5.9,58.2,363.8,46.49,44.31,44.44,44.36,44.14,43.06,11.61,11.44,0
16:00:20,10,5.9,58.2,363.6,46.52,44.31,44.46,44.36,44.16,43.08,11.61,11.43,0
16:00:30,10,5.9,58.2,363.5,46.56,44.34,44.49,44.38,44.18,43.11,11.62,11.44,0
16:00:40,10.1,5.9,58.2,363.7,46.54,44.35,44.5,44.38,44.2,43.1,11.62,11.44,0
16:00:50,10.1,5.9,58.3,363.9,46.48,44.36,44.51,44.39,44.22,43.13,11.63,11.43,0
16:01:00,10,5.9,58.3,363.9,46.38,44.37,44.51,44.42,44.23,43.13,11.63,11.42,0
16:01:10,10,5.9,58.3,363.5,46.46,44.41,44.54,44.46,44.26,43.16,11.63,11.43,0
16:01:20,10,5.9,58.3,363.6,46.41,44.43,44.54,44.45,44.26,43.17,11.63,11.41,0
16:01:30,10,5.9,58.2,363.2,46.26,44.42,44.55,44.48,44.27,43.18,11.63,11.43,0
16:01:40,10,5.9,58.2,364,46.34,44.42,44.56,44.48,44.28,43.19,11.62,11.42,0
16:01:50,10,5.9,58.2,363.5,46.39,44.45,44.59,44.51,44.29,43.19,11.62,11.42,0
16:02:00,10,5.9,58.2,363.6,46.41,44.46,44.59,44.53,44.3,43.22,11.62,11.42,0
16:02:10,10.1,5.9,58.2,363.6,46.28,44.49,44.61,44.54,44.32,43.24,11.64,11.43,0
16:02:20,10.1,5.9,58.2,363.6,46.37,44.49,44.61,44.53,44.34,43.26,11.64,11.42,0
16:02:30,10.1,5.9,58.2,363.3,46.38,44.51,44.63,44.55,44.36,43.29,11.64,11.42,0
16:02:40,10.1,5.9,58.2,363.7,46.41,44.55,44.62,44.57,44.38,43.3,11.64,11.43,0
16:02:50,10.1,5.9,58.2,363.7,46.39,44.58,44.64,44.6,44.4,43.31,11.64,11.42,0
16:03:00,10.1,5.9,58.3,363.4,46.41,44.58,44.68,44.61,44.42,43.32,11.65,11.44,0
16:03:10,10.1,5.9,58.3,363.6,46.44,44.58,44.69,44.6,44.42,43.32,11.65,11.43,0
16:03:20,10.1,5.9,58.3,363.9,46.45,44.57,44.7,44.62,44.41,43.32,11.65,11.43,0
16:03:30,10.1,5.9,58.2,363.8,46.44,44.58,44.71,44.63,44.43,43.34,11.65,11.43,0
16:03:40,10.1,5.9,58.2,363.6,46.47,44.59,44.72,44.63,44.44,43.36,11.65,11.42,0
16:03:50,10.1,5.9,58.2,363.6,46.42,44.62,44.75,44.66,44.46,43.4,11.65,11.42,0
16:04:00,10.1,5.9,58.3,363.4,46.41,44.62,44.77,44.65,44.47,43.41,11.66,11.41,0
16:04:10,10.1,5.9,58.3,364,46.37,44.63,44.77,44.67,44.48,43.44,11.66,11.42,0
16:04:20,10.1,5.9,58.3,363.5,46.39,44.64,44.79,44.7,44.5,43.44,11.65,11.41,0
16:04:30,10.1,5.9,58.3,364,46.42,44.67,44.8,44.71,44.5,43.44,11.65,11.4,0
16:04:40,10.1,5.9,58.3,363.8,46.44,44.67,44.83,44.72,44.52,43.47,11.66,11.42,0
16:04:50,10.1,5.9,58.2,363.8,46.33,44.68,44.84,44.75,44.55,43.49,11.67,11.42,0
16:05:00,10.1,5.9,58.2,363.7,46.4,44.71,44.86,44.76,44.56,43.51,11.67,11.41,0
16:05:10,10.1,5.9,58.2,364.1,46.42,44.73,44.88,44.79,44.58,43.52,11.66,11.42,0
16:05:20,10.1,5.9,58.2,364.4,46.36,44.73,44.88,44.8,44.59,43.53,11.66,11.41,0
16:05:30,10.1,5.9,58.2,364,46.34,44.75,44.89,44.82,44.61,43.55,11.66,11.41,0
16:05:40,10.1,5.9,58.2,364.4,46.35,44.75,44.88,44.81,44.61,43.55,11.66,11.4,0
16:05:50,10.1,5.9,58.2,364.7,46.3,44.78,44.9,44.83,44.6,43.56,11.66,11.4,0
16:06:00,10.1,5.9,58.2,364.5,46.33,44.8,44.91,44.85,44.63,43.59,11.66,11.4,0
16:06:10,10.1,5.9,58.2,364.7,46.23,44.81,44.93,44.86,44.65,43.62,11.67,11.39,0
16:06:20,10.1,5.9,58.2,365,46.29,44.82,44.91,44.86,44.66,43.63,11.67,11.39,0
16:06:30,10.1,5.9,58.2,365.2,46.24,44.83,44.92,44.89,44.69,43.67,11.67,11.4,0
16:06:40,10.1,5.9,58.2,365.3,46.32,44.86,44.96,44.9,44.7,43.67,11.67,11.39,0
16:06:50,10.1,5.9,58.2,365.3,46.37,44.87,44.98,44.91,44.71,43.67,11.68,11.39,0
16:07:00,10.1,5.9,58.1,365.4,46.37,44.87,44.99,44.91,44.73,43.67,11.67,11.38,0
16:07:10,10.1,5.9,58.2,365.1,46.37,44.87,44.99,44.93,44.75,43.67,11.68,11.39,0
16:07:20,10.1,5.9,58.2,365.5,46.37,44.88,45,44.94,44.77,43.69,11.68,11.39,0
16:07:30,10.1,5.9,58.2,365.4,46.4,44.91,45.02,44.97,44.78,43.72,11.68,11.38,0
16:07:40,10.1,5.9,58.2,365.5,46.34,44.94,45.03,45,44.8,43.75,11.69,11.39,0
16:07:50,10.1,5.9,58.2,365.6,46.36,44.94,45.05,44.99,44.8,43.77,11.69,11.38,0
16:08:00,10.1,5.9,58.2,365.3,46.3,44.94,45.06,45,44.81,43.79,11.68,11.38,0
16:08:10,10,5.9,58.2,365.5,46.28,44.95,45.08,45.02,44.81,43.81,11.69,11.37,0
16:08:20,10.1,5.9,58.2,365.8,46.35,44.97,45.08,45.04,44.83,43.81,11.69,11.37,0
16:08:30,10.1,5.9,58.2,365.9,46.3,44.98,45.11,45.05,44.85,43.84,11.7,11.38,0
16:08:40,10,5.9,58.2,366.3,46.23,44.99,45.1,45.07,44.84,43.83,11.69,11.37,0
16:08:50,10.1,5.9,58.1,366.6,46.26,45,45.13,45.09,44.87,43.84,11.7,11.37,0
16:09:00,10.1,5.9,58.1,366.5,46.23,45.03,45.17,45.11,44.89,43.86,11.69,11.36,0
16:09:10,10.1,5.9,58.1,366.4,46.22,45.04,45.16,45.11,44.92,43.89,11.7,11.37,0
16:09:20,10,5.9,58,366.9,46.23,45.06,45.17,45.13,44.94,43.89,11.69,11.36,0
16:09:30,10,5.9,58,366.5,46.32,45.07,45.18,45.13,44.95,43.91,11.69,11.36,0
16:09:40,10,5.9,58,366.8,46.32,45.07,45.17,45.16,44.95,43.9,11.7,11.37,0
16:09:50,10,5.9,58,366.4,46.37,45.07,45.19,45.16,44.96,43.92,11.7,11.37,0
16:10:00,10,5.9,58,366.4,46.38,45.08,45.2,45.15,44.95,43.93,11.7,11.35,0
16:10:10,10.1,5.9,58,367,46.36,45.12,45.24,45.17,44.99,43.95,11.7,11.36,0
16:10:20,10.1,5.9,58.1,367.4,46.29,45.14,45.26,45.18,44.98,43.98,11.71,11.37,0
16:10:30,10.1,5.9,58.2,367,46.34,45.15,45.28,45.21,45.01,43.99,11.7,11.37,0
16:10:40,10.1,5.9,58.3,366.9,46.26,45.15,45.29,45.22,45.02,44.01,11.7,11.37,0
16:10:50,10.1,5.9,58.3,366.9,46.26,45.15,45.31,45.23,45.02,44.03,11.7,11.35,0
16:11:00,10.1,5.9,58.3,366.8,46.31,45.18,45.32,45.25,45.03,44.04,11.71,11.36,0
16:11:10,10.1,5.9,58.2,367.3,46.33,45.18,45.33,45.27,45.03,44.06,11.71,11.36,0
16:11:20,10.1,5.9,58.2,367.2,46.37,45.2,45.35,45.29,45.04,44.07,11.7,11.36,0
16:11:30,10.1,5.9,58.2,367.9,46.36,45.21,45.35,45.29,45.07,44.08,11.71,11.36,0
16:11:40,10.1,5.9,58.2,367,46.34,45.24,45.37,45.28,45.12,44.08,11.7,11.35,0
16:11:50,10.1,5.9,58.2,367.6,46.37,45.25,45.39,45.32,45.16,44.11,11.71,11.37,0
16:12:00,10.1,5.9,58.2,367.7,46.35,45.26,45.41,45.34,45.16,44.11,11.71,11.36,0
16:12:10,10.1,5.9,58.2,367.2,46.34,45.27,45.42,45.36,45.17,44.13,11.71,11.36,0
16:12:20,10.1,5.9,58.2,367.2,46.35,45.27,45.42,45.35,45.18,44.11,11.71,11.35,0
16:12:30,10.1,5.9,58.2,367.5,46.39,45.28,45.42,45.37,45.2,44.13,11.71,11.35,0
16:12:40,10.1,5.9,58.2,367.3,46.34,45.29,45.44,45.38,45.21,44.15,11.71,11.34,0
16:12:50,10.1,5.9,58.2,367.5,46.29,45.31,45.44,45.4,45.24,44.18,11.71,11.36,0
16:13:00,10.1,5.9,58.2,367.3,46.28,45.32,45.46,45.41,45.26,44.21,11.71,11.34,0
16:13:10,10.1,5.9,58.2,367.4,46.26,45.33,45.48,45.39,45.27,44.24,11.72,11.35,0
16:13:20,10.1,5.9,58.2,367.8,46.2,45.35,45.51,45.41,45.28,44.26,11.72,11.34,0
16:13:30,10.1,5.9,58.2,368,46.25,45.35,45.51,45.46,45.28,44.27,11.72,11.35,0
16:13:40,10.1,5.9,58.2,367.7,46.22,45.37,45.53,45.46,45.29,44.28,11.72,11.34,0
16:13:50,10.1,5.9,58.2,367.8,46.24,45.39,45.54,45.48,45.3,44.29,11.72,11.34,0
16:14:00,10.1,5.9,58.2,367.9,46.27,45.4,45.53,45.51,45.31,44.29,11.72,11.34,0
16:14:10,10.1,5.9,58.2,368,46.24,45.42,45.55,45.51,45.33,44.31,11.72,11.35,0
16:14:20,10.1,5.9,58.2,368.2,46.27,45.43,45.57,45.51,45.35,44.33,11.73,11.35,0
16:14:30,10.1,5.9,58.2,368.3,46.24,45.43,45.59,45.54,45.35,44.34,11.72,11.34,0
16:14:40,10.1,5.9,58.2,368.3,46.3,45.45,45.6,45.52,45.36,44.36,11.72,11.35,0
16:14:50,10.1,5.9,58.2,368.6,46.37,45.45,45.6,45.57,45.37,44.36,11.72,11.34,0
16:15:00,10.1,5.9,58.3,368.4,46.37,45.44,45.6,45.54,45.38,44.37,11.73,11.33,0
16:15:10,10.1,5.9,58.3,368.6,46.25,45.46,45.64,45.57,45.39,44.37,11.73,11.34,0
16:15:20,10.1,5.9,58.3,368.7,46.17,45.48,45.63,45.58,45.4,44.37,11.72,11.32,0
16:15:30,10.1,5.9,58.3,369,46.24,45.49,45.64,45.58,45.41,44.4,11.72,11.32,0
16:15:40,10.1,5.9,58.3,368.8,46.26,45.54,45.66,45.59,45.44,44.42,11.73,11.31,0
16:15:50,10.1,5.9,58.2,368.6,46.31,45.54,45.68,45.58,45.46,44.45,11.73,11.32,0
16:16:00,10.1,5.9,58.2,369,46.18,45.54,45.69,45.61,45.47,44.48,11.73,11.32,0
16:16:10,10.1,5.9,58.2,368.6,46.25,45.56,45.7,45.64,45.48,44.5,11.73,11.32,0
16:16:20,10.1,5.9,58.2,369.5,46.29,45.59,45.72,45.66,45.5,44.52,11.73,11.32,0
16:16:30,10.1,5.9,58.3,368.6,46.34,45.62,45.73,45.67,45.52,44.54,11.73,11.33,0
16:16:40,10.1,5.9,58.3,369.2,46.36,45.61,45.71,45.66,45.5,44.54,11.73,11.31,0
16:16:50,10.1,5.9,58.3,369.4,46.34,45.62,45.76,45.68,45.51,44.55,11.73,11.31,0
16:17:00,10.1,5.9,58.3,369.4,46.34,45.63,45.78,45.69,45.53,44.58,11.73,11.31,0
16:17:10,10.1,5.9,58.2,371.9,46.35,45.64,45.8,45.74,45.55,44.59,11.73,11.31,0
16:17:20,10.1,5.9,58.2,369.5,46.37,45.67,45.82,45.75,45.58,44.64,11.73,11.32,0
16:17:30,10.1,5.9,58.2,371.1,46.29,45.66,45.83,45.74,45.58,44.63,11.72,11.3,0
16:17:40,10.1,5.9,58.2,372.4,46.32,45.67,45.84,45.74,45.6,44.62,11.72,11.29,0
16:17:50,10.1,5.9,58.2,369.6,46.32,45.7,45.86,45.79,45.61,44.63,11.73,11.3,0
16:18:00,10.1,5.9,58.2,369.7,46.34,45.7,45.86,45.78,45.63,44.62,11.73,11.29,0
16:18:10,10.1,5.9,58.2,369.8,46.33,45.7,45.87,45.79,45.63,44.64,11.73,11.27,0
16:18:20,10.1,5.9,58.2,369.4,46.34,45.73,45.88,45.82,45.64,44.65,11.73,11.28,0
16:18:30,10.1,5.9,58.3,369.7,46.34,45.75,45.89,45.83,45.66,44.68,11.73,11.29,0
16:18:40,10.1,5.9,58.3,372.1,46.31,45.76,45.89,45.85,45.72,44.68,11.73,11.28,0
16:18:50,10,5.9,58.2,370.1,46.24,45.78,45.9,45.85,45.72,44.69,11.73,11.27,0
16:19:00,10.1,5.9,58.2,369.6,46.21,45.79,45.93,45.87,45.73,44.72,11.73,11.28,0
16:19:10,10.1,5.9,58.2,369.3,46.17,45.81,45.95,45.87,45.74,44.76,11.73,11.27,0
16:19:20,10,5.9,58.2,369.1,45.98,45.82,45.96,45.9,45.76,44.78,11.74,11.29,0
16:19:30,10,5.9,58.2,369.4,46.12,45.83,45.99,45.92,45.76,44.79,11.74,11.28,0
16:19:40,10,5.9,58.2,369.5,46.19,45.85,45.99,45.93,45.76,44.8,11.74,11.29,0
16:19:50,10.1,5.9,58.3,375.2,46.12,45.87,46.02,45.94,45.77,44.79,11.74,11.28,0
16:20:00,10,5.9,58.2,372.2,46.24,45.86,46.04,45.94,45.78,44.8,11.74,11.27,0
16:20:10,10,5.9,58.2,376,46.25,45.88,46.02,45.96,45.77,44.81,11.74,11.28,0
16:20:20,10,5.9,58.2,369.9,46.27,45.89,46.03,45.97,45.78,44.82,11.74,11.27,0
16:20:30,10.1,5.9,58.2,370,46.25,45.9,46.02,45.99,45.79,44.84,11.74,11.27,0
16:20:40,10,5.9,58.2,370.2,46.32,45.91,46.05,45.99,45.8,44.87,11.74,11.28,0
16:20:50,10,5.9,58.2,370.3,46.22,45.93,46.07,45.98,45.81,44.9,11.74,11.28,0
16:21:00,10.1,5.9,58.3,370.6,46.27,45.93,46.07,45.98,45.82,44.93,11.74,11.28,0
16:21:10,10.1,5.9,58.2,370.7,46.3,45.93,46.09,46.02,45.86,44.95,11.74,11.29,0
16:21:20,10,5.9,58.2,370.7,46.22,45.93,46.11,46.05,45.88,44.95,11.73,11.28,0
16:21:30,10,5.9,58.2,371.1,46.27,45.95,46.11,46.06,45.91,44.95,11.74,11.28,0
16:21:40,10,5.9,58.2,374.9,46.21,45.96,46.13,46.08,45.95,44.94,11.74,11.28,0
16:21:50,10,5.9,58.2,371.4,46.25,45.98,46.14,46.08,45.97,44.95,11.74,11.27,0
16:22:00,10,5.9,58.2,371.2,46.26,45.97,46.13,46.09,45.96,44.95,11.74,11.27,0
16:22:10,10,5.9,58.2,371.2,46.18,45.99,46.15,46.09,45.96,44.98,11.74,11.28,0
16:22:20,10.1,5.9,58.2,378.4,46.18,46.01,46.18,46.12,45.98,45.01,11.74,11.28,0
16:22:30,10,5.9,58.2,371.6,46.19,46,46.19,46.11,45.99,45.03,11.74,11.27,0
16:22:40,10,5.9,58.2,372.1,46.16,46.01,46.21,46.13,45.99,45.05,11.73,11.28,0
16:22:50,10,5.9,58.2,372.3,46.18,46.02,46.22,46.14,46,45.08,11.73,11.28,0
16:23:00,10,5.9,58.2,372.2,46.17,46.03,46.22,46.15,46.01,45.1,11.73,11.28,0
16:23:10,10,5.9,58.2,372.9,46.08,46.04,46.22,46.16,46.01,45.11,11.74,11.27,0
16:23:20,10.1,5.9,58.3,372.5,46.18,46.04,46.26,46.19,46.03,45.12,11.74,11.27,0
16:23:30,10,5.9,58.3,378.8,46.13,46.05,46.25,46.19,46.02,45.13,11.73,11.27,0
16:23:40,10,5.9,58.2,379.1,46.05,46.06,46.29,46.2,46.03,45.14,11.74,11.27,0
16:23:50,10.1,5.9,58.2,378.2,46.11,46.08,46.31,46.22,46.05,45.15,11.74,11.27,0
16:24:00,10,5.9,58.2,373.2,46.17,46.08,46.34,46.22,46.06,45.17,11.74,11.27,0
16:24:10,10.1,5.9,58.2,378.9,46.21,46.11,46.32,46.22,46.09,45.2,11.74,11.28,0
16:24:20,10,5.9,58.2,372.9,46.22,46.15,46.32,46.24,46.13,45.21,11.74,11.27,0
16:24:30,10.1,5.9,58.3,372.9,46.22,46.16,46.35,46.25,46.12,45.22,11.74,11.28,0
16:24:40,10,5.9,58.3,378.8,46.24,46.19,46.36,46.24,46.11,45.22,11.75,11.27,0
16:24:50,10.1,5.9,58.3,373.2,46.24,46.19,46.37,46.26,46.15,45.25,11.75,11.29,0
16:25:00,10.1,5.9,58.2,373.3,46.19,46.22,46.37,46.24,46.16,45.23,11.74,11.26,0
16:25:10,10.1,5.9,58.2,373,46.12,46.22,46.38,46.27,46.18,45.24,11.75,11.27,0
16:25:20,10,5.9,58.2,373,46.1,46.22,46.37,46.31,46.19,45.24,11.75,11.26,0
16:25:30,10,5.9,58.2,372.8,46.21,46.23,46.39,46.35,46.22,45.27,11.76,11.28,0
16:25:40,10,5.9,58.3,373.1,46.2,46.22,46.39,46.33,46.22,45.26,11.75,11.28,0
16:25:50,10.1,5.9,58.3,373.4,46.24,46.24,46.42,46.37,46.24,45.29,11.76,11.28,0
16:26:00,10.1,5.9,58.3,373.3,46.23,46.23,46.42,46.37,46.24,45.3,11.76,11.28,0
16:26:10,10.1,5.9,58.3,372.6,46.19,46.24,46.43,46.39,46.24,45.33,11.76,11.28,0
16:26:20,10.1,5.9,58.2,372.8,46.04,46.24,46.42,46.38,46.25,45.36,11.75,11.29,0
16:26:30,10.1,5.9,58.2,373.1,46.04,46.27,46.48,46.41,46.26,45.39,11.76,11.29,0
16:26:40,10.1,5.9,58.2,373.2,46.15,46.27,46.54,46.41,46.27,45.4,11.76,11.29,0
16:26:50,10.1,5.9,58.3,373.1,46.08,46.28,46.51,46.42,46.28,45.42,11.76,11.29,0
16:27:00,10.1,5.9,58.2,373.4,46.13,46.26,46.5,46.42,46.28,45.44,11.76,11.28,0
16:27:10,10.1,5.9,58.2,376.9,46.15,46.26,46.52,46.43,46.3,45.47,11.76,11.29,0
16:27:20,10,5.9,58.2,373,46.22,46.25,46.54,46.41,46.28,45.47,11.76,11.27,0
16:27:30,10.1,5.9,58.2,380.6,46.23,46.25,46.53,46.41,46.29,45.48,11.77,11.29,0
16:27:40,10.1,5.9,58.2,373.5,46.23,46.28,46.55,46.43,46.29,45.48,11.77,11.29,0
16:27:50,10,5.9,58.2,376.8,46.25,46.3,46.56,46.43,46.34,45.49,11.77,11.29,0
16:28:00,10,5.9,58.2,373.5,46.16,46.32,46.56,46.42,46.36,45.5,11.77,11.28,0
16:28:10,10.1,5.9,58.2,373.4,46.23,46.34,46.58,46.44,46.39,45.52,11.76,11.29,0
16:28:20,10.1,5.9,58.2,373.8,46.27,46.33,46.54,46.48,46.42,45.53,11.76,11.29,0
16:28:30,10.1,5.9,58.2,374.3,46.28,46.34,46.57,46.48,46.43,45.53,11.77,11.29,0
16:28:40,10,5.9,58.2,373.8,46.34,46.33,46.64,46.44,46.41,45.55,11.76,11.28,0
16:28:50,10,5.9,58.2,374,46.36,46.34,46.61,46.44,46.48,45.62,11.76,11.3,0
16:29:00,10,5.9,58.2,374.1,46.35,46.34,46.64,46.44,46.49,45.64,11.76,11.28,0
16:29:10,10.1,5.9,58.2,374.3,46.38,46.36,46.64,46.45,46.53,45.68,11.77,11.3,0
16:29:20,10,5.9,58.2,379.3,46.33,46.37,46.65,46.46,46.51,45.69,11.76,11.29,0
16:29:30,10,5.9,58.2,374.2,46.37,46.39,46.63,46.47,46.52,45.7,11.77,11.3,0
16:29:40,10.1,5.9,58.2,374.3,46.33,46.41,46.61,46.48,46.52,45.64,11.77,11.29,0
16:29:50,10.1,5.9,58.2,374.6,46.26,46.45,46.66,46.57,46.53,45.58,11.77,11.28,0
16:30:00,10,5.9,58.2,374.3,46.27,46.44,46.66,46.57,46.57,45.56,11.77,11.28,0
16:30:10,10,5.9,58.2,374.4,46.34,46.44,46.68,46.58,46.57,45.55,11.77,11.29,0
16:30:20,10,5.9,58.2,374.4,46.34,46.43,46.66,46.59,46.59,45.58,11.78,11.29,0
16:30:30,10,5.9,58.3,374.8,46.38,46.45,46.68,46.58,46.59,45.62,11.78,11.3,0
16:30:40,10,5.9,58.2,376.1,46.35,46.46,46.69,46.58,46.59,45.64,11.77,11.3,0
16:30:50,10,5.9,58.2,377.8,46.31,46.47,46.69,46.6,46.59,45.67,11.77,11.29,0
16:31:00,10,5.9,58.2,376.1,46.33,46.47,46.7,46.61,46.6,45.71,11.77,11.28,0
16:31:10,10,5.9,58.2,374.9,46.33,46.49,46.72,46.6,46.6,45.74,11.76,11.29,0
16:31:20,10,5.9,58.2,374.7,46.43,46.5,46.75,46.66,46.61,45.77,11.77,11.29,0
16:31:30,10,5.9,58.2,374.6,46.48,46.53,46.76,46.69,46.64,45.8,11.77,11.28,0
16:31:40,10.1,5.9,58.2,375.2,46.48,46.57,46.77,46.68,46.65,45.81,11.78,11.3,0
16:31:50,10.1,5.9,58.2,376.8,46.44,46.54,46.78,46.68,46.66,45.83,11.78,11.28,0
16:32:00,10.1,5.9,58.3,375.2,46.48,46.54,46.8,46.68,46.67,45.83,11.77,11.28,0
16:32:10,10.1,5.9,58.3,375.5,46.49,46.56,46.8,46.68,46.69,45.84,11.77,11.3,0
16:32:20,10,5.9,58.3,375.1,46.49,46.58,46.83,46.67,46.7,45.84,11.77,11.29,0
16:32:30,10,5.9,58.3,374.7,46.58,46.59,46.81,46.68,46.71,45.84,11.77,11.28,0
16:32:40,10.1,5.9,58.3,375.4,46.62,46.58,46.81,46.69,46.71,45.87,11.77,11.29,0
16:32:50,10,5.9,58.2,374.5,46.63,46.6,46.87,46.67,46.72,45.91,11.78,11.29,0
16:33:00,10,5.9,58.2,374.7,46.65,46.62,46.87,46.68,46.73,45.95,11.77,11.29,0
16:33:10,10.1,5.9,58.2,374.9,46.61,46.64,46.89,46.69,46.74,45.97,11.76,11.28,0
16:33:20,10.1,5.9,58.2,375.6,46.64,46.63,46.9,46.69,46.74,46,11.77,11.3,0
16:33:30,10,5.9,58.2,374.9,46.63,46.63,46.89,46.69,46.74,46,11.77,11.29,0
16:33:40,10.1,5.9,58.2,375,46.57,46.65,46.88,46.72,46.75,46,11.78,11.31,0
16:33:50,10.1,5.9,58.2,375.6,46.59,46.67,46.9,46.74,46.78,45.98,11.78,11.3,0
16:34:00,10.1,5.9,58.2,375.3,46.59,46.7,46.9,46.74,46.82,45.95,11.78,11.3,0
16:34:10,10.1,5.9,58.2,375.6,46.6,46.66,46.92,46.8,46.81,45.95,11.78,11.29,0
16:34:20,10.1,5.9,58.2,375.5,46.6,46.67,46.93,46.86,46.83,45.97,11.77,11.3,0
16:34:30,10.1,5.9,58.2,375.6,46.57,46.67,46.93,46.86,46.84,45.96,11.77,11.29,0
16:34:40,10.1,5.9,58.2,375.9,46.64,46.66,46.94,46.85,46.86,45.98,11.77,11.29,0
16:34:50,10.1,5.9,58.2,376,46.61,46.65,46.93,46.84,46.86,45.98,11.77,11.29,0
16:35:00,10.1,5.9,58.3,376.3,46.65,46.66,46.96,46.85,46.86,46.01,11.77,11.3,0
16:35:10,10.1,5.9,58.2,376.1,46.67,46.7,46.97,46.85,46.86,46.06,11.78,11.29,0
16:35:20,10.1,5.9,58.3,376.1,46.68,46.71,46.98,46.84,46.85,46.11,11.77,11.29,0
16:35:30,10.1,5.9,58.2,376.6,46.7,46.73,46.97,46.85,46.87,46.15,11.78,11.3,0
16:35:40,10.1,5.9,58.2,376.5,46.7,46.75,46.95,46.83,46.85,46.17,11.77,11.3,0
16:35:50,10.1,5.9,58.2,376.5,46.66,46.77,46.93,46.83,46.86,46.2,11.78,11.29,0
16:36:00,10.1,5.9,58.2,377,46.61,46.78,46.98,46.89,46.88,46.22,11.78,11.3,0
16:36:10,10.1,5.9,58.2,376.7,46.68,46.78,47.03,46.88,46.91,46.2,11.78,11.3,0
16:36:20,10.1,5.9,58.2,377,46.74,46.8,47.05,46.88,46.93,46.16,11.79,11.31,0
16:36:30,10.1,5.9,58.2,377,46.71,46.78,47.05,46.89,46.93,46.14,11.79,11.29,0
16:36:40,10.1,5.9,58.3,377,46.72,46.79,47.05,46.89,46.92,46.11,11.78,11.3,0
16:36:50,10.1,5.9,58.3,377.1,46.77,46.81,47.04,46.89,46.92,46.07,11.79,11.29,0
16:37:00,10.1,5.9,58.3,377.3,46.8,46.86,47.1,46.92,46.92,46.05,11.78,11.29,0
16:37:10,10.1,5.9,58.2,377.2,46.83,46.93,47.11,46.93,46.96,46.06,11.78,11.3,0
16:37:20,10.1,5.9,58.2,377.3,46.85,46.93,47.1,46.95,46.98,46.08,11.77,11.3,0
16:37:30,10.1,5.9,58.2,377.3,46.84,46.95,47.1,46.94,46.99,46.13,11.78,11.3,0
16:37:40,10.1,5.9,58.2,377.2,46.82,46.96,47.1,46.95,47.01,46.17,11.78,11.29,0
16:37:50,10.1,5.9,58.2,377.7,46.91,46.96,47.11,46.96,47.03,46.23,11.78,11.29,0
16:38:00,10.1,5.9,58.2,377.6,46.93,46.95,47.11,46.97,47.02,46.25,11.78,11.3,0
16:38:10,10.1,5.9,58.2,377.7,46.79,46.94,47.13,46.98,47.05,46.28,11.78,11.29,0
16:38:20,10.1,5.9,58.2,377.5,46.79,46.94,47.16,47.04,47.05,46.29,11.79,11.29,0
16:38:30,10.1,5.9,58.2,378.4,46.79,46.95,47.16,47.07,47.07,46.3,11.79,11.28,0
16:38:40,10.1,5.9,58.3,377.9,46.86,46.97,47.17,47.09,47.08,46.31,11.79,11.28,0
16:38:50,10.1,5.9,58.3,377.9,46.89,46.97,47.2,47.08,47.09,46.35,11.79,11.28,0
16:39:00,10.1,5.9,58.2,377.9,46.88,47.03,47.19,47.1,47.09,46.38,11.78,11.27,0
16:39:10,10.1,5.9,58.3,378.2,46.84,47.01,47.21,47.1,47.1,46.43,11.79,11.3,0
16:39:20,10.1,5.9,58.2,378.3,46.94,47.03,47.21,47.11,47.11,46.45,11.79,11.29,0
16:39:30,10.1,5.9,58.2,378.2,46.93,47.04,47.23,47.14,47.12,46.46,11.79,11.27,0
16:39:40,10.1,5.9,58.2,378,46.93,47.08,47.22,47.12,47.13,46.47,11.8,11.28,0
16:39:50,10.1,5.9,58.2,378,46.94,47.07,47.26,47.14,47.12,46.45,11.8,11.29,0
16:40:00,10.1,5.9,58.2,377.7,46.95,47.07,47.26,47.13,47.1,46.41,11.8,11.27,0
16:40:10,10.1,5.9,58.2,377.7,46.94,47.07,47.29,47.13,47.11,46.4,11.8,11.27,0
16:40:20,10.1,5.9,58.1,377.4,46.89,47.06,47.27,47.13,47.12,46.39,11.8,11.27,0
16:40:30,10.1,5.9,58.1,377.5,46.95,47.01,47.27,47.14,47.11,46.42,11.8,11.27,0
16:40:40,10.1,5.9,58.1,377.5,46.95,46.99,47.27,47.13,47.12,46.45,11.79,11.26,0
16:40:50,10.1,5.9,58.1,377.3,46.99,47.01,47.28,47.14,47.13,46.47,11.79,11.27,0
16:41:00,10.1,5.9,58.2,378,47.01,47.03,47.3,47.14,47.18,46.5,11.8,11.27,0
16:41:10,10.1,5.9,58.2,377.6,46.98,47.05,47.29,47.15,47.24,46.5,11.79,11.26,0
16:41:20,10.1,5.9,58.2,377.9,47.03,47.07,47.29,47.19,47.24,46.52,11.81,11.27,0
16:41:30,10.1,5.9,58.2,377.7,47.02,47.09,47.29,47.18,47.23,46.53,11.82,11.28,0
16:41:40,10.1,5.9,58.2,378,47.07,47.09,47.3,47.18,47.24,46.53,11.81,11.26,0
16:41:50,10.1,5.9,58.2,378,47.07,47.1,47.38,47.19,47.26,46.54,11.81,11.26,0
16:42:00,10.1,5.9,58.2,378.1,47.07,47.12,47.32,47.25,47.28,46.55,11.81,11.26,0
16:42:10,10.1,5.9,58.2,378.1,47.12,47.14,47.36,47.3,47.29,46.58,11.82,11.27,0
16:42:20,10.1,5.9,58.1,378,47.1,47.16,47.41,47.31,47.29,46.59,11.82,11.27,0
16:42:30,10.1,5.9,58.1,379,47.14,47.15,47.41,47.31,47.31,46.6,11.82,11.27,0
16:42:40,10.1,5.9,58.1,378.6,47.14,47.16,47.44,47.32,47.31,46.62,11.82,11.27,0
16:42:50,10.1,5.9,58.2,379.3,47.11,47.16,47.43,47.34,47.32,46.62,11.82,11.27,0
16:43:00,10.1,5.9,58.2,379.4,47.11,47.2,47.43,47.35,47.31,46.63,11.8,11.26,0
16:43:10,10.1,5.9,58.2,379.5,47.09,47.18,47.44,47.34,47.34,46.65,11.81,11.27,0
16:43:20,10.1,5.9,58.2,379.6,47.11,47.2,47.41,47.35,47.34,46.68,11.82,11.27,0
16:43:30,10.1,5.9,58.2,379.6,47.11,47.19,47.39,47.36,47.35,46.68,11.81,11.25,0
16:43:40,10.1,5.9,58.2,379.6,47.16,47.19,47.44,47.37,47.35,46.69,11.83,11.27,0
16:43:50,10.1,5.9,58.2,379.5,47.2,47.2,47.5,47.4,47.34,46.69,11.83,11.27,0
16:44:00,10.1,5.9,58.2,379.3,47.18,47.22,47.46,47.38,47.34,46.69,11.82,11.26,0
16:44:10,10.1,5.9,58.2,379.6,47.22,47.23,47.48,47.37,47.33,46.69,11.81,11.25,0
16:44:20,10.1,5.9,58.2,379.5,47.29,47.26,47.46,47.38,47.34,46.71,11.81,11.25,0
16:44:30,10.1,5.9,58.2,379.5,47.31,47.27,47.49,47.37,47.36,46.74,11.81,11.25,0
16:44:40,10.1,5.9,58.2,379.7,47.32,47.28,47.51,47.37,47.49,46.77,11.81,11.25,0
16:44:50,10.1,5.9,58.2,380.4,47.35,47.3,47.5,47.39,47.43,46.77,11.81,11.24,0
16:45:00,10.1,5.9,58.2,380,47.16,47.32,47.52,47.39,47.4,46.77,11.81,11.24,0
16:45:10,10.1,5.9,58.2,379.8,47.2,47.32,47.54,47.39,47.38,46.76,11.81,11.23,0
16:45:20,10.1,5.9,58.1,379.7,47.25,47.33,47.55,47.46,47.39,46.76,11.82,11.24,0
16:45:30,10.1,5.9,58.2,379.5,47.14,47.35,47.61,47.49,47.41,46.75,11.81,11.24,0
16:45:40,10.1,5.9,58.2,380.4,47.25,47.38,47.61,47.48,47.45,46.73,11.82,11.25,0
16:45:50,10.1,5.9,58.2,380.1,47.28,47.38,47.59,47.49,47.52,46.7,11.82,11.23,0
16:46:00,10.1,5.9,58.2,379.9,47.29,47.4,47.58,47.51,47.51,46.7,11.82,11.24,0
16:46:10,10.1,5.9,58.2,380.4,47.26,47.41,47.56,47.48,47.48,46.72,11.82,11.23,0
16:46:20,10.1,6,58.2,380.5,47.35,47.44,47.59,47.49,47.47,46.78,11.82,11.23,0
16:46:30,10.1,5.9,58.2,380.1,47.35,47.42,47.6,47.47,47.48,46.79,11.81,11.22,0
16:46:40,10.1,5.9,58.2,379.6,47.4,47.44,47.61,47.51,47.52,46.85,11.81,11.23,0
16:46:50,10.1,5.9,58.2,379.7,47.35,47.45,47.61,47.51,47.52,46.87,11.82,11.23,0
16:47:00,10.1,5.9,58.2,379.8,47.42,47.45,47.65,47.51,47.52,46.87,11.82,11.22,0
16:47:10,10.1,5.9,58.2,380,47.45,47.49,47.66,47.54,47.52,46.88,11.82,11.22,0
16:47:20,10.1,5.9,58.2,380.2,47.42,47.52,47.67,47.58,47.56,46.87,11.81,11.22,0
16:47:30,10.1,5.9,58.2,380,47.41,47.54,47.69,47.62,47.57,46.85,11.82,11.22,0
16:47:40,10.1,6,58.2,380,47.34,47.53,47.68,47.63,47.59,46.86,11.82,11.23,0
16:47:50,10.1,5.9,58.2,380.2,47.31,47.51,47.69,47.62,47.59,46.84,11.82,11.22,0
16:48:00,10.1,6,58.2,379.9,47.37,47.53,47.73,47.63,47.61,46.85,11.84,11.22,0
16:48:10,10.1,5.9,58.2,380.1,47.4,47.52,47.73,47.63,47.62,46.85,11.83,11.22,0
16:48:20,10.1,5.9,58.3,380.5,47.32,47.53,47.75,47.66,47.64,46.87,11.83,11.22,0
16:48:30,10.1,5.9,58.2,380.1,47.35,47.54,47.77,47.67,47.65,46.9,11.83,11.21,0
16:48:40,10.1,5.9,58.2,380.6,47.31,47.54,47.76,47.66,47.65,46.93,11.83,11.22,0
16:48:50,10.1,5.9,58.2,380.4,47.39,47.53,47.77,47.64,47.64,46.95,11.83,11.21,0
16:49:00,10.1,5.9,58.2,380.3,47.4,47.54,47.78,47.69,47.65,46.97,11.83,11.22,0
16:49:10,10.1,5.9,58.2,380.9,47.44,47.57,47.8,47.68,47.66,47.01,11.84,11.22,0
16:49:20,10.1,5.9,58.1,380.5,47.48,47.58,47.79,47.64,47.65,47.01,11.82,11.21,0
16:49:30,10.1,5.9,58.1,380.4,47.51,47.57,47.79,47.71,47.67,47.03,11.83,11.2,0
16:49:40,10.1,5.9,58.1,381.4,47.55,47.58,47.8,47.74,47.69,47.05,11.83,11.21,0
16:49:50,10.1,5.9,58.1,381.3,47.58,47.59,47.8,47.74,47.71,47.05,11.84,11.22,0
16:50:00,10.1,5.9,58.1,381.4,47.59,47.6,47.82,47.75,47.7,47.05,11.84,11.2,0
16:50:10,10.1,5.9,58.1,381.7,47.67,47.62,47.9,47.78,47.71,47.06,11.84,11.21,0
16:50:20,10.1,5.9,58.2,381.5,47.67,47.65,47.88,47.79,47.73,47.07,11.85,11.22,0
16:50:30,10.1,5.9,58.2,381.9,47.67,47.65,47.93,47.81,47.73,47.1,11.85,11.22,0
16:50:40,10.1,5.9,58.2,381.8,47.65,47.67,47.88,47.83,47.75,47.1,11.85,11.22,0
16:50:50,10.1,5.9,58.2,382.1,47.62,47.65,47.86,47.81,47.74,47.1,11.84,11.2,0
16:51:00,10.1,5.9,58.2,381.9,47.5,47.67,47.86,47.81,47.76,47.11,11.84,11.21,0
16:51:10,10.1,5.9,58.2,382.5,47.57,47.69,47.88,47.81,47.78,47.13,11.84,11.22,0
16:51:20,10.1,5.9,58.2,382,47.64,47.7,47.87,47.79,47.77,47.13,11.84,11.21,0
16:51:30,10.1,5.9,58.2,382,47.68,47.76,47.86,47.82,47.77,47.14,11.84,11.21,0
16:51:40,10.1,5.9,58.1,382.4,47.73,47.76,47.9,47.85,47.8,47.15,11.85,11.22,0
16:51:50,10.1,5.9,58.1,381.9,47.74,47.76,47.93,47.86,47.8,47.15,11.84,11.2,0
16:52:00,10.1,5.9,58.1,382.1,47.72,47.79,47.95,47.89,47.83,47.16,11.84,11.21,0
16:52:10,10.1,5.9,58.2,381.6,47.71,47.79,47.99,47.91,47.84,47.18,11.84,11.21,0
16:52:20,10.1,5.9,58.2,381.9,47.74,47.81,48.03,47.95,47.86,47.2,11.84,11.23,0
16:52:30,10.1,5.9,58.2,382,47.75,47.81,48.02,47.93,47.88,47.21,11.85,11.21,0
16:52:40,10.1,5.9,58.2,382,47.76,47.81,48.01,47.93,47.93,47.21,11.86,11.21,0
16:52:50,10.1,5.9,58.2,382.1,47.75,47.79,48,47.92,47.93,47.2,11.85,11.2,0
16:53:00,10.1,5.9,58.2,382.3,47.79,47.78,48.02,47.92,47.93,47.2,11.85,11.22,0
16:53:10,10.1,5.9,58.2,382.4,47.73,47.77,48.02,47.91,47.92,47.21,11.84,11.21,0
16:53:20,10.1,5.9,58.1,382,47.64,47.8,48.03,47.94,47.95,47.24,11.85,11.21,0
16:53:30,10.1,5.9,58.1,382.2,47.72,47.82,48.03,47.94,47.96,47.26,11.85,11.21,0
16:53:40,10.1,5.9,58.2,382,47.73,47.83,48.06,47.95,47.96,47.28,11.85,11.21,0
16:53:50,10.1,5.9,58.2,382.1,47.73,47.88,48.05,47.94,47.98,47.3,11.85,11.22,0
16:54:00,10.1,5.9,58.2,382,47.8,47.85,48.03,47.96,47.98,47.3,11.85,11.21,0
16:54:10,10.1,5.9,58.2,382.2,47.8,47.9,48.04,48,48.01,47.33,11.85,11.21,0
16:54:20,10.1,5.9,58.2,382.6,47.81,47.91,48.07,48,48.02,47.34,11.85,11.22,0
16:54:30,10.1,5.9,58.2,382.6,47.85,47.94,48.08,48.03,48.02,47.34,11.85,11.22,0
16:54:40,10.1,5.9,58.2,382.4,47.8,47.93,48.07,48.05,48.02,47.33,11.85,11.21,0
16:54:50,10.1,5.9,58.2,383,47.73,47.95,48.09,48.12,48.03,47.31,11.85,11.21,0
16:55:00,10.1,5.9,58.1,382.6,47.84,47.94,48.09,48.09,48.03,47.29,11.85,11.21,0
16:55:10,10.1,5.9,58.2,382.9,47.89,47.93,48.12,48.09,48.04,47.29,11.85,11.21,0
16:55:20,10.1,5.9,58.1,382.6,47.94,47.93,48.12,48.1,48.17,47.31,11.85,11.21,0
16:55:30,10.1,5.9,58.2,383,47.88,47.94,48.13,48.12,48.22,47.33,11.85,11.21,0
16:55:40,10.1,5.9,58.3,382.8,47.92,47.95,48.15,48.12,48.19,47.35,11.85,11.22,0
16:55:50,10.1,5.9,58.3,382.9,47.85,47.96,48.2,48.09,48.09,47.38,11.86,11.22,0
16:56:00,10.1,5.9,58.3,382.9,47.92,47.96,48.26,48.09,48.05,47.39,11.85,11.22,0
16:56:10,10.1,5.9,58.2,383.3,47.89,47.96,48.29,48.09,48.05,47.42,11.85,11.21,0
16:56:20,10.1,5.9,58.2,383.2,47.79,47.98,48.27,48.1,48.08,47.45,11.85,11.21,0
16:56:30,10.1,5.9,58.2,383.1,47.9,47.98,48.23,48.09,48.09,47.45,11.85,11.2,0
16:56:40,10.1,5.9,58.2,383.3,47.92,47.99,48.26,48.12,48.09,47.47,11.86,11.21,0
16:56:50,10.1,5.9,58.2,383.5,47.92,48.01,48.27,48.1,48.1,47.48,11.85,11.22,0
16:57:00,10.1,5.9,58.1,383.9,47.85,48,48.28,48.11,48.12,47.48,11.85,11.23,0
16:57:10,10.1,5.9,58.2,383.9,47.93,48.03,48.27,48.14,48.13,47.46,11.85,11.23,0
16:57:20,10.1,5.9,58.1,383.4,47.97,48.06,48.29,48.13,48.13,47.43,11.85,11.22,0
16:57:30,10.1,5.9,58.1,383.9,47.95,48.07,48.31,48.15,48.18,47.44,11.86,11.24,0
16:57:40,10.1,5.9,58.1,383.9,47.94,48.04,48.26,48.12,48.15,47.43,11.84,11.22,0
16:57:50,10.1,5.9,58.1,383.7,47.99,48.06,48.3,48.22,48.2,47.49,11.86,11.24,0
16:58:00,10.1,5.9,58.1,384.3,48.01,48.07,48.3,48.19,48.22,47.47,11.86,11.23,0
16:58:10,10.1,5.9,58.1,383.8,47.96,48.08,48.3,48.24,48.23,47.46,11.86,11.24,0
16:58:20,10.1,5.9,58.2,384.2,47.96,48.1,48.33,48.27,48.25,47.44,11.85,11.23,0
16:58:30,10.1,5.9,58.2,384.2,47.96,48.13,48.38,48.25,48.29,47.46,11.86,11.24,0
16:58:40,10.1,5.9,58.2,384.1,47.96,48.13,48.42,48.24,48.27,47.48,11.85,11.24,0
16:58:50,10.1,5.9,58.2,384.3,47.97,48.15,48.37,48.25,48.26,47.51,11.85,11.23,0
16:59:00,10.1,5.9,58.2,384.9,48,48.2,48.45,48.24,48.27,47.55,11.85,11.23,0
16:59:10,10.1,5.9,58.2,384,48.06,48.19,48.37,48.27,48.28,47.57,11.85,11.23,0
16:59:20,10.1,5.9,58.2,383.7,48.07,48.19,48.41,48.27,48.3,47.59,11.85,11.24,0
16:59:30,10.1,5.9,58.2,383.7,48.09,48.19,48.45,48.34,48.31,47.61,11.86,11.25,0
16:59:40,10.1,5.9,58.2,384.2,48.09,48.2,48.41,48.34,48.33,47.61,11.86,11.26,0
16:59:50,10.1,5.9,58.1,384.2,48.14,48.2,48.4,48.35,48.35,47.63,11.87,11.26,0
17:00:00,10.1,5.9,58.2,384.2,48.15,48.2,48.48,48.36,48.35,47.65,11.86,11.25,0
17:00:10,10.1,5.9,58.1,384.2,48.18,48.21,48.44,48.36,48.34,47.65,11.86,11.24,0
17:00:20,10.1,5.9,58.1,383.9,48.17,48.21,48.51,48.35,48.34,47.67,11.85,11.25,0
17:00:30,10.1,5.9,58.1,384.4,48.21,48.22,48.47,48.37,48.36,47.68,11.86,11.25,0
17:00:40,10.1,5.9,58.1,384.4,48.19,48.22,48.47,48.36,48.36,47.71,11.86,11.25,0
17:00:50,10.1,5.9,58.2,384,48.14,48.26,48.45,48.42,48.38,47.72,11.86,11.25,0
17:01:00,10.1,5.9,58.2,384.2,47.98,48.26,48.48,48.39,48.38,47.74,11.86,11.25,0
17:01:10,10.1,5.9,58.2,384.4,48.08,48.26,48.46,48.39,48.38,47.75,11.86,11.25,0
17:01:20,10.1,5.9,58.2,384.8,48.2,48.31,48.48,48.39,48.4,47.76,11.86,11.25,0
17:01:30,10.1,5.9,58.2,384.5,48.25,48.31,48.5,48.38,48.41,47.77,11.87,11.26,0
17:01:40,10.1,5.9,58.2,384.9,48.19,48.35,48.51,48.46,48.43,47.77,11.87,11.25,0
17:01:50,10.1,5.9,58.2,385,48.2,48.33,48.55,48.45,48.43,47.77,11.86,11.26,0
17:02:00,10.1,5.9,58.2,385.1,48.27,48.35,48.61,48.46,48.53,47.79,11.86,11.25,0
17:02:10,10.1,5.9,58.2,385.3,48.25,48.32,48.57,48.44,48.51,47.79,11.86,11.25,0
17:02:20,10.1,5.9,58.2,385.7,48.25,48.38,48.56,48.45,48.63,47.79,11.87,11.24,0
17:02:30,10.1,5.9,58.2,385.3,48.24,48.41,48.55,48.47,48.64,47.8,11.87,11.25,0
17:02:40,10.1,5.9,58.1,385.4,48.31,48.37,48.55,48.45,48.56,47.8,11.86,11.24,0
17:02:50,10.1,5.9,58.2,385.5,48.36,48.36,48.56,48.49,48.5,47.81,11.87,11.25,0
17:03:00,10.1,5.9,58.2,385.6,48.35,48.41,48.61,48.49,48.55,47.83,11.87,11.25,0
17:03:10,10.1,5.9,58.3,386,48.29,48.41,48.63,48.51,48.53,47.86,11.87,11.25,0
17:03:20,10.1,5.9,58.2,386,48.28,48.41,48.64,48.51,48.54,47.89,11.86,11.25,0
17:03:30,10.1,5.9,58.2,386,48.23,48.41,48.66,48.55,48.55,47.93,11.86,11.24,0
17:03:40,10.1,5.9,58.2,386.3,48.25,48.42,48.68,48.58,48.56,47.94,11.86,11.24,0
17:03:50,10.1,5.9,58.2,386.2,48.31,48.43,48.74,48.54,48.59,47.95,11.86,11.24,0
17:04:00,10.1,5.9,58.2,386.3,48.38,48.42,48.74,48.59,48.59,47.93,11.87,11.26,0
17:04:10,10.1,5.9,58.2,386.4,48.38,48.45,48.71,48.55,48.59,47.85,11.86,11.25,0
17:04:20,10.1,5.9,58.2,386.5,48.43,48.47,48.71,48.6,48.58,47.83,11.86,11.26,0
17:04:30,10.1,5.9,58.1,386.7,48.39,48.48,48.7,48.59,48.61,47.83,11.86,11.26,0
17:04:40,10.1,5.9,58.1,386.2,48.48,48.5,48.69,48.59,48.6,47.86,11.87,11.26,0
17:04:50,10.1,5.9,58.1,386.1,48.52,48.51,48.76,48.6,48.64,47.89,11.87,11.26,0
17:05:00,10.1,5.9,58.2,386.3,48.58,48.54,48.82,48.58,48.64,47.91,11.86,11.24,0
17:05:10,10.1,5.9,58.3,387.4,48.59,48.55,48.8,48.58,48.65,47.92,11.87,11.24,0
17:05:20,10.1,5.9,58.3,386.7,48.59,48.56,48.8,48.6,48.67,47.94,11.87,11.25,0
17:05:30,10.1,5.9,58.3,386.9,48.59,48.56,48.81,48.63,48.67,47.97,11.88,11.25,0
17:05:40,10.1,5.9,58.3,386.8,48.58,48.58,48.8,48.65,48.68,48.01,11.87,11.25,0
17:05:50,10.1,5.9,58.2,386.9,48.57,48.59,48.82,48.69,48.71,48.03,11.87,11.24,0
17:06:00,10.1,5.9,58.2,386.7,48.56,48.59,48.82,48.65,48.72,48.05,11.88,11.25,0
17:06:10,10.1,5.9,58.2,386.8,48.61,48.58,48.82,48.67,48.72,48.07,11.88,11.24,0
17:06:20,10.1,5.9,58.2,387,48.6,48.57,48.84,48.68,48.74,48.08,11.87,11.25,0
17:06:30,10.1,5.9,58.2,386.9,48.61,48.6,48.86,48.74,48.75,48.09,11.88,11.25,0
17:06:40,10.1,5.9,58.2,387.1,48.62,48.65,48.86,48.77,48.75,48.09,11.87,11.25,0
17:06:50,10.1,5.9,58.2,386.9,48.62,48.66,48.82,48.76,48.74,48.09,11.86,11.24,0
17:07:00,10.1,5.9,58.1,386.8,48.65,48.67,48.85,48.77,48.77,48.1,11.87,11.24,0
17:07:10,10.1,5.9,58.1,386.7,48.68,48.69,48.87,48.8,48.78,48.11,11.88,11.24,0
17:07:20,10.1,5.9,58.2,386.6,48.67,48.69,48.87,48.77,48.81,48.1,11.88,11.24,0
17:07:30,10.1,5.9,58.2,386.9,48.68,48.69,48.89,48.77,48.79,48.08,11.87,11.23,0
17:07:40,10.1,5.9,58.2,387.1,48.7,48.7,48.9,48.76,48.78,48.08,11.88,11.24,0
17:07:50,10.1,5.9,58.2,386.9,48.74,48.76,48.91,48.76,48.78,48.09,11.88,11.23,0
17:08:00,10.1,5.9,58.2,386.9,48.67,48.79,48.92,48.81,48.79,48.12,11.89,11.24,0
17:08:10,10.1,5.9,58.2,386.8,48.62,48.79,48.93,48.82,48.8,48.14,11.89,11.25,0
17:08:20,10.1,5.9,58.2,386.8,48.68,48.79,48.96,48.84,48.8,48.15,11.89,11.25,0
17:08:30,10.1,5.9,58.2,387.2,48.72,48.78,48.97,48.83,48.81,48.16,11.89,11.24,0
17:08:40,10.1,5.9,58.1,387.2,48.65,48.8,48.97,48.84,48.82,48.15,11.89,11.23,0
17:08:50,10.1,5.9,58.2,387,48.69,48.81,48.99,48.9,48.85,48.15,11.89,11.24,0
17:09:00,10.1,5.9,58.1,387.1,48.72,48.85,48.99,48.91,48.85,48.17,11.89,11.24,0
17:09:10,10.1,5.9,58.1,387,48.66,48.81,49.01,48.93,48.89,48.15,11.9,11.25,0
17:09:20,10.1,5.9,58.1,387.3,48.71,48.77,49.02,48.92,48.9,48.16,11.9,11.26,0
17:09:30,10.1,5.9,58.1,387.5,48.71,48.76,49.03,48.94,48.9,48.18,11.9,11.25,0
17:09:40,10.1,5.9,58.1,387.1,48.69,48.76,49.02,48.97,48.9,48.19,11.9,11.24,0
17:09:50,10.1,5.9,58.1,387.6,48.78,48.79,49.05,48.97,48.93,48.22,11.9,11.26,0
17:10:00,10.1,5.9,58.1,387.6,48.81,48.81,49.07,48.95,48.94,48.25,11.91,11.26,0
17:10:10,10.1,5.9,58.2,387.7,48.82,48.81,49.04,48.96,48.94,48.27,11.91,11.25,0
17:10:20,10.1,5.9,58.2,387.5,48.83,48.84,49.07,48.97,48.96,48.28,11.91,11.27,0
