Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
17:10:30,10.1,5.9,58.2,387.4,48.83,48.82,49.11,48.95,48.97,48.28,11.9,11.26,0
17:10:40,10.1,5.9,58.1,387.6,48.85,48.84,49.11,48.99,48.97,48.3,11.9,11.27,0
17:10:50,10.1,5.9,58.1,387.8,48.84,48.92,49.1,49.02,48.98,48.32,11.9,11.27,0
17:11:00,10.1,5.9,58.1,387.9,48.85,48.93,49.15,49.02,48.99,48.34,11.9,11.27,0
17:11:10,10.1,5.9,58.1,387.9,48.74,48.92,49.17,49.05,48.99,48.36,11.91,11.28,0
17:11:20,10.1,5.9,58.2,387.9,48.8,48.91,49.13,49.03,48.99,48.36,11.9,11.27,0
17:11:30,10.1,5.9,58.1,388.3,48.84,48.9,49.19,49.05,49.05,48.37,11.91,11.27,0
17:11:40,10.1,5.9,58.1,388.2,48.84,48.89,49.16,49.05,49.05,48.36,11.91,11.27,0
17:11:50,10.1,5.9,58.1,387.9,48.77,48.91,49.18,49.05,49.07,48.36,11.91,11.29,0
17:12:00,10.1,5.9,58.1,388.2,48.73,48.91,49.21,49.05,49.07,48.36,11.91,11.27,0
17:12:10,10.1,5.9,58.2,388.2,48.83,48.9,49.23,49.09,49.05,48.38,11.91,11.28,0
17:12:20,10.1,5.9,58.1,388,48.83,48.92,49.18,49.1,49.07,48.4,11.92,11.28,0
17:12:30,10.1,5.9,58.1,388.1,48.81,48.92,49.18,49.07,49.08,48.39,11.91,11.28,0
17:12:40,10.1,5.9,58.1,388.1,48.93,48.99,49.16,49.09,49.09,48.38,11.91,11.28,0
17:12:50,10.1,5.9,58.2,388.5,48.95,49.01,49.22,49.09,49.13,48.4,11.92,11.29,0
17:13:00,10.1,5.9,58.2,389,48.86,49.02,49.27,49.09,49.14,48.39,11.91,11.26,0
17:13:10,10.1,5.9,58.2,388.7,48.93,49.03,49.25,49.09,49.15,48.41,11.91,11.28,0
17:13:20,10.1,5.9,58.2,388.8,49,49.02,49.24,49.1,49.14,48.41,11.91,11.28,0
17:13:30,10.1,5.9,58.2,389,49.02,49.03,49.22,49.09,49.15,48.44,11.91,11.28,0
17:13:40,10.1,5.9,58.2,387.9,49.03,49.04,49.23,49.11,49.17,48.48,11.91,11.27,0
17:13:50,10.1,5.9,58.2,388.9,49.03,49.05,49.3,49.11,49.16,48.49,11.91,11.27,0
17:14:00,10.1,5.9,58.2,388.6,49.03,49.06,49.34,49.11,49.17,48.49,11.91,11.28,0
17:14:10,10.1,5.9,58.2,388.4,49,49.05,49.34,49.12,49.2,48.48,11.9,11.28,0
17:14:20,10.1,5.9,58.2,388.8,48.89,49.06,49.29,49.13,49.21,48.48,11.9,11.28,0
17:14:30,10.1,5.9,58.1,388.8,48.98,49.08,49.32,49.2,49.22,48.47,11.89,11.28,0
17:14:40,10.1,5.9,58.1,389,49.03,49.09,49.3,49.22,49.25,48.48,11.9,11.29,0
17:14:50,10.1,5.9,58.1,388.9,48.93,49.09,49.31,49.2,49.26,48.48,11.89,11.26,0
17:15:00,10.1,5.9,58.1,388.9,48.88,49.12,49.3,49.25,49.27,48.5,11.9,11.27,0
17:15:10,10.1,5.9,58.1,389.3,49.01,49.13,49.33,49.25,49.28,48.53,11.92,11.28,0
17:15:20,10.1,5.9,58.2,389.4,49.09,49.18,49.35,49.24,49.27,48.54,11.91,11.28,0
17:15:30,10.1,5.9,58.2,389.4,49.06,49.13,49.39,49.23,49.28,48.57,11.91,11.29,0
17:15:40,10.1,5.9,58.2,389.6,49.1,49.13,49.43,49.22,49.35,48.59,11.9,11.29,0
17:15:50,10.1,5.9,58.2,389.8,49.18,49.14,49.42,49.27,49.38,48.61,11.91,11.28,0
17:16:00,10.1,5.9,58.2,389.6,49.16,49.14,49.44,49.24,49.42,48.61,11.91,11.29,0
17:16:10,10.1,5.9,58.2,389.8,49.16,49.15,49.38,49.26,49.39,48.61,11.91,11.27,0
17:16:20,10.1,5.9,58.2,389.6,49.16,49.19,49.41,49.29,49.38,48.65,11.91,11.3,0
17:16:30,10.1,5.9,58.2,389.8,49.12,49.19,49.47,49.27,49.36,48.66,11.91,11.28,0
17:16:40,10.1,5.9,58.1,389.4,49.11,49.2,49.48,49.28,49.35,48.67,11.91,11.28,0
17:16:50,10.1,5.9,58.1,389.6,49.12,49.21,49.49,49.28,49.32,48.68,11.92,11.27,0
17:17:00,10.1,5.9,58.1,389.1,49.17,49.23,49.48,49.29,49.34,48.72,11.93,11.29,0
17:17:10,10.1,5.9,58.1,389.3,49.1,49.23,49.5,49.28,49.33,48.73,11.92,11.28,0
17:17:20,10.1,5.9,58.2,389.9,49.07,49.24,49.52,49.3,49.35,48.74,11.92,11.3,0
17:17:30,10.1,5.9,58.2,389.7,49.17,49.24,49.5,49.29,49.36,48.72,11.92,11.29,0
17:17:40,10.1,5.9,58.2,389.7,49.22,49.26,49.5,49.31,49.4,48.68,11.92,11.29,0
17:17:50,10.1,5.9,58.2,389.5,49.18,49.29,49.5,49.35,49.4,48.65,11.92,11.29,0
17:18:00,10.1,5.9,58.2,389.4,49.13,49.29,49.53,49.41,49.42,48.66,11.93,11.3,0
17:18:10,10.1,5.9,58.2,389.9,49.08,49.33,49.51,49.46,49.45,48.69,11.94,11.31,0
17:18:20,10.1,5.9,58.2,389.6,49.17,49.32,49.54,49.46,49.46,48.71,11.93,11.31,0
17:18:30,10.1,5.9,58.2,390,49.23,49.31,49.59,49.47,49.45,48.71,11.92,11.3,0
17:18:40,10.1,5.9,58.2,390.1,49.27,49.35,49.59,49.49,49.48,48.74,11.93,11.3,0
17:18:50,10.1,5.9,58.2,390.3,49.33,49.35,49.63,49.5,49.51,48.76,11.92,11.31,0
17:19:00,10.1,5.9,58.2,390.4,49.29,49.36,49.57,49.47,49.54,48.78,11.93,11.31,0
17:19:10,10.1,5.9,58.2,390.7,49.3,49.38,49.55,49.51,49.5,48.81,11.93,11.3,0
17:19:20,10.1,5.9,58.2,390.5,49.26,49.36,49.6,49.49,49.48,48.83,11.93,11.3,0
17:19:30,10.1,5.9,58.2,390.7,49.29,49.37,49.6,49.5,49.5,48.86,11.93,11.29,0
17:19:40,10.1,5.9,58.1,390.8,49.25,49.37,49.59,49.5,49.5,48.88,11.93,11.31,0
17:19:50,10,5.9,58.1,391,49.28,49.38,49.61,49.49,49.5,48.87,11.92,11.3,0
17:20:00,10.1,5.9,58.1,391.2,49.23,49.45,49.65,49.48,49.52,48.89,11.93,11.31,0
17:20:10,10.1,5.9,58.1,391.2,49.34,49.45,49.66,49.48,49.55,48.9,11.93,11.29,0
17:20:20,10.1,5.9,58.1,391.1,49.28,49.46,49.66,49.48,49.62,48.92,11.93,11.31,0
17:20:30,10.1,5.9,58.1,391.5,49.31,49.43,49.7,49.48,49.65,48.93,11.93,11.29,0
17:20:40,10.1,5.9,58.1,391.3,49.32,49.45,49.67,49.57,49.6,48.94,11.93,11.29,0
17:20:50,10.1,5.9,58.2,391.3,49.31,49.45,49.67,49.58,49.64,48.95,11.94,11.3,0
17:21:00,10.1,5.9,58.2,391.6,49.32,49.47,49.69,49.62,49.65,48.94,11.93,11.3,0
17:21:10,10.1,5.9,58.2,391.3,49.42,49.48,49.72,49.61,49.64,48.95,11.92,11.29,0
17:21:20,10.1,5.9,58.3,391.8,49.4,49.53,49.68,49.62,49.66,48.96,11.93,11.31,0
17:21:30,10.1,5.9,58.2,392,49.29,49.52,49.68,49.61,49.64,48.96,11.93,11.28,0
17:21:40,10.1,5.9,58.2,392.2,49.28,49.54,49.71,49.66,49.64,48.97,11.94,11.29,0
17:21:50,10.1,5.9,58.2,391.7,49.41,49.54,49.71,49.68,49.66,48.99,11.94,11.3,0
17:22:00,10.1,5.9,58.2,391.9,49.53,49.54,49.72,49.67,49.64,48.99,11.93,11.3,0
17:22:10,10.1,5.9,58.2,392.1,49.55,49.53,49.73,49.68,49.69,48.99,11.92,11.28,0
17:22:20,10.1,5.9,58.2,392,49.52,49.56,49.74,49.69,49.82,49.03,11.94,11.3,0
17:22:30,10.1,5.9,58.1,391.7,49.49,49.58,49.76,49.66,49.76,49.02,11.93,11.3,0
17:22:40,10.1,5.9,58.1,391.9,49.43,49.6,49.77,49.67,49.7,49.02,11.93,11.3,0
17:22:50,10.1,5.9,58.1,392,49.45,49.57,49.87,49.68,49.71,49.05,11.94,11.29,0
17:23:00,10.1,5.9,58.1,391.6,49.32,49.56,49.83,49.7,49.7,49.08,11.94,11.31,0
17:23:10,10.1,5.9,58.1,391.6,49.4,49.58,49.88,49.7,49.7,49.08,11.94,11.29,0
17:23:20,10.1,5.9,58.2,391.8,49.45,49.6,49.85,49.71,49.72,49.08,11.92,11.29,0
17:23:30,10.1,5.9,58.2,391.9,49.48,49.64,49.86,49.75,49.75,49.09,11.93,11.3,0
17:23:40,10.1,5.9,58.1,392,49.55,49.62,49.88,49.73,49.76,49.09,11.92,11.3,0
17:23:50,10.1,5.9,58.2,391.9,49.61,49.65,49.89,49.75,49.75,49.11,11.93,11.29,0
17:24:00,10.1,5.9,58.1,391.7,49.62,49.66,49.85,49.74,49.76,49.12,11.93,11.3,0
17:24:10,10.1,5.9,58.2,391.9,49.63,49.71,49.91,49.74,49.77,49.14,11.94,11.31,0
17:24:20,10.1,5.9,58.1,391.8,49.62,49.69,49.9,49.74,49.78,49.16,11.94,11.3,0
17:24:30,10.1,5.9,58.1,391.4,49.6,49.7,49.94,49.74,49.8,49.15,11.94,11.3,0
17:24:40,10.1,5.9,58.1,391.9,49.58,49.71,49.94,49.78,49.85,49.15,11.96,11.32,0
17:24:50,10.1,5.9,58.1,391.7,49.6,49.7,49.89,49.84,49.88,49.14,11.96,11.31,0
17:25:00,10.1,5.9,58.1,391.8,49.66,49.71,49.9,49.86,49.87,49.14,11.96,11.31,0
17:25:10,10.1,5.9,58.1,392,49.67,49.73,49.92,49.87,49.87,49.16,11.96,11.32,0
17:25:20,10.1,5.9,58.1,392,49.69,49.75,49.93,49.87,49.89,49.16,11.95,11.32,0
17:25:30,10.1,5.9,58.2,392.4,49.69,49.75,49.96,49.87,49.88,49.18,11.95,11.31,0
17:25:40,10.1,5.9,58.2,392.9,49.64,49.76,49.99,49.85,49.89,49.2,11.95,11.31,0
17:25:50,10.1,5.9,58.2,393,49.74,49.77,50.01,49.84,49.91,49.21,11.94,11.31,0
17:26:00,10.1,5.9,58.2,393,49.79,49.77,50.08,49.86,49.93,49.22,11.95,11.31,0
17:26:10,10.1,5.9,58.2,393,49.76,49.77,50.08,49.89,49.92,49.24,11.95,11.31,0
17:26:20,10.1,5.9,58.2,393.2,49.75,49.77,50.03,49.87,49.93,49.22,11.94,11.3,0
17:26:30,10.1,5.9,58.2,393.2,49.78,49.78,50.08,49.88,49.96,49.24,11.95,11.31,0
17:26:40,10.1,5.9,58.2,393.5,49.71,49.79,50.02,49.93,49.94,49.26,11.95,11.31,0
17:26:50,10.1,5.9,58.2,393.3,49.66,49.81,50.06,49.93,49.95,49.27,11.96,11.32,0
17:27:00,10.1,5.9,58.2,393.6,49.66,49.83,50.04,49.96,50,49.28,11.96,11.31,0
17:27:10,10.1,5.9,58.1,393.6,49.73,49.84,50.1,49.93,49.99,49.29,11.96,11.3,0
17:27:20,10.1,5.9,58.1,393.9,49.73,49.86,50.17,49.99,49.98,49.31,11.95,11.3,0
17:27:30,10.1,5.9,58.1,393.6,49.77,49.85,50.06,49.96,49.97,49.31,11.95,11.3,0
17:27:40,10.1,5.9,58.1,393.8,49.67,49.87,50.08,49.96,49.99,49.34,11.96,11.3,0
17:27:50,10.1,5.9,58.1,393.3,49.72,49.9,50.09,49.97,49.99,49.36,11.96,11.3,0
17:28:00,10.1,5.9,58.1,393.5,49.81,49.89,50.09,49.97,49.99,49.37,11.96,11.29,0
17:28:10,10.1,5.9,58.1,393.3,49.67,49.9,50.09,50.06,50.02,49.36,11.96,11.29,0
17:28:20,10.1,5.9,58.1,393.4,49.65,49.9,50.09,50.04,50.06,49.36,11.96,11.3,0
17:28:30,10.1,5.9,58.1,393.8,49.83,49.91,50.12,50.04,50.07,49.34,11.96,11.29,0
17:28:40,10.1,5.9,58.1,393.8,49.81,49.93,50.13,50.06,50.07,49.36,11.97,11.29,0
17:28:50,10.1,5.9,58.1,393.8,49.84,49.95,50.13,50.09,50.06,49.38,11.97,11.29,0
17:29:00,10.1,5.9,58.2,393.9,49.87,49.96,50.15,50.11,50.08,49.41,11.96,11.29,0
17:29:10,10.1,5.9,58.2,393.9,49.84,49.99,50.16,50.13,50.08,49.44,11.96,11.29,0
17:29:20,10.1,5.9,58.1,393.5,49.93,49.99,50.17,50.14,50.09,49.44,11.95,11.28,0
17:29:30,10.1,5.9,58.2,393.3,49.92,49.98,50.21,50.14,50.12,49.43,11.96,11.29,0
17:29:40,10,5.9,58.2,393.4,49.88,49.98,50.23,50.13,50.12,49.42,11.95,11.28,0
17:29:50,10.1,5.9,58.1,393.3,49.91,50.01,50.27,50.13,50.15,49.45,11.96,11.29,0
17:30:00,10.1,5.9,58.1,393.6,49.85,50.02,50.3,50.14,50.15,49.46,11.95,11.28,0
17:30:10,10,5.9,58.1,393.6,49.96,50.01,50.25,50.15,50.17,49.46,11.95,11.28,0
17:30:20,10.1,5.9,58.1,393.5,50.01,50.01,50.21,50.14,50.15,49.48,11.96,11.28,0
17:30:30,10.1,5.9,58.1,393.7,49.97,50.02,50.22,50.13,50.16,49.5,11.95,11.29,0
17:30:40,10,5.9,58.1,393.7,49.97,50.04,50.23,50.15,50.17,49.52,11.95,11.28,0
17:30:50,10.1,5.9,58.1,393.9,49.99,50.05,50.28,50.19,50.18,49.56,11.97,11.28,0
17:31:00,10.1,5.9,58.1,394,50.04,50.05,50.27,50.17,50.19,49.56,11.97,11.27,0
17:31:10,10.1,5.9,58.1,393.9,50.05,50.07,50.28,50.17,50.21,49.57,11.98,11.28,0
17:31:20,10.1,5.9,58.2,394,50.03,50.09,50.28,50.18,50.23,49.56,11.97,11.28,0
17:31:30,10.1,5.9,58.2,394,50.01,50.1,50.29,50.2,50.22,49.54,11.98,11.3,0
17:31:40,10.1,5.9,58.3,394.1,49.99,50.11,50.3,50.22,50.22,49.54,11.98,11.29,0
17:31:50,10,5.9,58.2,394,49.97,50.11,50.29,50.22,50.2,49.52,11.97,11.27,0
17:32:00,10.1,5.9,58.2,394,50.02,50.12,50.29,50.19,50.22,49.54,11.96,11.28,0
17:32:10,10.1,5.9,58.2,394.1,50.09,50.12,50.33,50.31,50.27,49.57,11.96,11.29,0
17:32:20,10,5.9,58.2,394.3,50.07,50.15,50.36,50.31,50.3,49.58,11.97,11.29,0
17:32:30,10,5.9,58.2,394.8,50.05,50.17,50.34,50.28,50.36,49.6,11.96,11.28,0
17:32:40,10,5.9,58.2,394.5,49.88,50.21,50.36,50.28,50.33,49.61,11.97,11.29,0
17:32:50,10.1,5.9,58.2,394.4,50,50.21,50.46,50.29,50.32,49.62,11.98,11.29,0
17:33:00,10.1,5.9,58.2,394.5,50.07,50.21,50.46,50.31,50.33,49.64,11.98,11.28,0
17:33:10,10,5.9,58.1,394.2,50.09,50.21,50.45,50.32,50.37,49.67,11.99,11.29,0
17:33:20,10.1,5.9,58.1,394.2,50.13,50.2,50.45,50.32,50.37,49.68,11.98,11.29,0
17:33:30,10.1,5.9,58.2,394.5,50.14,50.22,50.48,50.33,50.36,49.71,11.98,11.3,0
17:33:40,10.1,5.9,58.2,394.8,50.16,50.21,50.45,50.36,50.35,49.7,11.97,11.28,0
17:33:50,10,5.9,58.2,395,50.15,50.22,50.48,50.34,50.36,49.71,11.97,11.29,0
17:34:00,10.1,5.9,58.2,395.2,50.23,50.23,50.43,50.36,50.37,49.73,11.97,11.3,0
17:34:10,10.1,5.9,58.2,395.2,50.2,50.27,50.44,50.37,50.37,49.72,11.98,11.29,0
17:34:20,10.1,5.9,58.2,395.5,50.13,50.3,50.46,50.38,50.38,49.74,11.97,11.29,0
17:34:30,10.1,5.9,58.2,395.8,50.09,50.32,50.49,50.38,50.38,49.76,11.96,11.29,0
17:34:40,10,5.9,58.2,395.6,50.17,50.3,50.48,50.41,50.39,49.78,11.97,11.28,0
17:34:50,10.1,5.9,58.2,395.3,50.22,50.3,50.47,50.45,50.4,49.78,11.97,11.3,0
17:35:00,10.1,5.9,58.2,396.3,50.26,50.29,50.49,50.48,50.43,49.77,11.96,11.29,0
17:35:10,10,5.9,58.2,396.2,50.27,50.31,50.48,50.48,50.44,49.78,11.96,11.3,0
17:35:20,10,5.9,58.2,396,50.32,50.33,50.63,50.46,50.45,49.78,11.97,11.28,0
17:35:30,10.1,5.9,58.2,395.9,50.34,50.36,50.6,50.48,50.47,49.78,11.98,11.29,0
17:35:40,10,5.9,58.2,395.7,50.37,50.37,50.54,50.5,50.46,49.8,11.98,11.29,0
17:35:50,10,5.9,58.2,395.6,50.39,50.39,50.57,50.45,50.48,49.82,11.98,11.29,0
17:36:00,10.1,5.9,58.2,396.4,50.37,50.4,50.59,50.51,50.5,49.85,11.99,11.3,0
17:36:10,10,5.9,58.2,395.8,50.38,50.4,50.62,50.47,50.51,49.86,11.98,11.3,0
17:36:20,10,5.9,58.1,395.4,50.37,50.42,50.59,50.47,50.52,49.88,11.98,11.29,0
17:36:30,10.1,5.9,58.1,395.8,50.3,50.41,50.6,50.48,50.54,49.9,11.99,11.3,0
17:36:40,10.1,5.9,58.2,395.5,50.3,50.38,50.55,50.47,50.54,49.89,11.99,11.28,0
17:36:50,10.1,5.9,58.2,395.4,50.34,50.46,50.55,50.49,50.56,49.9,11.99,11.3,0
17:37:00,10.1,5.9,58.2,395.6,50.34,50.46,50.57,50.52,50.57,49.9,11.98,11.28,0
17:37:10,10.1,5.9,58.2,395.5,50.35,50.45,50.6,50.54,50.61,49.94,11.99,11.3,0
17:37:20,10.1,5.9,58.2,395.4,50.34,50.43,50.6,50.55,50.59,49.95,11.99,11.29,0
17:37:30,10.1,5.9,58.3,395.2,50.37,50.42,50.66,50.55,50.61,49.98,11.99,11.28,0
17:37:40,10.1,5.9,58.3,395.3,50.45,50.44,50.68,50.55,50.6,49.98,11.99,11.3,0
17:37:50,10.1,5.9,58.3,395.9,50.49,50.44,50.71,50.63,50.6,49.96,11.99,11.29,0
17:38:00,10.1,5.9,58.2,395.7,50.52,50.47,50.74,50.66,50.6,49.93,12,11.3,0
17:38:10,10,5.9,58.2,395.6,50.5,50.47,50.79,50.68,50.62,49.94,12,11.3,0
17:38:20,10,5.9,58.2,396.1,50.51,50.5,50.83,50.69,50.63,49.96,12,11.3,0
17:38:30,10.1,5.9,58.2,396.1,50.52,50.52,50.71,50.69,50.65,49.95,12,11.29,0
17:38:40,10.1,5.9,58.2,396.1,50.52,50.52,50.78,50.65,50.64,49.96,12.01,11.3,0
17:38:50,10.1,5.9,58.2,396.1,50.55,50.55,50.79,50.64,50.64,49.96,12,11.29,0
17:39:00,10.1,5.9,58.1,396.3,50.56,50.56,50.81,50.65,50.64,49.97,12,11.28,0
17:39:10,10.1,5.9,58.2,396.8,50.55,50.59,50.76,50.67,50.65,50,12,11.29,0
17:39:20,10.1,5.9,58.2,396.8,50.55,50.59,50.76,50.67,50.65,50,12,11.29,0
17:39:30,10.1,5.9,58.2,396.7,50.59,50.59,50.86,50.75,50.69,50.05,12,11.29,0
17:39:40,10.1,5.9,58.2,397.1,50.63,50.61,50.85,50.76,50.7,50.07,11.99,11.29,0
17:39:50,10,5.9,58.2,397.1,50.61,50.63,50.83,50.76,50.72,50.06,11.98,11.28,0
17:40:00,10.1,5.9,58.2,397.1,50.6,50.66,50.8,50.76,50.74,50.08,11.98,11.27,0
17:40:10,10.1,5.9,58.2,397.6,50.59,50.67,50.77,50.77,50.76,50.08,11.99,11.28,0
17:40:20,10.1,5.9,58.2,397.9,50.65,50.66,50.81,50.79,50.76,50.09,11.99,11.29,0
17:40:30,10,5.9,58.2,397.7,50.63,50.6,50.82,50.78,50.77,50.09,11.98,11.27,0
17:40:40,10.1,5.9,58.2,397.8,50.66,50.65,50.86,50.78,50.79,50.11,11.99,11.29,0
17:40:50,10.1,5.9,58.2,397.9,50.59,50.68,50.86,50.78,50.8,50.13,12,11.3,0
17:41:00,10.1,5.9,58.2,397.9,50.58,50.68,50.87,50.78,50.82,50.13,12,11.29,0
17:41:10,10.1,5.9,58.2,398.3,50.57,50.67,50.89,50.78,50.87,50.13,11.99,11.29,0
17:41:20,10.1,5.9,58.2,398.1,50.59,50.66,50.9,50.77,50.86,50.15,11.98,11.29,0
17:41:30,10.1,5.9,58.2,398,50.57,50.68,50.92,50.78,50.87,50.17,12,11.3,0
17:41:40,10.1,5.9,58.2,398.3,50.63,50.7,50.88,50.83,50.86,50.2,12,11.31,0
17:41:50,10.1,5.9,58.2,398.1,50.6,50.75,50.91,50.86,50.86,50.23,12,11.3,0
17:42:00,10.1,5.9,58.2,398.1,50.62,50.76,50.96,50.86,50.87,50.24,12,11.3,0
17:42:10,10.1,5.9,58.2,398.2,50.67,50.78,50.94,50.86,50.87,50.24,12,11.3,0
17:42:20,10.1,5.9,58.2,398.1,50.67,50.8,50.92,50.88,50.89,50.26,12,11.31,0
17:42:30,10.1,5.9,58.2,398.1,50.72,50.81,50.95,50.83,50.9,50.25,12,11.31,0
17:42:40,10.1,5.9,58.2,398.3,50.73,50.8,50.97,50.84,50.9,50.24,12,11.31,0
17:42:50,10.1,5.9,58.2,398.1,50.74,50.8,51.01,50.85,50.92,50.24,12,11.32,0
17:43:00,10.1,5.9,58.2,397.7,50.73,50.83,51.01,50.95,50.93,50.24,12,11.32,0
17:43:10,10.1,5.9,58.2,398.2,50.75,50.79,51.01,50.95,50.93,50.24,12,11.32,0
17:43:20,10.1,5.9,58.2,398.4,50.77,50.81,51.02,50.96,50.95,50.26,12,11.32,0
17:43:30,10.1,5.9,58.2,398,50.7,50.8,51.03,50.96,50.97,50.27,12,11.32,0
17:43:40,10,5.9,58.1,398.3,50.75,50.8,50.99,50.97,50.99,50.24,11.99,11.3,0
17:43:50,10.1,5.9,58.1,398,50.7,50.83,51.06,50.97,51.01,50.25,12,11.32,0
17:44:00,10.1,5.9,58.2,398.1,50.78,50.84,51.08,50.96,50.98,50.27,12,11.32,0
17:44:10,10.1,5.9,58.2,398.4,50.78,50.87,51.11,50.98,50.98,50.31,12.01,11.33,0
17:44:20,10.1,5.9,58.2,398,50.76,50.83,51.14,50.96,50.96,50.32,12.01,11.31,0
17:44:30,10.1,5.9,58.2,398,50.78,50.85,51.16,50.96,50.97,50.35,12.01,11.31,0
17:44:40,10.1,5.9,58.2,398.3,50.78,50.86,51.15,50.95,51.01,50.36,12.02,11.32,0
17:44:50,10.1,5.9,58.2,398,50.85,50.87,51.15,50.97,51.05,50.39,12.02,11.34,0
17:45:00,10.1,5.9,58.2,397.7,50.79,50.89,51.17,51,51.04,50.39,12.02,11.32,0
17:45:10,10.1,5.9,58.2,398.1,50.84,50.9,51.16,51.01,51.02,50.37,12.01,11.32,0
17:45:20,10.1,5.9,58.2,398,50.87,50.91,51.16,51,51.06,50.37,12.01,11.32,0
17:45:30,10.1,5.9,58.2,397.8,50.91,50.94,51.17,51.05,51.08,50.37,12.01,11.32,0
17:45:40,10.1,5.9,58.2,397.8,50.75,50.94,51.15,51.02,51.07,50.37,12.01,11.31,0
17:45:50,10.1,5.9,58.2,398.3,50.92,50.95,51.15,51.04,51.1,50.38,12.01,11.33,0
17:46:00,10.1,5.9,58.2,397.8,50.88,50.96,51.16,51.05,51.1,50.38,12.01,11.32,0
17:46:10,10.1,5.9,58.2,397.8,50.9,50.98,51.18,51.06,51.1,50.38,12.01,11.33,0
17:46:20,10.1,5.9,58.2,398.3,50.95,51.01,51.25,51.09,51.14,50.41,12.01,11.32,0
17:46:30,10.1,5.9,58.2,398,50.95,51,51.29,51.07,51.14,50.4,12.02,11.33,0
17:46:40,10.1,5.9,58.2,398,50.99,51.01,51.23,51.08,51.14,50.42,12.02,11.32,0
17:46:50,10.1,5.9,58.2,397.9,50.98,51.02,51.25,51.08,51.15,50.45,12.02,11.32,0
17:47:00,10.1,5.9,58.2,397.5,50.97,51.02,51.28,51.15,51.15,50.47,12.02,11.31,0
17:47:10,10.1,5.9,58.2,397.8,50.98,51.05,51.3,51.13,51.18,50.48,12.03,11.33,0
17:47:20,10.1,5.9,58.2,397.9,50.98,51.05,51.33,51.16,51.2,50.49,12.03,11.32,0
17:47:30,10.1,5.9,58.2,398,51.02,51.05,51.33,51.16,51.22,50.49,12.02,11.32,0
17:47:40,10.1,5.9,58.2,398.4,51.06,51.06,51.31,51.18,51.22,50.5,12.01,11.32,0
17:47:50,10.1,5.9,58.2,398.5,51.03,51.06,51.31,51.22,51.24,50.5,12.02,11.33,0
17:48:00,10,5.9,58.2,398.2,51.04,51.07,51.28,51.21,51.23,50.51,12.01,11.31,0
17:48:10,10,5.9,58.2,398.3,50.94,51.08,51.33,51.2,51.24,50.52,12.01,11.33,0
17:48:20,10.1,5.9,58.2,398.7,50.98,51.12,51.31,51.21,51.27,50.57,12.03,11.33,0
17:48:30,10.1,5.9,58.2,398.5,51.06,51.11,51.32,51.23,51.27,50.61,12.02,11.33,0
17:48:40,10.1,5.9,58.2,398.9,51.15,51.13,51.31,51.23,51.28,50.62,12.02,11.33,0
17:48:50,10.1,5.9,58.2,398.8,51.2,51.17,51.37,51.22,51.28,50.62,12.02,11.34,0
17:49:00,10.1,5.9,58.2,398.8,51.15,51.17,51.38,51.23,51.29,50.63,12.03,11.33,0
17:49:10,10,5.9,58.2,398.9,51.03,51.17,51.37,51.27,51.29,50.63,12.03,11.33,0
17:49:20,10.1,5.9,58.2,398.6,51.02,51.17,51.47,51.35,51.3,50.65,12.03,11.34,0
17:49:30,10,5.9,58.2,399,51.02,51.18,51.43,51.34,51.32,50.65,12.02,11.33,0
17:49:40,10,5.9,58.2,399.1,51.09,51.17,51.43,51.37,51.32,50.65,12.02,11.31,0
17:49:50,10,5.9,58.2,399.4,51.07,51.2,51.44,51.37,51.31,50.66,12.02,11.32,0
17:50:00,10.1,5.9,58.2,399.4,51.07,51.23,51.43,51.3,51.36,50.67,12.03,11.33,0
17:50:10,10,5.9,58.2,399.1,51.14,51.25,51.45,51.35,51.36,50.68,12.02,11.33,0
17:50:20,10,5.9,58.1,399.5,51.06,51.28,51.45,51.38,51.37,50.68,12.02,11.32,0
17:50:30,10,5.9,58.1,399.4,51.1,51.3,51.46,51.37,51.38,50.7,12.03,11.33,0
17:50:40,10,5.9,58.2,399.3,51.14,51.31,51.46,51.37,51.39,50.72,12.03,11.33,0
17:50:50,10.1,5.9,58.2,400,51.2,51.28,51.48,51.38,51.41,50.76,12.04,11.33,0
17:51:00,10,5.9,58.2,399.6,51.16,51.29,51.48,51.38,51.39,50.77,12.03,11.33,0
17:51:10,10.1,5.9,58.2,399.9,51.17,51.28,51.52,51.38,51.4,50.78,12.03,11.33,0
17:51:20,10.1,5.9,58.3,399.9,51.17,51.27,51.56,51.42,51.41,50.78,12.03,11.34,0
17:51:30,10.1,5.9,58.3,400,51.18,51.26,51.56,51.45,51.42,50.77,12.03,11.33,0
17:51:40,10.1,5.9,58.2,400.3,51.17,51.32,51.57,51.48,51.43,50.74,12.03,11.35,0
17:51:50,10.1,5.9,58.3,400.3,51.12,51.32,51.59,51.49,51.45,50.75,12.03,11.33,0
17:52:00,10,5.9,58.2,400.5,51.14,51.34,51.53,51.46,51.44,50.75,12.04,11.33,0
17:52:10,10.1,5.9,58.3,400.5,51.29,51.33,51.53,51.47,51.46,50.78,12.04,11.35,0
17:52:20,10,5.9,58.2,400.1,51.32,51.37,51.52,51.47,51.46,50.8,12.04,11.35,0
17:52:30,10,5.9,58.2,400.2,51.37,51.37,51.58,51.47,51.46,50.82,12.04,11.35,0
17:52:40,10,5.9,58.2,400.1,51.37,51.38,51.57,51.53,51.48,50.84,12.04,11.34,0
17:52:50,10.1,5.9,58.2,400.2,51.34,51.4,51.58,51.54,51.5,50.86,12.05,11.34,0
17:53:00,10.1,5.9,58.2,399.8,51.39,51.4,51.61,51.54,51.53,50.86,12.06,11.35,0
17:53:10,10,5.9,58.2,399.7,51.38,51.39,51.62,51.55,51.54,50.86,12.05,11.34,0
17:53:20,10,5.9,58.2,399.3,51.4,51.43,51.65,51.59,51.59,50.88,12.05,11.36,0
17:53:30,10,5.9,58.2,398.7,51.41,51.42,51.64,51.59,51.59,50.87,12.05,11.34,0
17:53:40,10.1,5.9,58.2,399.1,51.44,51.43,51.65,51.6,51.59,50.89,12.06,11.36,0
17:53:50,10.1,5.9,58.2,399.3,51.42,51.48,51.67,51.59,51.59,50.89,12.06,11.36,0
17:54:00,10,5.9,58.2,399,51.38,51.46,51.7,51.59,51.58,50.91,12.06,11.35,0
17:54:10,10,5.9,58.2,398.8,51.42,51.47,51.71,51.58,51.58,50.92,12.06,11.36,0
17:54:20,10,5.9,58.2,399.1,51.42,51.5,51.75,51.57,51.57,50.94,12.06,11.36,0
17:54:30,10.1,5.9,58.2,398.8,51.41,51.52,51.74,51.6,51.58,50.96,12.06,11.37,0
17:54:40,10,5.9,58.1,399.3,51.38,51.5,51.74,51.59,51.59,50.96,12.06,11.35,0
17:54:50,10,5.9,58.1,399.3,51.41,51.48,51.72,51.59,51.65,50.98,12.07,11.36,0
17:55:00,10.1,5.9,58.2,399.3,51.46,51.51,51.69,51.6,51.68,51,12.07,11.37,0
17:55:10,10,5.9,58.2,399.2,51.44,51.52,51.76,51.61,51.67,50.99,12.07,11.36,0
17:55:20,10,5.9,58.2,399.9,51.5,51.54,51.73,51.66,51.68,51.01,12.06,11.37,0
17:55:30,10,5.9,58.2,400.3,51.55,51.52,51.71,51.65,51.69,51.02,12.06,11.36,0
17:55:40,10,5.9,58.2,400.2,51.6,51.55,51.75,51.67,51.7,51.01,12.08,11.37,0
17:55:50,10,5.9,58.2,400.3,51.6,51.55,51.75,51.7,51.69,51.01,12.08,11.37,0
17:56:00,10,5.9,58.2,400.9,51.56,51.55,51.75,51.67,51.69,51,12.08,11.36,0
17:56:10,10.1,5.9,58.2,400.7,51.6,51.58,51.8,51.69,51.69,51.01,12.07,11.37,0
17:56:20,10.1,5.9,58.2,401.1,51.57,51.58,51.82,51.73,51.7,51.02,12.07,11.37,0
17:56:30,10,5.9,58.2,400.9,51.49,51.59,51.85,51.72,51.72,51.04,12.07,11.37,0
17:56:40,10,5.9,58.2,401,51.47,51.59,51.8,51.68,51.75,51.03,12.07,11.37,0
17:56:50,10.1,5.9,58.1,400.8,51.52,51.58,51.87,51.71,51.85,51.04,12.07,11.37,0
17:57:00,10.1,5.9,58.2,401.4,51.53,51.61,51.86,51.72,51.83,51.04,12.07,11.37,0
17:57:10,10.1,5.9,58.2,401.2,51.53,51.62,51.83,51.75,51.89,51.05,12.08,11.38,0
17:57:20,10.1,5.9,58.2,401.2,51.56,51.63,51.86,51.75,51.93,51.08,12.08,11.37,0
17:57:30,10.1,5.9,58.2,401.4,51.56,51.66,51.85,51.75,51.84,51.11,12.08,11.36,0
17:57:40,10.1,5.9,58.2,401.6,51.55,51.68,51.9,51.78,51.83,51.15,12.08,11.39,0
17:57:50,10,5.9,58.2,401.4,51.57,51.71,51.9,51.79,51.84,51.14,12.06,11.36,0
17:58:00,10.1,5.9,58.2,401.9,51.64,51.68,51.88,51.8,51.85,51.17,12.07,11.38,0
17:58:10,10.1,5.9,58.2,401.7,51.69,51.74,51.92,51.8,51.87,51.15,12.08,11.38,0
17:58:20,10.1,5.9,58.2,401.7,51.69,51.73,51.92,51.79,51.87,51.16,12.08,11.38,0
17:58:30,10.1,5.9,58.2,401.8,51.68,51.71,51.92,51.81,51.86,51.16,12.08,11.37,0
17:58:40,10,5.9,58.2,401.6,51.68,51.71,51.9,51.79,51.87,51.16,12.08,11.37,0
17:58:50,10.1,5.9,58.2,401.8,51.71,51.7,51.9,51.81,51.87,51.18,12.08,11.37,0
17:59:00,10.1,5.9,58.2,402,51.68,51.71,51.92,51.82,51.88,51.18,12.08,11.38,0
17:59:10,10.1,5.9,58.2,401.8,51.6,51.7,51.92,51.84,51.9,51.2,12.08,11.38,0
17:59:20,10.1,5.9,58.2,401.7,51.63,51.74,51.94,51.83,51.9,51.2,12.09,11.39,0
17:59:30,10.1,5.9,58.2,401.2,51.6,51.74,51.94,51.85,51.91,51.21,12.09,11.39,0
17:59:40,10.1,5.9,58.1,401.3,51.44,51.74,51.97,51.88,51.93,51.2,12.09,11.39,0
17:59:50,10.1,5.9,58.2,401.1,51.57,51.79,52,51.87,51.97,51.2,12.1,11.39,0
18:00:00,10.1,5.9,58.2,401.2,51.68,51.79,52.05,51.87,51.94,51.2,12.09,11.4,0
18:00:10,10.1,5.9,58.3,401.3,51.65,51.8,52.05,51.88,51.94,51.21,12.09,11.4,0
18:00:20,10.1,5.9,58.3,401.1,51.67,51.83,52.07,51.89,51.96,51.25,12.1,11.41,0
18:00:30,10.1,5.9,58.3,401.2,51.71,51.84,52.06,51.91,51.97,51.28,12.1,11.41,0
18:00:40,10.1,5.9,58.3,401.3,51.75,51.83,52.05,51.9,51.96,51.28,12.09,11.41,0
18:00:50,10.1,5.9,58.2,401.3,51.75,51.83,52.08,51.94,51.97,51.29,12.09,11.42,0
18:01:00,10.1,5.9,58.3,401.7,51.76,51.83,52.04,51.94,51.99,51.3,12.1,11.42,0
18:01:10,10.1,5.9,58.2,401.4,51.78,51.83,52.1,51.98,51.99,51.32,12.1,11.41,0
18:01:20,10.1,5.9,58.2,401.2,51.72,51.87,52.03,51.97,52,51.34,12.11,11.43,0
18:01:30,10.1,5.9,58.2,401.8,51.77,51.85,52.05,51.98,52.02,51.36,12.11,11.42,0
18:01:40,10.1,5.9,58.2,402.2,51.72,51.89,52.06,51.99,52.02,51.37,12.1,11.43,0
18:01:50,10.1,5.9,58.2,402.2,51.72,51.89,52.06,51.99,52.02,51.37,12.1,11.43,0
18:02:00,10,5.9,58.2,402.4,51.71,51.86,52.09,52.05,52.04,51.38,12.1,11.42,0
18:02:10,10,5.9,58.1,402.4,51.76,51.89,52.09,52.08,52.07,51.39,12.1,11.43,0
18:02:20,10.1,5.9,58.1,402.4,51.85,51.92,52.12,52.11,52.18,51.39,12.11,11.45,0
18:02:30,10.1,5.9,58.1,402.9,51.92,51.93,52.12,52.09,52.21,51.37,12.11,11.43,0
18:02:40,10.1,5.9,58.1,403.2,51.97,51.93,52.16,52.11,52.23,51.38,12.1,11.44,0
18:02:50,10,5.9,58.1,403.2,51.97,51.94,52.23,52.1,52.2,51.39,12.09,11.44,0
18:03:00,10,5.9,58.2,403.3,51.97,51.95,52.23,52.11,52.16,51.4,12.08,11.45,0
18:03:10,10.1,5.9,58.2,404,51.97,51.99,52.21,52.1,52.13,51.42,12.09,11.45,0
18:03:20,10.1,5.9,58.3,403.8,51.84,52.06,52.23,52.06,52.18,51.44,12.1,11.45,0
18:03:30,10.1,5.9,58.2,404,51.87,52.07,52.22,52.06,52.18,51.46,12.1,11.45,0
18:03:40,10,5.9,58.3,403.6,51.94,52.07,52.21,52.08,52.17,51.48,12.1,11.45,0
18:03:50,10,5.9,58.3,403.9,51.97,52.08,52.24,52.12,52.16,51.5,12.09,11.45,0
18:04:00,10.1,5.9,58.2,403.8,51.99,52.11,52.25,52.15,52.18,51.52,12.09,11.45,0
18:04:10,10.1,5.9,58.2,404.1,51.96,52.13,52.27,52.16,52.2,51.55,12.09,11.46,0
18:04:20,10.1,5.9,58.2,404.2,52.01,52.17,52.27,52.19,52.21,51.59,12.1,11.47,0
18:04:30,10.1,5.9,58.2,404.1,51.95,52.17,52.26,52.21,52.21,51.6,12.09,11.46,0
18:04:40,10.1,5.9,58.2,403.9,51.73,52.16,52.27,52.21,52.21,51.6,12.1,11.47,0
18:04:50,10,5.9,58.2,404.1,51.83,52.13,52.28,52.2,52.21,51.61,12.09,11.46,0
18:05:00,10.1,5.9,58.2,404.3,51.85,52.11,52.29,52.21,52.21,51.57,12.09,11.46,0
18:05:10,10,5.9,58.2,403.7,51.84,52.11,52.29,52.21,52.24,51.55,12.09,11.46,0
18:05:20,10.1,5.9,58.2,403.9,51.89,52.1,52.35,52.26,52.27,51.49,12.1,11.46,0
18:05:30,10.1,5.9,58.2,403.8,51.96,52.15,52.3,52.29,52.3,51.49,12.11,11.47,0
18:05:40,10.1,5.9,58.1,403.6,52.02,52.17,52.34,52.28,52.29,51.51,12.11,11.47,0
18:05:50,10.1,5.9,58.1,403.9,52.07,52.16,52.35,52.29,52.3,51.55,12.1,11.47,0
18:06:00,10.1,5.9,58.1,403.9,52.09,52.16,52.32,52.28,52.32,51.58,12.1,11.48,0
18:06:10,10.1,5.9,58.1,403.5,52.15,52.15,52.33,52.27,52.31,51.61,12.1,11.47,0
18:06:20,10.1,5.9,58.1,403.5,52.06,52.14,52.35,52.28,52.33,51.63,12.1,11.47,0
18:06:30,10.1,5.9,58.1,403.7,52.11,52.15,52.35,52.37,52.32,51.66,12.11,11.47,0
18:06:40,10.1,5.9,58.1,403.4,52.11,52.17,52.35,52.36,52.32,51.68,12.11,11.47,0
18:06:50,10.1,5.9,58.1,403.3,52.17,52.19,52.37,52.33,52.32,51.69,12.11,11.48,0
18:07:00,10.1,5.9,58.1,403.3,52.17,52.22,52.4,52.37,52.33,51.72,12.12,11.48,0
18:07:10,10.1,5.9,58.1,402.8,52.19,52.26,52.41,52.35,52.35,51.73,12.12,11.47,0
18:07:20,10.1,5.9,58.1,403.3,52.2,52.29,52.49,52.41,52.38,51.76,12.12,11.48,0
18:07:30,10.1,5.9,58.1,403,52.18,52.3,52.48,52.38,52.37,51.75,12.13,11.46,0
18:07:40,10.1,5.9,58.1,403,52.14,52.32,52.52,52.42,52.42,51.77,12.13,11.49,0
18:07:50,10.1,5.9,58.2,403.3,52.24,52.33,52.53,52.42,52.46,51.75,12.13,11.48,0
18:08:00,10.1,5.9,58.2,403.3,52.18,52.34,52.55,52.45,52.45,51.74,12.14,11.49,0
18:08:10,10.1,5.9,58.2,403.1,52.23,52.32,52.54,52.46,52.45,51.73,12.13,11.49,0
18:08:20,10.1,5.9,58.2,403.5,52.24,52.3,52.55,52.48,52.47,51.73,12.13,11.49,0
18:08:30,10.1,5.9,58.2,403.4,52.18,52.27,52.55,52.47,52.46,51.71,12.12,11.47,0
18:08:40,10.1,5.9,58.2,403.4,52.29,52.28,52.56,52.46,52.45,51.74,12.13,11.48,0
18:08:50,10.1,5.9,58.2,403,52.3,52.31,52.54,52.46,52.46,51.76,12.13,11.47,0
18:09:00,10.1,5.9,58.2,403.6,52.32,52.32,52.56,52.44,52.45,51.78,12.13,11.48,0
18:09:10,10.1,5.9,58.2,403.7,52.33,52.33,52.57,52.47,52.47,51.82,12.13,11.48,0
18:09:20,10.1,5.9,58.1,404,52.27,52.36,52.6,52.5,52.48,51.85,12.13,11.49,0
18:09:30,10.1,5.9,58.1,404.9,52.14,52.34,52.59,52.5,52.48,51.88,12.12,11.48,0
18:09:40,10.1,5.9,58.2,404.2,52.18,52.33,52.6,52.48,52.47,51.88,12.12,11.48,0
18:09:50,10.1,5.9,58.2,404.5,52.19,52.35,52.6,52.52,52.5,51.9,12.12,11.49,0
18:10:00,10,5.9,58.2,404.9,52.27,52.36,52.61,52.51,52.51,51.86,12.12,11.47,0
18:10:10,10.1,5.9,58.3,405.2,52.36,52.38,52.54,52.52,52.54,51.87,12.13,11.48,0
18:10:20,10.1,5.9,58.3,407.3,52.37,52.39,52.56,52.53,52.57,51.86,12.13,11.48,0
18:10:30,10.1,5.9,58.3,405.4,52.29,52.4,52.59,52.51,52.59,51.87,12.12,11.47,0
18:10:40,10.1,5.9,58.2,405.5,52.29,52.41,52.64,52.51,52.61,51.89,12.12,11.48,0
18:10:50,10.1,5.9,58.2,405.5,52.31,52.39,52.64,52.57,52.6,51.9,12.12,11.49,0
18:11:00,10.1,5.9,58.2,405.9,52.37,52.41,52.65,52.54,52.58,51.91,12.11,11.47,0
18:11:10,10.1,5.9,58.2,17.1,52.35,52.44,52.68,52.52,52.6,51.94,12.13,11.49,0
18:11:20,10.1,5.9,58.2,15.4,52.31,52.48,52.69,52.53,52.68,51.97,12.17,11.49,0
18:11:30,10.1,5.9,58.2,15.8,52.17,52.53,52.69,52.56,52.7,51.96,12.24,11.48,0
18:11:40,10.1,5.9,58.2,15.2,52.24,52.57,52.72,52.57,52.66,51.98,12.3,11.49,0
18:11:50,10.1,5.9,58.3,15.4,52.28,52.56,52.74,52.6,52.66,52.01,12.38,11.48,0
18:12:00,10.1,5.9,58.4,15.2,52.35,52.56,52.7,52.59,52.67,51.99,12.42,11.49,0
18:12:10,10.1,5.9,58.5,15.3,52.38,52.52,52.71,52.6,52.67,52,12.45,11.49,0
18:12:20,10.1,6,58.7,15.2,52.4,52.5,52.7,52.62,52.67,51.98,12.44,11.49,0
18:12:30,10.1,6,58.8,15.2,52.39,52.49,52.71,52.61,52.68,52,12.43,11.49,0
18:12:40,10.1,6,58.9,15.1,52.42,52.49,52.68,52.65,52.66,51.99,12.4,11.5,0
18:12:50,10.1,6,58.9,15,52.36,52.51,52.69,52.66,52.67,52,12.39,11.5,0
18:13:00,10.1,6,59,15.2,52.37,52.52,52.7,52.64,52.68,52,12.35,11.5,0
18:13:10,10.1,6,59.1,15.3,52.43,52.52,52.72,52.65,52.67,52,12.32,11.5,0
18:13:20,10.1,6,59.2,15.3,52.49,52.53,52.72,52.65,52.69,51.99,12.29,11.51,0
18:13:30,10.1,6,59.2,15.3,52.41,52.54,52.74,52.66,52.69,51.97,12.26,11.51,0
18:13:40,10.1,6,59.3,15,52.4,52.53,52.73,52.64,52.69,51.95,12.23,11.52,0
18:13:50,10.1,6,59.3,14.9,52.34,52.53,52.72,52.65,52.68,51.94,12.19,11.53,0
18:14:00,10.1,6,59.3,15.2,52.35,52.53,52.71,52.64,52.69,51.91,12.17,11.53,0
18:14:10,10.1,6,59.4,15.1,52.34,52.53,52.72,52.67,52.71,51.9,12.15,11.55,0
18:14:20,10.1,6,59.4,15.2,52.33,52.5,52.72,52.67,52.7,51.88,12.12,11.56,0
18:14:30,10.1,6,59.4,15.2,52.36,52.5,52.71,52.67,52.68,51.89,12.1,11.56,0
18:14:40,10.1,6,59.5,15.2,52.37,52.52,52.71,52.67,52.68,51.91,12.07,11.57,0
18:14:50,10.1,6,59.5,15.2,52.42,52.51,52.71,52.66,52.67,51.93,12.05,11.57,0
18:15:00,10.1,6,59.5,15.1,52.44,52.49,52.7,52.66,52.67,51.95,12.03,11.58,0
18:15:10,10.1,6,59.5,15.3,52.37,52.48,52.68,52.64,52.65,51.94,12.01,11.57,0
18:15:20,10.1,6,59.5,15.2,52.38,52.5,52.7,52.64,52.66,51.95,11.99,11.59,0
18:15:30,10.1,6,59.5,15.2,52.38,52.49,52.69,52.65,52.65,51.95,11.97,11.59,0
18:15:40,10.1,6.1,59.5,15.2,52.35,52.51,52.7,52.66,52.67,51.95,11.96,11.61,0
18:15:50,10.1,6.1,59.5,15.2,52.4,52.47,52.7,52.65,52.65,51.94,11.94,11.62,0
18:16:00,10.1,6.1,59.5,15.1,52.39,52.48,52.7,52.65,52.65,51.92,11.93,11.63,0
18:16:10,10.1,6,59.5,15.3,52.37,52.49,52.68,52.66,52.65,51.91,11.9,11.64,0
18:16:20,10.1,6,59.5,15.3,52.38,52.48,52.67,52.65,52.66,51.9,11.89,11.64,0
18:16:30,10.1,6,59.5,15.2,52.42,52.46,52.68,52.64,52.65,51.89,11.87,11.64,0
18:16:40,10.1,6.1,59.5,15.2,52.46,52.48,52.68,52.65,52.67,51.89,11.87,11.67,0
18:16:50,10.1,6.1,59.5,15.2,52.45,52.5,52.7,52.66,52.67,51.9,11.85,11.68,0
18:17:00,10.1,6.1,59.5,15.2,52.43,52.47,52.67,52.65,52.66,51.9,11.83,11.67,0
18:17:10,10.1,6.1,59.5,15.3,52.42,52.49,52.69,52.65,52.66,51.91,11.82,11.69,0
18:17:20,10.1,6,59.5,15.3,52.4,52.49,52.67,52.64,52.65,51.89,11.8,11.7,0
18:17:30,10.1,6,59.5,15.2,52.28,52.5,52.68,52.65,52.66,51.9,11.79,11.71,0
18:17:40,10.1,6,59.4,15.2,52.3,52.48,52.69,52.65,52.66,51.91,11.77,11.72,0
18:17:50,10.1,6,59.4,15,52.21,52.46,52.67,52.65,52.65,51.92,11.75,11.72,0
18:18:00,10.1,6,59.4,15.2,52.26,52.47,52.68,52.64,52.64,51.93,11.74,11.73,0
18:18:10,10.1,6,59.4,15.3,52.2,52.46,52.68,52.65,52.65,51.92,11.73,11.74,0
18:18:20,10.1,6,59.4,15.4,52.31,52.45,52.67,52.65,52.66,51.93,11.72,11.75,0
18:18:30,10.1,6,59.4,15.3,52.2,52.45,52.67,52.64,52.65,51.93,11.7,11.76,0
18:18:40,10.1,6,59.3,15.2,52.18,52.43,52.65,52.63,52.64,51.93,11.68,11.75,0
18:18:50,10.1,6,59.3,15.1,52.16,52.46,52.66,52.64,52.65,51.93,11.67,11.77,0
18:19:00,10.1,6,59.3,15.2,52.22,52.45,52.67,52.65,52.65,51.94,11.67,11.79,0
18:19:10,10.1,6,59.3,15.2,52.25,52.46,52.66,52.64,52.65,51.91,11.65,11.79,0
18:19:20,10.1,6,59.3,15.2,52.19,52.46,52.65,52.63,52.65,51.89,11.63,11.78,0
18:19:30,10.1,6,59.3,15.2,52.19,52.46,52.65,52.63,52.65,51.89,11.63,11.78,0
18:19:40,10.1,6,59.2,15.2,52.25,52.44,52.65,52.62,52.64,51.86,11.6,11.8,0
18:19:50,10.1,6,59.2,15.2,52.2,52.46,52.66,52.63,52.65,51.87,11.59,11.81,0
18:20:00,10.1,6,59.1,15.2,52.29,52.47,52.64,52.63,52.65,51.87,11.58,11.82,0
18:20:10,10.1,6,59.1,15.3,52.23,52.49,52.64,52.62,52.65,51.86,11.57,11.82,0
18:20:20,10.1,6,59.1,15.3,52.3,52.47,52.65,52.64,52.66,51.86,11.56,11.84,0
18:20:30,10.1,6,59,15.3,52.37,52.45,52.65,52.62,52.65,51.87,11.55,11.84,0
18:20:40,10.1,6,59,15.2,52.24,52.43,52.64,52.61,52.63,51.85,11.53,11.83,0
18:20:50,10.1,6,59,15.3,52.3,52.46,52.65,52.62,52.65,51.87,11.53,11.86,0
18:21:00,10.1,6,59,15.3,52.37,52.47,52.64,52.62,52.64,51.88,11.51,11.86,0
18:21:10,10.1,6,59,15.2,52.34,52.47,52.65,52.63,52.65,51.88,11.51,11.86,0
18:21:20,10.1,6,58.9,15.1,52.3,52.46,52.64,52.61,52.65,51.87,11.49,11.87,0
18:21:30,10.1,6,58.9,15.3,52.34,52.45,52.64,52.61,52.66,51.88,11.48,11.87,0
18:21:40,10.1,6,58.9,15.2,52.25,52.45,52.65,52.61,52.65,51.88,11.47,11.89,0
18:21:50,10.1,6,58.8,15.3,52.18,52.47,52.65,52.62,52.64,51.88,11.46,11.9,0
18:22:00,10.1,6,58.8,15.2,52.22,52.46,52.65,52.63,52.64,51.88,11.45,11.9,0
18:22:10,10.1,6,58.8,15.3,52.28,52.44,52.64,52.62,52.62,51.87,11.43,11.9,0
18:22:20,10.1,6,58.8,15.2,52.31,52.44,52.63,52.62,52.63,51.87,11.43,11.92,0
18:22:30,10.1,6,58.8,15.2,52.3,52.43,52.62,52.6,52.63,51.87,11.42,11.92,0
18:22:40,10.1,6,58.7,15.3,52.16,52.45,52.63,52.6,52.64,51.87,11.41,11.93,0
18:22:50,10.1,6,58.7,15.3,52.26,52.42,52.62,52.6,52.64,51.87,11.4,11.93,0
18:23:00,10.1,6,58.7,15.3,52.26,52.41,52.63,52.6,52.63,51.87,11.38,11.93,0
18:23:10,10.1,6,58.7,15.3,52.25,52.43,52.63,52.59,52.63,51.88,11.38,11.94,0
18:23:20,10.1,6,58.7,15.4,52.14,52.44,52.63,52.6,52.63,51.87,11.37,11.96,0
18:23:30,10.1,6,58.6,15.3,52.13,52.45,52.63,52.59,52.63,51.87,11.36,11.95,0
18:23:40,10.1,6,58.6,15.3,52.11,52.4,52.63,52.58,52.62,51.86,11.34,11.95,0
18:23:50,10.1,6,58.6,15.4,52.15,52.42,52.63,52.6,52.62,51.85,11.34,11.96,0
18:24:00,10.1,6,58.6,15.4,52.19,52.41,52.63,52.6,52.63,51.86,11.33,11.97,0
18:24:10,10.1,6,58.6,15.3,52.29,52.41,52.63,52.6,52.63,51.85,11.32,11.97,0
18:24:20,10.1,5.9,58.5,15.3,52.21,52.39,52.62,52.59,52.63,51.85,11.32,11.98,0
18:24:30,10.1,5.9,58.5,15.3,52.28,52.41,52.61,52.6,52.64,51.85,11.31,11.99,0
18:24:40,10.1,5.9,58.5,15.3,52.25,52.41,52.61,52.59,52.64,51.85,11.29,11.98,0
18:24:50,10.1,6,58.5,15.2,52.19,52.44,52.63,52.61,52.63,51.86,11.29,12,0
18:25:00,10.1,5.9,58.5,15.3,52.21,52.4,52.63,52.6,52.61,51.85,11.28,11.99,0
18:25:10,10.1,5.9,58.4,15.3,52.13,52.39,52.62,52.59,52.61,51.85,11.27,12,0
18:25:20,10.1,5.9,58.4,15.2,52.06,52.41,52.63,52.59,52.61,51.85,11.27,12.01,0
18:25:30,10.1,5.9,58.4,15.3,51.96,52.41,52.63,52.59,52.62,51.86,11.25,12.01,0
18:25:40,10.1,5.9,58.5,15.3,52.01,52.39,52.62,52.58,52.61,51.85,11.25,12,0
18:25:50,10.1,5.9,58.5,15.2,52.09,52.39,52.6,52.58,52.61,51.84,11.24,12.01,0
18:26:00,10.1,6,58.5,15.4,52.19,52.39,52.61,52.58,52.61,51.85,11.23,12.02,0
18:26:10,10.1,5.9,58.5,15.3,52.22,52.37,52.61,52.59,52.61,51.84,11.22,12.04,0
18:26:20,10.1,5.9,58.4,15.2,52.16,52.38,52.6,52.56,52.61,51.84,11.21,12.02,0
18:26:30,10.1,5.9,58.5,15.2,52.12,52.39,52.61,52.58,52.62,51.84,11.21,12.03,0
18:26:40,10.1,5.9,58.4,15.3,52.16,52.41,52.6,52.58,52.62,51.85,11.2,12.03,0
18:26:50,10.1,5.9,58.4,15.2,52.22,52.4,52.6,52.58,52.62,51.84,11.19,12.02,0
18:27:00,10,5.9,58.4,15.1,52.2,52.39,52.61,52.59,52.63,51.84,11.19,12.06,0
18:27:10,10.1,5.9,58.4,15.3,52.16,52.4,52.61,52.59,52.64,51.85,11.19,12.06,0
18:27:20,10.1,5.9,58.4,15.1,52.05,52.4,52.6,52.58,52.65,51.83,11.17,12.06,0
18:27:30,10,5.9,58.4,15.3,52.1,52.4,52.6,52.58,52.64,51.83,11.17,12.07,0
18:27:40,10.1,5.9,58.4,15.1,52.08,52.39,52.61,52.59,52.66,51.85,11.17,12.08,0
18:27:50,10,5.9,58.5,15.3,52.16,52.39,52.6,52.58,52.64,51.84,11.15,12.08,0
18:28:00,10.1,5.9,58.5,15.2,52.12,52.4,52.6,52.58,52.62,51.85,11.15,12.08,0
18:28:10,10.1,5.9,58.5,15.2,52.24,52.39,52.62,52.59,52.62,51.85,11.14,12.1,0
18:28:20,10.1,5.9,58.5,15.2,52.22,52.38,52.6,52.58,52.61,51.83,11.13,12.09,0
18:28:30,10.1,5.9,58.4,15.2,52.2,52.39,52.62,52.57,52.62,51.84,11.13,12.1,0
18:28:40,10.1,5.9,58.4,15.3,52.18,52.39,52.61,52.57,52.62,51.82,11.12,12.1,0
18:28:50,10,5.9,58.4,15.3,52.02,52.39,52.61,52.57,52.64,51.82,11.12,12.11,0
18:29:00,10,5.9,58.5,15.2,52.09,52.4,52.59,52.56,52.63,51.82,11.11,12.11,0
18:29:10,10.1,5.9,58.5,15.4,52.15,52.38,52.6,52.58,52.62,51.83,11.11,12.11,0
18:29:20,10.1,5.9,58.5,15.3,52.21,52.38,52.61,52.59,52.61,51.82,11.11,12.13,0
18:29:30,10.1,5.9,58.6,15.4,52.17,52.37,52.6,52.58,52.6,51.82,11.1,12.13,0
18:29:40,10.1,5.9,58.5,15.4,52.21,52.39,52.6,52.57,52.59,51.82,11.09,12.13,0
18:29:50,10.1,5.9,58.5,15.3,52.19,52.39,52.6,52.57,52.6,51.81,11.08,12.13,0
18:30:00,10.1,5.9,58.5,15.4,52.12,52.4,52.59,52.58,52.61,51.81,11.08,12.15,0
18:30:10,10.1,5.9,58.4,15.5,52.15,52.4,52.59,52.58,52.61,51.82,11.07,12.15,0
18:30:20,10.1,5.9,58.4,0.8,52.18,52.41,52.57,52.57,52.62,51.83,11.07,12.16,0
18:30:30,10.1,5.9,58.4,0.8,52.23,52.39,52.57,52.55,52.61,51.82,11.05,12.15,0
18:30:40,10.1,5.9,58.4,0.8,52.19,52.4,52.59,52.56,52.61,51.81,11.05,12.16,0
18:30:50,10.1,5.9,58.4,0.8,52.17,52.41,52.59,52.58,52.62,51.81,11.05,12.15,0
18:31:00,10.1,5.9,58.4,0.8,52.17,52.36,52.6,52.57,52.62,51.82,11.05,12.17,0
18:31:10,10.1,5.9,58.4,0.8,52.15,52.38,52.59,52.56,52.61,51.81,11.04,12.16,0
18:31:20,10.1,5.9,58.4,0.8,52.08,52.39,52.6,52.57,52.62,51.83,11.04,12.17,0
18:31:30,10.1,5.9,58.4,0.8,52.08,52.36,52.59,52.56,52.6,51.83,11.03,12.15,0
18:31:40,10.1,5.9,58.4,0.8,52.11,52.37,52.6,52.57,52.61,51.84,11.03,12.18,0
18:31:50,10.1,5.9,58.4,0.8,52.03,52.39,52.6,52.58,52.63,51.83,11.03,12.18,0
18:32:00,10.1,5.9,58.4,0.7,51.98,52.4,52.59,52.57,52.63,51.83,11.02,12.17,0
18:32:10,10.1,5.9,58.4,0.8,52.22,52.39,52.57,52.57,52.61,51.81,11.01,12.16,0
18:32:20,10.1,5.9,58.4,0.8,52.22,52.37,52.6,52.57,52.62,51.82,11.01,12.18,0
18:32:30,10.1,5.9,58.4,0.8,52.28,52.38,52.59,52.57,52.63,51.82,11.01,12.16,0
18:32:40,10.1,5.9,58.4,0.8,52.22,52.41,52.6,52.58,52.62,51.82,11,12.18,0
18:32:50,10.1,5.9,58.4,0.8,52.21,52.4,52.6,52.57,52.63,51.81,10.99,12.16,0
18:33:00,10.1,5.9,58.4,0.8,52.25,52.41,52.6,52.57,52.63,51.81,10.99,12.15,0
18:33:10,10.1,6,58.4,0.8,52.32,52.38,52.6,52.56,52.63,51.81,10.99,12.16,0
18:33:20,10.1,6,58.4,0.9,52.36,52.38,52.59,52.57,52.63,51.82,10.98,12.16,0
18:33:30,10.1,6,58.4,0.8,52.39,52.4,52.6,52.56,52.63,51.82,10.98,12.16,0
18:33:40,10.1,6,58.4,0.8,52.37,52.38,52.6,52.56,52.61,51.81,10.97,12.15,0
18:33:50,10.1,6,58.4,0.8,52.37,52.38,52.6,52.56,52.61,51.82,10.98,12.15,0
18:34:00,10.1,6,58.4,0.8,52.23,52.39,52.6,52.57,52.62,51.81,10.96,12.15,0
18:34:10,10.1,6,58.4,0.8,52.21,52.4,52.61,52.57,52.62,51.81,10.97,12.16,0
18:34:20,10.1,6,58.4,0.8,52.29,52.4,52.59,52.55,52.6,51.79,10.95,12.14,0
18:34:30,10.1,6,58.4,0.8,52.34,52.39,52.59,52.55,52.6,51.79,10.95,12.14,0
18:34:40,10.1,5.9,58.3,0.7,52.38,52.4,52.6,52.56,52.6,51.8,10.96,12.16,0
18:34:50,10.1,5.9,58.3,0.8,52.3,52.39,52.59,52.56,52.6,51.8,10.94,12.14,0
18:35:00,10.1,5.9,58.2,0.8,52.3,52.37,52.6,52.54,52.6,51.8,10.94,12.14,0
18:35:10,10.1,5.9,58.3,0.8,52.3,52.39,52.59,52.56,52.6,51.81,10.95,12.16,0
18:35:20,10.1,6,58.3,0.8,52.28,52.4,52.6,52.56,52.61,51.79,10.94,12.14,0
18:35:30,10.1,6,58.3,0.8,52.24,52.4,52.58,52.56,52.62,51.79,10.93,12.15,0
18:35:40,10.1,6,58.3,0.7,52.24,52.4,52.59,52.56,52.61,51.78,10.93,12.15,0
18:35:50,10.1,5.9,58.3,0.8,52.23,52.39,52.59,52.55,52.61,51.78,10.93,12.14,0
18:36:00,10.1,6,58.3,0.8,52.16,52.39,52.59,52.55,52.62,51.79,10.92,12.15,0
18:36:10,10.1,5.9,58.3,0.8,52.18,52.38,52.58,52.54,52.61,51.78,10.91,12.15,0
18:36:20,10.1,5.9,58.3,0.8,52.19,52.36,52.57,52.55,52.61,51.8,10.92,12.15,0
18:36:30,10.1,6,58.3,0.8,52.25,52.36,52.58,52.56,52.62,51.81,10.91,12.16,0
18:36:40,10.1,6,58.3,0.8,52.26,52.39,52.57,52.55,52.61,51.8,10.9,12.16,0
18:36:50,10.1,6,58.3,0.8,52.2,52.39,52.57,52.54,52.6,51.8,10.9,12.15,0
18:37:00,10.1,6,58.3,0.8,52.2,52.39,52.58,52.56,52.62,51.8,10.9,12.16,0
18:37:10,10.1,6,58.3,0.8,52.21,52.35,52.57,52.55,52.61,51.79,10.9,12.15,0
18:37:20,10.1,6,58.3,0.8,52.23,52.37,52.58,52.55,52.6,51.79,10.9,12.17,0
18:37:30,10.1,6,58.3,0.8,52.27,52.36,52.58,52.56,52.61,51.79,10.89,12.17,0
18:37:40,10.1,6,58.3,0.8,52.28,52.36,52.57,52.55,52.59,51.78,10.89,12.15,0
18:37:50,10.1,6,58.3,0.8,52.29,52.37,52.55,52.54,52.59,51.79,10.88,12.16,0
18:38:00,10.1,6,58.3,0.8,52.27,52.38,52.56,52.54,52.6,51.78,10.88,12.16,0
18:38:10,10.1,6,58.3,0.8,52.25,52.37,52.57,52.54,52.6,51.8,10.88,12.17,0
18:38:20,10.1,5.9,58.3,0.8,52.19,52.36,52.56,52.53,52.6,51.78,10.87,12.15,0
18:38:30,10.1,5.9,58.3,0.8,52.23,52.35,52.56,52.54,52.61,51.77,10.87,12.15,0
18:38:40,10.1,6,58.3,0.8,52.27,52.35,52.57,52.54,52.61,51.77,10.87,12.17,0
18:38:50,10.1,5.9,58.3,0.8,52.25,52.36,52.57,52.53,52.61,51.76,10.87,12.15,0
18:39:00,10.1,6,58.3,0.8,52.17,52.37,52.59,52.55,52.61,51.76,10.86,12.18,0
18:39:10,10.1,6,58.4,0.7,52.24,52.38,52.58,52.54,52.61,51.76,10.87,12.17,0
18:39:20,10.1,5.9,58.3,0.7,52.23,52.37,52.57,52.53,52.6,51.76,10.86,12.15,0
18:39:30,10.1,6,58.3,0.8,52.25,52.38,52.57,52.53,52.59,51.76,10.85,12.15,0
18:39:40,10.1,5.9,58.3,0.8,52.24,52.38,52.57,52.53,52.59,51.76,10.85,12.15,0
18:39:50,10.1,5.9,58.3,0.7,52.23,52.38,52.57,52.54,52.6,51.77,10.85,12.16,0
18:40:00,10.1,5.9,58.3,0.8,52.22,52.37,52.56,52.54,52.59,51.77,10.85,12.16,0
18:40:10,10.1,6,58.4,0.8,52.12,52.36,52.57,52.53,52.59,51.77,10.84,12.15,0
18:40:20,10.1,6,58.3,0.7,52.14,52.37,52.57,52.52,52.6,51.77,10.84,12.16,0
18:40:30,10.1,6,58.4,0.8,52.18,52.36,52.56,52.52,52.58,51.76,10.83,12.14,0
18:40:40,10.1,6,58.4,0.7,52.24,52.35,52.57,52.53,52.59,51.76,10.83,12.15,0
18:40:50,10.1,6,58.4,0.7,52.24,52.37,52.57,52.54,52.6,51.76,10.84,12.16,0
18:41:00,10.1,6,58.4,0.8,52.27,52.38,52.57,52.53,52.6,51.77,10.83,12.16,0
18:41:10,10.1,6,58.4,0.8,52.29,52.39,52.57,52.54,52.6,51.76,10.83,12.16,0
18:41:20,10.1,6,58.4,0.7,52.28,52.38,52.56,52.52,52.59,51.75,10.82,12.15,0
18:41:30,10.1,6,58.4,0.8,52.25,52.36,52.56,52.51,52.59,51.75,10.82,12.15,0
18:41:40,10.1,6,58.4,0.8,52.29,52.36,52.57,52.52,52.59,51.75,10.82,12.16,0
18:41:50,10.1,6,58.4,0.8,52.22,52.37,52.55,52.5,52.59,51.75,10.82,12.15,0
18:42:00,10.1,6,58.4,0.8,52.17,52.37,52.56,52.5,52.6,51.75,10.81,12.15,0
18:42:10,10.1,6,58.4,0.8,52.23,52.36,52.55,52.5,52.58,51.76,10.81,12.15,0
18:42:20,10.1,5.9,58.4,0.8,52.29,52.36,52.55,52.5,52.59,51.75,10.81,12.15,0
18:42:30,10.1,6,58.4,0.8,52.31,52.37,52.56,52.51,52.59,51.76,10.8,12.16,0
18:42:40,10.1,6,58.4,0.8,52.31,52.37,52.56,52.51,52.59,51.77,10.81,12.15,0
18:42:50,10.1,6,58.4,0.8,52.28,52.36,52.56,52.51,52.58,51.76,10.8,12.15,0
18:43:00,10.1,6,58.3,0.8,52.3,52.38,52.57,52.52,52.59,51.76,10.8,12.16,0
18:43:10,10.1,6,58.3,0.8,52.24,52.37,52.56,52.52,52.59,51.75,10.8,12.16,0
18:43:20,10.1,6,58.4,0.8,52.28,52.36,52.56,52.51,52.59,51.75,10.79,12.15,0
18:43:30,10.1,6,58.4,0.8,52.31,52.36,52.56,52.51,52.59,51.75,10.8,12.16,0
18:43:40,10.1,6,58.4,0.8,52.22,52.34,52.56,52.5,52.58,51.74,10.79,12.14,0
18:43:50,10.1,6,58.4,0.8,52.26,52.34,52.54,52.49,52.58,51.74,10.79,12.15,0
18:44:00,10.1,6,58.4,0.8,52.27,52.35,52.56,52.51,52.6,51.75,10.79,12.17,0
18:44:10,10.1,6,58.4,0.8,52.24,52.34,52.55,52.5,52.59,51.73,10.79,12.15,0
18:44:20,10.1,6,58.4,0.8,52.27,52.36,52.55,52.51,52.6,51.74,10.79,12.16,0
18:44:30,10.1,6,58.4,0.7,52.31,52.36,52.55,52.51,52.58,51.73,10.77,12.16,0
18:44:40,10.1,6,58.4,0.8,52.34,52.37,52.55,52.51,52.59,51.73,10.78,12.16,0
18:44:50,10.1,6,58.4,0.8,52.34,52.35,52.55,52.5,52.58,51.73,10.77,12.16,0
18:45:00,10.1,6,58.4,0.8,52.37,52.36,52.55,52.51,52.59,51.74,10.77,12.17,0
18:45:10,10.1,6,58.4,0.8,52.32,52.37,52.56,52.5,52.58,51.74,10.77,12.16,0
18:45:20,10.1,6,58.4,0.8,52.32,52.36,52.55,52.5,52.57,51.72,10.77,12.15,0
18:45:30,10.1,6,58.4,0.8,52.31,52.36,52.55,52.5,52.57,51.73,10.77,12.16,0
18:45:40,10.1,6,58.4,0.8,52.3,52.35,52.55,52.51,52.57,51.73,10.76,12.15,0
18:45:50,10.1,6,58.4,0.8,52.33,52.34,52.55,52.5,52.57,51.73,10.76,12.17,0
18:46:00,10.1,6,58.4,0.7,52.34,52.34,52.56,52.51,52.58,51.73,10.76,12.17,0
18:46:10,10.1,6,58.4,0.8,52.37,52.34,52.56,52.51,52.58,51.72,10.76,12.16,0
18:46:20,10.1,6,58.3,0.8,52.29,52.34,52.54,52.48,52.58,51.72,10.76,12.16,0
18:46:30,10.1,6,58.3,0.8,52.32,52.34,52.54,52.49,52.57,51.71,10.76,12.16,0
18:46:40,10.1,6,58.3,0.8,52.28,52.34,52.53,52.49,52.56,51.71,10.75,12.16,0
18:46:50,10.1,6,58.2,0.8,52.31,52.34,52.53,52.49,52.58,51.72,10.75,12.17,0
18:47:00,10.1,6,58.3,0.8,52.22,52.35,52.55,52.49,52.58,51.72,10.75,12.18,0
18:47:10,10.1,6,58.3,0.8,52.18,52.33,52.53,52.48,52.57,51.71,10.74,12.16,0
18:47:20,10.1,6,58.3,0.8,52.24,52.33,52.52,52.48,52.57,51.72,10.74,12.17,0
18:47:30,10.1,6,58.3,0.8,52.26,52.34,52.54,52.49,52.58,51.73,10.75,12.19,0
18:47:40,10.1,6,58.3,0.8,52.21,52.34,52.54,52.5,52.58,51.72,10.74,12.19,0
18:47:50,10.1,6,58.3,0.8,52.24,52.34,52.54,52.5,52.57,51.72,10.74,12.19,0
18:48:00,10.1,6,58.3,0.8,52.26,52.34,52.53,52.49,52.57,51.72,10.73,12.2,0
18:48:10,10.1,6,58.3,0.8,52.26,52.33,52.53,52.47,52.56,51.7,10.73,12.18,0
18:48:20,10.1,6,58.3,0.8,52.23,52.33,52.52,52.48,52.56,51.71,10.73,12.19,0
18:48:30,10.1,6,58.3,0.8,52.23,52.31,52.53,52.49,52.57,51.71,10.73,12.19,0
18:48:40,10.1,6,58.3,0.7,52.24,52.31,52.52,52.49,52.57,51.7,10.72,12.2,0
18:48:50,10.1,6,58.3,0.8,52.26,52.32,52.52,52.5,52.57,51.71,10.73,12.2,0
18:49:00,10.1,6,58.3,0.8,52.27,52.33,52.52,52.5,52.56,51.7,10.72,12.2,0
18:49:10,10.1,6,58.3,0.7,52.25,52.32,52.51,52.49,52.56,51.69,10.72,12.2,0
18:49:20,10.1,6,58.3,0.8,52.25,52.34,52.52,52.5,52.56,51.7,10.73,12.21,0
18:49:30,10.1,6,58.3,0.8,52.26,52.33,52.53,52.5,52.56,51.7,10.72,12.21,0
18:49:40,10.1,6,58.3,0.7,52.29,52.33,52.53,52.49,52.57,51.7,10.72,12.21,0
18:49:50,10.1,6,58.3,0.8,52.26,52.31,52.52,52.48,52.57,51.69,10.72,12.21,0
18:50:00,10.1,6,58.3,0.8,52.29,52.32,52.52,52.49,52.56,51.7,10.71,12.22,0
18:50:10,10.1,6,58.3,0.7,52.31,52.31,52.52,52.48,52.55,51.71,10.71,12.22,0
18:50:20,10.1,6,58.3,0.8,52.3,52.3,52.52,52.47,52.56,51.7,10.71,12.22,0
18:50:30,10.1,6,58.3,0.8,52.27,52.31,52.51,52.47,52.55,51.69,10.71,12.22,0
18:50:40,10.1,6,58.3,0.8,52.27,52.31,52.51,52.47,52.56,51.69,10.7,12.22,0
18:50:50,10.2,6,58.3,0.8,52.28,52.33,52.53,52.47,52.56,51.7,10.71,12.23,0
18:51:00,10.1,6,58.3,0.8,52.26,52.33,52.51,52.47,52.56,51.7,10.7,12.24,0
18:51:10,10.2,6,58.3,0.8,52.29,52.33,52.52,52.47,52.57,51.7,10.71,12.24,0
18:51:20,10.1,6,58.3,0.8,52.28,52.32,52.51,52.46,52.55,51.69,10.7,12.23,0
18:51:30,10.1,6,58.3,0.8,52.25,52.31,52.51,52.47,52.55,51.69,10.7,12.24,0
18:51:40,10.1,6,58.3,0.8,52.26,52.33,52.53,52.47,52.56,51.7,10.7,12.24,0
18:51:50,10.1,6,58.3,0.8,52.27,52.31,52.51,52.46,52.56,51.69,10.69,12.24,0
18:52:00,10.2,6,58.3,0.8,52.28,52.32,52.51,52.46,52.55,51.69,10.69,12.23,0
18:52:10,10.1,6,58.3,0.8,52.31,52.32,52.51,52.48,52.56,51.69,10.7,12.25,0
18:52:20,10.1,6,58.3,0.8,52.31,52.32,52.51,52.46,52.55,51.69,10.69,12.24,0
18:52:30,10.2,6,58.3,0.8,52.29,52.34,52.53,52.47,52.56,51.7,10.7,12.25,0
18:52:40,10.1,6,58.3,0.8,52.3,52.33,52.51,52.46,52.55,51.68,10.69,12.25,0
18:52:50,10.2,6,58.3,0.8,52.26,52.34,52.52,52.46,52.55,51.68,10.69,12.26,0
18:53:00,10.1,6,58.3,0.8,52.21,52.33,52.52,52.46,52.55,51.67,10.69,12.25,0
18:53:10,10.1,6,58.3,0.8,52.26,52.33,52.51,52.46,52.55,51.68,10.68,12.26,0
18:53:20,10.1,6,58.3,0.7,52.28,52.32,52.51,52.46,52.55,51.66,10.68,12.26,0
18:53:30,10.1,6,58.3,0.8,52.26,52.33,52.52,52.47,52.55,51.68,10.68,12.26,0
18:53:40,10.1,6,58.3,0.8,52.23,52.32,52.53,52.47,52.56,51.67,10.68,12.26,0
18:53:50,10.1,6,58.3,0.8,52.27,52.33,52.51,52.46,52.55,51.67,10.68,12.26,0
18:54:00,10.1,6,58.3,0.8,52.3,52.32,52.51,52.46,52.54,51.66,10.68,12.26,0
18:54:10,10.1,6,58.3,0.8,52.26,52.32,52.51,52.45,52.55,51.65,10.67,12.26,0
18:54:20,10.1,6,58.3,0.7,52.27,52.31,52.51,52.46,52.54,51.67,10.67,12.26,0
18:54:30,10.1,6,58.3,0.8,52.27,52.32,52.51,52.45,52.54,51.67,10.67,12.26,0
18:54:40,10.1,6,58.3,0.8,52.28,52.33,52.5,52.48,52.54,51.68,10.68,12.29,0
18:54:50,10.1,6,58.3,0.7,52.26,52.32,52.5,52.46,52.54,51.67,10.67,12.28,0
18:55:00,10.1,6,58.3,0.8,52.25,52.3,52.51,52.45,52.54,51.67,10.67,12.28,0
