Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
18:55:10,10.2,6,58.3,0.8,52.24,52.3,52.51,52.46,52.54,51.67,10.67,12.28,0
18:55:20,10.1,6,58.3,0.8,52.24,52.29,52.51,52.45,52.53,51.67,10.66,12.27,0
18:55:30,10.1,6,58.3,0.8,52.25,52.3,52.49,52.44,52.52,51.65,10.66,12.28,0
18:55:40,10.2,6,58.3,0.8,52.3,52.32,52.51,52.45,52.55,51.68,10.67,12.29,0
18:55:50,10.1,6,58.3,0.8,52.27,52.3,52.52,52.45,52.53,51.66,10.66,12.29,0
18:56:00,10.1,6,58.3,0.8,52.24,52.3,52.5,52.45,52.54,51.65,10.65,12.28,0
18:56:10,10.1,6,58.3,0.8,52.25,52.3,52.51,52.46,52.54,51.66,10.66,12.3,0
18:56:20,10.1,6,58.3,0.8,52.24,52.3,52.51,52.46,52.54,51.65,10.66,12.29,0
18:56:30,10.1,6,58.3,0.8,52.25,52.29,52.5,52.46,52.53,51.64,10.66,12.3,0
18:56:40,10.2,6,58.3,0.8,52.23,52.31,52.49,52.46,52.54,51.65,10.66,12.3,0
18:56:50,10.1,6,58.3,0.8,52.27,52.3,52.49,52.46,52.54,51.65,10.65,12.3,0
18:57:00,10.1,6,58.3,0.8,52.23,52.28,52.5,52.45,52.54,51.65,10.65,12.3,0
18:57:10,10.1,6,58.3,0.8,52.24,52.3,52.5,52.45,52.54,51.65,10.65,12.3,0
18:57:20,10.1,6,58.3,0.8,52.24,52.29,52.49,52.44,52.53,51.64,10.65,12.3,0
18:57:30,10.2,6,58.3,0.7,52.26,52.31,52.5,52.46,52.55,51.65,10.65,12.31,0
18:57:40,10.2,6,58.3,0.7,52.27,52.32,52.49,52.45,52.54,51.66,10.65,12.31,0
18:57:50,10.2,6,58.3,0.8,52.28,52.31,52.51,52.46,52.53,51.65,10.65,12.31,0
18:58:00,10.1,6,58.3,0.8,52.21,52.29,52.49,52.45,52.53,51.63,10.64,12.31,0
18:58:10,10.2,6,58.3,0.8,52.22,52.3,52.5,52.46,52.53,51.65,10.65,12.31,0
18:58:20,10.2,6,58.3,0.8,52.22,52.3,52.5,52.46,52.53,51.65,10.64,12.32,0
18:58:30,10.2,6,58.3,0.7,52.24,52.28,52.48,52.45,52.53,51.63,10.64,12.32,0
18:58:40,10.2,6,58.3,0.8,52.23,52.28,52.49,52.45,52.53,51.64,10.65,12.33,0
18:58:50,10.1,6,58.3,0.8,52.18,52.28,52.49,52.45,52.53,51.63,10.64,12.32,0
18:59:00,10.1,6,58.3,0.7,52.21,52.28,52.49,52.45,52.52,51.63,10.64,12.32,0
18:59:10,10.1,6,58.3,0.8,52.17,52.26,52.49,52.43,52.53,51.62,10.63,12.31,0
18:59:20,10.2,6,58.3,0.8,52.21,52.27,52.48,52.45,52.54,51.64,10.64,12.34,0
18:59:30,10.1,6,58.3,0.7,52.22,52.26,52.48,52.44,52.52,51.63,10.63,12.32,0
18:59:40,10.1,6,58.3,0.8,52.22,52.28,52.49,52.44,52.54,51.65,10.64,12.33,0
18:59:50,10.1,6,58.3,0.8,52.18,52.27,52.48,52.44,52.52,51.63,10.63,12.32,0
19:00:00,10.1,6,58.3,0.7,52.1,52.27,52.48,52.43,52.53,51.64,10.62,12.32,0
19:00:10,10.1,6,58.3,0.8,52.12,52.29,52.48,52.45,52.53,51.64,10.63,12.34,0
19:00:20,10.1,6,58.3,0.8,52.17,52.28,52.48,52.45,52.53,51.65,10.63,12.35,0
19:00:30,10.1,6,58.3,0.7,52.15,52.27,52.48,52.42,52.51,51.62,10.62,12.33,0
19:00:40,10.1,6,58.3,0.8,52.2,52.27,52.47,52.42,52.53,51.61,10.62,12.34,0
19:00:50,10.1,6,58.4,0.8,52.23,52.28,52.48,52.42,52.52,51.63,10.62,12.35,0
19:01:00,10.1,6,58.3,0.8,52.24,52.28,52.48,52.42,52.51,51.61,10.62,12.34,0
19:01:10,10.1,6,58.3,0.8,52.21,52.29,52.48,52.41,52.51,51.61,10.62,12.34,0
19:01:20,10.1,6,58.3,0.8,52.18,52.28,52.47,52.41,52.51,51.61,10.61,12.34,0
19:01:30,10.1,6,58.3,0.8,52.2,52.3,52.48,52.43,52.51,51.62,10.62,12.36,0
19:01:40,10.1,6,58.3,0.8,52.19,52.28,52.48,52.42,52.51,51.62,10.61,12.35,0
19:01:50,10.1,6,58.3,0.8,52.18,52.28,52.47,52.42,52.51,51.61,10.61,12.34,0
19:02:00,10.1,6,58.3,0.8,52.22,52.29,52.49,52.42,52.52,51.62,10.62,12.36,0
19:02:10,10.1,6,58.3,0.8,52.24,52.29,52.47,52.42,52.52,51.61,10.62,12.35,0
19:02:20,10.1,6,58.3,0.8,52.19,52.28,52.48,52.41,52.52,51.61,10.62,12.35,0
19:02:30,10.1,6,58.3,0.8,52.24,52.28,52.48,52.41,52.52,51.6,10.61,12.35,0
19:02:40,10.1,6,58.3,0.8,52.25,52.29,52.47,52.42,52.52,51.61,10.61,12.37,0
19:02:50,10.1,6,58.3,0.8,52.24,52.28,52.48,52.42,52.51,51.6,10.61,12.36,0
19:03:00,10.1,6,58.3,0.8,52.22,52.28,52.49,52.42,52.53,51.61,10.61,12.36,0
19:03:10,10.1,6,58.3,0.7,52.22,52.28,52.48,52.4,52.51,51.6,10.61,12.36,0
19:03:20,10.1,6,58.3,0.8,52.27,52.28,52.48,52.42,52.51,51.62,10.61,12.37,0
19:03:30,10.1,6,58.3,0.8,52.26,52.26,52.46,52.4,52.5,51.6,10.6,12.35,0
19:03:40,10.1,6,58.3,0.7,52.26,52.28,52.47,52.43,52.52,51.61,10.61,12.37,0
19:03:50,10.1,6,58.3,0.8,52.15,52.28,52.47,52.42,52.51,51.59,10.6,12.36,0
19:04:00,10.1,6,58.3,0.8,52.16,52.27,52.46,52.42,52.51,51.59,10.6,12.36,0
19:04:10,10.1,6,58.3,0.7,52.19,52.27,52.47,52.43,52.5,51.6,10.6,12.37,0
19:04:20,10.1,6,58.3,0.8,52.2,52.26,52.47,52.43,52.5,51.6,10.6,12.36,0
19:04:30,10.1,5.9,58.2,0.8,52.21,52.25,52.47,52.41,52.5,51.6,10.6,12.36,0
19:04:40,10.1,5.9,58.2,0.8,52.24,52.24,52.46,52.41,52.49,51.59,10.59,12.35,0
19:04:50,10.1,5.9,58.2,0.8,52.26,52.24,52.46,52.4,52.5,51.59,10.59,12.35,0
19:05:00,10.1,6,58.2,0.8,52.29,52.25,52.48,52.42,52.52,51.62,10.6,12.38,0
19:05:10,10.1,6,58.2,0.8,52.21,52.26,52.47,52.4,52.51,51.6,10.59,12.36,0
19:05:20,10.1,5.9,58.2,0.8,52.18,52.26,52.46,52.4,52.49,51.59,10.59,12.35,0
19:05:30,10.1,6,58.2,0.8,52.14,52.27,52.46,52.41,52.5,51.59,10.59,12.37,0
19:05:40,10.1,5.9,58.2,0.8,52.17,52.25,52.46,52.4,52.5,51.58,10.59,12.36,0
19:05:50,10.1,5.9,58.2,0.8,52.08,52.25,52.45,52.41,52.49,51.58,10.59,12.36,0
19:06:00,10.1,5.9,58.2,0.8,52.18,52.26,52.46,52.41,52.5,51.58,10.59,12.36,0
19:06:10,10.1,6,58.2,0.8,52.19,52.24,52.45,52.4,52.49,51.57,10.59,12.36,0
19:06:20,10.1,6,58.2,0.8,52.21,52.25,52.46,52.41,52.49,51.58,10.58,12.36,0
19:06:30,10.1,6,58.2,0.8,52.25,52.25,52.46,52.42,52.51,51.58,10.59,12.37,0
19:06:40,10.1,6,58.2,0.8,52.25,52.23,52.46,52.41,52.5,51.58,10.59,12.36,0
19:06:50,10.1,6,58.2,0.8,52.25,52.26,52.45,52.41,52.49,51.58,10.58,12.37,0
19:07:00,10.1,6,58.2,0.8,52.25,52.25,52.44,52.41,52.48,51.58,10.58,12.37,0
19:07:10,10.1,6,58.2,0.8,52.26,52.26,52.46,52.4,52.49,51.57,10.57,12.37,0
19:07:20,10.1,6,58.2,0.7,52.26,52.25,52.45,52.4,52.49,51.57,10.58,12.37,0
19:07:30,10.1,6,58.2,0.8,52.26,52.26,52.46,52.41,52.49,51.57,10.59,12.37,0
19:07:40,10.1,6,58.2,0.8,52.27,52.27,52.46,52.4,52.48,51.56,10.58,12.38,0
19:07:50,10.1,6,58.2,0.8,52.26,52.27,52.45,52.4,52.49,51.56,10.58,12.38,0
19:08:00,10.1,6,58.2,0.8,52.29,52.28,52.46,52.41,52.49,51.57,10.58,12.4,0
19:08:10,10.1,6,58.2,0.8,52.29,52.28,52.45,52.39,52.49,51.56,10.58,12.39,0
19:08:20,10.1,6,58.2,0.8,52.28,52.26,52.44,52.39,52.48,51.56,10.57,12.37,0
19:08:30,10.1,6,58.2,0.8,52.24,52.25,52.44,52.4,52.49,51.57,10.58,12.39,0
19:08:40,10.1,6,58.2,0.8,52.2,52.25,52.46,52.4,52.49,51.58,10.58,12.4,0
19:08:50,10.1,6,58.2,0.7,52.13,52.25,52.45,52.39,52.49,51.58,10.57,12.39,0
19:09:00,10.1,6,58.2,0.8,52.14,52.26,52.45,52.39,52.49,51.59,10.58,12.41,0
19:09:10,10.1,6,58.2,0.8,52.18,52.25,52.44,52.39,52.48,51.57,10.57,12.39,0
19:09:20,10.1,6,58.2,0.8,52.16,52.26,52.44,52.39,52.48,51.57,10.57,12.4,0
19:09:30,10.1,6,58.2,0.8,52.17,52.25,52.44,52.4,52.49,51.58,10.57,12.41,0
19:09:40,10.1,6,58.2,0.8,52.16,52.26,52.45,52.38,52.48,51.57,10.57,12.41,0
19:09:50,10.1,6,58.2,0.8,52.12,52.26,52.44,52.39,52.49,51.56,10.57,12.41,0
19:10:00,10.1,6,58.2,0.8,52.13,52.23,52.45,52.39,52.49,51.56,10.57,12.41,0
19:10:10,10.1,6,58.2,0.8,52.17,52.25,52.43,52.38,52.48,51.55,10.57,12.42,0
19:10:20,10.1,6,58.2,0.8,52.17,52.24,52.43,52.39,52.49,51.55,10.56,12.41,0
19:10:30,10.1,6,58.2,0.8,52.16,52.25,52.44,52.38,52.48,51.55,10.57,12.43,0
19:10:40,10.1,6,58.2,0.8,52.16,52.23,52.43,52.38,52.48,51.54,10.56,12.42,0
19:10:50,10.1,6,58.2,0.8,52.17,52.23,52.44,52.38,52.47,51.54,10.56,12.41,0
19:11:00,10.1,6,58.2,0.8,52.19,52.23,52.44,52.38,52.48,51.55,10.56,12.42,0
19:11:10,10.1,6,58.2,0.8,52.21,52.24,52.44,52.39,52.48,51.54,10.56,12.42,0
19:11:20,10.1,6,58.2,0.8,52.2,52.24,52.44,52.39,52.48,51.54,10.56,12.43,0
19:11:30,10.1,6,58.2,0.8,52.18,52.23,52.45,52.39,52.48,51.55,10.56,12.44,0
19:11:40,10.1,6,58.2,0.8,52.17,52.22,52.43,52.38,52.47,51.55,10.56,12.43,0
19:11:50,10.1,6,58.2,0.8,52.16,52.22,52.42,52.39,52.48,51.54,10.56,12.42,0
19:12:00,10.1,6,58.2,0.8,52.15,52.23,52.43,52.4,52.48,51.54,10.56,12.43,0
19:12:10,10.1,6,58.2,0.8,52.16,52.23,52.42,52.39,52.48,51.55,10.56,12.43,0
19:12:20,10.1,6,58.2,0.8,52.14,52.23,52.42,52.39,52.46,51.54,10.56,12.44,0
19:12:30,10.1,6,58.2,0.8,52.09,52.2,52.42,52.39,52.47,51.53,10.56,12.43,0
19:12:40,10.1,6,58.2,0.8,52.08,52.21,52.42,52.4,52.46,51.53,10.56,12.43,0
19:12:50,10.1,6,58.2,0.8,52.13,52.22,52.42,52.39,52.47,51.54,10.55,12.43,0
19:13:00,10.1,6,58.2,0.8,52.13,52.21,52.42,52.39,52.46,51.53,10.55,12.43,0
19:13:10,10.1,6,58.2,0.8,52.08,52.22,52.43,52.38,52.47,51.54,10.55,12.42,0
19:13:20,10.1,6,58.2,0.8,52.15,52.24,52.44,52.37,52.47,51.55,10.55,12.43,0
19:13:30,10.1,6,58.2,0.8,52.18,52.25,52.43,52.38,52.48,51.55,10.56,12.43,0
19:13:40,10.1,6,58.2,0.8,52.2,52.24,52.43,52.37,52.46,51.53,10.55,12.42,0
19:13:50,10.1,6,58.2,0.8,52.21,52.23,52.43,52.37,52.46,51.53,10.55,12.42,0
19:14:00,10.1,6,58.2,0.8,52.23,52.24,52.43,52.37,52.47,51.53,10.55,12.43,0
19:14:10,10.1,6,58.2,0.8,52.23,52.24,52.43,52.37,52.48,51.53,10.55,12.44,0
19:14:20,10.1,6,58.2,0.8,52.19,52.23,52.43,52.37,52.47,51.53,10.55,12.43,0
19:14:30,10.1,6,58.2,0.8,52.2,52.22,52.42,52.36,52.47,51.52,10.54,12.43,0
19:14:40,10.2,6,58.2,0.8,52.18,52.22,52.43,52.37,52.47,51.53,10.54,12.44,0
19:14:50,10.1,6,58.2,0.8,52.18,52.22,52.42,52.37,52.46,51.53,10.54,12.43,0
19:15:00,10.1,6,58.2,0.8,52.14,52.23,52.42,52.36,52.47,51.53,10.54,12.43,0
19:15:10,10.1,6,58.2,0.8,52.18,52.23,52.42,52.36,52.47,51.52,10.54,12.43,0
19:15:20,10.1,6,58.2,0.8,52.15,52.2,52.4,52.36,52.46,51.51,10.54,12.41,0
19:15:30,10.1,6,58.2,0.8,52.13,52.21,52.41,52.36,52.46,51.52,10.54,12.43,0
19:15:40,10.1,6,58.2,0.8,52.12,52.21,52.42,52.36,52.46,51.51,10.54,12.44,0
19:15:50,10.2,6,58.2,0.8,52.13,52.23,52.42,52.37,52.47,51.52,10.55,12.45,0
19:16:00,10.1,6,58.2,0.8,52.12,52.22,52.41,52.36,52.45,51.52,10.54,12.44,0
19:16:10,10.1,6,58.2,0.8,52.14,52.22,52.42,52.37,52.46,51.53,10.55,12.42,0
19:16:20,10.1,6,58.2,0.8,52.11,52.21,52.41,52.36,52.45,51.5,10.53,12.43,0
19:16:30,10.1,6,58.2,0.8,52.11,52.21,52.41,52.35,52.45,51.51,10.54,12.42,0
19:16:40,10.1,6,58.2,0.8,52.1,52.21,52.41,52.36,52.44,51.5,10.53,12.43,0
19:16:50,10.2,6,58.2,0.8,52.11,52.21,52.42,52.36,52.45,51.51,10.54,12.44,0
19:17:00,10.1,6,58.2,0.8,52.12,52.21,52.4,52.36,52.46,51.5,10.54,12.44,0
19:17:10,10.1,6,58.2,0.7,52.12,52.21,52.41,52.36,52.45,51.5,10.54,12.43,0
19:17:20,10.1,6,58.2,0.8,52.09,52.21,52.4,52.37,52.45,51.5,10.54,12.43,0
19:17:30,10.1,6,58.2,0.8,52.1,52.21,52.41,52.36,52.45,51.5,10.53,12.43,0
19:17:40,10.1,6,58.2,0.7,52.11,52.2,52.41,52.35,52.45,51.51,10.53,12.43,0
19:17:50,10.1,6,58.2,0.8,52.12,52.21,52.41,52.36,52.46,51.51,10.53,12.43,0
19:18:00,10.1,6,58.2,0.8,52.12,52.22,52.4,52.37,52.45,51.51,10.53,12.43,0
19:18:10,10.1,6,58.2,0.7,52.12,52.22,52.41,52.37,52.45,51.5,10.53,12.43,0
19:18:20,10.2,6,58.2,0.8,52.07,52.22,52.41,52.38,52.46,51.5,10.53,12.46,0
19:18:30,10.1,6,58.2,0.8,52.04,52.19,52.39,52.36,52.44,51.48,10.52,12.43,0
19:18:40,10.1,6,58.2,0.8,52.1,52.22,52.41,52.38,52.46,51.5,10.53,12.45,0
19:18:50,10.1,6,58.2,0.8,52.11,52.21,52.41,52.38,52.45,51.49,10.53,12.45,0
19:19:00,10.1,6,58.2,0.8,52.13,52.19,52.41,52.38,52.44,51.49,10.53,12.44,0
19:19:10,10.1,6,58.2,0.7,52.14,52.2,52.4,52.37,52.45,51.49,10.53,12.44,0
19:19:20,10.1,6,58.2,0.8,52.14,52.2,52.41,52.37,52.45,51.49,10.53,12.46,0
19:19:30,10.1,6,58.1,0.8,52.08,52.2,52.41,52.36,52.45,51.49,10.53,12.46,0
19:19:40,10.1,6,58.2,0.8,52.09,52.19,52.4,52.34,52.43,51.48,10.52,12.44,0
19:19:50,10.1,6,58.2,0.8,52.15,52.21,52.41,52.35,52.45,51.5,10.53,12.46,0
19:20:00,10.2,6,58.2,0.8,52.17,52.21,52.41,52.36,52.45,51.5,10.53,12.47,0
19:20:10,10.1,6,58.2,0.8,52.14,52.18,52.38,52.33,52.43,51.49,10.52,12.45,0
19:20:20,10.1,6,58.2,0.8,52.17,52.19,52.4,52.35,52.44,51.49,10.53,12.47,0
19:20:30,10.2,6,58.2,0.8,52.18,52.2,52.4,52.35,52.45,51.49,10.53,12.48,0
19:20:40,10.1,6,58.2,0.8,52.14,52.2,52.39,52.35,52.45,51.49,10.52,12.49,0
19:20:50,10.1,6,58.2,0.8,52.1,52.2,52.39,52.34,52.44,51.49,10.52,12.49,0
19:21:00,10.1,6,58.2,0.8,52.1,52.19,52.39,52.34,52.44,51.47,10.52,12.48,0
19:21:10,10.1,6,58.2,0.8,52.04,52.19,52.39,52.35,52.43,51.47,10.52,12.49,0
19:21:20,10.1,6,58.2,0.7,52.04,52.19,52.4,52.35,52.44,51.47,10.53,12.49,0
19:21:30,10.1,6,58.2,0.8,52.05,52.17,52.39,52.35,52.44,51.45,10.52,12.5,0
19:21:40,10.1,6,58.2,0.8,52.03,52.2,52.4,52.35,52.44,51.46,10.52,12.5,0
19:21:50,10.1,6,58.2,0.7,52.11,52.17,52.39,52.35,52.44,51.46,10.52,12.5,0
19:22:00,10.1,6,58.2,0.8,52.07,52.18,52.37,52.35,52.43,51.46,10.52,12.5,0
19:22:10,10.2,6,58.2,0.8,52.09,52.19,52.39,52.35,52.44,51.48,10.52,12.52,0
19:22:20,10.1,6,58.2,0.7,52.08,52.2,52.38,52.34,52.44,51.48,10.52,12.51,0
19:22:30,10.1,6,58.2,0.8,52.06,52.19,52.39,52.34,52.43,51.48,10.52,12.51,0
19:22:40,10.1,6,58.2,0.8,52.1,52.18,52.38,52.33,52.43,51.47,10.52,12.51,0
19:22:50,10.1,6,58.2,0.8,52.07,52.19,52.39,52.35,52.44,51.48,10.51,12.53,0
19:23:00,10.1,6,58.2,0.8,52.11,52.17,52.38,52.34,52.44,51.48,10.52,12.52,0
19:23:10,10.1,6,58.2,0.8,52.08,52.18,52.37,52.33,52.42,51.47,10.51,12.52,0
19:23:20,10.1,6,58.2,0.7,52.1,52.18,52.37,52.34,52.43,51.47,10.51,12.53,0
19:23:30,10.1,6,58.1,0.8,52.12,52.18,52.38,52.34,52.43,51.47,10.51,12.54,0
19:23:40,10.1,6,58.2,0.8,52.12,52.18,52.38,52.34,52.43,51.47,10.51,12.54,0
19:23:50,10.1,6,58.2,0.7,52.09,52.18,52.39,52.34,52.43,51.46,10.51,12.53,0
19:24:00,10.1,6,58.2,0.8,52.08,52.18,52.38,52.33,52.43,51.45,10.51,12.52,0
19:24:10,10.1,6,58.2,0.8,52.06,52.19,52.38,52.33,52.43,51.45,10.51,12.54,0
19:24:20,10.1,6,58.2,0.8,52,52.2,52.38,52.33,52.43,51.44,10.51,12.55,0
19:24:30,10.1,6,58.2,0.8,52.02,52.18,52.39,52.32,52.43,51.44,10.51,12.54,0
19:24:40,10.1,6,58.2,0.8,52.02,52.17,52.39,52.33,52.42,51.45,10.5,12.55,0
19:24:50,10.1,6,58.2,0.8,52.06,52.19,52.39,52.33,52.43,51.45,10.51,12.55,0
19:25:00,10.1,6,58.2,0.8,52.02,52.18,52.38,52.32,52.42,51.44,10.5,12.54,0
19:25:10,10.1,6,58.2,0.8,52.09,52.18,52.38,52.33,52.42,51.44,10.51,12.55,0
19:25:20,10.1,6,58.2,0.8,52.11,52.18,52.39,52.32,52.42,51.45,10.51,12.56,0
19:25:30,10.1,6,58.2,0.7,52.09,52.19,52.38,52.33,52.43,51.46,10.51,12.56,0
19:25:40,10.1,6,58.2,0.8,52.06,52.16,52.36,52.31,52.41,51.43,10.5,12.53,0
19:25:50,10.1,6,58.2,0.8,52.02,52.17,52.37,52.32,52.43,51.44,10.51,12.54,0
19:26:00,10.1,6,58.2,0.8,52.01,52.18,52.37,52.31,52.41,51.42,10.5,12.54,0
19:26:10,10.1,6,58.1,0.8,52.02,52.18,52.38,52.31,52.42,51.43,10.5,12.56,0
19:26:20,10.1,6,58.1,0.8,52.06,52.18,52.37,52.31,52.42,51.44,10.5,12.57,0
19:26:30,10.1,6,58.1,0.7,52.07,52.19,52.38,52.32,52.43,51.43,10.5,12.57,0
19:26:40,10.1,6,58.1,0.8,52.06,52.19,52.37,52.31,52.41,51.42,10.5,12.57,0
19:26:50,10.1,6,58.1,0.8,52.09,52.19,52.38,52.31,52.42,51.43,10.5,12.57,0
19:27:00,10.1,6,58.2,0.7,52.1,52.18,52.38,52.32,52.41,51.43,10.5,12.57,0
19:27:10,10.1,6,58.1,0.8,52.12,52.18,52.36,52.32,52.42,51.44,10.5,12.57,0
19:27:20,10.1,6,58.1,0.8,52.13,52.18,52.36,52.32,52.41,51.43,10.5,12.55,0
19:27:30,10.1,6,58.1,0.7,52.11,52.17,52.37,52.31,52.42,51.44,10.49,12.57,0
19:27:40,10.1,6,58.1,0.8,52.15,52.18,52.37,52.32,52.42,51.45,10.5,12.57,0
19:27:50,10.2,6,58.1,0.8,52.12,52.17,52.38,52.31,52.41,51.45,10.5,12.58,0
19:28:00,10.1,6,58.1,0.8,51.99,52.19,52.36,52.32,52.41,51.44,10.5,12.58,0
19:28:10,10.1,6,58.1,0.8,52,52.17,52.36,52.32,52.41,51.42,10.5,12.57,0
19:28:20,10.1,6,58.1,0.8,52,52.17,52.36,52.31,52.41,51.43,10.5,12.58,0
19:28:30,10.1,6,58.1,0.8,52,52.15,52.35,52.3,52.41,51.42,10.49,12.58,0
19:28:40,10.1,6,58.1,0.8,52,52.16,52.36,52.31,52.4,51.42,10.49,12.58,0
19:28:50,10.1,6,58.1,0.8,52.02,52.16,52.36,52.3,52.41,51.43,10.5,12.58,0
19:29:00,10.1,6,58.1,0.7,52.05,52.16,52.35,52.3,52.4,51.41,10.5,12.58,0
19:29:10,10.1,6,58.1,0.8,52.1,52.16,52.35,52.3,52.41,51.41,10.5,12.57,0
19:29:20,10.2,6,58.1,0.8,52.1,52.17,52.36,52.3,52.41,51.42,10.5,12.59,0
19:29:30,10.1,6,58.1,0.7,52.02,52.17,52.36,52.3,52.4,51.4,10.5,12.58,0
19:29:40,10.1,6,58.1,0.8,52.06,52.17,52.36,52.31,52.4,51.41,10.5,12.59,0
19:29:50,10.2,6,58.1,0.8,52.07,52.17,52.36,52.3,52.41,51.42,10.5,12.59,0
19:30:00,10.2,6,58.1,0.8,51.99,52.16,52.35,52.3,52.41,51.41,10.49,12.58,0
19:30:10,10.1,6,58.2,0.7,51.97,52.15,52.34,52.3,52.4,51.4,10.49,12.58,0
19:30:20,10.1,6,58.1,0.8,52.02,52.16,52.35,52.29,52.41,51.42,10.49,12.58,0
19:30:30,10.1,6,58.1,0.8,52.04,52.15,52.35,52.3,52.39,51.41,10.49,12.59,0
19:30:40,10.1,6,58.1,0.7,52.05,52.13,52.34,52.29,52.4,51.41,10.49,12.58,0
19:30:50,10.2,6,58.1,0.8,52.03,52.15,52.35,52.29,52.41,51.41,10.49,12.59,0
19:31:00,10.1,6,58.1,0.8,52.1,52.15,52.35,52.3,52.4,51.4,10.49,12.6,0
19:31:10,10.1,6,58.1,0.8,52.06,52.15,52.34,52.29,52.39,51.4,10.49,12.59,0
19:31:20,10.1,6,58.1,0.8,52.06,52.15,52.35,52.3,52.4,51.4,10.49,12.6,0
19:31:30,10.2,6,58.1,0.8,52.04,52.16,52.35,52.31,52.39,51.4,10.49,12.6,0
19:31:40,10.2,6,58.1,0.8,52.01,52.15,52.35,52.31,52.4,51.39,10.49,12.6,0
19:31:50,10.2,6,58.1,0.8,52.06,52.15,52.35,52.32,52.4,51.4,10.49,12.6,0
19:32:00,10.1,6,58.1,0.8,52.1,52.15,52.34,52.29,52.38,51.4,10.49,12.61,0
19:32:10,10.2,6,58.1,0.7,52.11,52.15,52.35,52.3,52.4,51.4,10.49,12.61,0
19:32:20,10.2,6,58.1,0.8,52.11,52.15,52.35,52.29,52.39,51.4,10.48,12.61,0
19:32:30,10.2,6,58.1,0.8,52.11,52.15,52.33,52.29,52.38,51.38,10.48,12.6,0
19:32:40,10.2,6,58.1,0.8,52.13,52.15,52.35,52.29,52.4,51.39,10.49,12.62,0
19:32:50,10.2,6,58.1,0.8,52.14,52.14,52.34,52.29,52.4,51.39,10.49,12.61,0
19:33:00,10.2,6,58.1,0.8,52.15,52.15,52.35,52.28,52.39,51.4,10.48,12.61,0
19:33:10,10.2,6,58.1,0.8,52.16,52.16,52.35,52.29,52.4,51.39,10.48,12.62,0
19:33:20,10.1,6,58.1,0.8,52.13,52.15,52.34,52.29,52.38,51.39,10.49,12.61,0
19:33:30,10.2,6,58.1,0.8,52.12,52.16,52.33,52.29,52.39,51.38,10.48,12.61,0
19:33:40,10.2,6,58.1,0.8,52.11,52.16,52.34,52.3,52.39,51.38,10.49,12.62,0
19:33:50,10.2,6,58.1,0.8,52.07,52.14,52.35,52.29,52.39,51.37,10.48,12.62,0
19:34:00,10.2,6,58.1,0.8,52.07,52.15,52.34,52.29,52.39,51.37,10.48,12.63,0
19:34:10,10.2,6,58.1,0.8,52.1,52.13,52.35,52.28,52.39,51.37,10.48,12.62,0
19:34:20,10.2,6,58.1,0.8,52.1,52.13,52.35,52.26,52.38,51.36,10.48,12.62,0
19:34:30,10.2,6,58.1,0.8,52.1,52.13,52.35,52.28,52.38,51.38,10.48,12.63,0
19:34:40,10.2,6,58.1,0.8,52.06,52.13,52.33,52.28,52.38,51.38,10.48,12.62,0
19:34:50,10.2,6,58.1,0.8,52.08,52.15,52.34,52.28,52.38,51.38,10.48,12.63,0
19:35:00,10.2,6,58.1,0.8,52.03,52.13,52.33,52.27,52.38,51.38,10.48,12.61,0
19:35:10,10.2,6,58.1,0.8,52.03,52.15,52.34,52.29,52.39,51.39,10.49,12.64,0
19:35:20,10.2,6,58.1,0.8,52.04,52.13,52.32,52.28,52.37,51.37,10.48,12.62,0
19:35:30,10.2,6,58.1,0.8,52.07,52.12,52.32,52.27,52.38,51.37,10.47,12.62,0
19:35:40,10.2,6,58.1,0.8,52.07,52.12,52.33,52.28,52.39,51.37,10.48,12.63,0
19:35:50,10.2,6,58.1,0.8,52,52.12,52.33,52.28,52.38,51.36,10.48,12.63,0
19:36:00,10.2,6,58.1,0.8,52,52.13,52.32,52.28,52.38,51.37,10.48,12.63,0
19:36:10,10.2,6,58.1,0.8,52.03,52.12,52.33,52.27,52.37,51.36,10.48,12.62,0
19:36:20,10.2,6,58.1,0.8,51.99,52.12,52.32,52.28,52.38,51.36,10.47,12.62,0
19:36:30,10.2,6,58.1,0.8,51.97,52.13,52.32,52.27,52.37,51.36,10.47,12.63,0
19:36:40,10.2,6,58.1,0.8,52,52.12,52.34,52.28,52.38,51.37,10.48,12.65,0
19:36:50,10.2,6,58.1,0.7,52.01,52.11,52.31,52.28,52.36,51.36,10.47,12.63,0
19:37:00,10.1,6,58.1,0.8,52.01,52.12,52.32,52.27,52.38,51.36,10.48,12.64,0
19:37:10,10.2,6,58.1,0.8,52,52.12,52.32,52.27,52.38,51.36,10.48,12.64,0
19:37:20,10.2,6,58.1,0.7,52,52.13,52.32,52.28,52.38,51.36,10.48,12.63,0
19:37:30,10.2,6,58.1,0.8,52.01,52.13,52.32,52.26,52.38,51.35,10.48,12.64,0
19:37:40,10.2,6,58.1,0.8,52,52.12,52.33,52.27,52.38,51.36,10.47,12.64,0
19:37:50,10.2,6,58.1,0.8,51.96,52.13,52.33,52.28,52.38,51.35,10.48,12.64,0
19:38:00,10.2,6,58.1,0.8,52.03,52.13,52.32,52.28,52.37,51.35,10.47,12.64,0
19:38:10,10.2,6,58.1,0.8,51.99,52.13,52.33,52.28,52.38,51.36,10.48,12.64,0
19:38:20,10.1,6,58.1,0.8,52.02,52.11,52.32,52.27,52.37,51.35,10.47,12.65,0
19:38:30,10.2,6,58.1,0.8,52.01,52.11,52.33,52.27,52.38,51.35,10.48,12.64,0
19:38:40,10.1,6,58.1,0.9,52.01,52.11,52.32,52.27,52.37,51.35,10.48,12.64,0
19:38:50,10.2,6,58.1,0.8,51.99,52.12,52.32,52.27,52.37,51.35,10.48,12.64,0
19:39:00,10.2,6,58.1,0.8,52.05,52.12,52.32,52.27,52.37,51.35,10.47,12.64,0
19:39:10,10.1,6,58.1,0.8,52.02,52.11,52.3,52.25,52.35,51.33,10.47,12.64,0
19:39:20,10.1,6,58.1,0.8,52,52.1,52.32,52.26,52.36,51.35,10.47,12.65,0
19:39:30,10.1,6,58.1,0.8,52,52.11,52.32,52.26,52.37,51.35,10.47,12.64,0
19:39:40,10.1,6,58.1,0.8,52.02,52.12,52.31,52.26,52.36,51.35,10.47,12.64,0
19:39:50,10.1,6,58.1,0.8,52.06,52.12,52.31,52.26,52.36,51.35,10.47,12.64,0
19:40:00,10.1,6,58.1,0.8,52.01,52.13,52.31,52.26,52.37,51.36,10.47,12.65,0
19:40:10,10.1,6,58.1,0.8,51.95,52.13,52.31,52.26,52.37,51.35,10.47,12.64,0
19:40:20,10.1,6,58.1,0.8,51.97,52.12,52.29,52.24,52.35,51.33,10.46,12.63,0
19:40:30,10.1,6,58.1,0.8,52.01,52.12,52.31,52.26,52.36,51.35,10.47,12.66,0
19:40:40,10.1,6,58.1,0.8,52.03,52.11,52.31,52.26,52.36,51.33,10.47,12.65,0
19:40:50,10.1,6,58.1,0.8,52.02,52.12,52.32,52.26,52.36,51.34,10.47,12.65,0
19:41:00,10.1,6,58.1,0.8,51.98,52.12,52.31,52.27,52.36,51.34,10.47,12.65,0
19:41:10,10.1,6,58.1,0.8,51.92,52.11,52.3,52.24,52.36,51.32,10.46,12.65,0
19:41:20,10.2,6,58.1,0.8,51.99,52.13,52.3,52.25,52.37,51.34,10.47,12.66,0
19:41:30,10.2,6,58.1,0.7,52.03,52.12,52.31,52.26,52.36,51.33,10.47,12.67,0
19:41:40,10.2,6,58,0.8,52.07,52.1,52.31,52.24,52.35,51.31,10.47,12.67,0
19:41:50,10.1,6,58.1,0.8,52.09,52.11,52.31,52.25,52.35,51.32,10.47,12.67,0
19:42:00,10.1,6,58.1,0.7,52.07,52.12,52.3,52.25,52.36,51.31,10.47,12.66,0
19:42:10,10.1,6,58.1,0.8,52.07,52.1,52.29,52.25,52.36,51.3,10.46,12.66,0
19:42:20,10.1,6,58.1,0.8,52.07,52.1,52.29,52.25,52.34,51.3,10.46,12.66,0
19:42:30,10.1,6,58.1,0.8,52.05,52.12,52.3,52.25,52.36,51.31,10.46,12.66,0
19:42:40,10.1,6,58.1,0.8,52.03,52.1,52.29,52.24,52.34,51.3,10.46,12.66,0
19:42:50,10.1,6,58.1,0.8,52.03,52.11,52.3,52.24,52.36,51.31,10.47,12.66,0
19:43:00,10.2,6,58.1,0.8,52,52.12,52.3,52.26,52.36,51.31,10.46,12.68,0
19:43:10,10.1,6,58.1,0.8,52.03,52.11,52.3,52.25,52.35,51.31,10.46,12.66,0
19:43:20,10.1,6,58,0.8,52.06,52.11,52.31,52.25,52.36,51.31,10.46,12.67,0
19:43:30,10.1,6,58.1,0.8,52.04,52.11,52.3,52.25,52.36,51.31,10.46,12.67,0
19:43:40,10.1,6,58.1,0.7,52.05,52.11,52.3,52.25,52.35,51.31,10.46,12.66,0
19:43:50,10.1,6,58.1,0.8,52.05,52.12,52.3,52.24,52.35,51.31,10.46,12.66,0
19:44:00,10.2,6,58,0.8,52,52.1,52.3,52.24,52.35,51.32,10.46,12.66,0
19:44:10,10.1,6,58,0.7,52.03,52.11,52.3,52.25,52.35,51.31,10.46,12.66,0
19:44:20,10.1,6,58,0.8,52.05,52.1,52.3,52.24,52.34,51.31,10.46,12.65,0
19:44:30,10.2,6,58.1,0.8,52.06,52.11,52.31,52.24,52.36,51.32,10.46,12.66,0
19:44:40,10.1,6,58,0.7,52.08,52.1,52.29,52.23,52.34,51.31,10.46,12.65,0
19:44:50,10.1,6,58.1,0.8,52.08,52.1,52.3,52.23,52.35,51.3,10.46,12.66,0
19:45:00,10.1,6,58.1,0.8,52.02,52.1,52.28,52.22,52.33,51.29,10.46,12.64,0
19:45:10,10.1,6,58,0.7,52.07,52.11,52.3,52.24,52.34,51.31,10.46,12.66,0
19:45:20,10.1,5.9,58,0.8,52.02,52.1,52.28,52.22,52.34,51.29,10.46,12.65,0
19:45:30,10.1,6,58.1,0.8,51.85,52.11,52.29,52.23,52.33,51.3,10.46,12.66,0
19:45:40,10.1,6,58.1,0.8,51.98,52.1,52.28,52.23,52.34,51.3,10.45,12.65,0
19:45:50,10.1,6,58.1,0.8,51.99,52.08,52.28,52.23,52.33,51.3,10.46,12.64,0
19:46:00,10.1,6,58.1,0.8,51.95,52.08,52.28,52.23,52.34,51.29,10.46,12.65,0
19:46:10,10.1,6,58.1,0.7,51.96,52.07,52.28,52.23,52.33,51.29,10.46,12.65,0
19:46:20,10.1,6,58.1,0.8,52,52.1,52.28,52.23,52.34,51.27,10.46,12.66,0
19:46:30,10.1,6,58.1,0.8,52.01,52.09,52.28,52.24,52.34,51.3,10.46,12.66,0
19:46:40,10.1,6,58,0.8,52,52.1,52.29,52.24,52.34,51.28,10.46,12.65,0
19:46:50,10.1,6,58.1,0.8,52.02,52.09,52.28,52.23,52.32,51.28,10.45,12.64,0
19:47:00,10.1,6,58,0.8,52.03,52.09,52.29,52.23,52.33,51.29,10.46,12.66,0
19:47:10,10.1,6,58.1,0.8,52,52.08,52.29,52.23,52.33,51.28,10.45,12.64,0
19:47:20,10.1,5.9,58,0.8,52.02,52.09,52.29,52.22,52.33,51.28,10.46,12.64,0
19:47:30,10.1,6,58.1,0.8,52.02,52.08,52.29,52.23,52.33,51.29,10.46,12.64,0
19:47:40,10.1,6,58.1,0.8,52.03,52.08,52.29,52.23,52.33,51.28,10.45,12.64,0
19:47:50,10.1,6,58,0.8,52.04,52.08,52.28,52.22,52.33,51.28,10.45,12.65,0
19:48:00,10.1,5.9,58,0.8,51.98,52.09,52.28,52.22,52.33,51.27,10.45,12.63,0
19:48:10,10.1,6,58,0.8,51.97,52.07,52.28,52.22,52.33,51.28,10.46,12.65,0
19:48:20,10.1,6,58.1,0.8,52.01,52.07,52.28,52.22,52.33,51.28,10.45,12.65,0
19:48:30,10.1,6,58.1,0.8,52.02,52.07,52.27,52.22,52.32,51.28,10.45,12.63,0
19:48:40,10.1,6,58,0.8,52.02,52.07,52.27,52.21,52.32,51.27,10.45,12.64,0
19:48:50,10.1,6,58,0.8,52.04,52.08,52.26,52.22,52.33,51.27,10.45,12.64,0
19:49:00,10.1,6,58,0.9,52.05,52.08,52.26,52.21,52.32,51.27,10.45,12.64,0
19:49:10,10.1,5.9,58,0.8,52.03,52.07,52.28,52.22,52.33,51.26,10.45,12.64,0
19:49:20,10.1,6,58.1,0.8,52.05,52.08,52.27,52.22,52.32,51.26,10.46,12.65,0
19:49:30,10.1,6,58,0.8,52.07,52.07,52.27,52.22,52.32,51.26,10.45,12.65,0
19:49:40,10.1,6,58,0.8,52.08,52.05,52.26,52.22,52.32,51.26,10.45,12.66,0
19:49:50,10.1,5.9,58,0.7,52.08,52.04,52.26,52.2,52.31,51.25,10.45,12.64,0
19:50:00,10.2,6,58.1,0.8,52.08,52.06,52.26,52.22,52.32,51.26,10.45,12.66,0
19:50:10,10.2,6,58,0.8,52.02,52.06,52.26,52.22,52.31,51.27,10.45,12.65,0
19:50:20,10.2,6,58.1,0.7,52.06,52.09,52.26,52.22,52.33,51.26,10.45,12.66,0
19:50:30,10.2,6,58.1,0.8,52.05,52.07,52.26,52.2,52.32,51.26,10.45,12.66,0
19:50:40,10.2,6,58.1,0.8,52.03,52.07,52.26,52.22,52.32,51.25,10.45,12.66,0
19:50:50,10.2,6,58.1,0.8,52.04,52.07,52.27,52.22,52.32,51.25,10.45,12.66,0
19:51:00,10.2,6,58,0.8,52.07,52.07,52.27,52.21,52.31,51.25,10.45,12.65,0
19:51:10,10.1,6,58,0.8,52.03,52.07,52.27,52.21,52.32,51.25,10.45,12.66,0
19:51:20,10.1,6,58.1,0.8,51.95,52.08,52.27,52.21,52.31,51.26,10.45,12.66,0
19:51:30,10.1,6,58,0.8,51.89,52.07,52.26,52.21,52.31,51.26,10.44,12.67,0
19:51:40,10.2,6,58,0.8,51.92,52.07,52.27,52.21,52.32,51.27,10.45,12.67,0
19:51:50,10.1,6,58.1,0.8,51.93,52.06,52.26,52.2,52.3,51.25,10.44,12.65,0
19:52:00,10.1,6,58,0.8,51.91,52.05,52.25,52.2,52.32,51.25,10.44,12.65,0
19:52:10,10.1,6,58,0.8,51.84,52.05,52.26,52.2,52.3,51.25,10.44,12.67,0
19:52:20,10.1,6,58,0.8,51.86,52.05,52.26,52.2,52.3,51.24,10.44,12.66,0
19:52:30,10.2,6,58,0.8,51.94,52.05,52.27,52.22,52.32,51.25,10.45,12.68,0
19:52:40,10.1,6,58,0.8,51.95,52.05,52.26,52.21,52.31,51.24,10.44,12.67,0
19:52:50,10.1,5.9,58,0.8,51.89,52.03,52.24,52.2,52.3,51.22,10.44,12.66,0
19:53:00,10.1,6,58,0.8,51.94,52.05,52.26,52.21,52.31,51.22,10.44,12.67,0
19:53:10,10.1,6,58,0.8,51.93,52.05,52.25,52.2,52.31,51.22,10.44,12.66,0
19:53:20,10.1,6,58,0.8,51.98,52.05,52.25,52.21,52.32,51.22,10.45,12.67,0
19:53:30,10.1,6,58,0.7,51.94,52.04,52.24,52.2,52.3,51.22,10.44,12.66,0
19:53:40,10.1,6,58,0.8,51.99,52.06,52.25,52.21,52.31,51.23,10.45,12.67,0
19:53:50,10.1,6,58,0.8,52,52.06,52.26,52.21,52.3,51.23,10.44,12.66,0
19:54:00,10.1,6,58,0.7,52.04,52.05,52.25,52.21,52.31,51.23,10.44,12.68,0
19:54:10,10.2,6,58,0.8,52.06,52.06,52.26,52.21,52.31,51.24,10.45,12.68,0
19:54:20,10.1,6,58,0.8,52.09,52.06,52.26,52.2,52.31,51.23,10.45,12.67,0
19:54:30,10.1,5.9,58,0.8,52.08,52.04,52.25,52.18,52.29,51.22,10.44,12.66,0
19:54:40,10.1,6,58,0.8,52.08,52.05,52.25,52.2,52.31,51.23,10.44,12.67,0
19:54:50,10.1,6,58,0.8,52.07,52.06,52.24,52.2,52.3,51.22,10.44,12.67,0
19:55:00,10.1,6,58,0.7,52.07,52.06,52.26,52.2,52.3,51.23,10.45,12.67,0
19:55:10,10.1,6,58,0.8,52.08,52.05,52.24,52.2,52.3,51.23,10.45,12.66,0
19:55:20,10.1,6,58,0.8,52.04,52.05,52.26,52.2,52.3,51.23,10.44,12.66,0
19:55:30,10.1,6,58,0.8,52.02,52.06,52.25,52.19,52.3,51.23,10.44,12.66,0
19:55:40,10.1,6,58,0.8,52.02,52.06,52.25,52.19,52.3,51.23,10.43,12.66,0
19:55:50,10.1,6,58,0.8,52.05,52.06,52.24,52.19,52.3,51.23,10.44,12.67,0
19:56:00,10.1,6,58,0.8,52.04,52.06,52.24,52.19,52.3,51.23,10.44,12.66,0
19:56:10,10.1,6,58,0.8,52.05,52.05,52.25,52.2,52.3,51.23,10.44,12.66,0
19:56:20,10.1,6,58,0.8,52.01,52.05,52.25,52.18,52.3,51.21,10.44,12.66,0
19:56:30,10.1,6,58,0.8,52.04,52.06,52.25,52.19,52.29,51.2,10.44,12.66,0
19:56:40,10.1,6,58,0.8,52.04,52.05,52.25,52.19,52.3,51.2,10.44,12.67,0
19:56:50,10.1,6,58,0.8,52.05,52.05,52.25,52.19,52.3,51.19,10.44,12.67,0
19:57:00,10.1,6,58,0.8,52.04,52.04,52.23,52.18,52.29,51.19,10.44,12.66,0
19:57:10,10.1,6,58,0.8,52.06,52.05,52.24,52.19,52.29,51.21,10.44,12.66,0
19:57:20,10.1,6,58,0.8,52.04,52.06,52.23,52.19,52.3,51.21,10.44,12.67,0
19:57:30,10.1,6,58,0.8,52.02,52.05,52.25,52.18,52.29,51.2,10.44,12.67,0
19:57:40,10.1,6,58,0.7,52.05,52.04,52.23,52.18,52.29,51.21,10.44,12.67,0
19:57:50,10.1,6,58,0.8,52.05,52.04,52.24,52.18,52.29,51.19,10.43,12.66,0
19:58:00,10.1,6,58,0.8,52.04,52.05,52.23,52.17,52.28,51.2,10.44,12.66,0
19:58:10,10.2,6,58,0.8,51.98,52.05,52.24,52.19,52.29,51.21,10.44,12.67,0
19:58:20,10.1,6,58,0.8,52.01,52.05,52.23,52.19,52.29,51.2,10.44,12.67,0
19:58:30,10.1,6,58,0.8,51.89,52.05,52.24,52.17,52.29,51.2,10.44,12.67,0
19:58:40,10.1,6,58,0.7,51.91,52.05,52.24,52.17,52.28,51.19,10.44,12.68,0
19:58:50,10.1,6,58,0.8,51.93,52.04,52.23,52.17,52.29,51.19,10.44,12.67,0
19:59:00,10.1,6,58,0.8,51.96,52.03,52.23,52.17,52.27,51.18,10.44,12.66,0
19:59:10,10.1,6,58,0.8,51.95,52.03,52.23,52.17,52.28,51.18,10.44,12.67,0
19:59:20,10.1,6,58,0.8,52,52.02,52.23,52.18,52.28,51.2,10.44,12.67,0
19:59:30,10.2,6,58,0.8,52.02,52.03,52.24,52.18,52.28,51.19,10.44,12.67,0
19:59:40,10.1,6,58,0.8,52.02,52.02,52.23,52.18,52.28,51.19,10.43,12.66,0
19:59:50,10.1,6,58,0.8,52.05,52.03,52.24,52.19,52.28,51.2,10.44,12.68,0
20:00:00,10.1,5.9,58,0.8,52.03,52.01,52.22,52.17,52.27,51.18,10.43,12.66,0
20:00:10,10.1,6,58,0.7,52.03,52.02,52.23,52.17,52.28,51.19,10.43,12.66,0
20:00:20,10.1,6,58,0.8,52.03,52.03,52.23,52.18,52.28,51.2,10.44,12.68,0
20:00:30,10.1,6,58,0.8,52.03,52.03,52.22,52.18,52.28,51.19,10.43,12.67,0
20:00:40,10.1,5.9,58,0.8,52.01,52.01,52.21,52.18,52.27,51.18,10.43,12.67,0
20:00:50,10.1,6,58.1,0.8,51.96,52.01,52.24,52.19,52.27,51.19,10.44,12.68,0
20:01:00,10.1,6,58,0.8,51.95,52.02,52.22,52.19,52.28,51.19,10.44,12.67,0
20:01:10,10.1,5.9,58,0.8,51.93,52.02,52.23,52.18,52.28,51.18,10.43,12.67,0
20:01:20,10.1,5.9,58,0.8,51.95,52.01,52.22,52.18,52.27,51.17,10.43,12.67,0
20:01:30,10.1,6,58,0.8,51.94,52.04,52.22,52.18,52.27,51.18,10.43,12.67,0
20:01:40,10.1,6,58,0.8,51.88,52.03,52.21,52.17,52.27,51.17,10.43,12.67,0
20:01:50,10.1,6,58,0.8,51.9,52.04,52.21,52.17,52.27,51.17,10.43,12.67,0
20:02:00,10.2,6,58,0.7,51.9,52.06,52.22,52.17,52.28,51.18,10.44,12.69,0
20:02:10,10.1,6,58,0.8,51.86,52.03,52.21,52.17,52.26,51.17,10.43,12.67,0
20:02:20,10.1,6,58,0.8,51.92,52.03,52.21,52.17,52.27,51.17,10.43,12.68,0
20:02:30,10.2,6,58,0.8,51.91,52.04,52.22,52.16,52.27,51.17,10.44,12.68,0
20:02:40,10.1,6,58,0.8,51.95,52.03,52.22,52.17,52.27,51.16,10.44,12.67,0
20:02:50,10.2,6,58,0.7,51.92,52.02,52.22,52.17,52.28,51.16,10.43,12.68,0
20:03:00,10.1,6,58,0.8,51.9,52.02,52.22,52.16,52.27,51.15,10.43,12.68,0
20:03:10,10.1,5.9,58,0.8,51.89,52.01,52.21,52.15,52.26,51.14,10.43,12.67,0
20:03:20,10.1,6,58,0.7,51.93,52.02,52.21,52.15,52.27,51.15,10.43,12.68,0
20:03:30,10.1,6,58,0.8,51.92,52.01,52.21,52.15,52.27,51.15,10.43,12.67,0
20:03:40,10.2,6,58,0.8,51.94,52.02,52.22,52.16,52.27,51.16,10.44,12.69,0
20:03:50,10.2,6,58,0.7,51.98,52,52.21,52.16,52.27,51.16,10.43,12.67,0
20:04:00,10.1,6,58,0.8,51.89,51.99,52.21,52.15,52.25,51.16,10.43,12.67,0
20:04:10,10.2,6,58,0.8,51.95,52.01,52.2,52.16,52.27,51.16,10.43,12.67,0
20:04:20,10.2,6,58,0.8,51.98,52.03,52.22,52.17,52.28,51.16,10.43,12.69,0
20:04:30,10.2,6,58,0.8,52.01,52.03,52.22,52.16,52.27,51.16,10.43,12.69,0
20:04:40,10.1,6,58,0.8,51.99,52.02,52.21,52.16,52.26,51.15,10.43,12.67,0
20:04:50,10.2,6,58,0.8,52.01,52.02,52.21,52.16,52.27,51.15,10.43,12.68,0
20:05:00,10.1,6,58,0.8,51.99,52.01,52.21,52.15,52.25,51.15,10.43,12.67,0
20:05:10,10.2,6,58,0.8,51.98,52.01,52.21,52.15,52.25,51.14,10.43,12.67,0
20:05:20,10.2,6,58,0.7,51.93,52,52.2,52.14,52.25,51.13,10.42,12.68,0
20:05:30,10.1,6,58,0.8,51.92,52.01,52.2,52.15,52.25,51.12,10.42,12.67,0
20:05:40,10.1,6,58,0.8,51.96,52.02,52.2,52.14,52.25,51.13,10.43,12.68,0
20:05:50,10.2,6,58,0.7,51.9,52.03,52.21,52.15,52.25,51.15,10.43,12.68,0
20:06:00,10.1,6,58,0.8,51.94,52.01,52.2,52.14,52.25,51.14,10.43,12.67,0
20:06:10,10.1,6,58,0.8,51.95,52,52.2,52.13,52.24,51.14,10.43,12.67,0
20:06:20,10.1,6,58,0.8,51.93,51.98,52.2,52.14,52.25,51.12,10.43,12.66,0
20:06:30,10.2,6,58,0.8,51.97,52,52.21,52.14,52.26,51.13,10.43,12.68,0
20:06:40,10.2,6,58,0.8,51.97,52,52.19,52.13,52.25,51.13,10.43,12.68,0
20:06:50,10.2,6,58,0.8,51.95,52.01,52.21,52.13,52.24,51.12,10.43,12.67,0
20:07:00,10.1,6,58,0.8,51.9,52,52.19,52.13,52.25,51.13,10.43,12.67,0
20:07:10,10.2,6,58,0.8,51.92,52.02,52.2,52.15,52.26,51.14,10.43,12.69,0
20:07:20,10.1,6,58,0.8,51.92,52.01,52.2,52.14,52.25,51.14,10.43,12.69,0
20:07:30,10.1,6,58,0.7,51.94,52.01,52.2,52.14,52.25,51.14,10.43,12.68,0
20:07:40,10.1,6,58,0.8,51.94,51.99,52.2,52.14,52.24,51.13,10.43,12.68,0
20:07:50,10.1,6,58,0.8,51.95,52,52.21,52.14,52.24,51.13,10.43,12.68,0
20:08:00,10.1,6,58,0.7,51.96,51.99,52.2,52.13,52.24,51.12,10.43,12.68,0
20:08:10,10.1,6,58,0.8,51.98,51.98,52.2,52.14,52.25,51.12,10.43,12.68,0
20:08:20,10.2,6,58,0.8,51.99,52.01,52.2,52.14,52.26,51.13,10.43,12.69,0
20:08:30,10.1,6,58,0.7,51.99,52,52.18,52.13,52.24,51.12,10.43,12.69,0
20:08:40,10.1,6,58,0.8,51.96,51.99,52.17,52.13,52.25,51.11,10.43,12.68,0
20:08:50,10.1,6,58,0.8,51.95,52,52.18,52.14,52.25,51.11,10.43,12.67,0
20:09:00,10.1,6,58,0.8,51.95,52,52.19,52.14,52.25,51.12,10.43,12.68,0
20:09:10,10.1,6,58,0.8,51.96,52,52.2,52.15,52.24,51.12,10.43,12.68,0
20:09:20,10.1,6,58,0.8,51.88,51.98,52.18,52.13,52.25,51.11,10.43,12.68,0
20:09:30,10.1,6,58,0.8,51.82,51.99,52.19,52.14,52.24,51.11,10.43,12.68,0
20:09:40,10.1,6,58,0.8,51.85,51.99,52.19,52.14,52.24,51.1,10.43,12.68,0
20:09:50,10.1,6,58,0.8,51.88,51.99,52.2,52.14,52.23,51.1,10.43,12.7,0
20:10:00,10.1,6,58,0.8,51.9,51.99,52.18,52.13,52.24,51.09,10.43,12.67,0
20:10:10,10.2,6,58,0.8,51.92,52,52.18,52.14,52.24,51.11,10.43,12.68,0
20:10:20,10.2,6,58,0.8,51.92,52,52.19,52.13,52.24,51.1,10.43,12.68,0
20:10:30,10.2,6,58,0.8,51.94,52.01,52.19,52.13,52.24,51.11,10.43,12.68,0
20:10:40,10.1,6,58,0.8,51.9,51.98,52.18,52.13,52.23,51.11,10.43,12.67,0
20:10:50,10.2,6,58,0.8,51.92,52,52.18,52.13,52.24,51.12,10.43,12.68,0
20:11:00,10.2,6,58,0.8,51.93,52.01,52.18,52.13,52.24,51.12,10.43,12.69,0
20:11:10,10.2,6,58,0.8,51.93,52.01,52.19,52.13,52.24,51.11,10.43,12.69,0
20:11:20,10.1,6,57.9,0.8,51.97,51.99,52.18,52.12,52.24,51.1,10.43,12.69,0
20:11:30,10.2,6,58,0.8,51.97,51.97,52.17,52.12,52.23,51.08,10.42,12.68,0
20:11:40,10.2,6,58,0.8,51.94,51.97,52.18,52.12,52.23,51.09,10.43,12.69,0
20:11:50,10.2,6,57.9,0.8,51.98,52,52.2,52.14,52.25,51.11,10.43,12.71,0
20:12:00,10.2,6,58,0.8,51.98,51.98,52.17,52.12,52.23,51.08,10.43,12.69,0
20:12:10,10.2,6,58,0.8,51.95,51.98,52.18,52.12,52.24,51.1,10.43,12.7,0
20:12:20,10.2,6,58,0.8,51.95,51.98,52.19,52.13,52.23,51.09,10.42,12.68,0
20:12:30,10.2,6,57.9,0.8,51.94,51.98,52.18,52.12,52.23,51.09,10.42,12.69,0
20:12:40,10.1,6,57.9,0.8,51.97,51.98,52.18,52.12,52.22,51.08,10.43,12.68,0
20:12:50,10.2,6,58,0.8,51.97,51.97,52.18,52.13,52.23,51.09,10.42,12.69,0
20:13:00,10.2,6,57.9,0.8,51.94,51.96,52.17,52.13,52.23,51.09,10.42,12.69,0
20:13:10,10.2,6,57.9,0.8,51.95,51.97,52.17,52.12,52.23,51.09,10.43,12.69,0
20:13:20,10.2,6,57.9,0.8,51.95,51.97,52.17,52.12,52.22,51.09,10.42,12.69,0
20:13:30,10.2,6,58,0.8,51.95,51.98,52.16,52.11,52.22,51.08,10.42,12.69,0
20:13:40,10.2,6,58,0.7,51.96,51.98,52.17,52.12,52.22,51.08,10.42,12.7,0
20:13:50,10.2,6,58,0.8,51.9,51.98,52.18,52.12,52.23,51.08,10.42,12.7,0
20:14:00,10.2,6,57.9,0.8,51.86,51.97,52.17,52.11,52.22,51.07,10.42,12.7,0
20:14:10,10.2,6,57.9,0.8,51.87,51.97,52.17,52.11,52.22,51.07,10.42,12.7,0
20:14:20,10.2,6,57.9,0.8,51.94,51.96,52.18,52.12,52.22,51.08,10.42,12.7,0
20:14:30,10.2,6,57.9,0.8,51.94,51.97,52.17,52.12,52.23,51.08,10.43,12.7,0
20:14:40,10.2,6,58,0.8,51.92,51.97,52.15,52.11,52.22,51.08,10.42,12.7,0
20:14:50,10.2,6,58,0.8,51.93,51.98,52.16,52.12,52.22,51.06,10.43,12.72,0
20:15:00,10.2,6,57.9,0.8,51.95,51.97,52.16,52.12,52.21,51.07,10.42,12.71,0
20:15:10,10.1,6,57.9,0.8,51.9,51.96,52.15,52.11,52.21,51.06,10.42,12.69,0
20:15:20,10.2,6,57.9,0.8,51.92,51.97,52.17,52.11,52.22,51.07,10.42,12.7,0
20:15:30,10.1,6,58,0.8,51.92,51.98,52.15,52.11,52.21,51.07,10.42,12.7,0
20:15:40,10.1,6,58,0.8,51.87,51.97,52.16,52.11,52.21,51.06,10.42,12.71,0
20:15:50,10.2,6,57.9,0.8,51.89,51.96,52.16,52.11,52.22,51.07,10.42,12.71,0
20:16:00,10.2,6,57.9,0.8,51.92,51.96,52.17,52.11,52.22,51.06,10.42,12.71,0
20:16:10,10.1,6,57.9,0.8,51.91,51.95,52.16,52.12,52.22,51.06,10.42,12.71,0
20:16:20,10.1,6,57.9,0.8,51.88,51.95,52.15,52.1,52.21,51.06,10.42,12.7,0
20:16:30,10.1,5.9,57.9,0.8,51.81,51.95,52.15,52.1,52.21,51.06,10.42,12.71,0
20:16:40,10.1,6,57.9,0.8,51.83,51.98,52.15,52.12,52.21,51.07,10.42,12.72,0
20:16:50,10.1,5.9,57.9,0.7,51.84,51.96,52.15,52.11,52.21,51.06,10.42,12.7,0
20:17:00,10.1,6,58,0.8,51.88,51.95,52.16,52.11,52.22,51.07,10.42,12.71,0
20:17:10,10.1,6,57.9,0.8,51.93,51.96,52.16,52.11,52.2,51.06,10.42,12.71,0
20:17:20,10.2,6,57.9,0.7,51.93,51.96,52.16,52.11,52.23,51.07,10.43,12.72,0
20:17:30,10.2,6,58,0.8,51.92,51.96,52.15,52.1,52.21,51.05,10.42,12.71,0
20:17:40,10.1,6,58,0.8,51.91,51.96,52.15,52.11,52.2,51.04,10.42,12.71,0
20:17:50,10.1,6,57.9,0.7,51.92,51.95,52.14,52.11,52.19,51.04,10.41,12.7,0
20:18:00,10.1,6,57.9,0.8,51.94,51.96,52.15,52.11,52.21,51.04,10.42,12.71,0
20:18:10,10.1,5.9,57.9,0.8,51.95,51.96,52.14,52.11,52.22,51.04,10.42,12.71,0
20:18:20,10.1,5.9,57.9,0.8,51.93,51.95,52.15,52.11,52.2,51.04,10.41,12.71,0
20:18:30,10.2,6,58,0.8,51.89,51.95,52.14,52.12,52.2,51.03,10.42,12.71,0
20:18:40,10.2,6,57.9,0.8,51.95,51.95,52.14,52.12,52.21,51.04,10.42,12.72,0
20:18:50,10.1,5.9,57.9,0.7,51.94,51.94,52.13,52.11,52.19,51.02,10.41,12.69,0
20:19:00,10.1,6,58,0.8,51.97,51.95,52.13,52.12,52.2,51.03,10.42,12.7,0
20:19:10,10.1,5.9,57.9,0.8,51.96,51.94,52.15,52.1,52.2,51.03,10.42,12.71,0
20:19:20,10.2,6,57.9,0.8,51.91,51.94,52.15,52.1,52.2,51.04,10.42,12.73,0
20:19:30,10.1,6,57.9,0.8,51.92,51.94,52.14,52.09,52.2,51.03,10.42,12.71,0
20:19:40,10.1,6,57.9,0.8,51.86,51.96,52.15,52.1,52.2,51.04,10.42,12.73,0
20:19:50,10.1,6,57.9,0.7,51.92,51.95,52.15,52.1,52.2,51.04,10.42,12.72,0
20:20:00,10.1,6,58,0.8,51.94,51.95,52.14,52.1,52.19,51.02,10.42,12.71,0
20:20:10,10.2,6,57.9,0.8,51.92,51.95,52.13,52.09,52.19,51.02,10.42,12.72,0
20:20:20,10.2,6,57.9,0.8,51.91,51.95,52.15,52.08,52.2,51.03,10.42,12.72,0
20:20:30,10.2,6,57.9,0.8,51.94,51.95,52.15,52.09,52.19,51.03,10.42,12.73,0
20:20:40,10.1,6,57.9,0.8,51.96,51.95,52.15,52.09,52.2,51.04,10.42,12.73,0
20:20:50,10.2,6,57.9,0.8,51.98,51.95,52.14,52.09,52.2,51.04,10.42,12.73,0
20:21:00,10.1,6,57.9,0.7,51.96,51.94,52.14,52.09,52.2,51.04,10.42,12.71,0
20:21:10,10.1,6,57.9,0.8,51.95,51.95,52.14,52.08,52.2,51.04,10.42,12.72,0
20:21:20,10.1,6,57.9,0.8,51.94,51.95,52.14,52.09,52.2,51.03,10.42,12.73,0
20:21:30,10.1,6,57.9,0.8,51.94,51.93,52.13,52.07,52.19,51.02,10.41,12.72,0
20:21:40,10.2,6,57.9,0.8,51.97,51.97,52.14,52.09,52.2,51.03,10.43,12.72,0
20:21:50,10.1,5.9,57.9,0.8,51.96,51.93,52.13,52.08,52.19,51.01,10.41,12.72,0
20:22:00,10.2,6,57.9,0.8,51.92,51.95,52.13,52.07,52.19,51,10.41,12.71,0
20:22:10,10.2,6,57.9,0.8,51.93,51.95,52.14,52.08,52.19,51,10.41,12.72,0
20:22:20,10.2,6,57.9,0.7,51.94,51.95,52.13,52.08,52.19,51,10.42,12.73,0
20:22:30,10.2,6,57.9,0.7,51.93,51.95,52.13,52.09,52.19,51,10.42,12.73,0
20:22:40,10.2,6,57.9,0.7,51.93,51.93,52.12,52.08,52.19,51.01,10.41,12.72,0
20:22:50,10.2,6,57.9,0.8,51.87,51.93,52.11,52.07,52.18,51,10.41,12.72,0
20:23:00,10.2,6,57.9,0.8,51.87,51.94,52.12,52.08,52.18,51.01,10.42,12.72,0
20:23:10,10.2,6,57.9,0.8,51.84,51.94,52.13,52.08,52.18,51,10.42,12.71,0
20:23:20,10.2,6,57.9,0.8,51.89,51.94,52.12,52.08,52.18,51.01,10.42,12.73,0
20:23:30,10.2,6,57.9,0.7,51.89,51.92,52.13,52.08,52.17,51,10.41,12.71,0
20:23:40,10.2,6,57.9,0.8,51.9,51.92,52.12,52.06,52.17,51,10.41,12.71,0
20:23:50,10.2,6,57.9,0.8,51.93,51.96,52.14,52.09,52.18,51.01,10.42,12.72,0
20:24:00,10.2,6,57.9,0.8,51.93,51.93,52.13,52.08,52.18,51,10.42,12.71,0
20:24:10,10.2,6,57.9,0.8,51.96,51.94,52.14,52.08,52.19,51.01,10.42,12.72,0
20:24:20,10.2,6,57.9,0.8,51.93,51.93,52.12,52.06,52.18,50.99,10.42,12.7,0
20:24:30,10.2,6,57.9,0.8,51.89,51.93,52.12,52.07,52.17,50.98,10.42,12.71,0
20:24:40,10.2,6,57.9,0.8,51.89,51.93,52.13,52.07,52.18,50.99,10.42,12.71,0
20:24:50,10.2,6,57.9,0.8,51.89,51.92,52.13,52.07,52.19,51,10.42,12.71,0
20:25:00,10.2,6,57.9,0.8,51.87,51.92,52.13,52.07,52.17,51,10.41,12.71,0
20:25:10,10.2,6,57.9,0.8,51.88,51.93,52.11,52.07,52.18,51.01,10.41,12.71,0
20:25:20,10.2,6,57.9,0.8,51.83,51.92,52.12,52.06,52.17,50.99,10.41,12.7,0
20:25:30,10.2,6,57.9,0.8,51.8,51.94,52.13,52.08,52.17,51,10.42,12.72,0
20:25:40,10.2,6,57.9,0.8,51.83,51.93,52.12,52.06,52.17,50.99,10.41,12.71,0
20:25:50,10.1,6,57.9,0.8,51.81,51.93,52.12,52.06,52.17,50.98,10.42,12.71,0
20:26:00,10.1,6,57.9,0.8,51.84,51.92,52.11,52.06,52.16,50.97,10.41,12.7,0
20:26:10,10.2,6,57.9,0.8,51.81,51.92,52.13,52.06,52.18,50.98,10.42,12.71,0
20:26:20,10.2,6,57.9,0.7,51.8,51.92,52.12,52.07,52.17,50.99,10.41,12.71,0
20:26:30,10.2,6,57.9,0.8,51.74,51.93,52.11,52.07,52.18,50.99,10.41,12.71,0
20:26:40,10.2,6,57.9,0.7,51.76,51.91,52.11,52.05,52.16,50.96,10.4,12.7,0
20:26:50,10.2,6,57.9,0.8,51.78,51.92,52.1,52.06,52.17,50.97,10.41,12.72,0
20:27:00,10.2,6,57.9,0.8,51.83,51.93,52.11,52.07,52.17,50.97,10.41,12.71,0
20:27:10,10.2,6,57.9,0.8,51.75,51.92,52.11,52.06,52.17,50.97,10.42,12.72,0
20:27:20,10.2,6,57.9,0.8,51.78,51.93,52.12,52.06,52.17,50.98,10.42,12.71,0
20:27:30,10.2,6,57.9,0.8,51.75,51.93,52.12,52.06,52.18,50.98,10.42,12.72,0
20:27:40,10.2,6,57.9,0.7,51.78,51.91,52.1,52.06,52.16,50.96,10.41,12.7,0
20:27:50,10.2,6,57.9,0.8,51.78,51.92,52.11,52.06,52.17,50.97,10.42,12.72,0
20:28:00,10.2,6,57.9,0.8,51.81,51.92,52.11,52.06,52.17,50.98,10.41,12.72,0
20:28:10,10.2,6,57.9,0.8,51.79,51.92,52.11,52.04,52.15,50.96,10.41,12.71,0
20:28:20,10.2,6,57.9,0.8,51.82,51.91,52.11,52.05,52.16,50.97,10.42,12.72,0
20:28:30,10.2,6,57.9,0.8,51.83,51.91,52.1,52.05,52.17,50.97,10.41,12.72,0
20:28:40,10.2,6,57.9,0.8,51.84,51.91,52.11,52.05,52.16,50.97,10.42,12.72,0
20:28:50,10.2,6,57.9,0.8,51.77,51.89,52.1,52.05,52.16,50.97,10.41,12.72,0
20:29:00,10.2,6,57.9,0.8,51.79,51.89,52.11,52.05,52.17,50.97,10.41,12.74,0
20:29:10,10.2,6,57.9,0.8,51.79,51.89,52.11,52.06,52.16,50.97,10.41,12.73,0
20:29:20,10.2,6,57.9,0.8,51.81,51.89,52.1,52.06,52.16,50.96,10.42,12.72,0
20:29:30,10.2,6,57.9,0.8,51.81,51.9,52.09,52.05,52.16,50.97,10.41,12.74,0
20:29:40,10.2,6,57.9,0.8,51.82,51.9,52.08,52.05,52.15,50.96,10.41,12.73,0
20:29:50,10.2,6,57.9,0.8,51.84,51.9,52.09,52.05,52.16,50.96,10.42,12.74,0
20:30:00,10.2,6,57.9,0.8,51.86,51.9,52.09,52.06,52.16,50.96,10.42,12.73,0
20:30:10,10.2,6,57.9,0.8,51.85,51.89,52.1,52.04,52.15,50.94,10.41,12.72,0
20:30:20,10.2,6,57.9,0.8,51.88,51.9,52.1,52.05,52.16,50.95,10.41,12.74,0
20:30:30,10.2,6,57.9,0.8,51.88,51.91,52.09,52.04,52.15,50.95,10.41,12.73,0
20:30:40,10.2,6,57.9,0.7,51.88,51.9,52.09,52.04,52.15,50.94,10.41,12.73,0
20:30:50,10.2,6,57.9,0.8,51.85,51.9,52.09,52.04,52.13,50.94,10.41,12.73,0
20:31:00,10.1,6,57.9,0.8,51.8,51.89,52.09,52.04,52.14,50.93,10.41,12.73,0
20:31:10,10.2,6,57.9,0.8,51.78,51.9,52.09,52.04,52.14,50.93,10.41,12.73,0
20:31:20,10.2,6,57.9,0.7,51.83,51.89,52.1,52.05,52.15,50.93,10.42,12.74,0
20:31:30,10.2,6,57.9,0.8,51.87,51.89,52.09,52.04,52.15,50.92,10.41,12.74,0
20:31:40,10.2,6,57.9,0.8,51.84,51.89,52.09,52.04,52.15,50.93,10.42,12.74,0
20:31:50,10.2,6,57.9,0.8,51.83,51.9,52.09,52.04,52.14,50.92,10.41,12.75,0
20:32:00,10.2,6,57.9,0.8,51.87,51.89,52.1,52.03,52.16,50.93,10.42,12.74,0
20:32:10,10.2,6,57.9,0.8,51.84,51.89,52.1,52.04,52.15,50.94,10.42,12.74,0
20:32:20,10.2,6,57.9,0.7,51.87,51.89,52.09,52.04,52.14,50.94,10.41,12.74,0
20:32:30,10.2,6,57.9,0.8,51.85,51.89,52.09,52.03,52.14,50.94,10.41,12.73,0
20:32:40,10.2,6,57.9,0.8,51.85,51.9,52.09,52.04,52.14,50.95,10.41,12.75,0
20:32:50,10.2,6,57.9,0.8,51.88,51.89,52.09,52.04,52.15,50.97,10.42,12.75,0
20:33:00,10.2,6,57.9,0.8,51.87,51.89,52.08,52.04,52.14,50.95,10.41,12.74,0
20:33:10,10.2,6,57.9,0.8,51.88,51.88,52.08,52.04,52.14,50.94,10.41,12.74,0
20:33:20,10.2,6,57.9,0.8,51.84,51.88,52.07,52.03,52.14,50.94,10.41,12.73,0
20:33:30,10.2,6,57.9,0.8,51.82,51.88,52.07,52.03,52.14,50.95,10.41,12.73,0
20:33:40,10.2,6,57.9,0.8,51.79,51.88,52.07,52.03,52.14,50.93,10.41,12.73,0
20:33:50,10.2,6,57.9,0.7,51.77,51.9,52.07,52.03,52.13,50.93,10.41,12.73,0
20:34:00,10.2,6,57.9,0.8,51.77,51.87,52.07,52.02,52.15,50.93,10.41,12.73,0
20:34:10,10.2,6,57.9,0.8,51.79,51.89,52.08,52.04,52.14,50.92,10.41,12.74,0
20:34:20,10.2,6,57.9,0.8,51.79,51.89,52.08,52.04,52.14,50.91,10.41,12.75,0
20:34:30,10.2,6,57.9,0.8,51.79,51.88,52.07,52.03,52.13,50.91,10.41,12.72,0
20:34:40,10.2,6,57.9,0.8,51.79,51.86,52.07,52.05,52.14,50.9,10.4,12.71,0
20:34:50,10.2,6,57.9,0.8,51.8,51.87,52.07,52.05,52.13,50.9,10.41,12.72,0
20:35:00,10.2,6,57.9,0.8,51.83,51.88,52.08,52.05,52.13,50.9,10.41,12.72,0
20:35:10,10.2,6,57.9,0.8,51.84,51.9,52.08,52.05,52.14,50.91,10.42,12.73,0
20:35:20,10.2,6,57.9,0.8,51.82,51.89,52.08,52.03,52.13,50.9,10.41,12.72,0
20:35:30,10.2,6,57.9,0.7,51.83,51.86,52.08,52.02,52.13,50.89,10.4,12.72,0
20:35:40,10.2,6,57.9,0.8,51.86,51.88,52.08,52.03,52.13,50.91,10.41,12.72,0
20:35:50,10.2,6,57.9,0.8,51.82,51.88,52.08,52.02,52.12,50.92,10.41,12.71,0
20:36:00,10.2,6,57.9,0.7,51.82,51.87,52.08,52.02,52.14,50.93,10.41,12.72,0
20:36:10,10.2,6,57.9,0.8,51.83,51.86,52.08,52.01,52.12,50.91,10.41,12.71,0
20:36:20,10.2,6,57.9,0.8,51.86,51.86,52.07,52.02,52.14,50.91,10.41,12.7,0
20:36:30,10.2,6,57.9,0.8,51.88,51.85,52.07,52,52.12,50.9,10.41,12.69,0
20:36:40,10.2,6,57.9,0.8,51.84,51.87,52.07,52.01,52.14,50.9,10.41,12.7,0
20:36:50,10.2,6,57.9,0.8,51.82,51.88,52.07,52.02,52.13,50.9,10.41,12.7,0
20:37:00,10.2,6,57.9,0.8,51.81,51.87,52.07,52.02,52.14,50.9,10.41,12.7,0
20:37:10,10.2,6,57.9,0.8,51.81,51.85,52.07,52,52.12,50.89,10.4,12.68,0
20:37:20,10.2,6,57.9,0.8,51.84,51.87,52.09,52.02,52.14,50.9,10.42,12.69,0
20:37:30,10.2,6,57.9,0.8,51.82,51.88,52.07,52.01,52.12,50.89,10.41,12.68,0
20:37:40,10.2,6,57.9,0.8,51.82,51.87,52.07,52.02,52.12,50.9,10.41,12.69,0
20:37:50,10.2,6,57.9,0.8,51.84,51.87,52.08,52.02,52.12,50.9,10.41,12.68,0
20:38:00,10.2,6,57.9,0.8,51.85,51.88,52.07,52.01,52.11,50.9,10.4,12.67,0
20:38:10,10.2,6,57.9,0.7,51.84,51.86,52.07,52.02,52.12,50.89,10.41,12.66,0
20:38:20,10.2,6,57.9,0.9,51.81,51.84,52.06,52.01,52.11,50.87,10.4,12.67,0
20:38:30,10.2,6,57.9,0.7,51.78,51.86,52.06,52.03,52.11,50.88,10.41,12.66,0
20:38:40,10.2,6,57.9,0.8,51.77,51.87,52.06,52.03,52.12,50.88,10.41,12.67,0
20:38:50,10.2,6,57.9,0.8,51.8,51.84,52.05,52.01,52.12,50.89,10.41,12.67,0
20:39:00,10.2,6,57.9,0.8,51.81,51.84,52.05,52.01,52.11,50.88,10.41,12.65,0
20:39:10,10.2,6,57.9,0.8,51.85,51.83,52.05,52.01,52.1,50.87,10.4,12.65,0
20:39:20,10.2,6,57.9,0.8,51.82,51.85,52.04,52.01,52.11,50.87,10.41,12.64,0
20:39:30,10.2,6,57.9,0.8,51.84,51.86,52.06,52,52.12,50.88,10.41,12.65,0
20:39:40,10.2,6,57.9,0.8,51.7,51.87,52.04,52,52.11,50.88,10.4,12.64,0
20:39:50,10.2,6,57.9,0.8,51.78,51.87,52.05,52.01,52.1,50.88,10.4,12.64,0
20:40:00,10.2,6,57.9,0.8,51.76,51.86,52.06,52,52.11,50.88,10.4,12.65,0
20:40:10,10.2,6,57.9,0.8,51.8,51.86,52.05,52,52.11,50.86,10.4,12.64,0
20:40:20,10.2,6,57.9,0.8,51.83,51.86,52.07,52.01,52.12,50.88,10.41,12.65,0
20:40:30,10.2,6,57.9,0.8,51.78,51.85,52.06,52,52.11,50.87,10.4,12.63,0
20:40:40,10.2,6,57.9,0.7,51.78,51.85,52.05,52.01,52.1,50.86,10.4,12.65,0
20:40:50,10.2,6,57.9,0.8,51.8,51.86,52.04,52,52.1,50.87,10.4,12.63,0
20:41:00,10.2,6,57.9,0.8,51.82,51.86,52.05,52,52.11,50.86,10.41,12.64,0
20:41:10,10.2,6,57.9,0.8,51.81,51.85,52.04,51.99,52.1,50.86,10.4,12.63,0
20:41:20,10.2,6,57.9,0.8,51.79,51.85,52.05,52,52.11,50.86,10.4,12.64,0
20:41:30,10.2,6,57.9,0.7,51.76,51.86,52.05,52,52.1,50.87,10.41,12.64,0
20:41:40,10.2,6,57.9,0.7,51.73,51.86,52.05,52,52.1,50.86,10.4,12.63,0
20:41:50,10.1,6,57.9,0.8,51.74,51.85,52.05,51.99,52.11,50.86,10.4,12.63,0
20:42:00,10.2,6,57.9,0.8,51.76,51.85,52.05,51.99,52.1,50.86,10.4,12.63,0
20:42:10,10.2,6,57.9,0.8,51.79,51.86,52.05,51.99,52.1,50.86,10.4,12.63,0
20:42:20,10.2,6,57.9,0.8,51.8,51.85,52.05,52,52.1,50.87,10.41,12.64,0
20:42:30,10.2,6,57.9,0.8,51.79,51.85,52.04,51.99,52.09,50.85,10.4,12.63,0
20:42:40,10.2,6,57.9,0.8,51.79,51.86,52.05,52,52.12,50.86,10.41,12.64,0
20:42:50,10.2,6,57.9,0.8,51.81,51.86,52.05,51.98,52.09,50.85,10.4,12.63,0
20:43:00,10.2,6,57.9,0.9,51.83,51.87,52.04,51.99,52.1,50.84,10.4,12.64,0
20:43:10,10.2,6,57.9,0.8,51.8,51.86,52.04,51.98,52.1,50.84,10.4,12.64,0
20:43:20,10.2,6,57.9,0.8,51.81,51.85,52.05,51.99,52.1,50.85,10.41,12.64,0
20:43:30,10.2,6,57.9,0.8,51.83,51.86,52.06,51.99,52.1,50.85,10.41,12.65,0
