Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
20:43:40,10.2,6,57.9,0.8,51.77,51.85,52.03,51.98,52.09,50.84,10.4,12.63,0
20:43:50,10.2,6,57.9,0.8,51.73,51.86,52.04,51.98,52.09,50.84,10.41,12.64,0
20:44:00,10.2,6,57.9,0.8,51.73,51.85,52.04,51.99,52.09,50.84,10.41,12.63,0
20:44:10,10.2,6,57.9,0.8,51.72,51.84,52.05,52,52.1,50.84,10.41,12.64,0
20:44:20,10.2,6,57.9,0.8,51.71,51.83,52.04,51.98,52.09,50.83,10.4,12.64,0
20:44:30,10.2,6,57.9,0.8,51.7,51.85,52.04,52,52.1,50.84,10.41,12.65,0
20:44:40,10.2,6,57.9,0.8,51.7,51.84,52.05,51.98,52.09,50.83,10.41,12.63,0
20:44:50,10.2,6,57.9,0.8,51.74,51.84,52.03,51.99,52.09,50.84,10.4,12.64,0
20:45:00,10.2,6,57.8,0.8,51.76,51.86,52.05,52,52.1,50.85,10.41,12.64,0
20:45:10,10.2,6,57.9,0.8,51.77,51.84,52.02,51.98,52.08,50.84,10.4,12.63,0
20:45:20,10.2,6,57.9,0.8,51.76,51.84,52.04,51.99,52.09,50.84,10.41,12.64,0
20:45:30,10.2,6,57.9,0.8,51.73,51.84,52.03,51.99,52.08,50.84,10.4,12.63,0
20:45:40,10.2,6,57.9,0.8,51.71,51.83,52.03,51.98,52.09,50.84,10.4,12.63,0
20:45:50,10.2,6,57.9,0.7,51.74,51.83,52.04,51.99,52.09,50.84,10.41,12.64,0
20:46:00,10.2,6,57.9,0.8,51.75,51.83,52.03,51.98,52.08,50.84,10.4,12.64,0
20:46:10,10.2,6,57.9,0.8,51.74,51.83,52.02,51.98,52.09,50.82,10.4,12.63,0
20:46:20,10.2,6,57.9,0.8,51.71,51.82,52.03,51.98,52.08,50.82,10.4,12.64,0
20:46:30,10.2,6,57.8,0.8,51.66,51.82,52.02,51.98,52.08,50.82,10.41,12.63,0
20:46:40,10.2,6,57.8,0.8,51.65,51.83,52.03,51.97,52.09,50.83,10.41,12.64,0
20:46:50,10.2,6,57.8,0.8,51.72,51.84,52.02,51.98,52.08,50.82,10.4,12.63,0
20:47:00,10.2,6,57.9,0.8,51.63,51.84,52.03,51.97,52.09,50.82,10.4,12.63,0
20:47:10,10.2,6,57.9,0.8,51.67,51.83,52.03,51.98,52.07,50.82,10.4,12.64,0
20:47:20,10.2,6,57.8,0.8,51.69,51.83,52.02,51.96,52.08,50.8,10.4,12.63,0
20:47:30,10.2,6,57.9,0.7,51.74,51.82,52.02,51.97,52.08,50.81,10.41,12.64,0
20:47:40,10.2,6,57.8,0.8,51.72,51.83,52.03,51.98,52.09,50.82,10.41,12.65,0
20:47:50,10.2,6,57.8,0.8,51.76,51.84,52.03,51.98,52.09,50.83,10.41,12.66,0
20:48:00,10.2,6,57.8,0.8,51.78,51.82,52.02,51.97,52.08,50.82,10.4,12.63,0
20:48:10,10.2,6,57.8,0.8,51.82,51.8,52.02,51.97,52.07,50.8,10.4,12.64,0
20:48:20,10.2,6,57.9,0.8,51.85,51.83,52.02,51.97,52.07,50.81,10.4,12.63,0
20:48:30,10.2,6,57.8,0.7,51.84,51.84,52.01,51.98,52.07,50.81,10.4,12.64,0
20:48:40,10.2,6,57.8,0.8,51.85,51.83,52,51.97,52.07,50.82,10.4,12.63,0
20:48:50,10.2,6,57.8,0.8,51.85,51.82,52.01,51.97,52.06,50.81,10.4,12.64,0
20:49:00,10.2,6,57.8,0.7,51.8,51.83,52.01,51.96,52.07,50.79,10.4,12.64,0
20:49:10,10.2,6,57.8,0.8,51.83,51.82,52.02,51.97,52.07,50.81,10.41,12.65,0
20:49:20,10.2,6,57.8,0.8,51.71,51.81,52.01,51.96,52.06,50.78,10.4,12.64,0
20:49:30,10.2,6,57.8,0.8,51.71,51.82,52.01,51.95,52.07,50.78,10.4,12.63,0
20:49:40,10.2,6,57.8,0.8,51.74,51.83,52.02,51.96,52.07,50.78,10.41,12.65,0
20:49:50,10.2,6,57.8,0.8,51.63,51.82,52.02,51.96,52.07,50.78,10.4,12.65,0
20:50:00,10.2,6,57.8,0.8,51.67,51.84,52.03,51.97,52.08,50.79,10.41,12.64,0
20:50:10,10.2,6,57.9,0.8,51.7,51.82,52.03,51.96,52.07,50.79,10.41,12.65,0
20:50:20,10.2,6,57.8,0.8,51.69,51.81,52.02,51.96,52.07,50.8,10.4,12.65,0
20:50:30,10.2,6,57.8,0.8,51.69,51.82,52.01,51.96,52.07,50.81,10.4,12.66,0
20:50:40,10.2,6,57.8,0.8,51.68,51.8,52,51.95,52.07,50.8,10.4,12.64,0
20:50:50,10.2,6,57.8,0.8,51.7,51.8,52.01,51.95,52.06,50.8,10.4,12.65,0
20:51:00,10.2,6,57.9,0.7,51.72,51.82,52,51.96,52.07,50.81,10.41,12.65,0
20:51:10,10.1,6,57.9,0.8,51.73,51.81,52,51.94,52.06,50.79,10.4,12.64,0
20:51:20,10.2,6,57.9,0.9,51.75,51.8,52,51.95,52.06,50.79,10.4,12.64,0
20:51:30,10.2,6,57.9,0.8,51.72,51.81,52,51.96,52.06,50.79,10.4,12.65,0
20:51:40,10.2,6,57.9,0.8,51.78,51.82,52.02,51.97,52.07,50.8,10.41,12.67,0
20:51:50,10.2,6,57.9,0.8,51.73,51.81,52,51.96,52.07,50.78,10.4,12.65,0
20:52:00,10.1,6,57.9,0.8,51.71,51.82,52.02,51.97,52.07,50.77,10.4,12.66,0
20:52:10,10.2,6,57.9,0.8,51.7,51.82,52.01,51.97,52.06,50.77,10.4,12.66,0
20:52:20,10.2,6,57.9,0.8,51.69,51.81,52.01,51.97,52.06,50.77,10.4,12.67,0
20:52:30,10.2,6,57.8,0.8,51.67,51.8,52.01,51.97,52.05,50.77,10.4,12.66,0
20:52:40,10.2,6,57.9,0.8,51.67,51.82,52,51.97,52.06,50.77,10.41,12.67,0
20:52:50,10.2,6,57.8,0.8,51.72,51.81,52.01,51.97,52.04,50.75,10.4,12.66,0
20:53:00,10.2,6,57.9,0.8,51.72,51.82,52.01,51.98,52.06,50.76,10.4,12.68,0
20:53:10,10.2,6,57.9,0.7,51.72,51.79,51.99,51.96,52.04,50.75,10.4,12.67,0
20:53:20,10.2,6,57.9,0.8,51.74,51.79,52,51.95,52.04,50.75,10.4,12.67,0
20:53:30,10.2,6,57.9,0.8,51.72,51.81,52,51.95,52.06,50.77,10.4,12.69,0
20:53:40,10.2,6,57.9,0.8,51.76,51.8,51.99,51.95,52.05,50.77,10.4,12.67,0
20:53:50,10.2,6,57.9,0.8,51.74,51.81,52,51.95,52.05,50.76,10.4,12.68,0
20:54:00,10.2,6,57.8,0.8,51.75,51.81,52,51.94,52.05,50.76,10.4,12.69,0
20:54:10,10.2,6,57.9,0.7,51.75,51.81,52.01,51.95,52.05,50.77,10.4,12.7,0
20:54:20,10.2,6,57.9,0.8,51.77,51.8,52,51.96,52.04,50.76,10.4,12.7,0
20:54:30,10.2,6,57.9,0.8,51.74,51.8,52,51.95,52.04,50.76,10.4,12.69,0
20:54:40,10.2,6,57.8,0.8,51.79,51.79,52,51.95,52.05,50.76,10.4,12.7,0
20:54:50,10.2,6,57.9,0.8,51.8,51.8,52,51.95,52.04,50.77,10.4,12.7,0
20:55:00,10.2,6,57.8,0.8,51.78,51.79,51.99,51.95,52.04,50.77,10.39,12.71,0
20:55:10,10.2,6,57.8,0.8,51.75,51.81,52,51.95,52.04,50.76,10.4,12.71,0
20:55:20,10.2,6,57.8,0.8,51.76,51.8,51.99,51.94,52.04,50.76,10.4,12.7,0
20:55:30,10.2,6,57.8,0.8,51.76,51.81,51.99,51.95,52.06,50.76,10.41,12.72,0
20:55:40,10.2,6,57.8,0.7,51.75,51.8,51.99,51.94,52.04,50.74,10.4,12.7,0
20:55:50,10.2,6,57.8,0.8,51.78,51.79,51.99,51.93,52.05,50.76,10.4,12.71,0
20:56:00,10.2,6,57.8,0.8,51.68,51.8,51.99,51.95,52.05,50.75,10.41,12.7,0
20:56:10,10.2,6,57.8,0.7,51.69,51.79,52,51.95,52.05,50.76,10.41,12.72,0
20:56:20,10.2,6,57.8,0.8,51.69,51.8,52,51.95,52.05,50.75,10.41,12.71,0
20:56:30,10.2,6,57.8,0.8,51.67,51.8,51.98,51.96,52.04,50.75,10.41,12.71,0
20:56:40,10.2,6,57.8,0.8,51.68,51.79,51.98,51.95,52.04,50.74,10.4,12.71,0
20:56:50,10.2,6,57.8,0.8,51.65,51.8,51.98,51.94,52.03,50.74,10.4,12.71,0
20:57:00,10.2,6,57.8,0.8,51.72,51.81,51.99,51.96,52.04,50.74,10.41,12.71,0
20:57:10,10.2,6,57.8,0.8,51.68,51.78,51.98,51.96,52.04,50.74,10.4,12.71,0
20:57:20,10.2,6,57.8,0.8,51.68,51.76,51.99,51.94,52.04,50.73,10.41,12.72,0
20:57:30,10.2,6,57.8,0.8,51.63,51.78,51.99,51.94,52.03,50.73,10.4,12.7,0
20:57:40,10.2,6,57.8,0.8,51.66,51.79,51.99,51.94,52.04,50.74,10.4,12.72,0
20:57:50,10.2,6,57.8,0.8,51.74,51.78,51.98,51.93,52.03,50.73,10.4,12.71,0
20:58:00,10.2,6,57.8,0.8,51.75,51.77,51.97,51.91,52.02,50.72,10.4,12.7,0
20:58:10,10.2,6,57.8,0.8,51.71,51.79,51.98,51.94,52.03,50.74,10.4,12.71,0
20:58:20,10.2,6,57.8,0.8,51.72,51.79,51.98,51.93,52.04,50.73,10.4,12.71,0
20:58:30,10.2,6,57.8,0.8,51.74,51.79,51.99,51.93,52.05,50.74,10.41,12.71,0
20:58:40,10.2,6,57.8,0.8,51.75,51.79,51.98,51.93,52.03,50.73,10.4,12.7,0
20:58:50,10.2,6,57.8,0.8,51.76,51.79,51.98,51.94,52.02,50.73,10.4,12.69,0
20:59:00,10.2,6,57.8,0.8,51.78,51.8,51.99,51.93,52.03,50.73,10.4,12.7,0
20:59:10,10.2,6,57.8,0.8,51.76,51.79,51.97,51.94,52.03,50.73,10.41,12.7,0
20:59:20,10.2,6,57.8,0.8,51.73,51.78,51.97,51.93,52.03,50.73,10.4,12.68,0
20:59:30,10.2,6,57.8,0.8,51.75,51.78,51.98,51.94,52.03,50.72,10.4,12.69,0
20:59:40,10.2,6,57.8,0.8,51.76,51.79,51.97,51.94,52.03,50.73,10.4,12.69,0
20:59:50,10.2,6,57.8,0.8,51.77,51.78,51.98,51.92,52.03,50.73,10.4,12.69,0
21:00:00,10.2,6,57.8,0.8,51.74,51.78,51.98,51.92,52.03,50.73,10.4,12.69,0
21:00:10,10.2,6,57.8,0.8,51.78,51.78,51.97,51.92,52.02,50.72,10.4,12.68,0
21:00:20,10.2,6,57.8,0.8,51.78,51.79,51.98,51.91,52.02,50.71,10.4,12.68,0
21:00:30,10.2,6,57.8,0.8,51.77,51.78,51.97,51.91,52.02,50.71,10.4,12.69,0
21:00:40,10.2,6,57.8,0.8,51.73,51.76,51.97,51.92,52.02,50.7,10.4,12.67,0
21:00:50,10.2,6,57.8,0.8,51.7,51.78,51.98,51.92,52.02,50.72,10.4,12.69,0
21:01:00,10.2,6,57.8,0.8,51.68,51.78,51.98,51.92,52.04,50.7,10.41,12.69,0
21:01:10,10.2,6,57.8,0.8,51.72,51.78,51.98,51.92,52.03,50.71,10.4,12.68,0
21:01:20,10.2,6,57.8,0.8,51.7,51.77,51.97,51.91,52.02,50.7,10.4,12.68,0
21:01:30,10.2,6,57.8,0.8,51.72,51.79,51.98,51.92,52.02,50.7,10.4,12.68,0
21:01:40,10.2,6,57.8,0.9,51.71,51.79,51.97,51.92,52.03,50.71,10.4,12.68,0
21:01:50,10.2,6,57.8,0.8,51.73,51.77,51.97,51.91,52.02,50.71,10.4,12.68,0
21:02:00,10.2,6,57.8,0.8,51.75,51.77,51.96,51.92,52.02,50.7,10.4,12.68,0
21:02:10,10.2,6,57.8,0.8,51.71,51.76,51.97,51.92,52.01,50.7,10.39,12.67,0
21:02:20,10.2,6,57.8,0.8,51.71,51.77,51.95,51.92,52.02,50.7,10.4,12.67,0
21:02:30,10.2,6,57.8,0.8,51.7,51.75,51.95,51.91,52.02,50.7,10.4,12.67,0
21:02:40,10.2,6,57.8,0.8,51.63,51.76,51.96,51.91,52.01,50.69,10.39,12.66,0
21:02:50,10.2,6,57.8,0.8,51.63,51.77,51.95,51.91,52.02,50.7,10.4,12.67,0
21:03:00,10.2,6,57.8,0.8,51.61,51.76,51.96,51.92,52.02,50.7,10.4,12.67,0
21:03:10,10.2,6,57.8,0.7,51.61,51.76,51.96,51.91,52.01,50.69,10.4,12.67,0
21:03:20,10.2,6,57.8,0.8,51.56,51.76,51.95,51.9,52,50.68,10.39,12.65,0
21:03:30,10.2,6,57.8,0.7,51.65,51.77,51.96,51.92,52.01,50.7,10.4,12.66,0
21:03:40,10.2,6,57.8,0.8,51.64,51.76,51.95,51.9,52.02,50.69,10.4,12.66,0
21:03:50,10.2,6,57.8,0.8,51.66,51.76,51.96,51.91,52.01,50.7,10.4,12.67,0
21:04:00,10.2,6,57.8,0.8,51.67,51.75,51.94,51.9,52,50.69,10.4,12.65,0
21:04:10,10.2,6,57.8,0.8,51.67,51.76,51.95,51.91,52.01,50.7,10.4,12.67,0
21:04:20,10.2,6,57.8,0.8,51.71,51.76,51.96,51.91,52.02,50.7,10.4,12.67,0
21:04:30,10.2,6,57.8,0.7,51.66,51.76,51.96,51.9,52,50.69,10.4,12.67,0
21:04:40,10.2,6,57.8,0.8,51.53,51.75,51.95,51.9,52.01,50.67,10.4,12.66,0
21:04:50,10.2,6,57.8,0.8,51.6,51.76,51.96,51.9,52.01,50.67,10.4,12.68,0
21:05:00,10.2,6,57.8,0.8,51.65,51.73,51.95,51.89,52.01,50.67,10.4,12.66,0
21:05:10,10.2,6,57.8,0.8,51.63,51.75,51.95,51.92,52.03,50.69,10.4,12.67,0
21:05:20,10.2,6,57.8,0.8,51.66,51.75,51.93,51.88,52.01,50.67,10.39,12.66,0
21:05:30,10.2,6,57.8,0.8,51.66,51.76,51.95,51.9,52.02,50.67,10.4,12.67,0
21:05:40,10.2,6,57.8,0.8,51.67,51.75,51.94,51.9,52,50.67,10.39,12.66,0
21:05:50,10.2,6,57.8,0.8,51.65,51.75,51.95,51.9,52.01,50.68,10.4,12.67,0
21:06:00,10.2,6,57.8,0.8,51.66,51.74,51.95,51.89,52.01,50.67,10.4,12.66,0
21:06:10,10.1,5.9,57.8,0.8,51.67,51.74,51.94,51.88,51.99,50.67,10.39,12.66,0
21:06:20,10.2,6,57.8,0.8,51.69,51.75,51.95,51.89,52,50.67,10.4,12.67,0
21:06:30,10.2,6,57.8,0.8,51.71,51.74,51.93,51.89,52,50.66,10.4,12.66,0
21:06:40,10.2,6,57.8,0.7,51.66,51.72,51.94,51.88,51.99,50.66,10.4,12.65,0
21:06:50,10.2,6,57.9,0.7,51.69,51.74,51.93,51.89,51.99,50.67,10.4,12.66,0
21:07:00,10.2,6,57.8,0.7,51.66,51.74,51.94,51.89,52,50.66,10.4,12.67,0
21:07:10,10.2,6,57.8,0.7,51.67,51.73,51.93,51.89,52,50.66,10.4,12.68,0
21:07:20,10.2,6,57.8,0.8,51.66,51.72,51.93,51.89,52,50.65,10.41,12.68,0
21:07:30,10.2,6,57.8,0.8,51.68,51.73,51.95,51.88,52,50.65,10.39,12.67,0
21:07:40,10.2,6,57.8,0.8,51.66,51.74,51.93,51.88,52,50.65,10.4,12.68,0
21:07:50,10.2,6,57.8,0.8,51.7,51.74,51.94,51.89,51.99,50.66,10.4,12.68,0
21:08:00,10.2,6,57.8,0.8,51.68,51.75,51.94,51.88,51.99,50.65,10.4,12.67,0
21:08:10,10.2,6,57.8,0.8,51.71,51.73,51.94,51.89,52,50.67,10.4,12.68,0
21:08:20,10.2,6,57.8,0.8,51.64,51.73,51.94,51.88,51.99,50.65,10.4,12.67,0
21:08:30,10.2,6,57.8,0.8,51.68,51.72,51.94,51.9,52,50.66,10.4,12.68,0
21:08:40,10.2,6,57.8,0.7,51.66,51.72,51.94,51.88,51.99,50.65,10.39,12.68,0
21:08:50,10.2,6,57.8,0.8,51.63,51.73,51.93,51.89,51.99,50.66,10.4,12.67,0
21:09:00,10.2,6,57.8,0.8,51.64,51.72,51.93,51.88,51.98,50.64,10.39,12.67,0
21:09:10,10.2,6,57.8,0.7,51.65,51.75,51.93,51.89,51.99,50.66,10.4,12.68,0
21:09:20,10.2,6,57.8,0.8,51.63,51.74,51.94,51.89,51.99,50.64,10.4,12.68,0
21:09:30,10.2,6,57.8,0.8,51.6,51.72,51.93,51.87,51.97,50.63,10.39,12.66,0
21:09:40,10.2,6,57.8,0.8,51.57,51.72,51.94,51.88,51.99,50.64,10.4,12.68,0
21:09:50,10.2,6,57.8,0.8,51.59,51.72,51.93,51.88,51.99,50.65,10.4,12.67,0
21:10:00,10.2,6,57.8,0.8,51.6,51.72,51.93,51.88,51.99,50.63,10.4,12.66,0
21:10:10,10.2,6,57.8,0.8,51.63,51.74,51.93,51.88,51.99,50.64,10.4,12.67,0
21:10:20,10.2,6,57.8,0.8,51.65,51.73,51.92,51.88,51.99,50.63,10.39,12.67,0
21:10:30,10.2,6,57.8,0.8,51.63,51.73,51.92,51.87,51.98,50.64,10.4,12.67,0
21:10:40,10.2,6,57.8,0.8,51.64,51.72,51.92,51.88,51.98,50.63,10.4,12.66,0
21:10:50,10.2,6,57.8,0.8,51.64,51.72,51.93,51.89,51.99,50.64,10.4,12.66,0
21:11:00,10.2,6,57.8,0.8,51.63,51.72,51.93,51.87,51.97,50.63,10.39,12.66,0
21:11:10,10.2,6,57.8,0.8,51.57,51.73,51.93,51.87,51.98,50.64,10.39,12.65,0
21:11:20,10.2,6,57.8,0.8,51.58,51.73,51.93,51.89,51.99,50.63,10.4,12.66,0
21:11:30,10.2,6,57.8,0.8,51.61,51.73,51.92,51.87,51.98,50.62,10.4,12.66,0
21:11:40,10.2,6,57.8,0.8,51.59,51.74,51.92,51.87,51.98,50.62,10.39,12.65,0
21:11:50,10.2,6,57.8,0.7,51.59,51.74,51.93,51.87,51.98,50.63,10.39,12.66,0
21:12:00,10.2,6,57.8,0.8,51.62,51.7,51.92,51.87,51.97,50.61,10.39,12.66,0
21:12:10,10.2,6,57.8,0.8,51.62,51.71,51.91,51.87,51.97,50.61,10.4,12.65,0
21:12:20,10.2,6,57.8,0.8,51.68,51.72,51.93,51.87,51.98,50.62,10.4,12.66,0
21:12:30,10.2,6,57.8,0.8,51.69,51.71,51.91,51.87,51.97,50.61,10.4,12.65,0
21:12:40,10.2,6,57.8,0.8,51.66,51.71,51.92,51.86,51.97,50.61,10.39,12.65,0
21:12:50,10.2,6,57.8,0.8,51.71,51.71,51.92,51.86,51.97,50.61,10.4,12.65,0
21:13:00,10.2,6,57.8,0.8,51.71,51.71,51.9,51.85,51.96,50.6,10.39,12.64,0
21:13:10,10.2,6,57.8,0.8,51.69,51.72,51.91,51.84,51.97,50.61,10.39,12.63,0
21:13:20,10.2,6,57.8,0.7,51.66,51.71,51.91,51.85,51.96,50.61,10.39,12.63,0
21:13:30,10.2,6,57.8,0.8,51.6,51.72,51.92,51.86,51.98,50.61,10.39,12.65,0
21:13:40,10.2,6,57.8,0.8,51.67,51.72,51.92,51.87,51.97,50.62,10.4,12.65,0
21:13:50,10.2,6,57.8,0.7,51.67,51.72,51.91,51.85,51.97,50.61,10.39,12.63,0
21:14:00,10.2,6,57.8,0.8,51.68,51.73,51.91,51.85,51.97,50.62,10.4,12.64,0
21:14:10,10.2,6,57.8,0.8,51.67,51.73,51.92,51.86,51.97,50.61,10.4,12.65,0
21:14:20,10.2,6,57.8,0.8,51.68,51.72,51.91,51.86,51.97,50.61,10.39,12.64,0
21:14:30,10.2,6,57.8,0.8,51.7,51.72,51.91,51.86,51.97,50.6,10.39,12.64,0
21:14:40,10.2,6,57.8,0.8,51.66,51.74,51.91,51.87,51.97,50.62,10.4,12.65,0
21:14:50,10.2,6,57.8,0.8,51.61,51.73,51.91,51.86,51.95,50.6,10.4,12.65,0
21:15:00,10.2,6,57.8,0.8,51.55,51.73,51.91,51.87,51.96,50.61,10.4,12.66,0
21:15:10,10.2,6,57.8,0.8,51.53,51.72,51.92,51.85,51.95,50.58,10.39,12.65,0
21:15:20,10.2,6,57.8,0.8,51.57,51.7,51.91,51.85,51.96,50.59,10.4,12.64,0
21:15:30,10.2,6,57.8,0.8,51.53,51.69,51.9,51.85,51.95,50.58,10.39,12.64,0
21:15:40,10.2,6,57.8,0.8,51.58,51.71,51.89,51.86,51.96,50.58,10.4,12.66,0
21:15:50,10.2,6,57.8,0.7,51.62,51.7,51.9,51.87,51.97,50.59,10.39,12.65,0
21:16:00,10.2,6,57.8,0.8,51.62,51.7,51.9,51.87,51.96,50.6,10.4,12.66,0
21:16:10,10.2,6,57.8,0.8,51.63,51.69,51.9,51.87,51.96,50.58,10.39,12.65,0
21:16:20,10.2,6,57.8,0.8,51.67,51.72,51.91,51.88,51.97,50.6,10.4,12.67,0
21:16:30,10.2,6,57.8,0.7,51.66,51.69,51.88,51.85,51.94,50.57,10.39,12.65,0
21:16:40,10.2,6,57.8,0.8,51.64,51.69,51.89,51.86,51.95,50.58,10.39,12.66,0
21:16:50,10.2,6,57.8,0.8,51.64,51.71,51.89,51.85,51.96,50.59,10.4,12.67,0
21:17:00,10.2,6,57.8,0.8,51.63,51.69,51.89,51.85,51.96,50.58,10.4,12.66,0
21:17:10,10.2,6,57.8,0.8,51.58,51.69,51.9,51.85,51.95,50.58,10.39,12.64,0
21:17:20,10.2,6,57.8,0.8,51.64,51.69,51.9,51.85,51.96,50.59,10.39,12.66,0
21:17:30,10.2,6,57.8,0.7,51.67,51.69,51.89,51.85,51.95,50.58,10.4,12.66,0
21:17:40,10.2,6,57.8,0.8,51.67,51.69,51.89,51.85,51.96,50.57,10.4,12.66,0
21:17:50,10.1,5.9,57.8,0.8,51.64,51.67,51.9,51.85,51.96,50.58,10.4,12.65,0
21:18:00,10.2,6,57.8,0.7,51.64,51.68,51.88,51.84,51.96,50.57,10.4,12.66,0
21:18:10,10.2,6,57.8,0.8,51.62,51.68,51.9,51.84,51.95,50.56,10.39,12.65,0
21:18:20,10.2,6,57.8,0.8,51.65,51.67,51.89,51.84,51.96,50.56,10.4,12.66,0
21:18:30,10.2,6,57.8,0.8,51.68,51.7,51.9,51.84,51.95,50.56,10.39,12.67,0
21:18:40,10.2,6,57.8,0.8,51.68,51.68,51.89,51.84,51.96,50.57,10.4,12.66,0
21:18:50,10.2,6,57.8,0.8,51.62,51.68,51.88,51.84,51.94,50.56,10.39,12.65,0
21:19:00,10.2,6,57.8,0.8,51.62,51.69,51.89,51.83,51.95,50.57,10.39,12.65,0
21:19:10,10.2,6,57.8,0.8,51.64,51.69,51.89,51.84,51.95,50.57,10.39,12.66,0
21:19:20,10.2,6,57.8,0.8,51.58,51.69,51.9,51.84,51.94,50.58,10.4,12.65,0
21:19:30,10.2,6,57.8,0.8,51.55,51.67,51.88,51.83,51.94,50.57,10.39,12.66,0
21:19:40,10.2,6,57.8,0.8,51.61,51.67,51.9,51.83,51.94,50.56,10.39,12.65,0
21:19:50,10.2,6,57.8,0.8,51.61,51.69,51.89,51.83,51.95,50.55,10.4,12.67,0
21:20:00,10.2,6,57.8,0.8,51.6,51.69,51.9,51.84,51.94,50.55,10.4,12.66,0
21:20:10,10.2,6,57.8,0.8,51.57,51.68,51.89,51.84,51.94,50.57,10.4,12.66,0
21:20:20,10.2,6,57.8,0.8,51.64,51.68,51.88,51.83,51.94,50.55,10.39,12.66,0
21:20:30,10.2,6,57.8,0.8,51.65,51.68,51.88,51.83,51.93,50.54,10.39,12.67,0
21:20:40,10.2,6,57.8,0.7,51.67,51.67,51.88,51.84,51.93,50.55,10.39,12.66,0
21:20:50,10.2,6,57.8,0.8,51.69,51.68,51.88,51.84,51.94,50.56,10.4,12.67,0
21:21:00,10.2,6,57.8,0.8,51.69,51.68,51.89,51.83,51.94,50.55,10.4,12.68,0
21:21:10,10.2,6,57.8,0.8,51.64,51.68,51.86,51.82,51.94,50.54,10.39,12.66,0
21:21:20,10.2,6,57.8,0.8,51.66,51.69,51.88,51.84,51.93,50.56,10.4,12.67,0
21:21:30,10.2,6,57.8,0.8,51.64,51.68,51.88,51.83,51.94,50.55,10.4,12.67,0
21:21:40,10.2,6,57.8,0.8,51.65,51.68,51.88,51.83,51.94,50.55,10.4,12.66,0
21:21:50,10.2,6,57.8,0.8,51.66,51.68,51.87,51.83,51.93,50.55,10.4,12.66,0
21:22:00,10.2,6,57.8,0.8,51.65,51.67,51.87,51.82,51.93,50.55,10.39,12.66,0
21:22:10,10.2,6,57.8,0.8,51.64,51.68,51.87,51.83,51.93,50.54,10.39,12.66,0
21:22:20,10.1,5.9,57.8,0.8,51.6,51.67,51.87,51.82,51.93,50.52,10.39,12.66,0
21:22:30,10.2,6,57.8,0.8,51.62,51.69,51.87,51.83,51.92,50.52,10.39,12.66,0
21:22:40,10.2,6,57.8,0.7,51.58,51.7,51.88,51.82,51.93,50.53,10.39,12.67,0
21:22:50,10.2,6,57.8,0.8,51.57,51.68,51.87,51.82,51.94,50.53,10.4,12.67,0
21:23:00,10.2,6,57.8,0.8,51.57,51.68,51.88,51.83,51.94,50.53,10.39,12.67,0
21:23:10,10.2,6,57.8,0.8,51.59,51.7,51.9,51.83,51.94,50.55,10.4,12.69,0
21:23:20,10.2,6,57.8,0.8,51.59,51.68,51.89,51.83,51.93,50.53,10.4,12.68,0
21:23:30,10.2,6,57.8,0.8,51.63,51.69,51.88,51.82,51.94,50.55,10.4,12.67,0
21:23:40,10.2,6,57.8,0.8,51.58,51.68,51.88,51.83,51.93,50.55,10.4,12.68,0
21:23:50,10.2,6,57.8,0.8,51.6,51.67,51.86,51.82,51.92,50.52,10.39,12.67,0
21:24:00,10.2,6,57.8,0.8,51.63,51.68,51.87,51.82,51.93,50.53,10.4,12.69,0
21:24:10,10.2,6,57.8,0.8,51.62,51.66,51.86,51.81,51.93,50.52,10.39,12.68,0
21:24:20,10.2,6,57.8,0.8,51.61,51.67,51.87,51.82,51.92,50.52,10.39,12.68,0
21:24:30,10.2,6,57.8,0.8,51.62,51.67,51.85,51.81,51.9,50.52,10.39,12.67,0
21:24:40,10.2,6,57.8,0.8,51.64,51.69,51.86,51.81,51.92,50.53,10.39,12.69,0
21:24:50,10.2,6,57.8,0.8,51.65,51.68,51.86,51.81,51.93,50.52,10.39,12.69,0
21:25:00,10.2,6,57.8,0.8,51.66,51.68,51.87,51.82,51.92,50.52,10.4,12.69,0
21:25:10,10.2,6,57.8,0.8,51.62,51.68,51.87,51.8,51.92,50.52,10.4,12.67,0
21:25:20,10.2,6,57.8,0.7,51.61,51.66,51.86,51.81,51.92,50.53,10.4,12.69,0
21:25:30,10.2,6,57.8,0.8,51.64,51.66,51.86,51.81,51.92,50.52,10.39,12.68,0
21:25:40,10.2,6,57.8,0.8,51.61,51.67,51.87,51.81,51.93,50.52,10.39,12.69,0
21:25:50,10.2,6,57.8,0.7,51.6,51.66,51.86,51.8,51.91,50.51,10.39,12.68,0
21:26:00,10.2,6,57.8,0.8,51.61,51.64,51.87,51.81,51.92,50.51,10.4,12.68,0
21:26:10,10.2,6,57.8,0.8,51.64,51.66,51.86,51.8,51.91,50.51,10.4,12.69,0
21:26:20,10.2,6,57.8,0.7,51.6,51.65,51.85,51.8,51.9,50.51,10.39,12.69,0
21:26:30,10.2,6,57.8,0.8,51.61,51.64,51.87,51.8,51.91,50.51,10.4,12.69,0
21:26:40,10.2,6,57.8,0.8,51.62,51.66,51.87,51.8,51.91,50.52,10.4,12.7,0
21:26:50,10.2,6,57.8,0.7,51.61,51.66,51.86,51.82,51.91,50.51,10.39,12.71,0
21:27:00,10.2,6,57.8,0.8,51.57,51.65,51.85,51.81,51.91,50.51,10.4,12.7,0
21:27:10,10.2,6,57.8,0.8,51.61,51.64,51.85,51.81,51.91,50.5,10.4,12.7,0
21:27:20,10.2,6,57.8,0.8,51.59,51.64,51.85,51.81,51.91,50.5,10.4,12.71,0
21:27:30,10.2,6,57.8,0.8,51.46,51.64,51.86,51.82,51.92,50.5,10.4,12.7,0
21:27:40,10.2,6,57.8,0.8,51.54,51.64,51.85,51.82,51.91,50.48,10.39,12.7,0
21:27:50,10.2,6,57.8,0.8,51.62,51.66,51.85,51.82,51.91,50.49,10.39,12.71,0
21:28:00,10.2,6,57.8,0.8,51.6,51.65,51.85,51.81,51.91,50.49,10.39,12.71,0
21:28:10,10.2,6,57.8,0.8,51.65,51.65,51.85,51.82,51.9,50.48,10.39,12.71,0
21:28:20,10.2,6,57.8,0.8,51.64,51.66,51.84,51.83,51.9,50.49,10.39,12.7,0
21:28:30,10.2,6,57.8,0.8,51.63,51.65,51.85,51.83,51.9,50.49,10.39,12.71,0
21:28:40,10.2,6,57.8,0.8,51.55,51.65,51.86,51.82,51.91,50.5,10.39,12.71,0
21:28:50,10.2,6,57.8,0.8,51.57,51.65,51.86,51.82,51.9,50.5,10.39,12.71,0
21:29:00,10.2,6,57.8,0.8,51.53,51.64,51.85,51.82,51.89,50.49,10.39,12.71,0
21:29:10,10.2,6,57.8,0.8,51.54,51.64,51.85,51.81,51.91,50.49,10.39,12.7,0
21:29:20,10.2,6,57.7,0.8,51.56,51.65,51.84,51.81,51.9,50.48,10.39,12.7,0
21:29:30,10.2,6,57.8,0.8,51.55,51.66,51.85,51.8,51.9,50.49,10.39,12.71,0
21:29:40,10.2,6,57.8,0.8,51.53,51.67,51.85,51.8,51.91,50.5,10.4,12.72,0
21:29:50,10.2,6,57.7,0.8,51.51,51.64,51.83,51.78,51.9,50.48,10.39,12.7,0
21:30:00,10.2,6,57.8,0.8,51.53,51.65,51.84,51.78,51.9,50.48,10.39,12.7,0
21:30:10,10.2,6,57.8,0.8,51.56,51.65,51.84,51.79,51.9,50.48,10.4,12.72,0
21:30:20,10.2,6,57.7,0.8,51.53,51.64,51.84,51.79,51.9,50.46,10.4,12.71,0
21:30:30,10.2,6,57.8,0.8,51.55,51.63,51.84,51.79,51.9,50.46,10.39,12.71,0
21:30:40,10.2,6,57.8,0.8,51.51,51.64,51.84,51.79,51.91,50.47,10.4,12.72,0
21:30:50,10.2,6,57.8,0.8,51.58,51.65,51.82,51.79,51.89,50.46,10.39,12.7,0
21:31:00,10.2,6,57.8,0.7,51.61,51.64,51.83,51.79,51.9,50.47,10.39,12.72,0
21:31:10,10.2,6,57.8,0.8,51.6,51.64,51.84,51.79,51.9,50.48,10.39,12.72,0
21:31:20,10.2,6,57.7,0.8,51.59,51.66,51.84,51.78,51.9,50.48,10.39,12.72,0
21:31:30,10.2,6,57.8,0.8,51.55,51.65,51.83,51.78,51.89,50.47,10.39,12.71,0
21:31:40,10.2,6,57.8,0.8,51.58,51.62,51.83,51.79,51.89,50.46,10.39,12.71,0
21:31:50,10.2,6,57.8,0.8,51.57,51.63,51.83,51.78,51.9,50.46,10.39,12.72,0
21:32:00,10.2,6,57.8,0.8,51.5,51.64,51.83,51.77,51.88,50.47,10.39,12.71,0
21:32:10,10.2,6,57.8,0.8,51.56,51.64,51.83,51.77,51.89,50.46,10.39,12.72,0
21:32:20,10.2,6,57.8,0.8,51.58,51.63,51.84,51.77,51.89,50.47,10.39,12.73,0
21:32:30,10.2,6,57.8,0.8,51.6,51.63,51.84,51.78,51.89,50.47,10.39,12.74,0
21:32:40,10.2,6,57.8,0.8,51.53,51.63,51.84,51.77,51.89,50.46,10.39,12.73,0
21:32:50,10.2,6,57.7,0.8,51.53,51.62,51.82,51.79,51.89,50.45,10.39,12.73,0
21:33:00,10.2,6,57.8,0.8,51.58,51.61,51.83,51.77,51.88,50.44,10.39,12.73,0
21:33:10,10.2,6,57.8,0.8,51.6,51.64,51.83,51.78,51.89,50.45,10.39,12.74,0
21:33:20,10.2,6,57.8,0.8,51.62,51.63,51.82,51.77,51.89,50.45,10.39,12.73,0
21:33:30,10.2,6,57.8,0.7,51.61,51.62,51.82,51.77,51.87,50.45,10.39,12.72,0
21:33:40,10.2,6,57.8,0.8,51.59,51.61,51.81,51.77,51.89,50.46,10.39,12.73,0
21:33:50,10.2,6,57.8,0.8,51.6,51.61,51.82,51.77,51.87,50.45,10.38,12.71,0
21:34:00,10.2,6,57.8,0.8,51.56,51.62,51.82,51.79,51.89,50.46,10.39,12.74,0
21:34:10,10.2,6,57.7,0.8,51.52,51.62,51.83,51.78,51.88,50.46,10.39,12.73,0
21:34:20,10.2,6,57.7,0.8,51.55,51.62,51.83,51.77,51.89,50.46,10.39,12.72,0
21:34:30,10.2,6,57.7,0.8,51.55,51.62,51.83,51.78,51.89,50.47,10.4,12.74,0
21:34:40,10.2,6,57.7,0.8,51.57,51.63,51.82,51.78,51.88,50.46,10.39,12.72,0
21:34:50,10.2,6,57.7,0.8,51.56,51.62,51.83,51.77,51.87,50.44,10.39,12.73,0
21:35:00,10.2,6,57.7,0.8,51.49,51.61,51.82,51.76,51.87,50.43,10.39,12.73,0
21:35:10,10.2,6,57.7,0.7,51.52,51.62,51.82,51.77,51.88,50.43,10.39,12.73,0
21:35:20,10.2,6,57.7,0.8,51.49,51.63,51.82,51.79,51.88,50.43,10.39,12.74,0
21:35:30,10.2,6,57.7,0.8,51.52,51.62,51.81,51.77,51.87,50.41,10.39,12.72,0
21:35:40,10.2,6,57.7,0.8,51.51,51.62,51.82,51.78,51.88,50.42,10.39,12.72,0
21:35:50,10.2,6,57.8,0.8,51.44,51.62,51.82,51.78,51.87,50.42,10.39,12.72,0
21:36:00,10.2,6,57.7,0.8,51.48,51.62,51.82,51.77,51.88,50.43,10.39,12.73,0
21:36:10,10.2,6,57.7,0.7,51.43,51.61,51.82,51.78,51.87,50.43,10.39,12.73,0
21:36:20,10.2,6,57.7,0.8,51.47,51.64,51.82,51.77,51.88,50.43,10.39,12.74,0
21:36:30,10.2,6,57.8,0.8,51.53,51.62,51.82,51.77,51.87,50.43,10.4,12.72,0
21:36:40,10.2,6,57.8,0.8,51.57,51.62,51.81,51.77,51.88,50.44,10.4,12.74,0
21:36:50,10.2,6,57.7,0.8,51.6,51.6,51.81,51.77,51.87,50.42,10.39,12.72,0
21:37:00,10.2,6,57.7,0.8,51.6,51.61,51.82,51.76,51.88,50.44,10.4,12.73,0
21:37:10,10.2,6,57.7,0.7,51.53,51.62,51.81,51.77,51.87,50.42,10.39,12.74,0
21:37:20,10.2,6,57.7,0.8,51.52,51.63,51.8,51.75,51.86,50.42,10.39,12.72,0
21:37:30,10.2,6,57.7,0.8,51.53,51.62,51.81,51.76,51.87,50.42,10.39,12.72,0
21:37:40,10.2,6,57.7,0.8,51.56,51.62,51.81,51.76,51.86,50.43,10.39,12.72,0
21:37:50,10.2,6,57.7,0.8,51.54,51.62,51.81,51.76,51.86,50.42,10.39,12.72,0
21:38:00,10.2,6,57.7,0.8,51.53,51.61,51.83,51.77,51.86,50.42,10.39,12.73,0
21:38:10,10.2,6,57.7,0.8,51.54,51.6,51.82,51.75,51.86,50.42,10.39,12.72,0
21:38:20,10.2,6,57.7,0.8,51.6,51.62,51.81,51.77,51.87,50.42,10.4,12.74,0
21:38:30,10.2,6,57.7,0.8,51.59,51.6,51.8,51.76,51.85,50.42,10.39,12.72,0
21:38:40,10.2,6,57.7,0.8,51.58,51.61,51.81,51.75,51.86,50.42,10.39,12.73,0
21:38:50,10.2,6,57.7,0.7,51.6,51.62,51.81,51.76,51.87,50.41,10.39,12.72,0
21:39:00,10.2,6,57.7,0.8,51.6,51.62,51.81,51.76,51.86,50.4,10.4,12.73,0
21:39:10,10.2,6,57.7,0.7,51.61,51.62,51.81,51.76,51.87,50.4,10.4,12.74,0
21:39:20,10.2,6,57.7,0.7,51.6,51.62,51.82,51.76,51.87,50.41,10.4,12.74,0
21:39:30,10.2,6,57.7,0.7,51.61,51.61,51.81,51.76,51.86,50.4,10.39,12.72,0
21:39:40,10.2,6,57.7,0.8,51.58,51.61,51.8,51.75,51.85,50.4,10.39,12.72,0
21:39:50,10.2,6,57.7,0.7,51.59,51.61,51.79,51.75,51.85,50.4,10.38,12.72,0
21:40:00,10.2,6,57.7,0.8,51.52,51.58,51.79,51.74,51.85,50.4,10.39,12.71,0
21:40:10,10.2,6,57.7,0.8,51.57,51.61,51.79,51.76,51.87,50.41,10.39,12.73,0
21:40:20,10.2,6,57.7,0.8,51.57,51.62,51.8,51.76,51.86,50.4,10.4,12.73,0
21:40:30,10.2,6,57.7,0.8,51.56,51.6,51.81,51.75,51.85,50.4,10.39,12.72,0
21:40:40,10.2,6,57.7,0.8,51.56,51.6,51.79,51.75,51.84,50.4,10.39,12.73,0
21:40:50,10.2,6,57.7,0.8,51.53,51.59,51.79,51.75,51.84,50.38,10.38,12.71,0
21:41:00,10.2,6,57.7,0.8,51.53,51.59,51.8,51.75,51.85,50.39,10.39,12.73,0
21:41:10,10.2,6,57.7,0.8,51.55,51.59,51.8,51.74,51.85,50.39,10.39,12.72,0
21:41:20,10.2,6,57.7,0.7,51.56,51.6,51.78,51.75,51.85,50.38,10.39,12.73,0
21:41:30,10.2,6,57.7,0.8,51.56,51.6,51.79,51.74,51.85,50.39,10.39,12.73,0
21:41:40,10.2,6,57.7,0.8,51.57,51.59,51.8,51.74,51.85,50.38,10.39,12.73,0
21:41:50,10.2,6,57.7,0.7,51.45,51.59,51.79,51.75,51.85,50.37,10.39,12.72,0
21:42:00,10.2,6,57.7,0.8,51.41,51.59,51.79,51.74,51.84,50.38,10.39,12.72,0
21:42:10,10.2,6,57.7,0.8,51.41,51.59,51.8,51.74,51.85,50.4,10.39,12.73,0
21:42:20,10.2,6,57.7,0.8,51.43,51.58,51.79,51.74,51.85,50.39,10.4,12.74,0
21:42:30,10.2,6,57.7,0.8,51.43,51.58,51.79,51.74,51.84,50.38,10.39,12.73,0
21:42:40,10.2,6,57.7,0.8,51.42,51.58,51.79,51.73,51.85,50.38,10.39,12.72,0
21:42:50,10.2,6,57.7,0.8,51.43,51.59,51.78,51.72,51.85,50.38,10.38,12.73,0
21:43:00,10.2,6,57.7,0.8,51.49,51.59,51.79,51.73,51.85,50.38,10.39,12.73,0
21:43:10,10.2,6,57.7,0.8,51.52,51.6,51.78,51.74,51.86,50.39,10.39,12.74,0
21:43:20,10.2,6,57.7,0.8,51.48,51.58,51.78,51.74,51.84,50.36,10.39,12.73,0
21:43:30,10.2,6,57.7,0.8,51.46,51.57,51.78,51.72,51.84,50.37,10.39,12.73,0
21:43:40,10.2,6,57.7,0.8,51.47,51.58,51.78,51.73,51.85,50.37,10.39,12.73,0
21:43:50,10.2,6,57.7,0.8,51.38,51.58,51.78,51.74,51.84,50.37,10.39,12.73,0
21:44:00,10.2,6,57.7,0.8,51.43,51.58,51.77,51.73,51.83,50.37,10.39,12.72,0
21:44:10,10.2,6,57.7,0.8,51.44,51.58,51.78,51.74,51.83,50.37,10.39,12.74,0
21:44:20,10.2,6,57.7,0.8,51.45,51.57,51.77,51.73,51.83,50.37,10.39,12.73,0
21:44:30,10.2,6,57.7,0.8,51.5,51.57,51.77,51.74,51.83,50.36,10.39,12.73,0
21:44:40,10.2,6,57.7,0.8,51.52,51.58,51.78,51.74,51.84,50.37,10.39,12.74,0
21:44:50,10.2,6,57.7,0.8,51.5,51.56,51.78,51.74,51.83,50.37,10.39,12.74,0
21:45:00,10.2,6,57.7,0.7,51.51,51.57,51.76,51.73,51.83,50.37,10.39,12.73,0
21:45:10,10.2,6,57.7,0.8,51.51,51.58,51.76,51.74,51.83,50.36,10.39,12.72,0
21:45:20,10.2,6,57.7,0.8,51.53,51.58,51.76,51.72,51.84,50.35,10.39,12.73,0
21:45:30,10.2,6,57.7,0.7,51.52,51.58,51.77,51.73,51.83,50.34,10.39,12.72,0
21:45:40,10.2,6,57.7,0.8,51.54,51.58,51.77,51.73,51.83,50.35,10.39,12.72,0
21:45:50,10.2,6,57.7,0.8,51.53,51.57,51.77,51.73,51.83,50.36,10.39,12.72,0
21:46:00,10.2,6,57.7,0.8,51.47,51.56,51.76,51.72,51.82,50.34,10.39,12.72,0
21:46:10,10.2,6,57.7,0.8,51.51,51.59,51.79,51.74,51.84,50.36,10.39,12.73,0
21:46:20,10.2,6,57.7,0.8,51.52,51.57,51.78,51.74,51.83,50.35,10.4,12.72,0
21:46:30,10.2,6,57.7,0.8,51.46,51.57,51.78,51.74,51.82,50.35,10.39,12.72,0
21:46:40,10.2,6,57.7,0.8,51.46,51.57,51.76,51.72,51.83,50.35,10.39,12.72,0
21:46:50,10.2,6,57.7,0.8,51.43,51.57,51.76,51.71,51.81,50.35,10.39,12.71,0
21:47:00,10.2,6,57.7,0.8,51.42,51.57,51.77,51.72,51.82,50.35,10.39,12.72,0
21:47:10,10.2,6,57.7,0.8,51.43,51.59,51.77,51.72,51.83,50.35,10.39,12.72,0
21:47:20,10.2,6,57.7,0.8,51.47,51.58,51.76,51.71,51.83,50.35,10.39,12.71,0
21:47:30,10.2,6,57.7,0.8,51.47,51.58,51.78,51.72,51.83,50.36,10.39,12.73,0
21:47:40,10.2,6,57.7,0.8,51.51,51.57,51.76,51.71,51.83,50.34,10.39,12.7,0
21:47:50,10.2,6,57.7,0.7,51.52,51.57,51.76,51.72,51.82,50.35,10.39,12.71,0
21:48:00,10.2,6,57.7,0.8,51.5,51.55,51.76,51.7,51.82,50.34,10.39,12.7,0
21:48:10,10.2,6,57.7,0.8,51.53,51.58,51.77,51.72,51.82,50.34,10.4,12.71,0
21:48:20,10.2,6,57.7,0.8,51.52,51.58,51.77,51.72,51.82,50.34,10.4,12.72,0
21:48:30,10.2,6,57.7,0.8,51.53,51.58,51.76,51.71,51.82,50.33,10.39,12.71,0
21:48:40,10.2,6,57.7,0.8,51.53,51.58,51.76,51.71,51.82,50.32,10.39,12.7,0
21:48:50,10.2,6,57.7,0.8,51.54,51.59,51.76,51.72,51.82,50.35,10.4,12.7,0
21:49:00,10.2,6,57.7,0.8,51.5,51.57,51.75,51.71,51.82,50.32,10.4,12.7,0
21:49:10,10.2,6,57.7,0.7,51.53,51.56,51.75,51.7,51.81,50.32,10.39,12.68,0
21:49:20,10.2,6,57.7,0.8,51.55,51.57,51.75,51.71,51.81,50.33,10.39,12.7,0
21:49:30,10.2,6,57.7,0.8,51.54,51.59,51.77,51.71,51.81,50.33,10.4,12.71,0
21:49:40,10.2,6,57.7,0.7,51.48,51.56,51.76,51.7,51.81,50.32,10.39,12.69,0
21:49:50,10.2,6,57.7,0.8,51.52,51.58,51.76,51.71,51.81,50.32,10.4,12.69,0
21:50:00,10.2,6,57.7,0.8,51.53,51.56,51.76,51.69,51.79,50.31,10.39,12.68,0
21:50:10,10.2,6,57.7,0.7,51.55,51.57,51.76,51.72,51.81,50.32,10.39,12.68,0
21:50:20,10.2,6,57.7,0.8,51.55,51.56,51.75,51.7,51.8,50.31,10.39,12.67,0
21:50:30,10.2,6,57.7,0.8,51.57,51.57,51.76,51.71,51.81,50.33,10.39,12.68,0
21:50:40,10.2,6,57.7,0.7,51.55,51.57,51.75,51.69,51.81,50.32,10.38,12.67,0
21:50:50,10.2,6,57.7,0.8,51.56,51.59,51.75,51.71,51.81,50.32,10.39,12.68,0
21:51:00,10.2,6,57.7,0.8,51.55,51.56,51.75,51.71,51.81,50.32,10.39,12.68,0
21:51:10,10.2,6,57.7,0.8,51.51,51.55,51.76,51.71,51.8,50.31,10.39,12.68,0
21:51:20,10.2,6,57.7,0.8,51.48,51.55,51.75,51.7,51.8,50.31,10.39,12.66,0
21:51:30,10.1,5.9,57.7,0.8,51.49,51.54,51.75,51.7,51.79,50.3,10.39,12.67,0
21:51:40,10.2,6,57.7,0.7,51.49,51.56,51.77,51.7,51.81,50.31,10.39,12.68,0
21:51:50,10.2,6,57.7,0.8,51.54,51.55,51.77,51.7,51.82,50.32,10.39,12.68,0
21:52:00,10.2,6,57.7,0.8,51.5,51.55,51.76,51.7,51.8,50.31,10.39,12.66,0
21:52:10,10.2,6,57.7,0.8,51.55,51.53,51.74,51.69,51.8,50.31,10.39,12.66,0
21:52:20,10.2,6,57.7,0.8,51.53,51.53,51.74,51.69,51.8,50.29,10.39,12.66,0
21:52:30,10.2,6,57.7,0.8,51.53,51.55,51.73,51.7,51.81,50.29,10.39,12.66,0
21:52:40,10.2,6,57.7,0.8,51.49,51.54,51.74,51.69,51.8,50.29,10.38,12.66,0
21:52:50,10.2,6,57.7,0.8,51.45,51.55,51.74,51.69,51.8,50.28,10.39,12.65,0
21:53:00,10.2,6,57.7,0.8,51.47,51.56,51.75,51.7,51.81,50.29,10.4,12.67,0
21:53:10,10.2,6,57.7,0.8,51.47,51.55,51.74,51.69,51.8,50.29,10.39,12.66,0
21:53:20,10.2,6,57.7,0.8,51.48,51.54,51.74,51.68,51.8,50.3,10.39,12.66,0
21:53:30,10.2,6,57.7,0.8,51.49,51.54,51.75,51.69,51.8,50.3,10.39,12.67,0
21:53:40,10.2,6,57.7,0.8,51.46,51.55,51.75,51.7,51.8,50.3,10.39,12.66,0
21:53:50,10.2,6,57.7,0.8,51.44,51.55,51.74,51.68,51.8,50.29,10.39,12.66,0
21:54:00,10.2,6,57.7,0.8,51.45,51.55,51.74,51.69,51.8,50.29,10.39,12.66,0
21:54:10,10.2,6,57.7,0.8,51.44,51.54,51.74,51.69,51.8,50.29,10.39,12.66,0
21:54:20,10.2,6,57.7,0.8,51.43,51.54,51.74,51.68,51.79,50.29,10.39,12.65,0
21:54:30,10.2,6,57.7,0.8,51.42,51.52,51.73,51.69,51.79,50.28,10.39,12.65,0
21:54:40,10.2,6,57.6,0.8,51.41,51.53,51.75,51.69,51.81,50.29,10.4,12.67,0
21:54:50,10.2,6,57.7,0.8,51.43,51.53,51.75,51.69,51.8,50.28,10.39,12.67,0
21:55:00,10.2,6,57.6,0.8,51.38,51.54,51.74,51.69,51.8,50.29,10.39,12.65,0
21:55:10,10.2,6,57.7,0.8,51.42,51.53,51.74,51.68,51.79,50.29,10.39,12.66,0
21:55:20,10.2,6,57.7,0.7,51.42,51.55,51.73,51.69,51.8,50.29,10.4,12.67,0
21:55:30,10.2,6,57.7,0.8,51.42,51.53,51.73,51.69,51.79,50.27,10.39,12.65,0
21:55:40,10.2,6,57.7,0.8,51.46,51.53,51.74,51.69,51.79,50.27,10.39,12.67,0
21:55:50,10.2,6,57.6,0.8,51.44,51.53,51.74,51.69,51.79,50.29,10.4,12.66,0
21:56:00,10.2,6,57.7,0.8,51.47,51.54,51.74,51.7,51.79,50.28,10.39,12.66,0
21:56:10,10.2,6,57.6,0.8,51.52,51.54,51.74,51.7,51.8,50.28,10.39,12.66,0
21:56:20,10.2,6,57.7,0.8,51.51,51.53,51.73,51.69,51.79,50.28,10.39,12.66,0
21:56:30,10.2,6,57.6,0.8,51.5,51.53,51.73,51.68,51.79,50.27,10.39,12.66,0
21:56:40,10.2,6,57.7,0.8,51.51,51.54,51.73,51.69,51.79,50.27,10.39,12.67,0
21:56:50,10.2,6,57.7,0.8,51.49,51.55,51.73,51.69,51.79,50.26,10.39,12.67,0
21:57:00,10.2,6,57.7,0.8,51.41,51.54,51.73,51.67,51.77,50.27,10.39,12.66,0
21:57:10,10.2,6,57.7,0.8,51.46,51.54,51.73,51.67,51.78,50.27,10.39,12.67,0
21:57:20,10.2,6,57.7,0.8,51.46,51.52,51.72,51.68,51.77,50.26,10.38,12.66,0
21:57:30,10.2,6,57.7,0.8,51.46,51.52,51.72,51.68,51.77,50.26,10.38,12.66,0
21:57:40,10.2,6,57.7,0.8,51.48,51.52,51.72,51.66,51.77,50.26,10.39,12.66,0
21:57:50,10.2,6,57.6,0.7,51.36,51.53,51.72,51.67,51.78,50.27,10.39,12.67,0
21:58:00,10.2,6,57.7,0.8,51.41,51.53,51.73,51.67,51.78,50.25,10.39,12.66,0
21:58:10,10.2,6,57.6,0.8,51.47,51.52,51.73,51.67,51.78,50.25,10.39,12.67,0
21:58:20,10.2,6,57.6,0.8,51.5,51.5,51.72,51.67,51.78,50.25,10.39,12.67,0
21:58:30,10.2,6,57.6,0.8,51.5,51.51,51.72,51.67,51.77,50.24,10.39,12.66,0
21:58:40,10.2,6,57.6,0.8,51.51,51.52,51.72,51.66,51.78,50.24,10.39,12.66,0
21:58:50,10.2,6,57.7,0.8,51.49,51.52,51.72,51.68,51.78,50.25,10.39,12.67,0
21:59:00,10.2,6,57.6,0.7,51.5,51.51,51.72,51.68,51.78,50.25,10.39,12.67,0
21:59:10,10.2,6,57.6,0.8,51.49,51.52,51.72,51.66,51.78,50.24,10.39,12.67,0
21:59:20,10.2,5.9,57.6,0.8,51.46,51.52,51.71,51.67,51.78,50.25,10.39,12.67,0
21:59:30,10.2,6,57.6,0.8,51.45,51.52,51.72,51.67,51.78,50.25,10.39,12.67,0
21:59:40,10.2,6,57.7,0.8,51.48,51.52,51.72,51.67,51.77,50.26,10.39,12.67,0
21:59:50,10.2,6,57.6,0.8,51.49,51.52,51.73,51.67,51.78,50.25,10.39,12.66,0
22:00:00,10.2,6,57.6,0.8,51.5,51.52,51.73,51.68,51.77,50.25,10.39,12.67,0
22:00:10,10.2,6,57.6,0.8,51.49,51.51,51.72,51.66,51.77,50.24,10.39,12.66,0
22:00:20,10.2,6,57.6,0.8,51.51,51.5,51.72,51.67,51.77,50.22,10.39,12.66,0
22:00:30,10.2,6,57.6,0.8,51.46,51.5,51.71,51.66,51.77,50.23,10.39,12.66,0
22:00:40,10.2,6,57.6,0.8,51.49,51.52,51.72,51.68,51.78,50.23,10.39,12.67,0
22:00:50,10.2,6,57.6,0.8,51.44,51.5,51.7,51.66,51.76,50.21,10.39,12.64,0
22:01:00,10.2,6,57.6,0.8,51.48,51.51,51.71,51.67,51.77,50.22,10.39,12.66,0
22:01:10,10.2,6,57.6,0.8,51.51,51.51,51.71,51.66,51.76,50.22,10.39,12.65,0
22:01:20,10.2,6,57.6,0.8,51.51,51.51,51.71,51.66,51.76,50.23,10.39,12.65,0
22:01:30,10.2,6,57.6,0.8,51.5,51.5,51.7,51.66,51.76,50.24,10.4,12.64,0
22:01:40,10.2,6,57.6,0.7,51.49,51.5,51.71,51.66,51.77,50.24,10.39,12.66,0
22:01:50,10.2,6,57.6,0.8,51.48,51.5,51.71,51.66,51.76,50.24,10.39,12.65,0
22:02:00,10.2,5.9,57.6,0.8,51.48,51.48,51.68,51.65,51.75,50.22,10.38,12.65,0
22:02:10,10.2,6,57.6,0.8,51.51,51.51,51.71,51.67,51.77,50.25,10.39,12.66,0
22:02:20,10.2,6,57.6,0.8,51.46,51.49,51.7,51.65,51.76,50.22,10.39,12.64,0
22:02:30,10.2,6,57.6,0.8,51.44,51.51,51.7,51.64,51.76,50.23,10.39,12.66,0
22:02:40,10.2,6,57.6,0.8,51.48,51.52,51.71,51.66,51.77,50.22,10.39,12.66,0
22:02:50,10.2,6,57.6,0.8,51.48,51.5,51.7,51.66,51.77,50.21,10.39,12.65,0
22:03:00,10.2,6,57.6,0.8,51.49,51.49,51.69,51.64,51.76,50.2,10.39,12.65,0
22:03:10,10.2,6,57.6,0.7,51.51,51.49,51.7,51.66,51.75,50.21,10.39,12.63,0
22:03:20,10.2,6,57.6,0.8,51.52,51.5,51.7,51.64,51.76,50.22,10.39,12.64,0
22:03:30,10.2,6,57.6,0.8,51.45,51.5,51.69,51.65,51.76,50.22,10.38,12.64,0
22:03:40,10.2,6,57.6,0.8,51.43,51.48,51.69,51.65,51.75,50.22,10.39,12.64,0
22:03:50,10.2,6,57.6,0.8,51.4,51.49,51.69,51.64,51.76,50.22,10.39,12.64,0
22:04:00,10.2,6,57.6,0.8,51.37,51.49,51.7,51.66,51.75,50.21,10.39,12.65,0
22:04:10,10.2,6,57.6,0.8,51.39,51.51,51.69,51.65,51.76,50.21,10.39,12.64,0
22:04:20,10.2,6,57.6,0.8,51.41,51.5,51.7,51.65,51.75,50.21,10.39,12.65,0
22:04:30,10.2,6,57.6,0.8,51.42,51.5,51.69,51.64,51.74,50.21,10.39,12.64,0
22:04:40,10.2,6,57.6,0.8,51.43,51.49,51.69,51.64,51.75,50.2,10.39,12.63,0
22:04:50,10.2,6,57.6,0.8,51.43,51.5,51.69,51.64,51.74,50.19,10.39,12.64,0
22:05:00,10.2,6,57.6,0.8,51.44,51.49,51.69,51.65,51.75,50.18,10.39,12.64,0
22:05:10,10.2,6,57.6,0.7,51.42,51.52,51.69,51.65,51.76,50.2,10.39,12.64,0
22:05:20,10.2,6,57.6,0.8,51.45,51.51,51.71,51.68,51.76,50.21,10.4,12.65,0
22:05:30,10.2,6,57.6,0.8,51.45,51.51,51.71,51.68,51.76,50.21,10.4,12.65,0
22:05:40,10.2,6,57.6,0.8,51.46,51.5,51.69,51.66,51.75,50.21,10.4,12.65,0
22:05:50,10.2,6,57.6,0.8,51.44,51.5,51.7,51.66,51.75,50.21,10.39,12.64,0
22:06:00,10.2,6,57.6,0.8,51.4,51.51,51.69,51.65,51.75,50.21,10.39,12.64,0
22:06:10,10.2,6,57.6,0.8,51.39,51.5,51.68,51.65,51.74,50.21,10.39,12.64,0
22:06:20,10.2,6,57.6,0.8,51.39,51.49,51.68,51.64,51.74,50.21,10.39,12.63,0
22:06:30,10.2,6,57.6,0.8,51.35,51.48,51.68,51.64,51.74,50.21,10.39,12.63,0
22:06:40,10.2,6,57.6,0.8,51.41,51.5,51.69,51.64,51.74,50.2,10.39,12.63,0
22:06:50,10.2,6,57.6,0.8,51.42,51.48,51.7,51.63,51.74,50.19,10.39,12.63,0
22:07:00,10.2,6,57.6,0.8,51.43,51.5,51.71,51.63,51.75,50.19,10.39,12.64,0
22:07:10,10.2,6,57.6,0.8,51.46,51.48,51.68,51.63,51.73,50.18,10.39,12.62,0
22:07:20,10.2,6,57.6,0.8,51.47,51.49,51.68,51.63,51.74,50.19,10.39,12.63,0
22:07:30,10.2,6,57.6,0.8,51.34,51.48,51.68,51.65,51.75,50.19,10.39,12.65,0
22:07:40,10.2,6,57.6,0.8,51.43,51.49,51.69,51.66,51.75,50.2,10.39,12.63,0
22:07:50,10.2,6,57.6,0.7,51.41,51.5,51.67,51.66,51.73,50.2,10.39,12.63,0
22:08:00,10.2,6,57.6,0.8,51.44,51.48,51.68,51.64,51.74,50.18,10.39,12.64,0
22:08:10,10.2,6,57.6,0.8,51.46,51.48,51.67,51.65,51.73,50.18,10.4,12.62,0
22:08:20,10.2,6,57.6,0.8,51.44,51.48,51.69,51.65,51.73,50.17,10.39,12.64,0
22:08:30,10.2,6,57.6,0.8,51.48,51.49,51.69,51.64,51.74,50.18,10.4,12.64,0
22:08:40,10.2,5.9,57.6,0.8,51.45,51.48,51.68,51.63,51.73,50.16,10.39,12.63,0
22:08:50,10.2,6,57.6,0.7,51.43,51.49,51.68,51.62,51.72,50.16,10.39,12.62,0
22:09:00,10.2,6,57.6,0.8,51.46,51.49,51.68,51.63,51.74,50.17,10.39,12.63,0
22:09:10,10.2,5.9,57.6,0.8,51.41,51.49,51.67,51.61,51.72,50.17,10.39,12.63,0
22:09:20,10.2,5.9,57.6,0.7,51.35,51.48,51.66,51.62,51.72,50.16,10.39,12.62,0
22:09:30,10.2,6,57.6,0.8,51.42,51.49,51.68,51.63,51.74,50.18,10.39,12.64,0
22:09:40,10.2,5.9,57.6,0.8,51.43,51.46,51.67,51.61,51.73,50.16,10.39,12.62,0
22:09:50,10.2,6,57.6,0.8,51.44,51.46,51.68,51.62,51.74,50.17,10.4,12.64,0
22:10:00,10.2,6,57.7,0.8,51.46,51.46,51.67,51.61,51.72,50.16,10.39,12.63,0
22:10:10,10.2,6,57.8,0.8,51.42,51.48,51.68,51.61,51.73,50.16,10.39,12.63,0
22:10:20,10.2,6,57.9,0.8,51.38,51.47,51.66,51.62,51.71,50.15,10.39,12.62,0
22:10:30,10.2,6,57.9,0.8,51.42,51.47,51.67,51.61,51.73,50.16,10.39,12.63,0
22:10:40,10.2,6,57.9,0.8,51.39,51.47,51.67,51.63,51.72,50.16,10.39,12.64,0
22:10:50,10.2,6,57.9,0.8,51.39,51.47,51.67,51.62,51.73,50.16,10.39,12.63,0
22:11:00,10.2,6,57.9,0.8,51.37,51.47,51.67,51.61,51.71,50.16,10.38,12.63,0
22:11:10,10.2,6,57.9,0.8,51.39,51.47,51.67,51.62,51.72,50.15,10.39,12.64,0
22:11:20,10.2,6,57.9,0.8,51.44,51.49,51.67,51.62,51.73,50.16,10.39,12.64,0
22:11:30,10.2,6,57.9,0.8,51.43,51.48,51.66,51.62,51.72,50.16,10.39,12.62,0
22:11:40,10.2,6,57.9,0.8,51.43,51.48,51.66,51.61,51.71,50.15,10.39,12.62,0
22:11:50,10.2,6,57.9,0.8,51.42,51.47,51.66,51.6,51.71,50.16,10.39,12.62,0
22:12:00,10.2,6,57.9,0.7,51.41,51.48,51.67,51.61,51.72,50.16,10.39,12.63,0
22:12:10,10.2,6,57.9,0.8,51.37,51.47,51.66,51.61,51.73,50.16,10.39,12.63,0
22:12:20,10.2,6,57.9,0.8,51.38,51.47,51.67,51.62,51.73,50.15,10.39,12.64,0
22:12:30,10.2,6,57.9,0.8,51.33,51.46,51.66,51.61,51.71,50.13,10.39,12.63,0
22:12:40,10.2,6,57.9,0.8,51.36,51.44,51.66,51.61,51.71,50.14,10.39,12.63,0
22:12:50,10.2,6,57.9,0.8,51.28,51.45,51.67,51.61,51.73,50.14,10.4,12.64,0
22:13:00,10.2,6,57.8,0.7,51.33,51.44,51.65,51.6,51.72,50.12,10.39,12.62,0
22:13:10,10.2,6,57.8,0.8,51.35,51.45,51.65,51.61,51.71,50.13,10.39,12.63,0
22:13:20,10.2,6,57.9,0.8,51.38,51.46,51.66,51.6,51.72,50.14,10.39,12.63,0
22:13:30,10.2,6,57.9,0.7,51.35,51.44,51.66,51.61,51.72,50.13,10.39,12.64,0
22:13:40,10.2,6,57.9,0.8,51.27,51.45,51.66,51.6,51.72,50.14,10.39,12.63,0
22:13:50,10.2,6,57.9,0.8,51.25,51.46,51.66,51.6,51.7,50.13,10.39,12.63,0
22:14:00,10.2,6,57.9,0.8,51.34,51.44,51.66,51.6,51.71,50.13,10.39,12.63,0
22:14:10,10.2,6,57.9,0.8,51.33,51.46,51.67,51.61,51.72,50.14,10.39,12.63,0
22:14:20,10.2,6,57.9,0.8,51.3,51.46,51.66,51.61,51.71,50.13,10.39,12.63,0
22:14:30,10.2,6,57.8,0.8,51.33,51.45,51.65,51.61,51.71,50.13,10.39,12.62,0
22:14:40,10.2,6,57.8,0.8,51.27,51.45,51.65,51.6,51.71,50.14,10.39,12.62,0
22:14:50,10.2,6,57.9,0.8,51.35,51.45,51.66,51.61,51.71,50.15,10.39,12.64,0
22:15:00,10.2,6,57.9,0.8,51.31,51.45,51.66,51.6,51.71,50.14,10.39,12.64,0
22:15:10,10.2,6,57.9,0.8,51.33,51.44,51.64,51.6,51.72,50.14,10.39,12.62,0
22:15:20,10.2,6,57.9,0.8,51.34,51.44,51.64,51.6,51.69,50.13,10.39,12.61,0
22:15:30,10.2,6,57.9,0.7,51.36,51.44,51.64,51.6,51.7,50.12,10.39,12.63,0
22:15:40,10.2,6,57.9,0.8,51.34,51.45,51.64,51.6,51.69,50.11,10.39,12.62,0
22:15:50,10.2,6,57.9,0.8,51.36,51.46,51.63,51.59,51.69,50.11,10.39,12.62,0
22:16:00,10.2,6,57.9,0.8,51.39,51.46,51.65,51.61,51.69,50.1,10.39,12.62,0
22:16:10,10.2,6,57.9,0.8,51.39,51.45,51.65,51.61,51.7,50.11,10.4,12.62,0
22:16:20,10.2,6,57.9,0.8,51.35,51.44,51.64,51.61,51.69,50.11,10.39,12.62,0
22:16:30,10.2,6,57.9,0.8,51.3,51.43,51.62,51.59,51.69,50.1,10.39,12.61,0
22:16:40,10.2,6,57.9,0.8,51.32,51.45,51.64,51.59,51.69,50.11,10.39,12.61,0
22:16:50,10.2,6,57.9,0.8,51.34,51.45,51.65,51.6,51.7,50.11,10.39,12.62,0
22:17:00,10.2,6,57.9,0.8,51.38,51.45,51.64,51.6,51.7,50.11,10.39,12.61,0
22:17:10,10.2,6,57.9,0.8,51.3,51.45,51.64,51.6,51.7,50.12,10.39,12.62,0
22:17:20,10.2,6,57.9,0.8,51.31,51.43,51.64,51.59,51.69,50.11,10.38,12.6,0
22:17:30,10.2,6,57.9,0.8,51.34,51.44,51.66,51.59,51.69,50.12,10.39,12.61,0
22:17:40,10.2,6,57.9,0.8,51.26,51.45,51.65,51.58,51.69,50.12,10.39,12.61,0
22:17:50,10.2,6,57.9,0.8,51.29,51.45,51.64,51.58,51.69,50.1,10.39,12.61,0
22:18:00,10.2,6,57.9,0.8,51.3,51.44,51.63,51.58,51.7,50.1,10.39,12.61,0
22:18:10,10.2,6,57.9,0.8,51.35,51.43,51.65,51.59,51.7,50.1,10.4,12.62,0
22:18:20,10.2,6,57.9,0.8,51.32,51.43,51.63,51.58,51.69,50.09,10.39,12.6,0
22:18:30,10.2,6,57.9,0.8,51.32,51.44,51.62,51.58,51.69,50.09,10.39,12.6,0
22:18:40,10.1,6,57.9,0.7,51.28,51.44,51.62,51.57,51.68,50.08,10.38,12.59,0
22:18:50,10.2,6,57.9,0.8,51.31,51.45,51.64,51.59,51.69,50.1,10.39,12.6,0
22:19:00,10.2,6,57.9,0.8,51.34,51.44,51.63,51.6,51.69,50.1,10.39,12.6,0
22:19:10,10.2,6,57.9,0.7,51.36,51.44,51.63,51.6,51.69,50.1,10.39,12.61,0
22:19:20,10.2,6,57.9,0.8,51.38,51.45,51.64,51.6,51.69,50.1,10.39,12.61,0
22:19:30,10.2,6,57.9,0.8,51.36,51.44,51.63,51.6,51.68,50.09,10.39,12.59,0
22:19:40,10.2,6,57.9,0.7,51.33,51.45,51.64,51.59,51.68,50.09,10.38,12.59,0
22:19:50,10.2,6,57.9,0.8,51.37,51.43,51.63,51.58,51.69,50.09,10.39,12.6,0
22:20:00,10.2,6,57.9,0.8,51.29,51.44,51.63,51.59,51.68,50.09,10.39,12.6,0
22:20:10,10.2,6,57.9,0.8,51.3,51.44,51.62,51.59,51.68,50.09,10.38,12.58,0
22:20:20,10.2,6,57.9,0.8,51.33,51.45,51.62,51.58,51.67,50.08,10.38,12.58,0
22:20:30,10.2,6,57.9,0.8,51.33,51.45,51.63,51.58,51.68,50.1,10.39,12.59,0
22:20:40,10.2,6,57.9,0.8,51.33,51.44,51.62,51.57,51.67,50.08,10.39,12.58,0
22:20:50,10.2,6,57.9,0.8,51.25,51.43,51.62,51.57,51.68,50.07,10.39,12.57,0
22:21:00,10.2,6,57.9,0.8,51.26,51.41,51.63,51.58,51.68,50.08,10.39,12.57,0
22:21:10,10.2,6,57.9,0.8,51.28,51.41,51.63,51.56,51.68,50.07,10.38,12.57,0
22:21:20,10.2,6,57.9,0.8,51.3,51.4,51.61,51.56,51.68,50.07,10.38,12.56,0
22:21:30,10.2,6,57.9,0.8,51.32,51.41,51.63,51.57,51.67,50.06,10.39,12.58,0
22:21:40,10.2,6,57.9,0.8,51.3,51.41,51.63,51.58,51.68,50.07,10.39,12.59,0
22:21:50,10.2,6,57.9,0.7,51.31,51.42,51.62,51.57,51.66,50.06,10.38,12.58,0
22:22:00,10.2,6,57.9,0.8,51.36,51.41,51.62,51.57,51.67,50.08,10.39,12.57,0
22:22:10,10.2,6,57.9,0.8,51.34,51.41,51.62,51.57,51.68,50.07,10.39,12.58,0
22:22:20,10.2,6,57.9,0.7,51.32,51.41,51.62,51.57,51.68,50.08,10.39,12.57,0
22:22:30,10.2,6,57.9,0.8,51.34,51.41,51.62,51.57,51.67,50.08,10.39,12.57,0
22:22:40,10.2,6,57.9,0.8,51.35,51.41,51.61,51.56,51.67,50.06,10.38,12.56,0
22:22:50,10.2,6,57.9,0.7,51.38,51.42,51.61,51.56,51.66,50.05,10.38,12.56,0
22:23:00,10.2,6,57.9,0.8,51.41,51.42,51.6,51.56,51.67,50.05,10.39,12.56,0
22:23:10,10.2,6,57.9,0.8,51.37,51.41,51.61,51.56,51.67,50.06,10.39,12.55,0
22:23:20,10.2,6,57.9,0.8,51.39,51.42,51.63,51.57,51.68,50.07,10.39,12.56,0
22:23:30,10.2,6,57.9,0.8,51.39,51.42,51.62,51.57,51.67,50.07,10.39,12.57,0
22:23:40,10.2,6,57.9,0.8,51.36,51.42,51.61,51.57,51.67,50.06,10.39,12.56,0
22:23:50,10.2,6,58,0.7,51.38,51.42,51.61,51.56,51.68,50.06,10.39,12.57,0
22:24:00,10.2,6,58,0.8,51.39,51.41,51.6,51.57,51.67,50.06,10.39,12.57,0
22:24:10,10.2,6,58,0.8,51.42,51.42,51.62,51.57,51.67,50.06,10.39,12.57,0
22:24:20,10.2,6,57.9,0.8,51.37,51.41,51.62,51.57,51.67,50.06,10.39,12.57,0
22:24:30,10.2,6,58,0.7,51.4,51.41,51.61,51.56,51.66,50.05,10.39,12.56,0
22:24:40,10.2,6,57.9,0.8,51.4,51.42,51.61,51.56,51.66,50.04,10.39,12.57,0
22:24:50,10.2,6,58,0.8,51.41,51.43,51.61,51.57,51.66,50.05,10.39,12.57,0
22:25:00,10.2,6,58,0.8,51.38,51.41,51.61,51.56,51.65,50.04,10.38,12.56,0
22:25:10,10.2,6,57.9,0.8,51.34,51.42,51.61,51.57,51.66,50.05,10.39,12.56,0
22:25:20,10.2,6,57.9,0.8,51.34,51.41,51.61,51.57,51.65,50.05,10.38,12.56,0
22:25:30,10.2,6,58,0.8,51.26,51.41,51.61,51.56,51.66,50.05,10.38,12.57,0
22:25:40,10.2,6,58,0.8,51.29,51.41,51.61,51.57,51.66,50.06,10.39,12.56,0
22:25:50,10.2,6,58,0.8,51.28,51.39,51.59,51.55,51.65,50.04,10.38,12.57,0
22:26:00,10.2,6,58,0.8,51.29,51.41,51.61,51.56,51.66,50.06,10.38,12.58,0
22:26:10,10.2,6,58,0.8,51.29,51.42,51.61,51.56,51.66,50.06,10.39,12.58,0
22:26:20,10.2,6,58,0.8,51.3,51.41,51.59,51.55,51.65,50.04,10.39,12.57,0
22:26:30,10.2,6,58,0.7,51.33,51.39,51.6,51.55,51.66,50.04,10.39,12.58,0
22:26:40,10.2,6,58,0.8,51.36,51.4,51.59,51.55,51.66,50.02,10.39,12.58,0
22:26:50,10.2,6,57.9,0.8,51.34,51.39,51.61,51.55,51.66,50.02,10.39,12.58,0
22:27:00,10.2,6,58,0.7,51.33,51.38,51.6,51.55,51.66,50.02,10.39,12.59,0
22:27:10,10.2,6,58,0.8,51.34,51.39,51.6,51.54,51.66,50.02,10.39,12.59,0
22:27:20,10.2,6,57.9,0.8,51.33,51.39,51.59,51.55,51.65,50.03,10.39,12.58,0
22:27:30,10.2,6,57.9,0.8,51.3,51.38,51.59,51.56,51.65,50.03,10.39,12.59,0
22:27:40,10.2,6,57.9,0.8,51.33,51.38,51.6,51.55,51.65,50.03,10.39,12.59,0
22:27:50,10.2,6,57.9,0.8,51.27,51.39,51.6,51.55,51.65,50.03,10.38,12.59,0
22:28:00,10.2,6,57.9,0.7,51.28,51.4,51.59,51.54,51.64,50.02,10.38,12.58,0
22:28:10,10.2,6,57.9,0.8,51.31,51.38,51.59,51.53,51.64,50.01,10.38,12.57,0
22:28:20,10.2,6,57.9,0.8,51.31,51.4,51.6,51.54,51.64,50.01,10.38,12.58,0
22:28:30,10.2,6,57.9,0.7,51.29,51.39,51.59,51.55,51.65,50.01,10.39,12.59,0
22:28:40,10.2,6,57.9,0.8,51.27,51.4,51.58,51.53,51.65,50.01,10.39,12.58,0
22:28:50,10.2,6,57.9,0.8,51.31,51.39,51.59,51.53,51.64,50.01,10.38,12.58,0
22:29:00,10.2,6,57.9,0.7,51.35,51.39,51.59,51.54,51.65,50.02,10.38,12.59,0
22:29:10,10.2,6,57.9,0.8,51.3,51.39,51.59,51.55,51.65,50.02,10.39,12.6,0
22:29:20,10.2,6,57.9,0.8,51.32,51.37,51.58,51.54,51.63,50.01,10.7,12.49,0
22:29:30,10.2,6,57.9,0.8,51.29,51.36,51.58,51.52,51.64,50.02,13.73,12.38,0
22:29:40,10.2,6,58,0.8,51.25,51.34,51.6,51.54,51.65,50.07,14.37,12.38,0
22:29:50,10.2,6,58,0.8,51.25,51.34,51.59,51.53,51.64,50.02,13.11,12.36,0
22:30:00,10.2,6,58,0.8,51.28,51.39,51.58,51.52,51.64,49.98,11.43,12.37,0
22:30:10,10.2,6,58,0.8,51.31,51.38,51.57,51.52,51.62,48.27,10.85,50.07,3.01
22:30:20,10.2,6,57.9,0.8,51.39,51.39,51.57,51.53,51.61,44.85,10.67,51.02,3.02
22:30:30,10.2,6,58,0.8,51.4,51.39,51.58,51.53,51.57,45.66,10.52,51.09,2.99
22:30:40,10.2,6,58,0.8,51.41,51.38,51.58,51.51,51.56,44.2,10.42,51.13,3.01
22:30:50,10.2,6,58,0.8,51.42,51.4,51.58,51.4,51.46,40.78,10.32,51.15,3.01
22:31:00,10.2,6,58,0.8,51.44,51.41,51.55,51.47,51.46,41.67,10.29,51.14,3.01
22:31:10,10.2,6,57.9,0.8,51.44,51.41,51.54,51.41,51.29,38.84,10.23,51.16,3.01
22:31:20,10.2,6,57.9,0.8,51.43,51.39,51.52,51.31,51.29,36.5,10.2,51.16,3.01
22:31:30,10.2,6,57.9,0.8,51.42,51.39,51.45,51.3,50.51,36.69,10.19,51.16,3.01
