Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
22:31:40,10.2,6,58,7.1,51.42,51.39,51.42,51.23,50.47,35.07,10.17,51.15,3.01
22:31:50,10.2,6,57.9,13.4,51.43,51.38,51.35,51.15,49.93,33.71,10.16,51.18,3
22:32:00,10.2,6,57.9,14.5,51.42,51.35,51.29,51.18,48.88,32.73,10.15,51.18,3
22:32:10,10.2,6,58,14.9,51.42,51.32,51.24,51.05,46.12,31.92,10.11,51.17,2.99
22:32:20,10.2,6,58,15,51.42,51.29,51.19,51.02,45.35,31.87,10.11,51.18,2.99
22:32:30,10.2,6,58,15,51.41,51.25,51.11,50.92,42.76,30.99,10.11,51.17,3
22:32:40,10.2,6,58,15.1,51.38,51.17,51.07,50.9,40.73,30.37,10.08,51.15,3.01
22:32:50,10.2,6,58.1,15.1,51.36,51.12,51.03,50.91,40.85,29.44,10.1,51.15,3
22:33:00,10.2,6,58.1,15.1,51.36,51.1,50.99,50.87,38.24,29.63,10.09,51.17,3.01
22:33:10,10.2,6,58.1,262.6,51.34,51.07,51.01,50.83,37.79,27.55,10.08,51.14,3
22:33:20,10.2,6,58.1,272.4,51.31,51.05,50.93,50.77,36.24,27.04,10.08,51.14,3
22:33:30,10.2,6,58.1,291.2,51.3,51.01,50.9,50.77,34.85,26.46,10.07,51.13,2.99
22:33:40,10.2,6,58.2,316.5,51.27,50.94,50.82,50.7,33.81,25.84,10.07,51.12,3.01
22:33:50,10.2,6,58.2,332.7,51.26,50.87,50.79,50.59,33.73,25.84,10.07,51.11,3
22:34:00,10.2,6,58.2,329.3,51.19,50.83,50.75,50.55,31.75,24.88,10.08,51.09,3
22:34:10,10.2,6,58.1,303,51.17,50.81,50.72,50.4,30.08,24.24,10.09,51.06,3
22:34:20,10.2,6,58.2,289.1,51.13,50.76,50.66,50.37,28.14,24,10.07,51.03,2.99
22:34:30,10.2,6,58.2,272.4,51.11,50.71,50.65,50.43,26.42,23.76,10.08,51.02,3
22:34:40,10.2,6,58.2,266.8,51.09,50.67,50.6,50.44,26.38,23.22,10.06,51.01,3.01
22:34:50,10.2,6,58.2,251.4,51.07,50.6,50.52,50.02,25.27,23.33,10.06,50.96,3.01
22:35:00,10.2,6,58.2,267.9,51.05,50.58,50.49,49.97,25.4,23.03,10.07,50.92,0.08
22:35:10,10.2,6,58.2,269.9,51.03,50.53,50.44,49.68,28.11,23.55,10.06,50.88,0
22:35:20,10.2,6,58.2,266.1,51.01,50.54,50.41,50.07,26.95,23.67,10.06,50.85,0
22:35:30,10.2,6,58.2,264.6,50.98,50.5,50.4,49.93,26.64,23.68,10.07,50.73,0
22:35:40,10.2,6,58.2,262.6,50.96,50.5,50.42,49.94,26.68,23.77,10.07,50.44,0
22:35:50,10.2,6,58.2,261.2,50.94,50.47,50.44,50.08,26.21,23.88,10.07,50.28,0
22:36:00,10.2,6,58.2,259.6,50.92,50.49,50.41,50,27.02,24.03,10.08,50.09,0
22:36:10,10.2,6,58.2,259.7,50.91,50.48,50.38,49.95,27.13,23.94,10.08,49.75,0
22:36:20,10.2,6,58.2,260,50.96,50.5,50.39,49.95,26.83,23.97,10.09,49.45,0
22:36:30,10.2,6,58.2,260.5,50.98,50.49,50.42,49.94,26.46,23.89,10.09,49.24,0
22:36:40,10.2,6,58.2,260.9,50.98,50.5,50.42,49.93,26.86,24.02,10.1,49,0
22:36:50,10.2,6,58.1,261.9,50.99,50.5,50.41,49.95,27.05,24.04,10.09,48.69,0
22:37:00,10.2,6,58.1,262.6,50.94,50.5,50.43,49.99,27.16,24,10.1,48.5,0
22:37:10,10.2,6,58.1,268,50.95,50.51,50.44,50.07,27.3,23.97,10.11,48.24,0
22:37:20,10.2,6,58.1,271.2,50.9,50.53,50.42,50.08,27.06,23.96,10.11,48.03,0
22:37:30,10.2,6,58.1,270.2,50.91,50.53,50.44,50.07,26.73,23.94,10.11,47.82,0
22:37:40,10.2,6,58.1,275,50.93,50.54,50.45,50.07,27.15,23.92,10.12,47.62,0
22:37:50,10.2,6,58,286.7,50.93,50.54,50.44,50.09,27.05,23.99,10.13,47.38,0
22:38:00,10.2,6,58.1,280.8,50.93,50.54,50.46,50.08,27.19,24.05,10.13,47.1,0
22:38:10,10.2,6,58,283,50.92,50.54,50.42,50.07,27.28,24.06,10.14,46.89,0
22:38:20,10.2,6,58,284.7,50.89,50.51,50.4,50.03,27.22,24.03,10.13,46.65,0
22:38:30,10.2,6,58,285.5,50.89,50.5,50.41,50.05,27.48,24.04,10.13,46.44,0
22:38:40,10.2,6,58,286.5,50.88,50.48,50.4,50.03,27.56,24.03,10.14,46.21,0
22:38:50,10.2,6,58,288,50.91,50.49,50.41,50.02,28.15,24.04,10.14,45.99,0
22:39:00,10.2,6,58,294.5,50.93,50.49,50.43,50.02,27.54,24.04,10.15,45.77,0
22:39:10,10.2,6,57.9,288.7,50.95,50.49,50.42,50,27.4,24.05,10.15,45.55,0
22:39:20,10.2,6,57.9,288,50.95,50.49,50.43,49.97,27.6,24.09,10.15,45.32,0
22:39:30,10.2,6,57.9,287.2,50.92,50.48,50.41,49.99,27.76,24.12,10.16,45.1,0
22:39:40,10.2,6,57.9,286.4,50.74,50.47,50.4,50.02,28.01,24.13,10.15,44.87,0
22:39:50,10.2,6,57.9,285.4,50.76,50.47,50.4,50.02,27.7,24.17,10.17,44.69,0
22:40:00,10.2,6,57.9,283.8,50.73,50.49,50.42,50.02,28.07,24.17,10.17,44.49,0
22:40:10,10.2,6,57.9,282.7,50.71,50.49,50.43,50.03,28.16,24.2,10.17,44.3,0
22:40:20,10.2,6,57.8,282.2,50.68,50.5,50.44,50.04,28.36,24.28,10.17,44.05,0
22:40:30,10.2,6,57.8,282,50.69,50.5,50.44,50.05,28.33,24.33,10.17,43.89,0
22:40:40,10.1,5.9,57.8,281.2,50.67,50.49,50.44,50.02,28.32,24.32,10.17,43.67,0
22:40:50,10.2,6,57.8,281.2,50.67,50.51,50.46,50.01,28.32,24.35,10.18,43.48,0
22:41:00,10.2,6,57.8,281,50.69,50.49,50.44,50.01,28.26,24.36,10.19,43.28,0
22:41:10,10.2,6,57.9,281.4,50.73,50.49,50.43,50,28.54,24.39,10.18,43.07,0
22:41:20,10.2,6,57.9,281.3,50.77,50.49,50.42,49.99,28.57,24.4,10.19,42.88,0
22:41:30,10.1,6,57.9,280.7,50.8,50.5,50.41,49.99,28.43,24.42,10.19,42.68,0
22:41:40,10.1,5.9,57.9,280.3,50.82,50.48,50.39,50,28.58,24.43,10.18,42.49,0
22:41:50,10.1,6,58,279.8,50.82,50.47,50.42,50.01,28.82,24.45,10.19,42.33,0
22:42:00,10.2,6,58,279.9,50.86,50.48,50.41,50.04,28.96,24.48,10.2,42.15,0
22:42:10,10.1,6,58,280.2,50.85,50.48,50.43,50.04,28.88,24.51,10.2,41.91,0
22:42:20,10.1,5.9,57.9,281.6,50.84,50.47,50.41,50.02,28.92,24.52,10.2,41.71,0
22:42:30,10.1,5.9,58,283,50.78,50.48,50.39,50,28.92,24.57,10.2,41.51,0
22:42:40,10.1,6,58,283.6,50.73,50.5,50.39,50,29.06,24.61,10.2,41.33,0
22:42:50,10.1,5.9,58,283.8,50.72,50.5,50.4,50,29.14,24.64,10.2,41.15,0
22:43:00,10.1,5.9,58,284.7,50.76,50.51,50.4,49.98,29.13,24.61,10.21,40.95,0
22:43:10,10.1,5.9,57.9,285.2,50.74,50.49,50.41,49.97,29.23,24.59,10.21,40.74,0
22:43:20,10.1,5.9,57.9,285.8,50.76,50.49,50.42,49.97,29.32,24.63,10.2,40.52,0
22:43:30,10.1,5.9,58,286.2,50.78,50.48,50.42,49.96,29.39,24.7,10.2,40.36,0
22:43:40,10.1,5.9,58,286.8,50.78,50.48,50.43,49.98,29.45,24.76,10.21,40.15,0
22:43:50,10.1,5.9,58,286.9,50.73,50.46,50.42,49.98,29.43,24.77,10.21,39.97,0
22:44:00,10.1,5.9,58,287.8,50.77,50.48,50.43,49.99,29.52,24.8,10.21,39.82,0
22:44:10,10.1,5.9,58,288,50.78,50.48,50.42,50,29.59,24.83,10.21,39.64,0
22:44:20,10.1,5.9,58,288,50.73,50.46,50.4,50,29.77,24.85,10.2,39.47,0
22:44:30,10.1,5.9,58,288.3,50.67,50.45,50.4,49.99,29.84,24.87,10.21,39.26,0
22:44:40,10.1,5.9,58,288.5,50.68,50.46,50.4,49.96,29.78,24.89,10.21,39.05,0
22:44:50,10.1,6,58.1,288.4,50.64,50.46,50.41,49.95,29.88,24.91,10.21,38.93,0
22:45:00,10.1,5.9,58.1,288.6,50.54,50.44,50.4,49.94,29.93,24.93,10.21,38.75,0
22:45:10,10.1,5.9,58.1,288.2,50.55,50.45,50.4,49.96,29.99,24.96,10.21,38.56,0
22:45:20,10.1,6,58.1,288.3,50.59,50.47,50.4,49.98,30.03,24.96,10.21,38.39,0
22:45:30,10.1,5.9,58.1,288.5,50.54,50.46,50.39,49.96,30.13,24.97,10.21,38.22,0
22:45:40,10.1,5.9,58.1,288.7,50.59,50.47,50.39,49.96,30.14,25.02,10.2,38,0
22:45:50,10.1,5.9,58.1,288.6,50.62,50.47,50.39,49.97,30.22,25.06,10.21,37.85,0
22:46:00,10.1,6,58.1,288.8,50.71,50.47,50.4,49.95,30.27,25.12,10.21,37.74,0
22:46:10,10.1,5.9,58.1,288.5,50.69,50.47,50.4,49.95,30.27,25.15,10.21,37.6,0
22:46:20,10.1,5.9,58.1,288.5,50.74,50.45,50.39,49.94,30.26,25.16,10.21,37.46,0
22:46:30,10.1,5.9,58.1,288.7,50.74,50.47,50.4,49.95,30.44,25.21,10.21,37.32,0
22:46:40,10.1,5.9,58.1,288,50.68,50.46,50.39,49.96,30.49,25.24,10.21,37.14,0
22:46:50,10.1,5.9,58.1,288.7,50.71,50.46,50.38,49.96,30.53,25.26,10.2,36.95,0
22:47:00,10.1,5.9,58.1,288.9,50.69,50.46,50.38,49.96,30.63,25.3,10.21,36.81,0
22:47:10,10.1,5.9,58,289.5,50.65,50.47,50.39,49.98,30.76,25.33,10.21,36.69,0
22:47:20,10.1,5.9,58,289.6,50.69,50.47,50.39,49.99,30.77,25.4,10.21,36.51,0
22:47:30,10.1,5.9,58,289.5,50.65,50.44,50.39,49.97,30.83,25.4,10.21,36.3,0
22:47:40,10.1,5.9,58.1,291.2,50.61,50.43,50.37,49.93,30.86,25.41,10.2,36.1,0
22:47:50,10.1,5.9,58.1,291.1,50.61,50.46,50.39,49.92,30.86,25.44,10.21,36.04,0
22:48:00,10.1,5.9,58.1,291.4,50.67,50.46,50.39,49.92,30.99,25.47,10.2,35.86,0
22:48:10,10.1,5.9,58.1,292.3,50.68,50.48,50.39,49.92,31.05,25.48,10.2,35.68,0
22:48:20,10.1,5.9,58.1,292.9,50.7,50.47,50.38,49.91,31.08,25.5,10.2,35.52,0
22:48:30,10.1,5.9,58.1,293.2,50.73,50.47,50.39,49.9,31.16,25.52,10.2,35.36,0
22:48:40,10.1,5.9,58.1,293.7,50.67,50.46,50.4,49.91,31.27,25.59,10.2,35.19,0
22:48:50,10.1,5.9,58.1,294.4,50.65,50.46,50.4,49.92,31.2,25.63,10.2,35.06,0
22:49:00,10.1,5.9,58.1,295.2,50.65,50.44,50.39,49.91,31.3,25.67,10.19,34.9,0
22:49:10,10.1,5.9,58.1,295.2,50.57,50.45,50.39,49.93,31.4,25.69,10.2,34.76,0
22:49:20,10.1,5.9,58.1,295.5,50.64,50.45,50.39,49.93,31.41,25.71,10.2,34.61,0
22:49:30,10.1,5.9,58.1,295.6,50.57,50.45,50.38,49.95,31.51,25.73,10.2,34.45,0
22:49:40,10.1,5.9,58.1,295.9,50.6,50.45,50.39,49.95,31.58,25.77,10.2,34.32,0
22:49:50,10.1,5.9,58.1,295.8,50.65,50.45,50.39,49.97,31.57,25.81,10.2,34.16,0
22:50:00,10.1,5.9,58.1,295.8,50.62,50.46,50.4,49.94,31.64,25.84,10.2,34.03,0
22:50:10,10.1,5.9,58,296.1,50.57,50.47,50.41,49.92,31.7,25.9,10.2,33.94,0
22:50:20,10.1,5.9,58.1,296.5,50.55,50.47,50.4,49.92,31.75,25.93,10.2,33.76,0
22:50:30,10.1,5.9,58.1,296.6,50.6,50.45,50.38,49.9,31.84,25.95,10.2,33.62,0
22:50:40,10.1,5.9,58.1,296.4,50.65,50.46,50.4,49.91,31.89,25.99,10.2,33.5,0
22:50:50,10.1,5.9,58.2,296.6,50.66,50.46,50.4,49.88,31.92,26.03,10.2,33.34,0
22:51:00,10.1,5.9,58.1,297.2,50.61,50.44,50.39,49.87,31.96,26.05,10.2,33.19,0
22:51:10,10.1,5.9,58.1,297.6,50.53,50.46,50.4,49.89,32.01,26.1,10.2,33.03,0
22:51:20,10.1,5.9,58.1,297.6,50.57,50.44,50.38,49.88,32.02,26.12,10.19,32.89,0
22:51:30,10.1,5.9,58.1,297.7,50.6,50.43,50.39,49.87,32.1,26.14,10.19,32.73,0
22:51:40,10.1,5.9,58.1,298.4,50.58,50.43,50.38,49.87,32.18,26.17,10.19,32.56,0
22:51:50,10.1,5.9,58.1,298.2,50.59,50.44,50.39,49.88,32.24,26.25,10.19,32.44,0
22:52:00,10.1,5.9,58.1,299.1,50.53,50.44,50.38,49.88,32.27,26.27,10.19,32.34,0
22:52:10,10.1,5.9,58.1,299.3,50.52,50.45,50.38,49.88,32.32,26.3,10.19,32.16,0
22:52:20,10.1,5.9,58.1,299.6,50.56,50.44,50.38,49.87,32.35,26.33,10.19,32.01,0
22:52:30,10.1,5.9,58.1,299.6,50.55,50.43,50.38,49.88,32.41,26.37,10.18,31.9,0
22:52:40,10.1,5.9,58.1,300.1,50.48,50.45,50.38,49.89,32.48,26.41,10.19,31.78,0
22:52:50,10.1,5.9,58.1,300.6,50.44,50.45,50.38,49.89,32.53,26.44,10.19,31.62,0
22:53:00,10.1,5.9,58.1,301.1,50.37,50.44,50.38,49.87,32.55,26.46,10.18,31.49,0
22:53:10,10.1,5.9,58.1,301.4,50.46,50.44,50.39,49.86,32.62,26.5,10.19,31.34,0
22:53:20,10.1,5.9,58.2,301.6,50.47,50.44,50.39,49.87,32.65,26.54,10.18,31.23,0
22:53:30,10.1,5.9,58.2,301.8,50.52,50.44,50.39,49.87,32.7,26.57,10.18,31.17,0
22:53:40,10.1,5.9,58.2,302.6,50.58,50.44,50.38,49.86,32.75,26.6,10.19,31.09,0
22:53:50,10.1,5.9,58.1,302.5,50.62,50.44,50.39,49.86,32.8,26.63,10.18,30.92,0
22:54:00,10.1,5.9,58.1,303.3,50.57,50.44,50.37,49.84,32.81,26.65,10.18,30.78,0
22:54:10,10.1,5.9,58.1,303.4,50.64,50.44,50.38,49.85,32.89,26.71,10.18,30.64,0
22:54:20,10.1,5.9,58.1,303.7,50.61,50.44,50.37,49.85,32.92,26.75,10.18,30.49,0
22:54:30,10.1,5.9,58,304,50.64,50.44,50.38,49.85,32.98,26.77,10.18,30.33,0
22:54:40,10.1,5.9,58.1,304.1,50.6,50.44,50.37,49.84,33.04,26.81,10.18,30.2,0
22:54:50,10.1,5.9,58.1,304.2,50.51,50.44,50.39,49.86,33.09,26.86,10.18,30.07,0
22:55:00,10.1,5.9,58.1,304.5,50.54,50.43,50.38,49.85,33.11,26.88,10.17,29.94,0
22:55:10,10,5.9,58.1,305,50.59,50.43,50.38,49.85,33.17,26.92,10.17,29.87,0
22:55:20,10.1,5.9,58.1,305,50.54,50.42,50.37,49.83,33.22,26.95,10.17,29.73,0
22:55:30,10,5.9,58.1,305,50.52,50.42,50.37,49.84,33.27,26.98,10.17,29.62,0
22:55:40,10,5.9,58.1,305.4,50.57,50.42,50.39,49.85,33.33,27.03,10.16,29.49,0
22:55:50,10.1,5.9,58.1,305.6,50.51,50.43,50.38,49.84,33.36,27.07,10.17,29.36,0
22:56:00,10.1,5.9,58.2,305.6,50.57,50.43,50.4,49.84,33.41,27.1,10.17,29.3,0
22:56:10,10,5.9,58.1,305.8,50.58,50.44,50.39,49.82,33.46,27.14,10.17,29.19,0
22:56:20,10.1,5.9,58.1,305.7,50.53,50.43,50.39,49.82,33.48,27.18,10.16,29.05,0
22:56:30,10.1,5.9,58.1,305.9,50.5,50.44,50.39,49.82,33.53,27.21,10.17,28.97,0
22:56:40,10.1,5.9,58.1,306.2,50.44,50.42,50.38,49.81,33.59,27.23,10.16,28.84,0
22:56:50,10.1,5.9,58.2,306.2,50.41,50.43,50.38,49.79,33.65,27.27,10.17,28.73,0
22:57:00,10,5.9,58.2,306.5,50.35,50.42,50.38,49.8,33.68,27.31,10.16,28.63,0
22:57:10,10,5.9,58.2,306.5,50.47,50.42,50.38,49.79,33.74,27.37,10.16,28.5,0
22:57:20,10,5.9,58.2,306.9,50.37,50.43,50.37,49.8,33.77,27.4,10.16,28.4,0
22:57:30,10,5.9,58.2,307.4,50.4,50.43,50.37,49.79,33.83,27.42,10.15,28.29,0
22:57:40,10.1,5.9,58.1,307.3,50.46,50.43,50.37,49.79,33.88,27.46,10.15,28.18,0
22:57:50,10.1,5.9,58.1,307.5,50.45,50.43,50.37,49.79,33.91,27.49,10.15,28.05,0
22:58:00,10,5.9,58.1,307.6,50.48,50.43,50.36,49.79,33.94,27.54,10.15,27.97,0
22:58:10,10.1,5.9,58.1,307.9,50.46,50.43,50.37,49.79,34,27.57,10.15,27.91,0
22:58:20,10.1,5.9,58.1,308,50.54,50.42,50.37,49.78,34.06,27.61,10.15,27.76,0
22:58:30,10.1,5.9,58.2,308.5,50.52,50.43,50.37,49.78,34.11,27.64,10.15,27.65,0
22:58:40,10,5.9,58.2,308.7,50.51,50.42,50.37,49.78,34.14,27.69,10.14,27.53,0
22:58:50,10.1,5.9,58.1,308.8,50.34,50.41,50.37,49.77,34.19,27.73,10.14,27.38,0
22:59:00,10.1,5.9,58.2,309.1,50.42,50.42,50.38,49.77,34.24,27.76,10.15,27.29,0
22:59:10,10,5.9,58.2,309.5,50.44,50.41,50.36,49.76,34.27,27.79,10.14,27.14,0
22:59:20,10.1,5.9,58.2,309.1,50.35,50.42,50.38,49.78,34.32,27.84,10.14,27.06,0
22:59:30,10.1,5.9,58.1,309.9,50.41,50.42,50.38,49.77,34.37,27.88,10.14,26.99,0
22:59:40,10.1,5.9,58.2,310.4,50.43,50.41,50.37,49.75,34.41,27.91,10.14,26.91,0
22:59:50,10.1,5.9,58.2,310.6,50.42,50.42,50.37,49.75,34.46,27.93,10.13,26.79,0
23:00:00,10,5.9,58.2,310.9,50.35,50.41,50.36,49.75,34.51,27.97,10.13,26.69,0
23:00:10,10.1,5.9,58.1,310.9,50.42,50.42,50.37,49.76,34.55,28.04,10.14,26.58,0
23:00:20,10.1,5.9,58.1,311,50.46,50.42,50.37,49.75,34.58,28.06,10.14,26.49,0
23:00:30,10.1,5.9,58.1,311.6,50.47,50.43,50.37,49.75,34.63,28.09,10.14,26.42,0
23:00:40,10.1,5.9,58.2,311.8,50.43,50.42,50.36,49.75,34.69,28.13,10.14,26.29,0
23:00:50,10.1,5.9,58.1,312.5,50.47,50.42,50.36,49.75,34.72,28.17,10.13,26.18,0
23:01:00,10.1,5.9,58.2,312.3,50.5,50.42,50.36,49.74,34.76,28.21,10.13,26.05,0
23:01:10,10.1,5.9,58.1,312.8,50.55,50.42,50.36,49.74,34.82,28.24,10.13,25.95,0
23:01:20,10.1,5.9,58.2,313.1,50.53,50.43,50.37,49.75,34.87,28.28,10.13,25.87,0
23:01:30,10.1,5.9,58.2,313.2,50.29,50.42,50.36,49.73,34.9,28.32,10.12,25.79,0
23:01:40,10.1,5.9,58.2,313.5,50.33,50.41,50.36,49.73,34.94,28.37,10.12,25.68,0
23:01:50,10.1,5.9,58.2,313.4,50.38,50.41,50.36,49.72,34.98,28.41,10.12,25.58,0
23:02:00,10.1,5.9,58.1,313.4,50.42,50.42,50.37,49.72,35.03,28.45,10.13,25.54,0
23:02:10,10.1,5.9,58.1,313.2,50.38,50.42,50.35,49.71,35.08,28.49,10.12,25.42,0
23:02:20,10.1,5.9,58.1,313.5,50.42,50.42,50.37,49.71,35.11,28.52,10.12,25.31,0
23:02:30,10.1,5.9,58.1,313.9,50.45,50.41,50.36,49.71,35.16,28.55,10.12,25.21,0
23:02:40,10.1,5.9,58.2,313.8,50.46,50.41,50.36,49.7,35.2,28.59,10.13,25.11,0
23:02:50,10.1,5.9,58.2,314.3,50.43,50.41,50.36,49.7,35.24,28.64,10.12,25.03,0
23:03:00,10,5.9,58.2,314.5,50.42,50.41,50.36,49.7,35.27,28.66,10.12,24.93,0
23:03:10,10,5.9,58.2,314.5,50.42,50.41,50.36,49.7,35.32,28.71,10.12,24.87,0
23:03:20,10.1,5.9,58.1,314.7,50.4,50.42,50.37,49.71,35.37,28.74,10.12,24.76,0
23:03:30,10.1,5.9,58.1,315,50.43,50.42,50.36,49.7,35.41,28.79,10.12,24.66,0
23:03:40,10,5.9,58.2,314.5,50.35,50.42,50.35,49.68,35.46,28.82,10.11,24.57,0
23:03:50,10.1,5.9,58.2,314.2,50.26,50.42,50.36,49.68,35.48,28.86,10.12,24.51,0
23:04:00,10,5.9,58.2,315,50.2,50.42,50.36,49.68,35.52,28.89,10.11,24.44,0
23:04:10,10,5.9,58.2,315.1,50.25,50.41,50.36,49.68,35.57,28.94,10.11,24.37,0
23:04:20,10,5.9,58.1,315,50.34,50.42,50.38,49.67,35.62,28.98,10.12,24.28,0
23:04:30,10.1,5.9,58.1,315.6,50.29,50.43,50.37,49.67,35.65,29.01,10.11,24.18,0
23:04:40,10,5.9,58.1,315.5,50.32,50.44,50.37,49.67,35.69,29.06,10.11,24.09,0
23:04:50,10,5.9,58.1,315.9,50.35,50.42,50.36,49.65,35.74,29.08,10.11,23.98,0
23:05:00,10,5.9,58.1,316,50.33,50.43,50.36,49.65,35.78,29.13,10.11,23.9,0
23:05:10,10.1,5.9,58.2,315.9,50.31,50.43,50.37,49.65,35.84,29.17,10.11,23.82,0
23:05:20,10,5.9,58.2,316.3,50.37,50.43,50.36,49.65,35.86,29.21,10.11,23.73,0
23:05:30,10.1,5.9,58.2,317,50.36,50.43,50.37,49.65,35.91,29.26,10.1,23.67,0
23:05:40,10.1,5.9,58.2,317.2,50.36,50.42,50.35,49.64,35.95,29.28,10.11,23.58,0
23:05:50,10.1,5.9,58.2,317.3,50.4,50.44,50.38,49.65,35.99,29.33,10.11,23.53,0
23:06:00,10.1,5.9,58.2,316.8,50.34,50.44,50.36,49.65,36.03,29.37,10.11,23.42,0
23:06:10,10.1,5.9,58.2,317.1,50.27,50.44,50.36,49.64,36.06,29.39,10.11,23.35,0
23:06:20,10.1,5.9,58.2,317.6,50.38,50.45,50.38,49.65,36.12,29.45,10.11,23.31,0
23:06:30,10.1,5.9,58.2,317.7,50.37,50.43,50.37,49.64,36.16,29.49,10.11,23.23,0
23:06:40,10.1,5.9,58.2,318.3,50.35,50.43,50.36,49.6,36.19,29.52,10.11,23.18,0
23:06:50,10.1,5.9,58.1,317.8,50.3,50.45,50.37,49.62,36.24,29.57,10.11,23.09,0
23:07:00,10.1,5.9,58.1,318,50.25,50.44,50.37,49.61,36.27,29.6,10.11,23.01,0
23:07:10,10.1,5.9,58.2,318.1,50.24,50.44,50.36,49.61,36.33,29.65,10.11,22.9,0
23:07:20,10.1,5.9,58.2,318.4,50.26,50.41,50.36,49.61,36.35,29.68,10.11,22.81,0
23:07:30,10.1,5.9,58.1,318.8,50.25,50.43,50.36,49.61,36.4,29.72,10.11,22.74,0
23:07:40,10.1,5.9,58.1,318.9,50.33,50.42,50.36,49.61,36.44,29.76,10.11,22.66,0
23:07:50,10.1,5.9,58.1,319.1,50.36,50.45,50.37,49.61,36.48,29.81,10.12,22.6,0
23:08:00,10.1,5.9,58.1,319.2,50.35,50.43,50.37,49.6,36.51,29.84,10.11,22.49,0
23:08:10,10.1,5.9,58.1,319.2,50.38,50.41,50.35,49.59,36.54,29.87,10.1,22.41,0
23:08:20,10.1,5.9,58.1,319.6,50.37,50.43,50.36,49.6,36.58,29.93,10.11,22.33,0
23:08:30,10.1,5.9,58.2,319.3,50.37,50.42,50.36,49.59,36.63,29.96,10.11,22.26,0
23:08:40,10.1,5.9,58.1,319.5,50.39,50.42,50.36,49.58,36.67,30.01,10.12,22.18,0
23:08:50,10.1,5.9,58.2,319.9,50.34,50.42,50.35,49.57,36.7,30.04,10.11,22.1,0
23:09:00,10.1,5.9,58.1,320.4,50.41,50.41,50.35,49.56,36.74,30.08,10.12,22.02,0
23:09:10,10.1,5.9,58.2,320.3,50.33,50.4,50.36,49.56,36.78,30.12,10.12,21.96,0
23:09:20,10.1,5.9,58.2,320.1,50.35,50.4,50.35,49.56,36.82,30.16,10.12,21.9,0
23:09:30,10.1,5.9,58.2,320.1,50.39,50.4,50.36,49.55,36.86,30.2,10.11,21.81,0
23:09:40,10,5.9,58.2,320.6,50.22,50.42,50.37,49.56,36.91,30.24,10.12,21.75,0
23:09:50,10.1,5.9,58.1,320,50.33,50.42,50.35,49.56,36.95,30.28,10.12,21.67,0
23:10:00,10.1,5.9,58.2,320.3,50.32,50.43,50.35,49.57,36.99,30.32,10.13,21.6,0
23:10:10,10.1,5.9,58.1,320.8,50.3,50.42,50.35,49.56,37.03,30.37,10.12,21.54,0
23:10:20,10,5.9,58.2,320.8,50.3,50.42,50.34,49.54,37.06,30.39,10.12,21.47,0
23:10:30,10.1,5.9,58.2,321.2,50.37,50.43,50.37,49.55,37.12,30.45,10.13,21.41,0
23:10:40,10.1,5.9,58.2,321,50.33,50.43,50.35,49.55,37.14,30.47,10.13,21.34,0
23:10:50,10.1,5.9,58.2,321,50.37,50.43,50.35,49.54,37.18,30.53,10.13,21.26,0
23:11:00,10.1,5.9,58.2,321.8,50.33,50.4,50.35,49.52,37.22,30.55,10.13,21.2,0
23:11:10,10.1,5.9,58.2,321.8,50.26,50.39,50.36,49.53,37.25,30.6,10.13,21.15,0
23:11:20,10.1,5.9,58.2,322.1,50.19,50.38,50.35,49.52,37.28,30.63,10.13,21.09,0
23:11:30,10.1,5.9,58.2,322.3,50.23,50.39,50.34,49.52,37.33,30.67,10.14,21.02,0
23:11:40,10.1,5.9,58.2,322.2,50.23,50.4,50.35,49.5,37.37,30.73,10.14,20.97,0
23:11:50,10.1,5.9,58.2,322.6,50.28,50.39,50.35,49.51,37.4,30.76,10.14,20.89,0
23:12:00,10.1,5.9,58.2,322.5,50.26,50.4,50.36,49.52,37.46,30.81,10.15,20.84,0
23:12:10,10.1,5.9,58.2,322.4,50.27,50.39,50.35,49.51,37.5,30.84,10.15,20.78,0
23:12:20,10.1,5.9,58.2,323.2,50.19,50.4,50.35,49.5,37.52,30.88,10.14,20.76,0
23:12:30,10.1,5.9,58.2,322.9,50.27,50.41,50.35,49.5,37.56,30.92,10.15,20.72,0
23:12:40,10.1,5.9,58.2,323.6,50.31,50.41,50.35,49.49,37.6,30.96,10.14,20.65,0
23:12:50,10.1,5.9,58.2,323.6,50.34,50.41,50.35,49.5,37.64,31,10.16,20.6,0
23:13:00,10.1,5.9,58.2,323.6,50.33,50.4,50.35,49.49,37.68,31.04,10.16,20.53,0
23:13:10,10.1,5.9,58.2,323.8,50.35,50.4,50.35,49.49,37.72,31.06,10.15,20.45,0
23:13:20,10.1,5.9,58.1,324,50.31,50.41,50.35,49.5,37.75,31.12,10.16,20.37,0
23:13:30,10.1,5.9,58.2,324.2,50.3,50.39,50.36,49.49,37.79,31.16,10.16,20.3,0
23:13:40,10.1,5.9,58.2,324.7,50.23,50.39,50.35,49.49,37.84,31.21,10.17,20.24,0
23:13:50,10.1,5.9,58.2,324.7,50.21,50.4,50.36,49.47,37.86,31.25,10.17,20.15,0
23:14:00,10.1,5.9,58.2,324.7,50.23,50.39,50.35,49.46,37.91,31.28,10.18,20.1,0
23:14:10,10.1,5.9,58.2,324.7,50.3,50.38,50.34,49.46,37.94,31.32,10.17,20.07,0
23:14:20,10.1,5.9,58.2,324.7,50.19,50.39,50.34,49.45,37.98,31.37,10.17,20.01,0
23:14:30,10.1,5.9,58.1,325.4,50.22,50.39,50.34,49.44,38.02,31.4,10.18,19.95,0
23:14:40,10.1,5.9,58.1,325.3,50.27,50.42,50.34,49.45,38.07,31.45,10.19,19.89,0
23:14:50,10.1,5.9,58.2,325.2,50.25,50.39,50.34,49.46,38.09,31.49,10.19,19.82,0
23:15:00,10.1,5.9,58.2,325.6,50.19,50.41,50.34,49.46,38.14,31.53,10.19,19.76,0
23:15:10,10.1,5.9,58.2,325.7,50.21,50.4,50.34,49.44,38.17,31.57,10.19,19.71,0
23:15:20,10,5.9,58.2,326.2,50.2,50.39,50.34,49.44,38.2,31.6,10.19,19.66,0
23:15:30,10.1,5.9,58.1,326.1,50.15,50.38,50.34,49.44,38.24,31.65,10.19,19.61,0
23:15:40,10.1,5.9,58.1,326.3,50.18,50.38,50.35,49.44,38.28,31.68,10.2,19.57,0
23:15:50,10.1,5.9,58.2,326.6,50.14,50.39,50.35,49.43,38.32,31.74,10.21,19.51,0
23:16:00,10.1,5.9,58.2,326.7,50.13,50.36,50.34,49.44,38.35,31.77,10.21,19.45,0
23:16:10,10.1,5.9,58.2,326.8,50.16,50.38,50.34,49.44,38.41,31.82,10.21,19.38,0
23:16:20,10.1,5.9,58.2,327.1,50.19,50.37,50.34,49.41,38.43,31.85,10.22,19.32,0
23:16:30,10.1,5.9,58.2,327,50.22,50.37,50.34,49.41,38.46,31.9,10.22,19.25,0
23:16:40,10.1,5.9,58.2,327.2,50.14,50.38,50.35,49.42,38.51,31.94,10.23,19.21,0
23:16:50,10.1,5.9,58.2,327.8,50.26,50.37,50.33,49.4,38.54,31.97,10.23,19.14,0
23:17:00,10.1,5.9,58.2,327.7,50.19,50.37,50.34,49.38,38.58,32.01,10.23,19.1,0
23:17:10,10.1,5.9,58.2,328.1,50.2,50.37,50.33,49.39,38.61,32.04,10.23,19.04,0
23:17:20,10.1,5.9,58.2,327.8,50.22,50.37,50.34,49.4,38.66,32.09,10.24,19,0
23:17:30,10.1,5.9,58.2,327.9,50.29,50.36,50.32,49.39,38.69,32.13,10.24,18.93,0
23:17:40,10.1,5.9,58.2,327.9,50.32,50.36,50.32,49.4,38.73,32.17,10.25,18.89,0
23:17:50,10.1,5.9,58.2,328.2,50.15,50.37,50.32,49.38,38.77,32.22,10.25,18.84,0
23:18:00,10.1,5.9,58.2,328.4,50.3,50.37,50.33,49.39,38.82,32.26,10.26,18.8,0
23:18:10,10.1,5.9,58.3,328.4,50.32,50.36,50.31,49.36,38.83,32.29,10.26,18.73,0
23:18:20,10.1,5.9,58.2,328.2,50.33,50.37,50.33,49.36,38.87,32.35,10.27,18.7,0
23:18:30,10.1,5.9,58.2,328.3,50.33,50.37,50.32,49.35,38.91,32.38,10.28,18.65,0
23:18:40,10.1,5.9,58.2,328.5,50.3,50.36,50.31,49.35,38.94,32.42,10.27,18.6,0
23:18:50,10.1,5.9,58.2,329,50.18,50.37,50.33,49.37,38.98,32.45,10.28,18.55,0
23:19:00,10.1,5.9,58.2,328.6,50.16,50.36,50.31,49.37,39,32.51,10.29,18.49,0
23:19:10,10.1,5.9,58.2,328.8,50.14,50.36,50.32,49.38,39.06,32.55,10.29,18.45,0
23:19:20,10.1,5.9,58.2,329.4,50.05,50.37,50.34,49.38,39.09,32.59,10.3,18.41,0
23:19:30,10.1,5.9,58.2,329.2,50.11,50.35,50.32,49.36,39.13,32.63,10.3,18.34,0
23:19:40,10,5.9,58.2,329.3,50.15,50.34,50.33,49.35,39.16,32.66,10.3,18.3,0
23:19:50,10.1,5.9,58.2,329.6,50.05,50.35,50.32,49.34,39.21,32.7,10.31,18.26,0
23:20:00,10.1,5.9,58.2,329.7,50.17,50.36,50.34,49.33,39.25,32.75,10.32,18.23,0
23:20:10,10.1,5.9,58.2,329.9,50.22,50.36,50.33,49.32,39.27,32.78,10.31,18.19,0
23:20:20,10.1,5.9,58.2,330.3,50.15,50.36,50.33,49.32,39.32,32.83,10.32,18.14,0
23:20:30,10.1,5.9,58.2,330.3,50.15,50.35,50.33,49.33,39.35,32.86,10.33,18.1,0
23:20:40,10.1,5.9,58.2,330.1,50.25,50.35,50.33,49.33,39.38,32.9,10.34,18.04,0
23:20:50,10.1,5.9,58.2,330,50.16,50.34,50.33,49.32,39.41,32.95,10.34,17.98,0
23:21:00,10,5.9,58.2,329.7,50.18,50.35,50.32,49.31,39.45,32.98,10.33,17.93,0
23:21:10,10,5.9,58.2,329.9,50.23,50.33,50.32,49.3,39.48,33.03,10.34,17.87,0
23:21:20,10,5.9,58.2,329.9,50.27,50.33,50.32,49.3,39.51,33.07,10.35,17.82,0
23:21:30,10.1,5.9,58.2,329.9,50.25,50.34,50.33,49.3,39.56,33.1,10.36,17.78,0
23:21:40,10.1,5.9,58.2,330.3,50.25,50.35,50.32,49.3,39.6,33.15,10.36,17.75,0
23:21:50,10.1,5.9,58.2,330.6,50.12,50.35,50.31,49.29,39.64,33.19,10.36,17.7,0
23:22:00,10.1,5.9,58.2,330.7,50.2,50.35,50.32,49.3,39.68,33.23,10.38,17.67,0
23:22:10,10.1,5.9,58.2,330.8,50.06,50.35,50.32,49.29,39.72,33.27,10.38,17.62,0
23:22:20,10.1,5.9,58.2,331.3,50.19,50.32,50.32,49.27,39.74,33.29,10.37,17.57,0
23:22:30,10.1,5.9,58.3,331.4,50.19,50.34,50.31,49.27,39.78,33.33,10.38,17.51,0
23:22:40,10.1,5.9,58.2,331.6,50.2,50.35,50.33,49.28,39.81,33.4,10.39,17.48,0
23:22:50,10.1,5.9,58.2,331.5,50.23,50.33,50.32,49.26,39.85,33.42,10.39,17.44,0
23:23:00,10.1,5.9,58.1,332.3,50.26,50.34,50.32,49.26,39.87,33.47,10.4,17.39,0
23:23:10,10.1,5.9,58.1,332.2,50.23,50.33,50.32,49.28,39.91,33.52,10.41,17.35,0
23:23:20,10.1,5.9,58.2,332.4,50.2,50.33,50.31,49.27,39.93,33.55,10.4,17.29,0
23:23:30,10.1,5.9,58.2,332.7,50.17,50.32,50.3,49.27,39.96,33.57,10.41,17.25,0
23:23:40,10.1,5.9,58.2,332.7,50.14,50.31,50.32,49.28,40.02,33.62,10.41,17.22,0
23:23:50,10.1,5.9,58.2,333.2,50.15,50.33,50.32,49.28,40.06,33.68,10.43,17.19,0
23:24:00,10.1,5.9,58.2,333.4,50.09,50.31,50.32,49.25,40.09,33.72,10.43,17.13,0
23:24:10,10.1,5.9,58.2,333.6,50.04,50.31,50.32,49.25,40.13,33.76,10.43,17.1,0
23:24:20,10.1,5.9,58.2,334.1,50.13,50.31,50.32,49.23,40.16,33.78,10.43,17.05,0
23:24:30,10.1,5.9,58.2,333.8,50.09,50.32,50.32,49.23,40.2,33.83,10.44,17,0
23:24:40,10.1,5.9,58.2,333.9,50.12,50.31,50.3,49.22,40.22,33.85,10.44,16.96,0
23:24:50,10.1,5.9,58.2,334.1,50.07,50.32,50.32,49.22,40.27,33.91,10.45,16.93,0
23:25:00,10.1,5.9,58.3,333.9,50.04,50.32,50.31,49.22,40.3,33.95,10.46,16.89,0
23:25:10,10.1,5.9,58.3,334.4,49.95,50.32,50.3,49.22,40.34,33.99,10.47,16.85,0
23:25:20,10.1,5.9,58.3,334.3,50.05,50.31,50.31,49.22,40.38,34.03,10.46,16.81,0
23:25:30,10.1,5.9,58.2,334.3,50.01,50.31,50.31,49.22,40.42,34.08,10.47,16.78,0
23:25:40,10.1,5.9,58.2,334.2,50.05,50.31,50.32,49.2,40.44,34.12,10.48,16.73,0
23:25:50,10.1,5.9,58.2,333.6,50.04,50.31,50.32,49.22,40.49,34.16,10.49,16.71,0
23:26:00,10.1,5.9,58.2,334,50.06,50.3,50.31,49.19,40.51,34.19,10.48,16.66,0
23:26:10,10.1,5.9,58.2,334.4,50.12,50.3,50.33,49.22,40.55,34.25,10.49,16.64,0
23:26:20,10.1,5.9,58.2,334.2,50.02,50.27,50.31,49.19,40.59,34.27,10.5,16.56,0
23:26:30,10.1,5.9,58.1,334.1,50.13,50.29,50.31,49.2,40.63,34.31,10.51,16.54,0
23:26:40,10.1,5.9,58.2,334.2,50.16,50.29,50.31,49.19,40.66,34.35,10.51,16.51,0
23:26:50,10.1,5.9,58.2,334.5,50.2,50.29,50.3,49.19,40.69,34.39,10.51,16.47,0
23:27:00,10.1,5.9,58.2,334.5,50.2,50.29,50.3,49.19,40.69,34.39,10.51,16.47,0
23:27:10,10.1,5.9,58.2,335.4,50.23,50.3,50.3,49.18,40.76,34.48,10.52,16.39,0
23:27:20,10.1,5.9,58.2,335.4,50.24,50.31,50.31,49.19,40.78,34.51,10.53,16.36,0
23:27:30,10.1,5.9,58.2,335.2,50.28,50.3,50.3,49.16,40.81,34.55,10.53,16.32,0
23:27:40,10.1,5.9,58.2,336,50.25,50.3,50.31,49.18,40.86,34.59,10.54,16.29,0
23:27:50,10.1,5.9,58.2,336.1,50.22,50.29,50.3,49.16,40.88,34.62,10.54,16.24,0
23:28:00,10.1,5.9,58.2,336.7,50.17,50.3,50.3,49.15,40.92,34.66,10.54,16.2,0
23:28:10,10.1,5.9,58.2,336.4,50.17,50.3,50.3,49.15,40.95,34.7,10.55,16.19,0
23:28:20,10.1,5.9,58.3,336.9,50.01,50.24,50.3,49.16,40.99,34.75,10.32,15.93,0
23:28:30,10.1,5.9,58.2,337.1,50.04,50.19,50.33,49.15,41.01,34.78,10.23,15.9,0
23:28:40,10.1,5.9,58.2,337.3,50.13,50.2,50.33,49.14,41.06,34.82,12.44,15.9,0
23:28:50,10.1,5.9,58.3,337.7,50.09,50.21,50.35,49.14,41.1,34.87,13.12,15.89,0
23:29:00,10.1,5.9,58.3,337.7,50.05,50.24,50.35,49.1,41.12,34.9,13.15,15.88,0
23:29:10,10.1,5.9,58.2,337.7,50.15,50.25,50.37,49.08,41.15,34.96,11.81,15.88,0
23:29:20,10.1,5.9,58.2,337.7,50.14,50.25,50.38,49.12,41.17,34.99,11.17,15.85,0
23:29:30,10.1,5.9,58.2,337.6,50.16,50.25,50.38,49.14,41.21,35.03,10.82,15.83,0
23:29:40,10.1,5.9,58.2,337.7,50.18,50.25,50.34,49.12,41.25,35.05,10.64,15.85,0
23:29:50,10.1,5.9,58.2,337.6,50.06,50.26,50.32,49.12,41.28,35.11,10.49,15.84,0
23:30:00,10.1,5.9,58.2,337.6,50.04,50.27,50.3,49.15,41.34,35.14,10.4,15.81,0
23:30:10,10.1,5.9,58.2,338.2,50.05,50.27,50.3,49.15,41.31,35.92,10.32,45.61,1.7
23:30:20,10.1,5.9,58.2,337,50.09,50.27,50.28,48.96,41.18,35.23,10.27,49.63,1.7
23:30:30,10.1,5.9,58.2,335.7,50.16,50.27,50.27,48.67,41.11,33.14,10.23,49.83,1.7
23:30:40,10.1,5.9,58.1,333.7,50.2,50.26,50.26,48.11,41.29,31.37,10.2,49.91,1.7
23:30:50,10.1,5.9,58.2,332.4,50.25,50.27,50.24,48.07,40.87,31.37,10.14,49.92,1.7
23:31:00,10.1,5.9,58.2,330.6,50.27,50.26,50.21,48.35,40.6,29.84,10.14,49.95,1.7
23:31:10,10.1,5.9,58.2,329,50.24,50.26,50.02,47.72,40.48,30.17,10.09,49.99,1.71
23:31:20,10.1,5.9,58.2,327.6,50.29,50.23,50.02,47.41,40.46,29.23,10.08,49.99,1.7
23:31:30,10.1,5.9,58.2,326.4,50.28,50.22,49.97,47.44,40.12,29.01,10.07,50.01,1.7
23:31:40,10.1,5.9,58.1,325.1,50.29,50.18,49.93,46.94,39.6,28.31,10.08,50,1.7
23:31:50,10.1,5.9,58.2,323.7,50.3,50.18,49.87,46.55,39.7,27.75,10.1,50.03,1.7
23:32:00,10.1,5.9,58.2,321.7,50.3,50.15,49.78,45.43,40.01,27.32,10.07,50.01,1.7
23:32:10,10.1,5.9,58.2,320.6,50.29,50.12,49.6,45.43,40.15,26.64,10.07,50.02,1.7
23:32:20,10.1,5.9,58.2,319,50.28,50.06,49.6,46,39.67,27.05,10.04,50.02,1.7
23:32:30,10.1,5.9,58.1,317.3,50.29,50.02,49.52,45.53,39.2,26.18,10.04,50.03,1.7
23:32:40,10.1,5.9,58.1,316.2,50.28,50,49.58,44.5,39.27,25.89,10.03,50.02,1.7
23:32:50,10.1,5.9,58.1,317.1,50.25,49.98,49.6,44,38.96,24.94,10.04,50.01,1.7
23:33:00,10.1,5.9,58.1,315.2,50.22,49.93,49.47,43.65,38.43,25.88,10.04,49.97,0
23:33:10,10.1,5.9,58.1,315.1,50.25,49.88,49.45,43.62,38.7,26.1,10.03,49.94,0
23:33:20,10.1,5.9,58.2,314.8,50.23,49.81,49.42,43.66,38.42,25.94,10.04,49.86,0
23:33:30,10.1,5.9,58.1,314.9,50.24,49.78,49.45,43.7,38.64,26.01,10.04,49.71,0
23:33:40,10.1,5.9,58.1,315.4,50.25,49.79,49.47,43.72,38.79,26,10.04,49.4,0
23:33:50,10.1,5.9,58.1,315.7,50.25,49.78,49.48,43.77,38.65,26.01,10.04,49,0
23:34:00,10.1,5.9,58.1,316.6,50.17,49.77,49.46,44.48,38.59,26.22,10.04,48.76,0
23:34:10,10.1,5.9,58.1,316.9,50.12,49.74,49.48,44.07,38.89,26.24,10.05,48.51,0
23:34:20,10.1,5.9,58.1,318,50.05,49.77,49.47,43.89,38.71,26.2,10.04,48.26,0
23:34:30,10.1,5.9,58.1,318.8,50.04,49.76,49.47,43.8,38.36,26.2,10.04,47.98,0
23:34:40,10.1,5.9,58.1,318.7,50.06,49.77,49.47,43.85,38.13,26.23,10.05,47.69,0
23:34:50,10.1,5.9,58.1,319.6,50.06,49.76,49.47,43.77,38.51,26.17,10.05,47.4,0
23:35:00,10.1,5.9,58.1,319.9,50.12,49.75,49.46,43.7,38.79,26.1,10.05,47.17,0
23:35:10,10.1,5.9,58,320.1,50.05,49.76,49.47,43.78,38.86,26.07,10.05,46.95,0
23:35:20,10.1,5.9,58,320.7,50.01,49.77,49.46,43.97,38.66,26.1,10.05,46.75,0
23:35:30,10.1,5.9,58,320.8,50.09,49.77,49.46,43.87,38.84,26.27,10.05,46.49,0
23:35:40,10.1,5.9,58,321.3,50.09,49.76,49.46,43.71,38.91,26.18,10.05,46.25,0
23:35:50,10.1,5.9,57.9,321.6,50.15,49.77,49.47,43.72,38.86,26.15,10.05,46.02,0
23:36:00,10.1,5.9,57.9,321.9,50.18,49.77,49.47,43.97,38.64,26.24,10.06,45.77,0
23:36:10,10.1,5.9,57.9,322.2,50.14,49.76,49.48,43.93,38.74,26.29,10.05,45.58,0
23:36:20,10.1,5.9,57.9,322.3,50.04,49.74,49.46,43.82,38.76,26.41,10.06,45.31,0
23:36:30,10.1,5.9,58,322.6,50.06,49.74,49.46,44,38.76,26.48,10.06,45.04,0
23:36:40,10.1,5.9,58.1,323.6,50.05,49.74,49.44,43.98,38.67,26.55,10.05,44.82,0
23:36:50,10.1,5.9,58.1,323.4,50.09,49.73,49.44,43.85,38.69,26.58,10.05,44.59,0
23:37:00,10.1,5.9,58.1,324,50.08,49.75,49.47,43.95,38.99,26.53,10.06,44.39,0
23:37:10,10.1,5.9,58.2,324.1,50.05,49.75,49.47,43.87,39.17,26.49,10.06,44.13,0
23:37:20,10.1,5.9,58.2,324.7,49.92,49.74,49.45,43.91,38.92,26.61,10.06,43.91,0
23:37:30,10.1,5.9,58.2,324.9,49.85,49.72,49.45,43.97,38.86,26.65,10.06,43.76,0
23:37:40,10.1,5.9,58.1,324.5,49.91,49.71,49.45,43.89,38.93,26.81,10.06,43.55,0
23:37:50,10.1,5.9,58.1,324.7,49.9,49.72,49.46,43.86,39.05,26.76,10.06,43.35,0
23:38:00,10.1,5.9,58.1,324.9,49.94,49.73,49.47,43.86,39.07,26.83,10.07,43.14,0
23:38:10,10.1,6,58.2,324.7,49.92,49.73,49.46,43.97,38.86,26.9,10.07,42.94,0
23:38:20,10.1,5.9,58.1,324.1,49.91,49.74,49.46,43.99,38.85,26.91,10.07,42.73,0
23:38:30,10.1,5.9,58.1,324.3,49.93,49.75,49.45,44.13,39.02,26.96,10.07,42.53,0
23:38:40,10.1,5.9,58.1,324.3,49.89,49.73,49.46,43.91,39.02,26.98,10.07,42.34,0
23:38:50,10.1,5.9,58.1,324,49.9,49.75,49.45,43.9,39.1,27.01,10.07,42.16,0
23:39:00,10.1,5.9,58.1,324.4,49.97,49.76,49.45,43.98,39.14,27.03,10.07,41.95,0
23:39:10,10.1,5.9,58.1,324.2,49.9,49.75,49.42,43.95,39.22,27.06,10.06,41.73,0
23:39:20,10.1,5.9,58.1,324,49.93,49.76,49.43,44,39.23,27.19,10.07,41.55,0
23:39:30,10.1,5.9,58.1,323.9,49.86,49.76,49.43,44.07,39.09,27.3,10.06,41.33,0
23:39:40,10.1,5.9,58.1,324.3,49.95,49.77,49.44,44.07,39.12,27.24,10.07,41.16,0
23:39:50,10.1,5.9,58.1,323.9,49.94,49.77,49.45,44.05,39.24,27.22,10.07,40.96,0
23:40:00,10.1,5.9,58.1,324.3,49.94,49.77,49.45,43.93,39.29,27.35,10.07,40.79,0
23:40:10,10.1,5.9,58.1,324.5,49.91,49.75,49.44,43.92,39.33,27.48,10.07,40.6,0
23:40:20,10.1,5.9,58.1,324.8,49.96,49.73,49.45,43.97,39.21,27.47,10.07,40.41,0
23:40:30,10.1,5.9,58.2,324.9,49.97,49.74,49.45,44.02,39.27,27.44,10.08,40.24,0
23:40:40,10.1,5.9,58.1,324.9,49.89,49.72,49.46,44.03,39.35,27.43,10.07,40.06,0
23:40:50,10.1,5.9,58.2,324.7,49.86,49.71,49.44,44.09,39.34,27.49,10.07,39.9,0
23:41:00,10.1,6,58.2,325.4,49.94,49.73,49.46,44.11,39.29,27.57,10.07,39.73,0
23:41:10,10.1,5.9,58.1,325,49.91,49.74,49.46,44.07,39.38,27.67,10.07,39.59,0
23:41:20,10.1,5.9,58.1,325,49.95,49.77,49.46,44.01,39.48,27.72,10.07,39.38,0
23:41:30,10.1,6,58.2,325,49.85,49.76,49.46,44.02,39.39,27.82,10.08,39.22,0
23:41:40,10.1,6,58.2,325.9,49.85,49.75,49.46,44.12,39.48,27.75,10.08,39.01,0
23:41:50,10.1,5.9,58.2,325.9,49.9,49.74,49.45,44.13,39.46,27.76,10.07,38.83,0
23:42:00,10.1,6,58.1,326.2,49.92,49.75,49.48,44.06,39.55,27.91,10.08,38.67,0
23:42:10,10.1,5.9,58.1,325.8,49.95,49.76,49.47,44.04,39.53,27.97,10.08,38.49,0
23:42:20,10.1,5.9,58.1,326.1,49.88,49.76,49.46,44.08,39.49,28.03,10.07,38.33,0
23:42:30,10.1,5.9,58.1,326.5,49.91,49.75,49.45,44.07,39.55,28.05,10.08,38.19,0
23:42:40,10.1,6,58.2,326.6,49.93,49.74,49.45,44.12,39.64,28.04,10.08,37.99,0
23:42:50,10.1,5.9,58.1,326.9,49.96,49.73,49.45,44.11,39.6,28.1,10.08,37.8,0
23:43:00,10.1,5.9,58.1,327.3,50,49.74,49.47,44.17,39.63,28.18,10.07,37.62,0
23:43:10,10.1,5.9,58.1,327.4,49.99,49.73,49.46,44.16,39.66,28.23,10.08,37.45,0
23:43:20,10.1,6,58.2,327.7,49.9,49.73,49.46,44.09,39.71,28.3,10.08,37.26,0
23:43:30,10.1,6,58.2,327.7,49.9,49.73,49.46,44.1,39.73,28.32,10.08,37.1,0
23:43:40,10.1,5.9,58.2,327.9,49.94,49.73,49.45,44.07,39.71,28.38,10.07,36.9,0
23:43:50,10.1,6,58.2,327.9,49.95,49.75,49.47,44.18,39.69,28.45,10.08,36.76,0
23:44:00,10.1,5.9,58.1,328,49.95,49.74,49.45,44.21,39.77,28.44,10.07,36.59,0
23:44:10,10.1,5.9,58.1,327.9,49.9,49.73,49.44,44.13,39.8,28.55,10.07,36.43,0
23:44:20,10.1,5.9,58.1,328.2,49.83,49.74,49.45,44.14,39.79,28.65,10.07,36.24,0
23:44:30,10.1,6,58.2,328.4,49.89,49.73,49.44,44.11,39.85,28.63,10.07,36.13,0
23:44:40,10.1,5.9,58.2,328.4,49.88,49.72,49.43,44.1,39.88,28.67,10.07,35.97,0
23:44:50,10.1,6,58.2,328.5,49.87,49.72,49.43,44.17,39.91,28.71,10.07,35.83,0
23:45:00,10.1,5.9,58.2,328.6,49.91,49.72,49.42,44.15,39.93,28.82,10.07,35.67,0
23:45:10,10.1,5.9,58.1,328.5,49.92,49.72,49.42,44.17,39.93,28.87,10.07,35.49,0
23:45:20,10.1,5.9,58.1,329.2,49.85,49.72,49.42,44.22,39.98,28.89,10.07,35.35,0
23:45:30,10.1,5.9,58.2,329,49.88,49.72,49.43,44.24,40,28.91,10.07,35.17,0
23:45:40,10.1,5.9,58.2,329.2,49.93,49.72,49.45,44.15,40.02,29.04,10.07,35.07,0
23:45:50,10.1,5.9,58.2,329.5,49.81,49.73,49.44,44.19,40.03,29.08,10.08,34.92,0
23:46:00,10.1,5.9,58.2,329.8,49.86,49.75,49.44,44.17,40.09,29.13,10.07,34.82,0
23:46:10,10.1,5.9,58.2,330.1,49.94,49.75,49.44,44.16,40.08,29.14,10.07,34.64,0
23:46:20,10.1,5.9,58.2,329.6,49.99,49.74,49.44,44.18,40.08,29.22,10.07,34.47,0
23:46:30,10.1,5.9,58.1,329.6,49.96,49.72,49.45,44.17,40.13,29.28,10.07,34.32,0
23:46:40,10.1,5.9,58.1,329.5,49.93,49.71,49.45,44.22,40.18,29.32,10.08,34.17,0
23:46:50,10.1,5.9,58.1,329.9,49.93,49.71,49.44,44.22,40.21,29.36,10.07,34,0
23:47:00,10.1,5.9,58.2,330.1,49.96,49.71,49.44,44.2,40.23,29.43,10.07,33.84,0
23:47:10,10.1,5.9,58.2,330,49.91,49.72,49.44,44.22,40.24,29.53,10.07,33.74,0
23:47:20,10.1,5.9,58.2,330.4,49.87,49.73,49.44,44.24,40.29,29.54,10.07,33.6,0
23:47:30,10.1,5.9,58.2,330.2,49.82,49.72,49.44,44.22,40.32,29.57,10.07,33.44,0
23:47:40,10.1,5.9,58.2,330.3,49.89,49.7,49.44,44.23,40.28,29.63,10.06,33.27,0
23:47:50,10.1,5.9,58.1,330.4,49.91,49.71,49.45,44.27,40.31,29.74,10.07,33.16,0
23:48:00,10.1,5.9,58.1,330.5,49.92,49.73,49.44,44.23,40.38,29.78,10.07,33.04,0
23:48:10,10.1,5.9,58.1,330.7,49.98,49.71,49.44,44.26,40.41,29.79,10.06,32.89,0
23:48:20,10.1,5.9,58.1,330.7,49.99,49.71,49.45,44.24,40.42,29.87,10.07,32.75,0
23:48:30,10.1,5.9,58.1,331.1,49.93,49.7,49.45,44.22,40.44,29.95,10.06,32.66,0
23:48:40,10.1,5.9,58.1,330.7,49.95,49.72,49.45,44.24,40.49,29.96,10.07,32.5,0
23:48:50,10.1,6,58.2,331.8,49.96,49.71,49.45,44.25,40.5,30.01,10.07,32.36,0
23:49:00,10.1,5.9,58.2,331.3,49.99,49.71,49.43,44.23,40.54,30.06,10.06,32.2,0
23:49:10,10.1,5.9,58.2,331.8,49.99,49.76,49.43,44.25,40.56,30.12,10.06,32.04,0
23:49:20,10.1,6,58.2,332,49.94,49.77,49.44,44.28,40.58,30.17,10.06,31.94,0
23:49:30,10.1,6,58.2,331.5,49.91,49.73,49.43,44.27,40.63,30.22,10.06,31.86,0
23:49:40,10.1,5.9,58.2,331.6,49.88,49.72,49.44,44.3,40.65,30.3,10.06,31.72,0
23:49:50,10.1,5.9,58.2,333.6,49.88,49.72,49.43,44.3,40.65,30.38,10.06,31.56,0
23:50:00,10.1,5.9,58.2,332,49.81,49.71,49.42,44.28,40.69,30.42,10.06,31.43,0
23:50:10,10.1,6,58.2,332,49.82,49.71,49.43,44.27,40.7,30.45,10.06,31.31,0
23:50:20,10.1,5.9,58.2,332.2,49.81,49.7,49.43,44.27,40.74,30.49,10.06,31.23,0
23:50:30,10.1,6,58.2,332.4,49.84,49.69,49.42,44.26,40.75,30.55,10.06,31.1,0
23:50:40,10.1,6,58.2,331.9,49.84,49.71,49.43,44.31,40.79,30.64,10.07,30.95,0
23:50:50,10.1,6,58.2,332,49.84,49.71,49.42,44.32,40.82,30.66,10.06,30.79,0
23:51:00,10.1,5.9,58.2,331.9,49.93,49.7,49.42,44.32,40.84,30.7,10.06,30.66,0
23:51:10,10.1,5.9,58.2,332.9,49.89,49.7,49.41,44.31,40.86,30.78,10.06,30.52,0
23:51:20,10.1,5.9,58.2,333.2,49.85,49.71,49.42,44.28,40.91,30.83,10.06,30.41,0
23:51:30,10.1,6,58.2,333,49.82,49.7,49.42,44.3,40.95,30.87,10.07,30.28,0
23:51:40,10.1,5.9,58.2,333.2,49.86,49.7,49.42,44.29,40.97,30.91,10.06,30.23,0
23:51:50,10.1,5.9,58.1,333.3,49.8,49.69,49.41,44.28,40.98,30.99,10.05,30.07,0
23:52:00,10.1,5.9,58.1,335.4,49.73,49.69,49.42,44.31,40.98,31.04,10.06,29.94,0
23:52:10,10.1,5.9,58.2,338.1,49.8,49.68,49.42,44.33,41.04,31.06,10.06,29.78,0
23:52:20,10.1,5.9,58.2,336.1,49.82,49.7,49.41,44.34,41.05,31.13,10.06,29.7,0
23:52:30,10.1,5.9,58.2,333.4,49.79,49.7,49.42,44.32,41.07,31.21,10.05,29.59,0
23:52:40,10.1,5.9,58.2,333.4,49.74,49.7,49.41,44.3,41.11,31.27,10.05,29.48,0
23:52:50,10.1,5.9,58.2,333.4,49.8,49.69,49.41,44.33,41.15,31.29,10.05,29.35,0
23:53:00,10.1,5.9,58.2,333.7,49.82,49.69,49.42,44.33,41.19,31.35,10.05,29.32,0
23:53:10,10.1,5.9,58.2,333.8,49.84,49.67,49.41,44.36,41.19,31.39,10.05,29.19,0
23:53:20,10.1,5.9,58.2,333.9,49.74,49.68,49.4,44.32,41.22,31.44,10.04,29.02,0
23:53:30,10.1,5.9,58.2,333.5,49.81,49.69,49.41,44.34,41.25,31.5,10.05,28.9,0
23:53:40,10.1,5.9,58.2,333.7,49.8,49.71,49.42,44.34,41.28,31.54,10.05,28.75,0
23:53:50,10.1,5.9,58.2,333.8,49.69,49.71,49.42,44.34,41.3,31.62,10.05,28.62,0
23:54:00,10.1,5.9,58.2,334.5,49.75,49.7,49.42,44.35,41.32,31.68,10.05,28.52,0
23:54:10,10.1,5.9,58.2,334.1,49.73,49.69,49.42,44.36,41.36,31.72,10.05,28.49,0
23:54:20,10.1,5.9,58.2,342,49.73,49.69,49.4,44.34,41.38,31.77,10.05,28.36,0
23:54:30,10.1,5.9,58.2,334.8,49.74,49.71,49.41,44.33,41.41,31.83,10.05,28.23,0
23:54:40,10.1,5.9,58.2,335.3,49.76,49.71,49.4,44.34,41.45,31.89,10.05,28.09,0
23:54:50,10.1,5.9,58.2,335.2,49.71,49.71,49.4,44.34,41.47,31.93,10.04,27.96,0
23:55:00,10.1,5.9,58.2,335.7,49.76,49.7,49.41,44.37,41.51,31.98,10.05,27.88,0
23:55:10,10.1,5.9,58.2,335.7,49.77,49.7,49.41,44.39,41.52,32.04,10.05,27.79,0
23:55:20,10.1,5.9,58.2,340.2,49.64,49.7,49.41,44.38,41.54,32.09,10.05,27.69,0
23:55:30,10.1,5.9,58.2,342.7,49.72,49.69,49.4,44.37,41.58,32.13,10.05,27.61,0
23:55:40,10.1,5.9,58.1,341.2,49.72,49.69,49.41,44.35,41.62,32.18,10.05,27.48,0
23:55:50,10.1,5.9,58.2,343.8,49.67,49.69,49.4,44.35,41.64,32.23,10.05,27.4,0
23:56:00,10.1,5.9,58.1,341.4,49.74,49.71,49.41,44.36,41.65,32.3,10.05,27.27,0
23:56:10,10.1,5.9,58.2,336.3,49.72,49.75,49.41,44.39,41.68,32.35,10.05,27.17,0
23:56:20,10.1,5.9,58.2,336.5,49.73,49.76,49.4,44.39,41.7,32.39,10.05,27.03,0
23:56:30,10.1,5.9,58.2,336.3,49.74,49.74,49.41,44.42,41.73,32.45,10.04,26.93,0
23:56:40,10.1,5.9,58.2,336.4,49.78,49.71,49.41,44.41,41.76,32.5,10.04,26.82,0
23:56:50,10.1,5.9,58.2,336,49.79,49.7,49.42,44.39,41.8,32.55,10.05,26.74,0
23:57:00,10.1,5.9,58.2,336.1,49.78,49.69,49.41,44.39,41.83,32.6,10.05,26.66,0
23:57:10,10.1,5.9,58.2,336.6,49.78,49.7,49.4,44.38,41.85,32.64,10.05,26.54,0
23:57:20,10.1,5.9,58.2,336.5,49.76,49.73,49.4,44.4,41.87,32.7,10.05,26.42,0
23:57:30,10.1,5.9,58.2,336.5,49.61,49.75,49.4,44.39,41.88,32.75,10.05,26.28,0
23:57:40,10.1,5.9,58.2,341.8,49.75,49.76,49.41,44.4,41.92,32.8,10.04,26.19,0
23:57:50,10.1,5.9,58.2,342.6,49.75,49.77,49.41,44.4,41.95,32.86,10.05,25.72,0
23:58:00,10.1,5.9,58.2,341.9,49.67,49.8,49.41,44.42,42,32.92,9.91,25.66,0
23:58:10,10.1,5.9,58.2,343.2,49.69,49.79,49.38,44.4,42,32.95,10.59,25.58,0
23:58:20,10.1,5.9,58.2,336.9,49.74,49.82,49.4,44.42,42.05,33,11.48,25.65,0
23:58:30,10.1,5.9,58.2,342.1,49.77,49.82,49.39,44.44,42.05,33.05,11.84,25.78,0
23:58:40,10.1,5.9,58.2,344,49.76,49.82,49.4,44.41,42.08,33.11,12.01,25.8,0
23:58:50,10.1,5.9,58.2,338,49.77,49.7,49.39,44.4,42.11,33.15,12.07,25.7,0
23:59:00,10.1,5.9,58.2,338.3,49.81,49.66,49.39,44.45,42.15,33.2,11.72,25.57,0
23:59:10,10.1,5.9,58.2,338.3,49.84,49.68,49.4,44.39,42.17,33.26,11.36,25.44,0
23:59:20,10.1,5.9,58.2,338.7,49.85,49.73,49.4,44.39,42.19,33.32,11.07,25.3,0
23:59:30,10.1,5.9,58.2,343.7,49.8,49.71,49.41,44.47,42.22,33.36,10.87,25.2,0
23:59:40,10.1,5.9,58.2,339.5,49.75,49.67,49.4,44.52,42.21,33.4,10.74,25.07,0
23:59:50,10.1,5.9,58.2,344.1,49.77,49.76,49.4,44.45,42.26,33.45,10.64,24.95,0
0:00:00,10.1,5.9,58.2,347.5,49.78,49.72,49.39,44.39,42.28,33.51,10.54,24.84,0
0:00:10,10.1,6,58.3,344.1,49.74,49.7,49.39,44.41,42.3,33.57,10.48,38.18,0.99
0:00:20,10.1,5.9,58.3,343.7,49.78,49.66,49.38,44.31,42.28,33.92,10.42,48.74,0.99
0:00:30,10.1,5.9,58.3,347,49.69,49.65,49.37,44.23,42.14,33.14,10.37,49.27,1
0:00:40,10.1,5.9,58.2,342.4,49.8,49.64,49.35,44.15,42.27,31.73,10.33,49.4,1
0:00:50,10.1,6,58.2,345.1,49.8,49.63,49.34,44.12,42.05,31.82,10.31,49.45,1
0:01:00,10.1,5.9,58.2,337,49.7,49.59,49.31,44.08,41.73,30.87,10.27,49.47,0
0:01:10,10.1,5.9,58.2,339.4,49.75,49.56,49.28,44.06,41.74,30.26,10.27,49.25,0
0:01:20,10.1,5.9,58.2,335.4,49.7,49.55,49.27,44.02,42.12,30.19,10.28,48.45,0
0:01:30,10.1,5.9,58.2,335,49.69,49.54,49.25,43.99,41.9,30.26,10.29,48.72,0
0:01:40,10.1,5.9,58.2,341.1,49.77,49.53,49.27,43.95,42.06,30.08,10.28,48.49,0
0:01:50,10.1,5.9,58.2,337.9,49.79,49.52,49.28,43.93,42.22,30.11,10.28,48.02,0
0:02:00,10.1,5.9,58.2,340.8,49.74,49.51,49.29,43.93,42.01,30.34,10.29,47.9,0
0:02:10,10.1,5.9,58.2,337.6,49.75,49.5,49.3,43.94,41.96,30.37,10.29,47.53,0
0:02:20,10.1,5.9,58.2,337.9,49.79,49.5,49.3,43.98,41.92,30.53,10.29,47.26,0
0:02:30,10.1,6,58.2,340,49.83,49.5,49.31,44.08,41.87,30.37,10.29,46.84,0
0:02:40,10.1,5.9,58.2,337,49.82,49.51,49.29,44.07,42.08,30.48,10.29,46.63,0
0:02:50,10.1,5.9,58.1,339.7,49.78,49.52,49.29,44.09,42.08,30.52,10.29,46.36,0
0:03:00,10.1,5.9,58.1,337.3,49.68,49.52,49.29,44.05,42.09,30.71,10.29,46.03,0
0:03:10,10.1,5.9,58.2,339.9,49.68,49.5,49.3,44.02,42.17,30.64,10.29,45.8,0
0:03:20,10.1,5.9,58.2,338.1,49.7,49.49,49.28,43.99,42.21,30.72,10.29,45.57,0
0:03:30,10.1,5.9,58.2,340,49.67,49.49,49.28,43.99,42.31,30.81,10.29,45.32,0
0:03:40,10.1,5.9,58.1,336.5,49.71,49.48,49.27,43.98,42.24,31.05,10.29,45.03,0
0:03:50,10.1,5.9,58.1,337,49.68,49.48,49.26,43.99,42.27,31.25,10.28,44.79,0
0:04:00,10.1,5.9,58.1,337.7,49.64,49.5,49.27,44.03,42.24,31.18,10.29,44.55,0
0:04:10,10.1,6,58.1,337.7,49.66,49.5,49.26,44.05,42.35,31.02,10.3,44.34,0
0:04:20,10.1,5.9,58.1,338.1,49.71,49.49,49.27,44.07,42.21,31.17,10.29,44.12,0
0:04:30,10.1,6,58.2,339.9,49.64,49.5,49.29,44.08,42.23,31.44,10.29,43.88,0
0:04:40,10.1,6,58.2,338.6,49.54,49.5,49.3,44.13,42.33,31.28,10.3,43.68,0
0:04:50,10.1,6,58.2,341.2,49.47,49.5,49.3,44.14,42.38,31.61,10.29,43.44,0
0:05:00,10.1,6,58.2,340,49.49,49.5,49.28,44.13,42.41,31.51,10.29,43.22,0
0:05:10,10.1,6,58.2,340.8,49.56,49.51,49.29,44.1,42.44,31.69,10.29,42.98,0
0:05:20,10.1,5.9,58.2,340,49.57,49.52,49.29,44.09,42.39,31.68,10.29,42.79,0
0:05:30,10.1,6,58.2,340.8,49.63,49.52,49.3,44.11,42.53,31.63,10.29,42.57,0
0:05:40,10.1,5.9,58.2,339.8,49.6,49.52,49.29,44.13,42.56,31.61,10.29,42.37,0
0:05:50,10.1,5.9,58.2,340.1,49.69,49.52,49.29,44.13,42.55,31.9,10.29,42.17,0
0:06:00,10.1,6,58.2,340,49.71,49.52,49.28,44.13,42.52,31.86,10.29,41.97,0
0:06:10,10.1,6,58.2,339.4,49.72,49.49,49.28,44.14,42.55,32.02,10.28,41.78,0
0:06:20,10.1,5.9,58.1,339.6,49.66,49.49,49.28,44.16,42.57,32.12,10.29,41.56,0
0:06:30,10.1,5.9,58.1,339.8,49.66,49.49,49.28,44.16,42.56,32.21,10.28,41.38,0
0:06:40,10.1,5.9,58.2,339.3,49.64,49.48,49.29,44.19,42.59,32.32,10.28,41.2,0
0:06:50,10.1,5.9,58.2,339.2,49.6,49.5,49.29,44.22,42.63,32.37,10.29,41,0
0:07:00,10.1,5.9,58.2,339.1,49.44,49.5,49.28,44.22,42.69,32.34,10.28,40.79,0
0:07:10,10.1,5.9,58.2,339.3,49.44,49.5,49.28,44.21,42.64,32.35,10.28,40.62,0
0:07:20,10.1,5.9,58.2,339.5,49.5,49.5,49.27,44.2,42.68,32.5,10.28,40.43,0
0:07:30,10.1,5.9,58.1,339.3,49.53,49.49,49.27,44.21,42.75,32.5,10.29,40.23,0
0:07:40,10.1,5.9,58.1,339.4,49.56,49.48,49.26,44.22,42.79,32.59,10.28,40.06,0
0:07:50,10.1,5.9,58.1,339.2,49.52,49.47,49.27,44.21,42.78,32.68,10.28,39.85,0
0:08:00,10.1,5.9,58.1,339.5,49.65,49.48,49.27,44.25,42.77,32.8,10.28,39.65,0
0:08:10,10.1,5.9,58.1,339.8,49.6,49.49,49.27,44.29,42.73,32.9,10.27,39.47,0
0:08:20,10.1,5.9,58.1,339.9,49.67,49.49,49.26,44.31,42.81,32.91,10.28,39.28,0
0:08:30,10.1,5.9,58.1,340.4,49.69,49.48,49.26,44.31,42.87,33.01,10.28,39.12,0
0:08:40,10.1,5.9,58.1,339.9,49.65,49.49,49.28,44.3,42.87,33.13,10.28,38.92,0
0:08:50,10.1,5.9,58.1,340.5,49.52,49.48,49.27,44.28,42.93,33.16,10.27,38.74,0
0:09:00,10.1,5.9,58.2,340.8,49.48,49.49,49.28,44.26,42.96,33.17,10.27,38.55,0
0:09:10,10.1,5.9,58.1,341.1,49.46,49.49,49.27,44.25,42.94,33.21,10.27,38.38,0
0:09:20,10.1,5.9,58.2,341.6,49.55,49.53,49.28,44.29,42.97,33.32,10.27,38.23,0
0:09:30,10.1,5.9,58.2,341.7,49.53,49.52,49.27,44.32,42.99,33.33,10.27,38.04,0
0:09:40,10.1,5.9,58.2,341.9,49.58,49.5,49.27,44.32,43.01,33.38,10.27,37.89,0
0:09:50,10.1,5.9,58.2,341.9,49.6,49.5,49.27,44.33,43.04,33.44,10.27,37.72,0
0:10:00,10.1,5.9,58.2,342.4,49.65,49.49,49.26,44.34,43.01,33.56,10.26,37.57,0
0:10:10,10.1,5.9,58.2,342.2,49.67,49.48,49.26,44.35,43.03,33.68,10.26,37.39,0
0:10:20,10.1,5.9,58.1,342.2,49.62,49.48,49.25,44.36,43.06,33.75,10.26,37.22,0
0:10:30,10.1,5.9,58.1,342.7,49.67,49.48,49.27,44.38,43.11,33.86,10.27,37.04,0
0:10:40,10.1,5.9,58.1,342.8,49.68,49.47,49.27,44.38,43.14,33.88,10.26,36.89,0
0:10:50,10.1,5.9,58.1,342.4,49.63,49.48,49.26,44.39,43.18,33.96,10.26,36.72,0
0:11:00,10.1,5.9,58.1,342.7,49.55,49.47,49.26,44.39,43.19,33.95,10.25,36.54,0
0:11:10,10.1,5.9,58.2,342.8,49.55,49.48,49.26,44.42,43.24,33.97,10.26,36.39,0
0:11:20,10.1,5.9,58.1,342.7,49.55,49.48,49.26,44.42,43.23,34.03,10.25,36.22,0
0:11:30,10.1,5.9,58.2,342.8,49.64,49.48,49.26,44.44,43.24,34.1,10.26,36.05,0
0:11:40,10.1,5.9,58.1,342.8,49.67,49.49,49.26,44.45,43.29,34.22,10.25,35.9,0
0:11:50,10.1,5.9,58.1,343.3,49.66,49.48,49.26,44.46,43.28,34.29,10.25,35.77,0
0:12:00,10.1,5.9,58.1,342.3,49.63,49.47,49.24,44.44,43.3,34.34,10.25,35.61,0
0:12:10,10.1,5.9,58.1,342,49.51,49.49,49.26,44.45,43.31,34.46,10.25,35.47,0
0:12:20,10.1,5.9,58.2,342.4,49.52,49.47,49.24,44.47,43.32,34.52,10.25,35.32,0
0:12:30,10.1,5.9,58.2,342.2,49.53,49.51,49.25,44.48,43.34,34.54,10.25,35.14,0
0:12:40,10.1,5.9,58.2,342.2,49.54,49.54,49.27,44.5,43.38,34.6,10.25,34.97,0
0:12:50,10.1,5.9,58.2,341.9,49.6,49.49,49.26,44.51,43.4,34.61,10.24,34.79,0
0:13:00,10.1,5.9,58.1,342.2,49.57,49.48,49.25,44.52,43.41,34.62,10.24,34.66,0
0:13:10,10.1,5.9,58.1,342.6,49.5,49.48,49.25,44.52,43.41,34.7,10.24,34.53,0
0:13:20,10.1,5.9,58.2,342.6,49.59,49.49,49.25,44.55,43.46,34.77,10.25,34.36,0
0:13:30,10.1,5.9,58.2,343,49.61,49.51,49.24,44.53,43.47,34.84,10.24,34.19,0
0:13:40,10.1,5.9,58.2,343.2,49.58,49.56,49.26,44.56,43.51,34.96,10.24,34.05,0
0:13:50,10.1,5.9,58.2,343.4,49.5,49.5,49.25,44.56,43.53,35.02,10.24,33.88,0
0:14:00,10.1,5.9,58.1,343.7,49.42,49.48,49.25,44.58,43.56,35.08,10.24,33.76,0
0:14:10,10.1,5.9,58.1,343.7,49.34,49.47,49.25,44.58,43.55,35.1,10.24,33.59,0
0:14:20,10.1,5.9,58.2,343.9,49.39,49.5,49.26,44.6,43.57,35.16,10.23,33.43,0
0:14:30,10.1,5.9,58.2,344.4,49.34,49.49,49.25,44.61,43.58,35.2,10.23,33.3,0
0:14:40,10.1,5.9,58.3,344.5,49.41,49.5,49.25,44.63,43.6,35.24,10.23,33.18,0
0:14:50,10.1,5.9,58.2,344.7,49.41,49.49,49.24,44.62,43.63,35.29,10.23,33.03,0
