Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
0:15:00,10.1,5.9,58.2,345.2,49.48,49.46,49.24,44.63,43.65,35.36,10.23,32.92,0
0:15:10,10.1,5.9,58.2,345.3,49.56,49.45,49.25,44.65,43.67,35.42,10.23,32.81,0
0:15:20,10.1,5.9,58.2,344.8,49.59,49.46,49.25,44.67,43.68,35.48,10.23,32.66,0
0:15:30,10.1,5.9,58.2,345.2,49.56,49.48,49.25,44.68,43.71,35.56,10.23,32.49,0
0:15:40,10.1,5.9,58.2,345.5,49.54,49.5,49.25,44.68,43.72,35.61,10.23,32.38,0
0:15:50,10.1,5.9,58.2,345.9,49.54,49.5,49.24,44.69,43.73,35.62,10.22,32.28,0
0:16:00,10.1,5.9,58.1,345.7,49.6,49.5,49.23,44.7,43.74,35.67,10.22,32.13,0
0:16:10,10.1,5.9,58.2,345.8,49.54,49.49,49.24,44.72,43.76,35.72,10.22,31.99,0
0:16:20,10.1,5.9,58.2,345.9,49.56,49.49,49.24,44.75,43.79,35.78,10.22,31.85,0
0:16:30,10.1,5.9,58.2,346.1,49.61,49.49,49.25,44.77,43.82,35.86,10.22,31.73,0
0:16:40,10.1,5.9,58.2,346.3,49.53,49.47,49.24,44.77,43.82,35.9,10.22,31.57,0
0:16:50,10.1,5.9,58.2,346.2,49.59,49.47,49.23,44.78,43.84,35.96,10.22,31.47,0
0:17:00,10.1,5.9,58.2,346.1,49.59,49.46,49.22,44.78,43.85,36.01,10.22,31.36,0
0:17:10,10.1,5.9,58.2,345.9,49.53,49.47,49.25,44.79,43.87,36.07,10.22,31.21,0
0:17:20,10.1,5.9,58.2,345.9,49.57,49.45,49.24,44.79,43.88,36.12,10.21,31.05,0
0:17:30,10.1,5.9,58.2,346.1,49.53,49.47,49.23,44.82,43.9,36.16,10.21,30.91,0
0:17:40,10.1,5.9,58.1,346.1,49.58,49.47,49.24,44.83,43.94,36.21,10.21,30.8,0
0:17:50,10.1,5.9,58.1,346.3,49.61,49.46,49.23,44.84,43.94,36.26,10.21,30.67,0
0:18:00,10.1,5.9,58.1,346.2,49.55,49.47,49.24,44.86,43.97,36.32,10.21,30.58,0
0:18:10,10.1,5.9,58.1,346.4,49.58,49.47,49.24,44.88,43.99,36.36,10.21,30.44,0
0:18:20,10.1,5.9,58.1,346.6,49.54,49.47,49.24,44.89,44,36.41,10.21,30.29,0
0:18:30,10.1,5.9,58.1,346.5,49.57,49.46,49.25,44.91,44.01,36.47,10.21,30.16,0
0:18:40,10.1,5.9,58.2,346.8,49.55,49.47,49.24,44.91,44.03,36.5,10.2,30.04,0
0:18:50,10.1,5.9,58.2,346.2,49.57,49.47,49.24,44.92,44.04,36.57,10.2,29.93,0
0:19:00,10.1,5.9,58.2,346.6,49.6,49.49,49.23,44.94,44.05,36.61,10.2,29.82,0
0:19:10,10.1,5.9,58.2,346.5,49.62,49.51,49.22,44.93,44.06,36.66,10.2,29.71,0
0:19:20,10.1,5.9,58.2,347.1,49.61,49.48,49.24,44.95,44.08,36.73,10.2,29.62,0
0:19:30,10.1,5.9,58.2,346.8,49.57,49.46,49.23,44.96,44.1,36.75,10.19,29.51,0
0:19:40,10.1,5.9,58.2,347.3,49.57,49.46,49.23,44.99,44.13,36.81,10.2,29.39,0
0:19:50,10.1,5.9,58.2,347.8,49.58,49.45,49.22,44.99,44.14,36.84,10.19,29.27,0
0:20:00,10.1,5.9,58.2,347.8,49.57,49.45,49.23,45.01,44.15,36.91,10.2,29.17,0
0:20:10,10.1,5.9,58.2,348.3,49.49,49.48,49.23,45.03,44.17,36.96,10.2,29.05,0
0:20:20,10.1,5.9,58.2,348.7,49.54,49.49,49.22,45.04,44.2,37.01,10.2,28.91,0
0:20:30,10.1,5.9,58.2,348.7,49.58,49.5,49.22,45.06,44.2,37.07,10.19,28.78,0
0:20:40,10.1,5.9,58.2,349,49.48,49.49,49.22,45.07,44.22,37.12,10.19,28.68,0
0:20:50,10.1,5.9,58.2,349.5,49.52,49.47,49.22,45.07,44.24,37.16,10.19,28.61,0
0:21:00,10.1,5.9,58.1,349,49.54,49.46,49.22,45.09,44.26,37.2,10.19,28.5,0
0:21:10,10.1,5.9,58.1,349,49.44,49.46,49.22,45.11,44.27,37.25,10.19,28.38,0
0:21:20,10.1,5.9,58.2,350.1,49.47,49.47,49.22,45.12,44.29,37.29,10.18,28.23,0
0:21:30,10.1,5.9,58.2,350.5,49.47,49.45,49.23,45.14,44.31,37.34,10.19,28.13,0
0:21:40,10.1,5.9,58.2,350.3,49.49,49.45,49.22,45.15,44.32,37.39,10.19,28,0
0:21:50,10.1,5.9,58.2,350.5,49.52,49.46,49.23,45.17,44.35,37.44,10.19,27.9,0
0:22:00,10.1,5.9,58.2,350.6,49.56,49.46,49.22,45.18,44.36,37.49,10.19,27.77,0
0:22:10,10.1,5.9,58.2,350.2,49.55,49.45,49.21,45.2,44.37,37.54,10.19,27.66,0
0:22:20,10.1,5.9,58.2,350.9,49.49,49.45,49.22,45.21,44.4,37.58,10.19,27.56,0
0:22:30,10.1,5.9,58.2,351.3,49.48,49.47,49.21,45.23,44.41,37.61,10.18,27.44,0
0:22:40,10.1,5.9,58.2,351.1,49.43,49.47,49.2,45.23,44.43,37.68,10.19,27.36,0
0:22:50,10.1,5.9,58.2,351.5,49.45,49.46,49.2,45.25,44.44,37.73,10.18,27.24,0
0:23:00,10.1,5.9,58.2,351.3,49.5,49.47,49.2,45.27,44.46,37.77,10.19,27.13,0
0:23:10,10.1,5.9,58.2,351.5,49.36,49.45,49.21,45.28,44.48,37.82,10.18,27,0
0:23:20,10.1,5.9,58.2,351.4,49.39,49.45,49.21,45.29,44.48,37.86,10.19,26.9,0
0:23:30,10.1,5.9,58.2,352.1,49.44,49.48,49.21,45.3,44.51,37.9,10.18,26.8,0
0:23:40,10.1,5.9,58.2,351.6,49.47,49.49,49.22,45.32,44.53,37.95,10.19,26.69,0
0:23:50,10.1,5.9,58.2,351.4,49.47,49.48,49.22,45.34,44.55,38.01,10.19,26.58,0
0:24:00,10.1,5.9,58.2,351.8,49.49,49.46,49.21,45.34,44.56,38.06,10.18,26.47,0
0:24:10,10.1,5.9,58.3,352.2,49.53,49.45,49.21,45.38,44.59,38.11,10.2,26.4,0
0:24:20,10.1,5.9,58.2,352.4,49.48,49.44,49.2,45.4,44.59,38.14,10.19,26.32,0
0:24:30,10.1,5.9,58.2,352.2,49.51,49.45,49.21,45.41,44.61,38.19,10.19,26.24,0
0:24:40,10.1,5.9,58.2,352.4,49.48,49.5,49.21,45.44,44.63,38.25,10.2,26.11,0
0:24:50,10.1,5.9,58.3,352.1,49.5,49.51,49.21,45.44,44.65,38.28,10.2,25.98,0
0:25:00,10.1,5.9,58.2,352.6,49.5,49.51,49.2,45.44,44.66,38.33,10.19,25.89,0
0:25:10,10.1,5.9,58.2,352.5,49.5,49.51,49.21,45.45,44.68,38.4,10.2,25.8,0
0:25:20,10.1,5.9,58.2,352.1,49.37,49.45,49.2,45.46,44.68,38.41,10.2,25.74,0
0:25:30,10.1,5.9,58.2,352.1,49.4,49.43,49.19,45.47,44.7,38.46,10.2,25.65,0
0:25:40,10.1,5.9,58.2,352.1,49.39,49.44,49.2,45.51,44.73,38.5,10.2,25.53,0
0:25:50,10.1,5.9,58.2,352.5,49.37,49.45,49.19,45.52,44.74,38.54,10.2,25.48,0
0:26:00,10.1,5.9,58.2,352.6,49.34,49.48,49.2,45.53,44.76,38.58,10.21,25.38,0
0:26:10,10.1,5.9,58.2,352.8,49.34,49.52,49.21,45.56,44.78,38.64,10.22,25.3,0
0:26:20,10.1,5.9,58.2,352.9,49.4,49.52,49.19,45.56,44.8,38.69,10.21,25.16,0
0:26:30,10.1,5.9,58.2,353.5,49.43,49.51,49.2,45.56,44.81,38.73,10.21,25.11,0
0:26:40,10.1,5.9,58.2,353.5,49.45,49.52,49.19,45.58,44.83,38.79,10.22,25.01,0
0:26:50,10.1,5.9,58.2,353.8,49.41,49.51,49.2,45.59,44.85,38.84,10.23,24.92,0
0:27:00,10.1,5.9,58.2,353.8,49.39,49.5,49.2,45.62,44.86,38.86,10.22,24.85,0
0:27:10,10.1,5.9,58.2,354,49.23,49.46,49.2,45.64,44.88,38.91,10.23,24.75,0
0:27:20,10.1,5.9,58.2,354.4,49.32,49.48,49.2,45.67,44.9,38.94,10.23,24.66,0
0:27:30,10.1,5.9,58.2,354.6,49.36,49.5,49.18,45.68,44.91,39,10.23,24.59,0
0:27:40,10.1,5.9,58.2,354.7,49.26,49.5,49.19,45.7,44.93,39.04,10.24,24.51,0
0:27:50,10.1,5.9,58.1,355.1,49.18,49.51,49.19,45.7,44.95,39.1,10.24,24.4,0
0:28:00,10.1,5.9,58.2,355.2,49.24,49.51,49.2,45.72,44.97,39.15,10.25,24.32,0
0:28:10,10.1,5.9,58.3,355.7,49.34,49.48,49.2,45.75,45,39.2,10.25,24.21,0
0:28:20,10.1,5.9,58.3,355.4,49.22,49.48,49.19,45.76,45,39.23,10.25,24.13,0
0:28:30,10.1,5.9,58.3,355.4,49.36,49.46,49.2,45.77,45.03,39.27,10.25,24.06,0
0:28:40,10.1,5.9,58.2,355.8,49.36,49.45,49.19,45.79,45.03,39.3,10.25,24.02,0
0:28:50,10.1,5.9,58.2,355.7,49.45,49.47,49.19,45.81,45.05,39.35,10.26,23.95,0
0:29:00,10.1,5.9,58.2,355.6,49.42,49.48,49.19,45.8,45.07,39.39,10.26,23.87,0
0:29:10,10.1,5.9,58.1,355.9,49.42,49.5,49.18,45.83,45.09,39.45,10.27,23.79,0
0:29:20,10.1,5.9,58.1,355.7,49.43,49.49,49.19,45.84,45.11,39.48,10.27,23.68,0
0:29:30,10.1,5.9,58.2,355.4,49.33,49.49,49.19,45.87,45.13,39.54,10.28,23.63,0
0:29:40,10.1,5.9,58.2,355.3,49.22,49.48,49.19,45.88,45.14,39.58,10.28,23.53,0
0:29:50,10.1,5.9,58.3,355.5,49.21,49.47,49.19,45.9,45.16,39.62,10.28,23.44,0
0:30:00,10.1,5.9,58.3,355.6,49.24,49.47,49.19,45.91,45.17,39.65,10.29,23.36,0
0:30:10,10.1,5.9,58.2,356.3,49.32,49.46,49.18,45.93,45.19,39.71,10.3,23.28,0
0:30:20,10.1,5.9,58.2,356.1,49.32,49.47,49.17,45.93,45.2,39.73,10.29,23.21,0
0:30:30,10.1,5.9,58.2,356,49.34,49.48,49.18,45.96,45.23,39.79,10.3,23.13,0
0:30:40,10.1,5.9,58.2,355.9,49.39,49.5,49.19,45.98,45.25,39.83,10.31,23.04,0
0:30:50,10.1,5.9,58.2,356.1,49.36,49.48,49.17,45.99,45.26,39.87,10.31,22.94,0
0:31:00,10.1,5.9,58.2,356.2,49.23,49.48,49.18,46.03,45.28,39.91,10.32,22.86,0
0:31:10,10.1,5.9,58.2,356.3,49.34,49.48,49.2,46.05,45.31,39.97,10.33,22.81,0
0:31:20,10.1,5.9,58.2,356.5,49.41,49.49,49.18,46.05,45.32,40.01,10.33,22.76,0
0:31:30,10.1,5.9,58.2,356.8,49.33,49.49,49.17,46.06,45.33,40.04,10.34,22.7,0
0:31:40,10.1,5.9,58.2,357.1,49.46,49.49,49.17,46.07,45.35,40.09,10.33,22.61,0
0:31:50,10.1,5.9,58.3,357.3,49.47,49.48,49.17,46.09,45.38,40.13,10.35,22.54,0
0:32:00,10.1,5.9,58.3,357.6,49.46,49.5,49.17,46.12,45.4,40.19,10.36,22.49,0
0:32:10,10.1,5.9,58.3,357.4,49.44,49.48,49.17,46.12,45.4,40.21,10.36,22.4,0
0:32:20,10.1,5.9,58.3,357.5,49.46,49.45,49.18,46.12,45.43,40.25,10.36,22.32,0
0:32:30,10.1,5.9,58.2,358.2,49.44,49.46,49.18,46.14,45.44,40.28,10.36,22.23,0
0:32:40,10.1,5.9,58.2,358.5,49.39,49.46,49.17,46.15,45.46,40.33,10.37,22.13,0
0:32:50,10.1,5.9,58.2,358.5,49.38,49.47,49.18,46.18,45.48,40.38,10.38,22.08,0
0:33:00,10.1,5.9,58.1,358.2,49.38,49.45,49.17,46.2,45.49,40.42,10.38,22.02,0
0:33:10,10.1,5.9,58.1,358.8,49.36,49.44,49.17,46.22,45.51,40.47,10.39,21.95,0
0:33:20,10.1,5.9,58.1,358.8,49.36,49.47,49.17,46.23,45.53,40.51,10.4,21.88,0
0:33:30,10.1,5.9,58.2,359.1,49.41,49.44,49.16,46.24,45.54,40.55,10.4,21.81,0
0:33:40,10.1,5.9,58.2,359,49.33,49.44,49.16,46.26,45.56,40.59,10.4,21.77,0
0:33:50,10.1,5.9,58.2,359.3,49.36,49.46,49.18,46.28,45.59,40.64,10.41,21.75,0
0:34:00,10.1,5.9,58.2,359.3,49.34,49.47,49.16,46.29,45.62,40.67,10.42,21.67,0
0:34:10,10.1,5.9,58.2,359.2,49.38,49.46,49.17,46.31,45.63,40.71,10.42,21.6,0
0:34:20,10.1,5.9,58.2,359.2,49.34,49.47,49.17,46.33,45.64,40.75,10.43,21.51,0
0:34:30,10.1,5.9,58.2,359.2,49.38,49.47,49.16,46.35,45.65,40.79,10.44,21.44,0
0:34:40,10.1,5.9,58.3,359.6,49.41,49.47,49.16,46.36,45.67,40.83,10.44,21.37,0
0:34:50,10.1,5.9,58.3,359.8,49.45,49.45,49.16,46.38,45.69,40.88,10.45,21.3,0
0:35:00,10.1,5.9,58.3,359.7,49.47,49.45,49.16,46.38,45.71,40.91,10.45,21.24,0
0:35:10,10.1,5.9,58.2,359.5,49.39,49.44,49.16,46.39,45.74,40.94,10.46,21.16,0
0:35:20,10.1,5.9,58.2,360.1,49.35,49.44,49.17,46.41,45.75,41,10.47,21.1,0
0:35:30,10.1,5.9,58.2,360.7,49.38,49.45,49.17,46.44,45.77,41.04,10.48,21.01,0
0:35:40,10.1,5.9,58.2,360.2,49.33,49.45,49.16,46.45,45.78,41.08,10.48,20.95,0
0:35:50,10.1,5.9,58.3,360,49.3,49.45,49.16,46.46,45.8,41.12,10.48,20.9,0
0:36:00,10.1,5.9,58.3,360.3,49.38,49.46,49.17,46.5,45.84,41.17,10.5,20.86,0
0:36:10,10.1,5.9,58.2,360.6,49.38,49.45,49.15,46.5,45.85,41.19,10.5,20.79,0
0:36:20,10.1,5.9,58.3,360.3,49.37,49.46,49.16,46.53,45.87,41.25,10.51,20.74,0
0:36:30,10.1,5.9,58.2,360.6,49.32,49.46,49.15,46.54,45.89,41.26,10.51,20.68,0
0:36:40,10.1,5.9,58.2,360.8,49.36,49.46,49.16,46.56,45.9,41.3,10.52,20.62,0
0:36:50,10.1,5.9,58.2,360.7,49.3,49.45,49.17,46.58,45.92,41.35,10.52,20.54,0
0:37:00,10.1,5.9,58.1,360.5,49.16,49.43,49.16,46.6,45.94,41.39,10.53,20.48,0
0:37:10,10.1,5.9,58.2,360.8,49.25,49.43,49.17,46.62,45.96,41.44,10.54,20.41,0
0:37:20,10.1,5.9,58.2,360.9,49.22,49.43,49.17,46.63,45.98,41.48,10.54,20.35,0
0:37:30,10.1,5.9,58.3,360.9,49.28,49.43,49.14,46.63,46,41.5,10.55,20.26,0
0:37:40,10.1,5.9,58.3,361.4,49.25,49.4,49.16,46.65,46.02,41.56,10.55,20.21,0
0:37:50,10.1,5.9,58.3,361.6,49.33,49.4,49.14,46.67,46.03,41.58,10.56,20.15,0
0:38:00,10.1,5.9,58.2,361.4,49.34,49.4,49.14,46.68,46.05,41.61,10.56,20.1,0
0:38:10,10.1,5.9,58.2,361.5,49.27,49.39,49.14,46.69,46.07,41.66,10.56,20.05,0
0:38:20,10.1,5.9,58.2,361.8,49.17,49.4,49.14,46.7,46.09,41.7,10.58,19.99,0
0:38:30,10.1,5.9,58.2,362.4,49.22,49.43,49.15,46.72,46.11,41.76,10.58,19.93,0
0:38:40,10.1,5.9,58.2,362.6,49.23,49.43,49.14,46.74,46.12,41.79,10.59,19.87,0
0:38:50,10.1,5.9,58.2,362.3,49.3,49.44,49.14,46.76,46.13,41.82,10.59,19.81,0
0:39:00,10.1,5.9,58.2,362.7,49.32,49.44,49.16,46.78,46.16,41.86,10.61,19.75,0
0:39:10,10.1,5.9,58.2,363.1,49.31,49.43,49.14,46.8,46.17,41.89,10.61,19.68,0
0:39:20,10.1,5.9,58.2,362.9,49.3,49.43,49.15,46.82,46.2,41.94,10.61,19.62,0
0:39:30,10.1,5.9,58.2,363.4,49.23,49.42,49.14,46.83,46.21,41.96,10.61,19.55,0
0:39:40,10.1,5.9,58.2,363.7,49.25,49.41,49.15,46.86,46.24,42,10.62,19.5,0
0:39:50,10,5.9,58.2,363.8,49.23,49.41,49.13,46.86,46.25,42.04,10.63,19.45,0
0:40:00,10.1,5.9,58.2,364,49.23,49.44,49.15,46.9,46.28,42.09,10.64,19.4,0
0:40:10,10.1,5.9,58.3,364.3,49.19,49.44,49.14,46.91,46.3,42.13,10.64,19.35,0
0:40:20,10,5.9,58.3,364.1,49.07,49.42,49.14,46.93,46.31,42.16,10.65,19.31,0
0:40:30,10,5.9,58.3,364.1,49.23,49.42,49.13,46.92,46.34,42.22,10.65,19.25,0
0:40:40,10,5.9,58.2,363.8,49.27,49.41,49.14,46.94,46.34,42.24,10.66,19.19,0
0:40:50,10,5.9,58.2,364.3,49.32,49.41,49.14,46.97,46.36,42.28,10.66,19.12,0
0:41:00,10.1,5.9,58.2,364,49.27,49.42,49.15,46.99,46.37,42.33,10.67,19.08,0
0:41:10,10,5.9,58.2,363.9,49.25,49.41,49.15,47.01,46.39,42.36,10.69,19.03,0
0:41:20,10,5.9,58.1,364.3,49.23,49.41,49.15,47.02,46.41,42.39,10.69,18.98,0
0:41:30,10.1,5.9,58.2,364.1,49.28,49.42,49.15,47.04,46.43,42.43,10.7,18.92,0
0:41:40,10.1,5.9,58.2,363.9,49.31,49.41,49.15,47.06,46.45,42.47,10.7,18.89,0
0:41:50,10.1,5.9,58.2,364,49.2,49.4,49.13,47.07,46.47,42.51,10.71,18.84,0
0:42:00,10,5.9,58.2,364,49.12,49.4,49.13,47.08,46.48,42.54,10.71,18.79,0
0:42:10,10.1,5.9,58.2,364.4,49.1,49.4,49.14,47.1,46.51,42.58,10.72,18.74,0
0:42:20,10.1,5.9,58.2,364.6,49.12,49.39,49.11,47.09,46.53,42.61,10.72,18.68,0
0:42:30,10.1,5.9,58.2,364.2,49.18,49.42,49.14,47.14,46.57,42.67,10.74,18.64,0
0:42:40,10,5.9,58.2,364.5,49.18,49.4,49.13,47.13,46.58,42.69,10.74,18.58,0
0:42:50,10.1,5.9,58.2,364.9,49.18,49.4,49.12,47.16,46.58,42.72,10.44,18.44,0
0:43:00,10.1,5.9,58.3,364.8,49.02,49.39,49.13,47.18,46.6,42.76,9.92,18.45,0
0:43:10,10.1,5.9,58.3,365,48.99,49.37,49.12,47.2,46.63,42.79,10.79,18.4,0
0:43:20,10,5.9,58.2,365.5,49.14,49.37,49.12,47.21,46.64,42.82,11.91,18.36,0
0:43:30,10.1,5.9,58.2,365.6,49.2,49.38,49.13,47.22,46.66,42.85,12.4,18.31,0
0:43:40,10.1,5.9,58.2,365.1,49.23,49.37,49.11,47.25,46.68,42.9,12.66,18.22,0
0:43:50,10.1,5.9,58.2,365.1,49.06,49.38,49.12,47.27,46.71,42.95,12.77,18.15,0
0:44:00,10,5.9,58.2,365.4,49.15,49.35,49.11,47.28,46.71,42.97,12.39,18.1,0
0:44:10,10,5.9,58.3,365.4,49.17,49.35,49.11,47.29,46.73,43.02,11.84,18.1,0
0:44:20,10,5.9,58.3,365.9,49.18,49.37,49.13,47.32,46.75,43.06,11.43,18.08,0
0:44:30,10.1,5.9,58.3,366.5,49.19,49.38,49.13,47.35,46.77,43.08,11.17,18.02,0
0:44:40,10,5.9,58.2,366,49.08,49.38,49.13,47.37,46.78,43.12,10.97,17.98,0
0:44:50,10.1,5.9,58.2,366.8,49.17,49.38,49.13,47.39,46.81,43.16,10.84,17.92,0
0:45:00,10.1,5.9,58.2,366.9,49.2,49.38,49.12,47.42,46.83,43.2,10.71,17.87,0
0:45:10,10,5.9,58.2,367.2,49.15,49.36,49.11,47.4,46.82,43.49,10.59,40.92,1
0:45:20,10.1,5.9,58.3,366.5,49.26,49.37,49.12,47.45,46.84,43.16,10.53,47.99,0.99
0:45:30,10.1,5.9,58.3,365.6,49.19,49.36,49.11,47.46,46.79,40.99,10.46,48.71,0.99
0:45:40,10.1,5.9,58.3,364.6,49.27,49.36,49.1,47.47,46.83,40.15,10.44,48.84,0.99
0:45:50,10,5.9,58.2,363.5,49.18,49.36,49.03,47.47,46.85,39.2,10.37,48.94,1
0:46:00,10.1,5.9,58.2,363,49.19,49.35,48.97,47.48,46.82,38.86,10.34,48.97,0
0:46:10,10.1,5.9,58.2,362.2,49.23,49.36,48.95,47.49,46.75,38.39,10.35,48.71,0
0:46:20,10.1,5.9,58.2,361.9,49.17,49.34,48.96,47.48,46.67,38.17,10.35,48.56,0
0:46:30,10.1,5.9,58.1,362.3,49.24,49.35,48.96,47.51,46.72,38,10.36,47.96,0
0:46:40,10.1,5.9,58.2,362.1,49.3,49.3,48.94,47.51,46.75,37.94,10.36,47.96,0
0:46:50,10.1,5.9,58.2,362.1,49.35,49.3,48.89,47.52,46.81,37.86,10.36,47.38,0
0:47:00,10.1,5.9,58.2,362.9,49.33,49.3,48.85,47.53,46.9,38.44,10.36,47.14,0
0:47:10,10.1,5.9,58.2,362.9,49.37,49.32,48.86,47.55,46.94,38.56,10.37,46.87,0
0:47:20,10.1,5.9,58.2,362.8,49.33,49.28,48.85,47.54,46.92,38.42,10.36,46.54,0
0:47:30,10.1,5.9,58.2,363,49.23,49.25,48.84,47.54,46.89,38.52,10.36,46.16,0
0:47:40,10.1,5.9,58.3,362.9,49.16,49.24,48.85,47.55,46.87,38.27,10.37,45.92,0
0:47:50,10.1,5.9,58.2,363.4,49.2,49.23,48.85,47.58,46.83,38.63,10.37,45.34,0
0:48:00,10.1,5.9,58.2,363.3,49.21,49.26,48.86,47.62,46.89,38.69,10.33,45.09,0
0:48:10,10.1,5.9,58.2,363.5,49.21,49.3,48.86,47.6,47.01,38.62,10.43,44.76,0
0:48:20,10.1,5.9,58.1,364.1,49.2,49.28,48.86,47.61,47.06,38.73,10.61,44.49,0
0:48:30,10.1,5.9,58.1,364.4,49.15,49.27,48.87,47.61,47,38.56,10.5,44.31,0
0:48:40,10.1,5.9,58.1,364.2,49.13,49.25,48.88,47.63,46.95,38.71,10.46,44.09,0
0:48:50,10.1,5.9,58.2,364.2,49.13,49.26,48.87,47.63,46.94,38.78,10.42,43.88,0
0:49:00,10.1,5.9,58.2,364.4,49.11,49.23,48.85,47.64,46.97,38.81,10.37,43.64,0
0:49:10,10.1,5.9,58.2,364.6,49.14,49.22,48.86,47.66,46.98,39.12,10.32,43.43,0
0:49:20,10.1,5.9,58.2,365.5,49.15,49.21,48.87,47.68,47,39.29,10.28,43.2,0
0:49:30,10.1,5.9,58.2,365.7,49.19,49.22,48.88,47.7,47.07,39.23,10.26,43.02,0
0:49:40,10.1,5.9,58.2,365.5,49.23,49.26,48.88,47.69,47.16,39.33,10.24,42.8,0
0:49:50,10.1,5.9,58.2,365.8,49.17,49.26,48.85,47.69,47.13,39.4,10.22,42.59,0
0:50:00,10.1,6,58.2,365.6,49.14,49.26,48.85,47.68,47.11,39.18,10.21,42.41,0
0:50:10,10.1,6,58.2,365.6,49.14,49.26,48.85,47.68,47.11,39.18,10.21,42.41,0
0:50:20,10.1,5.9,58.2,365.6,49.17,49.25,48.84,47.69,47.09,39.36,10.18,48.82,1
0:50:30,10.1,6,58.2,365.1,49.2,49.21,48.82,47.7,47.12,38.4,10.17,49,1.01
0:50:40,10.1,6,58.2,364.1,49.18,49.17,48.8,47.69,47.15,37.77,10.17,49.02,1.01
0:50:50,10.1,5.9,58.2,363.1,49.16,49.16,48.76,47.7,47.12,37.26,10.16,49.04,1
0:51:00,10.1,5.9,58.2,362.3,49.2,49.15,48.74,47.71,47,36.95,10.16,49.04,-0.15
0:51:10,10.1,5.9,58.2,361.2,49.16,49.13,48.71,47.73,46.93,36.77,10.16,48.93,0
0:51:20,10.1,5.9,58.2,360.8,49.12,49.11,48.7,47.73,46.97,36.38,10.16,48.84,0
0:51:30,10.1,5.9,58.2,360.7,49.08,49.12,48.65,47.74,46.99,36.32,10.16,48.64,0
0:51:40,10.1,5.9,58.1,360.9,49.17,49.11,48.64,47.74,47.04,36.42,10.16,48.35,0
0:51:50,10.1,5.9,58.1,360.7,49.27,49.09,48.55,47.76,47.18,36.4,10.16,48.13,0
0:52:00,10.1,5.9,58.2,360.6,49.19,49.09,48.56,47.76,47.23,36.3,10.16,47.88,0
0:52:10,10.1,6,58.2,360.3,49.24,49.09,48.57,47.78,47.2,36.58,10.17,47.62,0
0:52:20,10.1,5.9,58.2,360.6,49.16,49.09,48.59,47.78,47.07,36.79,10.17,47.38,0
0:52:30,10.1,5.9,58.2,360.8,49.15,49.08,48.6,47.81,47.03,36.68,10.16,47.1,0
0:52:40,10.1,5.9,58.2,360.4,49.17,49.07,48.6,47.81,47.06,36.77,10.16,46.84,0
0:52:50,10.1,5.9,58.2,360.6,49.24,49.05,48.56,47.82,47.12,36.7,10.16,46.53,0
0:53:00,10.1,6,58.2,360.7,49.24,49.04,48.55,47.84,47.18,36.93,10.16,46.34,0
0:53:10,10.1,5.9,58.1,361.4,49.19,49.04,48.54,47.84,47.26,36.86,10.16,46.08,0
0:53:20,10.1,5.9,58.1,361.6,49.17,49.04,48.56,47.85,47.25,37.13,10.16,45.83,0
0:53:30,10.1,5.9,58.1,361.8,49.15,49.04,48.61,47.85,47.23,37.01,10.16,45.6,0
0:53:40,10.1,5.9,58.1,362,48.98,49.04,48.64,47.87,47.19,36.97,10.15,45.43,0
0:53:50,10.1,5.9,58.1,362.3,49.06,49.05,48.64,47.87,47.19,37.05,10.16,45.17,0
0:54:00,10.1,6,58.2,362.4,49.15,49.05,48.65,47.91,47.23,37.32,10.16,44.93,0
0:54:10,10.1,6,58.2,362.6,49.13,49.03,48.66,47.91,47.28,37.65,10.16,44.71,0
0:54:20,10.1,5.9,58.2,362.9,49.05,49.04,48.65,47.92,47.3,37.43,10.16,44.48,0
0:54:30,10.1,5.9,58.2,363.1,49.06,49.04,48.64,47.91,47.32,37.47,10.16,44.26,0
0:54:40,10.1,6,58.2,363.2,49,49.05,48.62,47.92,47.33,37.45,10.16,44.05,0
0:54:50,10.1,6,58.2,363.2,49.13,49.07,48.61,47.93,47.34,37.43,10.16,43.85,0
0:55:00,10.1,5.9,58.1,363.4,49.16,49.1,48.61,47.93,47.37,37.77,10.16,43.62,0
0:55:10,10.1,6,58.1,363.9,49.17,49.07,48.6,47.94,47.41,37.7,10.16,43.4,0
0:55:20,10.1,6,58.1,364.3,49.16,49.05,48.59,47.96,47.44,37.89,10.15,43.19,0
0:55:30,10.1,5.9,58.1,364.5,49.1,49.07,48.59,47.97,47.46,37.97,10.16,42.99,0
0:55:40,10.1,6,58.1,364.1,49.09,49.06,48.59,47.97,47.44,38.12,10.16,42.78,0
0:55:50,10.1,5.9,58.1,364.4,49.04,49.06,48.6,47.97,47.39,38.02,10.16,42.56,0
0:56:00,10.1,5.9,58,364.2,49.09,49.04,48.6,47.97,47.37,38.01,10.15,42.36,0
0:56:10,10.1,5.9,58,364.5,49.02,49.04,48.6,47.98,47.41,38.21,10.16,42.15,0
0:56:20,10.1,5.9,58,364.8,49.09,49.05,48.6,48,47.47,38.44,10.16,41.97,0
0:56:30,10.1,6,58,365,49.15,49.08,48.59,48.01,47.5,38.57,10.16,41.79,0
0:56:40,10.1,5.9,57.9,365,49.08,49.11,48.58,48.01,47.53,38.51,10.16,41.62,0
0:56:50,10.1,5.9,58,364.8,49.16,49.1,48.59,48.01,47.53,38.56,10.15,41.46,0
0:57:00,10.1,5.9,58,365.4,49.1,49.06,48.59,48,47.51,38.57,10.16,41.27,0
0:57:10,10.1,6,58.1,365.2,49.17,49.05,48.61,48.02,47.52,38.67,10.16,41.08,0
0:57:20,10.1,6,58.1,365.4,49.15,49.05,48.62,48.03,47.53,38.68,10.16,40.89,0
0:57:30,10.1,6,58.2,365,48.96,49.06,48.61,48.03,47.55,38.91,10.16,40.71,0
0:57:40,10.1,6,58.2,365.4,49.01,49.08,48.59,48.04,47.6,38.93,10.15,40.51,0
0:57:50,10.1,6,58.2,365.8,49.05,49.08,48.58,48.04,47.63,39.15,10.15,40.31,0
0:58:00,10.1,6,58.2,364.9,49.04,49.07,48.58,48.05,47.61,39.1,10.15,40.12,0
0:58:10,10.1,6,58.2,365.3,49.06,49.05,48.58,48.05,47.58,39.18,10.15,39.89,0
0:58:20,10.1,6,58.2,365,49.04,49.05,48.59,48.07,47.59,39.16,10.15,39.74,0
0:58:30,10.1,6,58.1,365.6,49.11,49.06,48.59,48.09,47.6,39.3,10.16,39.6,0
0:58:40,10.1,6,58.2,365.6,48.97,49.05,48.57,48.09,47.61,39.4,10.15,39.41,0
0:58:50,10.1,6,58.2,366,48.96,49.05,48.57,48.1,47.64,39.46,10.15,39.27,0
0:59:00,10.1,6,58.2,365.8,48.97,49.03,48.58,48.11,47.66,39.55,10.15,39.07,0
0:59:10,10.1,5.9,58.2,365.9,49.01,49.06,48.6,48.12,47.66,39.51,10.15,38.89,0
0:59:20,10.1,6,58.2,366.2,49.02,49.1,48.6,48.12,47.66,39.63,10.15,38.7,0
0:59:30,10.1,6,58.2,366,49.03,49.14,48.62,48.14,47.69,39.75,10.16,38.54,0
0:59:40,10.1,5.9,58.2,366.2,49.09,49.12,48.61,48.16,47.71,39.79,10.15,38.41,0
0:59:50,10.1,5.9,58.2,366.3,49.08,49.09,48.6,48.16,47.72,39.86,10.14,38.24,0
1:00:00,10.1,6,58.2,366.6,49.05,49.1,48.6,48.17,47.75,39.99,10.15,38.07,0
1:00:10,10.1,5.9,58.2,366.5,49.14,49.09,48.6,48.18,47.77,40.03,10.15,37.85,0
1:00:20,10.1,6,58.2,367.1,49.07,49.07,48.6,48.2,47.78,40.07,10.15,37.7,0
1:00:30,10.1,6,58.2,366.9,48.93,49.05,48.61,48.22,47.8,40.12,10.15,37.52,0
1:00:40,10.1,6,58.2,366.9,48.97,49.05,48.62,48.23,47.8,40.16,10.15,37.37,0
1:00:50,10.1,5.9,58.1,366.9,49.01,49.03,48.61,48.22,47.79,40.26,10.14,37.21,0
1:01:00,10.1,6,58.2,367.2,48.99,49.08,48.62,48.23,47.82,40.36,10.15,37.08,0
1:01:10,10.1,6,58.2,367.3,48.9,49.07,48.61,48.24,47.82,40.41,10.14,36.91,0
1:01:20,10.1,6,58.2,367.5,48.96,49.05,48.62,48.24,47.84,40.45,10.14,36.72,0
1:01:30,10.1,6,58.2,367.5,48.95,49.05,48.65,48.26,47.84,40.59,10.15,36.56,0
1:01:40,10.1,5.9,58.2,368,48.99,49.08,48.64,48.26,47.84,40.61,10.15,36.37,0
1:01:50,10.1,6,58.2,367.7,49.09,49.11,48.63,48.28,47.86,40.67,10.14,36.21,0
1:02:00,10.1,6,58.2,368,49.1,49.1,48.63,48.29,47.87,40.72,10.14,36.07,0
1:02:10,10.1,6,58.2,368.2,49.04,49.09,48.63,48.3,47.89,40.71,10.14,35.95,0
1:02:20,10.1,6,58.2,368.1,48.98,49.07,48.65,48.32,47.91,40.83,10.15,35.79,0
1:02:30,10.1,6,58.2,368.6,49.07,49.07,48.66,48.32,47.92,40.85,10.14,35.61,0
1:02:40,10.1,5.9,58.2,368.3,49.05,49.05,48.66,48.33,47.93,40.9,10.13,35.45,0
1:02:50,10.1,5.9,58.1,368.5,49.02,49.1,48.66,48.34,47.94,41.02,10.13,35.31,0
1:03:00,10.1,6,58.2,368.4,48.99,49.09,48.68,48.37,47.95,41.1,10.14,35.17,0
1:03:10,10.1,6,58.2,368.9,49.06,49.08,48.68,48.39,47.97,41.17,10.14,35,0
1:03:20,10.1,6,58.2,368.9,49.1,49.1,48.68,48.38,47.99,41.24,10.14,34.85,0
1:03:30,10.1,6,58.2,368.8,49.11,49.1,48.68,48.39,48.01,41.28,10.14,34.67,0
1:03:40,10.1,5.9,58.2,369.6,49.16,49.08,48.68,48.39,48.02,41.31,10.13,34.53,0
1:03:50,10.1,6,58.2,369.1,49.17,49.03,48.69,48.41,48.03,41.37,10.13,34.42,0
1:04:00,10.1,5.9,58.2,368.9,49.12,49.01,48.69,48.41,48.03,41.4,10.13,34.26,0
1:04:10,10.1,6,58.2,369,49.06,49.04,48.7,48.42,48.03,41.46,10.13,34.12,0
1:04:20,10.1,6,58.2,368.9,49.14,49.05,48.71,48.45,48.04,41.52,10.14,33.98,0
1:04:30,10.1,6,58.2,368.9,49.12,49.03,48.72,48.46,48.03,41.57,10.13,33.82,0
1:04:40,10.1,6,58.2,369,49.05,49.02,48.72,48.46,48.05,41.64,10.13,33.66,0
1:04:50,10.1,6,58.2,369.3,49.07,49.03,48.72,48.48,48.06,41.71,10.13,33.57,0
1:05:00,10.1,6,58.1,369,49.12,49.06,48.73,48.49,48.08,41.79,10.13,33.51,0
1:05:10,10.1,6,58.2,369.2,49.09,49.07,48.72,48.51,48.09,41.84,10.13,33.36,0
1:05:20,10.1,6,58.3,369.6,49.12,49.09,48.71,48.51,48.1,41.91,10.13,33.22,0
1:05:30,10.1,6,58.3,370.1,49.11,49.06,48.71,48.52,48.12,41.94,10.13,33.03,0
1:05:40,10.1,6,58.2,369.9,49.09,49.07,48.74,48.55,48.13,41.98,10.14,32.89,0
1:05:50,10.1,6,58.2,370.5,49.05,49.03,48.73,48.54,48.13,41.99,10.13,32.73,0
1:06:00,10.1,5.9,58.2,370,49.03,49.05,48.74,48.54,48.14,42.01,10.13,32.59,0
1:06:10,10.1,6,58.2,370.6,49.1,49.07,48.73,48.55,48.15,42.08,10.13,32.44,0
1:06:20,10.1,5.9,58.1,370.5,49.08,49.06,48.75,48.56,48.16,42.16,10.13,32.33,0
1:06:30,10.1,5.9,58.2,371.1,49.14,49.05,48.76,48.56,48.17,42.23,10.13,32.22,0
1:06:40,10.1,5.9,58.2,371.1,49.12,49.03,48.77,48.58,48.18,42.32,10.13,32.11,0
1:06:50,10.1,6,58.2,371.3,49.11,49.03,48.78,48.59,48.2,42.39,10.13,32.06,0
1:07:00,10.1,5.9,58.2,371.4,49.11,49.05,48.78,48.6,48.21,42.44,10.12,31.89,0
1:07:10,10.1,5.9,58.2,371.4,49.05,49.06,48.77,48.59,48.22,42.48,10.12,31.78,0
1:07:20,10.1,5.9,58.2,371.3,49.1,49.06,48.79,48.61,48.24,42.52,10.12,31.68,0
1:07:30,10.1,5.9,58.2,372.1,49.12,49.06,48.8,48.62,48.25,42.57,10.12,31.55,0
1:07:40,10.1,6,58.2,371.9,49.1,49.08,48.8,48.63,48.27,42.59,10.13,31.41,0
1:07:50,10.1,5.9,58.1,372.1,49.08,49.07,48.8,48.63,48.28,42.63,10.12,31.34,0
1:08:00,10.1,5.9,58.2,372.3,49.05,49.03,48.8,48.63,48.28,42.69,10.12,31.19,0
1:08:10,10.1,5.9,58.2,372.2,48.96,49.02,48.82,48.66,48.3,42.73,10.12,31.09,0
1:08:20,10.1,6,58.2,372.5,49.06,49.04,48.81,48.67,48.31,42.8,10.12,30.95,0
1:08:30,10.1,5.9,58.2,372.1,49.01,49.05,48.82,48.68,48.31,42.85,10.11,30.82,0
1:08:40,10.1,6,58.2,372.1,48.87,49.08,48.83,48.71,48.33,42.91,10.12,30.7,0
1:08:50,10.1,5.9,58.2,372.3,48.85,49.07,48.84,48.71,48.32,42.96,10.12,30.56,0
1:09:00,10.1,5.9,58.2,372.2,48.95,49.06,48.84,48.73,48.34,43,10.11,30.4,0
1:09:10,10.1,5.9,58.1,372.3,49.02,49.07,48.87,48.74,48.34,43.05,10.11,30.29,0
1:09:20,10.1,5.9,58.2,372.3,49.04,49.08,48.86,48.75,48.36,43.08,10.11,30.16,0
1:09:30,10.1,5.9,58.2,371.9,48.86,49.07,48.87,48.76,48.38,43.13,10.11,30.02,0
1:09:40,10.1,5.9,58.3,372,48.98,49.08,48.88,48.76,48.4,43.2,10.11,29.88,0
1:09:50,10.1,6,58.3,372.4,48.96,49.08,48.88,48.77,48.4,43.25,10.11,29.74,0
1:10:00,10.1,6,58.3,372.2,48.98,49.08,48.88,48.77,48.43,43.31,10.11,29.63,0
1:10:10,10.1,5.9,58.2,372.1,48.98,49.09,48.89,48.78,48.43,43.35,10.1,29.54,0
1:10:20,10.1,5.9,58.2,372.8,49.02,49.1,48.9,48.79,48.46,43.4,10.12,29.49,0
1:10:30,10.1,6,58.2,372.5,49.01,49.05,48.91,48.82,48.46,43.44,10.12,29.33,0
1:10:40,10.1,5.9,58.2,372.6,49.03,49.03,48.92,48.82,48.48,43.47,10.11,29.2,0
1:10:50,10.1,5.9,58.2,372.5,48.99,49.06,48.92,48.82,48.49,43.51,10.11,29.06,0
1:11:00,10.1,5.9,58.2,372.2,49.02,49.05,48.93,48.83,48.51,43.57,10.11,28.92,0
1:11:10,10.1,5.9,58.2,372.6,49.01,49.04,48.95,48.84,48.52,43.62,10.11,28.8,0
1:11:20,10.1,5.9,58.2,373,49.03,49.04,48.95,48.87,48.53,43.7,10.11,28.72,0
1:11:30,10.1,5.9,58.2,372.8,49,49.04,48.94,48.85,48.54,43.73,10.11,28.64,0
1:11:40,10.1,5.9,58.2,373,48.98,49.04,48.96,48.86,48.54,43.78,10.11,28.49,0
1:11:50,10.1,5.9,58.2,373.3,48.93,49.02,48.97,48.86,48.56,43.83,10.11,28.37,0
1:12:00,10.1,5.9,58.2,373.9,48.93,49.02,48.95,48.86,48.56,43.85,10.1,28.26,0
1:12:10,10.1,5.9,58.2,374,48.91,49.05,48.96,48.87,48.58,43.9,10.11,28.15,0
1:12:20,10.1,5.9,58.3,374.1,48.89,49.06,48.97,48.89,48.59,43.94,10.11,28.03,0
1:12:30,10.1,5.9,58.2,374,48.93,49.07,49,48.92,48.62,43.99,10.11,27.91,0
1:12:40,10.1,5.9,58.2,374,48.93,49.07,48.99,48.91,48.61,44.03,10.11,27.84,0
1:12:50,10.1,5.9,58.2,373.9,48.96,49.03,49,48.93,48.63,44.07,10.11,27.75,0
1:13:00,10.1,5.9,58.2,374.1,48.93,49.04,49.01,48.92,48.64,44.09,10.11,27.66,0
1:13:10,10.1,5.9,58.2,374.5,48.94,49.04,49.02,48.94,48.65,44.15,10.11,27.54,0
1:13:20,10.1,5.9,58.1,374.7,48.9,49.01,49.01,48.93,48.64,44.17,10.11,27.4,0
1:13:30,10.1,5.9,58.1,374.8,48.92,49.02,49.02,48.94,48.67,44.22,10.11,27.34,0
1:13:40,10.1,5.9,58.2,375.3,48.92,49,49.03,48.94,48.68,44.26,10.11,27.23,0
1:13:50,10.1,5.9,58.2,375.5,48.9,48.99,49.03,48.95,48.69,44.34,10.11,27.15,0
1:14:00,10.1,5.9,58.2,375.1,48.87,48.99,49.04,48.94,48.71,44.38,10.11,27.06,0
1:14:10,10.1,5.9,58.2,375.1,48.79,49.01,49.07,48.97,48.71,44.46,10.12,26.99,0
1:14:20,10.1,5.9,58.2,375.2,48.89,49.04,49.08,48.98,48.74,44.5,10.11,26.92,0
1:14:30,10.1,5.9,58.2,375.6,48.93,49.03,49.07,48.98,48.73,44.53,10.11,26.79,0
1:14:40,10.1,5.9,58.2,375.3,48.98,49.04,49.08,49,48.76,44.56,10.12,26.67,0
1:14:50,10.1,5.9,58.2,375.5,48.98,49.05,49.09,49.02,48.77,44.6,10.12,26.59,0
1:15:00,10.1,5.9,58.2,375.6,48.94,49.05,49.09,49.02,48.78,44.62,10.12,26.46,0
1:15:10,10.1,5.9,58.2,375.6,48.92,49.04,49.09,49.02,48.79,44.67,10.12,26.37,0
1:15:20,10.1,5.9,58.2,375.6,48.93,49.03,49.1,49.04,48.82,44.72,10.12,26.27,0
1:15:30,10.1,5.9,58.2,375.9,48.98,49.02,49.11,49.05,48.82,44.77,10.12,26.2,0
1:15:40,10.1,5.9,58.2,375.5,48.96,49.02,49.12,49.05,48.84,44.82,10.13,26.14,0
1:15:50,10.1,5.9,58.2,375.6,48.98,49.03,49.13,49.06,48.85,44.85,10.13,26.02,0
1:16:00,10.1,5.9,58.2,375.6,49,49.04,49.14,49.08,48.85,44.9,10.13,25.93,0
1:16:10,10.1,5.9,58.2,375.6,48.93,49.02,49.13,49.06,48.84,44.91,10.12,25.79,0
1:16:20,10.1,5.9,58.2,375.8,48.96,49.04,49.14,49.07,48.86,44.96,10.13,25.7,0
1:16:30,10.1,5.9,58.2,376.2,48.83,49.04,49.15,49.07,48.87,45,10.14,25.64,0
1:16:40,10.1,5.9,58.2,376,48.65,49.04,49.15,49.08,48.89,45.07,10.14,25.56,0
1:16:50,10.1,5.9,58.2,376.2,48.84,49.04,49.17,49.09,48.89,45.09,10.14,25.43,0
1:17:00,10.1,5.9,58.2,376.3,48.85,49.04,49.16,49.09,48.9,45.15,10.15,25.35,0
1:17:10,10.1,5.9,58.2,376.9,48.84,49.04,49.19,49.12,48.93,45.2,10.15,25.26,0
1:17:20,10.1,5.9,58.2,376.5,48.82,49.05,49.21,49.12,48.95,45.23,10.16,25.17,0
1:17:30,10.1,5.9,58.2,377.1,48.87,49.06,49.21,49.13,48.96,45.28,10.16,25.07,0
1:17:40,10.1,5.9,58.2,377,48.92,49.05,49.19,49.11,48.96,45.3,10.16,25,0
1:17:50,10.1,5.9,58.3,377.5,48.97,49.05,49.2,49.14,48.96,45.33,10.16,24.91,0
1:18:00,10.1,5.9,58.3,377.4,48.95,49.04,49.21,49.12,48.97,45.35,10.16,24.79,0
1:18:10,10.1,5.9,58.2,377.2,48.98,49.05,49.22,49.15,48.98,45.39,10.17,24.69,0
1:18:20,10.1,5.9,58.2,377.1,48.89,49.07,49.22,49.16,48.99,45.44,10.18,24.64,0
1:18:30,10.1,5.9,58.2,378,48.9,49.07,49.22,49.17,49.01,45.49,10.17,24.56,0
1:18:40,10.1,5.9,58.2,377.5,48.81,49.05,49.21,49.19,49.02,45.53,10.18,24.47,0
1:18:50,10.1,5.9,58.1,378,48.85,49.06,49.21,49.18,49.01,45.58,10.18,24.38,0
1:19:00,10.1,5.9,58.2,377.5,48.78,49.06,49.24,49.2,49.03,45.62,10.19,24.31,0
1:19:10,10.1,5.9,58.2,378.3,48.8,49.07,49.24,49.2,49.04,45.66,10.18,24.24,0
1:19:20,10.1,5.9,58.2,377.8,48.86,49.06,49.25,49.19,49.05,45.7,10.19,24.12,0
1:19:30,10.1,5.9,58.2,378,48.84,49.06,49.25,49.22,49.07,45.74,10.2,24.04,0
1:19:40,10.1,5.9,58.2,377.9,48.87,49.06,49.29,49.21,49.08,45.78,10.21,23.98,0
1:19:50,10.1,5.9,58.2,378.4,48.8,49.06,49.27,49.21,49.09,45.81,10.21,23.9,0
1:20:00,10.1,5.9,58.2,378,48.7,49.06,49.27,49.23,49.1,45.86,10.22,23.83,0
1:20:10,10.1,5.9,58.2,378.2,48.65,49.07,49.29,49.24,49.11,45.91,10.22,23.74,0
1:20:20,10.1,5.9,58.2,377.8,48.76,49.06,49.29,49.24,49.11,45.94,10.23,23.62,0
1:20:30,10.1,5.9,58.2,378.2,48.88,49.06,49.29,49.23,49.11,45.97,10.23,23.53,0
1:20:40,10.1,5.9,58.2,378.4,48.85,49.07,49.28,49.23,49.12,45.98,10.23,23.47,0
1:20:50,10.1,5.9,58.2,377.9,48.97,49.07,49.31,49.24,49.15,46.02,10.25,23.39,0
1:21:00,10.1,5.9,58.2,378.5,48.94,49.07,49.31,49.21,49.14,46.03,10.25,23.3,0
1:21:10,10.1,5.9,58.2,378.7,49.05,49.11,49.33,49.23,49.17,46.09,10.26,23.24,0
1:21:20,10.1,5.9,58.1,378.7,49.05,49.1,49.32,49.22,49.16,46.1,10.26,23.14,0
1:21:30,10.1,5.9,58.2,378.9,49.08,49.11,49.36,49.24,49.17,46.16,10.27,23.07,0
1:21:40,10.1,5.9,58.2,379.1,49.12,49.12,49.39,49.27,49.2,46.22,10.28,22.99,0
1:21:50,10.1,5.9,58.2,379.2,49.15,49.15,49.37,49.26,49.21,46.27,10.28,22.91,0
1:22:00,10.1,5.9,58.2,379.1,49.15,49.16,49.33,49.25,49.23,46.3,10.28,22.81,0
1:22:10,10.1,5.9,58.2,379.4,49.16,49.15,49.35,49.27,49.23,46.35,10.29,22.75,0
1:22:20,10.1,5.9,58.2,379.4,49.15,49.16,49.39,49.26,49.22,46.37,10.29,22.68,0
1:22:30,10.1,5.9,58.2,379.6,49.12,49.16,49.37,49.26,49.22,46.4,10.3,22.61,0
1:22:40,10.1,5.9,58.3,379.9,49.11,49.17,49.37,49.29,49.23,46.45,10.32,22.55,0
1:22:50,10.1,5.9,58.2,380.2,49.14,49.2,49.4,49.29,49.26,46.48,10.32,22.49,0
1:23:00,10.1,5.9,58.2,380.3,49.15,49.2,49.4,49.29,49.26,46.52,10.32,22.42,0
1:23:10,10.1,5.9,58.2,380.3,49.12,49.21,49.43,49.27,49.29,46.56,10.33,22.34,0
1:23:20,10.1,5.9,58.1,380.5,49.04,49.21,49.4,49.28,49.29,46.58,10.33,22.25,0
1:23:30,10.1,5.9,58.2,380.4,49.05,49.2,49.41,49.29,49.33,46.59,10.35,22.16,0
1:23:40,10.1,5.9,58.2,380.6,49.11,49.19,49.4,49.29,49.32,46.61,10.35,22.08,0
1:23:50,10.1,5.9,58.2,380.9,49.17,49.22,49.42,49.3,49.36,46.67,10.36,22.03,0
1:24:00,10.1,5.9,58.2,381.2,49.14,49.22,49.41,49.29,49.34,46.72,10.37,21.94,0
1:24:10,10.1,5.9,58.3,381.5,49.16,49.22,49.39,49.33,49.36,46.77,10.37,21.88,0
1:24:20,10.1,5.9,58.2,381.4,49.16,49.23,49.43,49.33,49.37,46.81,10.38,21.81,0
1:24:30,10.1,5.9,58.2,381.7,49.04,49.21,49.46,49.35,49.38,46.82,10.39,21.74,0
1:24:40,10.1,5.9,58.2,381.5,49.14,49.21,49.42,49.34,49.38,46.85,10.39,21.65,0
1:24:50,10.1,5.9,58.2,381.7,49.18,49.23,49.46,49.36,49.41,46.9,10.4,21.61,0
1:25:00,10.1,5.9,58.2,381.5,49.1,49.22,49.46,49.34,49.42,46.92,10.41,21.53,0
1:25:10,10.1,5.9,58.2,381.4,49.14,49.24,49.44,49.37,49.43,46.95,10.42,21.47,0
1:25:20,10.1,5.9,58.3,381.4,49.16,49.24,49.45,49.37,49.45,46.99,10.42,21.4,0
1:25:30,10.1,5.9,58.3,381.6,49.2,49.26,49.48,49.38,49.45,47,10.43,21.35,0
1:25:40,10.1,5.9,58.3,381.8,49.15,49.27,49.52,49.37,49.42,47.02,10.44,21.29,0
1:25:50,10.1,5.9,58.2,381.7,49.14,49.3,49.51,49.38,49.43,47.05,10.45,21.22,0
1:26:00,10.1,5.9,58.2,381.5,49.17,49.3,49.52,49.42,49.45,47.09,10.46,21.17,0
1:26:10,10.1,5.9,58.2,381.8,49.25,49.29,49.51,49.41,49.45,47.15,10.47,21.11,0
1:26:20,10.1,5.9,58.2,382.3,49.28,49.3,49.53,49.43,49.44,47.21,10.47,21.06,0
1:26:30,10.1,5.9,58.2,381.9,49.3,49.31,49.53,49.42,49.44,47.26,10.48,20.99,0
1:26:40,10.1,5.9,58.2,381.8,49.24,49.32,49.54,49.43,49.45,47.31,10.49,20.91,0
1:26:50,10.1,5.9,58.2,381.8,49.25,49.32,49.54,49.48,49.47,47.34,10.5,20.83,0
1:27:00,10.1,5.9,58.2,382.2,49.26,49.32,49.53,49.46,49.48,47.38,10.5,20.76,0
1:27:10,10.1,5.9,58.3,383.2,49.27,49.32,49.55,49.46,49.51,47.38,10.51,20.7,0
1:27:20,10.1,5.9,58.3,383,49.23,49.31,49.47,49.46,49.49,47.37,10.52,20.64,0
1:27:30,10.1,5.9,58.3,383.1,49.2,49.31,49.52,49.48,49.49,47.39,10.52,20.59,0
1:27:40,10.1,5.9,58.2,383.3,49.28,49.33,49.55,49.48,49.5,47.45,10.53,20.53,0
1:27:50,10.1,5.9,58.2,383.4,49.29,49.33,49.57,49.45,49.49,47.49,10.53,20.46,0
1:28:00,10.1,5.9,58.2,383.8,49.33,49.35,49.6,49.46,49.54,47.53,10.54,20.43,0
1:28:10,10.1,5.9,58.2,383.6,49.34,49.38,49.6,49.46,49.57,47.53,10.55,20.4,0
1:28:20,10.1,5.9,58.2,383.7,49.29,49.38,49.61,49.47,49.58,47.56,10.55,20.34,0
1:28:30,10.1,5.9,58.1,383.8,49.3,49.38,49.63,49.46,49.55,47.58,10.57,20.26,0
1:28:40,10.1,5.9,58.1,383.9,49.24,49.39,49.62,49.46,49.55,47.63,10.57,20.18,0
1:28:50,10.1,5.9,58.1,383.6,49.21,49.4,49.63,49.46,49.54,47.67,10.57,20.12,0
1:29:00,10.1,5.9,58.2,383.3,49.32,49.4,49.64,49.47,49.56,47.71,10.58,20.05,0
1:29:10,10.1,5.9,58.2,383.8,49.22,49.39,49.62,49.51,49.56,47.76,10.59,19.99,0
1:29:20,10.1,5.9,58.3,383.6,49.26,49.4,49.64,49.56,49.54,47.83,10.6,19.92,0
1:29:30,10.1,5.9,58.3,384,49.32,49.4,49.65,49.54,49.55,47.81,10.6,19.86,0
1:29:40,10.1,5.9,58.3,383.9,49.36,49.4,49.67,49.56,49.57,47.77,10.62,19.79,0
1:29:50,10.1,5.9,58.2,383.6,49.38,49.41,49.66,49.58,49.57,47.78,10.62,19.74,0
1:30:00,10.1,5.9,58.2,384.4,49.37,49.42,49.66,49.57,49.59,47.85,10.63,19.67,0
1:30:10,10.1,5.9,58.2,384.3,49.38,49.43,49.66,49.57,49.59,47.9,10.63,19.62,0
1:30:20,10.1,5.9,58.2,383.8,49.37,49.42,49.67,49.57,49.58,47.96,10.64,19.56,0
1:30:30,10.1,5.9,58.2,384.5,49.44,49.42,49.68,49.58,49.58,48.02,10.65,19.51,0
1:30:40,10.1,5.9,58.3,384.3,49.43,49.42,49.64,49.6,49.59,48.03,10.65,19.44,0
1:30:50,10.1,5.9,58.3,384.3,49.45,49.46,49.66,49.6,49.61,48.04,10.67,19.42,0
1:31:00,10.1,5.9,58.3,384.8,49.38,49.45,49.66,49.61,49.6,48.05,10.66,19.35,0
1:31:10,10.1,5.9,58.2,384.9,49.48,49.47,49.64,49.65,49.63,48.08,10.68,19.32,0
1:31:20,10.1,5.9,58.2,385.2,49.5,49.48,49.67,49.63,49.63,48.11,10.68,19.26,0
1:31:30,10.1,5.9,58.2,385,49.47,49.49,49.68,49.64,49.64,48.14,10.69,19.2,0
1:31:40,10.1,5.9,58.2,384.9,49.48,49.54,49.7,49.66,49.65,48.2,10.7,19.17,0
1:31:50,10.1,6,58.3,385.4,49.51,49.56,49.71,49.67,49.66,48.25,10.71,19.11,0
1:32:00,10.1,5.9,58.2,385.5,49.52,49.57,49.74,49.68,49.68,48.3,10.72,19.04,0
1:32:10,10.1,5.9,58.2,386.1,49.52,49.55,49.77,49.69,49.69,48.31,10.72,18.97,0
1:32:20,10.1,5.9,58.2,385.9,49.49,49.57,49.77,49.67,49.7,48.3,10.73,18.91,0
1:32:30,10.1,5.9,58.2,385.7,49.49,49.61,49.77,49.64,49.7,48.31,10.74,18.86,0
1:32:40,10.1,5.9,58.2,386.6,49.43,49.6,49.77,49.65,49.74,48.29,10.74,18.82,0
1:32:50,10.1,6,58.3,386.3,49.47,49.58,49.8,49.65,49.73,48.3,10.75,18.77,0
1:33:00,10.1,5.9,58.3,386.8,49.5,49.57,49.8,49.64,49.72,48.31,10.75,18.73,0
1:33:10,10.1,5.9,58.3,386.7,49.45,49.59,49.78,49.65,49.71,48.36,10.76,18.66,0
1:33:20,10.1,5.9,58.3,386.6,49.5,49.59,49.79,49.64,49.74,48.4,10.76,18.6,0
1:33:30,10.1,5.9,58.2,386.4,49.4,49.58,49.79,49.64,49.73,48.41,10.78,18.54,0
1:33:40,10.1,5.9,58.2,386.8,49.35,49.59,49.81,49.71,49.77,48.42,10.79,18.5,0
1:33:50,10.1,5.9,58.2,386.7,49.34,49.59,49.8,49.7,49.76,48.4,10.79,18.43,0
1:34:00,10.1,5.9,58.2,386.3,49.36,49.59,49.86,49.72,49.77,48.41,10.8,18.39,0
1:34:10,10.1,5.9,58.2,386.8,49.47,49.61,49.85,49.74,49.79,48.43,10.81,18.36,0
1:34:20,10.1,5.9,58.2,386.9,49.54,49.63,49.85,49.75,49.78,48.45,10.82,18.31,0
1:34:30,10.1,5.9,58.3,386.6,49.52,49.67,49.84,49.75,49.78,48.5,10.83,18.26,0
1:34:40,10.1,5.9,58.3,386.9,49.47,49.69,49.85,49.75,49.78,48.55,10.83,18.22,0
1:34:50,10.1,5.9,58.3,386.7,49.42,49.67,49.86,49.73,49.78,48.6,10.83,18.17,0
1:35:00,10.1,5.9,58.3,386.4,49.43,49.64,49.87,49.82,49.8,48.66,10.85,18.14,0
1:35:10,10.1,5.9,58.2,386.5,49.4,49.62,49.84,49.81,49.82,48.7,10.85,18.08,0
1:35:20,10.1,5.9,58.2,386.7,49.44,49.63,49.85,49.83,49.83,48.75,10.86,18.05,0
1:35:30,10.1,5.9,58.2,386.6,49.52,49.61,49.83,49.82,49.83,48.78,10.87,17.98,0
1:35:40,10.1,5.9,58.2,386.8,49.57,49.65,49.83,49.8,49.84,48.79,10.87,17.94,0
1:35:50,10.1,5.9,58.2,386.9,49.56,49.72,49.93,49.83,49.86,48.81,10.89,17.9,0
1:36:00,10.1,5.9,58.2,387.3,49.62,49.72,49.92,49.79,49.95,48.78,10.89,17.87,0
1:36:10,10.1,5.9,58.2,387.4,49.66,49.71,49.94,49.83,49.94,48.77,10.9,17.82,0
1:36:20,10.1,5.9,58.2,387.3,49.68,49.72,49.92,49.82,49.91,48.78,10.9,17.78,0
1:36:30,10.1,5.9,58.2,387.7,49.65,49.74,49.94,49.86,49.86,48.79,10.91,17.74,0
1:36:40,10.1,5.9,58.2,387.7,49.65,49.75,49.96,49.87,49.86,48.82,10.92,17.7,0
1:36:50,10.1,5.9,58.2,387.9,49.61,49.77,49.95,49.91,49.85,48.85,10.92,17.65,0
1:37:00,10.1,5.9,58.2,387.9,49.65,49.75,49.95,49.91,49.86,48.95,10.94,17.63,0
1:37:10,10.1,5.9,58.2,388.1,49.71,49.81,49.94,49.91,49.86,48.98,10.93,17.58,0
1:37:20,10.1,5.9,58.2,388,49.74,49.81,49.96,49.9,49.88,49,10.94,17.53,0
1:37:30,10.1,5.9,58.2,388.6,49.65,49.84,49.98,49.93,49.9,49.01,10.95,17.49,0
1:37:40,10.1,5.9,58.2,388.5,49.64,49.85,49.99,49.91,49.89,49,10.96,17.44,0
1:37:50,10.1,5.9,58.2,388.4,49.69,49.87,50,49.91,49.9,48.98,10.97,17.41,0
1:38:00,10.1,5.9,58.3,389,49.68,49.88,49.99,49.9,49.9,48.93,10.97,17.35,0
1:38:10,10.1,5.9,58.2,389,49.67,49.89,50.01,49.9,49.91,48.95,10.97,17.31,0
1:38:20,10.1,5.9,58.2,389.3,49.7,49.87,50.02,49.92,49.92,49.02,10.98,17.26,0
1:38:30,10.1,5.9,58.2,389,49.72,49.85,50.03,49.96,49.95,49.08,10.98,17.22,0
1:38:40,10.1,5.9,58.2,388.9,49.78,49.85,50.04,49.99,49.97,49.13,11,17.17,0
1:38:50,10.1,5.9,58.2,389,49.8,49.86,50.05,50,49.97,49.14,11.01,17.14,0
1:39:00,10.1,5.9,58.2,389,49.77,49.84,50.09,50.01,49.99,49.15,11.01,17.11,0
1:39:10,10.1,5.9,58.2,388.9,49.79,49.86,50.14,50.03,50.03,49.16,11.03,17.07,0
1:39:20,10.1,5.9,58.2,389.1,49.8,49.85,50.12,50.05,50.03,49.14,11.03,17.04,0
1:39:30,10.1,5.9,58.3,389.1,49.8,49.85,50.13,50.05,50.02,49.11,11.03,17,0
1:39:40,10.1,5.9,58.2,389.4,49.78,49.87,50.14,50.04,50.02,49.11,11.03,16.96,0
1:39:50,10.1,5.9,58.3,389,49.76,49.91,50.11,50.08,50.04,49.16,11.05,16.93,0
1:40:00,10.1,5.9,58.2,389.1,49.82,49.91,50.13,50.07,50.03,49.21,11.03,16.88,0
1:40:10,10.1,5.9,58.3,389.4,49.81,49.91,50.17,50.06,50.05,49.25,11.04,16.85,0
1:40:20,10,5.9,58.2,389.1,49.83,49.9,50.15,50.06,50.04,49.29,11.05,16.81,0
1:40:30,10,5.9,58.2,389.3,49.73,49.89,50.15,50.06,50.04,49.32,11.05,16.76,0
1:40:40,10,5.9,58.2,389.3,49.84,49.92,50.2,50.04,50.07,49.36,11.07,16.73,0
1:40:50,10,5.9,58.2,389.2,49.86,49.92,50.2,50.05,50.07,49.36,11.06,16.67,0
1:41:00,10,5.9,58.2,389.4,49.85,49.96,50.22,50.07,50.08,49.39,11.08,16.66,0
1:41:10,10.1,5.9,58.1,389,49.81,49.96,50.2,50.07,50.09,49.4,11.08,16.6,0
1:41:20,10.1,5.9,58.2,389.3,49.87,49.97,50.21,50.08,50.11,49.43,11.09,16.58,0
1:41:30,10.1,5.9,58.3,389.5,49.86,49.96,50.22,50.05,50.11,49.42,11.09,16.53,0
1:41:40,10.1,5.9,58.3,389.7,49.94,50.04,50.22,50.07,50.14,49.43,11.1,16.51,0
1:41:50,10.1,5.9,58.3,389.6,49.96,50.06,50.19,50.07,50.17,49.43,11.11,16.47,0
1:42:00,10.1,5.9,58.2,390,49.97,50.07,50.23,50.08,50.18,49.44,11.11,16.44,0
1:42:10,10.1,5.9,58.2,390.2,49.96,50.07,50.22,50.08,50.22,49.46,11.11,16.42,0
1:42:20,10.1,5.9,58.2,390.8,50.01,50.11,50.24,50.09,50.25,49.48,11.13,16.38,0
1:42:30,10.1,5.9,58.3,390.8,50.02,50.09,50.25,50.1,50.26,49.47,11.12,16.34,0
1:42:40,10.1,5.9,58.2,391.2,50,50.09,50.26,50.14,50.26,49.47,11.13,16.3,0
1:42:50,10,5.9,58.2,391.3,50.04,50.1,50.26,50.13,50.23,49.46,11.13,16.26,0
1:43:00,10,5.9,58.3,391.1,50.05,50.11,50.26,50.18,50.24,49.44,11.14,16.22,0
1:43:10,10,5.9,58.2,391.4,50.05,50.1,50.25,50.21,50.25,49.45,11.14,16.18,0
1:43:20,10.1,5.9,58.2,391.4,50.06,50.14,50.27,50.21,50.26,49.47,11.15,16.15,0
1:43:30,10.1,5.9,58.2,392,50.07,50.12,50.27,50.18,50.26,49.48,11.15,16.1,0
1:43:40,10.1,5.9,58.2,391.9,50.11,50.11,50.28,50.2,50.27,49.51,11.15,16.09,0
1:43:50,10.1,5.9,58.2,392.2,50.16,50.12,50.32,50.23,50.27,49.54,11.16,16.05,0
1:44:00,10.1,5.9,58.2,392.1,50.17,50.1,50.36,50.23,50.29,49.55,11.17,16.01,0
1:44:10,10.1,5.9,58.2,392.7,50.18,50.14,50.36,50.23,50.3,49.58,11.19,15.98,0
1:44:20,10.1,5.9,58.2,392.1,50.18,50.12,50.35,50.24,50.31,49.59,11.19,15.97,0
1:44:30,10.1,5.9,58.2,391.8,50.17,50.15,50.37,50.26,50.31,49.6,11.19,15.94,0
1:44:40,10.1,5.9,58.2,392,50.17,50.19,50.38,50.26,50.32,49.61,11.2,15.9,0
1:44:50,10.1,5.9,58.2,391.5,50.17,50.17,50.38,50.26,50.32,49.61,11.2,15.85,0
1:45:00,10.1,5.9,58.3,391.8,50.16,50.2,50.43,50.29,50.32,49.62,11.21,15.83,0
1:45:10,10.1,5.9,58.2,391.4,50.17,50.24,50.39,50.32,50.31,49.62,11.21,15.81,0
1:45:20,10.1,5.9,58.2,391.5,50.15,50.24,50.4,50.31,50.31,49.6,11.22,15.76,0
1:45:30,10.1,5.9,58.2,391.3,50.11,50.26,50.43,50.34,50.33,49.58,11.23,15.74,0
1:45:40,10.1,5.9,58.2,391.1,50.11,50.26,50.41,50.32,50.32,49.56,11.22,15.69,0
1:45:50,10.1,5.9,58.2,391,50.11,50.28,50.42,50.34,50.33,49.56,11.24,15.66,0
1:46:00,10.1,5.9,58.3,390.7,50.12,50.22,50.43,50.35,50.34,49.57,11.25,15.63,0
1:46:10,10.1,5.9,58.3,391,50.06,50.24,50.45,50.38,50.36,49.61,11.26,15.62,0
1:46:20,10.1,5.9,58.3,390.9,50.13,50.25,50.44,50.37,50.35,49.63,11.27,15.58,0
1:46:30,10.1,5.9,58.2,391.2,50.07,50.3,50.47,50.37,50.35,49.66,11.27,15.54,0
1:46:40,10.1,5.9,58.3,391.1,50.19,50.32,50.48,50.38,50.35,49.66,11.27,15.5,0
1:46:50,10.1,5.9,58.2,391.2,50.15,50.3,50.51,50.4,50.4,49.7,11.28,15.49,0
1:47:00,10.1,5.9,58.2,391.6,50.09,50.26,50.49,50.4,50.42,49.71,11.28,15.45,0
1:47:10,10.1,5.9,58.2,391.6,50.15,50.31,50.5,50.44,50.44,49.73,11.29,15.44,0
1:47:20,10.1,5.9,58.2,391.6,50.17,50.33,50.54,50.45,50.48,49.73,11.29,15.39,0
1:47:30,10.1,5.9,58.1,392.5,50.17,50.32,50.54,50.47,50.47,49.72,11.3,15.37,0
1:47:40,10.1,5.9,58.1,392.7,50.19,50.27,50.54,50.45,50.47,49.67,11.3,15.34,0
1:47:50,10.1,5.9,58.2,393.2,50.19,50.29,50.56,50.46,50.48,49.66,11.31,15.31,0
1:48:00,10.1,5.9,58.2,393.3,50.22,50.31,50.56,50.49,50.47,49.67,11.31,15.28,0
1:48:10,10.1,5.9,58.3,393.4,50.29,50.32,50.53,50.49,50.48,49.7,11.32,15.25,0
1:48:20,10.1,5.9,58.3,393.3,50.27,50.33,50.59,50.49,50.48,49.73,11.31,15.21,0
1:48:30,10.1,5.9,58.3,393.5,50.31,50.35,50.55,50.48,50.49,49.76,11.32,15.19,0
1:48:40,10.1,5.9,58.3,393.9,50.34,50.38,50.54,50.47,50.49,49.79,11.32,15.15,0
1:48:50,10.1,5.9,58.2,394.2,50.4,50.43,50.56,50.48,50.5,49.81,11.34,15.13,0
1:49:00,10.1,5.9,58.2,393.6,50.44,50.43,50.6,50.47,50.5,49.83,11.34,15.11,0
1:49:10,10.1,5.9,58.2,393.2,50.45,50.41,50.64,50.57,50.49,49.83,11.34,15.08,0
1:49:20,10.1,5.9,58.2,393.2,50.44,50.41,50.59,50.59,50.48,49.82,11.34,15.05,0
1:49:30,10.1,5.9,58.2,393.2,50.46,50.41,50.59,50.57,50.51,49.84,11.35,15.04,0
1:49:40,10.1,5.9,58.2,393.4,50.47,50.42,50.63,50.55,50.53,49.85,11.36,15.01,0
1:49:50,10.1,5.9,58.2,393.3,50.46,50.41,50.65,50.58,50.56,49.86,11.36,15,0
1:50:00,10.1,5.9,58.3,393,50.41,50.43,50.64,50.59,50.63,49.86,11.37,14.96,0
1:50:10,10.1,5.9,58.2,392.8,50.32,50.46,50.63,50.58,50.57,49.86,11.37,14.92,0
1:50:20,10.1,5.9,58.3,395.5,50.28,50.5,50.64,50.58,50.57,49.87,11.38,14.9,0
1:50:30,10.1,5.9,58.2,392.9,50.37,50.53,50.68,50.6,50.61,49.89,11.38,14.9,0
1:50:40,10.1,5.9,58.2,392.9,50.28,50.52,50.69,50.63,50.62,49.91,11.39,14.87,0
1:50:50,10.1,5.9,58.3,393,50.31,50.52,50.69,50.64,50.6,49.92,11.39,14.83,0
1:51:00,10.1,5.9,58.3,392.9,50.33,50.49,50.71,50.64,50.6,49.96,11.41,14.81,0
1:51:10,10.1,5.9,58.3,393.1,50.37,50.49,50.73,50.64,50.63,49.97,11.41,14.78,0
1:51:20,10.1,5.9,58.3,395.1,50.31,50.51,50.74,50.65,50.64,49.99,11.41,14.77,0
1:51:30,10.1,5.9,58.2,393.3,50.34,50.56,50.73,50.65,50.64,50.01,11.41,14.74,0
1:51:40,10.1,5.9,58.2,393.2,50.3,50.53,50.76,50.68,50.64,50,11.42,14.73,0
1:51:50,10.1,5.9,58.2,397.4,50.24,50.52,50.77,50.7,50.65,50.03,11.43,14.68,0
1:52:00,10.1,5.9,58.2,393.4,50.32,50.52,50.77,50.7,50.66,50.03,11.44,14.67,0
1:52:10,10.1,5.9,58.2,393.9,50.39,50.51,50.81,50.72,50.67,50.02,11.44,14.65,0
1:52:20,10.1,5.9,58.2,394.2,50.47,50.54,50.82,50.7,50.68,50.04,11.45,14.64,0
1:52:30,10.1,5.9,58.1,394.1,50.52,50.54,50.83,50.71,50.7,50.03,11.44,14.61,0
1:52:40,10,5.9,58.1,394.2,50.5,50.56,50.83,50.7,50.69,50.02,11.44,14.59,0
1:52:50,10,5.9,58.2,393.9,50.61,50.6,50.83,50.71,50.7,50.01,11.44,14.56,0
1:53:00,10.1,5.9,58.2,394.5,50.62,50.61,50.83,50.7,50.72,50.01,11.45,14.55,0
1:53:10,10.1,5.9,58.3,394.4,50.6,50.63,50.83,50.74,50.75,50.03,11.45,14.52,0
1:53:20,10.1,5.9,58.3,395,50.54,50.63,50.83,50.76,50.76,50.04,11.46,14.5,0
1:53:30,10.1,5.9,58.3,395.3,50.62,50.64,50.84,50.75,50.78,50.07,11.46,14.47,0
1:53:40,10.1,5.9,58.2,395.3,50.58,50.65,50.82,50.76,50.79,50.09,11.46,14.45,0
1:53:50,10.1,5.9,58.2,395.3,50.57,50.64,50.87,50.8,50.81,50.09,11.47,14.43,0
1:54:00,10,5.9,58.2,398.7,50.59,50.63,50.89,50.79,50.8,50.09,11.47,14.4,0
1:54:10,10.1,5.9,58.2,395.1,50.54,50.64,50.86,50.82,50.81,50.09,11.48,14.4,0
1:54:20,10.1,5.9,58.2,395,50.54,50.64,50.85,50.8,50.81,50.08,11.47,14.36,0
1:54:30,10.1,5.9,58.2,402.5,50.51,50.65,50.85,50.8,50.82,50.09,11.48,14.35,0
1:54:40,10.1,5.9,58.2,395.3,50.53,50.68,50.84,50.76,50.82,50.09,11.48,14.32,0
1:54:50,10.1,5.9,58.1,399.3,50.67,50.7,50.89,50.79,50.84,50.12,11.49,14.3,0
1:55:00,10.1,5.9,58.2,394.9,50.67,50.72,50.91,50.83,50.84,50.14,11.49,14.28,0
1:55:10,10.1,5.9,58.2,394.9,50.73,50.74,50.95,50.85,50.85,50.19,11.51,14.27,0
1:55:20,10.1,5.9,58.3,395,50.74,50.75,50.96,50.84,50.84,50.2,11.5,14.23,0
1:55:30,10.1,5.9,58.3,394.8,50.73,50.77,50.99,50.83,50.87,50.23,11.51,14.21,0
1:55:40,10.1,5.9,58.3,394.6,50.72,50.75,50.99,50.8,50.9,50.25,11.51,14.19,0
1:55:50,10.1,5.9,58.3,394.3,50.69,50.77,51.02,50.82,50.88,50.27,11.52,14.18,0
1:56:00,10.1,5.9,58.2,394.2,50.67,50.77,51,50.82,50.9,50.25,11.52,14.15,0
1:56:10,10.1,5.9,58.2,394.7,50.7,50.76,51,50.82,50.92,50.26,11.52,14.13,0
1:56:20,10.1,5.9,58.2,394.8,50.75,50.78,51.01,50.86,50.93,50.31,11.53,14.11,0
1:56:30,10.1,5.9,58.2,394.8,50.77,50.76,51.02,50.9,50.91,50.33,11.53,14.1,0
1:56:40,10.1,5.9,58.2,394.5,50.75,50.77,51.02,50.91,50.92,50.33,11.54,14.08,0
1:56:50,10.1,5.9,58.2,394.6,50.69,50.79,51.03,50.91,50.95,50.32,11.54,14.07,0
1:57:00,10.1,5.9,58.2,400.5,50.63,50.81,51.05,50.93,50.98,50.27,11.54,14.05,0
1:57:10,10.1,5.9,58.2,394.6,50.65,50.82,51.07,50.94,50.98,50.24,11.55,14.04,0
1:57:20,10.1,5.9,58.2,394.9,50.76,50.82,51.03,50.94,50.97,50.2,11.54,14,0
1:57:30,10.1,5.9,58.2,401,50.82,50.86,51.02,50.98,50.98,50.22,11.56,13.98,0
1:57:40,10.1,5.9,58.2,400.4,50.84,50.88,51.07,50.96,50.98,50.24,11.56,13.97,0
1:57:50,10.1,5.9,58.2,395.5,50.84,50.88,51.12,50.95,50.99,50.25,11.57,13.95,0
1:58:00,10.1,5.9,58.2,395.4,50.87,50.89,51.17,50.95,51,50.27,11.57,13.93,0
1:58:10,10.1,5.9,58.2,395.3,50.9,50.9,51.17,50.96,51.01,50.28,11.57,13.91,0
1:58:20,10.1,5.9,58.2,395.8,50.87,50.89,51.15,50.97,51.04,50.28,11.57,13.9,0
1:58:30,10.1,5.9,58.2,395.7,50.83,50.92,51.17,50.99,51.04,50.3,11.58,13.87,0
1:58:40,10.1,5.9,58.2,396.1,50.88,50.92,51.17,51.01,51.04,50.33,11.58,13.85,0
1:58:50,10.1,5.9,58.2,395.9,50.91,50.97,51.14,51.04,51.07,50.36,11.59,13.85,0
1:59:00,10.1,5.9,58.2,395.9,50.82,51.01,51.15,51.07,51.09,50.38,11.58,13.83,0
1:59:10,10.1,5.9,58.2,396.2,50.76,51.02,51.17,51.07,51.1,50.41,11.59,13.81,0
