Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
1:59:20,10.1,5.9,58.3,396.5,50.73,51,51.17,51.08,51.1,50.41,11.6,13.79,0
1:59:30,10.1,5.9,58.3,396.6,50.77,50.95,51.18,51.12,51.1,50.43,11.6,13.77,0
1:59:40,10.1,5.9,58.3,396.4,50.87,50.97,51.17,51.12,51.14,50.45,11.6,13.76,0
1:59:50,10.1,5.9,58.2,396.4,50.86,51,51.26,51.16,51.13,50.45,11.61,13.75,0
2:00:00,10.1,5.9,58.2,397.1,50.93,50.99,51.26,51.15,51.16,50.47,11.61,13.73,0
2:00:10,10.1,5.9,58.2,404.5,50.96,51,51.27,51.13,51.16,50.45,11.61,13.71,0
2:00:20,10.1,5.9,58.2,397,50.95,51.02,51.27,51.14,51.19,50.46,11.61,13.71,0
2:00:30,10.1,5.9,58.2,397.2,50.97,51.03,51.26,51.16,51.18,50.45,11.62,13.69,0
2:00:40,10.1,5.9,58.2,397.2,50.98,51.03,51.31,51.14,51.18,50.45,11.62,13.68,0
2:00:50,10.1,5.9,58.2,396.8,51.01,51.02,51.27,51.16,51.18,50.48,11.63,13.66,0
2:01:00,10.1,5.9,58.2,396.9,51,51.07,51.34,51.18,51.19,50.5,11.64,13.65,0
2:01:10,10.1,5.9,58.2,396.7,50.89,51.07,51.35,51.15,51.17,50.53,11.65,13.62,0
2:01:20,10.1,5.9,58.3,396.8,50.83,51.07,51.34,51.16,51.17,50.56,11.65,13.62,0
2:01:30,10.1,6,58.3,396.8,50.9,51.06,51.34,51.19,51.18,50.56,11.64,13.6,0
2:01:40,10.1,5.9,58.3,399.7,50.89,51.07,51.36,51.18,51.19,50.57,11.65,13.58,0
2:01:50,10.1,5.9,58.2,396.8,50.95,51.06,51.27,51.18,51.19,50.56,11.65,13.56,0
2:02:00,10.1,5.9,58.2,396.5,51.01,51.07,51.28,51.2,51.22,50.57,11.66,13.57,0
2:02:10,10.1,5.9,58.2,396.8,51.07,51.07,51.33,51.25,51.25,50.57,11.67,13.56,0
2:02:20,10.1,5.9,58.2,396.5,51.09,51.09,51.33,51.28,51.33,50.58,11.67,13.53,0
2:02:30,10.1,5.9,58.2,396.5,51.14,51.12,51.31,51.27,51.32,50.58,11.67,13.52,0
2:02:40,10.1,5.9,58.2,396.7,51.12,51.14,51.31,51.26,51.31,50.58,11.67,13.49,0
2:02:50,10.1,5.9,58.2,396.4,51.17,51.16,51.37,51.23,51.41,50.59,11.67,13.48,0
2:03:00,10.1,5.9,58.1,396.5,51.21,51.17,51.38,51.23,51.35,50.6,11.67,13.47,0
2:03:10,10.1,5.9,58.1,396.5,51.06,51.18,51.38,51.23,51.38,50.61,11.67,13.45,0
2:03:20,10.1,5.9,58.2,396.5,51.06,51.19,51.4,51.22,51.35,50.63,11.67,13.44,0
2:03:30,10.1,5.9,58.2,396.5,51.11,51.17,51.42,51.24,51.34,50.66,11.68,13.43,0
2:03:40,10,5.9,58.2,396.7,51.14,51.18,51.5,51.26,51.33,50.66,11.68,13.42,0
2:03:50,10.1,5.9,58.2,397.1,51.16,51.2,51.43,51.27,51.35,50.66,11.68,13.39,0
2:04:00,10,5.9,58.3,397.3,51.19,51.21,51.44,51.28,51.37,50.68,11.68,13.39,0
2:04:10,10.1,5.9,58.3,396.9,51.21,51.24,51.42,51.27,51.37,50.7,11.69,13.38,0
2:04:20,10,5.9,58.3,397.1,51.23,51.25,51.48,51.33,51.37,50.71,11.7,13.36,0
2:04:30,10.1,5.9,58.3,397.1,51.04,51.28,51.42,51.4,51.39,50.71,11.7,13.35,0
2:04:40,10,5.9,58.2,396.8,51.12,51.3,51.47,51.39,51.42,50.73,11.71,13.35,0
2:04:50,10,5.9,58.2,403.7,51.13,51.3,51.47,51.38,51.43,50.73,11.72,13.32,0
2:05:00,10.1,5.9,58.2,401.5,51.14,51.31,51.47,51.39,51.44,50.72,11.72,13.32,0
2:05:10,10.1,5.9,58.2,397.3,51.2,51.33,51.47,51.43,51.43,50.71,11.72,13.31,0
2:05:20,10,5.9,58.2,397.3,51.21,51.33,51.48,51.44,51.42,50.69,11.72,13.28,0
2:05:30,10,5.9,58.2,404.5,51.24,51.34,51.52,51.46,51.43,50.7,11.73,13.26,0
2:05:40,10,5.9,58.2,397.5,51.24,51.36,51.52,51.47,51.42,50.71,11.73,13.26,0
2:05:50,10.1,5.9,58.3,397.8,51.23,51.37,51.54,51.49,51.43,50.72,11.74,13.25,0
2:06:00,10.1,5.9,58.3,398.4,51.13,51.37,51.55,51.5,51.45,50.71,11.74,13.24,0
2:06:10,10,5.9,58.3,402,51.25,51.35,51.58,51.5,51.45,50.71,11.73,13.22,0
2:06:20,10,5.9,58.3,398.2,51.19,51.33,51.61,51.49,51.49,50.72,11.74,13.21,0
2:06:30,10.1,5.9,58.2,405.6,51.32,51.34,51.61,51.5,51.46,50.75,11.75,13.2,0
2:06:40,10.1,5.9,58.2,398.4,51.33,51.37,51.6,51.54,51.45,50.76,11.75,13.2,0
2:06:50,10,5.9,58.2,401.8,51.35,51.38,51.6,51.55,51.46,50.79,11.75,13.18,0
2:07:00,10,5.9,58.2,398.2,51.34,51.39,51.62,51.56,51.46,50.81,11.75,13.15,0
2:07:10,10,5.9,58.2,398.6,51.35,51.42,51.64,51.54,51.47,50.85,11.75,13.15,0
2:07:20,10,5.9,58.2,398,51.32,51.43,51.66,51.53,51.49,50.87,11.76,13.13,0
2:07:30,10,5.9,58.2,398.1,51.34,51.41,51.64,51.54,51.5,50.88,11.77,13.13,0
2:07:40,10,5.9,58.2,398.4,51.36,51.42,51.67,51.55,51.52,50.9,11.77,13.14,0
2:07:50,10,5.9,58.2,398.4,51.34,51.41,51.66,51.54,51.53,50.89,11.76,13.1,0
2:08:00,10,5.9,58.2,398.2,51.32,51.42,51.68,51.56,51.54,50.9,11.77,13.08,0
2:08:10,10.1,5.9,58.2,398.3,51.36,51.44,51.7,51.56,51.58,50.89,11.77,13.09,0
2:08:20,10.1,5.9,58.2,398,51.4,51.44,51.68,51.54,51.6,50.89,11.77,13.08,0
2:08:30,10,5.9,58.2,398.1,51.4,51.45,51.7,51.54,51.6,50.87,11.77,13.06,0
2:08:40,10,5.9,58.2,397.7,51.45,51.45,51.73,51.61,51.62,50.88,11.79,13.06,0
2:08:50,10.1,5.9,58.2,397.6,51.47,51.48,51.71,51.6,51.64,50.9,11.78,13.04,0
2:09:00,10.1,5.9,58.2,398,51.46,51.51,51.73,51.61,51.65,50.92,11.79,13.03,0
2:09:10,10,5.9,58.2,401.4,51.43,51.51,51.7,51.61,51.65,50.94,11.79,13.01,0
2:09:20,10.1,5.9,58.2,397.7,51.51,51.49,51.71,51.61,51.66,50.96,11.79,13.01,0
2:09:30,10.1,5.9,58.2,398,51.52,51.53,51.74,51.61,51.66,50.98,11.8,12.99,0
2:09:40,10.1,5.9,58.2,399.7,51.53,51.57,51.76,51.61,51.66,51,11.81,12.99,0
2:09:50,10,5.9,58.3,398,51.47,51.59,51.78,51.61,51.69,50.99,11.79,12.97,0
2:10:00,10.1,5.9,58.3,401.2,51.52,51.6,51.79,51.7,51.74,51,11.8,12.97,0
2:10:10,10,5.9,58.3,398.4,51.57,51.61,51.8,51.72,51.75,51.01,11.81,12.97,0
2:10:20,10.1,5.9,58.3,400,51.56,51.64,51.81,51.74,51.77,51.02,11.82,12.95,0
2:10:30,10.1,5.9,58.3,399.1,51.56,51.64,51.85,51.74,51.77,51.05,11.82,12.95,0
2:10:40,10.1,5.9,58.3,398.9,51.5,51.64,51.85,51.75,51.78,51.06,11.81,12.93,0
2:10:50,10.1,5.9,58.2,399.2,51.53,51.63,51.85,51.77,51.77,51.09,11.81,12.92,0
2:11:00,10.1,5.9,58.2,400.7,51.59,51.62,51.82,51.79,51.77,51.11,11.83,12.91,0
2:11:10,10.1,5.9,58.2,399.6,51.62,51.61,51.84,51.77,51.78,51.13,11.82,12.9,0
2:11:20,10.1,5.9,58.2,399.5,51.67,51.61,51.8,51.78,51.78,51.12,11.82,12.89,0
2:11:30,10.1,5.9,58.2,399.8,51.66,51.65,51.82,51.81,51.79,51.15,11.82,12.89,0
2:11:40,10.1,5.9,58.2,400.3,51.66,51.66,51.89,51.82,51.8,51.17,11.83,12.89,0
2:11:50,10.1,5.9,58.2,400,51.67,51.66,51.92,51.81,51.81,51.18,11.82,12.86,0
2:12:00,10.1,5.9,58.2,400,51.67,51.69,51.96,51.8,51.82,51.18,11.83,12.88,0
2:12:10,10.1,5.9,58.2,400.3,51.65,51.69,51.91,51.8,51.83,51.17,11.83,12.85,0
2:12:20,10.1,5.9,58.3,400,51.67,51.7,51.96,51.8,51.84,51.17,11.84,12.84,0
2:12:30,10.1,5.9,58.3,400.2,51.63,51.69,51.95,51.8,51.83,51.16,11.84,12.83,0
2:12:40,10.1,5.9,58.3,400,51.64,51.69,51.92,51.83,51.83,51.16,11.85,12.82,0
2:12:50,10.1,5.9,58.3,399.8,51.69,51.72,51.89,51.83,51.82,51.16,11.84,12.79,0
2:13:00,10.1,5.9,58.3,399.8,51.72,51.72,51.9,51.85,51.83,51.19,11.85,12.82,0
2:13:10,10.1,5.9,58.3,400,51.72,51.71,51.9,51.84,51.81,51.19,11.84,12.79,0
2:13:20,10.1,5.9,58.3,399.9,51.7,51.72,51.96,51.85,51.84,51.21,11.86,12.78,0
2:13:30,10.1,5.9,58.2,399.6,51.62,51.72,51.97,51.85,51.86,51.21,11.85,12.76,0
2:13:40,10,5.9,58.2,399.4,51.63,51.76,51.98,51.87,51.88,51.23,11.85,12.76,0
2:13:50,10.1,5.9,58.2,399.6,51.66,51.77,52.02,51.88,51.89,51.26,11.86,12.76,0
2:14:00,10,5.9,58.2,399.3,51.7,51.76,52.03,51.91,51.91,51.25,11.87,12.72,0
2:14:10,10,5.9,58.1,399.4,51.74,51.77,52,51.91,51.92,51.24,11.87,12.73,0
2:14:20,10.1,5.9,58.2,399.6,51.73,51.79,52.06,51.94,51.95,51.25,11.87,12.73,0
2:14:30,10,5.9,58.2,399.8,51.74,51.8,51.98,51.9,51.98,51.26,11.88,12.71,0
2:14:40,10,5.9,58.2,400,51.73,51.8,52.06,51.99,52,51.27,11.87,12.7,0
2:14:50,10,5.9,58.1,400.2,51.79,51.81,52.07,51.97,52,51.27,11.87,12.68,0
2:15:00,10,5.9,58.2,400,51.81,51.83,52.04,51.97,52,51.29,11.87,12.68,0
2:15:10,10,5.9,58.3,400.5,51.79,51.82,52.07,51.97,52,51.31,11.88,12.67,0
2:15:20,10,5.9,58.3,400.9,51.78,51.85,52.11,51.95,52.02,51.31,11.88,12.67,0
2:15:30,10,5.9,58.3,401.1,51.71,51.83,52.12,51.99,52.04,51.33,11.88,12.66,0
2:15:40,10,5.9,58.3,400.7,51.74,51.85,52.1,52.02,52.05,51.35,11.89,12.65,0
2:15:50,10,5.9,58.3,401,51.74,51.9,52.07,52.02,52.06,51.36,11.9,12.64,0
2:16:00,10,5.9,58.3,400.9,51.72,51.94,52.09,52.01,52.07,51.38,11.89,12.63,0
2:16:10,10,5.9,58.3,401.2,51.72,51.94,52.1,52.01,52.06,51.39,11.89,12.62,0
2:16:20,10,5.9,58.3,401.3,51.66,51.91,52.11,52,52.05,51.39,11.88,12.6,0
2:16:30,10,5.9,58.2,401.5,51.61,51.92,52.15,52.02,52.06,51.4,11.89,12.59,0
2:16:40,10,5.9,58.2,401.7,51.7,51.94,52.16,52.03,52.08,51.43,11.89,12.59,0
2:16:50,10,5.9,58.2,401.5,51.63,51.93,52.18,52.04,52.07,51.45,11.89,12.58,0
2:17:00,10,5.9,58.2,401.6,51.85,51.96,52.2,52.05,52.09,51.46,11.9,12.57,0
2:17:10,10,5.9,58.2,401.5,51.89,51.98,52.17,52.05,52.11,51.46,11.92,12.57,0
2:17:20,10,5.9,58.2,401.4,51.88,51.97,52.16,52.06,52.14,51.45,11.92,12.56,0
2:17:30,10,5.9,58.2,402.1,51.9,51.99,52.17,52.05,52.14,51.45,11.92,12.55,0
2:17:40,10,5.9,58.2,401.7,51.95,52,52.23,52.04,52.15,51.44,11.91,12.54,0
2:17:50,10,5.9,58.3,402,51.98,52,52.21,52.06,52.17,51.46,11.91,12.53,0
2:18:00,10,5.9,58.3,402.3,51.98,51.99,52.21,52.12,52.17,51.45,11.91,12.51,0
2:18:10,10,5.9,58.3,402.7,51.99,52.03,52.23,52.14,52.17,51.48,11.92,12.51,0
2:18:20,10,5.9,58.3,402.5,51.97,52.04,52.26,52.17,52.16,51.49,11.92,12.5,0
2:18:30,10.1,5.9,58.3,402.6,51.96,52.06,52.29,52.2,52.18,51.52,11.92,12.51,0
2:18:40,10.1,5.9,58.3,402,52.01,52.06,52.27,52.2,52.18,51.52,11.91,12.49,0
2:18:50,10.1,5.9,58.2,402.5,51.97,52.05,52.25,52.22,52.19,51.53,11.92,12.49,0
2:19:00,10.1,5.9,58.2,401.7,51.97,52.07,52.24,52.21,52.21,51.55,11.93,12.49,0
2:19:10,10.1,5.9,58.2,402.1,51.97,52.07,52.26,52.2,52.21,51.55,11.94,12.46,0
2:19:20,10,5.9,58.2,402.1,52,52.08,52.3,52.2,52.23,51.57,11.93,12.46,0
2:19:30,10,5.9,58.2,402.5,52,52.06,52.38,52.2,52.27,51.58,11.93,12.45,0
2:19:40,10.1,5.9,58.2,402.3,51.99,52.08,52.36,52.21,52.25,51.6,11.94,12.45,0
2:19:50,10.1,5.9,58.3,402.1,51.83,52.09,52.4,52.26,52.24,51.61,11.93,12.45,0
2:20:00,10.1,5.9,58.3,402.4,51.99,52.12,52.37,52.22,52.37,51.61,11.94,12.43,0
2:20:10,10.1,5.9,58.3,402.2,51.96,52.17,52.31,52.21,52.31,51.61,11.94,12.43,0
2:20:20,10.1,5.9,58.3,402.4,51.94,52.2,52.34,52.24,52.26,51.6,11.94,12.41,0
2:20:30,10.1,5.9,58.2,402.1,51.9,52.21,52.33,52.3,52.34,51.6,11.94,12.4,0
2:20:40,10,5.9,58.2,402.4,52,52.2,52.35,52.3,52.27,51.62,11.94,12.39,0
2:20:50,10.1,5.9,58.2,402.1,52.11,52.19,52.38,52.34,52.29,51.68,11.95,12.41,0
2:21:00,10.1,5.9,58.2,402.2,52.02,52.18,52.37,52.34,52.4,51.7,11.95,12.39,0
2:21:10,10.1,5.9,58.2,401.9,52.04,52.2,52.37,52.35,52.39,51.72,11.95,12.39,0
2:21:20,10,5.9,58.2,401.7,52.08,52.19,52.36,52.35,52.34,51.72,11.94,12.37,0
2:21:30,10,5.9,58.2,401.9,52.17,52.2,52.37,52.37,52.35,51.73,11.95,12.37,0
2:21:40,10.1,5.9,58.2,401.6,52.16,52.21,52.38,52.37,52.36,51.69,11.95,12.36,0
2:21:50,10,5.9,58.2,401.7,52.15,52.23,52.42,52.39,52.36,51.67,11.96,12.36,0
2:22:00,10.1,5.9,58.2,401.6,52.05,52.22,52.43,52.39,52.36,51.69,11.97,12.35,0
2:22:10,10.1,5.9,58.2,402,52.07,52.24,52.42,52.4,52.38,51.71,11.97,12.36,0
2:22:20,10.1,5.9,58.2,402,52.14,52.29,52.44,52.39,52.36,51.75,11.97,12.35,0
2:22:30,10.1,5.9,58.2,402.2,52.23,52.31,52.45,52.38,52.4,51.77,11.96,12.34,0
2:22:40,10.1,5.9,58.2,402.3,52.2,52.31,52.51,52.37,52.41,51.78,11.96,12.32,0
2:22:50,10.1,5.9,58.2,402.4,52.15,52.34,52.58,52.4,52.43,51.82,11.98,12.33,0
2:23:00,10,5.9,58.2,402.3,52.17,52.33,52.5,52.4,52.43,51.81,11.99,12.32,0
2:23:10,10,5.9,58.2,402.5,52.1,52.33,52.49,52.42,52.41,51.79,11.98,12.31,0
2:23:20,10,5.9,58.2,403,52.21,52.33,52.49,52.45,52.44,51.78,11.97,12.31,0
2:23:30,10,5.9,58.2,403,52.23,52.33,52.51,52.42,52.46,51.79,11.97,12.32,0
2:23:40,10.1,5.9,58.1,402.6,52.29,52.38,52.52,52.42,52.45,51.8,11.97,12.31,0
2:23:50,10.1,5.9,58.2,403.4,52.32,52.39,52.55,52.45,52.47,51.81,11.98,12.29,0
2:24:00,10.1,5.9,58.2,403.7,52.3,52.39,52.57,52.49,52.51,51.84,11.99,12.3,0
2:24:10,10.1,5.9,58.3,403.8,52.32,52.4,52.59,52.52,52.52,51.84,12,12.3,0
2:24:20,10.1,5.9,58.2,403.8,52.39,52.41,52.61,52.52,52.52,51.85,12,12.29,0
2:24:30,10.1,5.9,58.3,403.8,52.38,52.42,52.64,52.52,52.54,51.85,12,12.3,0
2:24:40,10,5.9,58.3,403.5,52.34,52.38,52.64,52.54,52.56,51.85,12,12.28,0
2:24:50,10,5.9,58.3,403.4,52.23,52.37,52.62,52.53,52.56,51.85,11.99,12.27,0
2:25:00,10.1,5.9,58.2,403.9,52.17,52.37,52.59,52.52,52.56,51.88,11.99,12.27,0
2:25:10,10.1,5.9,58.2,404.3,52.28,52.45,52.59,52.56,52.56,51.89,11.99,12.27,0
2:25:20,10.1,5.9,58.2,404.2,52.3,52.44,52.62,52.59,52.56,51.91,12,12.27,0
2:25:30,10.1,5.9,58.2,404.2,52.28,52.42,52.64,52.58,52.57,51.93,12.01,12.26,0
2:25:40,10.1,5.9,58.2,404,52.29,52.43,52.67,52.61,52.59,51.94,12.01,12.26,0
2:25:50,10.1,5.9,58.2,404.3,52.28,52.43,52.69,52.64,52.6,51.93,12.01,12.25,0
2:26:00,10.1,5.9,58.2,404.1,52.33,52.41,52.68,52.62,52.59,51.92,12.01,12.24,0
2:26:10,10.1,5.9,58.2,403.5,52.39,52.45,52.73,52.61,52.63,51.91,12.02,12.24,0
2:26:20,10.1,5.9,58.2,403.9,52.43,52.49,52.76,52.64,52.61,51.93,12.02,12.24,0
2:26:30,10.1,5.9,58.2,403.8,52.42,52.49,52.75,52.64,52.61,51.92,12.03,12.24,0
2:26:40,10.1,5.9,58.2,15.4,52.49,52.49,52.75,52.67,52.62,51.94,12.06,12.25,0
2:26:50,10.1,5.9,58.2,15,52.51,52.49,52.74,52.69,52.6,51.95,12.11,12.22,0
2:27:00,10,5.9,58.3,15,52.4,52.54,52.72,52.71,52.67,51.98,12.2,12.23,0
2:27:10,10.1,5.9,58.3,14.9,52.5,52.58,52.74,52.7,52.69,52.03,12.28,12.24,0
2:27:20,10.1,5.9,58.4,14.9,52.5,52.56,52.76,52.7,52.68,52.07,12.33,12.23,0
2:27:30,10.1,5.9,58.6,14.8,52.48,52.57,52.75,52.7,52.68,52.08,12.35,12.22,0
2:27:40,10.1,5.9,58.6,15,52.39,52.58,52.75,52.7,52.68,52.08,12.35,12.22,0
2:27:50,10.1,6,58.7,15,52.48,52.59,52.73,52.69,52.81,52.08,12.34,12.22,0
2:28:00,10.1,6,58.9,14.9,52.5,52.59,52.75,52.69,52.83,52.05,12.32,12.22,0
2:28:10,10.1,6,58.9,14.9,52.5,52.58,52.75,52.68,52.72,52,12.29,12.22,0
2:28:20,10.1,6,59,15,52.57,52.59,52.77,52.68,52.7,51.95,12.27,12.23,0
2:28:30,10.1,6,59.1,15,52.56,52.57,52.75,52.68,52.69,51.92,12.23,12.21,0
2:28:40,10.1,6,59.2,14.9,52.58,52.58,52.76,52.67,52.7,51.94,12.2,12.24,0
2:28:50,10.1,6,59.2,15.1,52.54,52.54,52.74,52.67,52.72,51.97,12.16,12.23,0
2:29:00,10.1,6,59.3,15,52.51,52.56,52.74,52.67,52.73,51.99,12.14,12.24,0
2:29:10,10.1,6,59.3,14.9,52.53,52.57,52.75,52.67,52.75,52,12.1,12.24,0
2:29:20,10.1,6,59.4,14.9,52.53,52.57,52.75,52.68,52.73,52.01,12.07,12.25,0
2:29:30,10.1,6,59.4,14.9,52.39,52.56,52.75,52.68,52.72,52.01,12.05,12.25,0
2:29:40,10.1,6,59.4,14.9,52.38,52.56,52.75,52.68,52.67,51.98,12.02,12.24,0
2:29:50,10.1,6.1,59.5,15.1,52.35,52.55,52.75,52.69,52.65,51.97,11.99,12.25,0
2:30:00,10.1,6.1,59.5,15.1,52.42,52.54,52.74,52.7,52.66,51.96,11.97,12.25,0
2:30:10,10.1,6,59.5,15,52.46,52.53,52.74,52.7,52.7,51.94,11.95,12.26,0
2:30:20,10.1,6.1,59.5,15.1,52.48,52.55,52.75,52.7,52.73,51.93,11.93,12.26,0
2:30:30,10.1,6.1,59.6,14.9,52.5,52.54,52.74,52.72,52.75,51.93,11.92,12.28,0
2:30:40,10.1,6.1,59.6,15,52.43,52.54,52.72,52.7,52.76,51.9,11.89,12.26,0
2:30:50,10.1,6.1,59.6,15,52.33,52.55,52.73,52.7,52.75,51.9,11.88,12.28,0
2:31:00,10.1,6.1,59.6,15,52.41,52.55,52.74,52.7,52.74,51.92,11.86,12.28,0
2:31:10,10.1,6.1,59.6,15,52.37,52.56,52.74,52.7,52.73,51.92,11.85,12.29,0
2:31:20,10.1,6.1,59.6,15.1,52.44,52.55,52.74,52.7,52.74,51.95,11.84,12.3,0
2:31:30,10.1,6.1,59.7,15.1,52.41,52.55,52.73,52.67,52.73,51.95,11.82,12.28,0
2:31:40,10.1,6.1,59.7,14.9,52.45,52.54,52.73,52.68,52.75,51.97,11.81,12.29,0
2:31:50,10.1,6.1,59.6,15.1,52.39,52.54,52.73,52.68,52.75,51.96,11.79,12.29,0
2:32:00,10.1,6.1,59.7,15,52.38,52.54,52.72,52.68,52.83,51.96,11.77,12.29,0
2:32:10,10.1,6.1,59.6,14.9,52.43,52.53,52.73,52.69,52.77,51.97,11.76,12.3,0
2:32:20,10.1,6.1,59.6,15.1,52.3,52.5,52.71,52.68,52.67,51.96,11.74,12.28,0
2:32:30,10.1,6.1,59.6,15.1,52.31,52.51,52.72,52.68,52.66,51.96,11.72,12.3,0
2:32:40,10.1,6.1,59.6,15,52.36,52.52,52.71,52.67,52.66,51.95,11.7,12.3,0
2:32:50,10.1,6.1,59.6,15.1,52.31,52.5,52.7,52.68,52.68,51.94,11.69,12.3,0
2:33:00,10.1,6.1,59.6,15.1,52.33,52.5,52.69,52.67,52.69,51.93,11.68,12.31,0
2:33:10,10.1,6.1,59.6,15,52.39,52.5,52.69,52.67,52.7,51.92,11.66,12.32,0
2:33:20,10.1,6,59.5,15.1,52.43,52.5,52.71,52.66,52.7,51.93,11.66,12.32,0
2:33:30,10.1,6.1,59.5,15.1,52.32,52.49,52.71,52.67,52.69,51.93,11.64,12.33,0
2:33:40,10.1,6.1,59.5,15,52.25,52.48,52.72,52.68,52.68,51.93,11.63,12.32,0
2:33:50,10.1,6,59.5,15.1,52.3,52.48,52.69,52.67,52.67,51.94,11.61,12.33,0
2:34:00,10.1,6.1,59.5,15.1,52.26,52.49,52.68,52.67,52.67,51.94,11.6,12.33,0
2:34:10,10.1,6,59.5,15,52.31,52.48,52.69,52.68,52.67,51.94,11.58,12.34,0
2:34:20,10.1,6,59.4,15,52.28,52.49,52.71,52.68,52.68,51.94,11.57,12.34,0
2:34:30,10.1,6,59.4,15.1,52.11,52.48,52.71,52.66,52.69,51.94,11.56,12.34,0
2:34:40,10.1,6,59.4,15.1,52.13,52.47,52.7,52.67,52.69,51.92,11.54,12.35,0
2:34:50,10.1,6,59.4,15,52.17,52.47,52.69,52.66,52.68,51.9,11.53,12.33,0
2:35:00,10.1,6,59.3,15.1,52.13,52.49,52.69,52.67,52.69,51.93,11.52,12.34,0
2:35:10,10.1,6,59.3,15.2,52.24,52.46,52.69,52.66,52.69,51.93,11.51,12.34,0
2:35:20,10.1,6,59.3,15.2,52.24,52.46,52.69,52.66,52.69,51.93,11.51,12.34,0
2:35:30,10.1,6,59.3,15.1,52.42,52.47,52.68,52.66,52.69,51.95,11.48,12.35,0
2:35:40,10.1,6,59.3,15.1,52.36,52.48,52.68,52.65,52.68,51.95,11.47,12.35,0
2:35:50,10.1,6,59.2,15.2,52.28,52.47,52.67,52.65,52.68,51.93,11.45,12.35,0
2:36:00,10.1,6,59.2,15.1,52.35,52.48,52.67,52.66,52.7,51.93,11.45,12.36,0
2:36:10,10.1,6,59.2,15.1,52.37,52.5,52.67,52.65,52.7,51.91,11.43,12.35,0
2:36:20,10.1,6,59.2,15.2,52.34,52.51,52.68,52.67,52.72,51.9,11.42,12.36,0
2:36:30,10.1,6,59.1,15.2,52.37,52.5,52.68,52.66,52.72,51.89,11.41,12.36,0
2:36:40,10.1,6,59.1,15.1,52.25,52.48,52.68,52.65,52.71,51.88,11.4,12.36,0
2:36:50,10.1,6,59.1,15.1,52.35,52.49,52.68,52.65,52.71,51.9,11.39,12.37,0
2:37:00,10.1,6,59,15.2,52.38,52.49,52.69,52.65,52.71,51.88,11.38,12.37,0
2:37:10,10.1,6,59,15.2,52.39,52.49,52.67,52.65,52.7,51.88,11.36,12.36,0
2:37:20,10.1,6,59,15.1,52.37,52.49,52.68,52.65,52.71,51.89,11.35,12.38,0
2:37:30,10.1,6,59,15.1,52.23,52.49,52.69,52.65,52.68,51.9,11.35,12.38,0
2:37:40,10.1,6,58.9,15.1,52.24,52.49,52.69,52.64,52.68,51.88,11.34,12.38,0
2:37:50,10.1,6,58.9,15.1,52.35,52.5,52.68,52.64,52.68,51.89,11.33,12.39,0
2:38:00,10.1,6,58.9,15.1,52.3,52.5,52.68,52.65,52.68,51.91,11.32,12.4,0
2:38:10,10.1,6,58.9,15.1,52.33,52.49,52.68,52.63,52.68,51.9,11.31,12.39,0
2:38:20,10.1,6,58.9,15.1,52.41,52.48,52.67,52.63,52.67,51.9,11.3,12.39,0
2:38:30,10.1,6,58.9,15.1,52.44,52.45,52.68,52.63,52.68,51.9,11.29,12.4,0
2:38:40,10.1,6,58.8,15.1,52.47,52.47,52.66,52.63,52.68,51.9,11.28,12.4,0
2:38:50,10.1,6,58.8,15.1,52.41,52.47,52.67,52.64,52.69,51.89,11.27,12.41,0
2:39:00,10.1,6,58.8,15.1,52.37,52.48,52.67,52.65,52.68,51.89,11.26,12.42,0
2:39:10,10.1,6,58.7,15.1,52.32,52.47,52.66,52.63,52.67,51.87,11.25,12.41,0
2:39:20,10.1,6,58.7,15.1,52.34,52.45,52.66,52.64,52.68,51.89,11.25,12.42,0
2:39:30,10.1,6,58.7,15.1,52.37,52.45,52.66,52.63,52.68,51.88,11.23,12.42,0
2:39:40,10.1,6,58.7,15.1,52.28,52.45,52.67,52.64,52.68,51.88,11.23,12.43,0
2:39:50,10.1,6,58.7,15.1,52.11,52.43,52.67,52.63,52.69,51.89,11.22,12.44,0
2:40:00,10.1,6,58.6,15.2,52.19,52.44,52.66,52.63,52.69,51.89,11.21,12.44,0
2:40:10,10.1,6,58.6,15.2,52.16,52.44,52.67,52.65,52.69,51.9,11.2,12.44,0
2:40:20,10.1,6,58.6,15.2,52.1,52.46,52.68,52.63,52.68,51.89,11.19,12.45,0
2:40:30,10.1,6,58.6,15.1,52.08,52.45,52.67,52.63,52.67,51.88,11.18,12.45,0
2:40:40,10.1,6,58.6,15.2,52.09,52.4,52.67,52.63,52.68,51.89,11.18,12.47,0
2:40:50,10.1,6,58.5,15.2,52.16,52.41,52.67,52.64,52.68,51.89,11.17,12.48,0
2:41:00,10.1,6,58.5,15.2,52.11,52.42,52.67,52.63,52.67,51.88,11.17,12.47,0
2:41:10,10.1,6,58.5,15.2,52.12,52.42,52.65,52.62,52.65,51.87,11.15,12.48,0
2:41:20,10.1,6,58.5,15.2,52.06,52.41,52.65,52.63,52.64,51.87,11.15,12.48,0
2:41:30,10.1,6,58.5,15.1,52.11,52.41,52.63,52.62,52.63,51.86,11.14,12.48,0
2:41:40,10.1,6,58.4,15.2,52.16,52.39,52.64,52.63,52.65,51.87,11.13,12.49,0
2:41:50,10.1,5.9,58.4,15.2,51.98,52.39,52.63,52.62,52.65,51.86,11.12,12.48,0
2:42:00,10.1,6,58.4,15.1,52,52.4,52.63,52.61,52.66,51.86,11.12,12.5,0
2:42:10,10.1,5.9,58.4,15.2,52.24,52.38,52.65,52.62,52.67,51.87,11.12,12.5,0
2:42:20,10.1,5.9,58.4,15.2,52.14,52.4,52.64,52.61,52.67,51.86,11.11,12.5,0
2:42:30,10.1,6,58.5,15.1,52.22,52.39,52.63,52.61,52.68,51.86,11.1,12.5,0
2:42:40,10.1,6,58.5,15.2,52.21,52.41,52.62,52.6,52.68,51.84,11.09,12.5,0
2:42:50,10.1,5.9,58.5,15.2,52.25,52.4,52.62,52.61,52.68,51.84,11.08,12.5,0
2:43:00,10.1,5.9,58.5,15.2,52.2,52.41,52.63,52.62,52.68,51.84,11.08,12.52,0
2:43:10,10.1,5.9,58.4,15.2,52.2,52.43,52.63,52.61,52.68,51.83,11.07,12.51,0
2:43:20,10.1,5.9,58.4,15.1,52.28,52.43,52.64,52.61,52.68,51.85,11.07,12.52,0
2:43:30,10.1,5.9,58.4,15.1,52.21,52.41,52.61,52.58,52.66,51.83,11.06,12.51,0
2:43:40,10.1,5.9,58.4,15.1,52.25,52.4,52.62,52.59,52.67,51.85,11.05,12.51,0
2:43:50,10.1,5.9,58.4,15.2,52.2,52.41,52.61,52.59,52.68,51.84,11.04,12.5,0
2:44:00,10.1,5.9,58.4,15.2,52.24,52.43,52.62,52.61,52.69,51.86,11.04,12.53,0
2:44:10,10.1,5.9,58.4,15.3,52.21,52.42,52.62,52.6,52.68,51.87,11.03,12.53,0
2:44:20,10.1,6,58.5,15.3,52.25,52.44,52.62,52.6,52.68,51.87,11.03,12.54,0
2:44:30,10.1,5.9,58.5,15.3,52.27,52.42,52.63,52.6,52.69,51.86,11.02,12.53,0
2:44:40,10.1,6,58.5,15.2,52.22,52.41,52.63,52.61,52.68,51.86,11.02,12.54,0
2:44:50,10.1,5.9,58.5,15.2,52.19,52.4,52.63,52.6,52.67,51.83,11.01,12.54,0
2:45:00,10.1,5.9,58.5,15.3,51.99,52.39,52.63,52.6,52.65,51.83,11,12.54,0
2:45:10,10.1,5.9,58.5,15.2,52.09,52.4,52.62,52.6,52.64,51.82,11,12.55,0
2:45:20,10.1,5.9,58.4,15.3,52.13,52.4,52.63,52.59,52.63,51.83,10.99,12.55,0
2:45:30,10.1,5.9,58.4,15.2,52.15,52.4,52.63,52.6,52.64,51.83,10.99,12.55,0
2:45:40,10.1,5.9,58.4,1.4,52.25,52.43,52.62,52.61,52.64,51.84,10.99,12.56,0
2:45:50,10.1,6,58.5,0.8,52.23,52.44,52.62,52.6,52.65,51.84,10.98,12.56,0
2:46:00,10.1,6,58.5,0.8,52.24,52.44,52.61,52.61,52.65,51.84,10.98,12.57,0
2:46:10,10.1,6,58.5,0.7,52.19,52.42,52.64,52.61,52.66,51.85,10.98,12.57,0
2:46:20,10.1,6,58.5,0.8,52.19,52.41,52.63,52.6,52.67,51.84,10.96,12.57,0
2:46:30,10.1,6,58.5,0.8,52.13,52.42,52.63,52.61,52.67,51.84,10.97,12.56,0
2:46:40,10.1,6,58.5,0.8,52.13,52.43,52.63,52.6,52.67,51.84,10.96,12.57,0
2:46:50,10.1,6,58.5,0.8,52.09,52.39,52.62,52.6,52.67,51.82,10.95,12.56,0
2:47:00,10.1,5.9,58.4,0.8,51.99,52.4,52.62,52.61,52.68,51.83,10.96,12.57,0
2:47:10,10.1,5.9,58.3,0.8,52,52.38,52.63,52.59,52.68,51.81,10.94,12.57,0
2:47:20,10.1,6,58.3,0.8,52.06,52.41,52.62,52.6,52.66,51.83,10.95,12.57,0
2:47:30,10.1,5.9,58.3,0.8,52.17,52.4,52.62,52.61,52.65,51.81,10.94,12.57,0
2:47:40,10.1,6,58.4,0.8,52.18,52.42,52.62,52.59,52.64,51.82,10.93,12.57,0
2:47:50,10.1,5.9,58.3,0.8,52.14,52.4,52.62,52.58,52.64,51.82,10.93,12.57,0
2:48:00,10.1,5.9,58.3,0.8,52.21,52.41,52.62,52.59,52.66,51.83,10.92,12.55,0
2:48:10,10.1,5.9,58.4,0.8,52.26,52.42,52.61,52.59,52.66,51.83,10.92,12.56,0
2:48:20,10.1,6,58.4,0.8,52.27,52.42,52.61,52.59,52.65,51.82,10.92,12.56,0
2:48:30,10.1,6,58.4,0.8,52.29,52.43,52.62,52.59,52.67,51.83,10.92,12.56,0
2:48:40,10.1,6,58.4,0.8,52.28,52.43,52.62,52.6,52.69,51.84,10.91,12.55,0
2:48:50,10.1,6,58.4,0.8,52.34,52.42,52.63,52.59,52.67,51.84,10.9,12.55,0
2:49:00,10.1,6,58.4,0.8,52.35,52.41,52.63,52.6,52.65,51.83,10.9,12.54,0
2:49:10,10.1,5.9,58.4,0.8,52.32,52.41,52.61,52.59,52.64,51.81,10.9,12.53,0
2:49:20,10.1,6,58.4,0.8,52.25,52.42,52.62,52.6,52.65,51.81,10.9,12.53,0
2:49:30,10.1,6,58.4,0.8,52.3,52.41,52.62,52.58,52.66,51.81,10.89,12.53,0
2:49:40,10.1,6,58.4,0.8,52.3,52.42,52.62,52.6,52.67,51.81,10.89,12.52,0
2:49:50,10.1,6,58.4,0.7,52.3,52.42,52.64,52.6,52.68,51.82,10.89,12.53,0
2:50:00,10.1,6,58.4,0.8,52.27,52.42,52.63,52.6,52.68,51.81,10.88,12.52,0
2:50:10,10.1,6,58.4,0.8,52.29,52.43,52.63,52.59,52.68,51.81,10.88,12.52,0
2:50:20,10.1,6,58.4,0.7,52.32,52.43,52.63,52.6,52.66,51.8,10.88,12.52,0
2:50:30,10.1,6,58.4,0.8,52.28,52.43,52.62,52.59,52.65,51.78,10.87,12.5,0
2:50:40,10.1,6,58.4,0.8,52.24,52.43,52.63,52.59,52.65,51.8,10.87,12.5,0
2:50:50,10.1,6,58.4,0.7,52.26,52.43,52.63,52.59,52.64,51.79,10.86,12.5,0
2:51:00,10.1,6,58.5,0.8,52.26,52.43,52.62,52.59,52.64,51.79,10.86,12.49,0
2:51:10,10.1,6,58.4,0.8,52.29,52.43,52.62,52.6,52.65,51.79,10.86,12.48,0
2:51:20,10.1,6,58.4,0.8,52.22,52.42,52.63,52.6,52.65,51.8,10.86,12.49,0
2:51:30,10.1,6,58.4,0.8,52.22,52.41,52.62,52.59,52.65,51.78,10.85,12.47,0
2:51:40,10.1,6,58.4,0.8,52.21,52.41,52.61,52.58,52.65,51.79,10.85,12.48,0
2:51:50,10.1,6,58.4,0.7,52.18,52.42,52.61,52.59,52.65,51.78,10.85,12.46,0
2:52:00,10.1,6,58.4,0.8,52.11,52.41,52.62,52.59,52.65,51.78,10.84,12.45,0
2:52:10,10.1,6,58.4,0.8,52.19,52.41,52.62,52.59,52.65,51.79,10.84,12.46,0
2:52:20,10.1,6,58.4,0.7,52.26,52.4,52.62,52.58,52.66,51.81,10.83,12.47,0
2:52:30,10.1,6,58.3,0.8,52.21,52.39,52.61,52.59,52.66,51.8,10.83,12.45,0
2:52:40,10.1,6,58.3,0.8,52.19,52.37,52.59,52.57,52.65,51.8,10.83,12.45,0
2:52:50,10.1,6,58.3,0.8,52.25,52.39,52.6,52.58,52.66,51.79,10.82,12.44,0
2:53:00,10.1,6,58.3,0.8,52.24,52.4,52.61,52.59,52.66,51.79,10.83,12.45,0
2:53:10,10.1,6,58.3,0.8,52.29,52.4,52.61,52.58,52.65,51.78,10.82,12.45,0
2:53:20,10.1,6,58.3,0.8,52.32,52.41,52.62,52.58,52.67,51.78,10.82,12.45,0
2:53:30,10.2,6,58.3,0.8,52.25,52.41,52.62,52.58,52.67,51.78,10.82,12.45,0
2:53:40,10.1,6,58.3,0.8,52.22,52.39,52.6,52.57,52.65,51.78,10.81,12.43,0
2:53:50,10.2,6,58.3,0.8,52.25,52.39,52.61,52.59,52.66,51.79,10.81,12.42,0
2:54:00,10.1,6,58.3,0.8,52.28,52.39,52.6,52.56,52.64,51.78,10.81,12.42,0
2:54:10,10.1,6,58.3,0.8,52.32,52.39,52.6,52.58,52.65,51.78,10.81,12.44,0
2:54:20,10.1,6,58.3,0.8,52.36,52.41,52.6,52.58,52.64,51.77,10.8,12.42,0
2:54:30,10.1,6,58.3,0.7,52.33,52.41,52.59,52.58,52.65,51.75,10.8,12.41,0
2:54:40,10.1,6,58.3,0.8,52.3,52.42,52.61,52.58,52.64,51.75,10.8,12.42,0
2:54:50,10.1,6,58.3,0.8,52.3,52.41,52.61,52.56,52.64,51.75,10.79,12.4,0
2:55:00,10.2,6,58.4,0.7,52.31,52.42,52.6,52.57,52.65,51.76,10.79,12.41,0
2:55:10,10.1,6,58.3,0.8,52.27,52.42,52.61,52.58,52.65,51.77,10.79,12.41,0
2:55:20,10.1,6,58.3,0.8,52.3,52.42,52.6,52.57,52.64,51.77,10.79,12.41,0
2:55:30,10.2,6,58.3,0.7,52.3,52.42,52.6,52.58,52.65,51.77,10.79,12.41,0
2:55:40,10.2,6,58.3,0.8,52.26,52.4,52.61,52.58,52.64,51.76,10.78,12.41,0
2:55:50,10.2,6,58.3,0.8,52.23,52.4,52.61,52.57,52.64,51.76,10.78,12.4,0
2:56:00,10.2,6,58.4,0.7,52.19,52.41,52.6,52.58,52.63,51.74,10.78,12.4,0
2:56:10,10.2,6,58.4,0.8,52.24,52.41,52.59,52.57,52.63,51.74,10.78,12.39,0
2:56:20,10.2,6,58.4,0.8,52.22,52.41,52.6,52.57,52.63,51.74,10.77,12.4,0
2:56:30,10.2,6,58.4,0.7,52.25,52.4,52.6,52.57,52.63,51.75,10.78,12.4,0
2:56:40,10.2,6,58.4,0.8,52.28,52.38,52.6,52.57,52.62,51.74,10.77,12.39,0
2:56:50,10.2,6,58.4,0.8,52.32,52.39,52.61,52.57,52.64,51.74,10.76,12.4,0
2:57:00,10.2,6,58.4,0.8,52.32,52.4,52.6,52.56,52.64,51.73,10.76,12.39,0
2:57:10,10.2,6,58.4,0.8,52.3,52.4,52.59,52.55,52.61,51.74,10.75,12.37,0
2:57:20,10.2,6,58.4,0.8,52.32,52.41,52.61,52.55,52.63,51.74,10.76,12.38,0
2:57:30,10.2,6,58.3,0.8,52.26,52.41,52.59,52.55,52.63,51.74,10.75,12.37,0
2:57:40,10.2,6,58.3,0.8,52.2,52.41,52.6,52.54,52.63,51.74,10.75,12.37,0
2:57:50,10.1,6,58.3,0.8,52.26,52.39,52.59,52.53,52.63,51.74,10.75,12.37,0
2:58:00,10.2,6,58.2,0.8,52.29,52.39,52.6,52.54,52.64,51.74,10.75,12.37,0
2:58:10,10.2,6,58.3,0.8,52.3,52.38,52.6,52.54,52.63,51.74,10.74,12.36,0
2:58:20,10.2,6,58.3,0.8,52.31,52.39,52.6,52.54,52.63,51.74,10.74,12.37,0
2:58:30,10.2,6,58.3,0.8,52.28,52.38,52.58,52.53,52.62,51.73,10.74,12.36,0
2:58:40,10.1,6,58.3,0.8,52.27,52.37,52.6,52.54,52.63,51.73,10.73,12.34,0
2:58:50,10.1,6,58.3,0.8,52.3,52.38,52.59,52.53,52.61,51.73,10.73,12.35,0
2:59:00,10.1,6,58.3,0.8,52.24,52.38,52.58,52.55,52.62,51.73,10.73,12.35,0
2:59:10,10.2,6,58.3,0.8,52.26,52.39,52.58,52.55,52.62,51.73,10.73,12.35,0
2:59:20,10.2,6,58.3,0.8,52.18,52.38,52.58,52.55,52.62,51.72,10.73,12.35,0
2:59:30,10.1,6,58.3,0.8,52.27,52.38,52.58,52.54,52.62,51.71,10.73,12.34,0
2:59:40,10.2,6,58.3,0.7,52.26,52.39,52.59,52.55,52.62,51.72,10.73,12.35,0
2:59:50,10.2,6,58.3,0.8,52.27,52.4,52.59,52.54,52.61,51.69,10.72,12.34,0
3:00:00,10.2,6,58.3,0.8,52.19,52.4,52.58,52.54,52.62,51.7,10.72,12.34,0
3:00:10,10.2,6,58.3,0.8,52.14,52.4,52.59,52.54,52.62,51.69,10.72,12.34,0
3:00:20,10.1,6,58.3,0.8,52.21,52.4,52.58,52.54,52.62,51.69,10.72,12.35,0
3:00:30,10.2,6,58.3,0.8,52.24,52.39,52.57,52.54,52.61,51.69,10.71,12.34,0
3:00:40,10.2,6,58.3,0.8,52.31,52.4,52.59,52.55,52.63,51.7,10.72,12.35,0
3:00:50,10.1,6,58.3,0.8,52.32,52.39,52.58,52.54,52.61,51.69,10.71,12.33,0
3:01:00,10.1,6,58.3,0.8,52.31,52.38,52.57,52.54,52.61,51.69,10.72,12.34,0
3:01:10,10.2,6,58.3,0.8,52.32,52.4,52.58,52.54,52.62,51.71,10.71,12.34,0
3:01:20,10.2,6,58.3,0.8,52.36,52.4,52.59,52.54,52.63,51.72,10.71,12.35,0
3:01:30,10.2,6,58.3,0.8,52.39,52.38,52.58,52.54,52.62,51.72,10.7,12.34,0
3:01:40,10.2,6,58.3,0.8,52.35,52.39,52.58,52.53,52.62,51.71,10.7,12.35,0
3:01:50,10.2,6,58.3,0.8,52.23,52.39,52.58,52.52,52.62,51.7,10.7,12.35,0
3:02:00,10.2,6,58.3,0.8,52.26,52.4,52.59,52.52,52.62,51.7,10.7,12.33,0
3:02:10,10.2,6,58.3,0.8,52.27,52.38,52.57,52.53,52.61,51.69,10.7,12.35,0
3:02:20,10.2,6,58.3,0.8,52.29,52.38,52.58,52.53,52.62,51.69,10.7,12.34,0
3:02:30,10.2,6,58.3,0.8,52.28,52.37,52.58,52.53,52.62,51.7,10.7,12.35,0
3:02:40,10.2,6,58.3,0.8,52.3,52.37,52.57,52.53,52.61,51.69,10.69,12.33,0
3:02:50,10.2,6,58.4,0.8,52.26,52.37,52.59,52.54,52.62,51.7,10.7,12.35,0
3:03:00,10.2,6,58.3,0.8,52.29,52.37,52.58,52.52,52.62,51.71,10.69,12.35,0
3:03:10,10.2,6,58.3,0.8,52.27,52.37,52.59,52.53,52.61,51.69,10.69,12.34,0
3:03:20,10.2,6,58.4,0.8,52.28,52.37,52.57,52.53,52.61,51.68,10.68,12.34,0
3:03:30,10.2,6,58.4,0.8,52.17,52.36,52.57,52.53,52.61,51.68,10.69,12.33,0
3:03:40,10.2,6,58.3,0.8,52.12,52.36,52.57,52.53,52.61,51.68,10.69,12.34,0
3:03:50,10.2,6,58.4,0.7,52.19,52.36,52.57,52.53,52.61,51.68,10.68,12.34,0
3:04:00,10.2,6,58.4,0.8,52.21,52.36,52.58,52.52,52.62,51.68,10.68,12.34,0
3:04:10,10.2,6,58.4,0.8,52.23,52.37,52.57,52.52,52.61,51.68,10.68,12.34,0
3:04:20,10.2,6,58.4,0.7,52.25,52.36,52.56,52.51,52.61,51.66,10.68,12.34,0
3:04:30,10.2,6,58.4,0.8,52.28,52.37,52.57,52.52,52.61,51.66,10.68,12.34,0
3:04:40,10.2,6,58.4,0.8,52.28,52.37,52.57,52.51,52.61,51.65,10.67,12.34,0
3:04:50,10.2,6,58.4,0.8,52.27,52.37,52.56,52.52,52.61,51.66,10.68,12.35,0
3:05:00,10.2,6,58.4,0.8,52.3,52.37,52.56,52.52,52.6,51.65,10.67,12.35,0
3:05:10,10.2,6,58.4,0.8,52.29,52.37,52.56,52.51,52.61,51.66,10.67,12.34,0
3:05:20,10.2,6,58.4,0.7,52.23,52.37,52.57,52.51,52.6,51.65,10.67,12.35,0
3:05:30,10.2,6,58.4,0.8,52.23,52.36,52.57,52.52,52.62,51.67,10.67,12.36,0
3:05:40,10.1,6,58.4,0.8,52.23,52.35,52.55,52.51,52.59,51.65,10.66,12.34,0
3:05:50,10.2,6,58.4,0.8,52.24,52.36,52.56,52.52,52.61,51.67,10.67,12.35,0
3:06:00,10.2,6,58.4,0.8,52.22,52.36,52.55,52.51,52.6,51.67,10.66,12.35,0
3:06:10,10.2,6,58.4,0.8,52.24,52.38,52.56,52.52,52.59,51.67,10.66,12.36,0
3:06:20,10.2,6,58.4,0.7,52.23,52.37,52.56,52.51,52.6,51.65,10.66,12.35,0
3:06:30,10.2,6,58.4,0.8,52.23,52.35,52.55,52.5,52.6,51.65,10.66,12.35,0
3:06:40,10.2,6,58.4,0.8,52.23,52.36,52.56,52.5,52.59,51.65,10.66,12.35,0
3:06:50,10.2,6,58.4,0.8,52.26,52.36,52.56,52.51,52.59,51.65,10.66,12.36,0
3:07:00,10.2,6,58.4,0.8,52.23,52.36,52.56,52.52,52.59,51.65,10.65,12.35,0
3:07:10,10.2,6,58.4,0.8,52.22,52.38,52.56,52.5,52.59,51.64,10.65,12.35,0
3:07:20,10.2,6,58.4,0.8,52.2,52.36,52.55,52.51,52.59,51.64,10.65,12.35,0
3:07:30,10.2,6,58.4,0.7,52.25,52.36,52.56,52.51,52.59,51.65,10.65,12.35,0
3:07:40,10.2,6,58.4,0.8,52.29,52.36,52.55,52.5,52.59,51.65,10.64,12.35,0
3:07:50,10.2,6,58.4,0.8,52.27,52.35,52.55,52.5,52.59,51.63,10.64,12.35,0
3:08:00,10.2,6,58.4,0.8,52.3,52.36,52.56,52.51,52.59,51.64,10.64,12.36,0
3:08:10,10.2,6,58.3,0.8,52.31,52.35,52.55,52.5,52.59,51.63,10.64,12.35,0
3:08:20,10.2,6,58.3,0.8,52.31,52.37,52.55,52.51,52.6,51.63,10.64,12.36,0
3:08:30,10.1,6,58.3,0.7,52.28,52.34,52.54,52.49,52.57,51.61,10.63,12.34,0
3:08:40,10.1,6,58.3,0.8,52.18,52.35,52.53,52.49,52.58,51.61,10.63,12.36,0
3:08:50,10.1,6,58.3,0.8,52.24,52.36,52.54,52.5,52.59,51.61,10.64,12.37,0
3:09:00,10.2,6,58.3,0.7,52.25,52.34,52.54,52.5,52.58,51.62,10.63,12.37,0
3:09:10,10.1,6,58.3,0.8,52.27,52.33,52.54,52.49,52.58,51.62,10.63,12.37,0
3:09:20,10.1,6,58.3,0.8,52.31,52.32,52.55,52.5,52.59,51.61,10.63,12.38,0
3:09:30,10.1,6,58.3,0.8,52.29,52.33,52.54,52.5,52.58,51.63,10.63,12.38,0
3:09:40,10.2,6,58.3,0.8,52.28,52.34,52.54,52.51,52.59,51.63,10.63,12.38,0
3:09:50,10.1,6,58.3,0.8,52.29,52.35,52.54,52.5,52.59,51.63,10.63,12.38,0
3:10:00,10.2,6,58.3,0.7,52.33,52.35,52.54,52.5,52.59,51.63,10.64,12.4,0
3:10:10,10.2,6,58.3,0.8,52.32,52.35,52.55,52.51,52.59,51.63,10.62,12.39,0
3:10:20,10.2,6,58.3,0.8,52.25,52.35,52.54,52.49,52.58,51.6,10.62,12.38,0
3:10:30,10.1,6,58.3,0.8,52.28,52.34,52.53,52.49,52.58,51.6,10.62,12.39,0
3:10:40,10.2,6,58.3,0.8,52.27,52.35,52.54,52.49,52.58,51.6,10.62,12.39,0
3:10:50,10.2,6,58.3,0.8,52.27,52.35,52.54,52.49,52.58,51.6,10.62,12.39,0
3:11:00,10.2,6,58.3,0.8,52.33,52.33,52.54,52.5,52.57,51.58,10.62,12.41,0
3:11:10,10.2,6,58.3,0.8,52.29,52.34,52.54,52.5,52.58,51.59,10.62,12.42,0
3:11:20,10.2,6,58.3,0.8,52.29,52.34,52.54,52.5,52.58,51.59,10.62,12.41,0
3:11:30,10.1,6,58.3,0.8,52.28,52.32,52.53,52.48,52.58,51.59,10.61,12.41,0
3:11:40,10.2,6,58.3,0.8,52.25,52.34,52.54,52.49,52.57,51.59,10.62,12.42,0
3:11:50,10.2,6,58.3,0.8,52.25,52.35,52.55,52.49,52.58,51.61,10.62,12.44,0
3:12:00,10.2,6,58.3,0.8,52.28,52.34,52.52,52.49,52.57,51.6,10.61,12.44,0
3:12:10,10.2,6,58.3,0.8,52.22,52.33,52.53,52.48,52.58,51.6,10.62,12.43,0
3:12:20,10.1,6,58.3,0.8,52.19,52.33,52.54,52.47,52.58,51.61,10.62,12.45,0
3:12:30,10.2,6,58.3,0.8,52.12,52.33,52.54,52.49,52.58,51.61,10.61,12.45,0
3:12:40,10.1,6,58.3,0.7,52.08,52.33,52.52,52.48,52.58,51.59,10.61,12.45,0
3:12:50,10.1,6,58.3,0.8,52.12,52.33,52.51,52.47,52.56,51.59,10.61,12.45,0
3:13:00,10.2,6,58.3,0.8,52.17,52.35,52.53,52.49,52.58,51.58,10.61,12.46,0
3:13:10,10.2,6,58.3,0.8,52.2,52.35,52.52,52.49,52.56,51.57,10.61,12.46,0
3:13:20,10.2,6,58.3,0.8,52.21,52.35,52.53,52.48,52.57,51.57,10.6,12.46,0
3:13:30,10.2,6,58.3,0.8,52.27,52.34,52.54,52.49,52.57,51.58,10.61,12.47,0
3:13:40,10.1,6,58.3,0.7,52.26,52.34,52.54,52.47,52.56,51.57,10.6,12.46,0
3:13:50,10.2,6,58.3,0.8,52.26,52.32,52.53,52.48,52.58,51.57,10.6,12.46,0
3:14:00,10.2,6,58.3,0.8,52.25,52.33,52.54,52.49,52.58,51.59,10.61,12.48,0
3:14:10,10.2,6,58.3,0.8,52.24,52.33,52.53,52.47,52.57,51.58,10.6,12.46,0
3:14:20,10.1,6,58.3,0.8,52.24,52.33,52.53,52.47,52.56,51.58,10.6,12.46,0
3:14:30,10.2,6,58.3,0.8,52.24,52.33,52.53,52.47,52.57,51.58,10.6,12.48,0
3:14:40,10.1,6,58.3,0.7,52.19,52.33,52.53,52.47,52.56,51.57,10.59,12.46,0
3:14:50,10.2,6,58.3,0.8,52.14,52.32,52.53,52.48,52.57,51.57,10.59,12.48,0
3:15:00,10.2,6,58.3,0.8,52.13,52.33,52.53,52.48,52.57,51.58,10.6,12.48,0
3:15:10,10.1,6,58.3,0.7,52.15,52.31,52.52,52.47,52.56,51.56,10.59,12.46,0
3:15:20,10.1,6,58.3,0.8,52.19,52.31,52.5,52.47,52.56,51.55,10.59,12.46,0
3:15:30,10.1,6,58.3,0.8,52.22,52.3,52.51,52.48,52.56,51.56,10.59,12.46,0
3:15:40,10.1,6,58.3,0.8,52.2,52.31,52.51,52.47,52.56,51.56,10.58,12.48,0
3:15:50,10.1,6,58.3,0.8,52.24,52.31,52.53,52.48,52.55,51.56,10.59,12.48,0
3:16:00,10.1,6,58.3,0.8,52.22,52.31,52.52,52.48,52.56,51.55,10.59,12.48,0
3:16:10,10.1,6,58.3,0.8,52.21,52.3,52.52,52.46,52.55,51.54,10.58,12.47,0
3:16:20,10.1,6,58.3,0.8,52.25,52.3,52.5,52.47,52.54,51.54,10.58,12.48,0
3:16:30,10.1,6,58.3,0.8,52.23,52.31,52.53,52.47,52.57,51.55,10.58,12.48,0
3:16:40,10.1,6,58.3,0.8,52.19,52.3,52.52,52.47,52.55,51.54,10.58,12.47,0
3:16:50,10.1,6,58.3,0.8,52.23,52.3,52.52,52.47,52.55,51.54,10.58,12.48,0
3:17:00,10.2,6,58.3,0.8,52.22,52.29,52.52,52.47,52.56,51.54,10.58,12.48,0
3:17:10,10.1,6,58.3,0.8,52.19,52.29,52.53,52.47,52.56,51.55,10.58,12.49,0
3:17:20,10.1,6,58.3,0.7,52.21,52.31,52.52,52.47,52.56,51.55,10.58,12.49,0
3:17:30,10.1,6,58.3,0.8,52.27,52.3,52.5,52.46,52.56,51.55,10.58,12.47,0
3:17:40,10.1,6,58.3,0.8,52.22,52.3,52.51,52.47,52.56,51.54,10.58,12.47,0
3:17:50,10.2,6,58.3,0.7,52.23,52.33,52.51,52.47,52.56,51.55,10.58,12.49,0
3:18:00,10.1,6,58.3,0.8,52.19,52.33,52.5,52.48,52.56,51.54,10.58,12.48,0
3:18:10,10.1,6,58.3,0.8,52.21,52.31,52.51,52.47,52.55,51.53,10.57,12.48,0
3:18:20,10.1,6,58.3,0.7,52.2,52.32,52.51,52.48,52.54,51.52,10.57,12.48,0
3:18:30,10.1,6,58.3,0.8,52.17,52.32,52.52,52.48,52.55,51.53,10.57,12.48,0
3:18:40,10.1,6,58.3,0.8,52.22,52.31,52.51,52.49,52.55,51.53,10.58,12.48,0
3:18:50,10.1,6,58.3,0.7,52.25,52.3,52.5,52.48,52.54,51.53,10.57,12.48,0
3:19:00,10.1,6,58.3,0.8,52.27,52.32,52.52,52.48,52.55,51.54,10.57,12.48,0
3:19:10,10.1,6,58.3,0.8,52.25,52.32,52.5,52.46,52.54,51.53,10.57,12.49,0
3:19:20,10.1,6,58.3,0.8,52.24,52.32,52.5,52.45,52.54,51.51,10.57,12.49,0
3:19:30,10.1,6,58.3,0.8,52.25,52.32,52.5,52.45,52.54,51.52,10.57,12.49,0
3:19:40,10.1,6,58.3,0.8,52.22,52.31,52.5,52.45,52.55,51.51,10.56,12.48,0
3:19:50,10.2,6,58.3,0.8,52.2,52.33,52.51,52.45,52.55,51.52,10.57,12.5,0
3:20:00,10.1,6,58.3,0.8,52.18,52.31,52.51,52.45,52.55,51.5,10.57,12.49,0
3:20:10,10.1,6,58.3,0.8,52.23,52.3,52.49,52.43,52.54,51.5,10.56,12.49,0
3:20:20,10.2,6,58.3,0.8,52.26,52.32,52.5,52.44,52.55,51.51,10.56,12.5,0
3:20:30,10.2,6,58.3,0.8,52.2,52.31,52.49,52.44,52.54,51.51,10.57,12.5,0
3:20:40,10.2,6,58.3,0.8,52.18,52.31,52.48,52.44,52.54,51.5,10.56,12.5,0
3:20:50,10.2,6,58.3,0.8,52.19,52.31,52.49,52.45,52.55,51.51,10.57,12.51,0
3:21:00,10.2,6,58.3,0.8,52.2,52.32,52.51,52.45,52.54,51.5,10.57,12.5,0
3:21:10,10.2,6,58.3,0.8,52.22,52.31,52.51,52.44,52.54,51.49,10.56,12.51,0
3:21:20,10.2,6,58.3,0.8,52.2,52.29,52.5,52.43,52.52,51.5,10.56,12.5,0
3:21:30,10.2,6,58.3,0.7,52.26,52.29,52.5,52.44,52.53,51.51,10.56,12.5,0
3:21:40,10.2,6,58.3,0.8,52.26,52.3,52.48,52.43,52.53,51.5,10.55,12.5,0
3:21:50,10.2,6,58.3,0.8,52.26,52.28,52.49,52.43,52.54,51.52,10.55,12.5,0
3:22:00,10.2,6,58.3,0.7,52.26,52.28,52.48,52.43,52.53,51.5,10.55,12.5,0
3:22:10,10.2,6,58.3,0.8,52.3,52.29,52.5,52.43,52.53,51.5,10.55,12.51,0
3:22:20,10.2,6,58.3,0.8,52.31,52.3,52.49,52.44,52.53,51.5,10.56,12.51,0
3:22:30,10.2,6,58.3,0.8,52.28,52.29,52.48,52.45,52.55,51.49,10.56,12.52,0
3:22:40,10.2,6,58.3,0.8,52.23,52.29,52.48,52.43,52.53,51.49,10.55,12.5,0
3:22:50,10.2,6,58.3,0.8,52.21,52.3,52.49,52.44,52.53,51.49,10.55,12.51,0
3:23:00,10.2,6,58.3,0.8,52.17,52.3,52.49,52.45,52.54,51.48,10.55,12.52,0
3:23:10,10.1,6,58.3,0.8,52.17,52.3,52.49,52.43,52.53,51.48,10.55,12.51,0
3:23:20,10.2,6,58.3,0.8,52.18,52.29,52.48,52.43,52.53,51.47,10.55,12.51,0
3:23:30,10.1,6,58.3,0.8,52.18,52.29,52.48,52.44,52.53,51.47,10.55,12.51,0
3:23:40,10.2,6,58.3,0.8,52.13,52.29,52.5,52.44,52.53,51.47,10.55,12.51,0
3:23:50,10.2,6,58.3,0.8,52.2,52.28,52.49,52.43,52.53,51.46,10.55,12.51,0
3:24:00,10.2,6,58.3,0.7,52.19,52.27,52.48,52.43,52.52,51.46,10.54,12.51,0
3:24:10,10.2,6,58.3,0.8,52.14,52.28,52.49,52.44,52.54,51.47,10.55,12.51,0
3:24:20,10.2,6,58.3,0.8,52.16,52.28,52.48,52.43,52.52,51.47,10.54,12.52,0
3:24:30,10.2,6,58.3,0.8,52.22,52.28,52.48,52.43,52.53,51.48,10.54,12.51,0
3:24:40,10.2,6,58.3,0.8,52.25,52.28,52.47,52.42,52.53,51.48,10.54,12.51,0
3:24:50,10.2,6,58.3,0.8,52.26,52.28,52.48,52.43,52.53,51.48,10.55,12.51,0
3:25:00,10.2,6,58.3,0.8,52.2,52.28,52.46,52.42,52.52,51.45,10.53,12.5,0
3:25:10,10.2,6,58.3,0.8,52.17,52.29,52.48,52.44,52.53,51.47,10.54,12.52,0
3:25:20,10.2,6,58.3,0.8,52.24,52.29,52.48,52.43,52.51,51.47,10.54,12.52,0
3:25:30,10.2,6,58.3,0.8,52.23,52.28,52.47,52.42,52.51,51.46,10.54,12.51,0
3:25:40,10.2,6,58.3,0.8,52.17,52.29,52.47,52.43,52.53,51.47,10.54,12.51,0
3:25:50,10.2,6,58.3,0.8,52.14,52.27,52.46,52.42,52.51,51.45,10.53,12.51,0
3:26:00,10.2,6,58.3,0.8,52.2,52.3,52.48,52.42,52.53,51.47,10.54,12.53,0
3:26:10,10.2,6,58.3,0.8,52.2,52.29,52.47,52.43,52.52,51.46,10.54,12.52,0
3:26:20,10.2,6,58.3,0.8,52.15,52.28,52.47,52.42,52.51,51.44,10.54,12.52,0
3:26:30,10.2,6,58.3,0.8,52.15,52.28,52.47,52.42,52.52,51.44,10.53,12.52,0
3:26:40,10.2,6,58.3,0.8,52.15,52.27,52.45,52.42,52.51,51.44,10.53,12.51,0
3:26:50,10.2,6,58.3,0.8,52.13,52.27,52.47,52.43,52.51,51.43,10.53,12.54,0
3:27:00,10.2,6,58.3,0.8,52.2,52.27,52.48,52.42,52.52,51.43,10.53,12.53,0
3:27:10,10.2,6,58.3,0.7,52.19,52.27,52.48,52.42,52.52,51.43,10.53,12.52,0
3:27:20,10.2,6,58.3,0.8,52.19,52.26,52.47,52.4,52.5,51.42,10.53,12.53,0
3:27:30,10.2,6,58.3,0.8,52.16,52.25,52.46,52.4,52.5,51.42,10.53,12.52,0
3:27:40,10.2,6,58.3,0.7,52.18,52.26,52.46,52.41,52.51,51.42,10.53,12.52,0
3:27:50,10.2,6,58.3,0.8,52.18,52.27,52.47,52.42,52.51,51.42,10.53,12.53,0
3:28:00,10.2,6,58.3,0.8,52.2,52.26,52.47,52.42,52.52,51.44,10.53,12.54,0
3:28:10,10.2,6,58.3,0.7,52.17,52.27,52.46,52.41,52.51,51.44,10.53,12.54,0
3:28:20,10.2,6,58.3,0.8,52.19,52.26,52.46,52.41,52.51,51.42,10.53,12.54,0
3:28:30,10.2,6,58.3,0.8,52.19,52.25,52.46,52.4,52.51,51.42,10.53,12.54,0
3:28:40,10.2,6,58.3,0.8,52.16,52.26,52.47,52.42,52.52,51.44,10.53,12.55,0
3:28:50,10.2,6,58.3,0.8,52.19,52.25,52.47,52.42,52.52,51.44,10.52,12.55,0
3:29:00,10.2,6,58.3,0.8,52.16,52.24,52.46,52.4,52.5,51.43,10.52,12.54,0
3:29:10,10.2,6,58.3,0.8,52.19,52.25,52.46,52.41,52.5,51.43,10.52,12.54,0
3:29:20,10.2,6,58.3,0.8,52.2,52.25,52.46,52.41,52.51,51.43,10.52,12.55,0
3:29:30,10.2,6,58.3,0.8,52.16,52.24,52.45,52.4,52.51,51.41,10.53,12.54,0
3:29:40,10.2,6,58.3,0.8,52.19,52.26,52.45,52.4,52.5,51.41,10.52,12.55,0
3:29:50,10.2,6,58.3,0.8,52.17,52.25,52.45,52.4,52.5,51.42,10.53,12.55,0
3:30:00,10.2,6,58.3,0.8,52.17,52.26,52.46,52.4,52.5,51.41,10.52,12.55,0
3:30:10,10.2,6,58.3,0.8,52.13,52.26,52.45,52.4,52.5,51.4,10.52,12.54,0
3:30:20,10.2,6,58.3,0.7,52.11,52.26,52.46,52.4,52.5,51.41,10.52,12.54,0
3:30:30,10.2,6,58.3,0.8,52.14,52.26,52.46,52.4,52.5,51.4,10.52,12.54,0
3:30:40,10.2,6,58.3,0.8,52.09,52.24,52.44,52.4,52.49,51.39,10.52,12.54,0
3:30:50,10.2,6,58.3,0.8,52.08,52.25,52.45,52.39,52.49,51.4,10.52,12.55,0
3:31:00,10.2,6,58.3,0.8,52.03,52.25,52.45,52.38,52.48,51.38,10.52,12.55,0
3:31:10,10.2,6,58.3,0.8,52.05,52.25,52.44,52.38,52.49,51.38,10.51,12.52,0
3:31:20,10.2,6,58.3,0.8,52.15,52.24,52.44,52.39,52.5,51.39,10.52,12.55,0
3:31:30,10.2,6,58.3,0.8,52.1,52.23,52.46,52.4,52.49,51.39,10.52,12.54,0
3:31:40,10.2,6,58.3,0.8,52.1,52.23,52.46,52.4,52.5,51.4,10.52,12.55,0
3:31:50,10.2,6,58.2,0.8,52.15,52.24,52.45,52.4,52.5,51.4,10.52,12.55,0
3:32:00,10.2,6,58.3,0.8,52.16,52.23,52.45,52.39,52.5,51.41,10.51,12.55,0
3:32:10,10.2,6,58.3,0.8,52.18,52.24,52.44,52.38,52.5,51.4,10.51,12.54,0
3:32:20,10.2,6,58.3,0.7,52.15,52.27,52.45,52.39,52.51,51.41,10.52,12.55,0
3:32:30,10.2,6,58.3,0.8,52.2,52.25,52.44,52.39,52.49,51.41,10.51,12.55,0
3:32:40,10.2,6,58.3,0.8,52.21,52.25,52.45,52.41,52.5,51.41,10.52,12.56,0
3:32:50,10.2,6,58.2,0.7,52.18,52.25,52.45,52.39,52.48,51.39,10.51,12.55,0
3:33:00,10.2,6,58.3,0.8,52.19,52.25,52.46,52.41,52.49,51.39,10.52,12.55,0
3:33:10,10.2,6,58.2,0.8,52.2,52.25,52.46,52.4,52.49,51.39,10.52,12.55,0
3:33:20,10.2,6,58.3,0.8,52.19,52.24,52.46,52.4,52.49,51.37,10.51,12.55,0
3:33:30,10.2,6,58.3,0.8,52.21,52.22,52.45,52.4,52.48,51.37,10.51,12.56,0
3:33:40,10.2,6,58.2,0.8,52.19,52.22,52.44,52.38,52.47,51.36,10.51,12.55,0
3:33:50,10.2,6,58.3,0.8,52.2,52.25,52.45,52.4,52.48,51.38,10.52,12.57,0
3:34:00,10.2,6,58.3,0.8,52.12,52.24,52.45,52.39,52.49,51.37,10.51,12.56,0
3:34:10,10.2,6,58.3,0.8,52.08,52.22,52.43,52.38,52.48,51.37,10.51,12.56,0
3:34:20,10.2,6,58.2,0.8,52.08,52.24,52.44,52.39,52.48,51.38,10.51,12.56,0
3:34:30,10.2,6,58.2,0.8,52.07,52.21,52.44,52.38,52.49,51.37,10.51,12.57,0
3:34:40,10.2,6,58.2,0.8,52.14,52.24,52.45,52.39,52.49,51.39,10.51,12.58,0
3:34:50,10.2,6,58.2,0.8,52.08,52.22,52.44,52.38,52.48,51.37,10.51,12.58,0
3:35:00,10.2,6,58.2,0.8,52.02,52.22,52.42,52.37,52.48,51.35,10.5,12.58,0
3:35:10,10.2,6,58.2,0.8,52.09,52.24,52.43,52.38,52.48,51.36,10.51,12.57,0
3:35:20,10.2,6,58.2,0.8,52.14,52.23,52.43,52.36,52.48,51.34,10.5,12.58,0
3:35:30,10.2,6,58.3,0.8,52.16,52.25,52.43,52.38,52.48,51.36,10.51,12.59,0
3:35:40,10.2,6,58.2,0.8,52.17,52.25,52.43,52.37,52.48,51.35,10.5,12.58,0
3:35:50,10.2,6,58.2,0.8,52.19,52.24,52.43,52.37,52.47,51.36,10.5,12.58,0
3:36:00,10.2,6,58.2,0.7,52.2,52.23,52.43,52.37,52.48,51.36,10.51,12.6,0
3:36:10,10.2,6,58.2,0.8,52.2,52.24,52.44,52.38,52.48,51.37,10.51,12.61,0
3:36:20,10.2,6,58.2,0.8,52.19,52.24,52.42,52.37,52.47,51.35,10.5,12.6,0
3:36:30,10.2,6,58.2,0.7,52.19,52.23,52.43,52.37,52.47,51.33,10.5,12.59,0
3:36:40,10.2,6,58.2,0.8,52.21,52.24,52.43,52.37,52.47,51.33,10.5,12.6,0
3:36:50,10.2,6,58.2,0.8,52.2,52.23,52.44,52.37,52.48,51.34,10.5,12.62,0
3:37:00,10.2,6,58.2,0.8,52.2,52.23,52.44,52.37,52.48,51.34,10.5,12.62,0
3:37:10,10.2,6,58.2,0.8,52.2,52.23,52.43,52.36,52.47,51.35,10.5,12.59,0
3:37:20,10.2,6,58.2,0.8,52.18,52.23,52.42,52.37,52.48,51.34,10.5,12.61,0
3:37:30,10.2,6,58.2,0.7,52.14,52.22,52.42,52.37,52.48,51.35,10.5,12.6,0
3:37:40,10.2,6,58.2,0.8,52.12,52.23,52.43,52.36,52.47,51.34,10.5,12.61,0
3:37:50,10.2,6,58.2,0.8,52.18,52.22,52.42,52.36,52.47,51.34,10.49,12.61,0
3:38:00,10.2,6,58.2,0.8,52.19,52.22,52.42,52.37,52.47,51.34,10.5,12.62,0
3:38:10,10.2,6,58.2,0.8,52.16,52.21,52.41,52.36,52.46,51.32,10.49,12.61,0
3:38:20,10.2,6,58.3,0.8,52.2,52.22,52.41,52.36,52.46,51.32,10.5,12.61,0
3:38:30,10.2,6,58.3,0.8,52.21,52.22,52.41,52.36,52.47,51.33,10.5,12.62,0
3:38:40,10.2,6,58.2,0.8,52.23,52.22,52.42,52.37,52.47,51.33,10.5,12.63,0
3:38:50,10.2,6,58.2,0.8,52.21,52.23,52.41,52.36,52.46,51.33,10.5,12.62,0
3:39:00,10.2,6,58.3,0.8,52.18,52.23,52.4,52.37,52.46,51.32,10.5,12.62,0
3:39:10,10.2,6,58.2,0.8,52.12,52.24,52.42,52.37,52.47,51.32,10.5,12.63,0
3:39:20,10.2,6,58.2,0.8,52.16,52.23,52.41,52.37,52.46,51.31,10.5,12.63,0
3:39:30,10.2,6,58.2,0.8,52.19,52.23,52.41,52.37,52.47,51.31,10.5,12.64,0
3:39:40,10.2,6,58.2,0.7,52.21,52.23,52.42,52.36,52.46,51.32,10.49,12.63,0
3:39:50,10.2,6,58.2,0.8,52.17,52.23,52.42,52.37,52.46,51.33,10.5,12.64,0
3:40:00,10.2,6,58.2,0.8,52.19,52.23,52.42,52.35,52.46,51.32,10.49,12.64,0
3:40:10,10.2,6,58.2,0.7,52.15,52.23,52.41,52.36,52.47,51.33,10.49,12.64,0
3:40:20,10.2,6,58.2,0.8,52.13,52.22,52.43,52.36,52.46,51.34,10.49,12.64,0
3:40:30,10.2,6,58.2,0.8,52.15,52.21,52.41,52.36,52.46,51.32,10.49,12.64,0
3:40:40,10.2,6,58.2,0.8,52.15,52.22,52.42,52.36,52.46,51.32,10.5,12.65,0
3:40:50,10.2,6,58.2,0.8,52.1,52.2,52.4,52.35,52.45,51.29,10.49,12.62,0
3:41:00,10.2,6,58.2,0.8,52.1,52.21,52.41,52.35,52.46,51.3,10.49,12.64,0
3:41:10,10.2,6,58.2,0.8,52.13,52.21,52.41,52.36,52.46,51.3,10.49,12.65,0
3:41:20,10.2,6,58.2,0.8,52.12,52.21,52.4,52.35,52.45,51.3,10.49,12.64,0
3:41:30,10.2,6,58.2,0.8,52.07,52.2,52.4,52.35,52.45,51.29,10.49,12.63,0
3:41:40,10.2,6,58.2,0.7,52.08,52.19,52.4,52.34,52.45,51.29,10.48,12.64,0
3:41:50,10.2,6,58.2,0.8,52.14,52.19,52.4,52.35,52.44,51.3,10.49,12.64,0
3:42:00,10.2,6,58.2,0.8,52.15,52.2,52.4,52.34,52.45,51.3,10.49,12.64,0
3:42:10,10.2,6,58.2,0.8,52.19,52.21,52.41,52.35,52.46,51.31,10.49,12.65,0
3:42:20,10.2,6,58.2,0.8,52.17,52.2,52.39,52.34,52.45,51.3,10.49,12.64,0
3:42:30,10.2,6,58.2,0.8,52.14,52.18,52.4,52.35,52.45,51.3,10.49,12.65,0
3:42:40,10.2,6,58.2,0.8,52.09,52.2,52.4,52.36,52.46,51.31,10.49,12.65,0
3:42:50,10.2,6,58.2,0.8,52.14,52.2,52.4,52.36,52.44,51.29,10.49,12.63,0
3:43:00,10.2,6,58.2,0.8,52.17,52.2,52.41,52.35,52.45,51.28,10.49,12.64,0
3:43:10,10.2,6,58.2,0.8,52.2,52.21,52.39,52.35,52.45,51.27,10.48,12.64,0
3:43:20,10.2,6,58.2,0.8,52.17,52.21,52.39,52.34,52.45,51.28,10.49,12.64,0
3:43:30,10.2,6,58.2,0.8,52.17,52.21,52.4,52.34,52.44,51.28,10.49,12.64,0
3:43:40,10.2,6,58.2,0.8,52.16,52.21,52.4,52.34,52.45,51.27,10.48,12.64,0
3:43:50,10.2,6,58.2,0.8,52.13,52.22,52.41,52.34,52.45,51.27,10.48,12.64,0
3:44:00,10.2,6,58.2,0.8,52.15,52.21,52.39,52.33,52.44,51.27,10.48,12.63,0
3:44:10,10.2,6,58.2,0.8,52.15,52.19,52.39,52.34,52.44,51.27,10.48,12.64,0
3:44:20,10.2,6,58.2,0.8,52.19,52.21,52.4,52.34,52.44,51.29,10.49,12.64,0
3:44:30,10.2,6,58.2,0.8,52.1,52.19,52.39,52.33,52.44,51.27,10.48,12.63,0
3:44:40,10.2,6,58.2,0.8,52.14,52.19,52.39,52.34,52.43,51.26,10.49,12.64,0
3:44:50,10.2,6,58.2,0.7,52.15,52.2,52.38,52.34,52.44,51.28,10.48,12.64,0
3:45:00,10.2,6,58.2,0.8,52.15,52.2,52.38,52.34,52.44,51.27,10.48,12.63,0
3:45:10,10.2,6,58.2,0.8,52.17,52.2,52.4,52.34,52.45,51.27,10.48,12.64,0
3:45:20,10.2,6,58.2,0.7,52.18,52.19,52.39,52.32,52.43,51.26,10.48,12.63,0
3:45:30,10.2,6,58.2,0.8,52.17,52.2,52.4,52.33,52.45,51.27,10.49,12.64,0
3:45:40,10.2,6,58.2,0.8,52.15,52.2,52.39,52.34,52.44,51.26,10.48,12.64,0
3:45:50,10.2,6,58.2,0.7,52.14,52.19,52.4,52.33,52.44,51.26,10.48,12.64,0
3:46:00,10.2,6,58.2,0.8,52.14,52.2,52.4,52.33,52.44,51.26,10.48,12.63,0
3:46:10,10.2,6,58.2,0.8,52.15,52.19,52.38,52.33,52.43,51.26,10.48,12.63,0
3:46:20,10.2,6,58.2,0.7,52.11,52.2,52.38,52.34,52.43,51.26,10.48,12.63,0
3:46:30,10.2,6,58.2,0.8,52.11,52.19,52.37,52.33,52.43,51.26,10.47,12.63,0
3:46:40,10.2,6,58.2,0.8,52.13,52.19,52.38,52.34,52.43,51.26,10.47,12.63,0
3:46:50,10.2,6,58.2,0.7,52.1,52.19,52.38,52.35,52.43,51.26,10.48,12.63,0
3:47:00,10.2,6,58.2,0.8,52.11,52.2,52.38,52.36,52.44,51.26,10.48,12.65,0
3:47:10,10.2,6,58.2,0.8,52.08,52.2,52.39,52.36,52.43,51.25,10.48,12.64,0
