Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
3:47:20,10.2,6,58.2,0.8,52.07,52.18,52.38,52.35,52.43,51.23,10.47,12.63,0
3:47:30,10.2,6,58.2,0.8,52.1,52.19,52.38,52.34,52.44,51.24,10.48,12.64,0
3:47:40,10.2,6,58.2,0.8,52.09,52.17,52.38,52.33,52.42,51.22,10.47,12.63,0
3:47:50,10.2,6,58.2,0.8,52.11,52.17,52.37,52.32,52.42,51.22,10.47,12.63,0
3:48:00,10.1,6,58.2,0.8,52.15,52.18,52.38,52.32,52.41,51.21,10.48,12.64,0
3:48:10,10.2,6,58.2,0.8,52.13,52.17,52.38,52.32,52.42,51.22,10.48,12.64,0
3:48:20,10.2,6,58.2,0.8,52.07,52.18,52.39,52.33,52.43,51.24,10.48,12.64,0
3:48:30,10.2,6,58.2,0.8,52.07,52.18,52.37,52.32,52.42,51.24,10.47,12.63,0
3:48:40,10.2,6,58.2,0.8,52.12,52.17,52.39,52.33,52.43,51.25,10.48,12.64,0
3:48:50,10.2,6,58.2,0.8,52.09,52.18,52.38,52.32,52.42,51.23,10.47,12.63,0
3:49:00,10.2,6,58.2,0.7,52.1,52.18,52.38,52.32,52.43,51.24,10.48,12.64,0
3:49:10,10.2,6,58.2,0.8,52.08,52.19,52.38,52.33,52.43,51.23,10.48,12.65,0
3:49:20,10.2,6,58.2,0.8,52.06,52.18,52.37,52.32,52.42,51.23,10.47,12.63,0
3:49:30,10.2,6,58.2,0.8,52.04,52.17,52.37,52.31,52.43,51.23,10.47,12.62,0
3:49:40,10.2,6,58.2,0.8,52.07,52.17,52.37,52.32,52.42,51.23,10.48,12.62,0
3:49:50,10.2,6,58.2,0.8,52.01,52.15,52.37,52.31,52.41,51.22,10.47,12.63,0
3:50:00,10.2,6,58.2,0.8,52.1,52.18,52.38,52.31,52.42,51.22,10.47,12.64,0
3:50:10,10.2,6,58.2,0.8,52.12,52.17,52.37,52.31,52.42,51.2,10.47,12.62,0
3:50:20,10.2,6,58.2,0.8,52.08,52.17,52.37,52.32,52.42,51.22,10.47,12.62,0
3:50:30,10.2,6,58.2,0.8,52.07,52.17,52.36,52.31,52.42,51.22,10.47,12.62,0
3:50:40,10.2,6,58.2,0.8,52.06,52.17,52.37,52.32,52.41,51.22,10.47,12.63,0
3:50:50,10.2,6,58.2,0.8,52.05,52.17,52.37,52.3,52.41,51.22,10.47,12.62,0
3:51:00,10.1,6,58.2,0.7,52.06,52.16,52.36,52.3,52.41,51.21,10.47,12.62,0
3:51:10,10.2,6,58.2,0.8,52.09,52.16,52.37,52.31,52.42,51.2,10.47,12.62,0
3:51:20,10.2,6,58.2,0.8,52.06,52.17,52.36,52.31,52.41,51.21,10.47,12.63,0
3:51:30,10.1,6,58.2,0.7,52.04,52.17,52.36,52.31,52.42,51.21,10.47,12.63,0
3:51:40,10.2,6,58.2,0.8,52.08,52.17,52.36,52.31,52.42,51.2,10.47,12.63,0
3:51:50,10.1,6,58.2,0.8,52.03,52.16,52.36,52.31,52.41,51.19,10.47,12.62,0
3:52:00,10.2,6,58.2,0.8,51.93,52.17,52.35,52.31,52.41,51.19,10.46,12.62,0
3:52:10,10.2,6,58.2,0.8,51.99,52.16,52.35,52.31,52.4,51.18,10.46,12.62,0
3:52:20,10.2,6,58.2,0.8,52.08,52.16,52.36,52.31,52.41,51.18,10.46,12.64,0
3:52:30,10.2,6,58.2,0.8,52.07,52.16,52.34,52.3,52.4,51.18,10.47,12.61,0
3:52:40,10.2,6,58.2,0.8,52.12,52.17,52.34,52.3,52.41,51.19,10.46,12.63,0
3:52:50,10.2,6,58.2,0.8,52.14,52.17,52.34,52.31,52.4,51.19,10.47,12.62,0
3:53:00,10.2,6,58.2,0.8,52.08,52.17,52.35,52.31,52.41,51.18,10.46,12.62,0
3:53:10,10.2,6,58.2,0.8,52.11,52.17,52.35,52.32,52.41,51.19,10.47,12.63,0
3:53:20,10.2,6,58.2,0.8,52.09,52.16,52.37,52.31,52.4,51.18,10.47,12.63,0
3:53:30,10.2,6,58.2,0.8,52.07,52.16,52.36,52.31,52.41,51.19,10.46,12.63,0
3:53:40,10.1,6,58.2,0.8,52.01,52.14,52.36,52.31,52.4,51.19,10.46,12.63,0
3:53:50,10.2,6,58.2,0.8,51.95,52.15,52.35,52.31,52.42,51.19,10.46,12.63,0
3:54:00,10.2,6,58.2,0.8,51.93,52.14,52.36,52.31,52.41,51.2,10.46,12.63,0
3:54:10,10.2,6,58.2,0.7,51.98,52.15,52.35,52.3,52.4,51.19,10.46,12.63,0
3:54:20,10.2,6,58.1,0.8,52.01,52.13,52.34,52.3,52.4,51.18,10.46,12.62,0
3:54:30,10.2,6,58.2,0.8,52.05,52.13,52.35,52.31,52.42,51.19,10.47,12.62,0
3:54:40,10.2,6,58.2,0.7,52.07,52.12,52.35,52.31,52.42,51.17,10.46,12.63,0
3:54:50,10.2,6,58.2,0.8,52.06,52.13,52.35,52.3,52.41,51.17,10.46,12.62,0
3:55:00,10.2,6,58.2,0.8,52.06,52.13,52.34,52.29,52.4,51.15,10.46,12.61,0
3:55:10,10.2,6,58.2,0.7,52.09,52.14,52.35,52.32,52.41,51.18,10.47,12.63,0
3:55:20,10.2,6,58.2,0.8,52.1,52.15,52.34,52.3,52.4,51.17,10.46,12.62,0
3:55:30,10.2,6,58.2,0.8,52.11,52.15,52.33,52.29,52.39,51.17,10.47,12.62,0
3:55:40,10.2,6,58.2,0.7,52.1,52.15,52.35,52.32,52.41,51.18,10.47,12.64,0
3:55:50,10.1,6,58.2,0.8,52.05,52.14,52.32,52.29,52.38,51.15,10.46,12.6,0
3:56:00,10.2,6,58.2,0.8,52.08,52.15,52.34,52.31,52.4,51.17,10.46,12.6,0
3:56:10,10.2,6,58.2,0.8,52.11,52.15,52.35,52.31,52.4,51.18,10.47,12.62,0
3:56:20,10.1,6,58.2,0.8,52.09,52.13,52.33,52.3,52.39,51.16,10.46,12.6,0
3:56:30,10.2,6,58.2,0.8,52.07,52.15,52.34,52.31,52.39,51.17,10.46,12.6,0
3:56:40,10.2,6,58.2,0.8,52.09,52.15,52.34,52.31,52.41,51.17,10.46,12.61,0
3:56:50,10.1,6,58.2,0.8,52.03,52.14,52.33,52.3,52.38,51.15,10.46,12.6,0
3:57:00,10.1,6,58.2,0.8,52.02,52.15,52.34,52.31,52.38,51.15,10.46,12.6,0
3:57:10,10.2,6,58.2,0.8,52.03,52.15,52.35,52.3,52.39,51.15,10.46,12.6,0
3:57:20,10.1,6,58.2,0.8,51.99,52.13,52.33,52.28,52.38,51.14,10.46,12.59,0
3:57:30,10.1,6,58.2,0.8,52.05,52.14,52.33,52.28,52.39,51.13,10.46,12.59,0
3:57:40,10.1,6,58.2,0.8,52.05,52.14,52.34,52.29,52.38,51.14,10.46,12.59,0
3:57:50,10.2,6,58.2,0.8,51.97,52.15,52.33,52.28,52.39,51.14,10.5,12.12,0
3:58:00,10.2,6,58.2,0.8,51.93,52.14,52.33,52.29,52.39,51.14,10.55,12.06,0
3:58:10,10.1,6,58.2,0.8,51.97,52.12,52.33,52.28,52.38,51.15,11.13,12.12,0
3:58:20,10.1,6,58.2,0.8,52.01,52.11,52.33,52.27,52.38,51.15,12.69,12.16,0
3:58:30,10.2,6,58.2,0.8,52.05,52.12,52.31,52.28,52.38,51.14,13.47,12.19,0
3:58:40,10.1,6,58.2,0.8,51.98,52.1,52.32,52.28,52.38,51.13,13.96,12.21,0
3:58:50,10.1,6,58.2,0.7,52.02,52.11,52.31,52.28,52.38,51.13,14.07,12.22,0
3:59:00,10.1,6,58.2,0.8,52.04,52.11,52.31,52.27,52.37,51.13,13.96,12.22,0
3:59:10,10.2,6,58.2,0.8,52.08,52.12,52.33,52.27,52.38,51.15,13.1,12.25,0
3:59:20,10.2,6,58.2,0.8,52.11,52.12,52.32,52.28,52.4,51.15,12.36,12.25,0
3:59:30,10.2,6,58.1,0.8,52.12,52.12,52.33,52.28,52.39,51.13,11.87,12.24,0
3:59:40,10.2,6,58.2,0.8,52.13,52.11,52.31,52.28,52.38,51.12,11.55,12.24,0
3:59:50,10.1,6,58.2,0.7,52.12,52.1,52.31,52.28,52.37,51.12,11.3,12.23,0
4:00:00,10.2,6,58.1,0.8,52.15,52.12,52.33,52.29,52.37,51.13,11.1,12.25,0
4:00:10,10.2,6,58.2,0.8,52.14,52.13,52.33,52.29,52.38,51.13,10.96,38.44,1
4:00:20,10.2,6,58.2,0.7,52.13,52.12,52.33,52.29,52.38,51,10.83,50.59,1
4:00:30,10.2,6,58.1,0.8,52.14,52.13,52.33,52.3,52.36,49.62,10.74,51.33,1
4:00:40,10.1,6,58.1,0.8,52.13,52.12,52.31,52.27,52.33,48.32,10.64,51.52,1
4:00:50,10.2,6,58.1,0.7,52.16,52.14,52.32,52.28,52.36,47.9,10.59,51.59,1.01
4:01:00,10.2,6,58.1,0.8,52.14,52.13,52.31,52.25,52.34,47.55,10.51,51.64,1.01
4:01:10,10.2,6,58.1,0.8,52.14,52.14,52.32,52.25,52.32,47.07,10.46,51.66,1.01
4:01:20,10.2,6,58.1,0.8,52.12,52.14,52.3,52.24,52.23,46.3,10.41,51.7,1.01
4:01:30,10.2,6,58.1,0.8,52.12,52.15,52.31,52.19,52.22,45.77,10.39,51.71,1.01
4:01:40,10.2,6,58.1,0.8,52.08,52.14,52.29,52.09,52.25,45.33,10.34,51.72,1.01
4:01:50,10.2,6,58.1,0.8,52.08,52.14,52.28,52.1,52.24,44.73,10.32,51.75,1.01
4:02:00,10.2,6,58.1,0.8,52.11,52.14,52.27,52.13,52.21,43.87,10.3,51.73,0
4:02:10,10.2,6,58.1,0.8,52.13,52.14,52.22,52.1,52.2,43.64,10.31,51.57,0
4:02:20,10.2,6,58.1,0.8,52.13,52.14,52.19,52.07,52.01,43.2,10.32,51.37,0
4:02:30,10.2,6,58.1,0.8,52.12,52.13,52.18,52.07,52.04,43.1,10.33,50.48,0
4:02:40,10.2,6,58.1,0.8,52.13,52.14,52.19,52.09,52.05,43.02,10.33,50.84,0
4:02:50,10.2,6,58.1,0.8,52.11,52.14,52.19,52.08,52.09,43.31,10.34,50.45,0
4:03:00,10.2,6,58.1,0.8,52.12,52.13,52.16,52.07,52.1,43.27,10.34,50.18,0
4:03:10,10.2,6,58.1,0.8,52.12,52.13,52.17,52.09,52.08,43.23,10.36,49.76,0
4:03:20,10.2,6,58,0.8,52.1,52.13,52.14,52.09,52.08,43.47,10.36,49.53,0
4:03:30,10.2,6,58.1,0.7,52.12,52.12,52.15,52.08,52.1,43.57,10.37,49.17,0
4:03:40,10.2,6,58.1,0.8,52.13,52.14,52.18,52.09,52.08,43.48,10.38,49.02,0
4:03:50,10.2,6,58.1,0.8,52.14,52.13,52.18,52.09,52.01,43.44,10.38,48.69,0
4:04:00,10.2,6,58,0.7,52.08,52.14,52.18,52.09,52,43.42,10.39,48.42,0
4:04:10,10.2,6,58,0.8,51.96,52.12,52.18,52.07,52.03,43.24,10.39,48.13,0
4:04:20,10.2,6,58,0.8,52.04,52.13,52.19,52.07,52.08,43.23,10.4,47.87,0
4:04:30,10.2,6,58,0.7,52.05,52.12,52.19,52.06,52.06,43.22,10.4,47.61,0
4:04:40,10.2,6,58,0.8,52.06,52.13,52.2,52.07,52.09,43.34,10.41,47.4,0
4:04:50,10.2,6,58.1,0.8,52.06,52.12,52.21,52.06,52.09,43.35,10.41,47.11,0
4:05:00,10.2,6,58,0.7,52.01,52.11,52.21,52.05,52.08,43.32,10.41,46.85,0
4:05:10,10.2,6,58,0.8,52,52.12,52.22,52.07,52.05,43.3,10.42,46.64,0
4:05:20,10.2,6,58,0.8,51.98,52.11,52.23,52.08,52.03,43.26,10.42,46.4,0
4:05:30,10.2,6,58,0.8,51.98,52.1,52.22,52.07,52.02,43.23,10.42,46.13,0
4:05:40,10.2,6,58,0.8,52.05,52.11,52.22,52.09,52.01,43.21,10.43,45.88,0
4:05:50,10.2,6,58,0.8,52.06,52.09,52.21,52.08,52.01,43.27,10.43,45.67,0
4:06:00,10.2,6,58,0.8,52.05,52.09,52.19,52.08,52.01,43.25,10.43,45.41,0
4:06:10,10.2,6,58,0.8,52.08,52.09,52.21,52.08,52.04,43.34,10.44,45.2,0
4:06:20,10.2,6,58,0.8,52.09,52.09,52.2,52.07,52.05,43.38,10.44,44.94,0
4:06:30,10.2,6,58,0.8,52.12,52.1,52.19,52.08,52.07,43.38,10.44,44.72,0
4:06:40,10.2,6,58,0.8,52.1,52.1,52.19,52.08,52.07,43.44,10.45,44.54,0
4:06:50,10.2,6,58,0.8,52.01,52.11,52.19,52.09,52.08,43.4,10.45,44.37,0
4:07:00,10.2,6,58,0.8,52.03,52.1,52.18,52.08,52.05,43.37,10.45,44.17,0
4:07:10,10.2,6,58,0.8,52.06,52.1,52.19,52.08,52.05,43.31,10.45,43.91,0
4:07:20,10.2,6,58,0.8,52.07,52.09,52.19,52.08,52.06,43.31,10.46,43.73,0
4:07:30,10.2,6,58,0.8,52.08,52.1,52.18,52.07,52.07,43.31,10.46,43.5,0
4:07:40,10.2,6,58,0.8,52.08,52.1,52.18,52.07,52.06,43.34,10.46,43.3,0
4:07:50,10.2,6,58,0.8,52.08,52.09,52.19,52.06,52.03,43.35,10.46,43.06,0
4:08:00,10.2,6,58,0.8,52.07,52.09,52.2,52.07,52.04,43.42,10.47,42.89,0
4:08:10,10.2,6,58,0.7,52.06,52.08,52.19,52.07,52.02,43.4,10.47,42.68,0
4:08:20,10.2,6,58,0.8,52.08,52.09,52.19,52.08,52.04,43.36,10.47,42.49,0
4:08:30,10.2,6,58,0.8,52.05,52.08,52.19,52.07,52.04,43.35,10.47,42.31,0
4:08:40,10.2,6,58,0.7,52.08,52.09,52.18,52.08,52.03,43.37,10.47,42.11,0
4:08:50,10.2,6,58,0.8,52.02,52.09,52.19,52.08,52.02,43.35,10.48,41.91,0
4:09:00,10.2,6,58,0.8,52.02,52.08,52.18,52.06,51.99,43.32,10.47,41.72,0
4:09:10,10.2,6,58,0.7,51.99,52.08,52.18,52.08,52.01,43.36,10.47,41.53,0
4:09:20,10.2,6,58,0.8,51.9,52.08,52.19,52.07,51.99,43.38,10.48,41.39,0
4:09:30,10.2,6,58,0.8,51.89,52.08,52.19,52.08,52,43.38,10.48,41.17,0
4:09:40,10.2,6,58,0.7,51.93,52.08,52.18,52.07,51.98,43.36,10.48,40.96,0
4:09:50,10.2,6,58,0.8,51.96,52.06,52.18,52.07,51.99,43.35,10.48,40.75,0
4:10:00,10.2,6,57.9,0.8,52.01,52.08,52.18,52.08,52,43.35,10.49,40.57,0
4:10:10,10.2,6,58,0.7,52.05,52.07,52.18,52.07,52.01,43.35,10.49,40.36,0
4:10:20,10.2,6,57.9,0.8,52.05,52.09,52.2,52.08,52.03,43.36,10.5,40.2,0
4:10:30,10.2,6,58,0.8,52.02,52.07,52.17,52.06,52.02,43.37,10.48,40.05,0
4:10:40,10.2,6,57.9,0.8,52.02,52.08,52.17,52.06,52.04,43.42,10.49,39.83,0
4:10:50,10.2,6,58,0.8,52.01,52.08,52.18,52.06,52.04,43.39,10.49,39.7,0
4:11:00,10.2,6,57.9,0.8,52.03,52.08,52.18,52.07,52.05,43.37,10.49,39.55,0
4:11:10,10.2,6,57.9,0.8,52.03,52.08,52.17,52.06,52.06,43.38,10.49,39.39,0
4:11:20,10.2,6,57.9,0.8,52.02,52.06,52.17,52.05,52.04,43.38,10.49,39.19,0
4:11:30,10.2,6,57.9,0.8,52.05,52.07,52.16,52.06,52.03,43.39,10.49,39.03,0
4:11:40,10.2,6.1,58,0.8,52.04,52.08,52.17,52.07,52.03,43.39,10.5,38.81,0
4:11:50,10.2,6,57.9,0.8,51.98,52.08,52.18,52.07,52.01,43.4,10.5,38.67,0
4:12:00,10.2,6,57.9,0.8,51.99,52.07,52.17,52.05,52.01,43.37,10.5,38.53,0
4:12:10,10.2,6,57.9,0.8,52.02,52.08,52.18,52.07,52.01,43.37,10.51,38.34,0
4:12:20,10.2,6,57.9,0.7,52.01,52.07,52.17,52.07,52.01,43.37,10.51,38.15,0
4:12:30,10.2,6,57.9,0.8,52.03,52.08,52.17,52.07,52,43.4,10.51,38.02,0
4:12:40,10.2,6,57.9,0.8,52.04,52.09,52.18,52.06,52.01,43.41,10.51,37.89,0
4:12:50,10.2,6,57.9,0.8,51.96,52.07,52.17,52.06,51.99,43.4,10.43,37.33,0
4:13:00,10.2,6,57.9,0.8,51.99,52.07,52.17,52.07,51.99,43.4,10.44,37.29,0
4:13:10,10.3,6.1,57.9,0.8,51.99,52.07,52.18,52.07,52,43.41,10.66,37.09,0
4:13:20,10.2,6,57.9,0.7,51.99,52.05,52.16,52.06,51.99,43.42,11.37,37.12,0
4:13:30,10.2,6,57.9,0.8,51.98,52.05,52.17,52.06,52,43.41,11.36,36.98,0
4:13:40,10.3,6.1,57.9,0.8,51.99,52.05,52.16,52.06,51.99,43.38,11.31,36.86,0
4:13:50,10.2,6,57.9,0.7,51.99,52.06,52.17,52.05,52,43.39,11.3,36.69,0
4:14:00,10.2,6,57.9,0.8,52,52.05,52.16,52.04,51.99,43.38,11.03,36.51,0
4:14:10,10.2,6,57.9,0.8,51.98,52.05,52.17,52.05,52.01,43.41,10.86,36.42,0
4:14:20,10.2,6,57.9,0.8,52,52.06,52.16,52.05,52.01,43.42,10.67,36.37,0
4:14:30,10.3,6.1,57.9,0.8,52.01,52.06,52.17,52.05,52.01,43.42,10.54,36.16,0
4:14:40,10.2,6,57.9,0.8,52.02,52.06,52.17,52.06,52.01,43.4,10.46,36.07,0
4:14:50,10.2,6,57.9,0.8,51.99,52.05,52.16,52.06,52.01,43.38,10.38,35.81,0
4:15:00,10.2,6,57.9,0.8,52.01,52.05,52.16,52.05,52.01,43.4,10.33,35.71,0
4:15:10,10.2,6,57.9,0.8,52.02,52.04,52.16,52.06,52.01,44.04,10.3,47.89,0.99
4:15:20,10.2,6,57.9,0.8,52.01,52.05,52.16,52.06,52,43.32,10.26,51.21,1
4:15:30,10.2,6,57.9,0.8,51.99,52.06,52.16,52.06,51.99,43.21,10.27,51.58,1
4:15:40,10.2,6,57.9,0.8,51.99,52.04,52.15,52.04,51.97,42.11,10.21,51.63,1
4:15:50,10.2,6,57.9,0.8,52.01,52.06,52.15,52.05,51.95,41.55,10.18,51.68,0.99
4:16:00,10.2,6,58,0.8,51.98,52.05,52.13,52.01,51.88,41.27,10.16,51.67,0.99
4:16:10,10.2,6,57.9,0.8,52,52.04,52.12,52,51.77,40.65,10.13,51.69,1
4:16:20,10.2,6.1,58,0.8,52.02,52.05,52.11,51.97,51.71,40.43,10.22,51.71,0.99
4:16:30,10.2,6.1,58,0.8,52.02,52.04,52.1,51.94,51.63,39.84,10.13,51.73,1
4:16:40,10.2,6,57.9,0.8,52.02,52.02,52.06,51.92,51.65,39.19,10.09,51.73,1
4:16:50,10.2,6,57.9,0.8,52.04,52.01,52.03,51.92,51.66,38.63,10.1,51.72,1
4:17:00,10.2,6,57.9,0.8,52.06,52.02,52.03,51.81,51.72,38.17,10.08,51.72,0
4:17:10,10.2,6,57.9,0.8,52.07,52,52.01,51.84,51.76,37.9,10.08,51.64,0
4:17:20,10.2,6,57.9,0.8,52.07,52.01,52.01,51.85,51.61,37.68,10.08,51.36,0
4:17:30,10.2,6,57.9,0.7,52.07,52,51.98,51.82,51.53,37.49,10.09,51.28,0
4:17:40,10.2,6,57.9,0.8,52.07,52,51.97,51.83,51.52,37.6,10.08,51.02,0
4:17:50,10.3,6.1,57.9,0.8,52.06,52.01,51.99,51.86,51.55,37.69,10.1,50.7,0
4:18:00,10.3,6.1,57.9,0.8,52.06,51.99,52,51.86,51.6,37.71,10.1,50.44,0
4:18:10,10.2,6,57.9,0.8,52.07,51.99,52,51.86,51.66,37.75,10.1,50.19,0
4:18:20,10.2,6,57.9,0.8,52.04,51.98,51.98,51.87,51.64,37.75,10.1,49.85,0
4:18:30,10.3,6.1,57.9,0.8,52.02,51.98,51.97,51.87,51.62,37.84,10.11,49.59,0
4:18:40,10.3,6.1,57.9,0.8,52.02,51.99,51.98,51.87,51.63,37.88,10.12,49.26,0
4:18:50,10.2,6,57.9,0.8,52,51.99,51.99,51.87,51.62,37.83,10.12,49.02,0
4:19:00,10.3,6.1,57.9,0.8,51.99,51.98,51.98,51.86,51.65,37.77,10.11,48.7,0
4:19:10,10.3,6.1,57.9,0.8,52.01,51.99,52,51.86,51.69,37.76,10.11,48.45,0
4:19:20,10.3,6.1,57.9,0.8,52.02,51.98,52,51.86,51.69,37.75,10.12,48.17,0
4:19:30,10.2,6,57.9,0.8,52.04,51.97,52,51.87,51.58,37.72,10.12,47.93,0
4:19:40,10.3,6.1,57.9,8.8,52.06,51.97,52,51.88,51.56,37.72,10.13,47.71,0
4:19:50,10.2,6,57.9,13.4,52.03,51.96,51.99,51.88,51.61,37.71,10.13,47.49,0
4:20:00,10.3,6.1,57.9,14.3,52.05,51.96,51.99,51.88,51.65,37.69,10.14,47.29,0
4:20:10,10.2,6,57.9,14.8,52.04,51.94,52,51.89,51.66,37.68,10.14,47.08,0
4:20:20,10.2,6,58,14.9,51.99,51.93,51.99,51.87,51.68,37.66,10.13,46.83,0
4:20:30,10.3,6.1,58,14.9,51.95,51.94,52,51.86,51.66,37.71,10.14,46.58,0
4:20:40,10.2,6.1,58,14.9,51.96,51.95,52,51.88,51.64,37.78,10.14,46.4,0
4:20:50,10.2,6,58,14.9,51.92,51.95,51.99,51.86,51.58,37.8,10.15,46.24,0
4:21:00,10.2,6.1,58.1,14.8,51.93,51.97,52,51.87,51.56,37.79,10.15,46.02,0
4:21:10,10.2,6.1,58.1,312.6,51.91,51.96,51.99,51.88,51.57,37.79,10.15,45.82,0
4:21:20,10.2,6,58.1,328.6,51.87,51.97,51.98,51.87,51.6,37.82,10.15,45.64,0
4:21:30,10.2,6.1,58.2,350.1,51.9,51.98,51.96,51.89,51.61,37.8,10.16,45.46,0
4:21:40,10.2,6.1,58.2,364,51.81,51.97,51.98,51.89,51.6,37.8,10.16,45.24,0
4:21:50,10.2,6,58.2,381.5,51.83,51.96,51.97,51.87,51.57,37.72,10.15,45.03,0
4:22:00,10.2,6.1,58.2,381.4,51.88,51.97,51.98,51.88,51.52,37.72,10.16,44.84,0
4:22:10,10.2,6.1,58.2,370.4,51.89,51.97,51.99,51.88,51.46,37.77,10.16,44.7,0
4:22:20,10.2,6.1,58.2,374.1,51.87,51.98,51.97,51.87,51.43,37.84,10.17,44.52,0
4:22:30,10.2,6.1,58.3,378.1,51.88,51.96,51.98,51.88,51.42,37.93,10.17,44.28,0
4:22:40,10.2,6.1,58.2,372.3,51.94,51.97,51.98,51.88,51.42,38,10.17,44.08,0
4:22:50,10.2,6,58.2,375.9,51.94,51.96,51.98,51.87,51.39,38.03,10.16,43.93,0
4:23:00,10.2,6,58.2,390.6,51.93,51.96,51.99,51.87,51.39,38.07,10.18,43.71,0
4:23:10,10.2,6.1,58.2,390.6,51.94,51.96,51.99,51.87,51.38,38.05,10.17,43.51,0
4:23:20,10.2,6,58.2,379,51.87,51.97,51.97,51.85,51.35,38.02,10.17,43.36,0
4:23:30,10.2,6,58.2,381,51.79,51.96,51.98,51.86,51.38,38.03,10.18,43.19,0
4:23:40,10.2,6,58.2,384.8,51.85,51.96,51.99,51.87,51.34,38.13,10.18,42.97,0
4:23:50,10.2,6.1,58.3,385,51.83,51.95,51.98,51.85,51.31,38.22,10.18,42.77,0
4:24:00,10.2,6,58.3,387,51.86,51.94,51.99,51.86,51.25,38.29,10.18,42.59,0
4:24:10,10.2,6,58.2,386.4,51.82,51.93,52,51.86,51.24,38.35,10.18,42.41,0
4:24:20,10.2,6,58.3,387,51.84,51.92,51.98,51.86,51.22,38.42,10.18,42.21,0
4:24:30,10.2,6,58.3,391.3,51.78,51.94,51.98,51.86,51.22,38.46,10.18,42.06,0
4:24:40,10.2,6,58.2,390.5,51.79,51.95,51.99,51.87,51.19,38.51,10.19,41.88,0
4:24:50,10.2,6,58.2,389.6,51.85,51.94,51.98,51.87,51.23,38.56,10.18,41.7,0
4:25:00,10.2,6,58.2,386.6,51.84,51.94,51.99,51.88,51.28,38.61,10.18,41.54,0
4:25:10,10.2,6,58.2,385,51.81,51.94,51.97,51.85,51.23,38.67,10.18,41.32,0
4:25:20,10.2,6,58.2,383.9,51.83,51.94,51.98,51.86,51.17,38.77,10.18,41.19,0
4:25:30,10.2,6,58.2,381.3,51.77,51.95,51.97,51.86,51.15,38.85,10.19,41.01,0
4:25:40,10.2,6,58.2,380.5,51.84,51.95,51.97,51.85,51.16,38.91,10.19,40.83,0
4:25:50,10.2,6,58.2,378.5,51.84,51.94,51.96,51.85,51.18,38.97,10.19,40.64,0
4:26:00,10.2,6,58.2,377.7,51.87,51.94,51.97,51.86,51.17,38.99,10.19,40.49,0
4:26:10,10.2,6,58.1,375.9,51.87,51.94,51.97,51.85,51.15,39.03,10.19,40.32,0
4:26:20,10.2,6,58.1,373.6,51.78,51.93,51.97,51.87,51.17,39.1,10.19,40.17,0
4:26:30,10.2,6,58.1,372.4,51.77,51.93,51.99,51.86,51.17,39.21,10.19,40,0
4:26:40,10.2,6,58.1,372.4,51.81,51.93,51.98,51.86,51.16,39.25,10.19,39.8,0
4:26:50,10.2,6,58.1,371.2,51.89,51.91,51.97,51.86,51.14,39.4,10.19,39.61,0
4:27:00,10.2,6,58.1,370.3,51.79,51.91,51.98,51.86,51.16,39.5,10.19,39.42,0
4:27:10,10.2,6,58.1,368.2,51.76,51.93,51.98,51.85,51.19,39.51,10.19,39.24,0
4:27:20,10.2,6,58,367.9,51.85,51.92,51.96,51.84,51.18,39.55,10.19,39.05,0
4:27:30,10.2,6,58,366.7,51.77,51.91,51.97,51.84,51.19,39.64,10.19,38.89,0
4:27:40,10.2,6,58,366.8,51.75,51.92,51.98,51.84,51.21,39.68,10.2,38.71,0
4:27:50,10.1,6,58,365.7,51.74,51.91,51.97,51.85,51.21,39.76,10.19,38.56,0
4:28:00,10.1,6,58,368.4,51.74,51.91,51.96,51.85,51.2,39.81,10.19,38.38,0
4:28:10,10.2,6,58,367.8,51.75,51.93,51.98,51.85,51.19,39.92,10.2,38.22,0
4:28:20,10.1,5.9,58,367.3,51.66,51.9,51.96,51.84,51.15,40.02,10.17,37.72,0
4:28:30,10.1,5.9,58,365.3,51.61,51.91,51.97,51.85,51.17,40.07,10.22,37.62,0
4:28:40,10.1,6,58,365.3,51.63,51.9,51.97,51.85,51.21,40.09,11.29,37.45,0
4:28:50,10.1,6,58,364.2,51.69,51.87,51.96,51.85,51.22,40.15,11.24,37.41,0
4:29:00,10.1,6,58,364.2,51.69,51.87,51.96,51.85,51.22,40.15,11.24,37.41,0
4:29:10,10.1,6,58,363.6,51.81,51.91,51.99,51.87,51.26,40.32,10.67,37.1,0
4:29:20,10.1,6,58,363.8,51.79,51.89,51.98,51.85,51.24,40.39,10.45,37.02,0
4:29:30,10.1,6,58,363.6,51.83,51.89,51.97,51.84,51.24,40.45,10.37,36.81,0
4:29:40,10.1,5.9,58,363.7,51.83,51.91,51.96,51.85,51.27,40.56,10.28,36.72,0
4:29:50,10.1,5.9,57.9,363.8,51.81,51.9,51.97,51.84,51.25,40.63,10.27,36.52,0
4:30:00,10.1,5.9,57.9,364,51.79,51.9,51.97,51.84,51.25,40.67,10.23,36.35,0
4:30:10,10.1,5.9,57.9,364.3,51.73,51.9,51.96,51.84,51.22,40.67,10.19,50.24,1.7
4:30:20,10.1,5.9,57.9,363.4,51.8,51.9,51.96,51.84,51.14,40.14,10.17,51.51,1.7
4:30:30,10.1,5.9,57.9,360.4,51.85,51.9,51.96,51.84,51.16,38.33,10.16,51.6,1.7
4:30:40,10.1,5.9,57.9,359.4,51.87,51.9,51.96,51.82,51.02,37.89,10.16,51.63,1.7
4:30:50,10.1,5.9,57.9,357.4,51.83,51.89,51.95,51.79,50.68,36.37,10.15,51.65,1.7
4:31:00,10.1,5.9,57.9,354.9,51.65,51.89,51.94,51.67,50.48,37.24,10.12,51.65,1.7
4:31:10,10.1,5.9,57.9,352.3,51.61,51.86,51.93,51.65,50.45,36.3,10.14,51.65,0
4:31:20,10.1,5.9,57.9,350.5,51.75,51.84,51.91,51.62,50.76,35.32,10.12,51.42,0
4:31:30,10.1,5.9,57.9,350,51.7,51.86,51.9,51.64,50.79,35.21,10.13,51.01,0
4:31:40,10.1,5.9,57.9,350,51.75,51.84,51.9,51.6,50.75,35.69,10.13,51.34,0
4:31:50,10.1,5.9,57.8,350.2,51.81,51.85,51.88,51.53,50.9,35.93,10.14,51.05,0
4:32:00,10.1,5.9,57.8,350.1,51.8,51.83,51.86,51.55,50.84,36.07,10.13,50.63,0
4:32:10,10.1,5.9,57.8,350.9,51.83,51.83,51.86,51.54,50.77,36.05,10.13,50.38,0
4:32:20,10.1,5.9,57.8,351.1,51.77,51.82,51.85,51.54,50.42,36.08,10.13,50.15,0
4:32:30,10.1,5.9,57.8,351.8,51.76,51.82,51.85,51.52,50.54,35.79,10.13,49.78,0
4:32:40,10.1,5.9,57.7,352.2,51.78,51.82,51.84,51.56,50.74,35.73,10.14,49.5,0
4:32:50,10.1,5.9,57.7,352.9,51.81,51.8,51.85,51.62,50.98,35.95,10.14,49.21,0
4:33:00,10.1,5.9,57.7,352.7,51.79,51.83,51.83,51.62,51.08,35.92,10.13,48.95,0
4:33:10,10.1,5.9,57.7,352.6,51.78,51.83,51.84,51.61,50.74,36,10.13,48.69,0
4:33:20,10.1,5.9,57.7,353.6,51.71,51.83,51.82,51.6,50.59,36.07,10.13,48.47,0
4:33:30,10.1,5.9,57.7,354.6,51.68,51.82,51.83,51.58,50.62,36.12,10.13,48.21,0
4:33:40,10.1,5.9,57.7,355.2,51.77,51.82,51.83,51.56,50.7,36.18,10.14,47.91,0
4:33:50,10.1,5.9,57.7,356.6,51.71,51.82,51.83,51.57,50.72,36.28,10.14,47.67,0
4:34:00,10.1,5.9,57.7,356.8,51.69,51.83,51.83,51.58,50.75,36.25,10.13,47.42,0
4:34:10,10.1,5.9,57.7,357.5,51.67,51.82,51.84,51.57,50.82,36.31,10.13,47.18,0
4:34:20,10.1,5.9,57.7,358.8,51.57,51.81,51.85,51.57,50.9,36.34,10.14,46.94,0
4:34:30,10.1,5.9,57.7,358.9,51.58,51.83,51.84,51.57,50.79,36.38,10.13,46.69,0
4:34:40,10.1,5.9,57.7,358.5,51.57,51.82,51.84,51.58,50.77,36.52,10.14,46.47,0
4:34:50,10.1,5.9,57.6,358.6,51.56,51.81,51.83,51.58,50.89,36.72,10.14,46.22,0
4:35:00,10.1,5.9,57.7,358.2,51.68,51.81,51.83,51.59,50.95,36.86,10.13,46,0
4:35:10,10.1,5.9,57.7,358.2,51.7,51.79,51.82,51.59,50.86,36.67,10.14,45.79,0
4:35:20,10.1,5.9,57.7,357.6,51.62,51.79,51.82,51.59,50.74,36.58,10.13,45.52,0
4:35:30,10.1,5.9,57.6,357.6,51.58,51.77,51.82,51.59,50.82,36.59,10.13,45.3,0
4:35:40,10.1,5.9,57.6,357.5,51.63,51.78,51.83,51.59,50.87,36.69,10.14,45.08,0
4:35:50,10.1,5.9,57.6,358,51.6,51.77,51.84,51.59,50.8,36.84,10.14,44.88,0
4:36:00,10.1,5.9,57.6,357.8,51.64,51.79,51.83,51.6,50.82,37.23,10.14,44.68,0
4:36:10,10.1,5.9,57.6,357.8,51.66,51.78,51.83,51.58,50.89,37.24,10.14,44.5,0
4:36:20,10.1,5.9,57.6,357.9,51.7,51.79,51.82,51.56,50.77,37.13,10.14,44.23,0
4:36:30,10.1,5.9,57.6,358.5,51.66,51.8,51.82,51.53,50.84,37.02,10.13,44.04,0
4:36:40,10.1,5.9,57.6,357.9,51.68,51.8,51.81,51.56,50.85,37.25,10.14,43.82,0
4:36:50,10.1,5.9,57.6,358.4,51.59,51.81,51.82,51.56,50.9,37.49,10.14,43.61,0
4:37:00,10.1,5.9,57.6,358.4,51.52,51.8,51.81,51.54,50.9,37.29,10.13,43.4,0
4:37:10,10.1,5.9,57.6,358.8,51.56,51.8,51.82,51.57,50.82,37.32,10.14,43.2,0
4:37:20,10.1,5.9,57.6,359,51.63,51.81,51.83,51.57,50.69,37.57,10.14,43.01,0
4:37:30,10.1,5.9,57.6,359.5,51.62,51.78,51.81,51.56,50.68,37.64,10.13,42.77,0
4:37:40,10.1,5.9,57.6,359.8,51.64,51.78,51.82,51.58,50.78,37.64,10.13,42.6,0
4:37:50,10.1,5.9,57.5,360,51.64,51.79,51.83,51.59,50.91,37.69,10.13,42.38,0
4:38:00,10.1,5.9,57.6,360.5,51.62,51.78,51.83,51.58,51,37.76,10.14,42.21,0
4:38:10,10.1,5.9,57.6,361,51.71,51.77,51.82,51.57,51.05,37.87,10.14,42,0
4:38:20,10.1,5.9,57.5,361.4,51.49,51.79,51.82,51.58,51.06,37.79,10.14,41.82,0
4:38:30,10.1,5.9,57.5,362.1,51.52,51.78,51.82,51.58,51.03,37.98,10.14,41.61,0
4:38:40,10.1,5.9,57.5,362.3,51.57,51.77,51.82,51.57,50.92,38.18,10.13,41.43,0
4:38:50,10.1,5.9,57.5,362.6,51.46,51.77,51.83,51.58,50.9,38.32,10.14,41.23,0
4:39:00,10.1,5.9,57.5,362.6,51.46,51.76,51.83,51.59,50.95,38.26,10.14,41.03,0
4:39:10,10.1,5.9,57.5,363,51.4,51.76,51.83,51.58,50.93,38.3,10.14,40.84,0
4:39:20,10.1,5.9,57.5,363.3,51.44,51.76,51.83,51.57,50.95,38.28,10.14,40.62,0
4:39:30,10.1,5.9,57.5,363.8,51.49,51.75,51.83,51.58,50.99,38.4,10.14,40.44,0
4:39:40,10.1,5.9,57.5,363.2,51.53,51.76,51.83,51.58,51.05,38.45,10.14,40.27,0
4:39:50,10.1,5.9,57.5,363.4,51.56,51.77,51.82,51.58,51.03,38.46,10.13,40.09,0
4:40:00,10.1,5.9,57.5,363.7,51.51,51.76,51.81,51.58,50.95,38.58,10.13,39.88,0
4:40:10,10.1,5.9,57.5,363.5,51.47,51.75,51.81,51.58,50.93,38.65,10.14,39.74,0
4:40:20,10.1,5.9,57.5,363.8,51.49,51.74,51.81,51.58,50.96,38.73,10.13,39.53,0
4:40:30,10.1,5.9,57.5,364.2,51.56,51.74,51.81,51.58,50.98,38.83,10.13,39.37,0
4:40:40,10.1,5.9,57.5,364.1,51.56,51.74,51.82,51.6,51.04,38.93,10.14,39.19,0
4:40:50,10.1,5.9,57.5,364.5,51.62,51.74,51.8,51.59,51.03,39.09,10.13,39.03,0
4:41:00,10.1,5.9,57.5,364.5,51.65,51.74,51.8,51.59,51.03,39.04,10.12,38.84,0
4:41:10,10.1,5.9,57.5,364.5,51.6,51.75,51.81,51.59,51.04,39.02,10.13,38.64,0
4:41:20,10.1,5.9,57.5,365,51.63,51.75,51.81,51.59,51.06,39.17,10.13,38.44,0
4:41:30,10.1,5.9,57.5,364.7,51.62,51.75,51.81,51.6,51.08,39.22,10.13,38.24,0
4:41:40,10.1,5.9,57.5,364.9,51.67,51.74,51.8,51.6,51.08,39.23,10.12,38.04,0
4:41:50,10.1,5.9,57.5,364.8,51.68,51.77,51.8,51.62,51.12,39.26,10.13,37.92,0
4:42:00,10.1,5.9,57.5,365.2,51.64,51.75,51.8,51.6,51.12,39.33,10.12,37.75,0
4:42:10,10.1,5.9,57.5,365.5,51.59,51.76,51.81,51.61,51.12,39.46,10.13,37.56,0
4:42:20,10.1,5.9,57.5,365.7,51.52,51.73,51.8,51.6,51.11,39.52,10.12,37.37,0
4:42:30,10.1,5.9,57.5,366,51.55,51.76,51.82,51.61,51.1,39.6,10.13,37.19,0
4:42:40,10.1,5.9,57.5,366,51.6,51.76,51.8,51.61,51.11,39.72,10.12,37.02,0
4:42:50,10.1,5.9,57.5,366.2,51.65,51.76,51.81,51.62,51.09,39.78,10.12,36.86,0
4:43:00,10.1,5.9,57.5,367,51.7,51.76,51.82,51.63,51.12,39.82,10.13,36.7,0
4:43:10,10.1,5.9,57.5,366.8,51.61,51.76,51.81,51.62,51.12,39.87,10.12,36.52,0
4:43:20,10.1,5.9,57.5,367,51.55,51.75,51.82,51.62,51.15,39.91,10.07,35.94,0
4:43:30,10.1,5.9,57.5,367.4,51.63,51.76,51.82,51.64,51.17,39.99,10.28,35.8,0
4:43:40,10.1,5.9,57.5,367.4,51.58,51.74,51.8,51.64,51.18,40.01,11.25,35.65,0
4:43:50,10.1,5.9,57.5,367.3,51.48,51.72,51.8,51.63,51.17,40.07,11.29,35.73,0
4:44:00,10.1,5.9,57.5,367.2,51.57,51.74,51.81,51.63,51.17,40.13,11.16,35.73,0
4:44:10,10.1,5.9,57.5,367.8,51.58,51.75,51.81,51.67,51.19,40.2,10.71,35.55,0
4:44:20,10.1,5.9,57.5,367.5,51.55,51.73,51.79,51.65,51.23,40.29,10.48,35.43,0
4:44:30,10.1,5.9,57.4,368,51.53,51.75,51.79,51.64,51.25,40.37,10.36,35.24,0
4:44:40,10.1,5.9,57.4,368.3,51.56,51.76,51.8,51.65,51.29,40.42,10.32,35.08,0
4:44:50,10.1,5.9,57.4,368.4,51.54,51.75,51.79,51.65,51.29,40.51,10.27,34.92,0
4:45:00,10.1,5.9,57.4,368.5,51.52,51.75,51.79,51.64,51.28,40.52,10.23,34.76,0
4:45:10,10.1,5.9,57.4,368.4,51.59,51.75,51.79,51.64,51.23,40.63,10.19,49.98,1.71
4:45:20,10.1,5.9,57.4,367.3,51.66,51.75,51.81,51.66,51.15,39.27,10.17,51.33,1.71
4:45:30,10.1,5.9,57.4,365.2,51.62,51.73,51.79,51.64,51.16,38.08,10.32,51.42,1.71
4:45:40,10.1,5.9,57.4,363.1,51.62,51.74,51.8,51.63,51.02,37.24,10.15,51.46,1.71
4:45:50,10.1,5.9,57.4,360.8,51.72,51.73,51.78,51.61,50.54,36.18,10.13,51.48,1.7
4:46:00,10.1,5.9,57.4,359,51.55,51.73,51.77,51.58,50.45,36.12,10.12,51.5,1.7
4:46:10,10.1,5.9,57.4,356.8,51.58,51.74,51.77,51.56,50.37,35.44,10.11,51.49,0
4:46:20,10.1,5.9,57.4,355.5,51.5,51.71,51.74,51.54,50.62,34.7,10.11,51.36,0
4:46:30,10.1,5.9,57.4,355,51.58,51.7,51.73,51.48,50.6,34.48,10.11,51.33,0
4:46:40,10.1,5.9,57.4,354.7,51.63,51.69,51.71,51.5,50.73,35.03,10.11,50.96,0
4:46:50,10.1,5.9,57.4,355.2,51.65,51.68,51.72,51.44,50.94,35.25,10.11,50.79,0
4:47:00,10.1,5.9,57.4,355.2,51.67,51.68,51.72,51.45,50.83,34.89,10.11,50.59,0
4:47:10,10.1,5.9,57.4,355.8,51.64,51.67,51.71,51.43,50.58,35.05,10.11,50.2,0
4:47:20,10.1,5.9,57.4,355.8,51.64,51.65,51.69,51.42,50.43,35.09,10.11,49.99,0
4:47:30,10.1,5.9,57.4,356.4,51.56,51.65,51.68,51.43,50.57,35,10.1,49.73,0
4:47:40,10.1,5.9,57.3,356.9,51.52,51.66,51.68,51.45,50.71,35.05,10.11,49.39,0
4:47:50,10.1,5.9,57.4,356.8,51.49,51.65,51.67,51.47,50.91,35.05,10.11,49.04,0
4:48:00,10.1,5.9,57.4,356.7,51.52,51.64,51.68,51.46,50.87,35.1,10.11,48.77,0
4:48:10,10.1,5.9,57.3,357.4,51.55,51.66,51.67,51.47,50.71,35.2,10.11,48.47,0
4:48:20,10.1,5.9,57.3,358,51.58,51.66,51.67,51.45,50.51,35.04,10.1,48.23,0
4:48:30,10.1,5.9,57.3,358.4,51.52,51.67,51.67,51.46,50.33,35.04,10.11,48.01,0
4:48:40,10.1,5.9,57.3,358.9,51.56,51.68,51.67,51.46,50.45,35.3,10.11,47.75,0
4:48:50,10.1,5.9,57.3,359,51.49,51.67,51.67,51.47,50.59,35.3,10.11,47.49,0
4:49:00,10.1,5.9,57.3,359.9,51.41,51.66,51.68,51.49,50.79,35.23,10.11,47.25,0
4:49:10,10.1,5.9,57.3,360.6,51.42,51.66,51.66,51.48,50.82,35.28,10.11,46.99,0
4:49:20,10.1,5.9,57.3,360.6,51.44,51.66,51.67,51.49,50.78,35.42,10.11,46.73,0
4:49:30,10.1,5.9,57.3,360.4,51.44,51.65,51.65,51.47,50.7,35.58,10.11,46.51,0
4:49:40,10.1,5.9,57.3,361.4,51.53,51.65,51.66,51.48,50.73,35.65,10.11,46.28,0
4:49:50,10.1,5.9,57.3,363,51.56,51.65,51.64,51.48,50.82,35.79,10.11,46.02,0
4:50:00,10.1,5.9,57.3,362.2,51.56,51.64,51.65,51.48,50.74,35.95,10.11,45.8,0
4:50:10,10.1,5.9,57.3,363.5,51.48,51.65,51.65,51.48,50.69,35.82,10.11,45.54,0
4:50:20,10.1,5.9,57.3,362.6,51.54,51.65,51.65,51.49,50.79,35.63,10.12,45.33,0
4:50:30,10.1,5.9,57.3,364.4,51.54,51.65,51.66,51.5,50.83,35.63,10.11,45.06,0
4:50:40,10.1,5.9,57.3,362.9,51.6,51.65,51.66,51.5,50.77,35.81,10.12,44.85,0
4:50:50,10.1,5.9,57.3,361.8,51.6,51.66,51.67,51.51,50.71,36.07,10.11,44.62,0
4:51:00,10.1,5.9,57.3,361.9,51.6,51.64,51.67,51.5,50.75,36.13,10.1,44.39,0
4:51:10,10.1,5.9,57.3,361.7,51.49,51.64,51.66,51.49,50.67,36.09,10.12,44.15,0
4:51:20,10.1,5.9,57.3,366.3,51.36,51.65,51.65,51.5,50.61,36.24,10.11,43.95,0
4:51:30,10.1,5.9,57.3,361.8,51.45,51.65,51.65,51.5,50.67,36.33,10.12,43.75,0
4:51:40,10.1,5.9,57.3,362,51.39,51.6,51.64,51.48,50.8,36.33,10.11,43.57,0
4:51:50,10.1,5.9,57.3,361.9,51.39,51.62,51.65,51.5,50.88,36.5,10.12,43.39,0
4:52:00,10.1,5.9,57.3,361.9,51.42,51.63,51.65,51.5,50.82,36.48,10.12,43.18,0
4:52:10,10.1,5.9,57.3,361.9,51.52,51.63,51.65,51.5,50.8,36.52,10.11,42.95,0
4:52:20,10.1,5.9,57.3,361.8,51.51,51.63,51.64,51.5,50.61,36.57,10.11,42.72,0
4:52:30,10.1,5.9,57.3,362.2,51.49,51.64,51.65,51.52,50.65,36.75,10.12,42.56,0
4:52:40,10.1,5.9,57.3,362.1,51.48,51.63,51.65,51.51,50.65,36.87,10.11,42.35,0
4:52:50,10.1,5.9,57.3,362.4,51.5,51.63,51.65,51.51,50.73,36.9,10.11,42.14,0
4:53:00,10.1,5.9,57.3,362.3,51.4,51.64,51.68,51.52,50.8,36.76,10.11,41.98,0
4:53:10,10.1,5.9,57.3,366,51.38,51.63,51.66,51.52,50.88,36.81,10.11,41.77,0
4:53:20,10.1,5.9,57.3,362.7,51.42,51.62,51.66,51.52,50.88,36.99,10.11,41.57,0
4:53:30,10.1,5.9,57.3,370.4,51.44,51.62,51.66,51.53,50.92,37.21,10.12,41.38,0
4:53:40,10.1,5.9,57.3,363,51.45,51.61,51.66,51.52,50.96,37.21,10.11,41.18,0
4:53:50,10.1,5.9,57.3,367.1,51.43,51.62,51.66,51.54,50.97,37.27,10.12,41.01,0
4:54:00,10.1,5.9,57.3,363.7,51.4,51.63,51.66,51.53,50.95,37.47,10.11,40.82,0
4:54:10,10.1,5.9,57.3,363.8,51.43,51.61,51.65,51.53,50.88,37.39,10.11,40.64,0
4:54:20,10.1,5.9,57.3,363.7,51.45,51.62,51.66,51.54,50.9,37.51,10.11,40.46,0
4:54:30,10.1,5.9,57.3,364,51.46,51.61,51.67,51.54,50.93,37.43,10.11,40.29,0
4:54:40,10.1,5.9,57.3,364.2,51.45,51.62,51.66,51.54,50.91,37.53,10.11,40.12,0
4:54:50,10.1,5.9,57.3,364.8,51.38,51.61,51.67,51.55,50.8,37.66,10.11,39.93,0
4:55:00,10.1,5.9,57.3,364.6,51.4,51.63,51.67,51.55,50.8,37.67,10.12,39.76,0
4:55:10,10.1,5.9,57.3,371.2,51.42,51.62,51.67,51.56,50.82,37.81,10.12,39.6,0
4:55:20,10.1,5.9,57.3,370.8,51.38,51.62,51.66,51.55,50.81,37.88,10.11,39.43,0
4:55:30,10.1,5.9,57.3,371.4,51.45,51.59,51.67,51.55,50.87,37.97,10.11,39.26,0
4:55:40,10.1,5.9,57.3,371.3,51.51,51.59,51.66,51.56,50.91,38.02,10.11,39.06,0
4:55:50,10.1,5.9,57.3,365.8,51.5,51.59,51.66,51.55,50.93,38.08,10.11,38.88,0
4:56:00,10.1,5.9,57.3,371.8,51.45,51.59,51.67,51.56,50.94,38.17,10.11,38.71,0
4:56:10,10.1,5.9,57.3,366.1,51.49,51.61,51.66,51.56,50.97,38.35,10.11,38.54,0
4:56:20,10.1,5.9,57.3,371.8,51.4,51.61,51.68,51.57,51.02,38.31,10.11,38.34,0
4:56:30,10.1,5.9,57.3,366,51.34,51.61,51.68,51.57,51,38.36,10.11,38.2,0
4:56:40,10.1,5.9,57.3,366,51.42,51.6,51.66,51.57,51,38.43,10.11,38.01,0
4:56:50,10.1,5.9,57.3,365.9,51.42,51.61,51.67,51.58,51.03,38.43,10.1,37.86,0
4:57:00,10.1,5.9,57.3,365.8,51.41,51.61,51.69,51.58,51.06,38.52,10.11,37.69,0
4:57:10,10.1,5.9,57.3,366.5,51.41,51.6,51.69,51.59,51.05,38.52,10.11,37.52,0
4:57:20,10.1,5.9,57.3,366.3,51.29,51.61,51.67,51.58,51.03,38.68,10.11,37.34,0
4:57:30,10.1,5.9,57.3,366.3,51.36,51.6,51.67,51.57,51.02,38.78,10.1,37.15,0
4:57:40,10.1,5.9,57.3,366.9,51.4,51.59,51.68,51.57,51.04,38.79,10.1,36.96,0
4:57:50,10.1,5.9,57.3,366.5,51.39,51.59,51.68,51.59,51.04,38.91,10.1,36.8,0
4:58:00,10.1,5.9,57.3,366.9,51.46,51.6,51.68,51.59,51.06,39.02,10.1,36.68,0
4:58:10,10.1,5.9,57.3,366.7,51.47,51.6,51.69,51.59,51.09,39.09,10.11,36.48,0
4:58:20,10.1,5.9,57.3,366.9,51.29,51.6,51.7,51.59,51.1,39.15,10.1,36.34,0
4:58:30,10.1,5.9,57.3,367.2,51.4,51.59,51.69,51.59,51.1,39.19,10.1,36.16,0
4:58:40,10.1,5.8,57.3,367.3,51.35,51.59,51.68,51.58,51.1,39.25,10.1,35.98,0
4:58:50,10.1,5.8,57.3,367.3,51.39,51.57,51.69,51.58,51.09,39.24,10.1,35.81,0
4:59:00,10.1,5.8,57.3,367.2,51.39,51.58,51.69,51.59,51.11,39.3,10.1,35.64,0
4:59:10,10.1,5.8,57.3,367.6,51.38,51.57,51.69,51.59,51.11,39.38,10.1,35.5,0
4:59:20,10.1,5.9,57.3,368,51.47,51.59,51.7,51.59,51.14,39.46,10.07,35.05,0
4:59:30,10.1,5.9,57.3,368.3,51.42,51.59,51.71,51.61,51.15,39.54,11.4,34.94,0
4:59:40,10.1,5.9,57.3,368.5,51.27,51.58,51.69,51.59,51.16,39.55,11.43,34.8,0
4:59:50,10.1,5.9,57.3,368.9,51.28,51.56,51.7,51.61,51.17,39.66,10.59,34.72,0
5:00:00,10.1,5.9,57.3,371.8,51.31,51.57,51.69,51.6,51.16,39.75,10.33,34.7,0
5:00:10,10.1,5.9,57.3,368.3,51.4,51.56,51.7,51.61,51.06,38.31,10.2,50.87,3.02
5:00:20,10.1,5.9,57.3,370.1,51.48,51.57,51.7,51.6,50.95,35.05,10.13,51.32,3.01
5:00:30,10.1,5.9,57.3,359.2,51.56,51.58,51.69,51.6,50.96,35.05,10.11,51.36,3.02
5:00:40,10.1,5.9,57.3,354.2,51.6,51.58,51.66,51.51,50.58,35.52,10.08,51.39,3
5:00:50,10.1,5.9,57.3,348.5,51.61,51.59,51.65,51.5,49.57,32.84,10.07,51.4,2.99
5:01:00,10.1,5.9,57.3,343.6,51.58,51.56,51.61,51.47,49.05,30.89,10.05,51.38,3
5:01:10,10.1,5.9,57.3,338.1,51.58,51.57,51.59,51.44,48.8,30.66,10.05,51.37,3.01
5:01:20,10.1,5.9,57.5,337.3,51.59,51.54,51.57,51.35,48.16,31.16,10.04,51.37,3.01
5:01:30,10.1,5.9,57.6,332.9,51.6,51.55,51.57,51.34,46.69,29.79,10.04,51.39,3.01
5:01:40,10.1,5.9,57.6,328.4,51.59,51.5,51.49,51.29,45.3,28.59,10.04,51.37,3
5:01:50,10.1,5.9,57.6,324.3,51.6,51.49,51.33,51.33,43.15,28.31,10.03,51.37,3.01
5:02:00,10.1,5.9,57.7,319.8,51.58,51.47,51.29,51.16,39.56,28.36,10.03,51.36,3.01
5:02:10,10.1,5.9,57.6,317.2,51.58,51.4,51.21,51.1,36.69,27.49,10.02,51.36,3.01
5:02:20,10.1,5.9,57.6,314.3,51.56,51.36,51.24,51.01,34.71,26.81,10.03,51.36,3.01
5:02:30,10.1,5.9,57.6,308.5,51.54,51.33,51.18,50.97,33.36,25.88,10.02,51.32,3.01
5:02:40,10.1,5.9,57.6,305.3,51.49,51.26,51.16,50.94,33.12,25.72,10.03,51.31,3.01
5:02:50,10.1,5.9,57.6,302.4,51.45,51.23,51.14,50.99,31.19,25.08,10.02,51.3,3.01
5:03:00,10.1,5.9,57.6,300.1,51.42,51.17,51.13,50.93,31.61,24.59,10.03,51.28,3.01
5:03:10,10.1,5.9,57.6,298,51.4,51.14,51.1,50.79,30.86,24.36,10.02,51.26,3
5:03:20,10.1,5.9,57.6,296.4,51.39,51.07,50.92,50.71,30,23.83,10.03,51.26,3
5:03:30,10.1,5.9,57.7,294,51.36,51.05,50.87,50.77,27.65,23.5,10.03,51.26,3.02
5:03:40,10.1,5.9,57.7,292.8,51.33,51.01,50.85,50.75,26.02,22.87,10.02,51.24,2.99
5:03:50,10.1,5.9,57.6,290.2,51.32,50.96,50.8,50.56,26.97,22.46,10.03,51.22,3.01
5:04:00,10.1,5.9,57.6,289.4,51.32,50.9,50.8,50.58,26.67,22.44,10.02,51.22,3.01
5:04:10,10.1,5.9,57.6,287.2,51.29,50.88,50.74,50.62,26.16,22.25,10.02,51.22,3.02
5:04:20,10.1,5.9,57.6,285.8,51.22,50.83,50.69,50.34,24.33,21.62,10.03,51.18,3.01
5:04:30,10.1,5.9,57.6,284,51.19,50.79,50.65,50.2,23.72,21.79,10.02,51.15,3.02
5:04:40,10.1,5.9,57.6,282.9,51.15,50.75,50.58,49.99,23.28,21.92,10.02,51.06,0.06
5:04:50,10.1,5.9,57.6,282.9,51.14,50.72,50.55,49.68,23.82,21.99,10.02,51.01,0
5:05:00,10.1,5.9,57.6,284.4,51.17,50.69,50.55,49.97,24.54,22.05,10.03,50.88,0
5:05:10,10.1,5.9,57.6,285.9,51.1,50.65,50.54,50.26,24.57,22.25,10.02,50.8,0
5:05:20,10.1,5.9,57.6,287.3,51.1,50.62,50.57,50.18,24.22,22.3,10.02,50.51,0
5:05:30,10.1,5.9,57.6,288.1,51.08,50.62,50.58,50.08,24.11,22.32,10.03,50.31,0
5:05:40,10.1,5.9,57.6,289.1,51.03,50.59,50.57,49.98,24.23,22.29,10.02,49.97,0
5:05:50,10.1,5.9,57.7,290.3,51.02,50.57,50.54,49.93,24.56,22.31,10.03,49.71,0
5:06:00,10.1,5.9,57.7,291.4,50.89,50.57,50.56,49.96,24.86,22.23,10.02,49.49,0
5:06:10,10.1,5.9,57.6,292.6,50.98,50.61,50.59,49.99,24.74,22.18,10.03,49.23,0
5:06:20,10.1,5.9,57.7,293.4,51.09,50.61,50.59,49.94,24.68,22.27,10.03,48.94,0
5:06:30,10.1,5.9,57.7,294.4,51.03,50.61,50.61,49.87,24.93,22.28,10.03,48.64,0
5:06:40,10.1,5.9,57.7,295,51,50.63,50.58,49.89,25.17,22.33,10.02,48.44,0
5:06:50,10.1,5.9,57.8,295.8,51.03,50.64,50.58,49.95,25.4,22.37,10.03,48.17,0
5:07:00,10.1,5.9,57.7,296.3,50.99,50.63,50.55,49.99,25.34,22.4,10.02,47.92,0
5:07:10,10.1,5.9,57.7,296.6,50.93,50.64,50.59,49.97,25.1,22.43,10.03,47.67,0
5:07:20,10.1,5.9,57.7,297.2,50.93,50.65,50.6,49.92,25.37,22.47,10.03,47.47,0
5:07:30,10.1,5.9,57.7,299,50.98,50.65,50.58,49.95,25.41,22.44,10.03,47.23,0
5:07:40,10.1,5.9,57.7,301.7,51.02,50.65,50.6,50.05,25.78,22.39,10.04,46.98,0
5:07:50,10.1,5.9,57.7,300.6,51.05,50.63,50.61,49.99,25.56,22.4,10.04,46.76,0
5:08:00,10.1,5.9,57.7,302.7,51.03,50.59,50.57,49.97,25.66,22.37,10.04,46.49,0
5:08:10,10.1,5.9,57.7,301,51,50.59,50.56,50,25.34,22.36,10.03,46.28,0
5:08:20,10.1,5.9,57.7,300.5,51.01,50.6,50.57,50.03,25.87,22.38,10.04,46.07,0
5:08:30,10.1,5.9,57.7,300.7,51,50.61,50.57,50.03,26.17,22.41,10.04,45.84,0
5:08:40,10.1,5.9,57.7,300.4,51.02,50.61,50.56,50.02,25.86,22.47,10.04,45.59,0
5:08:50,10.1,5.9,57.7,300.5,51.02,50.6,50.55,49.95,25.8,22.46,10.04,45.4,0
5:09:00,10.1,5.9,57.7,299.8,51.01,50.61,50.56,49.92,26.17,22.54,10.04,45.2,0
5:09:10,10.1,5.9,57.7,299.6,51.02,50.6,50.54,49.94,26.08,22.54,10.04,44.96,0
5:09:20,10.1,5.9,57.7,299.1,50.97,50.61,50.55,50.01,26.11,22.51,10.04,44.71,0
5:09:30,10.1,5.9,57.7,299.1,50.92,50.61,50.56,49.99,26.54,22.54,10.04,44.52,0
5:09:40,10.1,5.9,57.7,299,50.9,50.61,50.56,49.99,26.4,22.6,10.04,44.32,0
5:09:50,10.1,5.9,57.7,298.4,50.91,50.61,50.58,49.97,26.35,22.63,10.03,44.12,0
5:10:00,10.1,5.9,57.7,298.4,50.89,50.63,50.6,49.98,26.68,22.67,10.04,43.9,0
5:10:10,10.1,5.9,57.7,298.5,50.87,50.63,50.6,49.95,26.81,22.64,10.04,43.66,0
5:10:20,10.1,5.9,57.8,298.5,50.94,50.63,50.61,49.96,26.62,22.63,10.04,43.49,0
5:10:30,10.1,5.9,57.8,299.1,50.84,50.62,50.6,49.91,26.73,22.64,10.05,43.23,0
5:10:40,10.1,5.9,57.8,299.4,50.89,50.6,50.58,49.87,27.04,22.65,10.04,43.04,0
5:10:50,10.1,5.9,57.7,299.3,50.87,50.62,50.57,49.9,26.75,22.7,10.04,42.81,0
5:11:00,10.1,5.9,57.8,299.1,50.85,50.62,50.58,49.89,26.93,22.73,10.04,42.65,0
5:11:10,10.1,5.9,57.7,299.5,50.86,50.61,50.57,49.9,27.15,22.72,10.04,42.46,0
5:11:20,10.1,5.9,57.8,299.5,50.88,50.6,50.57,49.98,27.08,22.68,10.04,42.23,0
5:11:30,10.1,5.9,57.8,299.6,50.87,50.59,50.57,49.99,27.26,22.72,10.05,42.07,0
5:11:40,10.1,5.9,57.8,299.6,50.88,50.58,50.56,49.91,27.48,22.75,10.04,41.83,0
5:11:50,10.1,5.9,57.8,299.7,50.89,50.57,50.55,49.89,27.25,22.77,10.04,41.65,0
5:12:00,10.1,5.9,57.8,300.1,50.86,50.6,50.57,49.9,27.31,22.84,10.05,41.47,0
5:12:10,10.1,5.9,57.8,300.5,50.81,50.59,50.57,49.87,27.62,22.87,10.04,41.31,0
5:12:20,10.1,5.9,57.8,300.9,50.82,50.6,50.55,49.88,27.56,22.87,10.04,41.07,0
5:12:30,10.1,5.9,57.8,301,50.89,50.6,50.56,49.88,27.52,22.87,10.05,40.86,0
5:12:40,10.1,5.9,57.8,301.2,50.9,50.6,50.55,49.83,27.79,22.85,10.05,40.69,0
5:12:50,10.1,5.9,57.8,302.1,50.93,50.6,50.55,49.83,27.84,22.87,10.04,40.58,0
5:13:00,10.1,5.9,57.8,301.9,50.93,50.6,50.55,49.86,27.92,22.92,10.04,40.34,0
5:13:10,10.1,5.9,57.8,302,50.76,50.62,50.56,49.87,28.01,23,10.05,40.16,0
5:13:20,10.1,5.9,57.8,302.1,50.83,50.6,50.55,49.86,28,23.04,10.05,39.96,0
5:13:30,10.1,5.9,57.8,302.3,50.79,50.6,50.55,49.89,28.02,23.08,10.05,39.79,0
5:13:40,10.1,5.9,57.8,302.3,50.83,50.6,50.55,49.89,28.19,23.12,10.05,39.61,0
5:13:50,10.1,5.9,57.8,302.4,50.79,50.6,50.54,49.86,28.31,23.14,10.05,39.4,0
5:14:00,10.1,5.9,57.9,302.8,50.81,50.6,50.54,49.79,28.25,23.13,10.05,39.21,0
5:14:10,10.1,5.9,57.9,302.6,50.79,50.59,50.54,49.73,28.41,23.12,10.05,39.03,0
5:14:20,10.1,5.9,57.9,302.8,50.73,50.59,50.54,49.76,28.51,23.12,10.05,38.85,0
5:14:30,10.1,5.9,57.9,303.1,50.73,50.58,50.52,49.8,28.55,23.15,10.05,38.67,0
5:14:40,10.1,5.9,57.9,303.3,50.77,50.58,50.53,49.83,28.61,23.2,10.05,38.47,0
5:14:50,10.1,5.9,57.9,303.1,50.65,50.6,50.55,49.82,28.7,23.23,10.05,38.35,0
5:15:00,10.1,5.9,57.9,303,50.64,50.59,50.53,49.8,28.74,23.22,10.04,38.19,0
5:15:10,10.1,5.9,57.9,303.2,50.73,50.6,50.56,49.83,28.89,23.26,10.05,38,0
5:15:20,10.1,5.9,57.9,303,50.74,50.59,50.55,49.8,28.96,23.28,10.05,37.82,0
5:15:30,10.1,5.9,57.9,302.9,50.81,50.59,50.56,49.79,28.98,23.31,10.05,37.63,0
5:15:40,10.1,5.9,57.8,302.9,50.78,50.57,50.53,49.78,28.97,23.32,10.05,37.47,0
5:15:50,10.1,5.9,57.9,302.8,50.79,50.57,50.53,49.78,29.04,23.4,10.05,37.27,0
5:16:00,10.1,5.9,57.8,302.9,50.75,50.58,50.54,49.8,29.1,23.45,10.05,37.12,0
5:16:10,10.1,5.9,57.8,302.9,50.79,50.58,50.54,49.79,29.17,23.45,10.04,36.94,0
5:16:20,10.1,5.9,57.9,303.1,50.79,50.58,50.53,49.73,29.28,23.45,10.04,36.74,0
5:16:30,10.1,5.9,57.9,303.4,50.81,50.58,50.54,49.7,29.39,23.51,10.05,36.62,0
5:16:40,10.1,5.9,57.9,303.3,50.64,50.58,50.55,49.73,29.43,23.54,10.04,36.43,0
5:16:50,10.1,5.9,57.9,303.4,50.65,50.58,50.56,49.75,29.5,23.59,10.04,36.32,0
5:17:00,10.1,5.9,57.8,303.8,50.55,50.58,50.54,49.73,29.55,23.63,10.04,36.13,0
5:17:10,10.1,5.9,57.9,303.7,50.57,50.57,50.54,49.72,29.51,23.63,10.04,35.99,0
5:17:20,10.1,5.9,57.8,303.9,50.6,50.58,50.54,49.72,29.55,23.68,10.04,35.85,0
5:17:30,10.1,5.9,57.9,303.9,50.71,50.58,50.55,49.73,29.71,23.72,10.05,35.67,0
5:17:40,10.1,5.9,57.9,304,50.68,50.59,50.56,49.73,29.71,23.72,10.05,35.52,0
5:17:50,10.1,5.9,57.9,304.1,50.7,50.59,50.54,49.71,29.8,23.74,10.05,35.43,0
5:18:00,10.1,5.9,57.9,304.3,50.78,50.6,50.56,49.68,29.9,23.79,10.05,35.22,0
5:18:10,10.1,5.9,57.9,304.5,50.69,50.58,50.55,49.7,29.92,23.84,10.05,35.02,0
5:18:20,10.1,5.9,57.8,304.4,50.69,50.6,50.56,49.73,29.96,23.9,10.05,34.94,0
5:18:30,10.1,5.9,57.8,304.7,50.59,50.58,50.54,49.7,30.03,23.93,10.05,34.79,0
5:18:40,10.1,5.9,57.8,305.1,50.61,50.59,50.54,49.69,30.09,23.95,10.05,34.61,0
5:18:50,10.1,5.9,57.8,305.3,50.67,50.58,50.54,49.68,30.13,23.96,10.04,34.43,0
5:19:00,10.1,5.9,57.8,305.4,50.7,50.59,50.53,49.69,30.23,24.01,10.05,34.27,0
5:19:10,10.1,5.9,57.8,305.7,50.74,50.58,50.54,49.67,30.25,24.03,10.05,34.17,0
5:19:20,10.1,5.9,57.9,305.9,50.79,50.57,50.53,49.62,30.26,24.05,10.04,34.05,0
5:19:30,10.1,5.9,57.9,307,50.7,50.58,50.53,49.6,30.35,24.1,10.04,33.91,0
5:19:40,10.1,5.9,57.9,306.8,50.74,50.57,50.53,49.61,30.39,24.12,10.04,33.75,0
5:19:50,10.1,5.9,57.9,306.5,50.68,50.57,50.52,49.61,30.45,24.14,10.04,33.6,0
5:20:00,10.1,5.9,57.9,306.6,50.61,50.58,50.52,49.59,30.54,24.18,10.04,33.46,0
5:20:10,10.1,5.9,57.9,306.4,50.51,50.57,50.53,49.56,30.56,24.18,10.04,33.28,0
5:20:20,10.1,5.9,57.9,306.8,50.59,50.57,50.51,49.56,30.56,24.21,10.03,33.1,0
5:20:30,10.1,5.9,57.9,307,50.54,50.58,50.52,49.62,30.68,24.3,10.04,32.97,0
5:20:40,10.1,5.9,57.9,307,50.61,50.58,50.52,49.61,30.68,24.31,10.04,32.83,0
5:20:50,10.1,5.9,57.9,307.4,50.64,50.58,50.53,49.62,30.75,24.33,10.04,32.7,0
5:21:00,10.1,5.9,57.9,307.4,50.7,50.57,50.53,49.58,30.85,24.37,10.03,32.6,0
5:21:10,10.1,5.9,57.9,307.4,50.66,50.57,50.53,49.59,30.87,24.42,10.04,32.45,0
5:21:20,10.1,5.9,58,307.7,50.56,50.58,50.53,49.61,30.91,24.48,10.04,32.32,0
5:21:30,10.1,5.9,57.9,307.8,50.62,50.57,50.53,49.57,31,24.51,10.03,32.15,0
5:21:40,10.1,5.9,58,307.6,50.69,50.57,50.53,49.57,31.03,24.52,10.04,32.05,0
5:21:50,10.1,5.9,58,307.6,50.69,50.57,50.53,49.58,31.07,24.54,10.04,31.9,0
5:22:00,10.1,5.9,58,307.6,50.64,50.56,50.52,49.57,31.13,24.61,10.04,31.76,0
5:22:10,10.1,5.9,57.9,307.6,50.66,50.57,50.54,49.55,31.16,24.66,10.04,31.66,0
5:22:20,10.1,5.9,57.9,307.7,50.65,50.57,50.53,49.49,31.2,24.67,10.04,31.51,0
5:22:30,10.1,5.9,57.9,307.7,50.59,50.57,50.53,49.46,31.3,24.71,10.04,31.38,0
5:22:40,10.1,5.9,57.9,308,50.59,50.56,50.52,49.48,31.32,24.74,10.03,31.22,0
5:22:50,10.1,5.9,57.9,308.1,50.68,50.56,50.52,49.51,31.37,24.79,10.03,31.12,0
5:23:00,10.1,5.9,57.9,308.4,50.63,50.57,50.53,49.47,31.42,24.84,10.04,31.08,0
5:23:10,10.1,5.9,57.9,308.4,50.61,50.57,50.52,49.46,31.44,24.85,10.03,30.87,0
5:23:20,10.1,5.9,57.9,309,50.64,50.58,50.53,49.47,31.5,24.89,10.03,30.79,0
5:23:30,10.1,5.9,57.9,308.8,50.59,50.56,50.52,49.47,31.57,24.95,10.03,30.62,0
5:23:40,10.1,5.9,58,308.9,50.58,50.56,50.53,49.48,31.6,24.96,10.04,30.48,0
5:23:50,10.1,5.9,58,309.1,50.54,50.57,50.54,49.47,31.67,25,10.04,30.46,0
5:24:00,10.1,5.9,58,308.7,50.58,50.56,50.53,49.44,31.74,25.05,10.03,30.31,0
5:24:10,10.1,5.9,58,309.1,50.58,50.55,50.53,49.47,31.72,25.09,10.04,30.16,0
5:24:20,10.1,5.9,58,309.2,50.54,50.56,50.52,49.48,31.77,25.12,10.03,30.03,0
5:24:30,10.1,5.9,58,309.3,50.51,50.55,50.53,49.46,31.88,25.14,10.04,29.92,0
5:24:40,10.1,5.9,58,309.6,50.48,50.55,50.52,49.44,31.88,25.14,10.03,29.79,0
5:24:50,10.1,5.9,57.9,309.6,50.46,50.55,50.52,49.42,31.93,25.21,10.03,29.66,0
5:25:00,10.1,5.9,58,309.9,50.44,50.55,50.52,49.4,31.98,25.26,10.03,29.52,0
5:25:10,10.1,5.9,58,309.9,50.54,50.57,50.53,49.41,32.02,25.3,10.04,29.44,0
5:25:20,10.1,5.9,58,310.1,50.61,50.56,50.52,49.36,32.07,25.32,10.03,29.31,0
5:25:30,10.1,5.9,58,309.9,50.6,50.56,50.52,49.36,32.14,25.37,10.03,29.15,0
5:25:40,10.1,5.9,58,310.3,50.56,50.56,50.52,49.38,32.16,25.39,10.03,29.04,0
5:25:50,10.1,5.9,58,310.2,50.58,50.57,50.52,49.38,32.2,25.45,10.03,28.92,0
5:26:00,10.1,5.9,58,310.1,50.61,50.55,50.51,49.35,32.23,25.47,10.03,28.88,0
5:26:10,10.1,5.9,57.9,310.5,50.65,50.55,50.51,49.35,32.27,25.49,10.03,28.77,0
5:26:20,10.1,5.9,57.9,310.1,50.64,50.57,50.52,49.37,32.37,25.55,10.03,28.62,0
5:26:30,10.1,5.9,57.9,310.1,50.47,50.55,50.52,49.36,32.4,25.58,10.03,28.56,0
5:26:40,10.1,5.9,57.9,310.5,50.51,50.57,50.51,49.36,32.43,25.64,10.03,28.44,0
5:26:50,10.1,5.9,58,310.7,50.61,50.56,50.51,49.32,32.48,25.67,10.03,28.36,0
5:27:00,10.1,5.9,58,311,50.56,50.55,50.51,49.32,32.52,25.71,10.02,28.2,0
5:27:10,10.1,5.9,58,311.1,50.53,50.56,50.52,49.33,32.55,25.74,10.02,28.07,0
5:27:20,10.1,5.9,58,311.1,50.4,50.56,50.52,49.33,32.6,25.78,10.02,27.97,0
5:27:30,10.1,5.9,58,311.3,50.43,50.57,50.52,49.32,32.66,25.81,10.02,27.86,0
5:27:40,10.1,5.9,57.9,311.4,50.58,50.57,50.52,49.31,32.7,25.85,10.03,27.77,0
5:27:50,10.1,5.9,57.9,311.4,50.43,50.56,50.51,49.28,32.74,25.89,10.02,27.67,0
5:28:00,10.1,5.9,58,311.5,50.55,50.56,50.51,49.29,32.79,25.96,10.02,27.6,0
5:28:10,10.1,5.9,58,311.5,50.47,50.56,50.51,49.28,32.84,25.97,10.02,27.55,0
5:28:20,10.1,5.9,58,311.8,50.38,50.56,50.51,49.25,32.89,26.01,10.02,27.43,0
5:28:30,10.1,5.9,58,312.1,50.55,50.56,50.51,49.24,32.93,26.05,10.02,27.29,0
5:28:40,10.1,5.9,58,311.8,50.6,50.56,50.51,49.26,32.95,26.11,10.02,27.17,0
5:28:50,10.1,5.9,58,312,50.65,50.55,50.51,49.24,32.99,26.13,10.02,27.08,0
5:29:00,10.1,5.9,58,312.1,50.63,50.57,50.51,49.22,33.04,26.16,10.02,26.96,0
5:29:10,10.1,5.9,58,312.5,50.66,50.57,50.51,49.23,33.1,26.19,10.02,26.86,0
5:29:20,10.1,5.9,58,312.7,50.55,50.56,50.51,49.22,33.14,26.25,10.02,26.81,0
5:29:30,10.1,5.9,57.9,312.7,50.49,50.57,50.51,49.22,33.18,26.29,10.02,26.72,0
5:29:40,10.1,5.9,57.9,313.1,50.52,50.55,50.51,49.21,33.21,26.31,10.02,26.63,0
5:29:50,10.1,5.9,58,313.3,50.43,50.57,50.52,49.22,33.28,26.37,10.03,26.53,0
5:30:00,10.1,5.9,58.1,313.3,50.56,50.56,50.51,49.21,33.31,26.39,10.02,26.39,0
5:30:10,10.1,5.9,58.1,312.9,50.62,50.57,50.52,49.21,33.35,26.43,10.02,26.28,0
5:30:20,10.1,5.9,58,313.3,50.53,50.57,50.51,49.2,33.39,26.48,10.02,26.22,0
5:30:30,10.1,5.9,58,313.5,50.54,50.56,50.51,49.18,33.43,26.51,10.02,26.13,0
5:30:40,10.1,5.9,58,313.4,50.51,50.57,50.51,49.18,33.48,26.55,10.02,26.02,0
5:30:50,10.1,5.9,58,313.4,50.45,50.57,50.52,49.18,33.51,26.6,10.02,25.87,0
5:31:00,10.1,5.9,57.9,313.5,50.48,50.57,50.51,49.18,33.55,26.61,10.02,25.76,0
5:31:10,10.1,5.9,57.9,313.9,50.47,50.55,50.51,49.15,33.59,26.67,10.01,25.65,0
5:31:20,10.1,5.9,57.9,313.9,50.47,50.56,50.51,49.13,33.63,26.7,10.02,25.56,0
5:31:30,10.1,5.9,58,314,50.32,50.55,50.52,49.13,33.67,26.75,10.02,25.47,0
5:31:40,10.1,5.9,58.1,314.7,50.3,50.56,50.51,49.13,33.71,26.79,10.02,25.37,0
5:31:50,10.1,5.9,58,314.6,50.37,50.56,50.52,49.11,33.76,26.82,10.02,25.29,0
5:32:00,10.1,5.9,58,314.3,50.38,50.56,50.51,49.12,33.79,26.85,10.02,25.19,0
5:32:10,10.1,5.9,58,314.2,50.44,50.56,50.52,49.1,33.85,26.9,10.02,25.1,0
5:32:20,10.1,5.9,58,314.5,50.37,50.56,50.52,49.09,33.88,26.94,10.02,25,0
5:32:30,10.1,5.9,58,314.8,50.43,50.55,50.52,49.09,33.92,26.97,10.01,24.92,0
5:32:40,10.1,5.9,58,314.7,50.52,50.56,50.5,49.08,33.96,27.01,10.02,24.81,0
5:32:50,10.1,5.9,58,314.5,50.62,50.57,50.52,49.08,34.02,27.06,10.02,24.73,0
5:33:00,10.1,5.9,58,314.8,50.54,50.57,50.51,49.08,34.05,27.1,10.02,24.64,0
