Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
5:33:10,10.1,5.9,58,315,50.51,50.57,50.52,49.07,34.09,27.12,10.03,24.52,0
5:33:20,10.1,5.9,58,315.3,50.44,50.55,50.52,49.06,34.12,27.17,10.02,24.43,0
5:33:30,10.1,5.9,58,315.3,50.43,50.56,50.51,49.06,34.17,27.22,10.03,24.36,0
5:33:40,10,5.9,58,315.7,50.41,50.55,50.51,49.04,34.21,27.25,10.02,24.28,0
5:33:50,10.1,5.9,58,315.5,50.41,50.56,50.52,49.04,34.25,27.3,10.03,24.19,0
5:34:00,10.1,5.9,58,315.9,50.43,50.55,50.51,49.02,34.29,27.34,10.03,24.09,0
5:34:10,10.1,5.9,58,316.2,50.49,50.55,50.52,49,34.32,27.38,10.03,24,0
5:34:20,10.1,5.9,58,315.9,50.39,50.58,50.51,49,34.37,27.42,10.03,23.95,0
5:34:30,10.1,5.9,58.1,316.3,50.34,50.57,50.51,49.01,34.4,27.45,10.03,23.89,0
5:34:40,10.1,5.9,58.1,316.9,50.41,50.58,50.51,49,34.45,27.51,10.03,23.82,0
5:34:50,10.1,5.9,58.1,316.5,50.43,50.57,50.52,49,34.48,27.55,10.03,23.72,0
5:35:00,10.1,5.9,58,316.6,50.31,50.58,50.51,48.98,34.52,27.58,10.03,23.67,0
5:35:10,10,5.9,58,317.3,50.44,50.57,50.49,48.97,34.55,27.63,10.03,23.66,0
5:35:20,10.1,5.9,58,317.3,50.41,50.57,50.5,48.98,34.59,27.66,10.04,23.6,0
5:35:30,10.1,5.9,57.9,317.6,50.31,50.58,50.51,48.96,34.65,27.7,10.04,23.53,0
5:35:40,10.1,5.9,58,317.8,50.33,50.57,50.5,48.94,34.69,27.74,10.04,23.43,0
5:35:50,10,5.9,58,317.4,50.44,50.56,50.49,48.93,34.7,27.78,10.03,23.31,0
5:36:00,10.1,5.9,58,317.9,50.41,50.55,50.5,48.93,34.74,27.81,10.04,23.23,0
5:36:10,10.1,5.9,58,317.8,50.39,50.57,50.51,48.93,34.8,27.86,10.04,23.15,0
5:36:20,10.1,5.9,58,317.6,50.41,50.57,50.51,48.93,34.82,27.91,10.04,23.04,0
5:36:30,10,5.9,58.1,318.1,50.35,50.55,50.49,48.91,34.85,27.94,10.04,22.97,0
5:36:40,10.1,5.9,58.1,318.1,50.37,50.56,50.51,48.92,34.9,27.99,10.05,22.9,0
5:36:50,10.1,5.9,58.1,317.9,50.31,50.54,50.49,48.9,34.92,28.01,10.05,22.83,0
5:37:00,10.1,5.9,58,318.4,50.33,50.55,50.5,48.89,34.98,28.06,10.05,22.75,0
5:37:10,10,5.9,58,318.3,50.44,50.55,50.49,48.89,34.99,28.1,10.05,22.69,0
5:37:20,10.1,5.9,58,318.5,50.32,50.55,50.5,48.9,35.06,28.15,10.06,22.59,0
5:37:30,10.1,5.9,58,318.5,50.34,50.53,50.51,48.88,35.09,28.19,10.06,22.53,0
5:37:40,10.1,5.9,58,318.7,50.31,50.54,50.5,48.87,35.13,28.23,10.06,22.45,0
5:37:50,10.1,5.9,58,318.8,50.33,50.54,50.5,48.86,35.17,28.27,10.06,22.37,0
5:38:00,10.1,5.9,58,318.9,50.33,50.54,50.5,48.84,35.2,28.31,10.07,22.31,0
5:38:10,10.1,5.9,58,319.1,50.38,50.55,50.5,48.84,35.24,28.35,10.06,22.23,0
5:38:20,10.1,5.9,58,319,50.51,50.55,50.5,48.83,35.27,28.39,10.07,22.14,0
5:38:30,10.1,5.9,58,318.8,50.48,50.55,50.5,48.83,35.31,28.44,10.07,22.04,0
5:38:40,10.1,5.9,58.1,319.1,50.42,50.53,50.49,48.83,35.35,28.47,10.08,21.96,0
5:38:50,10.1,5.9,58,319.3,50.4,50.55,50.5,48.83,35.39,28.52,10.08,21.89,0
5:39:00,10.1,5.9,58,319.1,50.45,50.54,50.5,48.83,35.43,28.56,10.09,21.82,0
5:39:10,10.1,5.9,58.1,319.4,50.43,50.52,50.49,48.81,35.46,28.58,10.08,21.73,0
5:39:20,10.1,5.9,58,319.7,50.31,50.54,50.49,48.8,35.5,28.63,10.08,21.66,0
5:39:30,10.1,5.9,58,319.9,50.46,50.52,50.49,48.8,35.54,28.68,10.1,21.6,0
5:39:40,10.1,5.9,58,319.9,50.39,50.54,50.5,48.78,35.58,28.72,10.1,21.55,0
5:39:50,10.1,5.9,58,320.4,50.4,50.54,50.49,48.78,35.62,28.76,10.1,21.47,0
5:40:00,10.1,5.9,58.1,320.3,50.39,50.54,50.49,48.77,35.66,28.8,10.1,21.4,0
5:40:10,10.1,5.9,58.1,320.8,50.37,50.55,50.49,48.76,35.68,28.84,10.11,21.35,0
5:40:20,10.1,5.9,58.1,320.8,50.39,50.54,50.49,48.76,35.71,28.88,10.11,21.26,0
5:40:30,10.1,5.9,58,320.5,50.41,50.55,50.51,48.75,35.75,28.92,10.11,21.21,0
5:40:40,10.1,5.9,58,321,50.46,50.54,50.49,48.75,35.78,28.97,10.11,21.15,0
5:40:50,10.1,5.9,58.1,321,50.38,50.56,50.5,48.75,35.84,29.02,10.13,21.09,0
5:41:00,10.1,5.9,58.1,321,50.38,50.56,50.5,48.75,35.84,29.02,10.13,21.09,0
5:41:10,10.1,5.9,58.1,321.3,50.27,50.54,50.49,48.73,35.91,29.09,10.13,20.94,0
5:41:20,10.1,5.9,58.1,321.4,50.36,50.55,50.5,48.71,35.94,29.12,10.13,20.88,0
5:41:30,10.1,5.9,58.1,321.7,50.41,50.55,50.49,48.7,35.97,29.17,10.14,20.82,0
5:41:40,10.1,5.9,58.1,321.7,50.43,50.54,50.5,48.7,36.02,29.22,10.14,20.76,0
5:41:50,10.1,5.9,58.1,321.8,50.42,50.54,50.49,48.69,36.05,29.26,10.14,20.69,0
5:42:00,10.1,5.9,58.1,322.3,50.52,50.54,50.48,48.67,36.07,29.29,10.15,20.62,0
5:42:10,10.1,5.9,58,322.1,50.51,50.54,50.48,48.67,36.12,29.33,10.15,20.56,0
5:42:20,10.1,5.9,58.1,322.5,50.51,50.55,50.49,48.68,36.16,29.38,10.16,20.5,0
5:42:30,10.1,5.9,58.1,322.7,50.29,50.53,50.49,48.67,36.18,29.41,10.16,20.45,0
5:42:40,10.1,5.9,58.1,322.6,50.34,50.53,50.49,48.68,36.22,29.46,10.17,20.4,0
5:42:50,10.1,5.9,58.1,322.4,50.36,50.53,50.49,48.68,36.27,29.5,10.17,20.35,0
5:43:00,10.1,5.9,58,322.5,50.31,50.54,50.49,48.68,36.31,29.55,10.18,20.28,0
5:43:10,10.1,5.9,58.1,322.9,50.27,50.53,50.49,48.66,36.34,29.6,10.18,20.22,0
5:43:20,10.1,5.9,58.1,322.7,50.29,50.52,50.48,48.65,36.37,29.62,10.18,20.16,0
5:43:30,10.1,5.9,58.1,322.8,50.36,50.53,50.48,48.63,36.4,29.67,10.18,20.13,0
5:43:40,10.1,5.9,58.1,323.6,50.39,50.49,50.48,48.62,36.44,29.7,10.19,20.09,0
5:43:50,10.1,5.9,58.1,323.8,50.36,50.5,50.48,48.61,36.48,29.76,10.19,20.02,0
5:44:00,10.1,5.9,58.1,323.6,50.36,50.52,50.48,48.59,36.51,29.8,10.2,19.94,0
5:44:10,10.1,5.9,58.1,323.9,50.33,50.52,50.48,48.6,36.54,29.81,10.2,19.87,0
5:44:20,10.1,5.9,58.1,324.3,50.38,50.52,50.48,48.61,36.58,29.87,10.2,19.81,0
5:44:30,10.1,5.9,58.1,324,50.29,50.5,50.47,48.58,36.6,29.91,10.2,19.76,0
5:44:40,10.1,5.9,58.1,324,50.25,50.51,50.47,48.57,36.64,29.95,10.21,19.69,0
5:44:50,10.1,5.9,58.1,324,50.32,50.52,50.48,48.57,36.68,30,10.22,19.66,0
5:45:00,10.1,5.9,58.1,324,50.31,50.52,50.49,48.57,36.73,30.04,10.22,19.6,0
5:45:10,10.1,5.9,58,324.7,50.36,50.5,50.47,48.55,36.74,30.07,10.22,19.53,0
5:45:20,10,5.9,58,324.5,50.32,50.51,50.48,48.55,36.8,30.11,10.23,19.48,0
5:45:30,10.1,5.9,58.1,324.6,50.22,50.5,50.47,48.55,36.83,30.16,10.23,19.42,0
5:45:40,10.1,5.9,58.1,324.8,50.34,50.49,50.48,48.55,36.86,30.2,10.24,19.36,0
5:45:50,10.1,5.9,58.1,325.1,50.23,50.5,50.48,48.55,36.9,30.24,10.24,19.32,0
5:46:00,10.1,5.9,58.1,325.4,50.25,50.51,50.48,48.55,36.93,30.29,10.24,19.27,0
5:46:10,10.1,5.9,58.1,325.4,50.34,50.51,50.49,48.55,36.98,30.34,10.25,19.23,0
5:46:20,10.1,5.9,58,325.8,50.29,50.52,50.48,48.54,37.02,30.38,10.26,19.18,0
5:46:30,10.1,5.9,58,325.7,50.28,50.51,50.48,48.52,37.04,30.4,10.26,19.12,0
5:46:40,10.1,5.9,58.1,326,50.3,50.51,50.48,48.51,37.09,30.45,10.26,19.07,0
5:46:50,10.1,5.9,58.1,325.7,50.22,50.51,50.48,48.5,37.11,30.5,10.27,19.01,0
5:47:00,10.1,5.9,58.1,325.5,50.24,50.49,50.47,48.47,37.14,30.53,10.27,18.95,0
5:47:10,10,5.9,58,325.5,50.14,50.48,50.46,48.47,37.16,30.57,10.27,18.89,0
5:47:20,10.1,5.9,58.1,325.7,50.2,50.49,50.47,48.48,37.21,30.61,10.28,18.84,0
5:47:30,10.1,5.9,58.1,326.4,50.28,50.49,50.48,48.47,37.25,30.65,10.28,18.8,0
5:47:40,10.1,5.9,58.1,326.5,50.31,50.49,50.47,48.47,37.29,30.7,10.28,18.74,0
5:47:50,10.1,5.9,58.1,326.7,50.35,50.49,50.48,48.47,37.33,30.73,10.29,18.69,0
5:48:00,10,5.9,58.1,326.7,50.17,50.49,50.46,48.45,37.34,30.78,10.3,18.62,0
5:48:10,10,5.9,58,326.8,50.22,50.49,50.46,48.43,37.38,30.81,10.29,18.55,0
5:48:20,10,5.9,58.1,327,50.25,50.5,50.48,48.45,37.43,30.87,10.31,18.52,0
5:48:30,10,5.9,58.1,326.9,50.18,50.48,50.47,48.44,37.45,30.9,10.31,18.47,0
5:48:40,10,5.9,58.1,327.1,50.27,50.47,50.47,48.43,37.49,30.95,10.31,18.43,0
5:48:50,10.1,5.9,58.1,327,50.3,50.46,50.48,48.42,37.52,30.98,10.32,18.37,0
5:49:00,10.1,5.9,58.1,327.2,50.16,50.48,50.47,48.44,37.57,31.04,10.33,18.32,0
5:49:10,10,5.9,58.1,326.9,50.24,50.47,50.47,48.42,37.59,31.07,10.33,18.25,0
5:49:20,10,5.9,58.1,327,50.16,50.48,50.47,48.41,37.63,31.11,10.33,18.21,0
5:49:30,10.1,5.9,58.1,327,50.16,50.41,50.47,48.39,37.65,31.14,10.33,18.15,0
5:49:40,10.1,5.9,58.1,327.5,50.2,50.45,50.47,48.39,37.68,31.18,10.34,18.12,0
5:49:50,10.1,5.9,58.1,327.8,50.23,50.45,50.46,48.39,37.72,31.23,10.34,18.07,0
5:50:00,10.1,5.9,58.1,327.6,50.32,50.44,50.46,48.37,37.76,31.28,10.34,18.02,0
5:50:10,10.1,5.9,58.1,328,50.33,50.44,50.46,48.37,37.8,31.32,10.35,17.97,0
5:50:20,10.1,5.9,58.1,328.3,50.33,50.45,50.46,48.37,37.82,31.36,10.35,17.92,0
5:50:30,10.1,5.9,58.2,328.4,50.24,50.46,50.47,48.38,37.87,31.41,10.37,17.88,0
5:50:40,10.1,5.9,58.2,328.5,50.3,50.47,50.46,48.36,37.89,31.44,10.37,17.82,0
5:50:50,10.1,5.9,58.2,328.3,50.32,50.43,50.45,48.35,37.93,31.48,10.37,17.77,0
5:51:00,10.1,5.9,58.2,328.6,50.29,50.44,50.46,48.34,37.95,31.51,10.37,17.73,0
5:51:10,10.1,5.9,58.1,328.6,50.32,50.46,50.47,48.34,38,31.56,10.38,17.69,0
5:51:20,10.1,5.9,58.1,328.7,50.28,50.45,50.46,48.34,38.02,31.59,10.39,17.64,0
5:51:30,10.1,5.9,58.1,328.7,50.21,50.46,50.46,48.32,38.05,31.64,10.39,17.6,0
5:51:40,10.1,5.9,58.1,329.1,50.2,50.46,50.47,48.32,38.09,31.69,10.39,17.56,0
5:51:50,10,5.9,58.1,329.4,50.2,50.43,50.45,48.32,38.1,31.72,10.39,17.51,0
5:52:00,10.1,5.9,58.2,329.3,50.07,50.44,50.46,48.3,38.16,31.77,10.4,17.47,0
5:52:10,10.1,5.9,58.1,329.1,50.19,50.43,50.46,48.31,38.2,31.81,10.4,17.43,0
5:52:20,10,5.9,58.1,329.4,50.25,50.42,50.46,48.31,38.22,31.85,10.41,17.38,0
5:52:30,10,5.9,58.1,329.4,50.25,50.42,50.46,48.31,38.22,31.85,10.41,17.38,0
5:52:40,10.1,5.9,58.1,329.8,50.39,50.43,50.45,48.29,38.28,31.92,10.42,17.3,0
5:52:50,10.1,5.9,58.1,330.1,50.4,50.44,50.45,48.28,38.33,31.97,10.42,17.27,0
5:53:00,10.1,5.9,58.2,329.8,50.4,50.45,50.45,48.27,38.37,32.01,10.42,17.23,0
5:53:10,10,5.9,58.2,330.1,50.41,50.45,50.45,48.26,38.4,32.05,10.44,17.18,0
5:53:20,10,5.9,58.1,329.8,50.37,50.45,50.45,48.25,38.42,32.09,10.44,17.14,0
5:53:30,10,5.9,58.1,329.7,50.27,50.46,50.45,48.24,38.47,32.14,10.45,17.1,0
5:53:40,10,5.9,58.1,329.5,50.1,50.44,50.45,48.23,38.49,32.17,10.45,17.06,0
5:53:50,10,5.9,58,329.5,50.2,50.42,50.44,48.23,38.51,32.2,10.45,17.02,0
5:54:00,10,5.9,58.1,329.4,50.3,50.4,50.46,48.23,38.56,32.26,10.46,16.99,0
5:54:10,10,5.9,58.1,329.5,50.25,50.41,50.45,48.23,38.59,32.29,10.47,16.95,0
5:54:20,10.1,5.9,58.1,329.7,50.29,50.42,50.46,48.25,38.63,32.34,10.48,16.92,0
5:54:30,10,5.9,58.1,330.1,50.26,50.42,50.44,48.24,38.66,32.37,10.47,16.88,0
5:54:40,10.1,5.9,58.1,330.1,50.18,50.43,50.47,48.25,38.69,32.42,10.48,16.84,0
5:54:50,10,5.9,58.1,330.3,50.13,50.43,50.44,48.22,38.71,32.45,10.48,16.79,0
5:55:00,10,5.9,58.2,330.9,50.17,50.42,50.45,48.22,38.76,32.5,10.49,16.75,0
5:55:10,10.1,5.9,58.2,331.1,50.18,50.43,50.46,48.2,38.79,32.54,10.5,16.71,0
5:55:20,10.1,5.9,58.2,331,50.26,50.43,50.45,48.2,38.82,32.59,10.5,16.68,0
5:55:30,10,5.9,58.1,331.5,50.23,50.42,50.45,48.19,38.85,32.61,10.5,16.63,0
5:55:40,10,5.9,58.2,331.6,50.29,50.43,50.45,48.18,38.89,32.64,10.5,16.6,0
5:55:50,10,5.9,58.2,331.7,50.25,50.41,50.44,48.16,38.92,32.68,10.51,16.55,0
5:56:00,10,5.9,58.2,332.3,50.34,50.42,50.44,48.14,38.95,32.72,10.51,16.52,0
5:56:10,10,5.9,58.2,332.5,50.28,50.42,50.46,48.15,39,32.77,10.52,16.49,0
5:56:20,10.1,5.9,58.2,332.4,50.32,50.41,50.45,48.15,39.03,32.82,10.52,16.45,0
5:56:30,10.1,5.9,58.1,332.9,50.34,50.42,50.44,48.14,39.05,32.87,10.53,16.42,0
5:56:40,10,5.9,58.1,332.6,50.33,50.41,50.44,48.12,39.08,32.9,10.53,16.38,0
5:56:50,10,5.9,58.1,333.3,50.28,50.42,50.43,48.13,39.11,32.94,10.54,16.34,0
5:57:00,10,5.9,58.2,333.1,50.3,50.41,50.44,48.13,39.13,32.98,10.54,16.3,0
5:57:10,10,5.9,58.2,333.4,50.12,50.42,50.44,48.14,39.17,33.03,10.55,16.27,0
5:57:20,10.1,5.9,58.2,333.7,50.15,50.42,50.44,48.14,39.22,33.06,10.55,16.24,0
5:57:30,10,5.9,58.2,333.8,50.21,50.41,50.44,48.13,39.24,33.1,10.55,16.19,0
5:57:40,10,5.9,58.1,333.4,50.27,50.41,50.44,48.12,39.28,33.13,10.56,16.16,0
5:57:50,10,5.9,58.1,333.5,50.29,50.41,50.45,48.11,39.31,33.16,10.57,16.12,0
5:58:00,10,5.9,58.1,333.2,50.26,50.41,50.45,48.1,39.35,33.21,10.58,16.09,0
5:58:10,10,5.9,58.1,333,50.37,50.4,50.45,48.1,39.37,33.26,10.58,16.05,0
5:58:20,10,5.9,58.1,333.1,50.24,50.4,50.44,48.1,39.41,33.3,10.59,16.02,0
5:58:30,10,5.9,58.1,333.3,50.15,50.39,50.43,48.07,39.43,33.33,10.59,15.97,0
5:58:40,10,5.9,58.1,333.2,50.2,50.38,50.44,48.06,39.47,33.38,10.59,15.94,0
5:58:50,10,5.9,58.1,333.3,50.15,50.38,50.43,48.05,39.5,33.41,10.6,15.91,0
5:59:00,10,5.9,58.1,333.6,50.2,50.4,50.44,48.07,39.54,33.47,10.61,15.89,0
5:59:10,10,5.9,58.1,334.4,50.11,50.39,50.44,48.07,39.56,33.5,10.61,15.86,0
5:59:20,10.1,5.9,58.2,333.9,50.09,50.4,50.44,48.07,39.61,33.55,10.62,15.82,0
5:59:30,10.1,5.9,58.2,334.6,50.15,50.37,50.43,48.05,39.63,33.59,10.62,15.78,0
5:59:40,10.1,5.9,58.2,334.8,50.04,50.37,50.43,48.04,39.65,33.62,10.62,15.74,0
5:59:50,10,5.9,58.3,334.8,50.14,50.39,50.44,48.04,39.7,33.67,10.63,15.71,0
6:00:00,10,5.9,58.2,334.9,50.14,50.38,50.43,48.02,39.72,33.7,10.63,15.67,0
6:00:10,10,5.9,58.2,335,50.17,50.38,50.43,48.01,39.76,33.73,10.63,15.63,0
6:00:20,10,5.9,58.2,335.7,50.2,50.38,50.43,48.01,39.79,33.77,10.64,15.59,0
6:00:30,10,5.9,58.2,335.9,50.08,50.38,50.43,48.01,39.82,33.82,10.64,15.58,0
6:00:40,10,5.9,58.1,336.1,50.16,50.38,50.43,48.01,39.83,33.85,10.65,15.54,0
6:00:50,10,5.9,58.1,335.7,50.1,50.38,50.43,48.02,39.88,33.89,10.65,15.51,0
6:01:00,10,5.9,58.1,336.3,50.14,50.37,50.42,48.03,39.9,33.92,10.66,15.48,0
6:01:10,10,5.9,58.1,335.6,50.14,50.37,50.44,48.02,39.94,33.98,10.66,15.47,0
6:01:20,10,5.9,58.1,336.2,50.11,50.38,50.43,48.01,39.97,34.02,10.67,15.44,0
6:01:30,10,5.9,58.1,336.2,50,50.37,50.44,48,40,34.06,10.67,15.41,0
6:01:40,10,5.9,58.1,336.1,50.12,50.37,50.44,47.98,40.04,34.09,10.68,15.38,0
6:01:50,10,5.9,58.1,335.9,50.08,50.36,50.44,47.98,40.08,34.14,10.68,15.36,0
6:02:00,10,5.9,58.2,336,50.12,50.36,50.44,47.96,40.09,34.19,10.68,15.32,0
6:02:10,10,5.9,58.2,336,50.15,50.35,50.43,47.95,40.13,34.21,10.69,15.3,0
6:02:20,10,5.9,58.2,336,50.18,50.36,50.43,47.94,40.15,34.25,10.69,15.26,0
6:02:30,10,5.9,58.1,336.1,50.2,50.35,50.42,47.95,40.18,34.28,10.7,15.23,0
6:02:40,10,5.9,58.1,336.1,50.21,50.35,50.41,47.94,40.22,34.32,10.7,15.19,0
6:02:50,10,5.9,58.1,336.1,50.14,50.37,50.42,47.97,40.26,34.36,10.71,15.17,0
6:03:00,10,5.9,58.1,336.5,50.11,50.36,50.41,47.96,40.28,34.4,10.71,15.13,0
6:03:10,10,5.9,58.1,336.5,50.18,50.36,50.4,47.95,40.3,34.44,10.71,15.11,0
6:03:20,10,5.9,58.2,336.6,50.07,50.36,50.41,47.94,40.34,34.48,10.72,15.08,0
6:03:30,10,5.9,58.2,337,50.1,50.36,50.42,47.93,40.37,34.54,10.72,15.06,0
6:03:40,10,5.9,58.2,337.1,50.12,50.37,50.42,47.93,40.4,34.57,10.73,15.03,0
6:03:50,10,5.9,58.2,337.3,50.17,50.37,50.43,47.94,40.44,34.62,10.74,15.01,0
6:04:00,10,5.9,58.1,337.7,50.19,50.34,50.42,47.91,40.46,34.64,10.74,14.96,0
6:04:10,10,5.9,58.1,337.6,50.17,50.37,50.44,47.89,40.51,34.69,10.75,14.96,0
6:04:20,10,5.9,58.1,337.9,50.12,50.35,50.43,47.9,40.53,34.72,10.75,14.92,0
6:04:30,10,5.9,58.2,338.1,50.1,50.34,50.43,47.89,40.57,34.76,10.76,14.91,0
6:04:40,10,5.9,58.2,337.8,50.14,50.34,50.42,47.9,40.6,34.81,10.75,14.87,0
6:04:50,10,5.9,58.3,338.4,50.2,50.32,50.42,47.89,40.62,34.84,10.76,14.84,0
6:05:00,10,5.9,58.2,338.5,50.19,50.33,50.42,47.89,40.66,34.89,10.77,14.81,0
6:05:10,10,5.9,58.2,338.5,50.21,50.35,50.42,47.89,40.68,34.92,10.77,14.79,0
6:05:20,10,5.9,58.2,338.8,50.26,50.35,50.42,47.88,40.72,34.96,10.78,14.76,0
6:05:30,10,5.9,58.1,338.7,50.26,50.35,50.42,47.88,40.74,35,10.77,14.74,0
6:05:40,10,5.9,58.1,339,50.24,50.35,50.43,47.88,40.78,35.05,10.78,14.71,0
6:05:50,10,5.9,58.1,339.3,50.26,50.34,50.41,47.87,40.8,35.07,10.78,14.69,0
6:06:00,10,5.9,58.2,339,50.2,50.34,50.42,47.87,40.83,35.11,10.78,14.66,0
6:06:10,10,5.9,58.2,339.6,50.14,50.33,50.43,47.87,40.87,35.16,10.79,14.65,0
6:06:20,10,5.9,58.2,339.6,50.17,50.32,50.43,47.87,40.9,35.21,10.8,14.62,0
6:06:30,10,5.9,58.2,340,50.1,50.32,50.41,47.85,40.92,35.24,10.8,14.59,0
6:06:40,10,5.9,58.1,340.2,50.2,50.33,50.42,47.86,40.95,35.28,10.81,14.57,0
6:06:50,10,5.9,58.1,340.1,50.04,50.32,50.42,47.83,40.98,35.32,10.81,14.54,0
6:07:00,10,5.9,58.1,339.3,50,50.32,50.41,47.82,41.01,35.35,10.81,14.52,0
6:07:10,10,5.9,58.1,339.7,50.09,50.31,50.4,47.8,41.03,35.38,10.81,14.49,0
6:07:20,10,5.9,58.1,340.2,50,50.31,50.42,47.81,41.08,35.44,10.83,14.48,0
6:07:30,10,5.9,58.2,340.4,50.1,50.31,50.44,47.8,41.11,35.46,10.83,14.45,0
6:07:40,10,5.9,58.2,340.1,50.19,50.3,50.43,47.79,41.13,35.5,10.83,14.42,0
6:07:50,10,5.9,58.2,340.3,50.2,50.33,50.47,47.83,41.18,35.56,10.85,14.42,0
6:08:00,10,5.9,58.2,340.5,50.2,50.32,50.45,47.8,41.19,35.58,10.84,14.37,0
6:08:10,10,5.9,58.1,340.4,50.16,50.32,50.44,47.81,41.23,35.63,10.84,14.36,0
6:08:20,10,5.9,58.2,340.7,50.18,50.32,50.4,47.81,41.25,35.65,10.84,14.35,0
6:08:30,10,5.9,58.2,340.9,50.2,50.33,50.4,47.81,41.29,35.71,10.85,14.33,0
6:08:40,10,5.9,58.2,341,50.08,50.3,50.4,47.78,41.31,35.73,10.85,14.29,0
6:08:50,10,5.9,58.2,341.1,50.13,50.31,50.4,47.77,41.35,35.78,10.86,14.28,0
6:09:00,10,5.9,58.2,341.1,50.13,50.31,50.4,47.77,41.35,35.78,10.86,14.28,0
6:09:10,10,5.9,58.2,341,50.17,50.32,50.42,47.78,41.43,35.86,10.88,14.25,0
6:09:20,10,5.9,58.1,341.2,50.11,50.33,50.42,47.77,41.44,35.89,10.87,14.21,0
6:09:30,10,5.9,58.1,341.2,50.09,50.31,50.41,47.76,41.48,35.94,10.88,14.2,0
6:09:40,10,5.9,58.2,341.1,50.06,50.3,50.41,47.76,41.51,35.97,10.89,14.19,0
6:09:50,10,5.9,58.2,341.7,50.15,50.3,50.42,47.78,41.53,36.01,10.89,14.16,0
6:10:00,10,5.9,58.2,341.6,50.18,50.29,50.4,47.76,41.56,36.05,10.89,14.13,0
6:10:10,10,5.9,58.2,341.9,50.19,50.29,50.41,47.75,41.59,36.1,10.9,14.13,0
6:10:20,10.1,5.9,58.2,342.2,50.15,50.29,50.45,47.75,41.62,36.13,10.9,14.11,0
6:10:30,10,5.9,58.1,342.1,50.1,50.3,50.45,47.73,41.63,36.15,10.9,14.09,0
6:10:40,10,5.9,58.2,342.2,50.11,50.3,50.44,47.73,41.65,36.2,10.91,14.07,0
6:10:50,10,5.9,58.1,342.8,50.16,50.31,50.45,47.73,41.69,36.24,10.92,14.06,0
6:11:00,10,5.9,58.1,342.6,50.19,50.29,50.43,47.71,41.72,36.26,10.92,14.05,0
6:11:10,10,5.9,58.2,342.6,50.22,50.31,50.42,47.74,41.78,36.32,10.93,14.05,0
6:11:20,10,5.9,58.2,343.3,50.24,50.3,50.4,47.73,41.8,36.34,10.93,14.01,0
6:11:30,10.1,5.9,58.3,343,50.19,50.31,50.41,47.73,41.85,36.4,10.94,14.01,0
6:11:40,10,5.9,58.2,343.2,50.25,50.31,50.4,47.72,41.86,36.44,10.94,13.99,0
6:11:50,10.1,5.9,58.2,343.3,50.2,50.31,50.4,47.69,41.89,36.48,10.94,13.97,0
6:12:00,10,5.9,58.2,343.4,50.19,50.31,50.39,47.67,41.92,36.5,10.94,13.94,0
6:12:10,10,5.9,58.1,343.6,50.11,50.31,50.42,47.68,41.95,36.54,10.95,13.93,0
6:12:20,10,5.9,58.1,343.5,50.05,50.3,50.41,47.69,41.97,36.57,10.95,13.92,0
6:12:30,10,5.9,58.1,344.2,50.09,50.3,50.39,47.68,41.99,36.61,10.95,13.9,0
6:12:40,10,5.9,58.1,344,50.05,50.29,50.39,47.67,42.03,36.65,10.96,13.88,0
6:12:50,10,5.9,58.2,343.9,49.99,50.29,50.4,47.68,42.06,36.69,10.97,13.87,0
6:13:00,10,5.9,58.2,343.9,49.97,50.28,50.39,47.72,42.09,36.73,10.97,13.87,0
6:13:10,10,5.9,58.2,344.5,49.96,50.27,50.4,47.72,42.12,36.78,10.98,13.85,0
6:13:20,10,5.9,58.2,344.7,49.94,50.27,50.39,47.68,42.14,36.81,10.98,13.82,0
6:13:30,10,5.9,58.1,344.4,49.97,50.28,50.43,47.67,42.19,36.86,10.99,13.81,0
6:13:40,10,5.9,58.2,343.6,50.08,50.25,50.41,47.65,42.2,36.88,10.98,13.78,0
6:13:50,10,5.9,58.1,343.4,50.11,50.27,50.41,47.65,42.23,36.92,10.99,13.78,0
6:14:00,10,5.9,58.1,343.4,50.18,50.27,50.41,47.63,42.26,36.95,11,13.76,0
6:14:10,10,5.9,58.1,343.4,50.19,50.28,50.41,47.65,42.3,37.01,11,13.75,0
6:14:20,10,5.9,58.2,343.5,50.18,50.29,50.41,47.64,42.34,37.04,11.01,13.73,0
6:14:30,10,5.9,58.2,344.1,50.21,50.29,50.43,47.64,42.36,37.06,11.01,13.72,0
6:14:40,10,5.9,58.2,344.2,50.21,50.28,50.41,47.63,42.4,37.1,11.01,13.69,0
6:14:50,10,5.9,58.2,344,50.19,50.29,50.39,47.65,42.42,37.13,11.02,13.68,0
6:15:00,10,5.9,58.2,344.3,50.14,50.29,50.38,47.65,42.45,37.19,11.02,13.66,0
6:15:10,10,5.9,58.2,344.2,50.11,50.29,50.38,47.69,42.48,37.24,11.03,13.66,0
6:15:20,10,5.9,58.1,343.9,50.05,50.28,50.4,47.63,42.5,37.27,11.03,13.63,0
6:15:30,10,5.8,58.1,344.5,50.02,50.26,50.4,47.59,42.5,37.29,11.03,13.6,0
6:15:40,10,5.8,58.1,344.4,50.08,50.26,50.43,47.61,42.55,37.35,11.04,13.59,0
6:15:50,10,5.9,58.2,344.8,49.99,50.27,50.44,47.63,42.57,37.39,11.05,13.58,0
6:16:00,10,5.9,58.2,344.7,50.01,50.27,50.42,47.62,42.6,37.41,11.04,13.56,0
6:16:10,10,5.9,58.2,345,50.1,50.27,50.45,47.63,42.64,37.46,11.06,13.54,0
6:16:20,10,5.9,58.2,344.8,50.14,50.25,50.43,47.61,42.66,37.48,11.05,13.52,0
6:16:30,10,5.9,58.2,345.1,50.01,50.25,50.41,47.61,42.71,37.54,11.06,13.51,0
6:16:40,10,5.9,58.2,345.4,50,50.23,50.4,47.58,42.72,37.57,11.06,13.5,0
6:16:50,10,5.9,58.2,345.5,50.02,50.24,50.4,47.57,42.74,37.59,11.06,13.47,0
6:17:00,10,5.9,58.2,346,50,50.25,50.4,47.58,42.78,37.61,11.07,13.44,0
6:17:10,10,5.9,58.2,345.7,49.98,50.25,50.41,47.57,42.81,37.66,11.07,13.44,0
6:17:20,10,5.8,58.1,345.6,50.02,50.23,50.41,47.57,42.84,37.71,11.07,13.42,0
6:17:30,10,5.9,58.2,345.8,50.05,50.25,50.41,47.58,42.88,37.74,11.08,13.41,0
6:17:40,10,5.8,58.1,346.3,50.09,50.24,50.42,47.57,42.91,37.78,11.08,13.4,0
6:17:50,10,5.9,58.2,346.4,50.06,50.22,50.43,47.58,42.94,37.82,11.09,13.38,0
6:18:00,10,5.9,58.1,346.4,50.07,50.24,50.42,47.57,42.95,37.86,11.09,13.36,0
6:18:10,10,5.9,58.2,346.4,50.05,50.24,50.43,47.56,42.99,37.89,11.09,13.34,0
6:18:20,10,5.9,58.2,346.7,49.95,50.25,50.43,47.57,43.01,37.92,11.09,13.34,0
6:18:30,10,5.8,58.2,346.4,50.08,50.24,50.42,47.54,43.03,37.96,11.1,13.31,0
6:18:40,10,5.9,58.2,346.9,50.09,50.24,50.42,47.57,43.07,38.01,11.1,13.3,0
6:18:50,10,5.9,58.2,346.9,50.09,50.23,50.42,47.55,43.08,38.04,11.1,13.29,0
6:19:00,10,5.9,58.2,347,50.03,50.23,50.41,47.54,43.11,38.06,11.11,13.28,0
6:19:10,10,5.9,58.2,347.7,50.06,50.24,50.41,47.53,43.14,38.11,11.11,13.26,0
6:19:20,10,5.9,58.2,347.6,50.04,50.23,50.39,47.53,43.17,38.15,11.11,13.25,0
6:19:30,10,5.8,58.2,347.7,49.93,50.22,50.4,47.56,43.19,38.18,11.12,13.23,0
6:19:40,10,5.9,58.2,347.6,49.87,50.23,50.41,47.56,43.24,38.23,11.13,13.22,0
6:19:50,10,5.9,58.2,348,49.97,50.23,50.39,47.55,43.25,38.25,11.13,13.21,0
6:20:00,10,5.9,58.2,348.6,50.01,50.2,50.38,47.51,43.28,38.29,11.13,13.19,0
6:20:10,10,5.9,58.2,348.7,50.03,50.22,50.37,47.5,43.31,38.34,11.13,13.18,0
6:20:20,10,5.9,58.2,349,50.04,50.23,50.38,47.52,43.34,38.36,11.14,13.17,0
6:20:30,10,5.9,58.2,349.4,50.04,50.24,50.39,47.51,43.37,38.41,11.14,13.16,0
6:20:40,10,5.9,58.2,348.9,50.04,50.24,50.4,47.51,43.4,38.44,11.15,13.14,0
6:20:50,10,5.9,58.2,349.3,49.96,50.23,50.39,47.5,43.43,38.48,11.15,13.13,0
6:21:00,10,5.9,58.2,349,49.94,50.23,50.39,47.51,43.46,38.52,11.16,13.11,0
6:21:10,10,5.9,58.2,349.4,50,50.2,50.36,47.51,43.49,38.55,11.15,13.09,0
6:21:20,10,5.9,58.3,350,50.06,50.19,50.36,47.5,43.5,38.59,11.15,13.08,0
6:21:30,10,5.9,58.3,349.8,50.05,50.21,50.36,47.51,43.53,38.62,11.16,13.07,0
6:21:40,10,5.9,58.3,349.7,50.1,50.22,50.35,47.49,43.56,38.65,11.16,13.05,0
6:21:50,10,5.9,58.2,349.8,50.06,50.2,50.34,47.51,43.59,38.69,11.16,13.04,0
6:22:00,10,5.9,58.2,349.8,50.06,50.2,50.34,47.51,43.59,38.69,11.16,13.04,0
6:22:10,10,5.9,58.2,350.3,49.95,50.21,50.35,47.49,43.66,38.77,11.18,13.03,0
6:22:20,10,5.9,58.1,350.5,50.01,50.21,50.34,47.45,43.67,38.81,11.18,13.01,0
6:22:30,10,5.9,58.2,350.6,49.91,50.19,50.35,47.44,43.69,38.84,11.18,12.99,0
6:22:40,10.1,5.9,58.2,350.6,49.9,50.2,50.37,47.44,43.73,38.88,11.19,13,0
6:22:50,10,5.9,58.3,350.7,49.92,50.15,50.34,47.44,43.74,38.9,11.19,12.97,0
6:23:00,10.1,5.9,58.3,350.7,49.96,50.18,50.34,47.46,43.79,38.95,11.19,12.96,0
6:23:10,10,5.9,58.3,351.1,49.91,50.19,50.35,47.47,43.83,39,11.19,12.96,0
6:23:20,10,5.9,58.3,351.3,49.87,50.17,50.36,47.45,43.84,39.03,11.19,12.93,0
6:23:30,10,5.9,58.2,351.5,49.89,50.17,50.37,47.46,43.88,39.06,11.2,12.92,0
6:23:40,10,5.9,58.2,351.9,50.01,50.19,50.38,47.47,43.91,39.1,11.21,12.92,0
6:23:50,10,5.9,58.2,351.8,49.95,50.18,50.37,47.48,43.93,39.12,11.2,12.91,0
6:24:00,10,5.9,58.2,351.7,50.05,50.19,50.38,47.45,43.96,39.17,11.21,12.9,0
6:24:10,10,5.9,58.2,352.3,50,50.2,50.38,47.45,43.97,39.19,11.21,12.87,0
6:24:20,10,5.9,58.2,352.3,50.08,50.2,50.38,47.46,44,39.24,11.22,12.87,0
6:24:30,10,5.9,58.2,352.7,49.98,50.21,50.39,47.43,44.04,39.28,11.22,12.88,0
6:24:40,10,5.9,58.2,352.7,50.08,50.21,50.39,47.41,44.05,39.31,11.23,12.86,0
6:24:50,10,5.9,58.1,353.2,50.05,50.2,50.38,47.41,44.08,39.34,11.23,12.84,0
6:25:00,10,5.9,58.1,353.4,50.02,50.2,50.36,47.4,44.11,39.37,11.23,12.83,0
6:25:10,10,5.8,58,353.1,50.06,50.21,50.36,47.38,44.15,39.41,11.24,12.82,0
6:25:20,10,5.8,58,352.9,50,50.2,50.35,47.37,44.17,39.45,11.24,12.81,0
6:25:30,10,5.9,58,353.3,49.89,50.19,50.34,47.39,44.19,39.49,11.24,12.81,0
6:25:40,10,5.9,58,353.2,50.01,50.2,50.34,47.41,44.23,39.53,11.25,12.8,0
6:25:50,10,5.8,58,352.8,50.01,50.17,50.33,47.4,44.24,39.56,11.25,12.78,0
6:26:00,10,5.9,58.1,353.5,50,50.18,50.34,47.38,44.27,39.6,11.25,12.78,0
6:26:10,10,5.9,58.2,353.4,50.02,50.19,50.36,47.4,44.3,39.62,11.25,12.77,0
6:26:20,10,5.9,58.2,353.7,49.98,50.17,50.35,47.41,44.32,39.65,11.26,12.76,0
6:26:30,10,5.9,58.2,353.9,49.78,50.18,50.37,47.43,44.36,39.69,11.27,12.75,0
6:26:40,10,5.9,58.2,353.6,49.8,50.17,50.36,47.43,44.39,39.74,11.27,12.75,0
6:26:50,10,5.9,58.2,353.9,49.75,50.17,50.38,47.4,44.42,39.78,11.27,12.74,0
6:27:00,10,5.9,58.2,354,49.74,50.16,50.38,47.37,44.44,39.82,11.28,12.73,0
6:27:10,10,5.9,58.2,353.9,49.87,50.17,50.38,47.38,44.47,39.87,11.28,12.73,0
6:27:20,10.1,5.9,58.2,354.1,49.97,50.19,50.37,47.36,44.5,39.89,11.28,12.72,0
6:27:30,10,5.9,58.1,354.9,50.01,50.16,50.36,47.33,44.5,39.9,11.28,12.7,0
6:27:40,10,5.9,58.2,354.1,49.93,50.17,50.36,47.31,44.54,39.95,11.28,12.7,0
6:27:50,10.1,5.9,58.2,354.6,49.99,50.18,50.37,47.29,44.57,39.99,11.29,12.69,0
6:28:00,10.1,5.9,58.2,354.3,49.99,50.18,50.35,47.31,44.59,40.03,11.29,12.69,0
6:28:10,10.1,5.9,58.2,354.8,49.97,50.18,50.35,47.33,44.62,40.07,11.3,12.68,0
6:28:20,10.1,5.9,58.2,354.6,49.92,50.17,50.35,47.32,44.66,40.1,11.29,12.67,0
6:28:30,10.1,5.9,58.3,355.5,49.97,50.18,50.35,47.34,44.69,40.13,11.3,12.66,0
6:28:40,10.1,5.9,58.3,355.4,49.86,50.17,50.33,47.31,44.71,40.16,11.3,12.65,0
6:28:50,10.1,5.9,58.3,355.4,49.86,50.16,50.32,47.31,44.76,40.19,11.31,12.65,0
6:29:00,10.1,5.9,58.2,355.6,49.91,50.15,50.35,47.32,44.76,40.22,11.31,12.64,0
6:29:10,10.1,5.9,58.2,355.9,49.82,50.16,50.35,47.32,44.78,40.26,11.31,12.64,0
6:29:20,10.1,5.9,58.2,356.2,49.77,50.16,50.35,47.34,44.81,40.3,11.32,12.63,0
6:29:30,10.1,5.9,58.2,356.5,49.79,50.15,50.34,47.33,44.84,40.33,11.32,12.63,0
6:29:40,10.1,5.9,58.2,357,49.86,50.13,50.34,47.3,44.85,40.37,11.32,12.62,0
6:29:50,10,5.9,58.2,356.6,49.76,50.15,50.34,47.32,44.87,40.4,11.32,12.61,0
6:30:00,10.1,5.9,58.2,356.9,49.77,50.16,50.35,47.36,44.91,40.45,11.33,12.62,0
6:30:10,10.1,5.9,58.3,357.1,49.85,50.16,50.34,47.27,44.93,40.47,11.33,12.59,0
6:30:20,10,5.9,58.3,357.2,49.93,50.14,50.34,47.26,44.96,40.51,11.33,12.58,0
6:30:30,10,5.9,58.3,357.2,49.93,50.14,50.34,47.26,44.96,40.51,11.33,12.58,0
6:30:40,10.1,5.9,58.3,357.6,49.98,50.16,50.34,47.23,45.01,40.59,11.33,12.58,0
6:30:50,10.1,5.9,58.2,357.6,49.98,50.16,50.35,47.26,45.03,40.63,11.33,12.55,0
6:31:00,10,5.9,58.2,357.9,49.84,50.15,50.35,47.25,45.06,40.66,11.34,12.56,0
6:31:10,10,5.9,58.2,357.9,49.88,50.15,50.33,47.22,45.1,40.68,11.34,12.54,0
6:31:20,10.1,5.9,58.2,357.7,49.91,50.16,50.33,47.21,45.12,40.72,11.35,12.54,0
6:31:30,10,5.9,58.2,357.8,49.95,50.17,50.34,47.23,45.15,40.76,11.35,12.53,0
6:31:40,10,5.9,58.2,358.2,49.93,50.14,50.32,47.22,45.18,40.78,11.35,12.52,0
6:31:50,10,5.9,58.3,358,49.91,50.16,50.31,47.28,45.21,40.82,11.36,12.52,0
6:32:00,10,5.9,58.3,358.2,49.9,50.17,50.33,47.25,45.23,40.85,11.36,12.51,0
6:32:10,10.1,5.9,58.2,358.1,49.91,50.15,50.32,47.26,45.25,40.88,11.36,12.51,0
6:32:20,10.1,5.9,58.2,358.1,49.95,50.15,50.32,47.24,45.26,40.93,11.36,12.5,0
6:32:30,10.1,5.9,58.2,357.8,49.92,50.15,50.33,47.28,45.29,40.96,11.37,12.49,0
6:32:40,10,5.9,58.2,358,49.77,50.15,50.33,47.28,45.32,41.01,11.37,12.48,0
6:32:50,10,5.9,58.2,357.7,49.91,50.15,50.33,47.26,45.35,41.04,11.38,12.48,0
6:33:00,10.1,5.9,58.2,358.2,49.94,50.16,50.33,47.23,45.37,41.07,11.38,12.47,0
6:33:10,10.1,5.9,58.2,358.7,49.87,50.14,50.34,47.25,45.41,41.1,11.38,12.45,0
6:33:20,10.1,5.9,58.3,358.3,49.85,50.16,50.33,47.26,45.45,41.14,11.38,12.46,0
6:33:30,10.1,5.9,58.2,358.8,49.83,50.15,50.33,47.24,45.46,41.17,11.39,12.44,0
6:33:40,10,5.9,58.3,358.8,49.86,50.14,50.33,47.21,45.47,41.2,11.39,12.44,0
6:33:50,10,5.9,58.3,359.2,49.67,50.14,50.33,47.22,45.49,41.23,11.39,12.44,0
6:34:00,10.1,5.9,58.3,359.4,49.77,50.14,50.32,47.21,45.52,41.27,11.4,12.43,0
6:34:10,10.1,5.9,58.3,359.8,49.83,50.15,50.33,47.25,45.54,41.3,11.4,12.42,0
6:34:20,10.1,5.9,58.2,359.4,49.82,50.14,50.33,47.24,45.58,41.34,11.41,12.43,0
6:34:30,10.1,5.9,58.2,360,49.88,50.12,50.31,47.23,45.58,41.36,11.4,12.41,0
6:34:40,10.1,5.9,58.2,359.9,49.95,50.13,50.3,47.25,45.63,41.43,11.41,12.42,0
6:34:50,10.1,5.9,58.2,360,49.96,50.12,50.32,47.27,45.65,41.45,11.41,12.42,0
6:35:00,10.1,5.9,58.2,360.2,50.05,50.12,50.33,47.3,45.69,41.49,11.42,12.4,0
6:35:10,10.1,5.9,58.2,361.3,49.88,50.12,50.29,47.26,45.7,41.5,11.42,12.39,0
6:35:20,10.1,5.9,58.2,361.4,49.81,50.12,50.31,47.27,45.73,41.54,11.41,12.38,0
6:35:30,10.1,5.9,58.2,361.6,49.88,50.13,50.32,47.3,45.77,41.58,11.42,12.4,0
6:35:40,10.1,5.9,58.2,361.5,49.81,50.14,50.32,47.31,45.81,41.61,11.42,12.38,0
6:35:50,10,5.9,58.3,361.9,49.74,50.12,50.31,47.27,45.81,41.64,11.42,12.36,0
6:36:00,10,5.9,58.2,361.8,49.71,50.12,50.31,47.3,45.84,41.68,11.43,12.37,0
6:36:10,10.1,5.9,58.3,362,49.68,50.11,50.31,47.31,45.87,41.72,11.43,12.36,0
6:36:20,10.1,5.9,58.2,362,49.6,50.11,50.31,47.3,45.87,41.74,11.43,12.35,0
6:36:30,10,5.9,58.2,362.3,49.67,50.1,50.29,47.3,45.9,41.76,11.43,12.34,0
6:36:40,10.1,5.9,58.2,361.9,49.83,50.09,50.28,47.31,45.94,41.8,11.44,12.33,0
6:36:50,10.1,5.9,58.2,362.5,49.88,50.1,50.3,47.34,45.97,41.84,11.44,12.33,0
6:37:00,10.1,5.9,58.2,362.6,49.9,50.08,50.29,47.35,45.99,41.88,11.44,12.32,0
6:37:10,10.1,5.9,58.2,362.5,49.93,50.08,50.3,47.36,46,41.93,11.44,12.32,0
6:37:20,10.1,5.9,58.2,362.6,49.89,50.1,50.31,47.4,46.04,41.96,11.45,12.32,0
6:37:30,10.1,5.9,58.2,362.8,49.86,50.11,50.3,47.4,46.06,42,11.45,12.3,0
6:37:40,10.1,5.9,58.2,362.6,49.94,50.09,50.31,47.42,46.09,42.02,11.46,12.29,0
6:37:50,10,5.9,58.2,362.6,49.98,50.09,50.3,47.41,46.11,42.05,11.46,12.3,0
6:38:00,10,5.9,58.2,362.5,49.92,50.1,50.29,47.42,46.14,42.07,11.46,12.29,0
6:38:10,10.1,5.9,58.2,362.2,49.97,50.09,50.3,47.43,46.17,42.11,11.46,12.28,0
6:38:20,10,5.9,58.2,362.8,50.02,50.08,50.29,47.43,46.18,42.13,11.46,12.26,0
6:38:30,10,5.9,58.2,362.7,50.05,50.11,50.31,47.45,46.21,42.17,11.47,12.27,0
6:38:40,10.1,5.9,58.2,362.7,49.99,50.12,50.3,47.46,46.23,42.21,11.47,12.25,0
6:38:50,10.1,5.9,58.2,362.7,49.97,50.13,50.29,47.49,46.26,42.24,11.48,12.24,0
6:39:00,10,5.9,58.2,362.9,49.95,50.11,50.3,47.5,46.28,42.26,11.48,12.24,0
6:39:10,10,5.9,58.3,362.7,49.95,50.11,50.29,47.5,46.31,42.31,11.48,12.23,0
6:39:20,10,5.9,58.3,363.2,49.93,50.11,50.29,47.51,46.33,42.34,11.48,12.22,0
6:39:30,10,5.9,58.3,363.2,49.88,50.1,50.29,47.53,46.36,42.38,11.48,12.22,0
6:39:40,10,5.9,58.3,363.3,49.9,50.09,50.3,47.55,46.39,42.42,11.49,12.22,0
6:39:50,10,5.9,58.3,363.4,49.87,50.1,50.3,47.57,46.41,42.46,11.49,12.2,0
6:40:00,10,5.9,58.2,363.4,49.9,50.1,50.29,47.57,46.44,42.5,11.49,12.2,0
6:40:10,10,5.9,58.2,363.5,49.93,50.11,50.3,47.58,46.48,42.52,11.5,12.19,0
6:40:20,10,5.9,58.2,364,49.87,50.12,50.29,47.6,46.48,42.55,11.49,12.18,0
6:40:30,10,5.9,58.2,363.9,49.84,50.11,50.29,47.62,46.52,42.59,11.5,12.18,0
6:40:40,10,5.9,58.2,364.5,49.85,50.1,50.27,47.62,46.53,42.61,11.5,12.17,0
6:40:50,10.1,5.9,58.2,364.6,49.92,50.07,50.29,47.65,46.56,42.64,11.5,12.17,0
6:41:00,10,5.9,58.3,365,49.96,50.07,50.28,47.67,46.56,42.65,11.49,12.14,0
6:41:10,10,5.9,58.2,365.3,49.9,50.07,50.28,47.7,46.59,42.69,11.5,12.14,0
6:41:20,10,5.9,58.2,365.5,49.93,50.1,50.29,47.71,46.62,42.74,11.51,12.15,0
6:41:30,10,5.9,58.2,365.7,50,50.08,50.29,47.71,46.64,42.78,11.51,12.14,0
6:41:40,10,5.9,58.3,366.3,49.89,50.08,50.28,47.72,46.67,42.79,11.5,12.13,0
6:41:50,10.1,5.9,58.2,366.4,49.92,50.08,50.28,47.75,46.7,42.84,11.51,12.14,0
6:42:00,10,5.9,58.2,366.2,49.94,50.04,50.28,47.77,46.73,42.88,11.52,12.13,0
6:42:10,10,5.9,58.2,366.5,50,50.05,50.27,47.77,46.75,42.9,11.51,12.11,0
6:42:20,10,5.9,58.2,366.8,50.01,50.09,50.28,47.8,46.79,42.95,11.52,12.12,0
6:42:30,10,5.9,58.2,366.8,49.93,50.08,50.28,47.82,46.8,42.98,11.53,12.12,0
6:42:40,10,5.9,58.3,366.4,49.88,50.07,50.27,47.83,46.82,43,11.53,12.1,0
6:42:50,10,5.9,58.3,366.6,49.87,50.06,50.28,47.85,46.85,43.03,11.53,12.1,0
6:43:00,10,5.9,58.3,366.6,49.9,50.06,50.26,47.85,46.86,43.06,11.53,12.08,0
6:43:10,10,5.9,58.3,366.7,49.9,50.08,50.26,47.88,46.89,43.11,11.54,12.09,0
6:43:20,10,5.9,58.3,366.5,49.74,50.08,50.27,47.88,46.92,43.13,11.53,12.09,0
6:43:30,10,5.9,58.2,366.6,49.88,50.08,50.24,47.9,46.93,43.16,11.53,12.07,0
6:43:40,10,5.9,58.2,366.8,49.88,50.06,50.25,47.92,46.96,43.2,11.54,12.07,0
6:43:50,10,5.9,58.2,366.3,49.7,50.08,50.24,47.96,47,43.23,11.55,12.07,0
6:44:00,10,5.9,58.2,366.5,49.8,50.08,50.21,47.97,47.01,43.24,11.54,12.06,0
6:44:10,10,5.9,58.3,366.6,49.73,50.06,50.24,47.98,47.04,43.28,11.55,12.06,0
6:44:20,10,5.9,58.3,366.7,49.6,50.07,50.25,47.98,47.07,43.33,11.55,12.05,0
6:44:30,10,5.9,58.3,366.6,49.64,50.05,50.26,48,47.1,43.36,11.55,12.04,0
6:44:40,10,5.9,58.2,366.5,49.68,50.05,50.26,48.03,47.13,43.4,11.56,12.04,0
6:44:50,10,5.9,58.2,366.6,49.62,50.04,50.25,48.05,47.15,43.42,11.56,12.02,0
6:45:00,10,5.9,58.2,367,49.66,50.04,50.25,48.08,47.16,43.44,11.55,12.02,0
6:45:10,10,5.9,58.2,366.9,49.72,50.05,50.25,48.1,47.18,43.5,11.56,12.02,0
6:45:20,10,5.9,58.2,367.6,49.71,50.06,50.26,48.11,47.2,43.53,11.56,12.03,0
6:45:30,10,5.9,58.3,367.6,49.76,50.08,50.26,48.12,47.21,43.56,11.57,12.01,0
6:45:40,10,5.9,58.3,368.2,49.79,50.06,50.26,48.14,47.25,43.58,11.57,12.01,0
6:45:50,10,5.9,58.3,368.1,49.87,50.03,50.25,48.16,47.26,43.61,11.57,12,0
6:46:00,10,5.9,58.3,368.1,49.8,50.04,50.25,48.17,47.29,43.65,11.57,11.99,0
6:46:10,10,5.9,58.2,368.7,49.78,50.04,50.26,48.19,47.33,43.7,11.57,12,0
6:46:20,10,5.9,58.2,368.8,49.75,50.02,50.26,48.2,47.35,43.74,11.58,12,0
6:46:30,10,5.9,58.2,368.8,49.86,50.03,50.24,48.2,47.36,43.75,11.56,11.97,0
6:46:40,10,5.9,58.1,369.3,49.86,50.05,50.25,48.24,47.38,43.77,11.57,11.97,0
6:46:50,10,5.9,58.2,369.4,49.87,50.04,50.23,48.28,47.41,43.8,11.57,11.96,0
6:47:00,10,5.9,58.2,369.7,49.91,50.05,50.24,48.29,47.44,43.83,11.58,11.96,0
6:47:10,10,5.9,58.3,369.9,49.95,50.05,50.23,48.29,47.45,43.86,11.58,11.95,0
6:47:20,10,5.9,58.3,370.1,49.88,50.06,50.24,48.3,47.48,43.9,11.58,11.95,0
6:47:30,10,5.9,58.3,370.5,49.82,50.07,50.24,48.32,47.51,43.94,11.59,11.95,0
6:47:40,10,5.9,58.3,370.6,49.64,50.04,50.24,48.34,47.53,43.96,11.58,11.93,0
6:47:50,10,5.9,58.2,370.9,49.76,50.02,50.23,48.38,47.55,43.99,11.58,11.92,0
6:48:00,10,5.9,58.2,370.7,49.77,50.04,50.25,48.39,47.57,44.03,11.59,11.93,0
6:48:10,10,5.9,58.3,370.7,49.7,50.05,50.25,48.42,47.61,44.06,11.6,11.93,0
6:48:20,10,5.9,58.3,371,49.82,50.05,50.24,48.42,47.62,44.08,11.6,11.91,0
6:48:30,10,5.9,58.3,370.6,49.79,50.04,50.24,48.43,47.64,44.11,11.6,11.91,0
6:48:40,10,5.9,58.2,370.6,49.79,50.04,50.23,48.44,47.66,44.15,11.6,11.91,0
6:48:50,10,5.9,58.2,370.8,49.79,50.05,50.25,48.48,47.71,44.21,11.61,11.93,0
6:49:00,10,5.9,58.2,370.8,49.85,50.03,50.24,48.48,47.71,44.23,11.61,11.9,0
6:49:10,10,5.9,58.2,370.7,49.86,50.04,50.24,48.49,47.74,44.27,11.61,11.9,0
6:49:20,10,5.9,58.2,370.6,49.9,50.04,50.22,48.52,47.75,44.29,11.61,11.89,0
6:49:30,10.1,5.9,58.2,370.6,49.91,50.05,50.22,48.56,47.78,44.32,11.61,11.88,0
6:49:40,10,5.9,58.2,371,49.88,50.03,50.22,48.57,47.79,44.33,11.62,11.88,0
6:49:50,10,5.9,58.2,371,49.79,50.03,50.22,48.59,47.82,44.36,11.62,11.88,0
6:50:00,10.1,5.9,58.3,371.2,49.86,50.04,50.23,48.62,47.86,44.4,11.63,11.88,0
6:50:10,10,5.9,58.3,371.3,49.87,50.02,50.21,48.61,47.86,44.42,11.62,11.86,0
6:50:20,10,5.9,58.3,371.3,49.75,50.02,50.23,48.65,47.9,44.47,11.63,11.86,0
6:50:30,10,5.9,58.2,371.1,49.74,50.02,50.23,48.67,47.91,44.51,11.63,11.86,0
6:50:40,10,5.9,58.2,371.7,49.77,50.01,50.23,48.68,47.93,44.55,11.63,11.87,0
6:50:50,10,5.9,58.2,372.1,49.87,50.01,50.22,48.69,47.95,44.56,11.63,11.86,0
6:51:00,10,5.9,58.1,372,49.91,50.01,50.22,48.71,47.97,44.58,11.64,11.85,0
6:51:10,10.1,5.9,58.2,372.2,49.94,50.03,50.22,48.73,48.01,44.62,11.64,11.86,0
6:51:20,10,5.9,58.3,372.5,49.87,50.01,50.22,48.74,48.04,44.64,11.64,11.84,0
6:51:30,10,5.9,58.2,372.7,49.91,50.01,50.22,48.75,48.05,44.67,11.65,11.84,0
6:51:40,10.1,5.9,58.3,372.6,49.81,50.01,50.22,48.77,48.07,44.71,11.65,11.84,0
6:51:50,10.1,5.9,58.3,372.8,49.82,50.02,50.21,48.8,48.09,44.74,11.65,11.84,0
6:52:00,10.1,5.9,58.3,373.3,49.88,50.02,50.21,48.82,48.12,44.78,11.66,11.84,0
6:52:10,10.1,5.9,58.3,373.5,49.8,50.03,50.21,48.83,48.15,44.81,11.66,11.84,0
6:52:20,10.1,5.9,58.3,373.7,49.85,50.02,50.21,48.85,48.16,44.83,11.66,11.84,0
6:52:30,10.1,5.9,58.3,373.9,49.8,50.03,50.2,48.88,48.17,44.86,11.66,11.84,0
6:52:40,10.1,5.9,58.3,373.8,49.67,50.04,50.21,48.9,48.2,44.89,11.66,11.84,0
6:52:50,10.1,5.9,58.3,373.8,49.71,50.01,50.2,48.91,48.23,44.93,11.66,11.84,0
6:53:00,10.1,5.9,58.2,374,49.82,50.01,50.21,48.92,48.25,44.95,11.67,11.84,0
6:53:10,10,5.9,58.2,374,49.86,50.02,50.21,48.95,48.27,44.99,11.67,11.84,0
6:53:20,10.1,5.9,58.3,374.5,49.84,50.02,50.2,48.96,48.29,45.03,11.67,11.84,0
6:53:30,10,5.9,58.3,374.2,49.82,50.01,50.19,48.98,48.3,45.06,11.67,11.84,0
6:53:40,10,5.9,58.3,374.8,49.83,50.01,50.17,48.99,48.31,45.07,11.67,11.83,0
6:53:50,10.1,5.9,58.3,374.8,49.84,50.04,50.2,49.02,48.37,45.12,11.69,11.85,0
6:54:00,10.1,5.9,58.2,374.8,49.8,50.01,50.19,49.03,48.38,45.14,11.69,11.85,0
6:54:10,10.1,5.9,58.2,374.7,49.82,50.01,50.2,49.04,48.39,45.16,11.68,11.83,0
6:54:20,10,5.9,58.2,375,49.85,49.98,50.19,49.08,48.42,45.19,11.69,11.84,0
6:54:30,10.1,5.9,58.2,375,49.85,49.98,50.2,49.11,48.45,45.23,11.69,11.84,0
6:54:40,10,5.9,58.2,374.8,49.79,49.98,50.18,49.12,48.47,45.25,11.69,11.83,0
6:54:50,10,5.9,58.2,375,49.8,50,50.2,49.13,48.5,45.29,11.7,11.84,0
6:55:00,10,5.9,58.2,375.2,49.75,49.97,50.19,49.15,48.52,45.33,11.7,11.83,0
6:55:10,10,5.9,58.3,375.3,49.62,49.98,50.2,49.17,48.54,45.34,11.7,11.83,0
6:55:20,10.1,5.9,58.3,374.9,49.68,50.01,50.2,49.18,48.56,45.39,11.7,11.84,0
6:55:30,10,5.9,58.3,375.4,49.63,50.01,50.2,49.2,48.58,45.41,11.7,11.84,0
6:55:40,10,5.9,58.3,375.1,49.7,50,50.2,49.22,48.6,45.44,11.71,11.83,0
6:55:50,10,5.9,58.2,375.5,49.78,50,50.18,49.22,48.62,45.48,11.71,11.83,0
6:56:00,10,5.9,58.2,375.4,49.77,49.97,50.2,49.23,48.65,45.51,11.71,11.82,0
6:56:10,10,5.9,58.2,375.5,49.78,49.97,50.18,49.25,48.65,45.54,11.71,11.82,0
6:56:20,10,5.9,58.2,375.6,49.84,49.98,50.18,49.28,48.68,45.57,11.72,11.83,0
6:56:30,10,5.9,58.1,376,49.83,50,50.19,49.3,48.71,45.59,11.72,11.82,0
6:56:40,10,5.9,58.1,375.8,49.8,50,50.18,49.31,48.72,45.59,11.72,11.8,0
6:56:50,10,5.9,58.2,376.4,49.78,50,50.17,49.34,48.73,45.63,11.73,11.8,0
6:57:00,10,5.9,58.3,376.1,49.8,50,50.17,49.37,48.75,45.67,11.72,11.81,0
6:57:10,10,5.9,58.4,378,49.79,50.01,50.19,49.38,48.78,45.72,11.73,11.81,0
6:57:20,10,5.9,58.3,376.8,49.85,49.96,50.19,49.39,48.8,45.76,11.73,11.8,0
6:57:30,10,5.9,58.3,376.4,49.89,49.97,50.18,49.4,48.81,45.78,11.72,11.79,0
6:57:40,10,5.9,58.3,378.1,49.84,49.98,50.18,49.41,48.84,45.79,11.73,11.79,0
6:57:50,10,5.9,58.3,376.7,49.83,50,50.18,49.46,48.88,45.83,11.74,11.81,0
6:58:00,10,5.9,58.2,377,49.74,49.96,50.16,49.47,48.89,45.85,11.73,11.79,0
6:58:10,10,5.9,58.2,377.4,49.72,49.97,50.16,49.48,48.91,45.87,11.73,11.78,0
6:58:20,10,5.9,58.2,378,49.85,49.97,50.16,49.49,48.93,45.92,11.74,11.8,0
6:58:30,10,5.9,58.2,378,49.72,49.96,50.17,49.51,48.93,45.95,11.74,11.79,0
6:58:40,10,5.9,58.1,377.9,49.72,49.97,50.17,49.56,48.96,45.97,11.74,11.79,0
6:58:50,10,5.9,58.2,382.2,49.69,49.97,50.17,49.56,48.99,46,11.74,11.78,0
6:59:00,10,5.9,58.2,380.6,49.72,49.96,50.17,49.58,49,46.04,11.74,11.79,0
6:59:10,10,5.9,58.3,383.1,49.63,49.97,50.16,49.6,49.03,46.06,11.75,11.79,0
6:59:20,10,5.9,58.3,381.4,49.75,49.96,50.15,49.6,49.05,46.09,11.75,11.78,0
6:59:30,10,5.9,58.3,378.7,49.69,49.98,50.16,49.62,49.07,46.12,11.75,11.79,0
6:59:40,10,5.9,58.3,378.7,49.69,49.98,50.16,49.62,49.07,46.12,11.75,11.79,0
6:59:50,10,5.9,58.3,378.4,49.69,49.96,50.16,49.65,49.11,46.18,11.75,11.78,0
7:00:00,10,5.9,58.3,378.5,49.76,49.95,50.16,49.68,49.13,46.2,11.75,11.77,0
7:00:10,10,5.9,58.2,378.4,49.8,49.94,50.16,49.68,49.15,46.23,11.75,11.78,0
7:00:20,10,5.9,58.2,378.7,49.85,49.95,50.14,49.7,49.18,46.26,11.75,11.77,0
7:00:30,10,5.9,58.2,378.5,49.79,49.96,50.15,49.71,49.21,46.29,11.76,11.78,0
7:00:40,10,5.9,58.2,378.3,49.76,49.96,50.15,49.76,49.21,46.34,11.76,11.77,0
7:00:50,10,5.9,58.2,378.5,49.78,49.96,50.17,49.79,49.23,46.37,11.77,11.77,0
7:01:00,10,5.9,58.2,378.7,49.81,49.96,50.15,49.78,49.25,46.38,11.76,11.77,0
7:01:10,10,5.9,58.2,378.8,49.74,49.98,50.14,49.79,49.27,46.41,11.77,11.76,0
7:01:20,10,5.9,58.3,379.1,49.74,49.98,50.14,49.8,49.29,46.44,11.77,11.75,0
7:01:30,10,5.9,58.2,378.9,49.81,49.97,50.15,49.84,49.31,46.48,11.78,11.76,0
7:01:40,10,5.9,58.2,382.8,49.69,49.96,50.13,49.82,49.32,46.48,11.77,11.74,0
7:01:50,10,5.9,58.2,379.4,49.64,49.98,50.15,49.82,49.35,46.53,11.78,11.75,0
7:02:00,10,5.9,58.2,379.1,49.63,49.97,50.15,49.81,49.39,46.55,11.78,11.75,0
7:02:10,10,5.9,58.2,386.1,49.6,49.95,50.14,49.85,49.39,46.58,11.78,11.75,0
7:02:20,10,5.9,58.3,379.2,49.59,49.94,50.13,49.88,49.41,46.61,11.78,11.75,0
7:02:30,10,5.9,58.3,384,49.52,49.94,50.12,49.9,49.44,46.65,11.79,11.74,0
7:02:40,10,5.9,58.3,379.5,49.61,49.9,50.13,49.91,49.45,46.67,11.79,11.73,0
7:02:50,10,5.9,58.2,379.7,49.68,49.9,50.14,49.92,49.47,46.7,11.79,11.74,0
7:03:00,10,5.9,58.2,380,49.66,49.92,50.14,49.95,49.5,46.73,11.79,11.73,0
7:03:10,10,5.9,58.2,380.3,49.67,49.91,50.14,49.95,49.5,46.75,11.79,11.73,0
7:03:20,10,5.9,58.2,380.9,49.5,49.92,50.15,49.96,49.53,46.79,11.79,11.74,0
7:03:30,10.1,5.9,58.2,381.4,49.6,49.92,50.14,49.98,49.55,46.82,11.79,11.73,0
7:03:40,10,5.9,58.2,381.1,49.62,49.93,50.14,49.99,49.57,46.84,11.79,11.74,0
7:03:50,10,5.9,58.2,381.3,49.71,49.94,50.14,49.99,49.58,46.87,11.8,11.74,0
7:04:00,10,5.9,58.2,381.8,49.56,49.93,50.13,49.99,49.6,46.89,11.8,11.72,0
7:04:10,10,5.9,58.2,382.1,49.63,49.93,50.13,50.02,49.61,46.91,11.8,11.71,0
7:04:20,10,5.9,58.2,382,49.69,49.94,50.14,50.03,49.65,46.94,11.8,11.73,0
7:04:30,10,5.9,58.2,382.3,49.68,49.93,50.13,50.04,49.66,46.96,11.8,11.72,0
7:04:40,10,5.9,58.2,382.1,49.59,49.94,50.13,50.04,49.69,47,11.8,11.72,0
7:04:50,10,5.9,58.2,382.2,49.58,49.95,50.13,50.05,49.71,47.03,11.81,11.73,0
7:05:00,10.1,5.9,58.2,382.3,49.58,49.92,50.14,50.06,49.73,47.06,11.81,11.73,0
7:05:10,10,5.9,58.2,387.6,49.46,49.93,50.12,50.07,49.74,47.08,11.81,11.72,0
7:05:20,10,5.9,58.2,389.1,49.56,49.94,50.12,50.08,49.76,47.11,11.81,11.72,0
7:05:30,10,5.9,58.2,382.8,49.62,49.93,50.15,50.1,49.78,47.12,11.81,11.72,0
7:05:40,10,5.9,58.2,387.3,49.56,49.93,50.14,50.1,49.79,47.16,11.81,11.73,0
7:05:50,10,5.9,58.2,382.5,49.71,49.94,50.14,50.1,49.81,47.2,11.82,11.72,0
7:06:00,10,5.9,58.2,382.4,49.75,49.96,50.16,50.11,49.82,47.23,11.82,11.72,0
7:06:10,10,5.9,58.2,382.7,49.8,49.97,50.16,50.11,49.84,47.26,11.82,11.74,0
7:06:20,10,5.9,58.2,382.8,49.83,49.97,50.16,50.13,49.85,47.29,11.83,11.73,0
7:06:30,10,5.9,58.3,382.9,49.8,49.97,50.15,50.13,49.85,47.29,11.83,11.72,0
7:06:40,10.1,5.9,58.3,383.1,49.88,49.98,50.14,50.12,49.87,47.33,11.83,11.73,0
7:06:50,10,5.9,58.3,383.1,49.88,49.99,50.15,50.11,49.9,47.37,11.83,11.73,0
7:07:00,10,5.9,58.3,383.4,49.86,49.98,50.16,50.11,49.91,47.38,11.83,11.72,0
7:07:10,10,5.9,58.2,383.3,49.86,49.97,50.15,50.12,49.92,47.41,11.83,11.73,0
7:07:20,10,5.9,58.2,383.2,49.87,49.96,50.16,50.13,49.93,47.45,11.83,11.73,0
7:07:30,10,5.9,58.2,390.6,49.83,49.99,50.15,50.12,49.95,47.46,11.84,11.72,0
7:07:40,10,5.9,58.2,383.4,49.82,50,50.16,50.12,50.01,47.49,11.84,11.72,0
7:07:50,10,5.9,58.2,387,49.87,49.99,50.18,50.12,49.99,47.55,11.84,11.73,0
7:08:00,10,5.9,58.2,383.3,49.78,50,50.18,50.13,49.96,47.57,11.85,11.72,0
7:08:10,10,5.9,58.2,389.5,49.86,50.01,50.19,50.13,50.2,47.57,11.84,11.72,0
7:08:20,10,5.9,58.2,383.9,49.9,50.02,50.2,50.14,50.31,47.61,11.85,11.72,0
7:08:30,10,5.9,58.2,384.2,49.95,50.03,50.21,50.16,50.01,47.66,11.85,11.73,0
7:08:40,10,5.9,58.2,384.2,49.87,50.03,50.22,50.15,49.98,47.67,11.85,11.72,0
7:08:50,10,5.9,58.2,384.4,49.82,50.05,50.21,50.17,50.03,47.71,11.85,11.72,0
7:09:00,10,5.9,58.3,385,49.84,50.04,50.21,50.15,50.08,47.73,11.85,11.72,0
7:09:10,10,5.9,58.3,385,49.84,50.06,50.22,50.16,50.09,47.68,11.86,11.73,0
7:09:20,10,5.9,58.3,384.7,49.83,50.05,50.25,50.16,50.17,47.68,11.85,11.72,0
7:09:30,10,5.9,58.2,385.1,49.78,50.06,50.25,50.18,50.21,47.75,11.85,11.71,0
7:09:40,10,5.9,58.2,385,49.88,50.06,50.25,50.16,50.21,47.82,11.86,11.71,0
7:09:50,10,5.9,58.2,385.5,49.79,50.06,50.25,50.18,50.21,47.83,11.86,11.72,0
7:10:00,10,5.9,58.2,385.6,49.95,50.08,50.3,50.2,50.21,47.87,11.86,11.7,0
7:10:10,10,5.9,58.2,387.6,49.95,50.07,50.3,50.17,50.2,47.9,11.86,11.7,0
7:10:20,10,5.9,58.2,386,49.92,50.07,50.27,50.17,50.24,47.94,11.87,11.7,0
7:10:30,10,5.9,58.2,386.2,49.94,50.07,50.32,50.18,50.22,47.99,11.86,11.71,0
7:10:40,10,5.9,58.3,388.9,49.99,50.09,50.3,50.18,50.23,48.03,11.88,11.71,0
7:10:50,10,5.9,58.3,386.7,50.03,50.1,50.3,50.21,50.27,48.07,11.87,11.7,0
7:11:00,10,5.9,58.2,387.8,50.1,50.11,50.31,50.22,50.29,48.04,11.87,11.7,0
7:11:10,10,5.9,58.2,387,50.1,50.11,50.32,50.22,50.29,48.03,11.88,11.7,0
7:11:20,10,5.9,58.2,388.5,50.1,50.12,50.32,50.23,50.28,48.07,11.88,11.7,0
7:11:30,10,5.9,58.2,386.7,49.97,50.14,50.35,50.21,50.29,48.1,11.87,11.7,0
7:11:40,10,5.9,58.2,386.2,49.83,50.14,50.34,50.26,50.31,48.11,11.88,11.7,0
7:11:50,10,5.9,58.1,386.3,49.82,50.18,50.33,50.26,50.3,48.14,11.89,11.68,0
7:12:00,10,5.9,58.2,386.7,49.89,50.19,50.34,50.26,50.3,48.16,11.88,11.68,0
7:12:10,10.1,5.9,58.2,386.6,50.04,50.15,50.35,50.28,50.3,48.2,11.88,11.69,0
7:12:20,10.1,5.9,58.3,386.3,50.06,50.17,50.39,50.28,50.3,48.24,11.9,11.68,0
7:12:30,10.1,5.9,58.3,386.6,50.01,50.19,50.37,50.3,50.32,48.28,11.9,11.69,0
7:12:40,10.1,5.9,58.3,386.8,50.07,50.22,50.38,50.3,50.31,48.31,11.89,11.69,0
7:12:50,10,5.9,58.3,386.5,50.05,50.22,50.38,50.29,50.31,48.32,11.89,11.67,0
7:13:00,10,5.9,58.3,386.5,50.1,50.2,50.38,50.28,50.33,48.36,11.88,11.68,0
7:13:10,10,5.9,58.2,387,50.1,50.17,50.39,50.31,50.33,48.38,11.89,11.66,0
7:13:20,10,5.9,58.2,386.7,50.15,50.16,50.4,50.34,50.36,48.43,11.9,11.67,0
7:13:30,10.1,5.9,58.2,386.7,50.06,50.2,50.4,50.33,50.36,48.42,11.9,11.67,0
7:13:40,10.1,5.9,58.2,387.3,50.13,50.23,50.42,50.33,50.37,48.43,11.9,11.66,0
7:13:50,10,5.9,58.2,386.8,50.14,50.2,50.43,50.34,50.38,48.43,11.9,11.66,0
7:14:00,10,5.9,58.2,387,50.2,50.21,50.43,50.34,50.37,48.46,11.91,11.66,0
7:14:10,10,5.9,58.2,387,50.17,50.25,50.44,50.36,50.39,48.49,11.91,11.67,0
7:14:20,10.1,5.9,58.2,387.6,50.13,50.25,50.42,50.36,50.39,48.52,11.91,11.66,0
7:14:30,10.1,5.9,58.2,387.5,50.11,50.27,50.45,50.37,50.41,48.57,11.91,11.65,0
7:14:40,10.1,5.9,58.2,387.6,50.19,50.27,50.45,50.38,50.41,48.6,11.91,11.64,0
7:14:50,10.1,5.9,58.2,387.7,50.24,50.26,50.46,50.39,50.41,48.63,11.91,11.65,0
7:15:00,10,5.9,58.2,387.8,50.27,50.32,50.46,50.41,50.42,48.65,11.91,11.65,0
7:15:10,10.1,5.9,58.2,387.9,50.09,50.33,50.48,50.4,50.43,48.68,11.91,11.65,0
7:15:20,10,5.9,58.2,388.5,50.22,50.31,50.49,50.39,50.42,48.7,11.91,11.64,0
7:15:30,10,5.9,58.2,388.3,50.27,50.32,50.5,50.4,50.42,48.72,11.91,11.64,0
7:15:40,10,5.9,58.3,388.7,50.29,50.33,50.51,50.41,50.43,48.76,11.92,11.65,0
7:15:50,10.1,5.9,58.3,388.7,50.25,50.31,50.51,50.43,50.45,48.76,11.92,11.64,0
7:16:00,10,5.9,58.3,388.9,50.23,50.31,50.5,50.44,50.46,48.81,11.92,11.64,0
7:16:10,10,5.9,58.2,389.1,50.18,50.32,50.49,50.44,50.46,48.86,11.91,11.62,0
7:16:20,10,5.9,58.3,389,50.14,50.32,50.5,50.44,50.47,48.9,11.92,11.63,0
7:16:30,10,5.9,58.2,389.4,50.21,50.34,50.5,50.44,50.48,48.94,11.92,11.63,0
7:16:40,10.1,5.9,58.2,389.1,50.2,50.35,50.53,50.44,50.47,48.97,11.93,11.63,0
7:16:50,10.1,5.9,58.2,389.4,50.2,50.35,50.52,50.46,50.47,48.99,11.92,11.63,0
7:17:00,10.1,5.9,58.2,389,50.23,50.37,50.53,50.46,50.47,49,11.93,11.63,0
7:17:10,10,5.9,58.2,389.5,50.27,50.34,50.54,50.46,50.47,49.01,11.93,11.62,0
7:17:20,10,5.9,58.2,389.3,50.22,50.36,50.54,50.46,50.48,49.01,11.93,11.62,0
7:17:30,10.1,5.9,58.3,389.6,50.18,50.35,50.54,50.48,50.5,49,11.94,11.63,0
7:17:40,10,5.9,58.3,389.6,50.22,50.33,50.53,50.51,50.49,48.99,11.93,11.61,0
7:17:50,10,5.9,58.3,389.8,50.24,50.33,50.54,50.54,50.53,48.99,11.94,11.62,0
7:18:00,10,5.9,58.3,389.7,50.12,50.34,50.52,50.52,50.53,49,11.93,11.61,0
7:18:10,10.1,5.9,58.2,390.1,50.21,50.36,50.56,50.51,50.53,49.06,11.94,11.62,0
7:18:20,10,5.9,58.2,390.2,50.27,50.35,50.57,50.53,50.55,49.1,11.93,11.61,0
7:18:30,10,5.9,58.2,390.5,50.29,50.38,50.57,50.53,50.56,49.16,11.93,11.61,0
7:18:40,10,5.9,58.2,390.3,50.36,50.4,50.6,50.56,50.57,49.24,11.93,11.63,0
7:18:50,10,5.9,58.2,390,50.39,50.42,50.61,50.53,50.67,49.28,11.94,11.62,0
7:19:00,10.1,5.9,58.2,389.9,50.38,50.43,50.61,50.52,50.63,49.31,11.94,11.62,0
7:19:10,10.1,5.9,58.2,390.2,50.36,50.44,50.7,50.56,50.7,49.33,11.95,11.62,0
