Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
7:19:20,10.1,5.9,58.2,390.4,50.42,50.45,50.71,50.58,50.71,49.34,11.94,11.62,0
7:19:30,10.1,5.9,58.2,390.5,50.42,50.44,50.7,50.58,50.69,49.36,11.95,11.62,0
7:19:40,10.1,5.9,58.3,390.8,50.38,50.43,50.7,50.6,50.72,49.38,11.94,11.63,0
7:19:50,10,5.9,58.2,390.7,50.31,50.42,50.67,50.59,50.71,49.4,11.94,11.61,0
7:20:00,10,5.9,58.3,390.7,50.15,50.42,50.69,50.6,50.67,49.45,11.95,11.61,0
7:20:10,10,5.9,58.2,391.1,50.12,50.45,50.69,50.59,50.63,49.45,11.95,11.62,0
7:20:20,10,5.9,58.2,391,50.25,50.46,50.7,50.58,50.63,49.46,11.95,11.61,0
7:20:30,10,5.9,58.2,390.6,50.27,50.44,50.73,50.58,50.64,49.47,11.95,11.61,0
7:20:40,10,5.9,58.2,390.6,50.36,50.48,50.74,50.57,50.67,49.5,11.97,11.62,0
7:20:50,10,5.9,58.2,390.3,50.24,50.46,50.75,50.59,50.68,49.51,11.96,11.61,0
7:21:00,10,5.9,58.2,390.6,50.36,50.49,50.77,50.58,50.69,49.5,11.96,11.62,0
7:21:10,10,5.9,58.3,390.8,50.44,50.49,50.76,50.58,50.68,49.48,11.96,11.6,0
7:21:20,10,5.9,58.2,390.3,50.49,50.51,50.73,50.59,50.69,49.47,11.96,11.6,0
7:21:30,10,5.9,58.2,390.5,50.42,50.54,50.77,50.6,50.7,49.5,11.97,11.61,0
7:21:40,10,5.9,58.2,390.8,50.48,50.53,50.74,50.62,50.7,49.56,11.97,11.61,0
7:21:50,10,5.9,58.2,391.2,50.49,50.55,50.74,50.7,50.71,49.62,11.97,11.6,0
7:22:00,10,5.9,58.2,391.2,50.38,50.55,50.76,50.67,50.73,49.66,11.96,11.6,0
7:22:10,10,5.9,58.2,391.3,50.42,50.57,50.76,50.68,50.74,49.69,11.96,11.6,0
7:22:20,10,5.9,58.3,391.6,50.4,50.58,50.77,50.74,50.74,49.72,11.96,11.59,0
7:22:30,10,5.9,58.3,391.6,50.33,50.59,50.78,50.75,50.74,49.73,11.96,11.6,0
7:22:40,10.1,5.9,58.3,391.9,50.2,50.59,50.81,50.77,50.74,49.76,11.96,11.59,0
7:22:50,10.1,5.9,58.3,392,50.29,50.6,50.81,50.77,50.75,49.78,11.96,11.6,0
7:23:00,10.1,5.9,58.2,391.9,50.41,50.62,50.79,50.74,50.8,49.81,11.96,11.59,0
7:23:10,10.1,5.9,58.2,392.3,50.48,50.63,50.8,50.71,50.81,49.83,11.96,11.59,0
7:23:20,10.1,5.9,58.3,392.7,50.54,50.6,50.82,50.71,50.81,49.86,11.96,11.59,0
7:23:30,10.1,5.9,58.2,392.7,50.56,50.6,50.83,50.72,50.79,49.88,11.96,11.59,0
7:23:40,10,5.9,58.2,392.5,50.56,50.66,50.84,50.73,50.8,49.92,11.97,11.59,0
7:23:50,10.1,5.9,58.3,392.7,50.58,50.68,50.85,50.75,50.81,49.99,11.97,11.59,0
7:24:00,10.1,5.9,58.3,393.2,50.56,50.71,50.89,50.76,50.82,50.02,11.97,11.59,0
7:24:10,10,5.9,58.3,393.3,50.55,50.71,50.9,50.75,50.83,50.04,11.97,11.58,0
7:24:20,10,5.9,58.3,393.2,50.44,50.71,50.89,50.74,50.83,50.05,11.97,11.58,0
7:24:30,10,5.9,58.2,393.6,50.45,50.69,50.89,50.74,50.83,50.03,11.96,11.57,0
7:24:40,10,5.9,58.3,393.8,50.59,50.72,50.9,50.77,50.85,50.04,11.97,11.59,0
7:24:50,10,5.9,58.2,393.4,50.58,50.76,50.88,50.79,50.84,50.03,11.96,11.57,0
7:25:00,10.1,5.9,58.2,393.3,50.56,50.76,50.89,50.84,50.86,50.04,11.97,11.58,0
7:25:10,10.1,5.9,58.2,393.1,50.62,50.78,50.9,50.86,50.88,50.05,11.98,11.58,0
7:25:20,10,5.9,58.2,393.3,50.64,50.77,50.95,50.84,50.86,50.03,11.97,11.58,0
7:25:30,10,5.9,58.3,393.2,50.64,50.77,50.96,50.82,50.87,50.02,11.97,11.58,0
7:25:40,10,5.9,58.2,393.4,50.62,50.8,50.97,50.84,50.89,50.03,11.96,11.57,0
7:25:50,10,5.9,58.3,393.6,50.68,50.79,51,50.86,50.89,50.05,11.97,11.58,0
7:26:00,10.1,5.9,58.3,393.7,50.71,50.76,51.04,50.87,50.9,50.08,11.97,11.59,0
7:26:10,10.1,5.9,58.3,393.7,50.67,50.78,51,50.88,50.91,50.12,11.98,11.59,0
7:26:20,10.1,5.9,58.3,393.7,50.66,50.81,51.03,50.9,50.92,50.16,11.98,11.58,0
7:26:30,10,5.9,58.2,393.5,50.57,50.84,51.01,50.89,50.93,50.16,11.98,11.57,0
7:26:40,10.1,5.9,58.2,393.6,50.6,50.84,51.04,50.89,50.93,50.17,11.98,11.58,0
7:26:50,10.1,5.9,58.2,393.1,50.59,50.85,51.04,50.96,50.95,50.16,11.97,11.57,0
7:27:00,10.1,5.9,58.2,393.3,50.55,50.86,51.11,50.97,50.97,50.17,11.98,11.59,0
7:27:10,10.1,5.9,58.2,393.2,50.66,50.86,51.09,50.99,50.98,50.18,11.99,11.58,0
7:27:20,10.1,5.9,58.2,393.3,50.64,50.85,51.06,50.99,50.98,50.18,11.99,11.58,0
7:27:30,10.1,5.9,58.3,393.3,50.64,50.87,51.05,50.99,50.99,50.22,11.99,11.59,0
7:27:40,10.1,5.9,58.3,393.3,50.65,50.87,51.05,50.99,50.99,50.23,11.99,11.57,0
7:27:50,10.1,5.9,58.3,393.3,50.76,50.89,51.12,51.01,51,50.27,11.99,11.59,0
7:28:00,10,5.9,58.3,393.7,50.8,50.91,51.15,51.01,51.01,50.29,11.98,11.57,0
7:28:10,10.1,5.9,58.3,393.7,50.72,50.93,51.12,51.04,51.03,50.33,12,11.57,0
7:28:20,10.1,5.9,58.2,393.9,50.71,50.92,51.09,51.04,51.03,50.34,11.99,11.57,0
7:28:30,10,5.9,58.2,394.3,50.74,50.92,51.11,51.02,51.03,50.35,11.98,11.56,0
7:28:40,10.1,5.9,58.2,393.9,50.8,50.9,51.08,51.06,51.03,50.37,11.98,11.59,0
7:28:50,10.1,5.9,58.2,394,50.81,50.92,51.1,51.07,51.04,50.37,11.98,11.57,0
7:29:00,10,5.9,58.2,393.7,50.79,50.92,51.08,51.06,51.04,50.38,11.98,11.55,0
7:29:10,10.1,5.9,58.2,393.9,50.86,50.94,51.1,51.07,51.05,50.41,11.99,11.57,0
7:29:20,10.1,5.9,58.3,394.1,50.9,50.94,51.1,51.05,51.05,50.43,11.98,11.57,0
7:29:30,10,5.9,58.3,394.4,50.82,50.94,51.12,51.05,51.06,50.45,11.99,11.56,0
7:29:40,10.1,5.9,58.2,394.6,50.86,50.88,51.13,51.09,51.06,50.47,11.99,11.57,0
7:29:50,10,5.9,58.3,394.6,50.72,50.95,51.13,51.06,51.06,50.47,11.97,11.54,0
7:30:00,10,5.9,58.2,395,50.76,50.95,51.14,51.06,51.06,50.48,11.98,11.55,0
7:30:10,10,5.9,58.2,395.1,50.82,50.95,51.14,51.05,51.1,50.48,11.98,11.54,0
7:30:20,10.1,5.9,58.2,395.4,50.81,50.99,51.16,51.07,51.12,50.49,11.99,11.55,0
7:30:30,10,5.9,58.2,395.6,50.89,51.01,51.18,51.09,51.13,50.49,11.99,11.55,0
7:30:40,10,5.9,58.2,395.7,51.04,51.04,51.19,51.16,51.14,50.49,11.99,11.55,0
7:30:50,10,5.9,58.2,395.7,51.06,51.05,51.2,51.17,51.14,50.5,11.98,11.55,0
7:31:00,10,5.9,58.2,395.7,51.02,51.03,51.21,51.16,51.15,50.47,11.98,11.53,0
7:31:10,10,5.9,58.3,395.6,51.01,51.04,51.23,51.14,51.15,50.47,11.99,11.54,0
7:31:20,10.1,5.9,58.2,396.2,50.99,51.03,51.27,51.2,51.15,50.47,11.99,11.54,0
7:31:30,10.1,5.9,58.3,396,50.98,51.04,51.3,51.2,51.19,50.48,11.99,11.54,0
7:31:40,10.1,5.9,58.2,396,50.94,51.04,51.3,51.21,51.23,50.48,11.98,11.53,0
7:31:50,10.1,5.9,58.2,396.2,50.95,51.06,51.29,51.17,51.22,50.49,11.98,11.52,0
7:32:00,10.1,5.9,58.3,396.5,50.81,51.12,51.3,51.18,51.34,50.51,11.99,11.53,0
7:32:10,10.1,5.9,58.2,396.7,50.92,51.13,51.32,51.18,51.28,50.54,11.99,11.54,0
7:32:20,10.1,5.9,58.2,396.8,50.9,51.15,51.33,51.19,51.23,50.56,11.99,11.53,0
7:32:30,10.1,5.9,58.2,396.8,50.9,51.15,51.33,51.19,51.23,50.56,11.99,11.53,0
7:32:40,10.1,5.9,58.2,396.9,51.12,51.16,51.34,51.2,51.24,50.6,11.98,11.53,0
7:32:50,10.1,5.9,58.2,396.7,51.19,51.16,51.34,51.21,51.27,50.65,11.99,11.54,0
7:33:00,10.1,5.9,58.2,396.5,51.19,51.14,51.34,51.2,51.29,50.65,12,11.52,0
7:33:10,10.1,5.9,58.2,396.3,51.17,51.14,51.34,51.21,51.28,50.66,12.01,11.53,0
7:33:20,10.1,5.9,58.2,396,51.01,51.14,51.37,51.27,51.29,50.67,12.01,11.53,0
7:33:30,10.1,5.9,58.2,396.2,50.98,51.15,51.4,51.31,51.31,50.68,12.01,11.52,0
7:33:40,10.1,5.9,58.2,396.2,51.01,51.14,51.38,51.31,51.3,50.68,12,11.52,0
7:33:50,10.1,5.9,58.2,395.8,51.02,51.15,51.45,51.34,51.3,50.63,12,11.52,0
7:34:00,10.1,5.9,58.2,395.5,51.04,51.16,51.45,51.33,51.29,50.59,12,11.53,0
7:34:10,10.1,5.9,58.2,395.4,51.1,51.18,51.42,51.34,51.31,50.58,12,11.52,0
7:34:20,10.1,5.9,58.2,395.4,51.13,51.21,51.43,51.32,51.33,50.6,12.01,11.52,0
7:34:30,10.1,5.9,58.2,395.7,51.17,51.19,51.4,51.35,51.32,50.61,12.01,11.51,0
7:34:40,10.1,5.9,58.2,395.6,51.12,51.22,51.39,51.34,51.32,50.63,12.01,11.5,0
7:34:50,10.1,5.9,58.2,395.4,51.19,51.25,51.43,51.37,51.36,50.66,12.01,11.51,0
7:35:00,10.1,5.9,58.3,394.9,51.21,51.26,51.45,51.4,51.37,50.68,12.02,11.52,0
7:35:10,10.1,5.9,58.2,395.1,51.23,51.26,51.47,51.42,51.41,50.71,12.01,11.52,0
7:35:20,10.1,5.9,58.3,395.6,51.23,51.27,51.55,51.45,51.41,50.72,12.01,11.51,0
7:35:30,10.1,5.9,58.2,396.1,51.21,51.26,51.55,51.44,51.44,50.72,12.01,11.51,0
7:35:40,10.1,5.9,58.2,395.9,51.18,51.26,51.48,51.43,51.46,50.72,12,11.5,0
7:35:50,10.1,5.9,58.2,396.1,51.16,51.27,51.51,51.45,51.48,50.73,12.01,11.51,0
7:36:00,10,5.9,58.2,396.4,51.05,51.26,51.49,51.44,51.44,50.74,12,11.5,0
7:36:10,10.1,5.9,58.2,396.7,51.18,51.28,51.48,51.43,51.44,50.76,12.01,11.51,0
7:36:20,10.1,5.9,58.2,396.9,51.15,51.34,51.49,51.49,51.44,50.79,12.01,11.51,0
7:36:30,10,5.9,58.2,397.3,51.22,51.33,51.52,51.46,51.44,50.8,12.01,11.51,0
7:36:40,10.1,5.9,58.3,397.7,51.27,51.36,51.52,51.42,51.45,50.82,12.01,11.5,0
7:36:50,10.1,5.9,58.3,397.9,51.29,51.33,51.55,51.43,51.45,50.83,12.02,11.51,0
7:37:00,10.1,5.9,58.3,398,51.26,51.31,51.56,51.45,51.44,50.84,12.02,11.51,0
7:37:10,10.1,5.9,58.2,398,51.27,51.33,51.58,51.48,51.46,50.85,12.01,11.51,0
7:37:20,10.1,5.9,58.2,398,51.24,51.35,51.62,51.53,51.52,50.84,12.02,11.5,0
7:37:30,10,5.9,58.2,397.9,51.23,51.37,51.62,51.51,51.52,50.83,12.02,11.5,0
7:37:40,10.1,5.9,58.2,398.3,51.27,51.37,51.62,51.51,51.51,50.84,12.01,11.49,0
7:37:50,10.1,5.9,58.2,398,51.35,51.43,51.6,51.51,51.53,50.86,12.01,11.49,0
7:38:00,10.1,5.9,58.2,397.9,51.38,51.47,51.6,51.52,51.55,50.88,12.02,11.5,0
7:38:10,10.1,5.9,58.2,397.8,51.42,51.49,51.62,51.54,51.57,50.9,12.02,11.51,0
7:38:20,10.1,5.9,58.2,397.8,51.47,51.49,51.63,51.49,51.57,50.9,12.01,11.5,0
7:38:30,10.1,5.9,58.2,397.6,51.46,51.49,51.63,51.54,51.57,50.88,12.02,11.48,0
7:38:40,10.1,5.9,58.2,397.2,51.48,51.51,51.65,51.6,51.6,50.89,12.03,11.5,0
7:38:50,10,5.9,58.2,397.1,51.48,51.5,51.63,51.59,51.6,50.88,12.03,11.48,0
7:39:00,10.1,5.9,58.2,396.8,51.47,51.5,51.71,51.6,51.6,50.91,12.03,11.49,0
7:39:10,10.1,5.9,58.2,397.2,51.42,51.47,51.72,51.61,51.6,50.93,12.04,11.49,0
7:39:20,10.1,5.9,58.3,397.2,51.35,51.47,51.71,51.6,51.64,50.95,12.04,11.49,0
7:39:30,10,5.9,58.2,396.9,51.37,51.47,51.71,51.62,51.62,50.95,12.03,11.5,0
7:39:40,10,5.9,58.3,396.9,51.46,51.46,51.69,51.64,51.62,50.96,12.03,11.49,0
7:39:50,10.1,5.9,58.2,396.9,51.34,51.49,51.7,51.63,51.62,50.97,12.02,11.47,0
7:40:00,10.1,5.9,58.2,396.9,51.33,51.5,51.73,51.64,51.63,51,12.02,11.48,0
7:40:10,10,5.9,58.2,397.1,51.43,51.52,51.72,51.65,51.65,51,12.03,11.48,0
7:40:20,10.1,5.9,58.2,397.2,51.41,51.52,51.76,51.64,51.69,51.03,12.03,11.48,0
7:40:30,10,5.9,58.2,397.8,51.3,51.5,51.76,51.67,51.72,51.03,12.03,11.47,0
7:40:40,10.1,5.9,58.2,397.5,51.44,51.53,51.79,51.69,51.73,51.03,12.03,11.47,0
7:40:50,10,5.9,58.2,397.4,51.35,51.58,51.86,51.7,51.72,51.05,12.04,11.47,0
7:41:00,10,5.9,58.2,397.6,51.39,51.6,51.8,51.7,51.73,51.01,12.04,11.45,0
7:41:10,10,5.9,58.2,398,51.34,51.62,51.83,51.7,51.73,51.03,12.04,11.47,0
7:41:20,10.1,5.9,58.3,397.8,51.43,51.63,51.83,51.71,51.72,51.02,12.04,11.46,0
7:41:30,10.1,5.9,58.3,398,51.5,51.62,51.83,51.7,51.72,51.03,12.04,11.46,0
7:41:40,10,5.9,58.3,398.1,51.47,51.61,51.88,51.71,51.72,51.06,12.03,11.45,0
7:41:50,10,5.9,58.3,398.2,51.5,51.61,51.87,51.71,51.73,51.08,12.04,11.45,0
7:42:00,10,5.9,58.2,398.1,51.52,51.6,51.85,51.72,51.75,51.11,12.04,11.44,0
7:42:10,10,5.9,58.2,398.1,51.45,51.61,51.82,51.72,51.78,51.12,12.05,11.44,0
7:42:20,10,5.9,58.2,398.5,51.52,51.62,51.81,51.74,51.79,51.13,12.05,11.43,0
7:42:30,10,5.9,58.2,399.1,51.54,51.61,51.87,51.77,51.8,51.15,12.04,11.44,0
7:42:40,10.1,5.9,58.2,398.9,51.55,51.64,51.91,51.78,51.9,51.16,12.04,11.44,0
7:42:50,10,5.9,58.2,399.2,51.6,51.65,51.89,51.76,51.87,51.16,12.04,11.43,0
7:43:00,10.1,5.9,58.2,399.4,51.59,51.66,51.88,51.79,51.82,51.16,12.04,11.45,0
7:43:10,10,5.9,58.3,399.4,51.62,51.66,51.85,51.81,51.84,51.14,12.04,11.43,0
7:43:20,10.1,5.9,58.3,399.3,51.65,51.69,51.87,51.83,51.93,51.14,12.05,11.44,0
7:43:30,10.1,5.9,58.3,399.3,51.67,51.72,51.91,51.83,51.96,51.15,12.04,11.43,0
7:43:40,10,5.9,58.3,399.6,51.53,51.71,51.9,51.81,51.95,51.15,12.04,11.41,0
7:43:50,10.1,5.9,58.3,399.5,51.58,51.73,51.95,51.81,51.83,51.17,12.04,11.42,0
7:44:00,10.1,5.9,58.3,400.2,51.59,51.75,51.96,51.82,51.82,51.21,12.04,11.43,0
7:44:10,10,5.9,58.3,399.9,51.57,51.82,51.92,51.82,51.93,51.22,12.05,11.43,0
7:44:20,10,5.9,58.2,400.1,51.62,51.77,51.92,51.82,51.97,51.24,12.05,11.42,0
7:44:30,10,5.9,58.2,400.5,51.66,51.79,51.96,51.83,51.94,51.24,12.05,11.42,0
7:44:40,10.1,5.9,58.2,400.3,51.67,51.8,51.99,51.86,51.93,51.26,12.05,11.43,0
7:44:50,10,5.9,58.2,400.4,51.66,51.8,52.01,51.86,51.92,51.27,12.05,11.42,0
7:45:00,10,5.9,58.2,400.3,51.68,51.82,52,51.85,51.89,51.28,12.04,11.41,0
7:45:10,10,5.9,58.2,400,51.65,51.85,52.04,51.85,51.88,51.27,12.04,11.42,0
7:45:20,10,5.9,58.2,399.9,51.71,51.86,52.01,51.85,51.88,51.27,12.05,11.4,0
7:45:30,10.1,5.9,58.2,399.7,51.68,51.85,52.04,51.89,51.93,51.29,12.06,11.42,0
7:45:40,10,5.9,58.1,399.6,51.73,51.84,52.03,51.98,51.95,51.3,12.07,11.42,0
7:45:50,10,5.9,58.1,399.5,51.73,51.85,52.04,51.97,51.98,51.32,12.07,11.42,0
7:46:00,10,5.9,58.1,399.3,51.69,51.83,52.01,52.01,51.97,51.31,12.07,11.41,0
7:46:10,10.1,5.9,58.1,399.2,51.66,51.83,52.03,52.01,51.99,51.3,12.06,11.42,0
7:46:20,10.1,5.9,58.2,399.3,51.73,51.85,52.05,51.99,51.99,51.26,12.05,11.43,0
7:46:30,10,5.9,58.2,399.5,51.71,51.86,52.05,52.01,52.01,51.22,12.04,11.42,0
7:46:40,10.1,5.9,58.2,399.3,51.76,51.89,52.06,52.03,52.04,51.22,12.05,11.42,0
7:46:50,10.1,5.9,58.2,399.6,51.87,51.91,52.09,52.04,52.06,51.24,12.06,11.44,0
7:47:00,10.1,5.9,58.2,399.5,51.89,51.93,52.1,52.05,52.15,51.27,12.06,11.43,0
7:47:10,10,5.9,58.2,399.2,51.8,51.94,52.15,52.07,52.18,51.31,12.06,11.42,0
7:47:20,10,5.9,58.3,399.3,51.82,51.94,52.14,52.06,52.19,51.32,12.07,11.42,0
7:47:30,10,5.9,58.3,399.1,51.84,51.92,52.17,52.06,52.14,51.35,12.07,11.41,0
7:47:40,10,5.9,58.3,399.1,51.87,51.93,52.18,52.09,52.04,51.36,12.06,11.41,0
7:47:50,10,5.9,58.3,399.4,51.85,51.94,52.16,52.07,52.04,51.39,12.05,11.43,0
7:48:00,10,5.9,58.3,399.6,51.92,51.95,52.18,52.07,52.07,51.42,12.05,11.42,0
7:48:10,10,5.9,58.2,399.9,51.93,51.94,52.13,52.09,52.11,51.43,12.05,11.41,0
7:48:20,10,5.9,58.2,400,51.83,51.98,52.15,52.08,52.11,51.46,12.05,11.4,0
7:48:30,10,5.9,58.2,400.3,51.75,51.97,52.19,52.09,52.14,51.48,12.06,11.43,0
7:48:40,10,5.9,58.2,400.5,51.8,51.98,52.19,52.09,52.15,51.49,12.05,11.42,0
7:48:50,10,5.9,58.2,400.7,51.88,52.05,52.24,52.12,52.15,51.49,12.06,11.42,0
7:49:00,10,5.9,58.2,400.7,51.88,52.05,52.24,52.12,52.15,51.49,12.06,11.42,0
7:49:10,10,5.9,58.1,400.9,51.93,52.02,52.23,52.13,52.17,51.5,12.06,11.42,0
7:49:20,10,5.9,58.1,401,51.89,52.02,52.23,52.13,52.18,51.5,12.07,11.44,0
7:49:30,10,5.9,58.1,401.2,51.9,52,52.22,52.13,52.18,51.44,12.06,11.43,0
7:49:40,10,5.9,58.2,401.5,51.89,52,52.24,52.19,52.18,51.42,12.06,11.44,0
7:49:50,10,5.9,58.3,401.5,51.95,52.06,52.24,52.22,52.2,51.44,12.07,11.44,0
7:50:00,10,5.9,58.3,401.8,51.87,52.07,52.28,52.23,52.22,51.46,12.06,11.42,0
7:50:10,10,5.9,58.3,401.8,51.91,52.12,52.28,52.23,52.21,51.5,12.08,11.44,0
7:50:20,10,5.9,58.3,402,51.95,52.1,52.3,52.25,52.24,51.53,12.08,11.44,0
7:50:30,10,5.9,58.3,402,52.02,52.1,52.31,52.28,52.24,51.54,12.07,11.43,0
7:50:40,10.1,5.9,58.3,402.5,51.99,52.1,52.31,52.26,52.25,51.56,12.08,11.43,0
7:50:50,10,5.9,58.2,402.7,51.99,52.11,52.31,52.25,52.24,51.58,12.07,11.42,0
7:51:00,10,5.9,58.2,402.5,52,52.13,52.37,52.25,52.25,51.6,12.06,11.43,0
7:51:10,10,5.9,58.2,402.5,51.98,52.21,52.38,52.28,52.27,51.61,12.07,11.44,0
7:51:20,10,5.9,58.2,402.9,52.02,52.16,52.38,52.28,52.29,51.63,12.07,11.45,0
7:51:30,10,5.9,58.2,402.6,52.03,52.16,52.43,52.27,52.3,51.65,12.08,11.44,0
7:51:40,10,5.9,58.2,402.6,51.96,52.17,52.42,52.27,52.29,51.65,12.08,11.43,0
7:51:50,10.1,5.9,58.2,401.8,52,52.18,52.43,52.27,52.32,51.68,12.08,11.45,0
7:52:00,10,5.9,58.2,402,52.08,52.17,52.41,52.27,52.33,51.69,12.07,11.44,0
7:52:10,10,5.9,58.3,401.9,52.06,52.2,52.4,52.27,52.32,51.68,12.08,11.43,0
7:52:20,10.1,5.9,58.3,401.9,52.09,52.21,52.42,52.28,52.32,51.67,12.07,11.43,0
7:52:30,10.1,5.9,58.3,401.8,52.19,52.23,52.4,52.29,52.34,51.67,12.08,11.43,0
7:52:40,10,5.9,58.3,401.8,52.14,52.25,52.44,52.32,52.37,51.65,12.08,11.44,0
7:52:50,10.1,5.9,58.3,402.1,52.18,52.25,52.46,52.32,52.38,51.65,12.08,11.45,0
7:53:00,10.1,5.9,58.2,401.8,52.2,52.26,52.49,52.4,52.41,51.66,12.08,11.46,0
7:53:10,10.1,5.9,58.2,401.7,52.21,52.26,52.55,52.4,52.44,51.68,12.09,11.44,0
7:53:20,10.1,5.9,58.2,401.9,52.15,52.28,52.48,52.41,52.44,51.71,12.08,11.45,0
7:53:30,10.1,5.9,58.2,402.1,52.17,52.29,52.52,52.4,52.44,51.72,12.09,11.45,0
7:53:40,10.1,5.9,58.2,401.5,52.2,52.34,52.49,52.39,52.42,51.7,12.09,11.44,0
7:53:50,10.1,5.9,58.2,401.6,52.24,52.35,52.52,52.39,52.43,51.69,12.09,11.43,0
7:54:00,10.1,5.9,58.2,401.6,52.09,52.35,52.51,52.39,52.44,51.7,12.09,11.44,0
7:54:10,10.1,5.9,58.2,401.6,52.09,52.35,52.51,52.39,52.44,51.7,12.09,11.44,0
7:54:20,10.1,5.9,58.2,401.4,52.23,52.34,52.55,52.4,52.44,51.74,12.09,11.44,0
7:54:30,10.1,5.9,58.2,401.8,52.24,52.36,52.57,52.39,52.47,51.75,12.08,11.45,0
7:54:40,10.1,5.9,58.2,401.9,52.18,52.39,52.56,52.41,52.5,51.79,12.07,11.44,0
7:54:50,10.1,5.9,58.2,402.2,52.21,52.41,52.59,52.39,52.52,51.83,12.09,11.45,0
7:55:00,10,5.9,58.3,401.9,52.09,52.39,52.6,52.4,52.53,51.85,12.08,11.45,0
7:55:10,10.1,5.9,58.3,401.8,52.26,52.38,52.59,52.47,52.54,51.87,12.08,11.44,0
7:55:20,10,5.9,58.3,402.1,52.22,52.38,52.57,52.47,52.53,51.88,12.09,11.44,0
7:55:30,10.1,5.9,58.3,402,52.22,52.39,52.6,52.5,52.54,51.88,12.1,11.47,0
7:55:40,10.1,5.9,58.3,401.6,52.25,52.39,52.59,52.5,52.54,51.87,12.09,11.45,0
7:55:50,10,5.9,58.3,401.6,52.28,52.4,52.6,52.49,52.54,51.87,12.08,11.47,0
7:56:00,10,5.9,58.3,401.7,52.23,52.41,52.58,52.53,52.55,51.86,12.08,11.46,0
7:56:10,10.1,5.9,58.3,402,52.32,52.44,52.61,52.55,52.58,51.88,12.08,11.47,0
7:56:20,10.1,5.9,58.2,402,52.39,52.44,52.59,52.52,52.58,51.89,12.08,11.46,0
7:56:30,10,5.9,58.2,401.8,52.39,52.43,52.61,52.53,52.59,51.9,12.08,11.47,0
7:56:40,10,5.9,58.2,402.1,52.38,52.44,52.63,52.56,52.6,51.92,12.08,11.48,0
7:56:50,10.1,5.9,58.2,15.4,52.41,52.47,52.64,52.6,52.6,51.93,12.11,11.48,0
7:57:00,10.1,5.9,58.2,15.4,52.41,52.47,52.68,52.63,52.62,51.93,12.17,11.47,0
7:57:10,10.1,5.9,58.2,15.3,52.43,52.46,52.77,52.62,52.62,51.94,12.25,11.48,0
7:57:20,10.1,5.9,58.3,15.3,52.43,52.47,52.71,52.68,52.64,51.95,12.32,11.48,0
7:57:30,10.1,5.9,58.4,15.4,52.43,52.48,52.69,52.62,52.65,51.95,12.37,11.48,0
7:57:40,10.1,5.9,58.5,15.2,52.38,52.48,52.71,52.64,52.65,51.95,12.4,11.48,0
7:57:50,10.1,6,58.6,15.2,52.39,52.52,52.7,52.6,52.65,51.97,12.4,11.49,0
7:58:00,10.1,6,58.8,15.3,52.48,52.51,52.68,52.59,52.65,51.98,12.38,11.49,0
7:58:10,10.1,6,58.9,15.3,52.38,52.53,52.69,52.6,52.66,52,12.36,11.49,0
7:58:20,10.1,6,59,15.5,52.45,52.51,52.71,52.61,52.67,52.03,12.34,11.51,0
7:58:30,10.1,6,59,15.4,52.4,52.51,52.7,52.6,52.68,52.02,12.31,11.51,0
7:58:40,10.1,6,59.1,15.3,52.35,52.5,52.69,52.63,52.68,52.01,12.27,11.51,0
7:58:50,10.1,6,59.2,15.4,52.34,52.52,52.69,52.64,52.69,51.99,12.25,11.52,0
7:59:00,10.1,6,59.3,15.4,52.39,52.52,52.7,52.64,52.69,51.93,12.21,11.52,0
7:59:10,10.1,6,59.4,15.4,52.33,52.51,52.71,52.65,52.68,51.91,12.18,11.54,0
7:59:20,10.1,6,59.4,15.3,52.43,52.48,52.7,52.65,52.67,51.89,12.15,11.54,0
7:59:30,10.1,6,59.4,15.4,52.43,52.49,52.69,52.65,52.65,51.87,12.12,11.53,0
7:59:40,10.1,6,59.5,15.4,52.42,52.5,52.71,52.66,52.66,51.87,12.1,11.56,0
7:59:50,10.1,6,59.6,15.2,52.4,52.5,52.67,52.66,52.66,51.84,12.07,11.57,0
8:00:00,10.1,6,59.6,15.2,52.39,52.5,52.68,52.65,52.66,51.85,12.05,11.56,0
8:00:10,10.1,6,59.6,15.2,52.38,52.51,52.68,52.66,52.65,51.86,12.03,11.58,0
8:00:20,10.1,6.1,59.6,15.2,52.42,52.52,52.69,52.65,52.67,51.89,12.01,11.59,0
8:00:30,10.1,6.1,59.7,15.4,52.34,52.49,52.66,52.64,52.67,51.9,12,11.59,0
8:00:40,10.1,6.1,59.7,15.2,52.38,52.5,52.68,52.65,52.65,51.91,11.97,11.6,0
8:00:50,10.1,6,59.7,15.3,52.43,52.49,52.68,52.65,52.64,51.92,11.96,11.61,0
8:01:00,10.1,6.1,59.7,15.3,52.47,52.5,52.65,52.65,52.63,51.92,11.94,11.63,0
8:01:10,10.1,6.1,59.7,15.3,52.47,52.5,52.68,52.65,52.63,51.92,11.93,11.63,0
8:01:20,10.1,6.1,59.8,15.3,52.47,52.5,52.69,52.66,52.64,51.92,11.92,11.65,0
8:01:30,10.1,6.1,59.8,15.3,52.41,52.5,52.68,52.66,52.63,51.92,11.89,11.65,0
8:01:40,10.1,6.1,59.8,15.3,52.41,52.49,52.67,52.63,52.62,51.9,11.88,11.66,0
8:01:50,10.1,6.1,59.8,15.2,52.34,52.49,52.67,52.63,52.63,51.89,11.85,11.64,0
8:02:00,10.1,6.1,59.8,15.2,52.31,52.5,52.68,52.64,52.64,51.88,11.85,11.68,0
8:02:10,10.1,6.1,59.8,15.3,52.26,52.48,52.68,52.64,52.64,51.88,11.82,11.68,0
8:02:20,10.1,6.1,59.8,15.2,52.26,52.48,52.68,52.63,52.63,51.87,11.81,11.68,0
8:02:30,10.1,6.1,59.8,15.3,52.25,52.48,52.69,52.64,52.63,51.89,11.8,11.69,0
8:02:40,10,6,59.8,15.3,52.24,52.47,52.67,52.63,52.61,51.88,11.77,11.69,0
8:02:50,10.1,6.1,59.8,15.3,52.25,52.48,52.69,52.63,52.63,51.9,11.77,11.71,0
8:03:00,10.1,6.1,59.8,15.3,52.26,52.47,52.69,52.64,52.63,51.91,11.75,11.72,0
8:03:10,10.1,6.1,59.8,15.4,52.21,52.48,52.69,52.65,52.63,51.91,11.74,11.73,0
8:03:20,10.1,6,59.7,15.3,52.25,52.47,52.68,52.63,52.62,51.92,11.72,11.73,0
8:03:30,10.1,6,59.7,15.3,52.22,52.47,52.68,52.64,52.63,51.94,11.71,11.74,0
8:03:40,10.1,6,59.7,15.3,52.16,52.47,52.67,52.64,52.64,51.94,11.69,11.75,0
8:03:50,10.1,6.1,59.7,15.3,52.27,52.46,52.68,52.63,52.63,51.94,11.68,11.76,0
8:04:00,10.1,6,59.7,15.2,52.08,52.44,52.67,52.63,52.64,51.92,11.67,11.76,0
8:04:10,10.1,6,59.7,15.3,52.25,52.42,52.65,52.62,52.63,51.91,11.66,11.78,0
8:04:20,10.1,6,59.7,15.2,52.21,52.41,52.64,52.63,52.64,51.9,11.64,11.78,0
8:04:30,10,6,59.6,15.3,52.23,52.4,52.64,52.62,52.63,51.89,11.63,11.78,0
8:04:40,10.1,6,59.6,15.4,52.21,52.4,52.64,52.63,52.63,51.88,11.62,11.8,0
8:04:50,10.1,6,59.6,15.3,52.23,52.43,52.61,52.63,52.63,51.86,11.61,11.79,0
8:05:00,10.1,6,59.6,15.3,52.14,52.41,52.61,52.61,52.63,51.83,11.59,11.8,0
8:05:10,10,6,59.6,15.3,52.14,52.42,52.6,52.6,52.61,51.8,11.57,11.79,0
8:05:20,10.1,6,59.5,15.3,52.06,52.41,52.62,52.59,52.62,51.8,11.56,11.8,0
8:05:30,10.1,6,59.5,15.3,52,52.4,52.63,52.61,52.62,51.78,11.55,11.83,0
8:05:40,10.1,6,59.5,15.3,51.98,52.4,52.63,52.61,52.63,51.8,11.54,11.84,0
8:05:50,10.1,6,59.5,15.3,51.98,52.4,52.62,52.62,52.62,51.8,11.53,11.84,0
8:06:00,10.1,6,59.4,15.2,51.98,52.36,52.61,52.6,52.62,51.81,11.51,11.83,0
8:06:10,10.1,6,59.5,15.3,51.92,52.38,52.61,52.59,52.62,51.83,11.5,11.84,0
8:06:20,10.1,6,59.4,15.3,52.02,52.37,52.61,52.59,52.61,51.83,11.49,11.85,0
8:06:30,10.1,6,59.4,15.2,52.03,52.38,52.62,52.6,52.61,51.84,11.48,11.85,0
8:06:40,10.1,6,59.4,15.2,51.96,52.37,52.61,52.61,52.62,51.86,11.47,11.87,0
8:06:50,10,6,59.4,15.3,51.88,52.33,52.61,52.61,52.6,51.86,11.45,11.88,0
8:07:00,10.1,6,59.3,15.2,51.93,52.32,52.63,52.6,52.62,51.87,11.45,11.88,0
8:07:10,10.1,6,59.3,15.2,51.93,52.32,52.63,52.6,52.62,51.87,11.45,11.88,0
8:07:20,10,6,59.3,15.3,52.02,52.37,52.62,52.59,52.6,51.87,11.42,11.88,0
8:07:30,10,6,59.2,15.3,52,52.34,52.62,52.59,52.61,51.88,11.41,11.88,0
8:07:40,10.1,6,59.2,15.3,52.16,52.4,52.62,52.61,52.62,51.88,11.41,11.9,0
8:07:50,10,6,59.2,15.4,52.19,52.39,52.6,52.59,52.6,51.87,11.39,11.9,0
8:08:00,10.1,6,59.2,15.3,52.12,52.41,52.62,52.59,52.62,51.87,11.39,11.91,0
8:08:10,10.1,6,59.2,15.3,52.05,52.43,52.62,52.6,52.62,51.88,11.37,11.92,0
8:08:20,10.1,6,59.1,15.3,52.18,52.44,52.63,52.59,52.62,51.88,11.37,11.93,0
8:08:30,10,6,59.1,15.3,52.11,52.41,52.61,52.59,52.6,51.85,11.35,11.91,0
8:08:40,10.1,6,59.1,15.2,52.17,52.42,52.62,52.59,52.62,51.84,11.35,11.94,0
8:08:50,10.1,6,59.1,15.4,52.09,52.42,52.6,52.56,52.61,51.84,11.33,11.93,0
8:09:00,10.1,6,59,15.4,52.17,52.39,52.61,52.58,52.61,51.84,11.33,11.95,0
8:09:10,10.1,6,59,15.4,52.12,52.4,52.61,52.58,52.61,51.82,11.32,11.95,0
8:09:20,10.1,6,59,15.4,52,52.42,52.62,52.59,52.6,51.82,11.31,11.94,0
8:09:30,10,6,59,15.4,52.17,52.41,52.61,52.58,52.61,51.82,11.3,11.96,0
8:09:40,10,6,58.9,15.4,52.02,52.4,52.61,52.58,52.6,51.82,11.29,11.96,0
8:09:50,10.1,6,58.9,15.5,52.05,52.41,52.6,52.59,52.59,51.82,11.28,11.98,0
8:10:00,10.1,6,58.9,15.4,52.01,52.43,52.6,52.58,52.59,51.8,11.27,11.98,0
8:10:10,10.1,6,58.9,15.3,52.17,52.4,52.61,52.6,52.61,51.81,11.27,12,0
8:10:20,10,5.9,58.9,15.3,52.16,52.39,52.6,52.56,52.58,51.78,11.25,11.99,0
8:10:30,10,6,58.9,15.3,52.03,52.38,52.6,52.57,52.59,51.79,11.24,11.99,0
8:10:40,10.1,6,58.8,15.3,52.06,52.42,52.61,52.58,52.6,51.81,11.24,12.02,0
8:10:50,10,5.9,58.8,15.3,52.15,52.38,52.61,52.59,52.61,51.81,11.23,12.01,0
8:11:00,10,5.9,58.8,15.3,52.17,52.38,52.61,52.59,52.62,51.83,11.22,12.01,0
8:11:10,10,5.9,58.8,15.3,52.1,52.38,52.59,52.55,52.6,51.81,11.21,12.01,0
8:11:20,10,5.9,58.8,15.3,52.15,52.39,52.59,52.57,52.6,51.81,11.21,12.02,0
8:11:30,10,5.9,58.8,15.4,52.17,52.39,52.61,52.57,52.61,51.81,11.2,12.03,0
8:11:40,10,5.9,58.7,15.4,52.28,52.39,52.59,52.56,52.6,51.79,11.19,12.03,0
8:11:50,10,5.9,58.7,15.4,52.24,52.39,52.59,52.57,52.61,51.79,11.19,12.04,0
8:12:00,10,5.9,58.7,15.4,52.25,52.4,52.62,52.56,52.61,51.79,11.18,12.04,0
8:12:10,10,5.9,58.7,15.3,52.27,52.39,52.6,52.55,52.61,51.8,11.17,12.04,0
8:12:20,10,5.9,58.6,15.3,52.16,52.39,52.6,52.56,52.6,51.8,11.16,12.05,0
8:12:30,10,5.9,58.6,15.4,52.16,52.38,52.6,52.56,52.6,51.81,11.15,12.05,0
8:12:40,10,5.9,58.6,15.3,52.24,52.4,52.61,52.57,52.61,51.81,11.15,12.06,0
8:12:50,10,5.9,58.6,15.3,52.21,52.39,52.59,52.57,52.6,51.8,11.14,12.07,0
8:13:00,10,5.9,58.5,15.3,52.24,52.38,52.58,52.56,52.59,51.79,11.13,12.07,0
8:13:10,10,5.9,58.5,15.4,52.09,52.38,52.58,52.55,52.58,51.78,11.13,12.06,0
8:13:20,10,5.9,58.5,15.4,52,52.39,52.59,52.56,52.58,51.78,11.12,12.08,0
8:13:30,10,5.9,58.5,15.5,52.12,52.37,52.58,52.56,52.58,51.78,11.11,12.08,0
8:13:40,10,5.9,58.5,15.5,52.12,52.35,52.59,52.56,52.58,51.78,11.1,12.08,0
8:13:50,10,5.9,58.4,15.5,52.19,52.33,52.58,52.57,52.59,51.78,11.1,12.1,0
8:14:00,10,5.9,58.4,15.5,52.24,52.35,52.58,52.55,52.58,51.78,11.09,12.08,0
8:14:10,10,5.9,58.4,15.4,52.23,52.36,52.57,52.56,52.59,51.78,11.09,12.1,0
8:14:20,10.1,5.9,58.5,15.4,52.2,52.37,52.57,52.57,52.59,51.78,11.09,12.12,0
8:14:30,10,5.9,58.5,15.5,52.2,52.37,52.58,52.55,52.58,51.77,11.08,12.11,0
8:14:40,10,5.9,58.5,15.5,52.16,52.38,52.58,52.57,52.59,51.78,11.07,12.11,0
8:14:50,10,5.9,58.5,15.4,52.2,52.37,52.58,52.56,52.59,51.77,11.06,12.11,0
8:15:00,10,5.9,58.5,15.5,52.15,52.38,52.59,52.56,52.6,51.78,11.06,12.12,0
8:15:10,10,5.9,58.5,15.4,52.21,52.36,52.58,52.54,52.58,51.78,11.05,12.11,0
8:15:20,10,5.9,58.5,15.4,52.15,52.37,52.59,52.56,52.58,51.8,11.04,12.13,0
8:15:30,10,5.9,58.5,15.5,52.23,52.37,52.58,52.55,52.59,51.77,11.04,12.12,0
8:15:40,10,5.9,58.4,15.4,52.23,52.36,52.57,52.54,52.57,51.77,11.04,12.12,0
8:15:50,10,5.9,58.4,15.4,52.28,52.37,52.57,52.55,52.58,51.77,11.03,12.13,0
8:16:00,10,5.9,58.5,15.5,52.29,52.37,52.57,52.54,52.58,51.76,11.02,12.13,0
8:16:10,10.1,5.9,58.5,15.4,52.22,52.35,52.56,52.55,52.59,51.76,11.02,12.13,0
8:16:20,10,5.9,58.5,0.8,52.15,52.37,52.57,52.54,52.6,51.75,11.02,12.14,0
8:16:30,10.1,5.9,58.6,0.8,52.26,52.39,52.58,52.55,52.6,51.77,11.01,12.15,0
8:16:40,10,5.9,58.5,0.8,52.27,52.39,52.57,52.54,52.6,51.77,11,12.14,0
8:16:50,10,5.9,58.5,0.8,52.2,52.37,52.57,52.53,52.61,51.76,11,12.14,0
8:17:00,10,5.9,58.4,0.8,52.17,52.36,52.57,52.54,52.6,51.74,10.99,12.14,0
8:17:10,10,5.9,58.4,0.8,52.14,52.37,52.57,52.53,52.6,51.74,10.99,12.14,0
8:17:20,10.1,5.9,58.4,0.8,52.1,52.39,52.57,52.55,52.59,51.76,10.99,12.16,0
8:17:30,10.1,5.9,58.4,0.8,51.99,52.38,52.56,52.54,52.57,51.74,10.98,12.15,0
8:17:40,10.1,5.9,58.3,0.8,52.19,52.36,52.57,52.53,52.58,51.74,10.98,12.15,0
8:17:50,10.1,5.9,58.3,0.8,52.14,52.34,52.56,52.54,52.58,51.73,10.97,12.15,0
8:18:00,10.1,5.9,58.4,0.8,52.21,52.33,52.55,52.54,52.58,51.74,10.97,12.14,0
8:18:10,10.1,5.9,58.4,0.8,52.15,52.34,52.57,52.54,52.6,51.74,10.97,12.15,0
8:18:20,10.1,6,58.4,0.8,52.19,52.37,52.59,52.56,52.6,51.75,10.97,12.17,0
8:18:30,10.1,5.9,58.4,0.7,52.17,52.35,52.58,52.55,52.6,51.75,10.96,12.15,0
8:18:40,10.1,5.9,58.4,0.8,52.16,52.34,52.58,52.54,52.59,51.75,10.95,12.15,0
8:18:50,10.1,5.9,58.4,0.8,52.21,52.35,52.57,52.53,52.59,51.74,10.95,12.14,0
8:19:00,10.1,5.9,58.4,0.8,52.23,52.36,52.58,52.54,52.6,51.74,10.95,12.17,0
8:19:10,10.1,5.9,58.4,0.8,52.19,52.37,52.57,52.53,52.59,51.72,10.94,12.15,0
8:19:20,10.1,5.9,58.4,0.8,52.2,52.35,52.57,52.54,52.57,51.72,10.93,12.15,0
8:19:30,10.1,6,58.4,0.7,52.2,52.35,52.57,52.53,52.58,51.73,10.93,12.16,0
8:19:40,10.1,6,58.4,0.8,52.15,52.35,52.58,52.53,52.58,51.73,10.92,12.14,0
8:19:50,10.1,5.9,58.4,0.8,52.11,52.36,52.57,52.54,52.59,51.74,10.93,12.15,0
8:20:00,10.1,5.9,58.4,0.8,52.13,52.39,52.57,52.54,52.59,51.74,10.92,12.15,0
8:20:10,10.1,6,58.4,0.8,52.04,52.39,52.58,52.54,52.6,51.75,10.92,12.15,0
8:20:20,10.1,6,58.4,0.8,52.11,52.4,52.57,52.54,52.6,51.75,10.91,12.14,0
8:20:30,10.1,6,58.4,0.8,52.09,52.38,52.57,52.54,52.59,51.75,10.91,12.14,0
8:20:40,10.1,6,58.4,0.8,52.15,52.37,52.57,52.54,52.61,51.74,10.91,12.15,0
8:20:50,10.1,6,58.4,0.8,52.12,52.38,52.57,52.54,52.61,51.74,10.91,12.16,0
8:21:00,10.1,6,58.4,0.8,52.09,52.37,52.58,52.53,52.6,51.73,10.9,12.14,0
8:21:10,10.1,6,58.4,0.8,52.13,52.34,52.56,52.52,52.59,51.72,10.89,12.13,0
8:21:20,10.1,6,58.4,0.8,52.2,52.36,52.57,52.54,52.61,51.73,10.9,12.15,0
8:21:30,10.1,6,58.4,0.8,52.21,52.34,52.57,52.53,52.6,51.73,10.89,12.14,0
8:21:40,10.1,6,58.4,0.8,52.22,52.35,52.57,52.53,52.59,51.72,10.88,12.13,0
8:21:50,10.1,6,58.4,0.8,52.2,52.39,52.58,52.54,52.6,51.74,10.89,12.14,0
8:22:00,10.1,6,58.4,0.8,52.23,52.36,52.58,52.54,52.59,51.73,10.88,12.15,0
8:22:10,10.1,6,58.4,0.8,52.22,52.36,52.57,52.54,52.58,51.72,10.88,12.13,0
8:22:20,10.1,6,58.4,0.8,52.23,52.35,52.56,52.54,52.58,51.71,10.88,12.14,0
8:22:30,10.1,6,58.5,0.8,52.11,52.37,52.57,52.53,52.59,51.7,10.87,12.14,0
8:22:40,10.1,6,58.4,0.8,52.2,52.37,52.58,52.53,52.59,51.7,10.88,12.14,0
8:22:50,10.1,6,58.4,0.8,52.2,52.36,52.57,52.53,52.6,51.68,10.87,12.14,0
8:23:00,10.1,6,58.4,0.8,52.2,52.35,52.55,52.52,52.59,51.68,10.86,12.12,0
8:23:10,10.1,6,58.5,0.7,52.14,52.35,52.57,52.52,52.59,51.68,10.86,12.13,0
8:23:20,10.1,6,58.5,0.8,52.2,52.38,52.58,52.54,52.61,51.68,10.87,12.14,0
8:23:30,10.1,6,58.4,0.8,52.23,52.37,52.57,52.53,52.6,51.69,10.85,12.13,0
8:23:40,10.1,6,58.4,0.7,52.21,52.36,52.57,52.53,52.58,51.68,10.85,12.12,0
8:23:50,10.1,6,58.3,0.8,52.25,52.35,52.56,52.52,52.58,51.69,10.85,12.12,0
8:24:00,10.1,6,58.3,0.8,52.23,52.37,52.56,52.53,52.59,51.69,10.85,12.11,0
8:24:10,10.1,6,58.3,0.7,52.26,52.35,52.55,52.52,52.59,51.69,10.83,12.11,0
8:24:20,10.1,6,58.3,0.8,52.23,52.36,52.56,52.54,52.6,51.7,10.84,12.12,0
8:24:30,10.1,6,58.3,0.8,52.21,52.35,52.55,52.52,52.58,51.68,10.83,12.11,0
8:24:40,10.1,6,58.3,0.8,52.2,52.36,52.55,52.51,52.58,51.69,10.84,12.12,0
8:24:50,10.1,6,58.3,0.8,52.26,52.34,52.55,52.52,52.59,51.68,10.83,12.12,0
8:25:00,10.1,6,58.3,0.8,52.17,52.34,52.55,52.52,52.59,51.68,10.82,12.1,0
8:25:10,10.1,6,58.3,0.8,52.19,52.35,52.56,52.53,52.59,51.69,10.83,12.11,0
8:25:20,10.1,6,58.3,0.8,52.13,52.35,52.55,52.53,52.59,51.67,10.82,12.11,0
8:25:30,10.1,6,58.4,0.8,52.15,52.32,52.55,52.53,52.58,51.67,10.82,12.11,0
8:25:40,10.1,6,58.3,0.8,52.2,52.35,52.56,52.52,52.58,51.66,10.82,12.11,0
8:25:50,10.1,6,58.4,0.8,52.15,52.35,52.53,52.51,52.58,51.66,10.81,12.1,0
8:26:00,10.1,6,58.4,0.8,52.17,52.36,52.55,52.53,52.57,51.68,10.81,12.12,0
8:26:10,10.1,6,58.3,0.8,52.2,52.35,52.56,52.53,52.58,51.68,10.81,12.12,0
8:26:20,10.1,6,58.4,0.8,52.2,52.35,52.55,52.51,52.57,51.68,10.8,12.11,0
8:26:30,10.1,6,58.4,0.8,52.17,52.36,52.57,52.52,52.59,51.69,10.81,12.12,0
8:26:40,10.1,6,58.4,0.8,52.15,52.35,52.55,52.52,52.58,51.67,10.8,12.1,0
8:26:50,10.1,6,58.4,0.8,52.2,52.35,52.55,52.52,52.57,51.66,10.79,12.1,0
8:27:00,10.1,6,58.4,0.8,52.23,52.35,52.56,52.51,52.58,51.66,10.79,12.11,0
8:27:10,10.1,6,58.4,0.8,52.17,52.33,52.56,52.51,52.58,51.65,10.79,12.12,0
8:27:20,10.2,6,58.4,0.8,52.03,52.32,52.55,52.52,52.58,51.66,10.79,12.11,0
8:27:30,10.1,6,58.4,0.8,52.09,52.33,52.54,52.51,52.58,51.64,10.79,12.12,0
8:27:40,10.1,6,58.4,0.8,52.21,52.33,52.55,52.52,52.57,51.63,10.78,12.11,0
8:27:50,10.1,6,58.4,0.7,52.16,52.34,52.54,52.52,52.57,51.63,10.78,12.12,0
8:28:00,10.1,6,58.4,0.8,52.2,52.34,52.54,52.51,52.58,51.63,10.78,12.11,0
8:28:10,10.1,6,58.4,0.8,52.16,52.33,52.53,52.5,52.57,51.63,10.78,12.11,0
8:28:20,10.1,6,58.4,0.8,52.26,52.34,52.54,52.52,52.57,51.64,10.78,12.13,0
8:28:30,10.1,6,58.4,0.8,52.26,52.33,52.54,52.51,52.57,51.65,10.78,12.12,0
8:28:40,10.1,6,58.4,0.8,52.28,52.33,52.54,52.5,52.57,51.65,10.77,12.12,0
8:28:50,10.1,6,58.4,0.8,52.29,52.32,52.53,52.51,52.57,51.63,10.77,12.12,0
8:29:00,10.1,6,58.4,0.8,52.27,52.31,52.53,52.5,52.56,51.62,10.76,12.13,0
8:29:10,10.1,6,58.4,0.8,52.2,52.34,52.54,52.5,52.57,51.62,10.76,12.13,0
8:29:20,10.1,6,58.4,0.7,52.21,52.35,52.54,52.51,52.57,51.62,10.76,12.14,0
8:29:30,10.2,6,58.4,0.8,52.23,52.36,52.54,52.51,52.58,51.63,10.77,12.16,0
8:29:40,10.1,6,58.4,0.8,52.19,52.33,52.52,52.49,52.56,51.62,10.76,12.13,0
8:29:50,10.1,6,58.4,0.8,52.19,52.34,52.53,52.5,52.57,51.62,10.75,12.14,0
8:30:00,10.1,6,58.4,0.8,52.09,52.35,52.53,52.5,52.57,51.61,10.75,12.15,0
8:30:10,10.1,6,58.4,0.8,52.16,52.33,52.54,52.49,52.56,51.63,10.75,12.14,0
8:30:20,10.1,6,58.4,0.8,52.19,52.34,52.54,52.51,52.58,51.62,10.75,12.15,0
8:30:30,10.1,6,58.4,0.8,52.22,52.33,52.53,52.51,52.57,51.62,10.74,12.14,0
8:30:40,10.1,6,58.4,0.8,52.21,52.31,52.52,52.49,52.56,51.62,10.75,12.15,0
8:30:50,10.1,6,58.4,0.8,52.16,52.31,52.52,52.49,52.56,51.62,10.74,12.14,0
8:31:00,10.2,6,58.4,0.8,52.19,52.33,52.53,52.5,52.57,51.62,10.74,12.15,0
8:31:10,10.1,6,58.4,0.8,52.24,52.31,52.51,52.49,52.56,51.61,10.73,12.15,0
8:31:20,10.2,6,58.4,0.8,52.25,52.34,52.53,52.5,52.56,51.6,10.74,12.17,0
8:31:30,10.1,6,58.4,0.8,52.2,52.33,52.52,52.5,52.56,51.59,10.73,12.17,0
8:31:40,10.1,6,58.4,0.8,52.23,52.33,52.52,52.5,52.56,51.59,10.73,12.18,0
8:31:50,10.1,6,58.4,0.8,52.27,52.3,52.51,52.49,52.55,51.58,10.73,12.16,0
8:32:00,10.1,6,58.4,0.7,52.29,52.32,52.53,52.5,52.56,51.6,10.73,12.18,0
8:32:10,10.1,6,58.4,0.8,52.28,52.31,52.51,52.49,52.54,51.59,10.72,12.17,0
8:32:20,10.1,6,58.4,0.8,52.24,52.32,52.52,52.49,52.55,51.6,10.72,12.18,0
8:32:30,10.1,6,58.4,0.7,52.22,52.33,52.52,52.49,52.55,51.6,10.72,12.19,0
8:32:40,10.1,6,58.4,0.8,52.22,52.32,52.53,52.49,52.56,51.6,10.72,12.2,0
8:32:50,10.1,6,58.4,0.8,52.21,52.31,52.53,52.49,52.55,51.59,10.72,12.19,0
8:33:00,10.2,6,58.4,0.7,52.21,52.32,52.52,52.5,52.56,51.58,10.72,12.19,0
8:33:10,10.2,6,58.4,0.8,52.22,52.31,52.51,52.49,52.57,51.59,10.72,12.21,0
8:33:20,10.2,6,58.4,0.8,52.25,52.32,52.51,52.49,52.56,51.59,10.72,12.21,0
8:33:30,10.1,6,58.4,0.8,52.24,52.31,52.51,52.49,52.56,51.59,10.71,12.21,0
8:33:40,10.1,6,58.4,0.8,52.23,52.31,52.5,52.48,52.56,51.58,10.71,12.21,0
8:33:50,10.1,6,58.3,0.8,52.22,52.31,52.5,52.48,52.55,51.58,10.7,12.2,0
8:34:00,10.2,6,58.3,0.8,52.26,52.31,52.52,52.48,52.55,51.58,10.71,12.21,0
8:34:10,10.1,6,58.3,0.8,52.23,52.3,52.5,52.47,52.54,51.55,10.7,12.21,0
8:34:20,10.1,6,58.2,0.8,52.29,52.3,52.51,52.47,52.54,51.54,10.7,12.2,0
8:34:30,10.1,6,58.3,0.8,52.26,52.31,52.51,52.47,52.55,51.55,10.7,12.21,0
8:34:40,10.1,6,58.2,0.8,52.23,52.33,52.51,52.47,52.56,51.57,10.7,12.22,0
8:34:50,10.1,6,58.2,0.8,52.21,52.33,52.51,52.48,52.55,51.55,10.7,12.22,0
8:35:00,10.1,6,58.3,0.8,52.09,52.32,52.51,52.49,52.55,51.56,10.7,12.23,0
8:35:10,10.1,6,58.3,0.8,52.14,52.31,52.51,52.48,52.54,51.56,10.69,12.23,0
8:35:20,10.1,6,58.3,0.8,52.2,52.29,52.5,52.47,52.54,51.54,10.69,12.21,0
8:35:30,10.1,6,58.3,0.8,52.17,52.31,52.51,52.48,52.55,51.56,10.69,12.23,0
8:35:40,10.1,6,58.3,0.8,52.18,52.31,52.51,52.47,52.54,51.55,10.69,12.23,0
8:35:50,10.1,6,58.3,0.8,52.23,52.33,52.51,52.47,52.55,51.56,10.69,12.24,0
8:36:00,10.1,6,58.3,0.8,52.14,52.32,52.5,52.45,52.54,51.55,10.68,12.23,0
8:36:10,10.1,6,58.3,0.7,52.08,52.33,52.51,52.46,52.55,51.56,10.68,12.24,0
8:36:20,10.1,6,58.3,0.8,52.1,52.32,52.5,52.45,52.54,51.54,10.68,12.24,0
8:36:30,10.1,6,58.3,0.8,52.12,52.3,52.51,52.44,52.54,51.54,10.68,12.24,0
8:36:40,10.1,6,58.3,0.8,52.14,52.29,52.51,52.45,52.54,51.55,10.67,12.24,0
8:36:50,10.1,6,58.3,0.8,52.13,52.31,52.51,52.47,52.54,51.54,10.68,12.25,0
8:37:00,10.1,6,58.3,0.8,52.15,52.29,52.5,52.46,52.54,51.55,10.67,12.25,0
8:37:10,10.1,6,58.3,0.8,52.18,52.31,52.5,52.47,52.54,51.55,10.67,12.24,0
8:37:20,10.1,6,58.3,0.8,52.19,52.29,52.5,52.45,52.54,51.55,10.67,12.25,0
8:37:30,10.1,6,58.3,0.8,52.19,52.29,52.49,52.45,52.55,51.54,10.67,12.26,0
8:37:40,10.1,6,58.3,0.7,52.19,52.3,52.5,52.45,52.54,51.54,10.67,12.26,0
8:37:50,10.1,6,58.3,0.8,52.18,52.29,52.5,52.45,52.53,51.52,10.66,12.25,0
8:38:00,10.1,6,58.3,0.8,52.2,52.29,52.5,52.45,52.54,51.53,10.67,12.26,0
8:38:10,10.1,6,58.3,0.8,52.18,52.29,52.49,52.45,52.52,51.51,10.66,12.25,0
8:38:20,10.1,6,58.3,0.8,52.23,52.29,52.5,52.45,52.53,51.51,10.66,12.26,0
8:38:30,10.1,6,58.3,0.8,52.16,52.29,52.49,52.47,52.54,51.5,10.66,12.28,0
8:38:40,10.1,6,58.3,0.8,52.04,52.27,52.48,52.44,52.51,51.51,10.66,12.26,0
8:38:50,10.1,6,58.3,0.8,52.11,52.28,52.5,52.45,52.52,51.52,10.66,12.28,0
8:39:00,10.1,6,58.3,0.8,52.13,52.28,52.5,52.45,52.53,51.51,10.66,12.27,0
8:39:10,10.1,6,58.3,0.8,52.16,52.28,52.5,52.44,52.53,51.52,10.66,12.28,0
8:39:20,10.1,6,58.3,0.8,52.2,52.28,52.48,52.45,52.53,51.53,10.65,12.27,0
8:39:30,10.1,6,58.3,0.8,52.21,52.3,52.49,52.47,52.53,51.52,10.66,12.29,0
8:39:40,10.1,6,58.3,0.8,52.15,52.29,52.48,52.46,52.53,51.51,10.65,12.28,0
8:39:50,10.1,6,58.4,0.8,52.14,52.29,52.48,52.46,52.53,51.5,10.65,12.28,0
8:40:00,10.1,6,58.3,0.8,52.15,52.29,52.49,52.46,52.53,51.5,10.65,12.29,0
8:40:10,10.1,6,58.4,0.8,52.19,52.3,52.5,52.47,52.53,51.5,10.65,12.3,0
8:40:20,10.1,6,58.4,0.8,52.17,52.31,52.49,52.46,52.53,51.5,10.65,12.29,0
8:40:30,10.1,6,58.4,0.8,52.19,52.31,52.5,52.46,52.53,51.5,10.65,12.29,0
8:40:40,10.1,6,58.4,0.8,52.2,52.28,52.49,52.45,52.54,51.5,10.64,12.29,0
8:40:50,10.1,6,58.3,0.7,52.2,52.3,52.47,52.45,52.52,51.49,10.64,12.29,0
8:41:00,10.1,6,58.3,0.8,52.23,52.3,52.48,52.45,52.52,51.49,10.64,12.29,0
8:41:10,10.1,6,58.3,0.8,52.2,52.29,52.48,52.43,52.53,51.49,10.63,12.28,0
8:41:20,10.1,6,58.4,0.8,52.2,52.29,52.48,52.42,52.52,51.48,10.63,12.27,0
8:41:30,10.1,6,58.4,0.8,52.21,52.29,52.48,52.43,52.53,51.49,10.64,12.28,0
8:41:40,10.1,6,58.4,0.8,52.2,52.28,52.48,52.42,52.53,51.49,10.64,12.28,0
8:41:50,10.1,6,58.4,0.8,52.16,52.27,52.47,52.42,52.52,51.47,10.63,12.27,0
8:42:00,10.1,6,58.4,0.8,52.09,52.28,52.48,52.43,52.53,51.48,10.64,12.28,0
8:42:10,10.1,6,58.4,0.8,52.18,52.27,52.48,52.42,52.52,51.47,10.63,12.28,0
8:42:20,10.1,6,58.4,0.7,52.18,52.27,52.47,52.42,52.52,51.47,10.63,12.28,0
8:42:30,10.1,6,58.4,0.8,52.18,52.28,52.48,52.42,52.52,51.47,10.63,12.28,0
8:42:40,10.1,6,58.4,0.8,52.16,52.27,52.49,52.42,52.51,51.48,10.63,12.28,0
8:42:50,10.1,6,58.4,0.7,52.2,52.28,52.48,52.42,52.52,51.49,10.63,12.29,0
8:43:00,10.1,6,58.3,0.8,52.22,52.27,52.48,52.42,52.52,51.47,10.62,12.28,0
8:43:10,10.1,6,58.4,0.8,52.2,52.28,52.48,52.43,52.52,51.48,10.62,12.28,0
8:43:20,10.1,6,58.4,0.8,52.2,52.28,52.49,52.44,52.52,51.47,10.63,12.29,0
8:43:30,10.1,6,58.4,0.8,52.19,52.28,52.47,52.42,52.52,51.46,10.62,12.29,0
8:43:40,10.1,6,58.4,0.8,52.08,52.28,52.47,52.41,52.52,51.46,10.62,12.28,0
8:43:50,10.1,6,58.4,0.8,52.13,52.28,52.48,52.43,52.51,51.46,10.62,12.29,0
8:44:00,10.1,6,58.4,0.8,52.2,52.27,52.47,52.42,52.52,51.45,10.62,12.29,0
8:44:10,10.1,6,58.4,0.8,52.2,52.25,52.46,52.41,52.51,51.45,10.61,12.27,0
8:44:20,10.1,6,58.3,0.8,52.15,52.25,52.47,52.42,52.52,51.45,10.62,12.29,0
8:44:30,10.1,6,58.4,0.8,52.2,52.26,52.46,52.42,52.5,51.44,10.61,12.27,0
8:44:40,10.1,6,58.4,0.8,52.19,52.28,52.47,52.42,52.52,51.46,10.62,12.28,0
8:44:50,10.1,6,58.3,0.8,52.15,52.27,52.47,52.42,52.51,51.45,10.61,12.29,0
8:45:00,10.1,6,58.4,0.8,52.17,52.27,52.47,52.42,52.51,51.45,10.61,12.29,0
8:45:10,10.1,6,58.4,0.8,52.22,52.27,52.46,52.42,52.5,51.44,10.61,12.29,0
8:45:20,10.1,6,58.4,0.8,52.2,52.27,52.47,52.43,52.5,51.43,10.61,12.28,0
8:45:30,10.1,6,58.3,0.8,52.22,52.28,52.47,52.42,52.5,51.43,10.61,12.29,0
8:45:40,10.1,6,58.4,0.8,52.19,52.27,52.47,52.42,52.5,51.43,10.61,12.29,0
8:45:50,10.1,6,58.4,0.8,52.23,52.26,52.47,52.42,52.5,51.44,10.6,12.27,0
8:46:00,10.1,6,58.4,0.8,52.25,52.27,52.47,52.42,52.51,51.43,10.6,12.29,0
8:46:10,10.1,6,58.3,0.8,52.27,52.26,52.45,52.42,52.5,51.44,10.6,12.27,0
8:46:20,10.1,6,58.4,0.8,52.24,52.26,52.46,52.41,52.5,51.43,10.6,12.29,0
8:46:30,10.1,6,58.4,0.8,52.22,52.27,52.47,52.41,52.5,51.44,10.61,12.29,0
8:46:40,10.1,6,58.4,0.8,52.2,52.26,52.46,52.41,52.5,51.44,10.6,12.29,0
8:46:50,10.1,6,58.4,0.8,52.2,52.27,52.46,52.41,52.49,51.43,10.6,12.29,0
8:47:00,10.1,6,58.3,0.7,52.2,52.28,52.46,52.42,52.5,51.43,10.6,12.29,0
8:47:10,10.1,6,58.4,0.8,52.19,52.28,52.47,52.42,52.5,51.42,10.6,12.29,0
8:47:20,10.1,6,58.4,0.8,52.19,52.26,52.47,52.43,52.51,51.41,10.6,12.29,0
8:47:30,10.1,6,58.3,0.8,52.21,52.25,52.45,52.43,52.5,51.4,10.59,12.28,0
8:47:40,10.1,6,58.3,0.8,52.23,52.27,52.46,52.43,52.49,51.38,10.6,12.3,0
8:47:50,10.1,6,58.4,0.8,52.21,52.25,52.45,52.42,52.49,51.38,10.59,12.29,0
8:48:00,10.1,6,58.4,0.8,52.19,52.25,52.46,52.42,52.49,51.39,10.59,12.29,0
8:48:10,10.1,6,58.4,0.8,52.2,52.26,52.46,52.43,52.49,51.4,10.59,12.29,0
8:48:20,10.1,6,58.3,0.8,52.13,52.24,52.45,52.41,52.48,51.39,10.58,12.29,0
8:48:30,10.1,6,58.3,0.8,52.15,52.24,52.45,52.41,52.5,51.4,10.59,12.3,0
8:48:40,10.2,6,58.4,0.8,52.19,52.25,52.46,52.41,52.5,51.41,10.59,12.31,0
8:48:50,10.2,6,58.3,0.8,52.19,52.28,52.45,52.42,52.51,51.41,10.59,12.32,0
8:49:00,10.1,6,58.3,0.8,52.21,52.26,52.44,52.4,52.5,51.4,10.59,12.29,0
8:49:10,10.1,6,58.4,0.8,52.17,52.25,52.45,52.4,52.49,51.39,10.59,12.32,0
8:49:20,10.1,6,58.3,0.8,52.14,52.26,52.45,52.4,52.49,51.41,10.59,12.31,0
8:49:30,10.1,6,58.3,0.8,52.14,52.27,52.43,52.4,52.5,51.39,10.58,12.31,0
8:49:40,10.1,6,58.4,0.8,52.16,52.25,52.43,52.39,52.49,51.39,10.58,12.32,0
8:49:50,10.1,6,58.3,0.8,52.14,52.25,52.44,52.4,52.48,51.39,10.58,12.31,0
8:50:00,10.1,6,58.4,0.8,52.15,52.24,52.45,52.4,52.49,51.4,10.59,12.33,0
8:50:10,10.2,6,58.4,0.7,52.18,52.23,52.45,52.41,52.49,51.39,10.58,12.33,0
8:50:20,10.1,6,58.3,0.8,52.15,52.24,52.44,52.4,52.48,51.38,10.58,12.33,0
8:50:30,10.1,6,58.4,0.8,52.18,52.24,52.43,52.4,52.49,51.37,10.58,12.33,0
8:50:40,10.1,6,58.3,0.7,52.22,52.26,52.44,52.41,52.49,51.39,10.58,12.34,0
8:50:50,10.1,6,58.4,0.8,52.2,52.24,52.44,52.4,52.48,51.37,10.57,12.33,0
8:51:00,10.1,6,58.3,0.8,52.18,52.24,52.44,52.4,52.48,51.37,10.57,12.33,0
8:51:10,10.1,6,58.4,0.8,52.17,52.24,52.44,52.4,52.49,51.37,10.57,12.34,0
8:51:20,10.1,6,58.3,0.8,52.2,52.23,52.44,52.4,52.48,51.36,10.57,12.33,0
8:51:30,10.1,6,58.4,0.8,52.2,52.24,52.44,52.4,52.48,51.37,10.57,12.34,0
8:51:40,10.1,6,58.3,0.8,52.17,52.22,52.43,52.4,52.48,51.36,10.57,12.34,0
8:51:50,10.1,6,58.3,0.8,52.17,52.23,52.43,52.4,52.48,51.36,10.57,12.34,0
8:52:00,10.1,6,58.4,0.8,52.18,52.23,52.45,52.4,52.49,51.36,10.57,12.35,0
8:52:10,10.1,6,58.4,0.7,52.08,52.23,52.42,52.38,52.48,51.36,10.56,12.33,0
8:52:20,10.1,6,58.4,0.8,52.06,52.23,52.43,52.38,52.48,51.36,10.57,12.34,0
8:52:30,10.1,6,58.4,0.8,52.11,52.21,52.43,52.38,52.48,51.35,10.56,12.34,0
8:52:40,10.1,6,58.4,0.8,52.12,52.22,52.43,52.37,52.47,51.35,10.56,12.35,0
8:52:50,10.1,6,58.4,0.8,52.11,52.23,52.43,52.38,52.47,51.36,10.56,12.35,0
8:53:00,10.1,6,58.4,0.8,52.11,52.22,52.41,52.37,52.48,51.35,10.56,12.35,0
8:53:10,10.1,6,58.4,0.8,52.15,52.24,52.43,52.38,52.48,51.36,10.56,12.35,0
8:53:20,10.1,6,58.4,0.8,52.16,52.23,52.42,52.38,52.47,51.36,10.56,12.35,0
8:53:30,10.1,6,58.4,0.8,52.17,52.24,52.42,52.39,52.48,51.36,10.56,12.36,0
8:53:40,10.2,6,58.4,0.8,52.18,52.25,52.44,52.39,52.49,51.36,10.56,12.37,0
8:53:50,10.1,6,58.4,0.8,52.16,52.24,52.43,52.38,52.47,51.34,10.56,12.36,0
8:54:00,10.2,6,58.4,0.8,52.16,52.24,52.43,52.38,52.48,51.32,10.56,12.36,0
8:54:10,10.1,6,58.4,0.8,52.11,52.23,52.42,52.38,52.47,51.33,10.56,12.37,0
8:54:20,10.1,6,58.4,0.8,52.09,52.22,52.42,52.38,52.46,51.31,10.55,12.37,0
8:54:30,10.1,6,58.4,0.8,52.08,52.22,52.43,52.37,52.46,51.32,10.55,12.38,0
8:54:40,10.1,6,58.3,0.8,52.1,52.2,52.41,52.37,52.47,51.33,10.55,12.38,0
8:54:50,10.1,6,58.4,0.8,52.15,52.21,52.42,52.38,52.47,51.33,10.55,12.39,0
8:55:00,10.1,6,58.4,0.8,52.1,52.22,52.42,52.37,52.47,51.33,10.55,12.37,0
8:55:10,10.1,6,58.4,0.8,52.14,52.23,52.42,52.37,52.47,51.32,10.55,12.39,0
8:55:20,10.1,6,58.4,0.8,52.06,52.21,52.41,52.36,52.46,51.32,10.55,12.38,0
8:55:30,10.1,6,58.4,0.8,52.08,52.23,52.42,52.37,52.48,51.32,10.55,12.4,0
8:55:40,10.1,6,58.4,0.8,52.08,52.23,52.42,52.37,52.47,51.32,10.55,12.4,0
8:55:50,10.1,6,58.4,0.8,52.08,52.23,52.42,52.36,52.47,51.31,10.55,12.4,0
8:56:00,10.2,6,58.3,0.8,52.11,52.22,52.43,52.36,52.48,51.32,10.55,12.4,0
8:56:10,10.1,6,58.4,0.8,52.13,52.21,52.43,52.36,52.46,51.32,10.55,12.39,0
8:56:20,10.1,6,58.4,0.7,52.16,52.21,52.43,52.37,52.46,51.32,10.55,12.41,0
8:56:30,10.2,6,58.4,0.8,52.15,52.22,52.41,52.37,52.47,51.32,10.55,12.4,0
8:56:40,10.2,6,58.4,0.8,52.17,52.24,52.43,52.37,52.47,51.32,10.55,12.41,0
8:56:50,10.1,6,58.4,0.7,52.04,52.23,52.41,52.36,52.46,51.31,10.55,12.41,0
8:57:00,10.1,6,58.4,0.8,52.03,52.22,52.42,52.36,52.46,51.31,10.54,12.42,0
8:57:10,10.2,6,58.4,0.8,52.05,52.24,52.41,52.36,52.47,51.31,10.55,12.42,0
8:57:20,10.1,6,58.4,0.8,52.04,52.21,52.42,52.35,52.47,51.3,10.54,12.42,0
8:57:30,10.2,6,58.4,0.8,52.09,52.21,52.42,52.35,52.45,51.3,10.54,12.42,0
8:57:40,10.1,6,58.4,0.8,52.08,52.21,52.43,52.37,52.46,51.3,10.54,12.44,0
8:57:50,10.1,6,58.4,0.8,52.09,52.22,52.42,52.36,52.47,51.29,10.54,12.43,0
8:58:00,10.1,6,58.3,0.8,52.13,52.21,52.4,52.36,52.46,51.29,10.54,12.44,0
8:58:10,10.1,6,58.3,0.8,52.16,52.22,52.41,52.35,52.46,51.29,10.54,12.45,0
8:58:20,10.1,6,58.2,0.8,52.17,52.23,52.4,52.35,52.46,51.28,10.54,12.44,0
8:58:30,10.1,6,58.2,0.8,52.15,52.22,52.41,52.35,52.46,51.29,10.54,12.45,0
8:58:40,10.1,6,58.2,0.8,52.15,52.22,52.42,52.35,52.46,51.29,10.54,12.45,0
8:58:50,10.1,6,58.2,0.8,52.13,52.21,52.42,52.36,52.46,51.29,10.54,12.45,0
8:59:00,10.1,6,58.2,0.7,52.11,52.22,52.41,52.36,52.46,51.28,10.54,12.46,0
8:59:10,10.1,6,58.2,0.8,52.1,52.21,52.4,52.34,52.45,51.26,10.53,12.45,0
8:59:20,10.1,6,58.2,0.8,52.12,52.22,52.41,52.35,52.45,51.27,10.54,12.46,0
8:59:30,10.1,6,58.2,0.7,52.08,52.21,52.4,52.35,52.45,51.27,10.53,12.45,0
8:59:40,10.1,6,58.2,0.8,52.12,52.2,52.41,52.35,52.44,51.27,10.53,12.46,0
8:59:50,10.1,6,58.2,0.8,52.13,52.21,52.4,52.34,52.45,51.27,10.53,12.45,0
9:00:00,10.1,6,58.2,0.7,52.16,52.22,52.4,52.34,52.45,51.27,10.53,12.46,0
9:00:10,10.1,6,58.2,0.8,52.14,52.21,52.41,52.35,52.45,51.27,10.54,12.46,0
9:00:20,10.1,6,58.2,0.8,52.15,52.21,52.4,52.35,52.46,51.27,10.53,12.47,0
9:00:30,10.1,6,58.2,0.7,52.17,52.2,52.42,52.35,52.45,51.26,10.54,12.47,0
9:00:40,10.1,6,58.2,0.8,52.1,52.21,52.4,52.35,52.44,51.26,10.53,12.47,0
9:00:50,10.1,6,58.2,0.8,52.08,52.2,52.4,52.34,52.45,51.26,10.53,12.48,0
9:01:00,10.1,6,58.2,0.8,52.11,52.19,52.41,52.35,52.46,51.26,10.53,12.47,0
9:01:10,10.1,6,58.3,0.8,52.12,52.16,52.4,52.34,52.44,51.26,10.53,12.46,0
9:01:20,10.1,6,58.2,0.8,52.12,52.16,52.4,52.34,52.44,51.27,10.52,12.46,0
9:01:30,10.1,6,58.3,0.7,52.11,52.18,52.4,52.34,52.44,51.26,10.52,12.46,0
9:01:40,10.1,6,58.2,0.8,52.16,52.19,52.39,52.34,52.44,51.26,10.52,12.46,0
9:01:50,10.1,6,58.2,0.8,52.18,52.2,52.39,52.34,52.43,51.25,10.53,12.47,0
9:02:00,10.1,6,58.3,0.8,52.2,52.2,52.39,52.35,52.44,51.24,10.52,12.46,0
9:02:10,10.1,6,58.3,0.8,52.2,52.2,52.4,52.35,52.44,51.25,10.52,12.47,0
9:02:20,10.1,6,58.2,0.8,52.15,52.21,52.4,52.34,52.44,51.25,10.52,12.47,0
9:02:30,10.1,6,58.3,0.8,52.17,52.21,52.38,52.34,52.44,51.23,10.52,12.45,0
9:02:40,10.1,6,58.2,0.8,52.16,52.21,52.39,52.34,52.44,51.24,10.52,12.46,0
9:02:50,10.1,6,58.3,0.8,52.12,52.19,52.38,52.33,52.43,51.23,10.51,12.45,0
9:03:00,10.1,6,58.3,0.8,52.07,52.22,52.39,52.35,52.44,51.23,10.52,12.46,0
9:03:10,10.1,6,58.3,0.8,52.13,52.22,52.39,52.34,52.44,51.24,10.52,12.47,0
9:03:20,10.1,6,58.3,0.8,52.15,52.2,52.38,52.34,52.43,51.22,10.52,12.46,0
9:03:30,10.1,6,58.3,0.8,52.11,52.19,52.38,52.33,52.43,51.21,10.51,12.46,0
9:03:40,10.1,6,58.3,0.8,52.17,52.19,52.39,52.33,52.44,51.22,10.51,12.47,0
9:03:50,10.1,6,58.3,0.8,52.19,52.21,52.39,52.35,52.44,51.21,10.52,12.47,0
9:04:00,10.1,6,58.3,0.8,52.17,52.2,52.38,52.32,52.42,51.21,10.51,12.46,0
9:04:10,10.1,6,58.3,0.8,52.19,52.19,52.38,52.33,52.42,51.22,10.51,12.46,0
9:04:20,10.2,6,58.3,0.8,52.2,52.19,52.39,52.34,52.44,51.23,10.51,12.46,0
9:04:30,10.1,6,58.3,0.8,52.19,52.19,52.39,52.34,52.43,51.23,10.51,12.48,0
9:04:40,10.2,6,58.3,0.7,52.2,52.2,52.38,52.34,52.44,51.23,10.51,12.48,0
9:04:50,10.1,6,58.3,0.8,52.18,52.2,52.37,52.32,52.43,51.22,10.51,12.46,0
9:05:00,10.1,6,58.3,0.8,52.15,52.18,52.38,52.33,52.43,51.22,10.51,12.46,0
9:05:10,10.1,6,58.3,0.7,52.12,52.16,52.39,52.32,52.42,51.21,10.51,12.47,0
9:05:20,10.2,6,58.3,0.8,52.13,52.17,52.38,52.33,52.42,51.22,10.5,12.47,0
9:05:30,10.1,6,58.2,0.8,52.16,52.17,52.38,52.32,52.43,51.21,10.51,12.48,0
9:05:40,10.1,6,58.3,0.8,52.11,52.18,52.37,52.32,52.42,51.2,10.51,12.48,0
9:05:50,10.1,6,58.3,0.8,52.13,52.18,52.37,52.33,52.42,51.2,10.51,12.47,0
9:06:00,10.1,6,58.3,0.8,52.14,52.18,52.38,52.32,52.43,51.2,10.51,12.48,0
9:06:10,10.1,6,58.3,0.8,52.16,52.17,52.38,52.32,52.42,51.19,10.51,12.47,0
9:06:20,10.1,6,58.3,0.8,52.15,52.17,52.37,52.33,52.43,51.21,10.51,12.48,0
9:06:30,10.1,6,58.3,0.8,52.11,52.17,52.38,52.32,52.42,51.2,10.51,12.48,0
9:06:40,10.1,6,58.3,0.8,52.09,52.17,52.37,52.32,52.43,51.19,10.5,12.48,0
