Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
9:06:50,10.1,6,58.3,0.8,52.1,52.16,52.37,52.32,52.43,51.2,10.5,12.48,0
9:07:00,10.1,6,58.3,0.8,52.04,52.16,52.38,52.33,52.42,51.21,10.5,12.49,0
9:07:10,10.1,6,58.3,0.8,52.06,52.16,52.36,52.32,52.42,51.19,10.5,12.48,0
9:07:20,10.1,6,58.3,0.8,52.09,52.19,52.37,52.32,52.43,51.2,10.5,12.48,0
9:07:30,10.1,6,58.3,0.8,52.1,52.17,52.37,52.32,52.42,51.18,10.5,12.48,0
9:07:40,10.1,6,58.3,0.8,52.1,52.17,52.36,52.32,52.41,51.17,10.5,12.48,0
9:07:50,10.1,6,58.3,0.8,52.1,52.17,52.36,52.32,52.42,51.16,10.5,12.48,0
9:08:00,10.2,6,58.3,0.8,52.1,52.18,52.36,52.32,52.42,51.17,10.5,12.49,0
9:08:10,10.1,6,58.3,0.8,52.13,52.18,52.36,52.32,52.41,51.16,10.5,12.49,0
9:08:20,10.1,6,58.3,0.7,52.14,52.17,52.36,52.32,52.41,51.17,10.5,12.48,0
9:08:30,10.1,6,58.3,0.8,52.16,52.18,52.37,52.31,52.42,51.16,10.51,12.48,0
9:08:40,10.1,6,58.3,0.8,52.14,52.16,52.36,52.31,52.41,51.17,10.49,12.48,0
9:08:50,10.1,6,58.3,0.7,52.16,52.17,52.37,52.32,52.41,51.18,10.5,12.48,0
9:09:00,10.1,6,58.3,0.8,52.11,52.17,52.36,52.31,52.41,51.18,10.49,12.48,0
9:09:10,10.1,6,58.3,0.8,52.13,52.17,52.36,52.3,52.41,51.18,10.5,12.49,0
9:09:20,10.2,6,58.3,0.7,52.13,52.17,52.36,52.31,52.41,51.17,10.5,12.5,0
9:09:30,10.1,6,58.3,0.8,52.12,52.16,52.36,52.3,52.41,51.16,10.49,12.5,0
9:09:40,10.1,6,58.3,0.8,52.1,52.16,52.37,52.31,52.41,51.18,10.5,12.51,0
9:09:50,10.1,6,58.2,0.8,52.02,52.16,52.36,52.3,52.41,51.16,10.5,12.51,0
9:10:00,10.1,6,58.3,0.8,52.05,52.16,52.36,52.31,52.41,51.16,10.5,12.51,0
9:10:10,10.1,6,58.3,0.8,52.11,52.17,52.36,52.3,52.4,51.16,10.5,12.51,0
9:10:20,10.2,6,58.3,0.7,52.14,52.17,52.36,52.32,52.43,51.16,10.5,12.53,0
9:10:30,10.2,6,58.3,0.8,52.13,52.17,52.37,52.31,52.41,51.17,10.5,12.53,0
9:10:40,10.1,6,58.3,0.8,52.08,52.15,52.36,52.29,52.4,51.14,10.49,12.52,0
9:10:50,10.1,6,58.3,0.8,52.06,52.16,52.36,52.31,52.4,51.16,10.49,12.53,0
9:11:00,10.1,6,58.3,0.8,52.06,52.16,52.35,52.29,52.41,51.15,10.48,12.54,0
9:11:10,10.1,6,58.3,0.8,52.01,52.16,52.36,52.3,52.4,51.15,10.49,12.54,0
9:11:20,10.1,6,58.2,0.8,52.05,52.17,52.36,52.31,52.41,51.15,10.49,12.54,0
9:11:30,10.1,6,58.3,0.8,52.05,52.17,52.35,52.3,52.4,51.15,10.49,12.54,0
9:11:40,10.1,6,58.3,0.8,52.01,52.16,52.35,52.3,52.39,51.13,10.49,12.54,0
9:11:50,10.1,6,58.3,0.8,52.06,52.15,52.35,52.31,52.4,51.12,10.49,12.55,0
9:12:00,10.1,6,58.2,0.8,52.08,52.16,52.35,52.31,52.4,51.11,10.49,12.56,0
9:12:10,10.1,6,58.2,0.8,52.09,52.16,52.34,52.3,52.4,51.1,10.49,12.55,0
9:12:20,10.1,6,58.3,0.8,52.12,52.17,52.35,52.31,52.4,51.12,10.49,12.56,0
9:12:30,10.1,6,58.2,0.7,52.11,52.16,52.35,52.29,52.4,51.12,10.49,12.56,0
9:12:40,10.1,6,58.2,0.8,52.1,52.15,52.35,52.3,52.39,51.13,10.49,12.56,0
9:12:50,10.2,6,58.2,0.8,52.13,52.16,52.35,52.29,52.39,51.14,10.49,12.57,0
9:13:00,10.1,6,58.2,0.8,52.1,52.17,52.34,52.3,52.4,51.13,10.49,12.58,0
9:13:10,10.1,6,58.2,0.8,52.13,52.18,52.36,52.3,52.4,51.15,10.48,12.58,0
9:13:20,10.1,6,58.3,0.8,52.12,52.15,52.33,52.27,52.39,51.13,10.49,12.58,0
9:13:30,10.1,6,58.2,0.7,52.13,52.16,52.34,52.29,52.39,51.14,10.49,12.58,0
9:13:40,10.1,6,58.2,0.8,52.1,52.15,52.34,52.29,52.39,51.13,10.48,12.57,0
9:13:50,10.1,6,58.2,0.8,52.08,52.16,52.36,52.29,52.41,51.13,10.49,12.6,0
9:14:00,10.1,6,58.2,0.7,52.09,52.14,52.34,52.29,52.4,51.12,10.48,12.6,0
9:14:10,10.1,6,58.3,0.8,52.1,52.13,52.33,52.29,52.39,51.12,10.48,12.59,0
9:14:20,10.1,6,58.2,0.8,52.1,52.14,52.33,52.28,52.39,51.11,10.48,12.61,0
9:14:30,10.1,6,58.2,0.8,52.04,52.14,52.33,52.29,52.39,51.11,10.48,12.6,0
9:14:40,10.1,6,58.2,0.8,51.96,52.15,52.34,52.29,52.4,51.11,10.48,12.61,0
9:14:50,10.1,6,58.3,0.8,52.01,52.15,52.34,52.29,52.39,51.11,10.48,12.61,0
9:15:00,10.1,6,58.2,0.7,52.05,52.14,52.35,52.3,52.4,51.1,10.48,12.62,0
9:15:10,10.1,6,58.2,0.8,52.06,52.11,52.34,52.28,52.39,51.09,10.48,12.62,0
9:15:20,10.1,6,58.2,0.8,52.06,52.14,52.34,52.29,52.4,51.09,10.48,12.64,0
9:15:30,10.1,6,58.2,0.8,52,52.13,52.32,52.29,52.39,51.08,10.47,12.62,0
9:15:40,10.1,6,58.2,0.8,52.01,52.14,52.34,52.3,52.39,51.09,10.48,12.63,0
9:15:50,10.1,6,58.2,0.8,52.04,52.15,52.34,52.29,52.39,51.09,10.48,12.64,0
9:16:00,10.1,6,58.2,0.8,52.09,52.13,52.33,52.29,52.39,51.09,10.48,12.64,0
9:16:10,10.1,6,58.3,0.8,52.08,52.13,52.32,52.3,52.38,51.08,10.48,12.63,0
9:16:20,10.1,6,58.2,0.8,52.04,52.12,52.33,52.3,52.38,51.09,10.48,12.65,0
9:16:30,10.1,6,58.2,0.8,52.03,52.12,52.32,52.29,52.38,51.08,10.47,12.64,0
9:16:40,10.1,6,58.2,0.8,52.09,52.13,52.34,52.29,52.38,51.09,10.49,12.67,0
9:16:50,10.1,6,58.2,0.8,52.09,52.15,52.33,52.28,52.38,51.08,10.48,12.66,0
9:17:00,10.1,6,58.2,0.8,52.08,52.12,52.33,52.28,52.38,51.09,10.48,12.65,0
9:17:10,10.1,6,58.2,0.7,52.08,52.11,52.32,52.28,52.37,51.09,10.47,12.66,0
9:17:20,10.1,6,58.2,0.8,52.06,52.13,52.33,52.28,52.39,51.09,10.48,12.65,0
9:17:30,10.1,6,58.2,0.8,52.05,52.14,52.33,52.27,52.38,51.08,10.47,12.66,0
9:17:40,10.1,6,58.2,0.8,52.04,52.14,52.32,52.28,52.39,51.09,10.48,12.65,0
9:17:50,10.1,6,58.2,0.8,52.05,52.15,52.32,52.26,52.38,51.07,10.47,12.66,0
9:18:00,10.1,6,58.2,0.8,52.04,52.14,52.33,52.26,52.37,51.07,10.47,12.67,0
9:18:10,10.2,6,58.3,0.7,52.1,52.14,52.33,52.27,52.38,51.07,10.48,12.66,0
9:18:20,10.1,6,58.2,0.8,52.11,52.13,52.33,52.27,52.37,51.07,10.47,12.66,0
9:18:30,10.2,6,58.2,0.8,52.11,52.12,52.32,52.25,52.37,51.07,10.47,12.65,0
9:18:40,10.1,6,58.2,0.8,52.01,52.13,52.32,52.27,52.37,51.06,10.47,12.66,0
9:18:50,10.1,6,58.2,0.8,52.06,52.12,52.32,52.26,52.38,51.07,10.47,12.66,0
9:19:00,10.2,6,58.2,0.8,51.97,52.13,52.33,52.26,52.37,51.06,10.48,12.67,0
9:19:10,10.1,6,58.2,0.8,51.99,52.12,52.31,52.24,52.36,51.05,10.47,12.66,0
9:19:20,10.1,6,58.2,0.8,52.01,52.12,52.32,52.26,52.37,51.04,10.47,12.66,0
9:19:30,10.1,6,58.2,0.8,51.97,52.12,52.31,52.25,52.37,51.05,10.47,12.66,0
9:19:40,10.2,6,58.2,0.8,52.02,52.14,52.32,52.26,52.38,51.06,10.47,12.68,0
9:19:50,10.1,6,58.2,0.8,52.03,52.12,52.32,52.25,52.36,51.04,10.47,12.66,0
9:20:00,10.1,6,58.2,0.8,52.06,52.13,52.32,52.26,52.37,51.05,10.47,12.67,0
9:20:10,10.2,6,58.2,0.8,52.05,52.14,52.32,52.27,52.36,51.04,10.47,12.67,0
9:20:20,10.1,6,58.2,0.8,52.02,52.11,52.31,52.26,52.36,51.04,10.47,12.67,0
9:20:30,10.1,6,58.2,0.8,52.03,52.12,52.32,52.27,52.36,51.05,10.47,12.67,0
9:20:40,10.1,6,58.2,0.8,52.04,52.13,52.31,52.28,52.36,51.05,10.47,12.67,0
9:20:50,10.1,6,58.2,0.8,52.03,52.11,52.32,52.28,52.35,51.03,10.47,12.67,0
9:21:00,10.1,6,58.2,0.8,52.07,52.12,52.31,52.27,52.36,51.03,10.47,12.67,0
9:21:10,10.2,6,58.2,0.8,52.09,52.12,52.31,52.26,52.36,51.03,10.47,12.67,0
9:21:20,10.2,6,58.2,0.8,51.99,52.12,52.32,52.26,52.37,51.03,10.47,12.67,0
9:21:30,10.1,6,58.2,0.8,51.94,52.1,52.3,52.25,52.35,51.03,10.47,12.68,0
9:21:40,10.1,6,58.2,0.8,52,52.1,52.32,52.25,52.37,51.02,10.47,12.68,0
9:21:50,10.2,6,58.2,0.8,52.03,52.11,52.3,52.25,52.35,51.02,10.46,12.67,0
9:22:00,10.1,6,58.2,0.8,52.04,52.1,52.29,52.24,52.35,51.02,10.46,12.66,0
9:22:10,10.1,6,58.2,0.8,52.01,52.1,52.3,52.25,52.35,51.03,10.46,12.68,0
9:22:20,10.2,6,58.2,0.7,51.94,52.1,52.29,52.25,52.36,51.03,10.46,12.67,0
9:22:30,10.2,6,58.2,0.8,51.91,52.11,52.3,52.25,52.36,51.04,10.46,12.69,0
9:22:40,10.1,6,58.2,0.8,51.98,52.1,52.29,52.25,52.36,51.03,10.46,12.68,0
9:22:50,10.2,6,58.2,0.8,52.06,52.11,52.3,52.25,52.36,51.04,10.47,12.67,0
9:23:00,10.2,6,58.2,0.8,52.07,52.11,52.31,52.25,52.36,51.04,10.47,12.69,0
9:23:10,10.1,6,58.2,0.8,52.03,52.11,52.3,52.24,52.35,51.02,10.46,12.68,0
9:23:20,10.1,6,58.2,0.8,52.04,52.1,52.29,52.23,52.35,51.01,10.46,12.67,0
9:23:30,10.2,6,58.2,0.8,52.03,52.1,52.3,52.25,52.37,51.01,10.46,12.69,0
9:23:40,10.1,6,58.2,0.8,52.03,52.09,52.3,52.25,52.36,51.01,10.46,12.68,0
9:23:50,10.2,6,58.2,0.7,52.03,52.1,52.3,52.25,52.35,51,10.47,12.68,0
9:24:00,10.1,6,58.2,0.8,52,52.09,52.29,52.25,52.36,51.01,10.47,12.68,0
9:24:10,10.1,6,58.2,0.8,52.01,52.08,52.28,52.25,52.35,51.01,10.46,12.68,0
9:24:20,10.1,6,58.2,0.8,52.01,52.06,52.29,52.23,52.35,51,10.46,12.67,0
9:24:30,10.2,6,58.2,0.8,52,52.09,52.3,52.25,52.36,51.02,10.46,12.69,0
9:24:40,10.2,6,58.2,0.8,51.99,52.09,52.3,52.26,52.35,51,10.46,12.67,0
9:24:50,10.2,6,58.2,0.8,52,52.09,52.3,52.27,52.35,51,10.46,12.68,0
9:25:00,10.2,6,58.2,0.8,52.01,52.07,52.29,52.26,52.34,50.99,10.46,12.67,0
9:25:10,10.2,6,58.2,0.8,52.03,52.08,52.29,52.25,52.34,50.98,10.46,12.67,0
9:25:20,10.1,6,58.2,0.8,52.02,52.08,52.28,52.25,52.34,50.98,10.46,12.68,0
9:25:30,10.2,6,58.2,0.8,52.05,52.09,52.29,52.26,52.35,50.99,10.46,12.68,0
9:25:40,10.2,6,58.2,0.8,52.04,52.09,52.28,52.25,52.35,50.98,10.46,12.67,0
9:25:50,10.2,6,58.2,0.8,52.06,52.09,52.3,52.25,52.35,50.99,10.46,12.68,0
9:26:00,10.2,6,58.2,0.8,52.07,52.09,52.3,52.24,52.35,50.99,10.46,12.68,0
9:26:10,10.2,6,58.2,0.8,52.04,52.07,52.29,52.22,52.35,50.99,10.45,12.67,0
9:26:20,10.2,6,58.2,0.8,52.02,52.08,52.29,52.24,52.35,50.99,10.46,12.68,0
9:26:30,10.2,6,58.2,0.7,51.97,52.09,52.29,52.24,52.35,50.99,10.46,12.68,0
9:26:40,10.2,6,58.2,0.8,51.91,52.09,52.28,52.24,52.34,51,10.46,12.68,0
9:26:50,10.2,6,58.2,0.8,51.98,52.1,52.29,52.24,52.35,51,10.46,12.68,0
9:27:00,10.1,6,58.2,0.7,52.01,52.08,52.29,52.23,52.35,50.98,10.45,12.69,0
9:27:10,10.2,6,58.2,0.8,51.98,52.1,52.3,52.24,52.35,50.99,10.46,12.69,0
9:27:20,10.2,6,58.2,0.8,52.01,52.08,52.29,52.24,52.34,50.98,10.46,12.68,0
9:27:30,10.1,6,58.2,0.7,52.03,52.08,52.28,52.24,52.33,50.97,10.46,12.67,0
9:27:40,10.1,6,58.2,0.8,52.02,52.07,52.27,52.24,52.34,50.97,10.46,12.67,0
9:27:50,10.1,6,58.2,0.8,51.98,52.06,52.28,52.24,52.33,50.96,10.45,12.67,0
9:28:00,10.2,6,58.2,0.8,51.98,52.05,52.27,52.24,52.34,50.96,10.46,12.67,0
9:28:10,10.1,6,58.2,0.8,51.97,52.06,52.27,52.22,52.32,50.95,10.45,12.67,0
9:28:20,10.1,6,58.2,0.8,52,52.07,52.26,52.22,52.33,50.95,10.46,12.66,0
9:28:30,10.2,6,58.2,0.7,52.01,52.07,52.27,52.23,52.34,50.96,10.46,12.67,0
9:28:40,10.2,6,58.2,0.8,51.99,52.07,52.27,52.23,52.33,50.96,10.46,12.68,0
9:28:50,10.2,6,58.2,0.8,52,52.08,52.28,52.24,52.34,50.96,10.46,12.68,0
9:29:00,10.1,6,58.2,0.7,52.02,52.08,52.28,52.23,52.33,50.95,10.45,12.67,0
9:29:10,10.1,6,58.2,0.8,51.98,52.1,52.26,52.22,52.32,50.96,10.46,12.67,0
9:29:20,10.2,6,58.2,0.8,52,52.1,52.27,52.24,52.34,50.96,10.46,12.67,0
9:29:30,10.2,6,58.2,0.8,52.04,52.08,52.27,52.23,52.33,50.95,10.45,12.66,0
9:29:40,10.2,6,58.2,0.8,52.06,52.08,52.28,52.24,52.34,50.94,10.46,12.66,0
9:29:50,10.1,6,58.2,0.8,52.03,52.09,52.27,52.24,52.33,50.94,10.45,12.66,0
9:30:00,10.2,6,58.2,0.8,52.06,52.09,52.28,52.25,52.33,50.94,10.46,12.66,0
9:30:10,10.1,6,58.2,0.8,52.01,52.07,52.26,52.23,52.32,50.94,10.45,12.65,0
9:30:20,10.1,6,58.2,0.8,51.99,52.08,52.27,52.25,52.33,50.95,10.45,12.66,0
9:30:30,10.1,6,58.2,0.8,51.95,52.08,52.27,52.24,52.33,50.95,10.46,12.67,0
9:30:40,10.1,6,58.2,0.7,51.95,52.07,52.28,52.22,52.33,50.94,10.45,12.65,0
9:30:50,10.1,6,58.2,0.8,51.92,52.07,52.26,52.22,52.32,50.94,10.45,12.65,0
9:31:00,10.1,6,58.2,0.8,51.96,52.07,52.27,52.22,52.31,50.93,10.45,12.65,0
9:31:10,10.2,6,58.2,0.8,51.93,52.07,52.27,52.22,52.33,50.94,10.45,12.66,0
9:31:20,10.1,6,58.2,0.8,51.91,52.08,52.26,52.22,52.33,50.94,10.46,12.66,0
9:31:30,10.1,6,58.2,0.8,51.93,52.05,52.26,52.2,52.31,50.93,10.45,12.64,0
9:31:40,10.1,6,58.2,0.7,51.91,52.05,52.26,52.21,52.32,50.92,10.45,12.64,0
9:31:50,10.1,6,58.2,0.8,51.95,52.05,52.26,52.22,52.32,50.92,10.45,12.65,0
9:32:00,10.1,6,58.2,0.8,51.97,52.05,52.25,52.2,52.32,50.92,10.45,12.64,0
9:32:10,10.1,6,58.2,0.7,52.03,52.07,52.26,52.21,52.34,50.92,10.45,12.66,0
9:32:20,10.1,6,58.2,0.8,51.97,52.06,52.26,52.21,52.32,50.93,10.45,12.65,0
9:32:30,10.1,6,58.2,0.8,51.98,52.07,52.26,52.2,52.31,50.92,10.45,12.63,0
9:32:40,10.2,6,58.2,0.7,51.98,52.07,52.26,52.21,52.32,50.92,10.45,12.65,0
9:32:50,10.1,6,58.2,0.8,51.99,52.06,52.26,52.21,52.32,50.92,10.45,12.63,0
9:33:00,10.1,6,58.2,0.8,51.99,52.05,52.26,52.21,52.32,50.92,10.45,12.63,0
9:33:10,10.1,6,58.2,0.8,52.01,52.06,52.26,52.22,52.32,50.91,10.45,12.65,0
9:33:20,10.1,6,58.2,0.8,51.99,52.05,52.25,52.22,52.31,50.91,10.45,12.63,0
9:33:30,10.1,6,58.2,0.8,52,52.06,52.26,52.21,52.31,50.91,10.45,12.65,0
9:33:40,10.1,6,58.2,0.8,51.99,52.05,52.26,52.2,52.3,50.91,10.44,12.64,0
9:33:50,10.1,6,58.2,0.8,51.99,52.06,52.25,52.2,52.3,50.91,10.45,12.63,0
9:34:00,10.1,6,58.2,0.8,51.99,52.06,52.25,52.2,52.32,50.9,10.45,12.63,0
9:34:10,10.2,6,58.2,0.8,51.99,52.07,52.25,52.21,52.31,50.91,10.44,12.64,0
9:34:20,10.1,6,58.2,0.8,51.96,52.06,52.24,52.2,52.31,50.88,10.45,12.62,0
9:34:30,10.1,6,58.2,0.8,51.92,52.05,52.25,52.19,52.3,50.89,10.44,12.62,0
9:34:40,10.2,6,58.2,0.8,51.96,52.06,52.26,52.21,52.32,50.89,10.45,12.64,0
9:34:50,10.1,6,58.2,0.7,51.96,52.04,52.24,52.19,52.3,50.89,10.44,12.63,0
9:35:00,10.1,6,58.2,0.8,51.95,52.06,52.25,52.2,52.31,50.91,10.45,12.64,0
9:35:10,10.1,6,58.2,0.8,51.94,52.05,52.24,52.2,52.3,50.91,10.44,12.64,0
9:35:20,10.1,6,58.2,0.8,51.94,52.05,52.24,52.2,52.31,50.91,10.45,12.63,0
9:35:30,10.1,6,58.2,0.8,51.97,52.04,52.24,52.19,52.3,50.9,10.44,12.62,0
9:35:40,10.1,6,58.2,0.8,51.99,52.05,52.26,52.2,52.31,50.89,10.45,12.63,0
9:35:50,10.2,6,58.2,0.7,51.98,52.05,52.25,52.19,52.31,50.89,10.45,12.65,0
9:36:00,10.1,6,58.2,0.8,52.01,52.06,52.25,52.19,52.31,50.9,10.44,12.65,0
9:36:10,10.1,6,58.2,0.8,52.01,52.05,52.26,52.19,52.31,50.9,10.44,12.64,0
9:36:20,10.1,6,58.2,0.7,52.04,52.04,52.24,52.18,52.29,50.87,10.44,12.63,0
9:36:30,10.1,6,58.2,0.8,52.05,52.05,52.24,52.2,52.3,50.89,10.44,12.64,0
9:36:40,10.1,6,58.2,0.8,52.03,52.04,52.25,52.19,52.3,50.88,10.44,12.63,0
9:36:50,10.1,6,58.2,0.7,51.95,52.06,52.25,52.2,52.3,50.88,10.44,12.64,0
9:37:00,10.1,6,58.2,0.8,51.92,52.05,52.24,52.19,52.29,50.88,10.44,12.64,0
9:37:10,10.1,6,58.2,0.8,51.99,52.05,52.25,52.19,52.3,50.88,10.44,12.64,0
9:37:20,10.2,6,58.2,0.8,52,52.05,52.25,52.19,52.31,50.88,10.45,12.65,0
9:37:30,10.1,6,58.2,0.8,52.01,52.05,52.25,52.18,52.29,50.87,10.44,12.65,0
9:37:40,10.1,6,58.2,0.8,52.03,52.03,52.24,52.19,52.3,50.87,10.45,12.65,0
9:37:50,10.1,6,58.2,0.8,52.04,52.02,52.24,52.18,52.29,50.85,10.44,12.64,0
9:38:00,10.2,6,58.1,0.8,52.05,52.04,52.24,52.18,52.3,50.85,10.45,12.65,0
9:38:10,10.1,6,58.2,0.8,52.02,52.04,52.24,52.19,52.29,50.84,10.44,12.65,0
9:38:20,10.1,6,58.1,0.8,52.01,52.03,52.24,52.18,52.29,50.85,10.44,12.65,0
9:38:30,10.1,6,58.2,0.8,51.96,52.05,52.24,52.18,52.28,50.86,10.44,12.65,0
9:38:40,10.1,6,58.2,0.8,51.93,52.02,52.22,52.17,52.28,50.84,10.43,12.63,0
9:38:50,10.1,6,58.1,0.8,51.88,52.04,52.25,52.19,52.29,50.86,10.44,12.66,0
9:39:00,10.1,6,58.1,0.8,51.9,52.02,52.23,52.17,52.28,50.85,10.44,12.65,0
9:39:10,10.1,6,58.2,0.8,51.94,52.04,52.23,52.18,52.28,50.86,10.44,12.66,0
9:39:20,10.1,6,58.2,0.8,51.96,52.03,52.23,52.18,52.29,50.87,10.44,12.66,0
9:39:30,10.1,6,58.2,0.7,51.94,52.04,52.24,52.19,52.29,50.87,10.44,12.65,0
9:39:40,10.1,6,58.2,0.8,51.89,52.03,52.22,52.17,52.27,50.85,10.43,12.65,0
9:39:50,10.1,6,58.2,0.8,51.9,52.03,52.23,52.18,52.28,50.86,10.44,12.65,0
9:40:00,10.1,6,58.2,0.8,51.94,52.05,52.23,52.19,52.28,50.86,10.44,12.66,0
9:40:10,10.1,6,58.2,0.8,51.95,52.04,52.23,52.17,52.28,50.86,10.44,12.65,0
9:40:20,10.1,6,58.2,0.8,51.95,52.02,52.23,52.18,52.28,50.84,10.43,12.66,0
9:40:30,10.1,6,58.2,0.7,51.92,52.02,52.23,52.17,52.29,50.84,10.43,12.66,0
9:40:40,10.2,6,58.2,0.8,51.92,52.04,52.24,52.19,52.28,50.83,10.44,12.66,0
9:40:50,10.2,6,58.1,0.8,51.92,52.03,52.22,52.19,52.29,50.83,10.44,12.68,0
9:41:00,10.1,6,58.1,0.7,51.94,52.03,52.22,52.18,52.28,50.82,10.44,12.65,0
9:41:10,10.1,6,58.1,0.8,51.99,52.01,52.22,52.18,52.29,50.82,10.44,12.66,0
9:41:20,10.1,6,58.1,0.8,51.98,52.01,52.23,52.18,52.26,50.83,10.43,12.65,0
9:41:30,10.1,6,58.1,0.8,51.97,52,52.22,52.17,52.27,50.81,10.43,12.65,0
9:41:40,10.1,6,58.1,0.8,51.98,52.03,52.22,52.18,52.29,50.84,10.44,12.67,0
9:41:50,10.1,6,58.2,0.8,51.94,52.03,52.21,52.17,52.28,50.82,10.44,12.65,0
9:42:00,10.1,6,58.1,0.8,51.91,52.02,52.21,52.16,52.28,50.82,10.43,12.65,0
9:42:10,10.1,6,58.2,0.8,51.95,52.02,52.22,52.16,52.28,50.83,10.43,12.64,0
9:42:20,10.1,6,58.2,0.8,51.96,52.01,52.22,52.17,52.28,50.84,10.43,12.66,0
9:42:30,10.1,6,58.2,0.8,51.96,52.03,52.22,52.17,52.28,50.84,10.43,12.65,0
9:42:40,10.1,6,58.1,0.8,51.91,52.01,52.21,52.17,52.26,50.81,10.43,12.64,0
9:42:50,10.1,6,58.2,0.8,51.93,52.01,52.2,52.17,52.27,50.82,10.43,12.64,0
9:43:00,10.1,6,58.1,0.8,51.95,52.01,52.21,52.17,52.27,50.82,10.44,12.65,0
9:43:10,10.1,6,58.1,0.8,51.93,52.01,52.2,52.17,52.27,50.81,10.43,12.66,0
9:43:20,10.1,6,58.1,0.8,51.93,52.02,52.21,52.16,52.28,50.82,10.43,12.66,0
9:43:30,10.2,6,58.2,0.8,51.92,52.02,52.22,52.17,52.28,50.82,10.44,12.66,0
9:43:40,10.1,6,58.1,0.7,51.87,52,52.2,52.15,52.26,50.81,10.43,12.64,0
9:43:50,10.1,6,58.1,0.8,51.95,52.01,52.21,52.15,52.26,50.8,10.43,12.65,0
9:44:00,10.1,6,58.1,0.8,51.9,52,52.2,52.16,52.26,50.8,10.43,12.65,0
9:44:10,10.1,6,58.1,0.7,51.9,52.01,52.2,52.17,52.26,50.8,10.43,12.66,0
9:44:20,10.1,6,58.2,0.8,51.93,52.02,52.2,52.16,52.26,50.81,10.43,12.66,0
9:44:30,10.1,6,58.1,0.8,51.91,52,52.2,52.16,52.26,50.8,10.43,12.66,0
9:44:40,10.2,6,58.1,0.7,51.88,52,52.21,52.18,52.27,50.81,10.44,12.68,0
9:44:50,10.1,6,58.1,0.8,51.88,51.99,52.21,52.16,52.27,50.79,10.44,12.67,0
9:45:00,10.1,6,58.1,0.8,51.86,51.99,52.2,52.15,52.26,50.79,10.43,12.66,0
9:45:10,10.1,6,58.1,0.7,51.86,51.99,52.2,52.16,52.26,50.79,10.43,12.68,0
9:45:20,10.1,6,58.1,0.8,51.86,52,52.19,52.15,52.26,50.79,10.43,12.67,0
9:45:30,10.1,6,58.1,0.8,51.89,51.99,52.19,52.15,52.26,50.79,10.43,12.67,0
9:45:40,10.2,6,58.1,0.7,51.92,52,52.2,52.17,52.27,50.8,10.44,12.68,0
9:45:50,10.1,6,58.1,0.8,51.93,52,52.19,52.17,52.26,50.79,10.43,12.66,0
9:46:00,10.1,6,58.1,0.8,51.93,51.99,52.19,52.15,52.25,50.78,10.43,12.67,0
9:46:10,10.2,6,58.1,0.8,51.95,51.99,52.2,52.15,52.25,50.78,10.43,12.67,0
9:46:20,10.2,6,58.1,0.8,51.93,51.99,52.19,52.16,52.25,50.78,10.43,12.67,0
9:46:30,10.2,6,58.2,0.8,51.9,51.99,52.19,52.16,52.26,50.79,10.43,12.68,0
9:46:40,10.2,6,58.1,0.8,51.9,51.99,52.2,52.16,52.26,50.8,10.43,12.67,0
9:46:50,10.2,6,58.1,0.8,51.96,52,52.2,52.16,52.26,50.8,10.43,12.67,0
9:47:00,10.1,6,58.2,0.8,51.92,51.99,52.19,52.14,52.24,50.78,10.42,12.66,0
9:47:10,10.2,6,58.1,0.8,51.92,52.01,52.2,52.15,52.25,50.79,10.43,12.68,0
9:47:20,10.1,6,58.1,0.8,51.98,52,52.18,52.14,52.23,50.75,10.42,12.66,0
9:47:30,10.1,6,58.1,0.8,51.96,52.02,52.19,52.14,52.25,50.77,10.43,12.67,0
9:47:40,10.1,6,58.1,0.8,51.94,52.02,52.2,52.14,52.26,50.75,10.43,12.67,0
9:47:50,10.1,6,58.1,0.8,51.95,52,52.2,52.14,52.25,50.75,10.43,12.67,0
9:48:00,10.1,6,58.1,0.8,51.94,52.01,52.19,52.14,52.24,50.75,10.43,12.68,0
9:48:10,10.1,6,58.1,0.8,51.93,52,52.19,52.14,52.24,50.76,10.43,12.68,0
9:48:20,10.1,6,58.2,0.7,51.98,52,52.2,52.14,52.25,50.75,10.43,12.67,0
9:48:30,10.1,6,58.1,0.8,52,51.99,52.19,52.13,52.25,50.76,10.42,12.69,0
9:48:40,10.1,6,58.1,0.8,51.96,52,52.2,52.13,52.24,50.76,10.42,12.69,0
9:48:50,10.2,6,58.1,0.8,51.9,52.01,52.19,52.13,52.25,50.76,10.43,12.69,0
9:49:00,10.1,6,58.1,0.8,51.93,52.01,52.19,52.12,52.24,50.76,10.42,12.69,0
9:49:10,10.1,6,58.1,0.8,51.93,52,52.19,52.13,52.25,50.77,10.43,12.71,0
9:49:20,10.2,6,58.1,0.7,51.97,52,52.19,52.14,52.25,50.77,10.43,12.71,0
9:49:30,10.2,6,58.1,0.8,51.95,52,52.19,52.14,52.25,50.76,10.43,12.71,0
9:49:40,10.2,6,58.1,0.8,51.93,51.99,52.19,52.13,52.24,50.76,10.42,12.71,0
9:49:50,10.2,6,58.1,0.8,51.93,51.99,52.19,52.13,52.24,50.76,10.42,12.71,0
9:50:00,10.2,6,58.1,0.8,51.92,52,52.19,52.12,52.24,50.74,10.42,12.71,0
9:50:10,10.2,6,58.1,0.8,51.9,52,52.18,52.14,52.24,50.74,10.43,12.72,0
9:50:20,10.2,6,58.1,0.7,51.92,51.99,52.19,52.13,52.25,50.74,10.42,12.7,0
9:50:30,10.2,6,58.1,0.8,51.94,52.01,52.2,52.14,52.25,50.75,10.43,12.73,0
9:50:40,10.1,6,58.1,0.8,51.94,51.99,52.19,52.13,52.24,50.74,10.43,12.72,0
9:50:50,10.1,6,58.1,0.8,51.9,51.98,52.17,52.13,52.23,50.74,10.42,12.71,0
9:51:00,10.2,6,58.1,0.8,51.9,52.01,52.21,52.14,52.25,50.75,10.43,12.73,0
9:51:10,10.2,6,58.1,0.8,51.83,51.99,52.19,52.13,52.24,50.75,10.43,12.72,0
9:51:20,10.2,6,58.1,0.8,51.84,51.98,52.19,52.13,52.23,50.74,10.43,12.71,0
9:51:30,10.2,6,58.1,0.8,51.82,51.99,52.18,52.13,52.23,50.75,10.43,12.73,0
9:51:40,10.2,6,58.1,0.8,51.77,52,52.2,52.14,52.25,50.75,10.42,12.73,0
9:51:50,10.2,6,58.1,0.8,51.76,51.98,52.18,52.12,52.23,50.73,10.42,12.73,0
9:52:00,10.2,6,58.1,0.8,51.82,51.97,52.18,52.12,52.23,50.72,10.42,12.72,0
9:52:10,10.2,6,58.1,0.8,51.88,51.98,52.19,52.14,52.24,50.72,10.43,12.74,0
9:52:20,10.2,6,58.1,0.8,51.82,51.97,52.18,52.13,52.23,50.71,10.42,12.72,0
9:52:30,10.2,6,58.1,0.7,51.85,51.98,52.18,52.12,52.24,50.72,10.43,12.72,0
9:52:40,10.2,6,58.1,0.8,51.9,51.98,52.18,52.11,52.23,50.71,10.42,12.73,0
9:52:50,10.2,6,58.1,0.8,51.89,51.99,52.18,52.13,52.23,50.71,10.43,12.74,0
9:53:00,10.2,6,58.1,0.8,51.87,51.98,52.17,52.11,52.23,50.71,10.42,12.72,0
9:53:10,10.2,6,58.1,0.8,51.76,51.97,52.17,52.13,52.24,50.72,10.43,12.74,0
9:53:20,10.2,6,58.1,0.8,51.77,51.97,52.18,52.12,52.23,50.72,10.42,12.73,0
9:53:30,10.2,6,58.1,0.7,51.87,51.98,52.17,52.12,52.23,50.72,10.42,12.74,0
9:53:40,10.2,6,58.1,0.8,51.85,51.97,52.17,52.11,52.23,50.72,10.42,12.74,0
9:53:50,10.2,6,58.1,0.8,51.83,51.96,52.18,52.13,52.22,50.73,10.43,12.75,0
9:54:00,10.2,6,58.1,0.8,51.88,51.96,52.17,52.12,52.22,50.72,10.42,12.76,0
9:54:10,10.1,6,58.1,0.8,51.88,51.97,52.18,52.11,52.22,50.72,10.42,12.74,0
9:54:20,10.1,6,58.1,0.8,51.96,51.96,52.16,52.12,52.23,50.72,10.42,12.74,0
9:54:30,10.2,6,58.1,0.7,51.97,51.97,52.16,52.12,52.23,50.71,10.42,12.75,0
9:54:40,10.2,6,58.1,0.8,51.96,51.97,52.17,52.12,52.22,50.71,10.42,12.74,0
9:54:50,10.1,6,58.1,0.8,51.98,51.96,52.16,52.12,52.22,50.71,10.42,12.74,0
9:55:00,10.2,6,58.1,0.8,52,51.95,52.17,52.12,52.22,50.7,10.43,12.76,0
9:55:10,10.2,6,58.1,0.8,51.97,51.96,52.17,52.13,52.22,50.69,10.42,12.75,0
9:55:20,10.1,6,58.1,0.8,51.94,51.96,52.17,52.11,52.2,50.68,10.42,12.75,0
9:55:30,10.1,6,58.1,0.8,51.95,51.96,52.16,52.11,52.21,50.68,10.42,12.75,0
9:55:40,10.1,6,58.1,0.8,51.98,51.96,52.16,52.11,52.22,50.69,10.42,12.75,0
9:55:50,10.1,6,58.1,0.8,51.89,51.97,52.16,52.11,52.22,50.68,10.42,12.75,0
9:56:00,10.1,6,58.1,0.8,51.89,51.97,52.16,52.1,52.21,50.69,10.42,12.76,0
9:56:10,10.2,6,58.1,0.8,51.89,51.96,52.17,52.1,52.21,50.67,10.42,12.75,0
9:56:20,10.2,6,58.1,0.8,51.93,51.97,52.16,52.11,52.22,50.67,10.42,12.77,0
9:56:30,10.2,6,58.1,0.8,51.85,51.97,52.17,52.1,52.22,50.67,10.42,12.76,0
9:56:40,10.2,6,58.1,0.7,51.84,51.96,52.16,52.11,52.22,50.68,10.42,12.77,0
9:56:50,10.2,6,58.1,0.8,51.88,51.97,52.16,52.1,52.21,50.68,10.42,12.76,0
9:57:00,10.2,6,58.1,0.8,51.89,51.96,52.15,52.1,52.21,50.68,10.42,12.77,0
9:57:10,10.2,6,58.1,0.8,51.88,51.96,52.15,52.1,52.21,50.69,10.42,12.75,0
9:57:20,10.2,6,58.1,0.8,51.86,51.96,52.15,52.1,52.2,50.7,10.42,12.77,0
9:57:30,10.2,6,58.1,0.8,51.88,51.95,52.15,52.11,52.21,50.7,10.42,12.77,0
9:57:40,10.2,6,58,0.7,51.79,51.97,52.15,52.11,52.21,50.7,10.42,12.78,0
9:57:50,10.2,6,58.1,0.8,51.77,51.97,52.15,52.12,52.22,50.68,10.42,12.78,0
9:58:00,10.2,6,58.1,0.8,51.81,51.95,52.15,52.1,52.21,50.67,10.42,12.77,0
9:58:10,10.2,6,58.1,0.7,51.84,51.95,52.14,52.11,52.21,50.67,10.42,12.77,0
9:58:20,10.2,6,58.1,0.8,51.83,51.93,52.15,52.1,52.2,50.67,10.42,12.75,0
9:58:30,10.2,6,58.1,0.8,51.84,51.95,52.14,52.09,52.2,50.66,10.42,12.76,0
9:58:40,10.2,6,58.1,0.8,51.84,51.92,52.13,52.09,52.19,50.66,10.41,12.76,0
9:58:50,10.2,6,58.1,0.8,51.92,51.94,52.15,52.09,52.21,50.65,10.42,12.76,0
9:59:00,10.2,6,58.1,0.8,51.88,51.95,52.15,52.11,52.21,50.67,10.42,12.77,0
9:59:10,10.2,6,58.1,0.8,51.93,51.95,52.14,52.1,52.19,50.66,10.42,12.76,0
9:59:20,10.2,6,58.1,0.8,51.93,51.94,52.15,52.09,52.2,50.65,10.42,12.76,0
9:59:30,10.2,6,58.1,0.8,51.9,51.95,52.15,52.1,52.19,50.66,10.42,12.76,0
9:59:40,10.2,6,58.1,0.8,51.9,51.95,52.13,52.08,52.2,50.65,10.41,12.76,0
9:59:50,10.2,6,58.1,0.8,51.92,51.96,52.15,52.09,52.2,50.66,10.42,12.76,0
10:00:00,10.2,6,58.1,0.8,51.87,51.95,52.15,52.09,52.19,50.66,10.41,12.75,0
10:00:10,10.2,6,58.1,0.8,51.86,51.95,52.14,52.08,52.2,50.64,10.42,12.74,0
10:00:20,10.2,6,58.1,0.8,51.87,51.95,52.15,52.1,52.2,50.65,10.42,12.75,0
10:00:30,10.2,6,58.1,0.8,51.77,51.95,52.14,52.08,52.19,50.64,10.42,12.75,0
10:00:40,10.2,6,58.1,0.8,51.8,51.95,52.14,52.09,52.2,50.65,10.42,12.75,0
10:00:50,10.2,6,58.1,0.8,51.78,51.94,52.13,52.08,52.18,50.64,10.41,12.75,0
10:01:00,10.2,6,58.1,0.8,51.81,51.96,52.14,52.09,52.19,50.66,10.42,12.74,0
10:01:10,10.2,6,58.1,0.8,51.84,51.95,52.14,52.08,52.19,50.66,10.42,12.74,0
10:01:20,10.2,6,58.1,0.8,51.87,51.94,52.14,52.09,52.2,50.65,10.42,12.74,0
10:01:30,10.2,6,58.1,0.8,51.79,51.94,52.14,52.09,52.19,50.64,10.42,12.74,0
10:01:40,10.2,6,58.1,0.8,51.82,51.96,52.14,52.09,52.2,50.65,10.42,12.75,0
10:01:50,10.2,6,58,0.7,51.81,51.95,52.14,52.08,52.19,50.63,10.42,12.75,0
10:02:00,10.2,6,58,0.8,51.76,51.97,52.14,52.09,52.2,50.64,10.42,12.75,0
10:02:10,10.2,6,58.1,0.8,51.78,51.92,52.13,52.07,52.18,50.62,10.42,12.74,0
10:02:20,10.2,6,58.1,0.8,51.8,51.93,52.13,52.09,52.19,50.63,10.42,12.75,0
10:02:30,10.2,6,58.1,0.8,51.86,51.93,52.13,52.08,52.2,50.63,10.42,12.75,0
10:02:40,10.2,6,58.1,0.8,51.89,51.93,52.14,52.08,52.2,50.64,10.42,12.76,0
10:02:50,10.2,6,58.1,0.7,51.89,51.94,52.13,52.08,52.19,50.62,10.42,12.75,0
10:03:00,10.2,6,58.1,0.8,51.88,51.94,52.14,52.07,52.19,50.64,10.42,12.76,0
10:03:10,10.2,6,58,0.8,51.87,51.94,52.13,52.07,52.18,50.62,10.41,12.75,0
10:03:20,10.2,6,58.1,0.8,51.85,51.93,52.13,52.07,52.18,50.61,10.41,12.76,0
10:03:30,10.2,6,58,0.8,51.88,51.93,52.14,52.07,52.19,50.62,10.42,12.78,0
10:03:40,10.2,6,58.1,0.8,51.88,51.93,52.13,52.07,52.19,50.61,10.42,12.76,0
10:03:50,10.2,6,58.1,0.7,51.9,51.93,52.14,52.08,52.19,50.61,10.42,12.78,0
10:04:00,10.2,6,58,0.8,51.87,51.92,52.11,52.07,52.18,50.59,10.41,12.78,0
10:04:10,10.2,6,58,0.8,51.9,51.92,52.13,52.08,52.18,50.6,10.42,12.78,0
10:04:20,10.2,6,58.1,0.7,51.88,51.93,52.13,52.07,52.18,50.61,10.42,12.79,0
10:04:30,10.2,6,58,0.8,51.87,51.92,52.13,52.07,52.18,50.61,10.42,12.81,0
10:04:40,10.2,6,58,0.8,51.86,51.92,52.13,52.06,52.17,50.61,10.41,12.8,0
10:04:50,10.2,6,58.1,0.8,51.8,51.92,52.12,52.07,52.17,50.6,10.42,12.81,0
10:05:00,10.2,6,58,0.8,51.82,51.92,52.13,52.07,52.17,50.62,10.41,12.81,0
10:05:10,10.2,6,58,0.8,51.79,51.94,52.13,52.07,52.17,50.62,10.42,12.82,0
10:05:20,10.2,6,58,0.8,51.76,51.94,52.12,52.07,52.18,50.62,10.42,12.81,0
10:05:30,10.2,6,58,0.8,51.8,51.92,52.11,52.06,52.17,50.62,10.41,12.81,0
10:05:40,10.2,6,58.1,0.8,51.8,51.92,52.11,52.06,52.16,50.61,10.41,12.82,0
10:05:50,10.2,6,58.1,0.8,51.79,51.92,52.12,52.07,52.17,50.61,10.42,12.82,0
10:06:00,10.2,6,58.1,0.7,51.83,51.93,52.12,52.07,52.17,50.61,10.42,12.82,0
10:06:10,10.2,6,58,0.8,51.84,51.91,52.11,52.06,52.17,50.59,10.41,12.82,0
10:06:20,10.2,6,58.1,0.8,51.88,51.89,52.12,52.07,52.17,50.59,10.42,12.82,0
10:06:30,10.2,6,58,0.8,51.87,51.89,52.11,52.06,52.17,50.59,10.41,12.83,0
10:06:40,10.2,6,58,0.8,51.8,51.91,52.11,52.06,52.17,50.59,10.42,12.83,0
10:06:50,10.2,6,58.1,0.8,51.81,51.91,52.11,52.06,52.17,50.58,10.42,12.84,0
10:07:00,10.2,6,58.1,0.7,51.85,51.92,52.11,52.07,52.17,50.59,10.41,12.84,0
10:07:10,10.2,6,58.1,0.8,51.84,51.92,52.11,52.07,52.17,50.58,10.41,12.83,0
10:07:20,10.2,6,58,0.8,51.86,51.9,52.11,52.07,52.17,50.58,10.41,12.83,0
10:07:30,10.2,6,58.1,0.7,51.84,51.92,52.1,52.07,52.16,50.58,10.41,12.83,0
10:07:40,10.2,6,58.1,0.8,51.85,51.9,52.11,52.08,52.15,50.58,10.41,12.83,0
10:07:50,10.2,6,58.1,0.8,51.89,51.92,52.1,52.08,52.18,50.59,10.42,12.83,0
10:08:00,10.2,6,58,0.7,51.85,51.91,52.1,52.07,52.16,50.6,10.41,12.83,0
10:08:10,10.2,6,58,0.8,51.85,51.9,52.1,52.07,52.15,50.59,10.42,12.83,0
10:08:20,10.2,6,58.1,0.8,51.88,51.92,52.11,52.06,52.16,50.59,10.42,12.84,0
10:08:30,10.2,6,58.1,0.7,51.84,51.92,52.1,52.05,52.15,50.57,10.42,12.82,0
10:08:40,10.2,6,58.1,0.8,51.88,51.91,52.11,52.06,52.15,50.56,10.41,12.82,0
10:08:50,10.2,6,58,0.8,51.88,51.9,52.1,52.06,52.15,50.55,10.41,12.81,0
10:09:00,10.2,6,58,0.8,51.86,51.91,52.11,52.07,52.15,50.56,10.42,12.82,0
10:09:10,10.2,6,58,0.8,51.89,51.9,52.1,52.06,52.15,50.55,10.42,12.82,0
10:09:20,10.2,6,58.1,0.8,51.89,51.9,52.1,52.05,52.15,50.54,10.41,12.81,0
10:09:30,10.2,6,58,0.8,51.86,51.9,52.1,52.05,52.16,50.56,10.41,12.81,0
10:09:40,10.2,6,58.1,0.8,51.81,51.9,52.1,52.05,52.16,50.57,10.41,12.81,0
10:09:50,10.2,6,58,0.8,51.83,51.91,52.11,52.06,52.16,50.56,10.42,12.82,0
10:10:00,10.2,6,58,0.8,51.87,51.92,52.11,52.05,52.16,50.57,10.42,12.82,0
10:10:10,10.2,6,58,0.8,51.89,51.92,52.11,52.06,52.15,50.57,10.41,12.79,0
10:10:20,10.2,6,58,0.8,51.88,51.91,52.12,52.06,52.16,50.58,10.42,12.81,0
10:10:30,10.2,6,58,0.8,51.85,51.89,52.09,52.06,52.14,50.56,10.41,12.79,0
10:10:40,10.2,6,58,0.8,51.86,51.91,52.11,52.07,52.16,50.57,10.42,12.8,0
10:10:50,10.2,6,58.1,0.8,51.85,51.9,52.09,52.06,52.15,50.56,10.41,12.79,0
10:11:00,10.2,6,58.1,0.8,51.86,51.9,52.1,52.07,52.16,50.56,10.41,12.79,0
10:11:10,10.2,6,58.1,0.7,51.84,51.92,52.1,52.06,52.15,50.56,10.41,12.8,0
10:11:20,10.2,6,58.1,0.8,51.84,51.89,52.09,52.04,52.14,50.54,10.41,12.78,0
10:11:30,10.2,6,58.1,0.8,51.8,51.89,52.1,52.05,52.15,50.54,10.41,12.79,0
10:11:40,10.2,6,58.1,0.7,51.78,51.89,52.09,52.04,52.14,50.53,10.41,12.78,0
10:11:50,10.2,6,58.1,0.8,51.81,51.89,52.08,52.04,52.14,50.53,10.41,12.79,0
10:12:00,10.2,6,58.1,0.8,51.85,51.89,52.09,52.03,52.14,50.53,10.41,12.77,0
10:12:10,10.2,6,58.1,0.8,51.83,51.88,52.09,52.04,52.14,50.53,10.41,12.77,0
10:12:20,10.2,6,58.1,0.8,51.8,51.89,52.09,52.04,52.15,50.55,10.42,12.78,0
10:12:30,10.2,6,58,0.8,51.77,51.9,52.09,52.03,52.14,50.54,10.41,12.78,0
10:12:40,10.2,6,58,0.8,51.78,51.88,52.09,52.04,52.14,50.53,10.41,12.78,0
10:12:50,10.1,6,58.1,0.8,51.78,51.88,52.06,52.03,52.13,50.53,10.4,12.77,0
10:13:00,10.2,6,58,0.8,51.8,51.9,52.08,52.04,52.14,50.53,10.41,12.78,0
10:13:10,10.2,6,58,0.8,51.78,51.9,52.1,52.04,52.15,50.53,10.42,12.79,0
10:13:20,10.2,6,58,0.8,51.8,51.89,52.08,52.03,52.14,50.52,10.41,12.78,0
10:13:30,10.2,6,58,0.8,51.81,51.91,52.09,52.04,52.14,50.53,10.41,12.78,0
10:13:40,10.2,6,58,0.8,51.8,51.9,52.08,52.04,52.14,50.52,10.41,12.78,0
10:13:50,10.2,6,58,0.8,51.83,51.91,52.09,52.06,52.13,50.53,10.42,12.78,0
10:14:00,10.2,6,58,0.8,51.78,51.9,52.08,52.04,52.14,50.52,10.41,12.77,0
10:14:10,10.2,6,58,0.8,51.8,51.9,52.09,52.05,52.14,50.52,10.41,12.79,0
10:14:20,10.2,6,58,0.8,51.73,51.9,52.08,52.05,52.14,50.53,10.42,12.78,0
10:14:30,10.2,6,58,0.8,51.77,51.9,52.09,52.04,52.15,50.54,10.42,12.79,0
10:14:40,10.2,6,58,0.8,51.76,51.88,52.08,52.05,52.14,50.53,10.41,12.78,0
10:14:50,10.2,6,58,0.8,51.8,51.89,52.1,52.05,52.14,50.54,10.42,12.78,0
10:15:00,10.2,6,58,0.8,51.67,51.89,52.09,52.05,52.14,50.52,10.41,12.79,0
10:15:10,10.2,6,58,0.8,51.79,51.88,52.07,52.04,52.14,50.52,10.41,12.76,0
10:15:20,10.2,6,58,0.8,51.78,51.87,52.07,52.04,52.13,50.5,10.41,12.77,0
10:15:30,10.2,6,58,0.8,51.68,51.87,52.08,52.04,52.13,50.5,10.41,12.78,0
10:15:40,10.2,6,58,0.8,51.75,51.87,52.07,52.03,52.12,50.5,10.42,12.78,0
10:15:50,10.1,6,58.1,0.8,51.81,51.88,52.08,52.03,52.13,50.49,10.41,12.78,0
10:16:00,10.2,6,58,0.8,51.86,51.88,52.08,52.03,52.13,50.5,10.42,12.79,0
10:16:10,10.2,6,58,0.8,51.84,51.88,52.08,52.02,52.13,50.5,10.41,12.77,0
10:16:20,10.2,6,58,0.7,51.84,51.88,52.08,52.02,52.12,50.5,10.41,12.77,0
10:16:30,10.2,6,58,0.8,51.73,51.89,52.08,52.03,52.12,50.51,10.42,12.77,0
10:16:40,10.2,6,58,0.8,51.74,51.88,52.06,52.02,52.13,50.5,10.41,12.76,0
10:16:50,10.2,6,58,0.7,51.71,51.89,52.08,52.03,52.13,50.51,10.42,12.77,0
10:17:00,10.2,6,58,0.8,51.67,51.88,52.07,52.02,52.12,50.5,10.41,12.76,0
10:17:10,10.2,6,58,0.8,51.74,51.87,52.07,52.02,52.13,50.5,10.41,12.77,0
10:17:20,10.2,6,58,0.8,51.77,51.86,52.06,52.02,52.13,50.5,10.41,12.75,0
10:17:30,10.2,6,58,0.8,51.81,51.87,52.07,52.02,52.12,50.49,10.4,12.74,0
10:17:40,10.2,6,58,0.8,51.81,51.87,52.06,52.01,52.12,50.48,10.41,12.75,0
10:17:50,10.2,6,58,0.7,51.86,51.87,52.06,52.01,52.12,50.48,10.41,12.76,0
10:18:00,10.2,6,58,0.8,51.87,51.88,52.06,52.02,52.13,50.49,10.41,12.76,0
10:18:10,10.2,6,58,0.8,51.88,51.89,52.06,52.02,52.13,50.49,10.41,12.76,0
10:18:20,10.2,6,58,0.8,51.8,51.87,52.05,52.01,52.12,50.48,10.41,12.75,0
10:18:30,10.2,6,58,0.8,51.8,51.87,52.07,52.02,52.13,50.49,10.42,12.76,0
10:18:40,10.2,6,58,0.8,51.8,51.87,52.06,52.02,52.12,50.49,10.41,12.76,0
10:18:50,10.2,6,58,0.8,51.81,51.87,52.07,52.01,52.11,50.48,10.41,12.75,0
10:19:00,10.2,6,58,0.8,51.81,51.87,52.06,52.01,52.12,50.47,10.41,12.75,0
10:19:10,10.2,6,58,0.8,51.72,51.87,52.06,52.02,52.12,50.48,10.41,12.74,0
10:19:20,10.2,6,58,0.8,51.78,51.87,52.05,52.01,52.11,50.47,10.41,12.75,0
10:19:30,10.2,6,58,0.8,51.83,51.86,52.06,52.01,52.11,50.46,10.41,12.75,0
10:19:40,10.2,6,58,0.8,51.77,51.86,52.05,52,52.11,50.46,10.4,12.74,0
10:19:50,10.2,6,58,0.8,51.81,51.88,52.05,52,52.12,50.47,10.41,12.75,0
10:20:00,10.1,6,58,0.8,51.82,51.86,52.05,52,52.11,50.46,10.41,12.74,0
10:20:10,10.2,6,58,0.8,51.83,51.85,52.06,52.01,52.11,50.46,10.41,12.75,0
10:20:20,10.2,6,58,0.8,51.83,51.85,52.06,52,52.12,50.48,10.41,12.76,0
10:20:30,10.2,6,58,0.7,51.84,51.86,52.07,52,52.11,50.47,10.41,12.75,0
10:20:40,10.2,6,58,0.8,51.83,51.86,52.06,52.01,52.12,50.48,10.41,12.76,0
10:20:50,10.2,6,58,0.8,51.86,51.86,52.06,52.01,52.12,50.48,10.41,12.76,0
10:21:00,10.2,6,58,0.7,51.81,51.86,52.06,52.01,52.12,50.48,10.41,12.77,0
10:21:10,10.2,6,58,0.8,51.8,51.86,52.05,51.99,52.1,50.46,10.41,12.75,0
10:21:20,10.2,6,58,0.8,51.81,51.87,52.07,52.01,52.13,50.47,10.41,12.76,0
10:21:30,10.2,6,58,0.7,51.82,51.85,52.07,52,52.11,50.44,10.42,12.75,0
10:21:40,10.2,6,58,0.8,51.83,51.86,52.05,52,52.12,50.45,10.41,12.77,0
10:21:50,10.2,6,58,0.8,51.79,51.84,52.04,52,52.1,50.45,10.41,12.75,0
10:22:00,10.2,6,58,0.7,51.78,51.85,52.05,52,52.1,50.44,10.41,12.76,0
10:22:10,10.2,6,58,0.8,51.79,51.84,52.04,52,52.11,50.44,10.41,12.75,0
10:22:20,10.2,6,58,0.8,51.73,51.86,52.04,52,52.1,50.44,10.4,12.75,0
10:22:30,10.2,6,58,0.8,51.79,51.87,52.05,52,52.12,50.46,10.41,12.77,0
10:22:40,10.2,6,58,0.8,51.74,51.86,52.04,52,52.1,50.45,10.4,12.76,0
10:22:50,10.2,6,58,0.8,51.77,51.85,52.05,52,52.1,50.45,10.41,12.76,0
10:23:00,10.2,6,58,0.8,51.8,51.85,52.05,52,52.1,50.45,10.41,12.77,0
10:23:10,10.2,6,58,0.8,51.82,51.83,52.04,52,52.11,50.46,10.41,12.76,0
10:23:20,10.2,6,58,0.8,51.83,51.83,52.03,52,52.1,50.45,10.4,12.76,0
10:23:30,10.2,6,58,0.8,51.83,51.84,52.03,51.99,52.09,50.45,10.4,12.76,0
10:23:40,10.2,6,58,0.8,51.83,51.84,52.04,51.99,52.1,50.44,10.41,12.76,0
10:23:50,10.2,6,58,0.8,51.85,51.85,52.04,52,52.1,50.44,10.41,12.76,0
10:24:00,10.2,6,58,0.8,51.83,51.86,52.03,52,52.1,50.43,10.41,12.76,0
10:24:10,10.2,6,58,0.8,51.81,51.85,52.04,52,52.09,50.43,10.41,12.77,0
10:24:20,10.2,6,58,0.8,51.8,51.84,52.04,52,52.09,50.43,10.4,12.75,0
10:24:30,10.2,6,58,0.8,51.79,51.85,52.03,52.01,52.1,50.43,10.41,12.76,0
10:24:40,10.2,6,58,0.8,51.79,51.84,52.03,52,52.09,50.43,10.4,12.75,0
10:24:50,10.2,6,58,0.8,51.82,51.84,52.04,52,52.1,50.44,10.4,12.77,0
10:25:00,10.2,6,58,0.8,51.78,51.85,52.04,52,52.09,50.44,10.4,12.76,0
10:25:10,10.2,6,58,0.7,51.79,51.83,52.03,52,52.09,50.42,10.4,12.75,0
10:25:20,10.2,6,58,0.8,51.8,51.83,52.03,51.99,52.1,50.43,10.41,12.75,0
10:25:30,10.2,6,58,0.8,51.79,51.84,52.03,51.99,52.09,50.42,10.4,12.75,0
10:25:40,10.2,6,58,0.8,51.78,51.84,52.03,51.98,52.08,50.41,10.41,12.76,0
10:25:50,10.2,6,58,0.8,51.82,51.86,52.05,51.99,52.1,50.42,10.41,12.74,0
10:26:00,10.2,6,58,0.8,51.82,51.84,52.02,51.97,52.08,50.41,10.4,12.75,0
10:26:10,10.1,6,58,0.7,51.77,51.84,52.02,51.97,52.07,50.41,10.4,12.73,0
10:26:20,10.2,6,58,0.8,51.8,51.85,52.03,51.98,52.09,50.43,10.4,12.74,0
10:26:30,10.2,6,58,0.8,51.8,51.84,52.04,51.98,52.09,50.42,10.41,12.74,0
10:26:40,10.1,6,58,0.7,51.8,51.83,52.01,51.97,52.08,50.4,10.4,12.72,0
10:26:50,10.2,6,58,0.8,51.77,51.83,52.03,51.97,52.09,50.41,10.4,12.73,0
10:27:00,10.2,6,58,0.8,51.78,51.84,52.02,51.98,52.09,50.41,10.41,12.73,0
10:27:10,10.2,6,58,0.8,51.8,51.83,52.02,51.97,52.09,50.4,10.41,12.74,0
10:27:20,10.2,6,58,0.8,51.82,51.84,52.04,51.99,52.1,50.41,10.41,12.75,0
10:27:30,10.2,6,58,0.8,51.78,51.81,52.03,51.98,52.09,50.4,10.41,12.72,0
10:27:40,10.2,6,58,0.8,51.8,51.83,52.04,51.98,52.09,50.4,10.41,12.73,0
10:27:50,10.2,6,58,0.8,51.79,51.82,52.03,51.97,52.08,50.37,10.4,12.72,0
10:28:00,10.2,6,58,0.8,51.76,51.82,52.03,51.96,52.07,50.39,10.4,12.7,0
10:28:10,10.2,6,58,0.8,51.75,51.83,52.03,51.97,52.08,50.4,10.4,12.71,0
10:28:20,10.1,6,58,0.8,51.71,51.82,52.02,51.97,52.08,50.4,10.4,12.7,0
10:28:30,10.2,6,58,0.8,51.72,51.83,52.03,51.98,52.08,50.4,10.41,12.72,0
10:28:40,10.2,6,58,0.8,51.77,51.84,52.02,51.97,52.09,50.41,10.41,12.71,0
10:28:50,10.2,6,58,0.8,51.76,51.82,52.01,51.96,52.07,50.4,10.4,12.69,0
10:29:00,10.2,6,58,0.8,51.76,51.83,52.02,51.97,52.08,50.41,10.4,12.7,0
10:29:10,10.2,6,58,0.8,51.76,51.83,52.02,51.96,52.07,50.39,10.41,12.69,0
10:29:20,10.2,6,58,0.7,51.74,51.82,52.03,51.96,52.07,50.38,10.4,12.69,0
10:29:30,10.2,6,58,0.8,51.75,51.81,52.03,51.97,52.07,50.38,10.4,12.69,0
10:29:40,10.2,6,58,0.8,51.69,51.82,52.02,51.96,52.07,50.39,10.4,12.69,0
10:29:50,10.2,6,58,0.7,51.7,51.82,52.02,51.97,52.07,50.39,10.41,12.69,0
10:30:00,10.2,6,58,0.8,51.62,51.82,52.02,51.97,52.08,50.39,10.41,12.69,0
10:30:10,10.2,6,58,0.8,51.67,51.82,52.01,51.97,52.06,50.39,10.4,12.69,0
10:30:20,10.2,6,58,0.7,51.69,51.82,52.02,51.98,52.07,50.38,10.4,12.69,0
10:30:30,10.2,6,58,0.8,51.7,51.8,52.01,51.98,52.08,50.37,10.41,12.69,0
10:30:40,10.2,6,58,0.8,51.71,51.79,51.99,51.98,52.06,50.37,10.4,12.68,0
10:30:50,10.2,6,58,0.8,51.73,51.8,52.02,52,52.08,50.4,10.41,12.7,0
10:31:00,10.2,6,58,0.8,51.76,51.8,52.01,51.98,52.07,50.39,10.4,12.69,0
10:31:10,10.2,6,58,0.8,51.75,51.79,51.99,51.98,52.06,50.38,10.4,12.68,0
10:31:20,10.2,6,58,0.8,51.71,51.8,51.99,51.97,52.05,50.36,10.4,12.67,0
10:31:30,10.2,6,58,0.8,51.69,51.81,52,51.98,52.05,50.36,10.41,12.69,0
10:31:40,10.2,6,58,0.8,51.67,51.82,52.01,51.98,52.07,50.36,10.41,12.69,0
10:31:50,10.2,6,58,0.8,51.67,51.81,52,51.97,52.06,50.35,10.4,12.68,0
10:32:00,10.2,6,58,0.8,51.69,51.79,52,51.97,52.06,50.35,10.4,12.68,0
10:32:10,10.2,6,58,0.8,51.7,51.78,51.99,51.96,52.04,50.34,10.4,12.67,0
10:32:20,10.2,6,58,0.8,51.67,51.79,52,51.97,52.06,50.36,10.4,12.7,0
10:32:30,10.2,6,58,0.8,51.66,51.8,52,51.97,52.06,50.37,10.4,12.68,0
10:32:40,10.2,6,58,0.8,51.59,51.77,52,51.97,52.05,50.35,10.4,12.68,0
10:32:50,10.2,6,58,0.8,51.57,51.78,51.99,51.97,52.06,50.38,10.4,12.68,0
10:33:00,10.2,6,58,0.8,51.61,51.79,51.99,51.96,52.07,50.38,10.4,12.68,0
10:33:10,10.2,6,58,0.8,51.65,51.78,52,51.96,52.05,50.37,10.4,12.68,0
10:33:20,10.2,6,58,0.8,51.69,51.78,51.99,51.95,52.05,50.36,10.4,12.67,0
10:33:30,10.2,6,57.9,0.8,51.75,51.79,52,51.95,52.05,50.35,10.41,12.67,0
10:33:40,10.2,6,58,0.8,51.76,51.81,52.01,51.95,52.07,50.35,10.41,12.68,0
10:33:50,10.2,6,58,0.8,51.75,51.78,51.98,51.95,52.04,50.34,10.4,12.66,0
10:34:00,10.2,6,58,0.7,51.74,51.81,52.01,51.98,52.07,50.35,10.41,12.67,0
10:34:10,10.2,6,57.9,0.8,51.75,51.8,52,51.97,52.05,50.34,10.4,12.68,0
10:34:20,10.2,6,58,0.8,51.74,51.8,52,51.96,52.04,50.34,10.4,12.66,0
10:34:30,10.2,6,58,0.8,51.75,51.8,52,51.97,52.05,50.34,10.4,12.65,0
10:34:40,10.2,6,57.9,0.8,51.75,51.79,52,51.96,52.05,50.33,10.41,12.65,0
10:34:50,10.2,6,57.9,0.8,51.78,51.79,52,51.95,52.04,50.33,10.4,12.65,0
10:35:00,10.2,6,58,0.8,51.74,51.77,51.99,51.94,52.04,50.33,10.4,12.64,0
10:35:10,10.2,6,58,0.8,51.69,51.79,51.99,51.94,52.04,50.33,10.4,12.65,0
10:35:20,10.2,6,57.9,0.8,51.72,51.79,52,51.95,52.04,50.34,10.4,12.65,0
10:35:30,10.2,6,57.9,0.7,51.72,51.79,52,51.94,52.05,50.34,10.41,12.66,0
10:35:40,10.2,6,58,0.8,51.72,51.79,51.99,51.94,52.04,50.34,10.4,12.66,0
10:35:50,10.2,6,58,0.8,51.71,51.78,51.99,51.93,52.04,50.33,10.4,12.65,0
10:36:00,10.2,6,58,0.7,51.67,51.79,51.98,51.93,52.03,50.35,10.4,12.65,0
10:36:10,10.2,6,58,0.8,51.72,51.8,51.98,51.94,52.05,50.34,10.4,12.65,0
10:36:20,10.2,6,58,0.8,51.73,51.79,51.98,51.94,52.05,50.34,10.4,12.67,0
10:36:30,10.2,6,57.9,0.8,51.69,51.8,52,51.93,52.04,50.33,10.4,12.66,0
10:36:40,10.2,6,57.9,0.8,51.7,51.8,51.99,51.95,52.04,50.32,10.41,12.66,0
10:36:50,10.2,6,58,0.8,51.71,51.79,51.99,51.94,52.04,50.31,10.4,12.66,0
10:37:00,10.2,6,57.9,0.8,51.71,51.79,51.99,51.95,52.05,50.31,10.4,12.66,0
10:37:10,10.2,6,58,0.8,51.68,51.79,51.99,51.96,52.04,50.33,10.41,12.67,0
10:37:20,10.2,6,57.9,0.8,51.71,51.79,51.98,51.94,52.04,50.32,10.4,12.66,0
10:37:30,10.2,6,58,0.8,51.7,51.78,51.98,51.93,52.04,50.32,10.41,12.65,0
10:37:40,10.2,6,58,0.8,51.69,51.79,51.99,51.94,52.05,50.31,10.4,12.67,0
10:37:50,10.2,6,58,0.8,51.63,51.8,51.99,51.94,52.04,50.32,10.41,12.67,0
10:38:00,10.2,6,58,0.8,51.62,51.79,51.98,51.93,52.03,50.31,10.4,12.67,0
10:38:10,10.2,6,58,0.8,51.63,51.77,51.97,51.93,52.03,50.3,10.4,12.65,0
10:38:20,10.2,6,58,0.8,51.65,51.78,51.98,51.93,52.03,50.3,10.4,12.67,0
10:38:30,10.2,6,57.9,0.8,51.64,51.78,51.98,51.94,52.04,50.31,10.4,12.67,0
10:38:40,10.2,6,58,0.7,51.64,51.79,51.98,51.95,52.05,50.32,10.41,12.67,0
10:38:50,10.2,6,58,0.8,51.58,51.76,51.96,51.92,52.03,50.31,10.4,12.66,0
10:39:00,10.2,6,58,0.8,51.64,51.78,51.97,51.93,52.04,50.32,10.4,12.66,0
10:39:10,10.2,6,58,0.8,51.66,51.77,51.96,51.93,52.03,50.3,10.4,12.66,0
10:39:20,10.2,6,57.9,0.8,51.67,51.78,51.96,51.93,52.03,50.31,10.4,12.66,0
10:39:30,10.2,6,58,0.8,51.7,51.78,51.97,51.93,52.03,50.31,10.4,12.66,0
10:39:40,10.2,6,58,0.7,51.66,51.78,51.96,51.93,52.03,50.3,10.4,12.66,0
10:39:50,10.2,6,58,0.8,51.7,51.77,51.96,51.92,52.04,50.29,10.4,12.66,0
10:40:00,10.2,6,58,0.8,51.69,51.77,51.97,51.92,52.03,50.29,10.4,12.66,0
10:40:10,10.2,6,58,0.7,51.7,51.77,51.97,51.92,52.03,50.3,10.4,12.68,0
10:40:20,10.2,6,58,0.8,51.71,51.77,51.97,51.93,52.03,50.31,10.4,12.68,0
10:40:30,10.2,6,58,0.8,51.68,51.77,51.96,51.92,52.01,50.3,10.4,12.66,0
10:40:40,10.2,6,58,0.7,51.69,51.76,51.97,51.92,52.02,50.3,10.4,12.66,0
10:40:50,10.2,6,58,0.8,51.61,51.76,51.96,51.91,52.03,50.29,10.4,12.67,0
10:41:00,10.2,6,58,0.8,51.63,51.77,51.96,51.91,52.01,50.29,10.4,12.67,0
10:41:10,10.2,6,58,0.8,51.68,51.77,51.98,51.92,52.03,50.29,10.4,12.68,0
10:41:20,10.2,6,58,0.8,51.65,51.76,51.95,51.91,52.01,50.27,10.4,12.67,0
10:41:30,10.2,6,57.9,0.8,51.66,51.77,51.96,51.92,52.03,50.29,10.4,12.68,0
10:41:40,10.2,6,58,0.8,51.68,51.77,51.96,51.92,52.02,50.28,10.4,12.68,0
10:41:50,10.2,6,58,0.8,51.68,51.77,51.96,51.92,52.02,50.28,10.4,12.68,0
10:42:00,10.1,6,58,0.8,51.68,51.77,51.96,51.92,52.03,50.26,10.4,12.67,0
10:42:10,10.2,6,58,0.8,51.68,51.78,51.96,51.91,52.02,50.27,10.4,12.67,0
10:42:20,10.2,6,58,0.8,51.71,51.77,51.96,51.9,52.02,50.26,10.39,12.67,0
10:42:30,10.2,6,58,0.8,51.57,51.77,51.96,51.91,52.01,50.28,10.4,12.67,0
10:42:40,10.2,6,58,0.8,51.64,51.77,51.96,51.9,52.02,50.27,10.4,12.67,0
10:42:50,10.2,6,58,0.8,51.66,51.77,51.97,51.91,52.01,50.28,10.4,12.67,0
10:43:00,10.1,6,57.9,0.8,51.61,51.75,51.96,51.89,52,50.26,10.4,12.67,0
10:43:10,10.2,6,57.9,0.8,51.65,51.77,51.96,51.9,52,50.26,10.4,12.68,0
10:43:20,10.2,6,58,0.8,51.7,51.77,51.97,51.91,52.02,50.27,10.4,12.68,0
10:43:30,10.2,6,58,0.8,51.69,51.78,51.97,51.9,52.02,50.27,10.4,12.68,0
10:43:40,10.2,6,58,0.8,51.7,51.76,51.97,51.91,52.03,50.27,10.4,12.69,0
10:43:50,10.2,6,58,0.7,51.68,51.77,51.96,51.91,52.02,50.28,10.4,12.69,0
10:44:00,10.1,6,58,0.8,51.67,51.74,51.94,51.89,52,50.25,10.39,12.67,0
10:44:10,10.2,6,58,0.8,51.67,51.76,51.96,51.9,52.01,50.26,10.4,12.69,0
10:44:20,10.2,6,57.9,0.8,51.63,51.77,51.96,51.9,52.01,50.27,10.4,12.7,0
10:44:30,10.2,6,57.9,0.8,51.65,51.76,51.96,51.9,52.02,50.27,10.4,12.7,0
10:44:40,10.2,6,57.9,0.8,51.65,51.76,51.96,51.9,52.02,50.27,10.4,12.7,0
10:44:50,10.2,6,58,0.8,51.66,51.74,51.95,51.9,52.01,50.25,10.4,12.68,0
10:45:00,10.1,6,58,0.8,51.65,51.76,51.94,51.9,52,50.25,10.4,12.68,0
10:45:10,10.2,6,57.9,0.8,51.63,51.76,51.96,51.88,52,50.24,10.4,12.69,0
10:45:20,10.1,6,58,0.8,51.6,51.74,51.94,51.89,51.99,50.23,10.39,12.68,0
10:45:30,10.2,6,58,0.8,51.53,51.73,51.94,51.89,51.99,50.24,10.39,12.68,0
10:45:40,10.2,6,57.9,0.8,51.58,51.76,51.95,51.9,52.01,50.26,10.4,12.7,0
10:45:50,10.2,6,57.9,0.8,51.6,51.74,51.94,51.89,52,50.25,10.39,12.69,0
10:46:00,10.1,6,57.9,0.8,51.62,51.74,51.93,51.89,51.99,50.24,10.4,12.68,0
10:46:10,10.2,6,58,0.8,51.65,51.75,51.93,51.9,52,50.24,10.4,12.69,0
10:46:20,10.2,6,58,0.8,51.63,51.75,51.93,51.9,52,50.24,10.4,12.69,0
10:46:30,10.2,6,57.9,0.8,51.66,51.75,51.94,51.9,52,50.24,10.4,12.68,0
10:46:40,10.2,6,58,0.8,51.64,51.75,51.95,51.91,51.99,50.26,10.39,12.69,0
10:46:50,10.2,6,58,0.8,51.63,51.74,51.95,51.9,52.01,50.25,10.4,12.7,0
10:47:00,10.2,6,57.9,0.8,51.63,51.73,51.93,51.9,51.99,50.24,10.39,12.68,0
10:47:10,10.2,6,58,0.8,51.6,51.73,51.93,51.9,52.01,50.24,10.4,12.69,0
10:47:20,10.2,6,58,0.8,51.65,51.72,51.94,51.88,51.99,50.21,10.39,12.68,0
10:47:30,10.2,6,57.9,0.8,51.61,51.72,51.93,51.89,52,50.22,10.4,12.7,0
10:47:40,10.2,6,57.9,0.8,51.66,51.72,51.94,51.89,52,50.22,10.4,12.71,0
10:47:50,10.1,6,57.9,0.8,51.65,51.72,51.93,51.88,51.98,50.22,10.4,12.69,0
10:48:00,10.2,6,58,0.7,51.62,51.73,51.93,51.88,51.99,50.21,10.39,12.69,0
10:48:10,10.2,6,58,0.8,51.6,51.73,51.91,51.87,51.98,50.21,10.39,12.68,0
10:48:20,10.1,6,57.9,0.8,51.63,51.73,51.92,51.88,51.99,50.22,10.39,12.69,0
10:48:30,10.1,6,58,0.8,51.6,51.72,51.92,51.88,51.98,50.21,10.39,12.68,0
10:48:40,10.2,6,58,0.8,51.58,51.73,51.93,51.88,51.98,50.23,10.39,12.69,0
10:48:50,10.2,6,58,0.8,51.6,51.72,51.92,51.88,51.98,50.23,10.39,12.68,0
10:49:00,10.2,6,58,0.7,51.61,51.72,51.92,51.88,51.98,50.21,10.39,12.69,0
10:49:10,10.2,6,58,0.8,51.64,51.72,51.92,51.88,51.99,50.21,10.39,12.71,0
10:49:20,10.2,6,58,0.8,51.64,51.73,51.94,51.88,51.99,50.22,10.4,12.71,0
10:49:30,10.1,6,58,0.7,51.68,51.73,51.93,51.88,51.98,50.22,10.4,12.7,0
10:49:40,10.1,6,58,0.8,51.7,51.72,51.93,51.88,51.98,50.22,10.39,12.71,0
10:49:50,10.2,6,58,0.8,51.68,51.72,51.91,51.89,51.98,50.22,10.39,12.71,0
10:50:00,10.2,6,58,0.7,51.64,51.74,51.92,51.89,51.99,50.22,10.4,12.71,0
10:50:10,10.1,6,57.9,0.8,51.65,51.72,51.94,51.89,51.98,50.21,10.39,12.71,0
10:50:20,10.1,6,58,0.8,51.64,51.73,51.92,51.89,51.98,50.2,10.39,12.71,0
10:50:30,10.2,6,58,0.7,51.67,51.74,51.93,51.9,52,50.21,10.4,12.72,0
10:50:40,10.2,6,57.9,0.8,51.65,51.72,51.92,51.88,51.98,50.21,10.39,12.72,0
10:50:50,10.2,6,57.9,0.8,51.52,51.73,51.93,51.89,51.99,50.21,10.4,12.72,0
10:51:00,10.1,5.9,57.9,0.8,51.61,51.73,51.92,51.87,51.98,50.21,10.39,12.7,0
10:51:10,10.1,6,57.9,0.8,51.65,51.72,51.91,51.88,51.98,50.2,10.39,12.7,0
10:51:20,10.1,6,57.9,0.8,51.63,51.74,51.92,51.87,51.98,50.2,10.4,12.72,0
10:51:30,10.2,6,58,0.8,51.68,51.74,51.93,51.88,51.99,50.2,10.4,12.71,0
10:51:40,10.1,6,57.9,0.8,51.64,51.73,51.93,51.88,51.97,50.19,10.39,12.7,0
10:51:50,10.1,6,58,0.8,51.69,51.73,51.92,51.87,51.98,50.2,10.39,12.69,0
10:52:00,10.2,6,57.9,0.8,51.7,51.73,51.92,51.88,51.99,50.2,10.4,12.7,0
10:52:10,10.2,6,58,0.8,51.72,51.74,51.93,51.88,51.98,50.2,10.4,12.71,0
10:52:20,10.2,6,57.9,0.8,51.68,51.73,51.92,51.85,51.97,50.19,10.39,12.7,0
10:52:30,10.1,6,57.9,0.8,51.65,51.74,51.92,51.86,51.97,50.18,10.39,12.71,0
10:52:40,10.1,5.9,57.9,0.8,51.66,51.74,51.91,51.86,51.96,50.17,10.39,12.7,0
10:52:50,10.1,6,57.9,0.8,51.65,51.73,51.92,51.86,51.97,50.19,10.39,12.7,0
10:53:00,10.2,6,57.9,0.8,51.68,51.72,51.93,51.87,51.98,50.2,10.4,12.72,0
10:53:10,10.1,6,57.9,0.7,51.67,51.72,51.93,51.86,51.98,50.2,10.39,12.71,0
10:53:20,10.1,5.9,57.9,0.8,51.65,51.71,51.91,51.85,51.96,50.19,10.39,12.7,0
10:53:30,10.1,6,57.9,0.8,51.65,51.71,51.91,51.86,51.97,50.19,10.39,12.71,0
10:53:40,10.1,6,57.9,0.8,51.64,51.72,51.91,51.86,51.98,50.19,10.39,12.71,0
10:53:50,10.1,6,57.9,0.8,51.64,51.71,51.91,51.87,51.97,50.17,10.39,12.71,0
10:54:00,10.1,6,57.9,0.8,51.66,51.7,51.91,51.85,51.96,50.16,10.39,12.7,0
10:54:10,10.1,5.9,57.9,0.7,51.66,51.71,51.9,51.86,51.96,50.16,10.39,12.7,0
10:54:20,10.1,6,57.9,0.8,51.6,51.7,51.91,51.84,51.96,50.16,10.39,12.7,0
10:54:30,10.1,6,57.9,0.8,51.64,51.71,51.9,51.85,51.97,50.16,10.39,12.7,0
10:54:40,10.1,6,57.9,0.8,51.67,51.71,51.91,51.86,51.97,50.16,10.4,12.71,0
10:54:50,10.2,6,57.9,0.8,51.65,51.71,51.91,51.85,51.97,50.16,10.39,12.7,0
10:55:00,10.1,6,57.9,0.8,51.65,51.71,51.9,51.85,51.97,50.16,10.39,12.69,0
10:55:10,10.1,6,57.9,0.8,51.63,51.7,51.9,51.85,51.94,50.17,10.39,12.68,0
10:55:20,10.2,6,57.9,0.8,51.61,51.7,51.91,51.86,51.96,50.17,10.39,12.71,0
10:55:30,10.1,6,57.9,0.8,51.64,51.69,51.88,51.86,51.96,50.17,10.39,12.7,0
10:55:40,10.2,6,57.9,0.8,51.6,51.71,51.9,51.86,51.96,50.16,10.39,12.7,0
10:55:50,10.1,6,57.9,0.8,51.57,51.7,51.9,51.85,51.96,50.16,10.4,12.7,0
10:56:00,10.1,6,57.9,0.8,51.61,51.7,51.89,51.86,51.96,50.16,10.39,12.71,0
10:56:10,10.1,6,57.9,0.8,51.62,51.69,51.88,51.85,51.95,50.15,10.39,12.69,0
10:56:20,10.1,5.9,57.9,0.8,51.64,51.68,51.89,51.84,51.95,50.15,10.39,12.69,0
10:56:30,10.1,5.9,57.9,0.8,51.62,51.71,51.9,51.86,51.97,50.16,10.4,12.71,0
10:56:40,10.1,6,58,0.8,51.59,51.71,51.9,51.85,51.96,50.16,10.39,12.69,0
10:56:50,10.1,6,58,0.8,51.62,51.72,51.89,51.85,51.95,50.16,10.39,12.69,0
