Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
10:57:00,10.1,6,58,0.8,51.61,51.72,51.9,51.85,51.96,50.16,10.39,12.7,0
10:57:10,10.1,6,58,0.8,51.59,51.71,51.89,51.85,51.95,50.16,10.39,12.69,0
10:57:20,10.1,6,57.9,0.8,51.6,51.69,51.9,51.84,51.95,50.16,10.39,12.68,0
10:57:30,10.1,6,57.9,0.8,51.66,51.71,51.89,51.85,51.96,50.15,10.4,12.7,0
10:57:40,10.1,5.9,58,0.8,51.65,51.69,51.89,51.84,51.95,50.14,10.39,12.68,0
10:57:50,10.1,5.9,57.9,0.7,51.6,51.7,51.89,51.85,51.95,50.14,10.39,12.69,0
10:58:00,10.1,6,57.9,0.8,51.58,51.7,51.89,51.85,51.95,50.13,10.39,12.69,0
10:58:10,10.1,6,57.9,0.8,51.62,51.72,51.89,51.84,51.95,50.13,10.4,12.69,0
10:58:20,10.1,6,57.9,0.7,51.62,51.7,51.89,51.84,51.95,50.14,10.39,12.68,0
10:58:30,10.1,6,57.9,0.7,51.62,51.7,51.89,51.84,51.95,50.14,10.39,12.68,0
10:58:40,10.1,5.9,57.9,0.8,51.61,51.69,51.89,51.84,51.94,50.11,10.38,12.67,0
10:58:50,10.1,5.9,57.9,0.7,51.57,51.69,51.9,51.85,51.95,50.13,10.39,12.68,0
10:59:00,10.1,5.9,57.9,0.8,51.6,51.71,51.9,51.85,51.95,50.13,10.39,12.69,0
10:59:10,10.1,6,57.9,0.8,51.5,51.71,51.9,51.85,51.95,50.14,10.39,12.68,0
10:59:20,10.1,5.9,57.9,0.8,51.59,51.7,51.89,51.84,51.96,50.13,10.39,12.68,0
10:59:30,10.1,5.9,57.9,0.8,51.62,51.69,51.88,51.83,51.94,50.13,10.38,12.67,0
10:59:40,10.1,6,57.9,0.8,51.63,51.7,51.89,51.83,51.94,50.13,10.39,12.67,0
10:59:50,10.1,6,57.9,0.8,51.66,51.71,51.89,51.83,51.94,50.12,10.39,12.68,0
11:00:00,10.1,5.9,57.9,0.8,51.69,51.7,51.88,51.83,51.93,50.13,10.39,12.66,0
11:00:10,10.2,6,57.9,0,51.7,51.72,51.89,51.84,51.95,50.14,10.4,12.67,0
11:00:20,10.1,5.9,57.9,0,51.64,51.71,51.89,51.83,51.94,50.13,10.39,12.67,0
11:00:30,10.1,5.9,57.9,0,51.63,51.71,51.88,51.84,51.93,50.13,10.39,12.66,0
11:00:40,10.1,6,57.9,0,51.63,51.72,51.89,51.84,51.93,50.13,10.39,12.67,0
11:00:50,10.1,5.9,57.9,0,51.62,51.69,51.89,51.82,51.93,50.12,10.39,12.67,0
11:01:00,10.1,6,57.9,0,51.63,51.7,51.89,51.83,51.93,50.12,10.39,12.67,0
11:01:10,10.2,6,57.9,0,51.64,51.7,51.89,51.83,51.93,50.11,10.39,12.66,0
11:01:20,10.1,6,57.9,0,51.65,51.7,51.89,51.82,51.93,50.1,10.39,12.67,0
11:01:30,10.1,6,57.9,0,51.67,51.7,51.89,51.83,51.93,50.11,10.39,12.66,0
11:01:40,10.1,6,57.9,0,51.68,51.69,51.88,51.82,51.93,50.12,10.39,12.66,0
11:01:50,10.1,5.9,57.9,0,51.66,51.69,51.88,51.82,51.93,50.12,10.38,12.65,0
11:02:00,10.1,5.9,57.9,0,51.63,51.68,51.88,51.82,51.93,50.13,10.39,12.67,0
11:02:10,10.1,6,57.9,0,51.56,51.68,51.87,51.83,51.92,50.11,10.39,12.66,0
11:02:20,10.1,5.9,57.9,0,51.63,51.7,51.88,51.83,51.94,50.1,10.39,12.67,0
11:02:30,10.1,5.9,57.9,0,51.62,51.69,51.87,51.82,51.92,50.09,10.38,12.65,0
11:02:40,10.1,5.9,57.9,0,51.61,51.69,51.88,51.83,51.92,50.1,10.39,12.65,0
11:02:50,10.1,5.9,57.9,0,51.64,51.69,51.87,51.82,51.93,50.09,10.38,12.65,0
11:03:00,10.1,5.9,57.9,0,51.64,51.67,51.87,51.82,51.93,50.09,10.39,12.65,0
11:03:10,10.1,5.9,57.9,0,51.61,51.68,51.88,51.83,51.93,50.09,10.39,12.66,0
11:03:20,10.1,5.9,57.9,0,51.62,51.67,51.88,51.83,51.93,50.09,10.39,12.67,0
11:03:30,10.1,6,57.9,0,51.63,51.68,51.88,51.83,51.93,50.09,10.39,12.66,0
11:03:40,10.1,6,57.9,0,51.64,51.66,51.87,51.83,51.93,50.1,10.4,12.65,0
11:03:50,10.1,5.9,57.9,0,51.66,51.67,51.87,51.83,51.92,50.1,10.39,12.65,0
11:04:00,10.2,6,57.9,0,51.67,51.68,51.88,51.84,51.93,50.11,10.39,12.65,0
11:04:10,10.2,6,57.9,0,51.68,51.67,51.86,51.83,51.92,50.09,10.39,12.64,0
11:04:20,10.1,5.9,57.9,0,51.7,51.67,51.87,51.83,51.92,50.1,10.39,12.65,0
11:04:30,10.1,6,58,0,51.7,51.67,51.86,51.83,51.93,50.1,10.39,12.65,0
11:04:40,10.1,5.9,57.9,0,51.67,51.68,51.86,51.82,51.92,50.1,10.39,12.65,0
11:04:50,10.1,5.9,57.9,0,51.64,51.68,51.87,51.82,51.91,50.09,10.39,12.64,0
11:05:00,10.1,5.9,57.9,0,51.66,51.67,51.87,51.83,51.92,50.09,10.39,12.64,0
11:05:10,10.1,5.9,57.9,0,51.65,51.67,51.86,51.83,51.92,50.1,10.39,12.63,0
11:05:20,10.1,5.9,57.9,0,51.61,51.67,51.84,51.83,51.91,50.08,10.38,12.64,0
11:05:30,10.1,6,58,0,51.64,51.68,51.85,51.82,51.92,50.07,10.39,12.63,0
11:05:40,10.2,6,57.9,0,51.65,51.69,51.86,51.84,51.92,50.09,10.39,12.64,0
11:05:50,10.1,6,57.9,0,51.64,51.68,51.87,51.83,51.91,50.07,10.39,12.64,0
11:06:00,10.2,6,57.9,0,51.65,51.68,51.87,51.83,51.92,50.09,10.39,12.64,0
11:06:10,10.1,6,57.9,0,51.62,51.68,51.87,51.82,51.91,50.08,10.39,12.64,0
11:06:20,10.1,6,57.9,0,51.67,51.68,51.86,51.82,51.92,50.07,10.39,12.63,0
11:06:30,10.1,6,57.9,0,51.66,51.67,51.86,51.8,51.91,50.05,10.39,12.63,0
11:06:40,10.1,6,57.9,0,51.67,51.68,51.86,51.81,51.92,50.06,10.39,12.64,0
11:06:50,10.2,6,57.9,0,51.66,51.68,51.87,51.81,51.91,50.07,10.39,12.64,0
11:07:00,10.1,5.9,57.9,0,51.54,51.66,51.86,51.81,51.9,50.07,10.39,12.63,0
11:07:10,10.1,5.9,57.9,0,51.56,51.66,51.85,51.79,51.9,50.07,10.38,12.62,0
11:07:20,10.1,6,57.9,0,51.61,51.67,51.88,51.81,51.92,50.09,10.39,12.64,0
11:07:30,10.1,6,57.9,0,51.62,51.67,51.86,51.81,51.91,50.09,10.39,12.64,0
11:07:40,10.1,5.9,57.9,0,51.58,51.65,51.85,51.8,51.9,50.08,10.39,12.63,0
11:07:50,10.1,5.9,57.9,0,51.6,51.65,51.86,51.81,51.9,50.07,10.39,12.64,0
11:08:00,10.1,5.9,57.9,0,51.62,51.66,51.85,51.81,51.91,50.06,10.39,12.64,0
11:08:10,10.1,5.9,57.9,0,51.52,51.62,51.84,51.79,51.9,50.04,10.38,12.62,0
11:08:20,10.1,5.9,57.9,0,51.46,51.65,51.85,51.8,51.9,50.04,10.39,12.63,0
11:08:30,10.1,6,57.9,0,51.53,51.66,51.86,51.8,51.91,50.05,10.39,12.64,0
11:08:40,10.1,6,57.9,0,51.55,51.66,51.85,51.8,51.91,50.06,10.39,12.64,0
11:08:50,10.1,5.9,57.9,0,51.59,51.65,51.85,51.8,51.9,50.05,10.39,12.63,0
11:09:00,10.1,6,57.9,0,51.63,51.67,51.86,51.81,51.91,50.06,10.39,12.65,0
11:09:10,10.1,5.9,57.9,0,51.58,51.65,51.86,51.81,51.89,50.06,10.39,12.64,0
11:09:20,10.1,5.9,57.9,0,51.62,51.66,51.85,51.79,51.9,50.06,10.39,12.64,0
11:09:30,10.1,5.9,57.9,0,51.61,51.66,51.84,51.79,51.9,50.06,10.39,12.65,0
11:09:40,10.1,5.9,57.9,0,51.64,51.64,51.84,51.78,51.88,50.05,10.38,12.64,0
11:09:50,10.2,6,57.9,0,51.63,51.66,51.85,51.79,51.9,50.05,10.39,12.66,0
11:10:00,10.1,5.9,57.9,0,51.59,51.66,51.84,51.79,51.88,50.05,10.39,12.64,0
11:10:10,10.1,6,57.9,0,51.54,51.65,51.85,51.79,51.9,50.05,10.38,12.65,0
11:10:20,10.1,5.9,57.9,0,51.53,51.64,51.83,51.79,51.9,50.04,10.38,12.65,0
11:10:30,10.1,6,57.9,0,51.51,51.67,51.84,51.79,51.91,50.04,10.39,12.66,0
11:10:40,10.1,5.9,57.9,0,51.49,51.65,51.84,51.79,51.89,50.03,10.38,12.65,0
11:10:50,10.1,6,57.9,0,51.55,51.67,51.85,51.81,51.89,50.04,10.4,12.66,0
11:11:00,10.1,6,57.9,0,51.56,51.66,51.84,51.79,51.89,50.03,10.39,12.65,0
11:11:10,10.2,6,57.9,0,51.58,51.67,51.84,51.8,51.9,50.04,10.39,12.66,0
11:11:20,10.1,6,57.9,0,51.62,51.66,51.84,51.79,51.89,50.03,10.38,12.66,0
11:11:30,10.2,6,57.9,0,51.64,51.67,51.84,51.79,51.89,50.04,10.39,12.67,0
11:11:40,10.1,6,57.9,0,51.65,51.65,51.85,51.79,51.89,50.03,10.39,12.66,0
11:11:50,10.1,5.9,57.9,0,51.63,51.65,51.84,51.79,51.87,50.02,10.39,12.66,0
11:12:00,10.2,6,57.9,0,51.6,51.66,51.85,51.8,51.89,50.04,10.39,12.66,0
11:12:10,10.1,6,57.9,0,51.57,51.64,51.83,51.8,51.89,50.04,10.39,12.66,0
11:12:20,10.1,6,57.9,0,51.58,51.63,51.84,51.8,51.89,50.02,10.39,12.65,0
11:12:30,10.2,6,57.9,0,51.61,51.64,51.84,51.8,51.89,50.02,10.39,12.66,0
11:12:40,10.2,6,57.9,0,51.63,51.64,51.84,51.8,51.89,50.03,10.39,12.67,0
11:12:50,10.2,6,57.9,0,51.6,51.63,51.83,51.8,51.88,50.02,10.38,12.66,0
11:13:00,10.2,6,57.9,0,51.63,51.66,51.83,51.81,51.88,50.03,10.39,12.66,0
11:13:10,10.2,6,57.9,0,51.56,51.64,51.82,51.8,51.87,50.02,10.38,12.66,0
11:13:20,10.2,6,57.9,0,51.58,51.66,51.84,51.81,51.88,50.04,10.39,12.66,0
11:13:30,10.1,6,57.9,0,51.55,51.65,51.83,51.8,51.87,50.02,10.38,12.65,0
11:13:40,10.1,5.9,57.9,0,51.54,51.62,51.83,51.79,51.86,50.01,10.38,12.65,0
11:13:50,10.1,6,57.9,0,51.54,51.63,51.83,51.8,51.88,50.02,10.38,12.64,0
11:14:00,10.1,6,57.9,0,51.56,51.64,51.83,51.78,51.87,50.01,10.38,12.66,0
11:14:10,10.1,5.9,57.9,0,51.55,51.63,51.82,51.78,51.88,50.01,10.39,12.65,0
11:14:20,10.1,6,57.9,0,51.54,51.64,51.82,51.79,51.88,50.01,10.38,12.65,0
11:14:30,10.2,6,57.9,0,51.58,51.63,51.83,51.78,51.87,50.01,10.38,12.66,0
11:14:40,10.1,6,57.9,0,51.57,51.63,51.83,51.77,51.87,50,10.38,12.65,0
11:14:50,10.2,6,57.9,0,51.57,51.64,51.83,51.78,51.87,50,10.38,12.65,0
11:15:00,10.2,6,57.9,0,51.57,51.65,51.83,51.77,51.88,49.99,10.38,12.65,0
11:15:10,10.1,6,57.9,0,51.56,51.63,51.81,51.77,51.87,49.98,10.38,12.64,0
11:15:20,10.1,6,57.9,0,51.56,51.62,51.81,51.76,51.87,49.99,10.38,12.64,0
11:15:30,10.2,6,57.9,0,51.6,51.64,51.81,51.77,51.87,50,10.39,12.65,0
11:15:40,10.2,6,57.9,0,51.61,51.62,51.82,51.76,51.88,49.99,10.38,12.64,0
11:15:50,10.2,6,57.9,0,51.63,51.62,51.83,51.78,51.88,49.98,10.38,12.64,0
11:16:00,10.2,6,57.9,0,51.6,51.62,51.82,51.76,51.88,49.98,10.38,12.63,0
11:16:10,10.2,6,57.9,0,51.48,51.62,51.83,51.78,51.87,49.99,10.38,12.64,0
11:16:20,10.1,6,57.9,0,51.52,51.61,51.81,51.76,51.86,49.99,10.38,12.63,0
11:16:30,10.1,6,57.9,0,51.5,51.62,51.81,51.76,51.87,49.99,10.39,12.62,0
11:16:40,10.2,6,57.9,0,51.53,51.62,51.82,51.78,51.87,49.99,10.39,12.64,0
11:16:50,10.2,6,57.9,0,51.57,51.59,51.81,51.77,51.86,49.99,10.38,12.63,0
11:17:00,10.1,6,57.9,0,51.58,51.59,51.8,51.76,51.86,49.99,10.38,12.62,0
11:17:10,10.2,6,57.9,0,51.58,51.61,51.81,51.78,51.86,49.98,10.39,12.63,0
11:17:20,10.2,6,57.9,0,51.57,51.62,51.81,51.77,51.86,49.99,10.39,12.63,0
11:17:30,10.2,6,57.9,0,51.54,51.63,51.81,51.77,51.86,50,10.39,12.63,0
11:17:40,10.2,6,57.9,0,51.5,51.6,51.81,51.77,51.85,49.97,10.38,12.62,0
11:17:50,10.2,6,57.9,0,51.41,51.6,51.81,51.77,51.85,49.98,10.39,12.62,0
11:18:00,10.2,6,57.9,0,51.45,51.58,51.8,51.77,51.85,49.97,10.38,12.62,0
11:18:10,10.2,6,57.9,0,51.45,51.58,51.8,51.75,51.84,49.96,10.38,12.61,0
11:18:20,10.2,6,57.9,0,51.46,51.58,51.8,51.75,51.85,49.97,10.38,12.62,0
11:18:30,10.2,6,57.9,0,51.52,51.59,51.81,51.76,51.85,49.97,10.38,12.63,0
11:18:40,10.2,6,57.9,0,51.5,51.59,51.79,51.75,51.85,49.96,10.38,12.62,0
11:18:50,10.1,6,57.9,0,51.49,51.59,51.8,51.74,51.85,49.97,10.38,12.61,0
11:19:00,10.2,6,57.9,0,51.49,51.6,51.81,51.76,51.86,49.99,10.38,12.62,0
11:19:10,10.2,6,57.9,0,51.49,51.61,51.8,51.75,51.87,49.99,10.38,12.63,0
11:19:20,10.2,6,57.9,0,51.46,51.59,51.8,51.74,51.85,49.98,10.38,12.62,0
11:19:30,10.2,6,57.9,0,51.49,51.61,51.81,51.76,51.86,49.98,10.39,12.63,0
11:19:40,10.2,6,57.9,0,51.51,51.61,51.81,51.76,51.86,49.97,10.39,12.63,0
11:19:50,10.2,6,57.9,0,51.53,51.61,51.79,51.75,51.86,49.95,10.38,12.62,0
11:20:00,10.2,6,57.9,0,51.49,51.63,51.82,51.76,51.86,49.97,10.39,12.63,0
11:20:10,10.2,6,57.9,0,51.52,51.6,51.8,51.75,51.86,49.97,10.39,12.62,0
11:20:20,10.2,6,57.9,0,51.54,51.61,51.79,51.75,51.85,49.95,10.39,12.63,0
11:20:30,10.2,6,57.9,0,51.53,51.62,51.8,51.76,51.86,49.95,10.38,12.63,0
11:20:40,10.2,6,57.9,0,51.56,51.61,51.78,51.76,51.85,49.94,10.38,12.63,0
11:20:50,10.2,6,57.9,0,51.58,51.61,51.79,51.76,51.85,49.95,10.38,12.62,0
11:21:00,10.2,6,57.9,0,51.59,51.61,51.79,51.76,51.85,49.95,10.38,12.62,0
11:21:10,10.2,6,57.9,0,51.59,51.61,51.8,51.76,51.86,49.95,10.39,12.63,0
11:21:20,10.2,6,57.9,0,51.6,51.61,51.79,51.76,51.85,49.95,10.38,12.62,0
11:21:30,10.2,6,57.9,0,51.6,51.59,51.79,51.76,51.84,49.96,10.39,12.63,0
11:21:40,10.1,5.9,57.9,0,51.61,51.59,51.78,51.76,51.84,49.95,10.39,12.63,0
11:21:50,10.1,5.9,57.9,0,51.61,51.59,51.8,51.76,51.84,49.96,10.39,12.64,0
11:22:00,10.1,6,57.9,0,51.6,51.59,51.79,51.76,51.84,49.96,10.38,12.61,0
11:22:10,10.1,5.9,57.9,0,51.61,51.6,51.79,51.75,51.83,49.94,10.38,12.62,0
11:22:20,10.2,6,57.9,0,51.59,51.61,51.8,51.76,51.84,49.95,10.39,12.64,0
11:22:30,10.1,6,57.9,0,51.55,51.6,51.79,51.76,51.84,49.94,10.39,12.63,0
11:22:40,10.1,6,57.9,0,51.55,51.61,51.79,51.75,51.84,49.95,10.38,12.63,0
11:22:50,10.1,6,57.9,0,51.49,51.6,51.78,51.74,51.83,49.94,10.39,12.63,0
11:23:00,10.2,6,57.9,0,51.49,51.59,51.78,51.74,51.84,49.94,10.38,12.63,0
11:23:10,10.2,6,57.9,0,51.51,51.59,51.79,51.74,51.84,49.94,10.38,12.64,0
11:23:20,10.2,6,57.9,0,51.51,51.59,51.79,51.74,51.84,49.93,10.38,12.64,0
11:23:30,10.2,6,57.9,0,51.52,51.59,51.78,51.74,51.84,49.93,10.38,12.65,0
11:23:40,10.2,6,57.9,0,51.49,51.59,51.78,51.73,51.84,49.93,10.38,12.65,0
11:23:50,10.2,6,57.9,0,51.54,51.59,51.77,51.74,51.83,49.93,10.38,12.66,0
11:24:00,10.2,6,57.9,0,51.56,51.6,51.79,51.73,51.83,49.93,10.38,12.66,0
11:24:10,10.1,6,57.9,0,51.56,51.59,51.77,51.73,51.83,49.92,10.38,12.65,0
11:24:20,10.2,6,57.9,0,51.56,51.59,51.79,51.74,51.83,49.92,10.39,12.67,0
11:24:30,10.2,6,57.9,0,51.54,51.58,51.79,51.73,51.84,49.92,10.38,12.67,0
11:24:40,10.1,5.9,57.9,0,51.57,51.57,51.78,51.74,51.83,49.91,10.39,12.67,0
11:24:50,10.1,6,57.9,0,51.58,51.58,51.78,51.75,51.83,49.9,10.38,12.66,0
11:25:00,10.1,5.9,57.9,0,51.53,51.58,51.76,51.74,51.83,49.91,10.38,12.67,0
11:25:10,10.1,6,57.9,0,51.52,51.58,51.78,51.73,51.83,49.91,10.38,12.67,0
11:25:20,10.1,6,57.9,0,51.53,51.59,51.78,51.72,51.82,49.9,10.38,12.68,0
11:25:30,10.2,6,57.9,0,51.49,51.59,51.78,51.73,51.83,49.91,10.38,12.69,0
11:25:40,10.2,6,57.9,0,51.53,51.59,51.79,51.73,51.83,49.93,10.39,12.69,0
11:25:50,10.2,6,57.9,0,51.52,51.59,51.78,51.72,51.83,49.92,10.38,12.69,0
11:26:00,10.2,6,57.9,0,51.54,51.6,51.79,51.73,51.83,49.93,10.39,12.71,0
11:26:10,10.2,6,57.9,0,51.54,51.59,51.78,51.72,51.82,49.92,10.39,12.7,0
11:26:20,10.2,6,57.9,0,51.55,51.58,51.77,51.73,51.83,49.93,10.38,12.71,0
11:26:30,10.2,6,57.9,0,51.57,51.59,51.78,51.73,51.82,49.92,10.39,12.71,0
11:26:40,10.2,6,57.9,0,51.54,51.59,51.78,51.72,51.82,49.92,10.38,12.71,0
11:26:50,10.2,6,57.9,0,51.52,51.57,51.77,51.72,51.82,49.91,10.39,12.72,0
11:27:00,10.1,6,57.9,0,51.51,51.56,51.77,51.71,51.82,49.92,10.38,12.71,0
11:27:10,10.2,6,57.9,0,51.51,51.57,51.77,51.71,51.82,49.93,10.38,12.72,0
11:27:20,10.2,6,57.9,0,51.48,51.57,51.75,51.72,51.83,49.92,10.39,12.71,0
11:27:30,10.2,6,57.9,0,51.49,51.55,51.77,51.72,51.82,49.92,10.38,12.73,0
11:27:40,10.2,6,57.9,0,51.49,51.56,51.77,51.72,51.83,49.91,10.39,12.74,0
11:27:50,10.2,6,57.9,0,51.49,51.55,51.76,51.72,51.81,49.89,10.38,12.72,0
11:28:00,10.2,6,57.9,0,51.49,51.55,51.77,51.72,51.81,49.89,10.38,12.74,0
11:28:10,10.2,6,57.9,0,51.54,51.56,51.76,51.73,51.83,49.88,10.38,12.74,0
11:28:20,10.2,6,57.9,0,51.51,51.55,51.76,51.72,51.81,49.87,10.38,12.75,0
11:28:30,10.2,6,57.9,0,51.44,51.56,51.76,51.72,51.81,49.87,10.38,12.73,0
11:28:40,10.2,6,57.9,0,51.41,51.56,51.76,51.72,51.81,49.88,10.38,12.74,0
11:28:50,10.2,6,57.9,0,51.35,51.54,51.76,51.72,51.81,49.89,10.38,12.74,0
11:29:00,10.2,6,57.9,0,51.42,51.56,51.77,51.73,51.82,49.89,10.38,12.74,0
11:29:10,10.2,6,57.9,0,51.45,51.55,51.75,51.74,51.81,49.88,10.38,12.75,0
11:29:20,10.2,6,57.9,0,51.43,51.56,51.76,51.73,51.81,49.89,10.38,12.75,0
11:29:30,10.1,6,57.9,0,51.47,51.55,51.76,51.73,51.8,49.89,10.38,12.74,0
11:29:40,10.1,5.9,57.9,0,51.47,51.56,51.74,51.73,51.8,49.89,10.38,12.75,0
11:29:50,10.1,6,57.9,0,51.48,51.56,51.74,51.73,51.8,49.89,10.38,12.75,0
11:30:00,10.1,5.9,57.9,0,51.45,51.56,51.74,51.72,51.79,49.88,10.38,12.75,0
11:30:10,10.1,6,57.9,0,51.52,51.56,51.75,51.72,51.8,49.89,10.38,12.76,0
11:30:20,10.1,6,57.9,0,51.52,51.56,51.76,51.72,51.8,49.89,10.38,12.76,0
11:30:30,10.1,5.9,57.9,0,51.55,51.55,51.76,51.71,51.8,49.87,10.38,12.76,0
11:30:40,10.1,5.9,57.9,0,51.51,51.56,51.76,51.71,51.81,49.88,10.38,12.75,0
11:30:50,10.1,6,57.9,0,51.46,51.56,51.76,51.72,51.8,49.87,10.38,12.76,0
11:31:00,10.1,5.9,57.9,0,51.49,51.56,51.75,51.7,51.81,49.87,10.38,12.76,0
11:31:10,10.1,5.9,57.9,0,51.46,51.56,51.75,51.7,51.81,49.85,10.38,12.76,0
11:31:20,10.1,5.9,57.9,0,51.5,51.57,51.76,51.71,51.8,49.86,10.38,12.75,0
11:31:30,10.1,6,57.9,0,51.48,51.58,51.76,51.71,51.8,49.86,10.39,12.77,0
11:31:40,10.1,5.9,57.9,0,51.43,51.56,51.76,51.7,51.8,49.86,10.38,12.76,0
11:31:50,10.1,5.9,57.9,0,51.47,51.56,51.75,51.69,51.81,49.86,10.38,12.77,0
11:32:00,10.1,5.9,57.9,0,51.42,51.54,51.74,51.69,51.79,49.87,10.38,12.75,0
11:32:10,10.1,6,57.9,0,51.48,51.56,51.76,51.7,51.8,49.87,10.38,12.78,0
11:32:20,10.1,6,57.9,0,51.43,51.55,51.74,51.71,51.81,49.87,10.38,12.78,0
11:32:30,10.1,6,57.9,0,51.41,51.55,51.75,51.7,51.79,49.86,10.38,12.78,0
11:32:40,10.1,6,57.9,0,51.4,51.57,51.74,51.7,51.8,49.86,10.38,12.76,0
11:32:50,10.1,6,57.9,0,51.46,51.55,51.75,51.7,51.79,49.86,10.38,12.77,0
11:33:00,10.1,5.9,57.9,0,51.47,51.55,51.73,51.7,51.79,49.85,10.38,12.77,0
11:33:10,10.1,5.9,57.9,0,51.47,51.54,51.73,51.68,51.79,49.85,10.37,12.77,0
11:33:20,10.1,5.9,57.9,0,51.49,51.55,51.74,51.69,51.79,49.84,10.38,12.77,0
11:33:30,10.1,6,57.9,0,51.5,51.56,51.74,51.7,51.8,49.86,10.38,12.79,0
11:33:40,10.1,6,57.9,0,51.46,51.53,51.74,51.69,51.79,49.86,10.38,12.78,0
11:33:50,10.1,6,57.9,0,51.4,51.54,51.74,51.69,51.8,49.85,10.38,12.78,0
11:34:00,10.1,5.9,57.9,0,51.44,51.55,51.74,51.69,51.79,49.85,10.37,12.77,0
11:34:10,10.1,6,57.9,0,51.49,51.55,51.74,51.69,51.79,49.85,10.38,12.77,0
11:34:20,10.1,6,57.9,0,51.46,51.55,51.73,51.68,51.78,49.85,10.38,12.77,0
11:34:30,10.1,6,57.9,0,51.42,51.54,51.73,51.68,51.78,49.85,10.38,12.78,0
11:34:40,10.1,6,57.9,0,51.46,51.54,51.75,51.69,51.79,49.85,10.38,12.78,0
11:34:50,10.1,6,57.9,0,51.45,51.54,51.73,51.68,51.78,49.84,10.38,12.77,0
11:35:00,10.1,6,57.9,0,51.41,51.54,51.74,51.69,51.78,49.85,10.38,12.78,0
11:35:10,10.1,6,57.9,0,51.41,51.54,51.73,51.68,51.78,49.84,10.38,12.78,0
11:35:20,10.2,6,57.9,0,51.37,51.55,51.74,51.69,51.79,49.84,10.38,12.78,0
11:35:30,10.2,6,57.9,0,51.4,51.52,51.74,51.69,51.8,49.83,10.38,12.79,0
11:35:40,10.2,6,57.9,0,51.41,51.51,51.73,51.68,51.78,49.82,10.37,12.79,0
11:35:50,10.1,5.9,57.9,0,51.34,51.52,51.72,51.67,51.78,49.82,10.38,12.77,0
11:36:00,10.1,6,57.9,0,51.34,51.53,51.72,51.68,51.78,49.83,10.38,12.77,0
11:36:10,10.1,6,57.9,0,51.36,51.53,51.72,51.67,51.79,49.84,10.38,12.77,0
11:36:20,10.2,6,57.9,0,51.37,51.54,51.73,51.69,51.79,49.83,10.38,12.78,0
11:36:30,10.2,6,57.9,0,51.41,51.52,51.73,51.68,51.79,49.84,10.38,12.78,0
11:36:40,10.2,6,57.9,0,51.43,51.54,51.74,51.69,51.8,49.85,10.38,12.79,0
11:36:50,10.2,6,57.9,0,51.43,51.54,51.73,51.68,51.78,49.83,10.38,12.77,0
11:37:00,10.2,6,57.9,0,51.42,51.54,51.73,51.68,51.78,49.84,10.38,12.77,0
11:37:10,10.2,6,57.9,0,51.45,51.52,51.72,51.7,51.77,49.82,10.38,12.77,0
11:37:20,10.2,6,57.9,0,51.43,51.51,51.72,51.68,51.77,49.83,10.38,12.78,0
11:37:30,10.2,6,57.9,0,51.34,51.52,51.71,51.69,51.77,49.83,10.37,12.78,0
11:37:40,10.2,6,57.9,0,51.39,51.52,51.71,51.69,51.77,49.81,10.38,12.77,0
11:37:50,10.2,6,57.9,0,51.44,51.51,51.72,51.7,51.77,49.82,10.38,12.77,0
11:38:00,10.2,6,57.9,0,51.47,51.52,51.72,51.69,51.78,49.81,10.38,12.78,0
11:38:10,10.2,6,57.9,0,51.5,51.52,51.71,51.69,51.76,49.81,10.38,12.76,0
11:38:20,10.2,6,57.9,0,51.54,51.53,51.73,51.69,51.77,49.82,10.38,12.78,0
11:38:30,10.2,6,57.9,0,51.5,51.54,51.73,51.69,51.76,49.82,10.39,12.77,0
11:38:40,10.2,6,57.9,0,51.45,51.52,51.72,51.68,51.77,49.81,10.37,12.77,0
11:38:50,10.2,6,57.9,0,51.46,51.53,51.73,51.67,51.76,49.8,10.38,12.75,0
11:39:00,10.2,6,57.9,0,51.45,51.54,51.72,51.67,51.76,49.81,10.38,12.76,0
11:39:10,10.2,6,57.9,0,51.49,51.54,51.73,51.68,51.77,49.81,10.38,12.77,0
11:39:20,10.2,6,57.9,0,51.49,51.53,51.71,51.67,51.77,49.81,10.38,12.78,0
11:39:30,10.1,6,57.9,0,51.46,51.52,51.71,51.66,51.75,49.8,10.38,12.75,0
11:39:40,10.2,6,57.9,0,51.49,51.53,51.71,51.66,51.76,49.8,10.38,12.77,0
11:39:50,10.2,6,57.9,0,51.51,51.53,51.72,51.67,51.76,49.8,10.38,12.77,0
11:40:00,10.2,6,57.9,0,51.52,51.52,51.72,51.66,51.76,49.81,10.38,12.75,0
11:40:10,10.2,6,57.9,0,51.51,51.52,51.72,51.66,51.75,49.79,10.37,12.76,0
11:40:20,10.2,6,57.9,0,51.53,51.54,51.71,51.65,51.77,49.8,10.38,12.77,0
11:40:30,10.2,6,57.9,0,51.51,51.54,51.7,51.65,51.75,49.78,10.37,12.75,0
11:40:40,10.2,6,57.9,0,51.52,51.51,51.71,51.66,51.76,49.79,10.38,12.76,0
11:40:50,10.2,6,57.9,0,51.53,51.53,51.72,51.66,51.76,49.78,10.37,12.76,0
11:41:00,10.2,6,57.9,0,51.52,51.52,51.72,51.66,51.75,49.8,10.38,12.76,0
11:41:10,10.2,6,57.9,0,51.49,51.51,51.71,51.66,51.75,49.79,10.38,12.76,0
11:41:20,10.2,6,57.9,0,51.51,51.52,51.72,51.66,51.76,49.79,10.38,12.75,0
11:41:30,10.2,6,57.9,0,51.47,51.52,51.71,51.66,51.75,49.77,10.37,12.76,0
11:41:40,10.2,6,57.9,0,51.49,51.51,51.71,51.66,51.75,49.78,10.38,12.76,0
11:41:50,10.2,6,57.9,0,51.42,51.51,51.71,51.65,51.75,49.78,10.38,12.75,0
11:42:00,10.2,6,57.9,0,51.45,51.52,51.71,51.67,51.77,49.79,10.38,12.76,0
11:42:10,10.2,6,57.9,0,51.45,51.53,51.71,51.66,51.75,49.78,10.38,12.75,0
11:42:20,10.2,6,57.9,0,51.36,51.51,51.7,51.65,51.75,49.79,10.37,12.76,0
11:42:30,10.2,6,57.9,0,51.36,51.51,51.69,51.64,51.74,49.77,10.37,12.75,0
11:42:40,10.2,6,57.9,0,51.39,51.51,51.71,51.64,51.75,49.78,10.38,12.75,0
11:42:50,10.2,6,57.9,0,51.46,51.51,51.7,51.65,51.75,49.78,10.38,12.76,0
11:43:00,10.2,6,57.9,0,51.47,51.49,51.69,51.65,51.74,49.77,10.38,12.75,0
11:43:10,10.2,6,57.9,0,51.49,51.5,51.72,51.65,51.76,49.78,10.38,12.76,0
11:43:20,10.2,6,57.9,0,51.47,51.49,51.7,51.64,51.75,49.77,10.37,12.76,0
11:43:30,10.2,6,57.9,0,51.47,51.49,51.71,51.65,51.75,49.77,10.38,12.75,0
11:43:40,10.2,6,57.9,0,51.48,51.5,51.7,51.65,51.75,49.77,10.37,12.74,0
11:43:50,10.2,6,57.9,0,51.47,51.5,51.7,51.64,51.75,49.77,10.38,12.76,0
11:44:00,10.2,6,57.9,0,51.41,51.49,51.7,51.64,51.75,49.77,10.38,12.74,0
11:44:10,10.2,6,57.9,0,51.33,51.49,51.69,51.65,51.73,49.75,10.38,12.74,0
11:44:20,10.2,6,57.9,0,51.36,51.51,51.69,51.63,51.75,49.76,10.37,12.74,0
11:44:30,10.2,6,57.9,0,51.42,51.51,51.69,51.63,51.75,49.76,10.38,12.73,0
11:44:40,10.2,6,57.9,0,51.36,51.52,51.7,51.64,51.74,49.76,10.38,12.73,0
11:44:50,10.2,6,57.9,0,51.32,51.51,51.69,51.63,51.73,49.75,10.37,12.72,0
11:45:00,10.1,6,57.9,0,51.31,51.5,51.68,51.62,51.73,49.74,10.37,12.72,0
11:45:10,10.2,6,57.9,0,51.3,51.51,51.7,51.64,51.73,49.76,10.37,12.73,0
11:45:20,10.2,6,57.9,0,51.33,51.49,51.69,51.63,51.73,49.75,10.38,12.72,0
11:45:30,10.2,6,57.9,0,51.37,51.49,51.69,51.64,51.74,49.75,10.38,12.73,0
11:45:40,10.2,6,57.9,0,51.39,51.49,51.69,51.63,51.74,49.74,10.37,12.74,0
11:45:50,10.2,6,57.9,0,51.37,51.5,51.69,51.64,51.74,49.75,10.38,12.73,0
11:46:00,10.2,6,57.8,0,51.43,51.5,51.69,51.64,51.74,49.76,10.38,12.73,0
11:46:10,10.2,6,57.9,0,51.42,51.5,51.69,51.63,51.74,49.74,10.38,12.72,0
11:46:20,10.2,6,57.9,0,51.41,51.5,51.69,51.63,51.74,49.75,10.38,12.72,0
11:46:30,10.2,6,57.9,0,51.44,51.5,51.7,51.64,51.75,49.76,10.38,12.72,0
11:46:40,10.2,6,57.9,0,51.41,51.51,51.71,51.64,51.74,49.77,10.38,12.72,0
11:46:50,10.2,6,57.8,0,51.37,51.5,51.69,51.63,51.73,49.75,10.38,12.71,0
11:47:00,10.2,6,57.9,0,51.35,51.49,51.67,51.63,51.72,49.75,10.37,12.72,0
11:47:10,10.2,6,57.9,0,51.38,51.49,51.7,51.63,51.74,49.76,10.38,12.72,0
11:47:20,10.2,6,57.9,0,51.41,51.46,51.68,51.62,51.71,49.74,10.38,12.71,0
11:47:30,10.2,6,57.9,0,51.41,51.46,51.7,51.63,51.72,49.73,10.37,12.69,0
11:47:40,10.2,6,57.9,0,51.43,51.46,51.69,51.62,51.73,49.74,10.38,12.7,0
11:47:50,10.2,6,57.9,0,51.41,51.48,51.69,51.63,51.73,49.73,10.38,12.7,0
11:48:00,10.2,6,57.9,0,51.4,51.49,51.69,51.63,51.72,49.73,10.38,12.69,0
11:48:10,10.2,6,57.8,0,51.42,51.48,51.69,51.63,51.74,49.74,10.38,12.7,0
11:48:20,10.2,6,57.9,0,51.41,51.47,51.67,51.62,51.72,49.73,10.37,12.69,0
11:48:30,10.2,6,57.9,0,51.44,51.49,51.68,51.63,51.74,49.73,10.38,12.71,0
11:48:40,10.2,6,57.9,0,51.39,51.48,51.66,51.62,51.73,49.75,10.39,12.7,0
11:48:50,10.2,6,57.9,0,51.32,51.48,51.67,51.63,51.72,49.74,10.38,12.69,0
11:49:00,10.2,6,57.9,0,51.34,51.49,51.67,51.63,51.73,49.74,10.38,12.69,0
11:49:10,10.2,6,57.9,0,51.39,51.48,51.68,51.62,51.73,49.73,10.38,12.69,0
11:49:20,10.2,6,57.9,0,51.38,51.46,51.67,51.62,51.72,49.72,10.38,12.68,0
11:49:30,10.2,6,57.9,0,51.38,51.46,51.65,51.62,51.72,49.72,10.37,12.67,0
11:49:40,10.2,6,57.9,0,51.37,51.48,51.67,51.63,51.71,49.71,10.38,12.68,0
11:49:50,10.2,6,57.9,0,51.34,51.48,51.67,51.63,51.72,49.71,10.37,12.69,0
11:50:00,10.2,6,57.9,0,51.37,51.48,51.68,51.62,51.72,49.72,10.38,12.68,0
11:50:10,10.2,6,57.9,0,51.35,51.48,51.67,51.63,51.72,49.72,10.38,12.68,0
11:50:20,10.2,6,57.9,0,51.39,51.47,51.67,51.63,51.72,49.72,10.38,12.67,0
11:50:30,10.2,6,57.9,0,51.37,51.45,51.66,51.62,51.71,49.72,10.38,12.67,0
11:50:40,10.2,6,57.9,0,51.38,51.47,51.68,51.63,51.73,49.72,10.38,12.68,0
11:50:50,10.2,6,57.9,0,51.4,51.46,51.66,51.62,51.71,49.72,10.38,12.66,0
11:51:00,10.2,6,57.9,0,51.4,51.47,51.67,51.62,51.72,49.72,10.37,12.66,0
11:51:10,10.2,6,57.9,0,51.36,51.45,51.66,51.62,51.71,49.73,10.38,12.67,0
11:51:20,10.2,6,57.9,0,51.39,51.44,51.66,51.61,51.7,49.71,10.38,12.67,0
11:51:30,10.2,6,57.9,0,51.39,51.45,51.66,51.62,51.71,49.72,10.38,12.67,0
11:51:40,10.2,6,57.9,0,51.4,51.45,51.66,51.6,51.71,49.7,10.38,12.66,0
11:51:50,10.2,6,57.9,0,51.39,51.46,51.66,51.62,51.71,49.72,10.38,12.66,0
11:52:00,10.2,6,57.9,0,51.4,51.46,51.67,51.61,51.71,49.71,10.38,12.67,0
11:52:10,10.2,6,57.9,0,51.3,51.45,51.66,51.61,51.71,49.69,10.38,12.65,0
11:52:20,10.2,6,57.9,0,51.33,51.46,51.66,51.62,51.71,49.71,10.38,12.67,0
11:52:30,10.2,6,57.9,0,51.37,51.47,51.66,51.61,51.71,49.71,10.38,12.67,0
11:52:40,10.2,6,57.8,0,51.39,51.46,51.66,51.62,51.7,49.7,10.38,12.65,0
11:52:50,10.2,6,57.9,0,51.42,51.47,51.66,51.62,51.7,49.69,10.38,12.65,0
11:53:00,10.2,6,57.9,0,51.42,51.46,51.66,51.62,51.71,49.69,10.38,12.66,0
11:53:10,10.2,6,57.8,0,51.43,51.48,51.67,51.6,51.71,49.68,10.38,12.65,0
11:53:20,10.2,6,57.8,0,51.42,51.48,51.65,51.61,51.71,49.69,10.38,12.65,0
11:53:30,10.2,6,57.9,0,51.4,51.48,51.66,51.61,51.7,49.69,10.39,12.66,0
11:53:40,10.2,6,57.9,0,51.34,51.45,51.65,51.6,51.69,49.68,10.38,12.64,0
11:53:50,10.2,6,57.9,0,51.38,51.47,51.66,51.61,51.7,49.7,10.39,12.66,0
11:54:00,10.2,6,57.8,0,51.34,51.45,51.66,51.6,51.69,49.68,10.38,12.64,0
11:54:10,10.2,6,57.9,0,51.3,51.45,51.65,51.6,51.69,49.69,10.37,12.64,0
11:54:20,10.2,6,57.9,0,51.3,51.47,51.65,51.61,51.7,49.7,10.38,12.65,0
11:54:30,10.2,6,57.9,0,51.35,51.45,51.65,51.59,51.7,49.69,10.38,12.63,0
11:54:40,10.2,6,57.9,0,51.35,51.43,51.64,51.59,51.69,49.69,10.37,12.63,0
11:54:50,10.2,6,57.9,0,51.27,51.44,51.64,51.59,51.69,49.68,10.38,12.63,0
11:55:00,10.2,6,57.9,0,51.3,51.46,51.65,51.6,51.69,49.69,10.38,12.64,0
11:55:10,10.2,6,57.9,0,51.34,51.46,51.66,51.61,51.71,49.7,10.38,12.64,0
11:55:20,10.2,6,57.9,0,51.37,51.45,51.65,51.6,51.71,49.69,10.38,12.62,0
11:55:30,10.2,6,57.8,0,51.38,51.46,51.64,51.59,51.69,49.68,10.38,12.62,0
11:55:40,10.2,6,57.9,0,51.39,51.45,51.65,51.6,51.7,49.66,10.38,12.62,0
11:55:50,10.2,6,57.9,0,51.41,51.45,51.65,51.59,51.69,49.67,10.38,12.62,0
11:56:00,10.2,6,57.8,0,51.42,51.44,51.65,51.61,51.7,49.68,10.38,12.63,0
11:56:10,10.2,6,57.8,0,51.38,51.44,51.64,51.6,51.69,49.68,10.38,12.63,0
11:56:20,10.2,6,57.9,0,51.31,51.45,51.66,51.6,51.7,49.68,10.38,12.62,0
11:56:30,10.2,6,57.9,0,51.15,51.43,51.66,51.61,51.68,49.66,10.38,12.62,0
11:56:40,10.2,6,57.9,0,51.14,51.44,51.66,51.6,51.68,49.67,10.38,12.62,0
11:56:50,10.2,6,57.9,0,51.15,51.43,51.64,51.6,51.68,49.66,10.37,12.61,0
11:57:00,10.2,6,57.9,0,51.22,51.44,51.63,51.59,51.69,49.67,10.38,12.63,0
11:57:10,10.2,6,57.9,0,51.26,51.43,51.64,51.6,51.69,49.67,10.38,12.61,0
11:57:20,10.2,6,57.8,0,51.26,51.41,51.62,51.58,51.67,49.65,10.37,12.61,0
11:57:30,10.2,6,57.9,0,51.27,51.44,51.64,51.61,51.69,49.67,10.38,12.63,0
11:57:40,10.2,6,57.9,0,51.3,51.43,51.62,51.6,51.67,49.65,10.37,12.61,0
11:57:50,10.2,6,57.9,0,51.38,51.43,51.62,51.6,51.68,49.65,10.37,12.61,0
11:58:00,10.2,6,57.9,0,51.42,51.44,51.63,51.61,51.69,49.66,10.38,12.63,0
11:58:10,10.2,6,57.9,0,51.42,51.43,51.63,51.6,51.67,49.67,10.38,12.63,0
11:58:20,10.2,6,57.9,0,51.42,51.43,51.63,51.6,51.67,49.67,10.38,12.62,0
11:58:30,10.2,6,57.9,0,51.42,51.45,51.64,51.6,51.68,49.66,10.38,12.64,0
11:58:40,10.2,6,57.9,0,51.4,51.44,51.63,51.59,51.68,49.66,10.37,12.62,0
11:58:50,10.2,6,57.9,0,51.42,51.43,51.61,51.57,51.67,49.65,10.37,12.61,0
11:59:00,10.2,6,57.9,0,51.42,51.43,51.62,51.58,51.68,49.66,10.38,12.63,0
11:59:10,10.2,6,57.9,0,51.4,51.44,51.63,51.58,51.68,49.65,10.37,12.63,0
11:59:20,10.2,6,57.8,0,51.42,51.44,51.64,51.58,51.68,49.64,10.37,12.63,0
11:59:30,10.2,6,57.9,0,51.4,51.42,51.63,51.58,51.69,49.64,10.38,12.63,0
11:59:40,10.2,6,57.9,0,51.37,51.42,51.63,51.57,51.68,49.64,10.37,12.64,0
11:59:50,10.2,6,57.8,0,51.35,51.41,51.62,51.57,51.68,49.65,10.37,12.63,0
12:00:00,10.2,6,57.8,0,51.31,51.41,51.62,51.57,51.68,49.65,10.37,12.62,0