Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,10.0,0.8,51.55,51.77,51.83,51.77,51.68,48.86,9.9,49.21,2.96
1,10.0,0.7999999999999999,51.82,51.77,51.77,51.62,51.49,40.08,10.0,51.78,3.0050000000000003
2,10.1,0.7999999999999999,51.79,51.69,51.59,51.35,48.61,34.51,10.0,51.81,2.991666666666667
3,10.0,10.800000000000002,51.72,51.49,51.4,51.18,38.72,30.83,10.0,51.8,3.0016666666666665
4,9.9,108.38333333333333,51.58,51.35,51.12,51.07,33.15,27.68,10.0,51.75,3.0
5,9.9,296.84999999999997,51.49,51.14,50.92,50.8,27.46,25.08,10.0,51.65,3.0066666666666664
6,9.9,270.55,51.3,50.92,50.65,50.25,23.67,22.92,10.0,51.53,3.0033333333333334
7,9.9,254.4333333333333,51.13,50.71,50.54,45.61,23.13,20.99,9.9,51.31,3.0033333333333334
8,9.8,245.06666666666663,50.83,50.47,50.21,35.49,20.44,19.35,10.0,51.14,3.0
9,9.7,241.78333333333333,50.65,50.23,49.89,30.23,19.61,18.68,10.0,51,2.0033333333333334
10,9.8,247.26666666666668,50.51,50.15,49.82,30.33,19.57,18.81,,,
11,9.8,253.73333333333335,50.6,50.16,49.9,30.09,19.81,18.96,,,
12,9.7,260.1166666666667,50.62,50.17,49.88,30.13,20.44,18.9,,,
13,9.7,265.90000000000003,50.25,50.14,49.85,30.51,20.52,18.98,,,
14,9.7,267.90000000000003,50.5,50.16,49.9,30.27,20.97,19.09,,,
15,9.7,269.3666666666667,50.33,50.15,49.89,30.25,21.22,19.11,,,
16,9.7,270.83333333333337,50,50.14,49.87,30.28,21.56,19.11,,,
17,9.6,272.4833333333333,50.47,50.16,49.89,30.45,21.91,19.25,,,
18,9.6,273.9166666666667,50.31,50.13,49.86,30.36,22.25,19.28,,,
19,9.6,274.7,50.31,50.13,49.86,30.46,22.58,19.37,,,
20,9.6,275.40000000000003,50.39,50.12,49.86,30.46,22.92,19.48,,,
21,9.8,276.2333333333333,50.04,50.12,49.89,30.5,23.22,19.57,,,
22,9.9,277.25000000000006,50.02,50.13,49.85,30.5,23.51,19.65,,,
23,9.8,278.15000000000003,50.17,50.12,49.85,30.47,23.76,19.78,,,
24,9.9,278.81666666666666,50.21,50.11,49.87,30.5,24.01,19.9,,,
25,9.8,279.54999999999995,50.26,50.11,49.87,30.54,24.2,20.05,,,
26,9.7,280.25,50.29,50.1,49.87,30.58,24.48,20.18,,,
27,9.6,281.18333333333334,50.23,50.1,49.85,30.55,24.67,20.3,,,
28,9.6,281.75,49.9,50.09,49.85,30.58,24.88,20.45,,,
29,9.6,282.4166666666667,50.24,50.09,49.85,30.61,25.09,20.6,,,
30,9.6,283.1333333333334,50.18,50.08,49.85,30.56,25.29,20.73,9.7,46.53,0.16833333333333333
31,9.7,282.1166666666666,50.22,49.96,49.73,29.15,25.2,20.15,9.8,50.31,1.0133333333333334
32,10.0,280.0333333333333,50.31,49.91,49.52,28.02,25.03,19.24,9.9,50.24,0.6800000000000002
33,10.0,279.65000000000003,50,49.86,49.51,28.01,25.2,19.42,,,
34,9.9,281.1166666666666,50.11,49.86,49.54,28.07,25.24,19.56,,,
35,9.9,282.5,49.95,49.87,49.5,28.09,25.55,19.63,,,
36,9.7,283.4166666666667,49.81,49.83,49.52,28.16,25.72,19.85,,,
37,9.8,284.4166666666667,50.09,49.85,49.52,28.21,25.84,19.98,,,
38,9.7,284.73333333333335,50.01,49.83,49.49,28.34,26.09,20.23,,,
39,9.7,285.3333333333333,49.47,49.85,49.5,28.36,26.28,20.38,,,
40,9.7,285.70000000000005,49.86,49.84,49.49,28.44,26.46,20.55,9.8,48.22,0.17
41,9.7,284.91666666666663,50.03,49.76,49.36,28.27,26.33,20.01,9.8,50.03,0.6716666666666667
42,9.6,284.2666666666667,49.74,49.72,49.24,28.29,26.54,20.01,,,
43,9.7,285.4166666666667,49.77,49.71,49.28,28.37,26.6,19.91,,,
44,9.7,286.55,49.65,49.71,49.28,28.48,26.79,20.3,,,
45,10.0,287.71666666666664,49.81,49.69,49.25,28.53,26.97,20.48,,,
46,9.9,288.0833333333333,49.82,49.66,49.27,28.64,27.14,20.63,,,
47,9.9,288.1666666666667,49.67,49.71,49.24,28.73,27.29,20.91,,,
48,9.9,288.41666666666663,49.7,49.68,49.26,28.83,27.47,21.13,,,
49,9.8,288.8666666666667,49.87,49.67,49.25,28.94,27.56,21.32,,,
50,9.8,289.6,49.43,49.69,49.22,29.02,27.76,21.58,,,
51,9.7,290.18333333333334,49.34,49.67,49.26,29.16,27.89,21.77,,,
52,9.7,290.68333333333334,49.65,49.74,49.2,29.26,28.02,22.03,,,
53,9.7,291.4166666666667,49.4,49.67,49.2,29.35,28.14,22.21,,,
54,9.7,291.9166666666667,49.75,49.67,49.22,29.47,28.28,22.48,,,
55,9.6,292.95,49.6,49.69,49.21,29.61,28.41,22.69,,,
56,9.8,293.46666666666664,49.57,49.67,49.21,29.71,28.54,22.9,,,
57,10.0,293.8666666666667,49.52,49.65,49.19,29.84,28.65,23.12,,,
58,10.0,294.4166666666667,49.49,49.69,49.19,29.94,28.79,23.31,,,
59,9.9,296.70000000000005,49.18,49.67,49.19,30.05,28.92,23.53,,,
60,9.9,295.23333333333335,49.22,49.66,49.15,30.18,29.03,23.73,,,
61,9.8,297.8333333333333,49.32,49.64,49.18,30.28,29.18,23.95,,,
62,9.8,299.1666666666667,49.47,49.66,49.15,30.41,29.28,24.15,,,
63,9.7,297.0,49.17,49.66,49.12,30.54,29.39,24.37,,,
64,9.7,297.04999999999995,49.21,49.65,49.15,30.66,29.54,24.56,,,
65,9.7,298.51666666666665,49.31,49.7,49.12,30.77,29.65,24.76,,,
66,9.7,298.7166666666667,49.64,49.66,49.13,30.88,29.78,24.96,,,
67,9.9,299.06666666666666,49.48,49.71,49.11,30.99,29.91,25.16,,,
68,9.9,299.4833333333333,49.61,49.7,49.1,31.1,30.03,25.36,,,
69,9.9,299.75,49.55,49.65,49.1,31.24,30.17,25.56,,,
70,9.8,300.1333333333334,49.58,49.66,49.09,31.33,30.3,25.74,,,
71,9.7,300.76666666666665,49.55,49.65,49.07,31.48,30.42,25.93,,,
72,9.8,301.03333333333336,49.71,49.66,49.07,31.59,30.57,26.15,,,
73,9.7,301.5833333333333,49.66,49.61,49.04,31.71,30.66,26.31,,,
74,9.7,302.1,49.59,49.64,49.04,31.83,30.82,26.52,,,
75,9.7,302.68333333333334,49.52,49.69,49.04,31.98,30.93,26.72,,,
76,9.7,302.7,49.5,49.66,49.03,32.05,31.06,26.88,,,
77,10.0,303.3666666666667,49.31,49.62,49.01,32.18,31.17,27.07,,,
78,10.0,304.2833333333333,49.69,49.62,49,32.31,31.3,27.27,,,
79,9.9,304.65,49.33,49.64,49,32.43,31.45,27.46,,,
80,9.8,305.1666666666667,48.85,49.62,48.99,32.55,31.58,27.65,,,
81,9.8,305.28333333333336,49.43,49.63,48.98,32.69,31.7,27.82,,,
82,9.7,305.7333333333333,49.42,49.62,48.96,32.79,31.84,28.01,,,
83,9.8,306.0,49.2,49.61,48.95,32.92,31.93,28.19,,,
84,9.7,306.4833333333333,49.37,49.62,48.94,33.05,32.08,28.37,,,
85,9.7,307.2833333333333,49.11,49.57,48.94,33.15,32.19,28.55,,,
86,9.8,307.59999999999997,49.16,49.59,48.94,33.28,32.35,28.73,,,
87,10.0,308.31666666666666,49.56,49.59,48.92,33.42,32.46,28.89,,,
88,10.0,309.15000000000003,49.17,49.59,48.88,33.49,32.57,29.07,,,
89,9.9,309.68333333333334,49.01,49.57,48.86,33.64,32.68,29.24,,,
90,9.8,309.78333333333336,48.93,49.55,48.89,33.75,32.82,29.4,,,
91,9.8,310.3333333333333,49.2,49.55,48.86,33.86,32.95,29.57,,,
92,9.7,310.8333333333333,49.25,49.56,48.86,33.97,33.07,29.73,,,
93,9.7,311.1,49.25,49.53,48.81,34.11,33.19,29.91,,,
94,9.8,311.55,49.3,49.53,48.84,34.26,33.3,30.07,,,
95,9.7,311.8833333333334,49.26,49.54,48.84,34.37,33.44,30.24,,,
96,10.0,312.18333333333334,49.22,49.52,48.8,34.47,33.56,30.38,,,
97,10.2,312.56666666666666,49.11,49.51,48.8,34.58,33.71,30.55,,,
98,10.0,312.81666666666666,49.47,49.46,48.78,34.7,33.84,30.71,,,
99,9.9,313.55,49.45,49.5,48.77,34.83,33.95,30.86,,,
100,9.8,314.3833333333333,49.27,49.51,48.77,34.96,34.09,31,9.7,46.24,0.27999999999999997
101,9.8,311.71666666666664,49.41,49.42,47.96,35.01,34.04,27.08,10.0,49.39,1.6849999999999998
102,9.8,305.2,49.2,48.98,47.08,35.01,33.65,25.24,10.0,49.5,1.6933333333333331
103,9.8,298.95,49.41,48.64,44.53,35,33.29,23.77,10.0,49.54,1.6883333333333332
104,9.7,293.65000000000003,49.05,48.38,40.66,34.95,31.54,22.72,10.0,49.51,1.6883333333333332
105,9.7,287.93333333333334,49.2,48.03,37.09,34.9,28.32,21.77,10.0,49.47,1.6899999999999997
106,9.7,285.78333333333336,48.69,47.95,36.23,34.84,27.66,21.45,,,
107,9.7,288.75,49,47.9,36.31,34.85,28.54,21.36,,,
108,9.7,291.75000000000006,48.73,47.91,36.61,34.83,28.84,21.47,,,
109,9.7,293.6666666666667,48.69,47.91,36.39,34.84,28.9,21.55,,,
110,9.6,294.84999999999997,48.66,47.9,36.55,34.86,29.61,21.6,,,
111,10.0,295.9166666666667,48.78,47.93,36.79,34.87,29.76,21.8,,,
112,10.1,296.11666666666673,49.04,47.9,36.54,34.87,30.08,21.9,,,
113,10.0,295.75,48.92,47.91,36.8,34.89,30.22,22.02,,,
114,9.9,296.34999999999997,48.86,47.92,36.73,34.9,30.66,22.2,,,
115,9.9,297.6333333333333,48.64,47.87,36.89,34.91,30.83,22.34,,,
116,9.8,298.53333333333336,48.89,47.9,36.84,34.93,31.03,22.48,,,
117,9.8,299.25,48.76,47.9,36.84,34.93,31.33,22.68,,,
118,9.7,299.43333333333334,48.89,47.91,36.95,34.95,31.49,22.91,,,
119,9.7,299.7333333333333,48.81,47.89,36.98,34.96,31.71,23.06,,,
120,9.6,300.0833333333333,48.32,47.87,37.02,34.97,31.93,23.29,,,
121,9.7,300.5833333333333,48.73,47.88,37.04,34.99,32.11,23.52,,,
122,9.9,301.2166666666667,48.68,47.88,37.08,35,32.36,23.73,,,
123,10.1,301.90000000000003,48.62,47.86,37.1,35.02,32.5,23.95,,,
124,10.0,302.68333333333334,48.56,47.87,37.17,35.04,32.72,24.16,,,
125,9.9,303.45,48.49,47.85,37.19,35.06,32.89,24.39,,,
126,9.8,303.90000000000003,48.41,47.88,37.24,35.1,33.11,24.64,,,
127,9.8,304.7,48.61,47.86,37.23,35.1,33.26,24.83,,,
128,9.7,305.11666666666673,48.49,47.85,37.28,35.13,33.46,25.05,,,
129,9.7,305.3333333333333,48.46,47.86,37.32,35.16,33.62,25.28,,,
130,9.8,306.09999999999997,48.36,47.85,37.35,35.19,33.8,25.5,,,
131,9.7,306.5,48.71,47.85,37.38,35.24,33.98,25.75,,,
132,9.7,307.1166666666666,48.5,47.84,37.42,35.27,34.13,25.97,,,
133,10.0,307.59999999999997,48.32,47.85,37.37,35.28,34.29,26.19,,,
134,9.9,308.23333333333335,48.59,47.84,37.42,35.34,34.43,26.42,,,
135,9.9,308.68333333333334,48.32,47.83,37.42,35.36,34.56,26.64,,,
136,9.8,309.25,48.39,47.85,37.44,35.42,34.7,26.89,,,
137,9.9,310.13333333333327,48.29,47.84,37.41,35.46,34.82,27.11,,,
138,9.8,310.46666666666664,48.51,47.82,37.4,35.5,34.89,27.34,,,
139,9.8,310.7333333333333,48.34,47.83,37.47,35.55,34.99,27.55,,,
140,9.7,311.35,48.17,47.82,37.45,35.6,35.04,27.77,,,
141,9.7,311.8833333333334,48.38,47.81,37.43,35.65,35.13,28,,,
142,9.9,311.95,48.25,47.8,37.43,35.69,35.17,28.22,,,
143,10.1,312.48333333333335,48.38,47.81,37.43,35.77,35.24,28.45,,,
144,10.0,313.4166666666667,48.38,47.8,37.33,35.82,35.3,28.68,,,
145,9.9,314.43333333333334,48.46,47.8,37.36,35.86,35.36,28.89,,,
146,9.9,315.1333333333334,48.35,47.8,37.35,35.93,35.42,29.11,,,
147,9.8,315.8833333333334,48.06,47.8,37.44,35.99,35.49,29.33,,,
148,9.8,316.4166666666667,48.06,47.79,37.35,36.06,35.56,29.56,,,
149,9.7,316.6833333333334,48.21,47.79,37.36,36.14,35.62,29.79,,,
150,9.7,317.2,48.1,47.78,37.4,36.18,35.69,29.98,,,
151,9.6,317.4833333333333,48.07,47.78,37.37,36.24,35.75,30.2,,,
152,9.8,318.08333333333337,47.94,47.76,37.34,36.32,35.81,30.41,,,
153,10.0,318.2333333333333,47.9,47.77,37.31,36.37,35.88,30.63,,,
154,10.0,318.76666666666665,47.71,47.78,37.35,36.47,35.96,30.86,,,
155,9.9,319.25,47.81,47.76,37.42,36.52,36.01,31.05,,,
156,9.9,320.1166666666667,48.16,47.74,37.45,36.59,36.08,31.25,,,
157,10.0,321.0,48.13,47.75,37.47,36.66,36.15,31.47,,,
158,9.7,321.48333333333335,47.96,47.76,37.47,36.74,36.21,31.66,,,
159,9.7,321.54999999999995,48.21,47.75,37.5,36.83,36.3,31.87,,,
160,9.7,321.5833333333333,47.67,47.73,37.55,36.9,36.37,32.08,,,
161,9.7,321.8666666666666,48.22,47.75,37.62,36.96,36.44,32.28,,,
162,9.9,322.18333333333334,48.04,47.73,37.66,37.03,36.5,32.45,,,
163,10.0,322.78333333333336,48,47.73,37.71,37.11,36.58,32.67,,,
164,10.0,323.8666666666667,47.5,47.72,37.79,37.16,36.66,32.85,,,
165,9.9,324.38333333333327,47.98,47.72,37.83,37.28,36.73,33.05,,,
166,9.8,325.01666666666665,47.5,47.72,37.88,37.36,36.81,33.26,,,
167,9.8,324.9166666666667,47.72,47.7,37.95,37.44,36.89,33.44,,,
168,9.8,325.43333333333334,48.01,47.72,37.96,37.54,36.97,33.63,,,
169,9.7,325.4666666666667,47.5,47.71,38.06,37.61,37.04,33.83,,,
170,9.7,326.1,47.97,47.71,38.12,37.66,37.13,34.01,,,
171,9.8,326.48333333333335,47.43,47.69,38.17,37.73,37.21,34.17,,,
172,9.9,327.8833333333333,47.37,47.68,38.26,37.81,37.28,34.34,,,
173,10.0,327.8666666666666,47.9,47.68,38.27,37.93,37.35,34.56,,,
174,9.9,328.45,47.89,47.69,38.38,38.01,37.46,34.74,,,
175,9.9,329.18333333333334,47.86,47.69,38.45,38.08,37.52,34.91,,,
176,9.8,330.68333333333334,47.71,47.69,38.49,38.13,37.63,35.05,,,
177,9.8,330.8333333333333,47.78,47.68,38.59,38.26,37.71,35.23,,,
178,9.8,330.21666666666664,47.73,47.66,38.67,38.33,37.79,35.42,,,
179,9.8,329.28333333333336,47.6,47.69,38.73,38.39,37.88,35.6,,,
180,9.8,329.93333333333334,47.95,47.67,38.82,38.51,37.96,35.74,,,
181,9.8,330.75,47.48,47.65,38.84,38.55,38.05,35.89,,,
182,9.7,330.76666666666665,47.92,47.66,38.95,38.65,38.13,36.05,,,
183,9.8,331.05,47.89,47.65,39,38.72,38.2,36.18,,,
184,9.8,332.05,47.74,47.65,39.09,38.84,38.32,36.36,,,
185,9.8,331.8,47.86,47.64,39.19,38.9,38.38,36.47,,,
186,9.9,331.76666666666665,47.86,47.63,39.25,38.97,38.49,36.62,,,
187,9.8,332.05,47.24,47.74,39.32,39.09,38.58,36.77,,,
188,9.8,332.75,47.5,47.63,39.42,39.17,38.62,36.88,,,
189,9.7,333.05,47.76,47.61,39.47,39.21,38.73,36.99,,,
190,9.8,333.26666666666665,47.98,47.64,39.55,39.35,38.81,37.16,,,
191,9.7,334.06666666666666,47.68,47.62,39.63,39.38,38.91,37.27,,,
192,9.8,334.6166666666666,47.65,47.63,39.75,39.52,39.02,37.39,,,
193,10.1,335.0833333333333,47.8,47.62,39.78,39.58,39.09,37.52,,,
194,10.0,335.01666666666665,47.84,47.61,39.87,39.68,39.19,37.66,,,
195,9.9,335.48333333333335,47.51,47.72,39.92,39.76,39.28,37.75,,,
196,9.9,336.23333333333335,47.44,47.7,40.04,39.87,39.36,37.85,,,
197,9.8,336.81666666666666,47.47,47.73,40.12,39.94,39.44,37.99,,,
198,9.8,337.6166666666667,47.44,47.58,40.21,40.01,39.53,38.07,,,
199,9.7,337.8,47.59,47.65,40.33,40.11,39.59,38.21,,,
200,9.9,337.7333333333333,47.7,47.57,40.37,40.21,39.69,38.3,,,
201,9.7,337.91666666666663,47.77,47.56,40.47,40.29,39.79,38.43,,,
202,9.8,337.98333333333335,47.59,47.57,40.56,40.38,39.89,38.52,,,
203,10.0,338.98333333333335,47.32,47.63,40.6,40.49,39.99,38.63,,,
204,10.1,340.00000000000006,47.39,47.55,40.71,40.57,40.07,38.73,,,
205,10.0,340.5833333333333,47.35,47.57,40.78,40.65,40.15,38.82,,,
206,9.9,341.0333333333333,47.13,47.64,40.88,40.74,40.24,38.94,,,
207,9.9,341.4666666666667,47.36,47.54,40.96,40.83,40.33,39.05,,,
208,9.9,341.34999999999997,47.34,47.58,41.05,40.91,40.44,39.16,,,
209,9.8,341.6833333333334,47.41,47.66,41.12,40.99,40.52,39.26,,,
210,9.8,341.81666666666666,47.61,47.58,41.22,41.06,40.61,39.36,,,
211,9.7,342.1166666666666,47.29,47.53,41.31,41.17,40.69,39.45,,,
212,9.8,342.5833333333333,47.24,47.62,41.36,41.23,40.79,39.54,,,
213,10.0,343.13333333333327,47.26,47.67,41.5,41.35,40.92,39.66,,,
214,10.1,343.5,47.62,47.55,41.58,41.43,40.96,39.74,,,
215,10.0,344.1333333333334,47.5,47.64,41.63,41.5,41.05,39.83,,,
216,9.9,343.96666666666664,47.53,47.64,41.74,41.6,41.13,39.96,,,
217,9.9,344.2833333333333,47.41,47.59,41.82,41.67,41.2,40.04,,,
218,9.9,344.6333333333334,47.03,47.58,41.89,41.76,41.31,40.11,,,
219,9.9,344.75000000000006,47.45,47.49,41.98,41.86,41.39,40.22,,,
220,9.8,345.2,47.27,47.44,42.06,41.95,41.5,40.32,,,
221,9.8,345.8,47.45,47.56,42.15,42.04,41.56,40.42,,,
222,9.9,346.28333333333336,47.43,47.5,42.23,42.12,41.67,40.5,,,
223,10.0,347.01666666666665,47.49,47.48,42.31,42.19,41.76,40.62,,,
224,10.0,347.29999999999995,47.48,47.49,42.42,42.29,41.86,40.71,,,
225,9.9,347.9333333333334,47.2,47.54,42.49,42.37,41.95,40.8,,,
226,9.9,348.26666666666665,47.39,47.46,42.57,42.42,42.03,40.88,,,
227,9.8,348.8833333333334,47.28,47.46,42.67,42.54,42.12,41.01,,,
228,9.9,349.34999999999997,47.33,47.51,42.73,42.63,42.19,41.08,,,
229,9.8,349.40000000000003,47.14,47.55,42.8,42.67,42.27,41.17,,,
230,9.8,349.51666666666665,47.55,47.54,42.91,42.8,42.38,41.28,,,
231,9.7,349.6499999999999,47.42,47.54,43,42.88,42.48,41.37,,,
232,9.6,350.43333333333334,47.12,47.45,43.04,42.97,42.55,41.45,,,
233,10.0,351.26666666666665,46.92,47.5,43.14,43.02,42.61,41.53,,,
234,10.1,351.6166666666666,47.25,47.49,43.23,43.12,42.71,41.65,,,
235,10.0,352.18333333333334,47.27,47.5,43.3,43.18,42.79,41.71,,,
236,9.9,352.75,47.27,47.49,43.38,43.26,42.88,41.81,,,
237,9.9,353.1166666666666,47.22,47.48,43.46,43.35,42.98,41.91,,,
238,9.9,353.04999999999995,47.13,47.48,43.56,43.45,43.05,41.99,,,
239,9.8,352.73333333333335,47.06,47.47,43.65,43.54,43.1,42.08,,,
240,9.8,353.25,47.26,47.45,43.74,43.63,43.21,42.2,,,
241,9.8,354.09999999999997,47.17,47.44,43.78,43.65,43.31,42.29,,,
242,9.7,354.3333333333333,47.21,47.43,43.92,43.76,43.4,42.37,,,
243,9.9,354.43333333333334,47.21,47.42,43.94,43.85,43.5,42.45,,,
244,10.0,354.4166666666667,47.08,47.37,44.03,43.94,43.55,42.55,,,
245,10.0,355.1333333333334,47.12,47.39,44.11,44.01,43.64,42.63,,,
246,9.9,355.8,47.24,47.42,44.21,44.09,43.72,42.72,,,
247,9.9,356.43333333333334,47.14,47.35,44.28,44.19,43.79,42.81,,,
248,9.8,356.84999999999997,47.29,47.41,44.37,44.28,43.89,42.91,,,
249,9.7,356.8333333333333,47.32,47.33,44.42,44.34,43.97,43,,,
250,9.7,356.50000000000006,47.43,47.39,44.5,44.41,44.03,43.08,,,
251,9.8,356.6833333333334,47.32,47.37,44.59,44.51,44.12,43.16,,,
252,9.8,357.5833333333333,46.91,47.36,44.64,44.58,44.18,43.26,,,
253,10.0,357.31666666666666,47.23,47.35,44.77,44.65,44.27,43.32,,,
254,10.1,357.7166666666667,47.05,47.36,44.83,44.73,44.37,43.42,,,
255,10.0,358.18333333333334,46.97,47.32,44.88,44.79,44.46,43.5,,,
256,9.9,359.1333333333334,47.29,47.33,44.98,44.87,44.54,43.59,,,
257,9.9,360.23333333333335,46.92,47.33,45.04,44.96,44.62,43.69,,,
258,9.9,360.01666666666665,46.93,47.28,45.13,45.03,44.68,43.75,,,
259,9.8,359.31666666666666,46.91,47.3,45.2,45.1,44.74,43.86,,,
260,9.8,359.5,47.04,47.27,45.28,45.18,44.85,43.94,,,
261,9.7,359.6166666666666,47.25,47.1,45.38,45.25,44.93,44.02,,,
262,9.7,360.5333333333333,47.25,47.29,45.42,45.31,45.01,44.1,,,
263,10.0,361.36666666666673,46.8,47.29,45.52,45.37,45.09,44.19,,,
264,10.1,361.6000000000001,46.8,47.18,45.56,45.5,45.13,44.24,,,
265,10.0,361.21666666666664,47.07,47.24,45.64,45.57,45.22,44.35,,,
266,10.0,361.65000000000003,47.13,47.16,45.74,45.64,45.29,44.43,,,
267,9.9,362.8166666666666,47.1,47.13,45.78,45.71,45.38,44.52,,,
268,9.8,363.71666666666664,47.03,47.11,45.85,45.78,45.45,44.61,,,
269,9.8,363.75,46.86,46.73,45.96,45.84,45.56,44.7,,,
270,9.7,363.13333333333327,46.89,46.97,46.04,45.95,45.62,44.77,,,
271,9.8,363.45,46.87,46.75,46.09,46.01,45.68,44.83,,,
272,9.9,364.0,47.05,46.85,46.15,46.07,45.75,44.91,,,
273,10.1,365.25,47.12,46.77,46.23,46.13,45.86,45,,,
274,10.0,365.9166666666667,47.15,46.68,46.32,46.23,45.92,45.07,,,
275,9.9,366.1666666666667,46.95,46.66,46.39,46.31,45.98,45.15,,,
276,9.9,365.31666666666666,47.12,46.52,46.45,46.37,46.05,45.25,,,
277,9.9,365.4666666666667,47.03,46.66,46.53,46.45,46.16,45.33,,,
278,9.8,367.09999999999997,47.03,46.65,46.58,46.49,46.19,45.42,,,
279,9.8,368.0,46.79,46.67,46.68,46.57,46.24,45.44,,,
280,9.7,367.03333333333336,46.83,46.7,46.72,46.61,46.33,45.54,,,
281,9.7,366.7833333333333,46.73,46.77,46.78,46.68,46.41,45.65,,,
282,9.8,367.15000000000003,47.11,46.83,46.87,46.74,46.51,45.73,,,
283,10.1,368.28333333333336,47.03,46.95,46.92,46.82,46.57,45.78,,,
284,10.1,370.04999999999995,47.12,46.97,46.99,46.85,46.64,45.85,,,
285,9.9,371.81666666666666,46.39,46.99,47.05,46.93,46.69,45.94,,,
286,10.0,371.06666666666666,46.77,47.07,47.11,47.01,46.78,45.99,,,
287,9.9,372.26666666666665,46.98,47.11,47.15,47.05,46.83,46.11,,,
288,9.8,370.0,47.16,47.14,47.15,47.08,46.89,46.16,,,
289,9.7,370.6333333333334,46.77,47.27,47.28,47.19,46.99,46.27,,,
290,9.8,371.5666666666666,47.21,47.29,47.3,47.22,47,46.3,,,
291,9.7,373.8333333333333,47.17,47.27,47.32,47.29,47.07,46.45,,,
292,9.8,372.45,47.28,47.34,47.37,47.31,47.12,46.46,,,
293,9.8,371.09999999999997,47.34,47.33,47.46,47.36,47.19,46.55,,,
294,10.1,373.0833333333333,47.39,47.43,47.49,47.36,47.24,46.66,,,
295,9.9,373.63333333333327,47.25,47.47,47.51,47.43,47.3,46.68,,,
296,9.9,373.8333333333333,47.1,47.44,47.51,47.52,47.37,46.77,,,
297,9.9,375.61666666666673,47.38,47.55,47.56,47.51,47.35,46.83,,,
298,9.8,373.34999999999997,47.53,47.61,47.73,47.58,47.47,46.92,,,
299,9.8,372.18333333333334,47.25,47.6,47.74,47.64,47.53,46.95,,,
300,9.8,371.55,47.35,47.67,47.71,47.67,47.52,47.07,,,
301,9.8,372.5833333333333,47.79,47.72,47.76,47.73,47.54,47.13,,,
302,9.7,374.09999999999997,47.41,47.8,47.84,47.79,47.64,47.21,,,
303,10.0,374.0333333333333,47.64,47.77,47.83,47.78,47.64,47.28,,,
304,10.1,373.5833333333333,47.76,47.88,47.89,47.84,47.68,47.38,,,
305,10.0,373.4166666666667,47.78,47.9,47.97,47.86,47.85,47.38,,,
306,9.9,374.78333333333336,47.7,47.97,48.08,47.96,47.83,47.44,,,
307,9.9,375.7833333333333,47.98,48.05,48.1,48.03,47.85,47.49,,,
308,9.8,375.43333333333334,47.66,48.12,48.17,48.06,47.97,47.56,,,
309,9.8,374.71666666666664,47.89,48.06,48.19,48.11,47.99,47.63,,,
310,9.8,374.59999999999997,48.2,48.17,48.31,48.13,48.01,47.65,,,
311,9.8,374.95,48.11,48.21,48.35,48.16,47.99,47.74,,,
312,9.7,376.4666666666667,48.24,48.22,48.3,48.24,48.1,47.73,,,
313,9.9,376.8333333333333,48.24,48.28,48.37,48.28,48.14,47.79,,,
314,10.0,376.4833333333333,48.32,48.33,48.44,48.34,48.19,47.86,,,
315,10.1,376.3833333333334,48.37,48.35,48.48,48.4,48.24,47.92,,,
316,9.9,377.0,48.26,48.52,48.57,48.43,48.32,47.94,,,
317,10.0,378.43333333333334,48.37,48.54,48.57,48.46,48.28,48.02,,,
318,9.9,379.06666666666666,48.52,48.57,48.58,48.55,48.35,48.08,,,
319,9.8,378.31666666666666,48.51,48.58,48.69,48.59,48.5,48.12,,,
320,9.7,377.86666666666673,48.57,48.7,48.73,48.58,48.49,48.18,,,
321,9.7,377.8833333333334,48.69,48.74,48.78,48.69,48.49,48.23,,,
322,9.7,378.68333333333334,48.65,48.77,48.87,48.76,48.57,48.25,,,
323,9.8,379.73333333333335,48.72,48.84,48.89,48.79,48.62,48.3,,,
324,10.0,379.54999999999995,48.91,48.91,48.94,48.84,48.7,48.38,,,
325,10.0,378.8500000000001,48.9,48.9,48.96,48.89,48.77,48.43,,,
326,9.9,379.1166666666666,48.97,48.93,49.05,48.96,48.86,48.42,,,
327,9.8,379.5833333333333,49.02,49.03,49.03,48.98,48.87,48.5,,,
328,9.8,380.7,49.1,49.12,49.12,49.06,48.92,48.59,,,
329,9.9,380.9166666666667,49.15,49.17,49.18,49.08,48.99,48.57,,,
330,9.8,380.51666666666665,49.19,49.12,49.21,49.14,49.06,48.6,,,
331,9.7,379.8666666666666,49.19,49.18,49.28,49.21,49,48.69,,,
332,9.8,379.73333333333335,49.25,49.18,49.3,49.25,49.1,48.76,,,
333,10.0,380.0833333333333,49.33,49.27,49.32,49.32,49.14,48.73,,,
334,10.1,380.56666666666666,49.23,49.34,49.4,49.34,49.24,48.8,,,
335,10.0,381.38333333333327,49.11,49.43,49.47,49.36,49.26,48.89,,,
336,9.9,382.6499999999999,49.47,49.42,49.51,49.44,49.31,48.97,,,
337,9.8,382.95000000000005,49.47,49.49,49.55,49.5,49.38,49.03,,,
338,9.7,382.48333333333335,49.52,49.6,49.62,49.53,49.46,49.07,,,
339,9.8,382.1666666666667,49.47,49.55,49.66,49.58,49.53,49.1,,,
340,9.7,382.01666666666665,49.51,49.62,49.67,49.64,49.53,49.16,,,
341,9.8,382.45,49.52,49.62,49.69,49.69,49.62,49.23,,,
342,10.0,383.95000000000005,49.59,49.67,49.76,49.71,49.55,49.19,,,
343,10.1,384.29999999999995,49.6,49.71,49.78,49.79,49.68,49.29,,,
344,10.0,383.45,49.85,49.82,49.83,49.83,49.64,49.34,,,
345,9.9,383.09999999999997,49.83,49.91,49.94,49.83,49.72,49.42,,,
346,9.8,384.0333333333333,49.91,49.97,49.98,49.94,49.81,49.45,,,
347,9.9,385.1166666666666,49.97,49.97,50.05,49.99,49.8,49.52,,,
348,9.8,385.06666666666666,49.98,50,50.1,50.04,49.83,49.56,,,
349,9.8,383.2,49.93,50.06,50.14,50.05,49.91,49.61,,,
350,9.7,382.84999999999997,50.11,50.12,50.23,50.14,49.98,49.69,,,
351,9.7,383.3,50.15,50.21,50.23,50.18,50.06,49.73,,,
352,10.0,383.9666666666667,50.13,50.23,50.23,50.23,50.1,49.83,,,
353,10.2,384.8,50.26,50.24,50.39,50.27,50.08,49.8,,,
354,10.0,386.31666666666666,50.31,50.34,50.4,50.31,50.12,49.84,,,
355,10.0,386.9666666666667,50.17,50.39,50.39,50.32,50.2,49.91,,,
356,9.9,386.68333333333334,50.39,50.44,50.49,50.4,50.3,49.96,,,
357,9.8,386.51666666666665,50.37,50.45,50.51,50.42,50.38,49.94,,,
358,9.8,386.9166666666667,50.6,50.57,50.58,50.52,50.39,50.06,,,
359,9.7,386.70000000000005,50.66,50.56,50.66,50.56,50.43,50.09,,,
360,9.8,386.1666666666667,50.58,50.63,50.74,50.58,50.49,50.19,,,
361,9.6,387.1666666666667,50.34,50.64,50.7,50.64,50.52,50.15,,,
362,9.8,388.75,50.77,50.78,50.82,50.72,50.57,50.26,,,
363,10.0,388.34999999999997,50.68,50.86,50.89,50.74,50.6,50.3,,,
364,10.1,387.9666666666667,50.88,50.86,50.86,50.8,50.71,50.38,,,
365,10.0,388.3166666666666,50.85,50.9,50.94,50.85,50.73,50.42,,,
366,10.0,389.78333333333336,50.59,50.84,50.99,50.9,50.77,50.42,,,
367,9.9,390.3,50.54,50.95,51.06,50.93,50.78,50.49,,,
368,9.9,389.31666666666666,50.91,50.99,51.01,51.04,50.85,50.54,,,
369,9.8,388.45,50.78,51.06,51.11,51.02,50.92,50.57,,,
370,9.7,388.5333333333333,51.09,51.1,51.16,51.09,50.94,50.66,,,
371,9.8,389.2166666666667,51.05,51.16,51.21,51.17,51.08,50.69,,,
372,9.7,390.1166666666666,51.21,51.21,51.23,51.21,51.15,50.72,,,
373,9.7,390.6333333333334,51.24,51.2,51.33,51.25,51.12,50.8,,,
374,9.8,389.43333333333334,51.04,51.29,51.33,51.29,51.15,50.81,,,
375,10.1,388.8833333333334,51.36,51.36,51.43,51.37,51.18,50.89,,,
376,10.1,388.8333333333333,51.34,51.43,51.51,51.4,51.32,50.92,,,
377,10.0,389.1833333333334,51.22,51.45,51.54,51.47,51.32,50.99,,,
378,9.8,390.6666666666667,51.49,51.49,51.6,51.48,51.4,51.04,,,
379,9.8,391.05,51.36,51.56,51.62,51.51,51.4,51.08,,,
380,9.7,390.48333333333335,51.62,51.59,51.68,51.59,51.41,51.14,,,
381,9.7,390.43333333333334,51.64,51.61,51.75,51.68,51.49,51.19,,,
382,9.7,390.25,51.63,51.71,51.7,51.68,51.51,51.26,,,
383,9.7,390.7166666666667,51.73,51.79,51.8,51.75,51.66,51.3,,,
384,9.9,391.20000000000005,51.72,51.8,51.84,51.79,51.7,51.39,,,
385,10.0,392.75,51.46,51.8,51.94,51.81,51.74,51.38,,,
386,10.0,393.1333333333334,51.89,51.93,52.03,51.86,51.71,51.46,,,
387,9.9,392.53333333333336,51.87,51.9,51.97,51.9,51.79,51.52,,,
388,9.8,391.88333333333327,51.93,52.01,52.03,51.97,51.86,51.5,,,
389,9.8,391.8333333333333,51.75,52.01,52.1,52.03,51.98,51.57,,,
390,9.7,392.5,52.01,52.05,52.12,52.06,51.95,51.64,,,
391,9.7,392.8333333333333,52.16,52.21,52.24,52.1,51.98,51.7,,,
392,9.7,393.0,52.02,52.13,52.25,52.16,52.08,51.75,,,
393,9.8,203.99999999999997,51.76,52.25,52.27,52.24,52.04,51.77,,,
394,10.1,14.866666666666669,52.19,52.25,52.29,52.25,52.1,51.83,,,
395,10.2,14.716666666666667,52.27,52.26,52.31,52.28,52.16,51.79,,,
396,10.1,14.9,51.96,52.28,52.31,52.28,52.16,51.79,,,
397,10.0,14.9,52.25,52.23,52.3,52.27,52.11,51.8,,,
398,9.9,14.983333333333334,52.17,52.25,52.28,52.26,52.12,51.76,,,
399,9.9,15.0,52.22,52.25,52.29,52.26,52.14,51.8,,,
400,9.9,14.983333333333334,52.09,52.25,52.28,52.26,52.13,51.81,,,
401,9.8,14.883333333333333,51.98,52.21,52.25,52.23,52.12,51.78,,,
402,9.8,14.983333333333333,52.11,52.18,52.28,52.23,52.12,51.74,,,
403,9.8,15.033333333333337,51.88,52.13,52.24,52.24,52.1,51.77,,,
404,9.8,14.983333333333334,52.18,52.14,52.25,52.22,52.12,51.76,,,
405,9.8,15.050000000000002,52.04,52.14,52.26,52.24,52.1,51.76,,,
406,9.7,15.016666666666666,51.67,52.17,52.23,52.22,52.14,51.74,,,
407,9.8,15.049999999999999,51.9,52.17,52.24,52.2,52.11,51.75,,,
408,9.7,14.999999999999998,51.96,52.17,52.24,52.21,52.11,51.75,,,
409,9.7,15.066666666666665,51.78,52.15,52.23,52.22,52.12,51.73,,,
410,9.7,15.083333333333334,51.85,52.08,52.24,52.2,52.11,51.74,,,
411,9.7,15.049999999999999,51.96,52.12,52.22,52.19,52.1,51.72,,,
412,9.9,7.933333333333333,51.58,52.12,52.23,52.2,52.1,51.72,,,
413,10.0,0.7999999999999999,51.8,52.1,52.22,52.19,52.09,51.71,,,
414,10.0,0.7999999999999999,51.61,52.1,52.19,52.18,52.08,51.72,,,
415,10.0,0.7999999999999999,52.1,52.15,52.22,52.17,52.09,51.71,,,
416,9.9,0.7999999999999999,51.85,52.13,52.2,52.17,52.07,51.7,,,
417,9.9,0.8166666666666668,51.95,52.13,52.2,52.17,52.08,51.68,,,
418,9.9,0.7999999999999999,52.08,52.15,52.21,52.17,52.09,51.69,,,
419,9.9,0.7999999999999999,51.82,52.12,52.2,52.17,52.06,51.7,,,
420,9.9,0.7999999999999999,52.05,52.11,52.19,52.14,52.06,51.67,,,
421,9.9,0.7999999999999999,51.67,52.09,52.2,52.16,52.07,51.66,,,
422,9.9,0.7999999999999999,51.93,52.12,52.16,52.14,52.05,51.64,,,
423,10.0,0.7999999999999999,52.08,52.07,52.18,52.15,52.06,51.67,,,
424,10.0,0.8166666666666668,51.96,52.11,52.17,52.14,52.06,51.66,,,
425,10.0,0.7999999999999999,52.09,52.11,52.18,52.14,52.05,51.63,,,
426,10.0,0.8166666666666668,52.07,52.11,52.16,52.12,52.04,51.64,,,
427,9.9,0.7833333333333333,51.87,52.1,52.16,52.11,52.03,51.62,,,
428,10.0,0.7999999999999999,51.9,52.09,52.17,52.12,52.03,51.63,,,
429,9.9,0.7999999999999999,52.02,52.1,52.16,52.11,52.03,51.63,,,
430,10.0,0.7999999999999999,52.09,52.09,52.16,52.11,52.04,51.61,,,
431,9.9,0.7999999999999999,51.98,52.1,52.16,52.11,52.04,51.61,,,
432,9.9,0.7999999999999999,52.01,52.08,52.15,52.1,52.02,51.6,,,
433,9.9,0.8333333333333334,52.07,52.07,52.13,52.09,52,51.59,,,
434,9.9,0.8166666666666665,51.93,52.08,52.14,52.1,52.02,51.59,,,
435,9.9,0.7999999999999999,51.72,52.1,52.15,52.09,52.01,51.58,,,
436,9.9,0.7999999999999999,52.06,52.08,52.13,52.08,52.01,51.57,,,
437,9.8,0.7999999999999999,52,52.07,52.12,52.07,52.01,51.57,,,
438,9.9,0.7999999999999999,51.92,52.07,52.12,52.07,51.99,51.57,,,
439,9.8,0.8166666666666665,51.8,52.05,52.13,52.07,51.99,51.55,,,
440,9.9,0.7999999999999999,52.03,52.04,52.12,52.08,52,51.56,,,
441,9.9,0.8166666666666668,52.03,52.04,52.11,52.08,51.99,51.55,,,
442,9.9,0.7999999999999999,52.05,52.06,52.11,52.07,51.98,51.53,,,
443,9.9,0.8166666666666665,51.94,52.07,52.1,52.05,51.98,51.54,,,
444,9.9,0.8166666666666665,51.74,52.04,52.11,52.05,51.97,51.52,,,
445,9.9,0.7999999999999999,51.76,52.01,52.09,52.04,51.96,51.52,,,
446,10.0,0.7999999999999999,51.87,52.05,52.1,52.04,51.97,51.5,,,
447,9.9,0.7999999999999999,51.78,52.01,52.09,52.05,51.96,51.51,,,
448,9.9,0.7999999999999999,51.62,52.02,52.09,52.03,51.96,51.5,,,
449,9.9,0.7999999999999999,51.55,52.02,52.07,52.02,51.95,51.49,,,
450,9.9,0.7999999999999999,51.7,52.03,52.08,52.03,51.95,51.48,,,
451,10.0,0.7999999999999999,51.81,52.04,52.08,52.02,51.95,51.47,,,
452,10.0,0.8166666666666665,51.86,52.01,52.08,52.02,51.94,51.48,,,
453,10.0,0.7833333333333333,51.89,52.01,52.06,52.02,51.94,51.46,,,
454,10.0,0.7999999999999999,51.91,52.01,52.07,52.03,51.94,51.47,,,
455,10.0,0.7833333333333333,51.93,52.01,52.07,52.01,51.94,51.47,,,
456,9.9,0.7999999999999999,51.88,51.99,52.06,52,51.93,51.43,,,
457,10.0,0.7999999999999999,51.89,52,52.06,52.01,51.94,51.44,,,
458,10.0,0.7999999999999999,51.92,51.99,52.05,52,51.92,51.44,,,
459,9.9,0.7999999999999999,51.97,51.99,52.04,51.99,51.91,51.42,,,
460,9.9,0.8166666666666665,51.94,52,52.06,51.99,51.92,51.42,,,
461,9.9,0.7999999999999999,51.69,51.99,52.05,51.98,51.91,51.42,,,
462,9.9,0.7999999999999999,51.66,51.94,52.04,51.98,51.91,51.41,,,
463,9.9,0.7999999999999999,51.8,51.93,52.03,51.98,51.91,51.39,,,
464,9.9,0.7999999999999999,51.52,51.94,52.01,51.96,51.9,51.4,,,
465,9.9,0.7999999999999999,51.84,51.96,52.02,51.98,51.89,51.38,,,
466,9.9,0.7999999999999999,51.63,51.96,52.02,51.96,51.88,51.38,,,
467,9.9,0.7833333333333333,51.93,51.95,52.01,51.95,51.89,51.36,,,
468,9.8,0.7999999999999999,51.8,51.95,52.02,51.96,51.88,51.37,,,
469,9.9,0.7999999999999999,51.86,51.94,52.01,51.96,51.88,51.36,,,
470,9.9,0.7999999999999999,51.86,51.95,52,51.95,51.87,51.35,,,
471,9.9,0.8166666666666665,51.9,51.94,51.99,51.95,51.87,51.35,,,
472,9.8,0.8166666666666665,51.84,51.93,52,51.94,51.87,51.34,,,
473,9.9,0.7999999999999999,51.8,51.93,51.99,51.93,51.85,51.32,,,
474,9.9,0.7999999999999999,51.78,51.9,51.99,51.93,51.86,51.33,,,
475,9.9,0.8166666666666665,51.84,51.93,51.99,51.93,51.86,51.32,,,
476,9.9,0.7999999999999999,51.81,51.93,51.98,51.93,51.86,51.32,,,
477,9.9,0.7999999999999999,51.66,51.93,51.98,51.93,51.86,51.3,,,
478,10.0,0.7999999999999999,51.77,51.89,51.98,51.92,51.85,51.29,,,
479,10.0,0.8166666666666665,51.7,51.91,51.97,51.91,51.84,51.29,,,
480,10.0,0.7999999999999999,51.62,51.91,51.96,51.89,51.83,51.28,,,
481,9.9,0.7999999999999999,51.78,51.91,51.97,51.89,51.83,51.28,,,
482,10.0,0.8166666666666665,51.84,51.9,51.96,51.9,51.84,51.28,,,
483,10.0,0.85,51.87,51.91,51.97,51.91,51.83,51.26,,,
484,10.0,0.7999999999999999,51.6,51.89,51.96,51.9,51.83,51.26,,,
485,9.9,0.7999999999999999,51.56,51.87,51.95,51.89,51.83,51.24,,,
486,9.9,0.8166666666666665,51.7,51.89,51.94,51.9,51.82,51.25,,,
487,10.0,0.7999999999999999,51.63,51.88,51.94,51.91,51.83,51.23,,,
488,10.0,0.8166666666666665,51.55,51.88,51.95,51.89,51.82,51.23,,,
489,9.9,0.7999999999999999,51.78,51.87,51.93,51.87,51.81,51.21,,,
490,9.9,0.7999999999999999,51.63,51.87,51.94,51.88,51.81,51.23,,,
491,9.9,0.7999999999999999,51.66,51.84,51.92,51.87,51.8,51.22,,,
492,9.9,0.7999999999999999,51.6,51.86,51.91,51.87,51.79,51.19,,,
493,9.9,0.7999999999999999,51.34,51.86,51.93,51.87,51.79,51.21,,,
494,9.9,0.7999999999999999,51.42,51.85,51.92,51.87,51.79,51.19,,,
495,9.9,0.7999999999999999,51.78,51.85,51.92,51.87,51.79,51.17,,,
496,9.9,0.7999999999999999,51.64,51.83,51.89,51.85,51.79,51.18,,,
497,9.9,0.7999999999999999,51.65,51.84,51.91,51.84,51.79,51.16,,,
498,9.9,0.7999999999999999,51.76,51.85,51.9,51.85,51.77,51.17,,,
499,9.9,0.7999999999999999,51.8,51.82,51.89,51.84,51.78,51.16,,,
500,9.9,0.7999999999999999,51.53,51.81,51.88,51.83,51.75,51.13,,,
501,9.9,0.7999999999999999,51.57,51.82,51.89,51.83,51.77,51.15,,,
502,10.0,0.7999999999999999,51.78,51.82,51.87,51.82,51.76,51.13,,,
503,9.9,0.7999999999999999,51.74,51.8,51.88,51.82,51.76,51.13,,,
504,9.9,0.7999999999999999,51.63,51.8,51.87,51.82,51.75,51.12,,,
505,9.9,0.8166666666666665,51.55,51.81,51.88,51.82,51.75,51.1,,,
506,10.0,0.7999999999999999,51.53,51.81,51.88,51.82,51.76,51.12,,,
507,10.0,0.7999999999999999,51.69,51.8,51.87,51.8,51.74,51.1,,,
508,10.0,0.7999999999999999,51.59,51.8,51.87,51.81,51.75,51.1,,,
509,10.0,0.7999999999999999,51.73,51.8,51.86,51.8,51.73,51.09,,,
510,10.0,0.7999999999999999,51.65,51.8,51.85,51.8,51.73,51.08,,,
511,10.0,0.8166666666666668,51.61,51.8,51.86,51.8,51.72,51.07,,,
512,10.0,0.7999999999999999,51.52,51.8,51.85,51.79,51.72,51.08,,,
513,10.0,0.7999999999999999,51.61,51.78,51.85,51.79,51.72,51.06,,,
514,10.0,0.7666666666666667,51.75,51.8,51.85,51.79,51.72,51.05,,,
515,9.9,0.8166666666666665,51.73,51.76,51.84,51.78,51.72,51.06,,,
516,10.0,0.7999999999999999,51.58,51.76,51.84,51.77,51.71,51.03,,,
517,9.9,0.7999999999999999,51.72,51.78,51.82,51.77,51.7,51.03,,,
518,9.9,0.7999999999999999,51.53,51.77,51.82,51.77,51.7,51.03,,,
519,9.9,0.7999999999999999,51.7,51.78,51.82,51.77,51.7,51.02,,,
520,10.0,0.8333333333333334,51.66,51.78,51.81,51.76,51.69,51,,,
521,10.0,0.7999999999999999,51.32,51.76,51.82,51.75,51.69,51.02,,,
522,10.0,0.7999999999999999,51.66,51.76,51.81,51.74,51.68,50.98,,,
523,9.9,0.7999999999999999,51.47,51.76,51.82,51.75,51.68,50.99,,,
524,9.9,0.7999999999999999,51.65,51.73,51.81,51.77,51.68,50.99,,,
525,10.0,0.8166666666666665,51.7,51.76,51.8,51.75,51.68,50.97,,,
526,10.0,0.7999999999999999,51.56,51.74,51.8,51.73,51.66,50.96,,,
527,10.0,0.8166666666666665,51.65,51.73,51.79,51.73,51.66,50.95,,,
528,10.0,0.8166666666666665,51.36,51.72,51.78,51.72,51.65,50.96,,,
529,9.9,0.7999999999999999,51.43,51.71,51.78,51.71,51.65,50.93,,,
530,10.0,0.8166666666666668,51.36,51.68,51.77,51.72,51.64,50.95,,,
531,9.9,0.7999999999999999,51.46,51.72,51.78,51.74,51.66,50.95,,,
532,9.9,0.8166666666666665,51.61,51.71,51.78,51.72,51.65,50.92,,,
533,9.9,0.7999999999999999,51.7,51.73,51.77,51.71,51.65,50.91,,,
534,9.9,0.7999999999999999,51.61,51.73,51.77,51.71,51.64,50.92,,,
535,9.9,0.8166666666666665,51.7,51.71,51.76,51.7,51.63,50.9,,,
536,9.9,0.7999999999999999,51.6,51.71,51.76,51.7,51.63,50.9,,,
537,9.9,0.8166666666666668,51.3,51.71,51.76,51.69,51.64,50.89,,,
538,9.9,0.7999999999999999,51.44,51.67,51.76,51.7,51.63,50.88,,,
539,9.9,0.8333333333333334,51.63,51.67,51.75,51.69,51.63,50.88,,,
540,9.9,0.8166666666666668,51.36,51.65,51.74,51.68,51.61,50.85,,,
541,9.9,0.8166666666666668,51.51,51.67,51.74,51.68,51.61,50.86,,,
542,9.9,0.7999999999999999,51.67,51.67,51.73,51.67,51.59,50.86,,,
543,9.9,0.8333333333333334,51.64,51.68,51.73,51.68,51.61,50.85,,,
544,9.9,0.7833333333333332,51.7,51.69,51.73,51.67,51.61,50.83,,,
545,9.9,0.7999999999999999,51.52,51.67,51.72,51.66,51.59,50.83,,,
546,10.0,0.7999999999999999,51.42,51.67,51.71,51.66,51.59,50.82,,,
547,10.0,0.7999999999999999,51.59,51.63,51.72,51.66,51.59,50.82,,,
548,10.0,0.8166666666666668,51.59,51.64,51.7,51.68,51.59,50.8,,,
549,9.9,0.7833333333333333,51.34,51.64,51.71,51.65,51.58,50.8,,,
550,10.0,0.7999999999999999,51.5,51.63,51.7,51.64,51.58,50.8,,,
551,10.0,0.7999999999999999,51.32,51.64,51.71,51.64,51.59,50.79,,,
552,10.0,0.7999999999999999,51.34,51.64,51.7,51.64,51.57,50.78,,,
553,9.9,0.7999999999999999,51.34,51.64,51.7,51.64,51.57,50.77,,,
554,9.9,0.7999999999999999,51.19,51.63,51.7,51.63,51.58,50.77,,,
555,9.9,0.7833333333333333,51.12,51.64,51.69,51.63,51.56,50.76,,,
556,9.9,0.8166666666666668,51.46,51.58,51.69,51.63,51.56,50.76,,,
557,9.9,0.7999999999999999,51.37,51.59,51.67,51.64,51.55,50.74,,,
558,9.9,0.7999999999999999,51.58,51.6,51.67,51.63,51.54,50.74,,,
559,9.9,0.7999999999999999,51.48,51.59,51.68,51.62,51.55,50.73,,,
560,9.9,0.7999999999999999,50.88,51.59,51.68,51.61,51.56,50.72,,,
561,9.9,0.7999999999999999,51.11,51.59,51.67,51.61,51.53,50.71,,,
562,9.9,0.7999999999999999,51.49,51.6,51.66,51.6,51.53,50.71,,,
563,9.9,0.8166666666666665,51.54,51.57,51.65,51.6,51.53,50.7,,,
564,10.0,0.7999999999999999,51.48,51.59,51.64,51.6,51.52,50.7,,,
565,10.0,0.7999999999999999,51.53,51.6,51.65,51.58,51.53,50.68,,,
566,9.9,0.7999999999999999,51.57,51.58,51.65,51.6,51.51,50.68,,,
567,9.9,0.7999999999999999,51.57,51.59,51.65,51.58,51.5,50.67,,,
568,9.9,0.7999999999999999,51.49,51.56,51.64,51.59,51.52,50.67,,,
569,9.9,0.7999999999999999,51.4,51.57,51.64,51.58,51.51,50.66,,,
570,9.9,0.7999999999999999,51.44,51.55,51.64,51.58,51.5,50.66,,,
571,9.9,0.8166666666666665,51.59,51.57,51.62,51.57,51.51,50.65,,,
572,9.9,0.7999999999999999,51.43,51.55,51.62,51.56,51.5,50.62,,,
573,9.9,0.7999999999999999,51.47,51.57,51.62,51.56,51.49,50.64,,,
574,9.9,0.8166666666666668,51.4,51.55,51.61,51.56,51.48,50.62,,,
575,9.9,0.7833333333333333,51.4,51.52,51.62,51.56,51.48,50.62,,,
576,10.0,0.8166666666666668,51.45,51.55,51.61,51.57,51.48,50.62,,,
577,10.1,0.8166666666666665,51.39,51.54,51.59,51.58,51.48,50.6,,,
578,10.0,0.7999999999999999,51.2,51.53,51.58,51.54,51.47,50.58,,,
579,10.0,0.8333333333333334,51.3,51.55,51.6,51.56,51.47,50.59,,,
580,10.0,0.7999999999999999,51.27,51.51,51.59,51.54,51.47,50.57,,,
581,9.9,0.7999999999999999,51.48,51.51,51.57,51.53,51.45,50.56,,,
582,9.9,0.7999999999999999,51.47,51.53,51.58,51.54,51.46,50.57,,,
583,10.0,0.8166666666666668,51.46,51.52,51.58,51.52,51.45,50.56,,,
584,9.9,0.7999999999999999,51.28,51.51,51.56,51.52,51.45,50.55,,,
585,9.9,0.8166666666666665,51.36,51.5,51.58,51.52,51.44,50.53,,,
586,9.9,0.7999999999999999,51.35,51.5,51.56,51.5,51.44,50.53,,,
587,9.9,0.7999999999999999,51.2,51.5,51.58,51.52,51.45,50.53,,,
588,9.9,0.8166666666666665,51.12,51.51,51.57,51.51,51.44,50.54,,,
589,9.9,0.8166666666666668,51.31,51.48,51.55,51.5,51.44,50.52,,,
590,9.9,0.8166666666666665,51.14,51.49,51.54,51.49,51.43,50.51,,,
591,9.9,0.7999999999999999,51.19,51.47,51.55,51.49,51.43,50.51,,,
592,9.9,0.7999999999999999,51.35,51.47,51.55,51.49,51.41,50.48,,,
593,9.9,0.7833333333333332,51.33,51.5,51.54,51.5,51.42,50.49,,,
594,9.9,0.7999999999999999,51.46,51.47,51.54,51.49,51.42,50.48,,,
595,9.9,0.7833333333333332,51.26,51.45,51.54,51.5,51.43,50.48,,,
596,9.9,0.7999999999999999,51.2,51.46,51.53,51.48,51.41,50.47,,,
597,10.0,0.7999999999999999,51.35,51.46,51.53,51.47,51.41,50.47,,,
598,9.9,0.7999999999999999,51.43,51.47,51.53,51.48,51.4,50.45,,,
599,9.9,0.8166666666666668,51.22,51.46,51.52,51.46,51.39,50.46,,,
600,9.9,0.8166666666666668,51.4,51.47,51.53,51.46,51.39,50.45,,,
601,9.9,0.7999999999999999,51.06,51.46,51.51,51.46,51.39,50.44,,,
602,9.9,0.8166666666666668,51.02,51.43,51.5,51.45,51.38,50.44,,,
603,9.9,0.7999999999999999,50.9,51.41,51.5,51.47,51.38,50.42,,,
604,9.9,0.7999999999999999,51.27,51.45,51.51,51.46,51.39,50.41,,,
605,9.9,0.7999999999999999,51.41,51.44,51.5,51.45,51.37,50.41,,,
606,9.9,0.7833333333333332,51.32,51.43,51.49,51.43,51.36,50.4,,,
607,9.9,0.8166666666666668,51.26,51.4,51.49,51.43,51.35,50.37,,,
608,9.9,0.7999999999999999,51.36,51.43,51.48,51.43,51.36,50.39,,,
609,9.9,0.7999999999999999,51.44,51.43,51.48,51.44,51.36,50.39,,,
610,10.0,0.7999999999999999,51.45,51.42,51.49,51.42,51.35,50.36,,,
611,9.9,0.7999999999999999,51.32,51.43,51.49,51.42,51.34,50.35,,,
612,10.0,0.7999999999999999,51.18,51.42,51.48,51.42,51.35,50.35,,,
613,9.9,0.7999999999999999,51.41,51.4,51.48,51.41,51.34,50.34,,,
614,10.0,0.7999999999999999,50.95,51.41,51.46,51.41,51.33,50.34,,,
615,9.9,0.7999999999999999,51.22,51.39,51.46,51.4,51.34,50.33,,,
616,9.9,0.8166666666666668,51.22,51.38,51.46,51.4,51.33,50.33,,,
617,9.9,0.7999999999999999,51.31,51.4,51.46,51.41,51.33,50.32,,,
618,9.9,0.8333333333333334,51.42,51.4,51.45,51.4,51.33,50.31,,,
619,9.9,0.7999999999999999,51.26,51.39,51.45,51.39,51.32,50.28,,,
620,9.9,0.7999999999999999,51.09,51.38,51.45,51.39,51.32,50.3,,,
621,9.9,0.7999999999999999,51.02,51.36,51.45,51.38,51.31,50.29,,,
622,9.9,0.8166666666666665,51.39,51.36,51.44,51.38,51.3,50.28,,,
623,9.9,0.7999999999999999,51.24,51.38,51.44,51.38,51.31,50.27,,,
624,9.9,0.7833333333333333,51.02,51.36,51.43,51.37,51.31,50.26,,,
625,9.9,0.7999999999999999,51.3,51.34,51.41,51.36,51.3,50.26,,,
626,9.9,0.7999999999999999,51.12,51.35,51.42,51.36,51.3,50.26,,,
627,10.0,0.85,51.09,51.36,51.42,51.35,51.3,50.25,,,
628,10.0,0.7999999999999999,50.9,51.35,51.41,51.37,51.29,50.25,,,
629,10.0,0.8166666666666668,51.25,51.34,51.4,51.37,51.27,50.23,,,
630,9.9,0.7999999999999999,51.19,51.34,51.4,51.35,51.28,49.98,9.9,49.39,0.49833333333333335
631,9.9,0.7999999999999999,51.39,51.36,51.36,51.23,50.73,41.34,9.8,51.35,2.9983333333333335
632,9.8,1.9333333333333333,51.37,51.28,51.1,50.95,49.45,35.91,10.0,51.4,3.0100000000000002
633,9.8,14.483333333333334,51.35,51.1,50.98,50.8,40.46,31.82,10.0,51.39,3.01
634,9.8,193.63333333333333,51.16,50.96,50.8,50.62,32.31,28.55,10.0,51.34,3.0066666666666664
635,9.7,301.6166666666666,51.04,50.71,50.51,50.4,29.27,25.11,10.0,51.24,2.0016666666666665
636,9.7,277.73333333333335,51.06,50.6,50.45,50.28,29.25,25.78,,,
637,9.7,275.95,50.8,50.6,50.46,50.26,29.54,25.75,,,
638,9.7,269.83333333333337,50.9,50.69,50.53,50.3,29.4,25.9,,,
639,9.7,268.1166666666667,51,50.63,50.48,50.25,29.88,25.87,,,
640,9.9,271.9166666666667,50.91,50.62,50.46,50.23,30.21,26.02,,,
641,10.1,275.90000000000003,50.76,50.65,50.49,50.25,30.35,26.15,,,
642,10.0,279.66666666666663,50.69,50.64,50.49,50.26,30.82,26.26,,,
643,9.9,282.5,50.82,50.63,50.5,50.24,31.06,26.45,,,
644,9.8,286.21666666666664,50.69,50.63,50.47,50.24,31.42,26.57,,,
645,9.7,290.9833333333333,50.81,50.62,50.46,50.25,31.63,26.67,,,
646,9.6,296.65,50.66,50.6,50.48,50.23,32.05,26.86,,,
647,9.7,297.4833333333333,50.38,50.64,50.5,50.24,32.32,27.03,,,
648,9.7,297.43333333333334,50.57,50.62,50.47,50.23,32.6,27.16,,,
649,9.9,298.68333333333334,50.47,50.61,50.46,50.22,32.87,27.36,,,
650,10.1,300.6333333333334,50.42,50.61,50.47,50.21,33.17,27.54,,,
651,10.0,302.04999999999995,50.43,50.6,50.44,50.22,33.41,27.69,,,
652,9.9,303.05,50.35,50.6,50.45,50.22,33.68,27.87,,,
653,9.8,304.1666666666667,50.81,50.6,50.46,50.21,33.96,28.04,,,
654,9.8,305.7333333333333,50.5,50.59,50.45,50.21,34.2,28.23,,,
655,9.7,307.01666666666665,50.31,50.58,50.46,50.2,34.43,28.4,,,
656,9.7,308.25,50.55,50.58,50.46,50.18,34.7,28.59,,,
657,9.6,309.3666666666667,50.57,50.6,50.45,50.18,34.94,28.77,,,
658,9.8,310.51666666666665,50.15,50.62,50.46,50.2,35.18,28.98,,,
659,10.0,311.5166666666667,50.14,50.64,50.45,50.18,35.42,29.15,,,
660,10.0,312.4,50.29,50.58,50.43,50.16,35.63,29.34,,,
661,9.9,313.3333333333333,50.04,50.59,50.45,50.18,35.88,29.56,,,
662,9.8,314.05,49.91,50.6,50.45,50.16,36.11,29.75,,,
663,9.7,314.81666666666666,50.07,50.6,50.45,50.16,36.33,29.96,,,
664,9.6,315.7,50.14,50.58,50.42,50.15,36.56,30.15,,,
665,9.7,316.04999999999995,50.23,50.58,50.44,50.15,36.78,30.36,,,
666,9.6,317.1666666666667,50.28,50.59,50.43,50.13,37,30.55,,,
667,9.9,317.84999999999997,50.23,50.58,50.43,50.14,37.21,30.76,,,
668,10.0,318.63333333333327,49.97,50.57,50.42,50.12,37.44,30.98,,,
669,9.9,319.4833333333333,50.24,50.56,50.43,50.13,37.66,31.18,,,
670,9.8,320.3833333333333,50.53,50.53,50.43,50.12,37.88,31.4,,,
671,9.7,321.2833333333333,50.26,50.53,50.41,50.11,38.08,31.59,,,
672,9.7,322.76666666666665,50.15,50.54,50.43,50.1,38.28,31.8,,,
673,9.7,323.34999999999997,50.37,50.54,50.42,50.09,38.5,32.01,,,
674,9.7,323.90000000000003,49.99,50.54,50.42,50.09,38.71,32.21,,,
675,9.9,324.8666666666666,50.18,50.54,50.42,50.08,38.91,32.42,,,
676,10.1,325.81666666666666,50.48,50.53,50.41,50.08,39.11,32.64,,,
677,9.9,326.7666666666667,50.02,50.53,50.41,50.07,39.33,32.84,,,
678,9.8,328.7,50.5,50.5,50.41,50.06,39.52,33.05,,,
679,9.8,328.43333333333334,50.14,50.5,50.41,50.04,39.72,33.25,,,
680,9.8,331.74999999999994,50.41,50.51,50.4,50.06,39.94,33.47,,,
681,9.7,330.41666666666663,49.96,50.47,50.4,50.03,40.13,33.68,,,
682,9.7,329.9,50.23,50.47,50.4,50.02,40.31,33.88,,,
683,9.7,330.74999999999994,50.3,50.46,50.39,50.03,40.52,34.1,,,
684,9.9,331.6333333333333,50.11,50.47,50.39,50.02,40.72,34.3,,,
685,10.1,332.3833333333334,50.29,50.44,50.4,49.98,40.9,34.51,,,
686,10.0,333.71666666666664,50.13,50.45,50.38,50.01,41.11,34.73,,,
687,9.9,335.06666666666666,50.13,50.43,50.38,49.98,41.29,34.94,,,
688,9.9,336.01666666666665,49.8,50.44,50.38,49.96,41.49,35.14,,,
689,9.8,336.4,50.15,50.43,50.39,49.98,41.69,35.35,,,
690,9.8,336.56666666666666,50.1,50.38,50.38,49.96,41.85,35.54,9.8,46.69,0.2816666666666667
691,9.7,332.7833333333333,50.35,50.41,50.26,48.98,41.22,31.31,9.8,50.34,1.6833333333333333
692,9.7,324.28333333333336,50.47,50.33,49.96,48.87,40.38,28.88,10.0,50.45,1.6816666666666666
693,9.6,315.34999999999997,50.29,50.18,49.77,47.98,39.87,27.03,10.0,50.41,1.135
694,9.9,313.7833333333333,50.23,50.07,49.77,48.22,39.67,27.24,,,
695,10.1,317.5,50.21,50.09,49.78,47.78,39.79,27.25,,,
696,9.9,319.68333333333334,50.28,50.11,49.79,47.74,39.7,27.38,,,
697,9.9,321.23333333333335,49.62,50.14,49.78,47.6,39.86,27.7,,,
698,9.9,322.18333333333334,49.86,50.06,49.79,47.74,39.95,27.87,,,
699,9.8,322.6333333333334,50.06,50.06,49.76,47.47,39.95,28.07,,,
700,9.7,322.75,49.97,50.06,49.76,47.65,39.96,28.23,,,
701,9.6,322.95,49.89,50.07,49.76,47.45,40.19,28.47,,,
702,9.7,323.26666666666665,50.13,50.1,49.75,47.53,40.15,28.77,,,
703,9.8,324.01666666666665,50.09,50.15,49.76,47.62,40.42,28.98,,,
704,9.9,325.06666666666666,49.86,50.11,49.75,47.53,40.43,29.31,,,
705,9.9,325.5333333333333,50.13,50.07,49.75,47.53,40.53,29.55,,,
706,9.9,325.9166666666667,49.98,50.11,49.74,47.52,40.69,29.87,,,
707,9.8,326.61666666666673,50.03,50.05,49.75,47.5,40.76,30.11,,,
708,9.7,326.93333333333334,49.83,50.08,49.75,47.48,40.89,30.41,,,
709,9.7,327.73333333333335,50.07,50.07,49.75,47.45,40.99,30.67,,,
710,9.7,328.05,49.74,50.1,49.75,47.44,41.12,30.93,,,
711,9.9,328.5333333333333,49.84,50.1,49.74,47.42,41.21,31.22,,,
712,10.1,329.3333333333333,49.68,50.09,49.74,47.42,41.37,31.47,,,
713,10.0,329.7,49.62,50.08,49.73,47.41,41.47,31.77,,,
714,9.8,330.8166666666666,49.87,50.05,49.73,47.4,41.61,32,,,
715,9.8,331.43333333333334,49.75,50.07,49.73,47.39,41.76,32.29,,,
716,9.8,331.65,49.96,50.08,49.74,47.39,41.89,32.57,,,
717,9.7,331.86666666666673,50.1,50.06,49.73,47.36,42.03,32.81,,,
718,9.7,331.73333333333335,49.9,50.05,49.74,47.37,42.17,33.1,,,
719,9.7,332.31666666666666,49.77,50.03,49.71,47.35,42.31,33.35,,,
720,9.9,333.2166666666667,49.89,50.06,49.73,47.33,42.43,33.61,9.7,42.83,0.16666666666666666
721,10.1,331.9666666666667,49.76,49.98,49.66,46.52,42.18,30.84,9.8,49.56,0.835
722,10.0,330.0,49.81,49.86,49.65,46.52,42.28,31,,,
723,9.9,330.5333333333333,50.04,49.92,49.67,46.46,42.35,31.1,,,
724,9.9,331.7,49.6,49.92,49.64,46.45,42.37,31.33,,,
725,9.8,332.7166666666667,49.65,49.96,49.63,46.6,42.67,31.72,,,
726,9.7,333.0833333333333,49.46,49.91,49.63,46.6,42.62,32.08,,,
727,9.7,333.35,49.41,49.94,49.61,46.44,42.76,32.48,,,
728,9.7,334.0,49.59,49.91,49.62,46.4,42.94,32.75,,,
729,9.6,334.70000000000005,49.44,49.89,49.62,46.48,43.01,33.16,,,
730,10.0,335.34999999999997,49.87,49.9,49.62,46.55,43.16,33.55,,,
731,10.1,336.46666666666664,49.74,49.9,49.62,46.5,43.25,33.83,,,
732,10.0,337.3333333333333,49.7,49.88,49.61,46.52,43.4,34.14,,,
733,9.9,338.40000000000003,49.41,49.87,49.61,46.53,43.52,34.47,,,
734,9.8,339.43333333333334,49.6,49.86,49.6,46.47,43.67,34.74,,,
735,9.8,340.03333333333336,49.72,49.86,49.61,46.54,43.76,35.03,,,
736,9.7,340.56666666666666,49.65,49.84,49.6,46.49,43.91,35.31,,,
737,9.7,341.3333333333333,49.42,49.82,49.6,46.5,44.04,35.59,,,
738,9.6,341.8833333333334,49.16,49.87,49.6,46.54,44.17,35.85,,,
739,9.6,342.51666666666665,49.57,49.84,49.59,46.53,44.29,36.12,,,
740,10.0,343.65000000000003,49.58,49.83,49.6,46.56,44.41,36.4,,,
741,10.0,344.0,49.59,49.83,49.59,46.54,44.55,36.64,,,
742,9.9,344.26666666666665,49.69,49.83,49.58,46.57,44.64,36.9,,,
743,9.9,345.3500000000001,49.49,49.81,49.57,46.57,44.76,37.14,,,
