Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
744,9.8,346.53333333333336,49.49,49.81,49.58,46.62,44.88,37.42,,,
745,9.8,346.48333333333335,49.5,49.82,49.59,46.63,44.99,37.66,,,
746,9.6,346.81666666666666,49.61,49.8,49.58,46.67,45.09,37.9,,,
747,9.6,347.0833333333333,49.43,49.81,49.57,46.7,45.2,38.16,,,
748,9.6,347.8500000000001,49.54,49.78,49.57,46.75,45.3,38.4,,,
749,10.0,348.56666666666666,49.73,49.79,49.56,46.78,45.41,38.62,,,
750,10.0,349.2666666666667,49.29,49.78,49.55,46.83,45.51,38.87,,,
751,9.9,350.45,49.69,49.75,49.57,46.91,45.63,39.12,,,
752,9.8,351.0,49.58,49.76,49.55,46.95,45.71,39.34,,,
753,9.8,351.79999999999995,49.33,49.76,49.56,47.01,45.83,39.57,,,
754,9.7,351.40000000000003,49.54,49.75,49.55,47.07,45.93,39.8,,,
755,9.6,351.28333333333336,49.32,49.72,49.56,47.14,46.04,40.04,,,
756,9.6,351.81666666666666,49.41,49.73,49.54,47.2,46.13,40.25,,,
757,9.6,352.5833333333333,49.33,49.71,49.53,47.26,46.23,40.47,,,
758,10.0,353.48333333333335,49.34,49.71,49.55,47.33,46.33,40.71,,,
759,10.1,354.6333333333334,49.49,49.73,49.54,47.41,46.44,40.93,,,
760,9.9,355.23333333333335,49.55,49.7,49.53,47.47,46.53,41.14,,,
761,9.9,356.09999999999997,49.32,49.71,49.54,47.55,46.64,41.34,,,
762,9.9,357.0,49.44,49.71,49.53,47.64,46.73,41.56,,,
763,9.8,358.23333333333335,49.21,49.68,49.52,47.71,46.85,41.77,,,
764,9.7,358.21666666666664,49.3,49.67,49.51,47.8,46.93,41.97,,,
765,9.8,359.1166666666666,49.34,49.66,49.52,47.86,47.03,42.17,9.7,42.99,0.16666666666666666
766,9.7,357.8333333333333,49.57,49.62,49.43,47.91,46.91,37.97,9.8,47.52,0.8366666666666666
767,9.8,355.84999999999997,49.19,49.67,49.4,47.98,47.11,38.09,,,
768,10.0,356.4333333333334,49.59,49.62,49.37,48.02,47.12,38.39,,,
769,10.0,356.5,49.35,49.59,49.35,48.06,47.15,38.71,,,
770,9.9,358.0833333333333,49.2,49.61,49.33,48.12,47.24,38.98,10.0,47.04,0.16666666666666666
771,9.8,356.8500000000001,49.34,49.59,49.26,48.15,47.13,36.61,10.0,49.49,0.6616666666666666
772,9.8,354.8,49.09,49.57,49.22,48.21,47.29,36.36,,,
773,9.7,354.6666666666667,49.33,49.53,49.2,48.24,47.32,36.6,,,
774,9.6,355.04999999999995,49.21,49.52,49.23,48.26,47.36,37.05,,,
775,9.7,356.1666666666667,49.19,49.54,49.18,48.31,47.44,37.36,,,
776,10.0,357.2,49.01,49.53,49.22,48.34,47.49,37.7,,,
777,10.1,357.76666666666665,49.32,49.5,49.21,48.39,47.6,38.19,,,
778,10.0,359.15000000000003,49.41,49.53,49.21,48.43,47.64,38.54,,,
779,9.9,359.8333333333333,49.13,49.5,49.22,48.5,47.72,38.84,,,
780,9.9,360.15000000000003,49.47,49.48,49.18,48.54,47.82,39.23,,,
781,9.9,360.8,48.95,49.48,49.2,48.57,47.87,39.53,,,
782,9.7,360.73333333333335,49.11,49.48,49.19,48.63,47.93,39.88,,,
783,9.8,360.3666666666666,49.13,49.49,49.18,48.67,48.03,40.15,,,
784,9.8,360.11666666666673,49.24,49.48,49.19,48.72,48.12,40.51,,,
785,9.8,361.6499999999999,49.28,49.47,49.19,48.77,48.17,40.71,,,
786,9.7,362.86666666666673,49.26,49.45,49.19,48.82,48.24,41.05,,,
787,9.6,364.7333333333333,49.36,49.46,49.18,48.85,48.3,41.31,,,
788,9.7,363.73333333333335,49.18,49.46,49.2,48.93,48.36,41.59,,,
789,9.8,363.59999999999997,49.2,49.41,49.2,48.95,48.41,41.84,,,
790,9.9,365.48333333333335,49.18,49.43,49.22,49.03,48.47,42.1,,,
791,9.8,365.76666666666665,49.26,49.42,49.23,49.05,48.54,42.38,,,
792,9.8,366.1666666666667,49.3,49.43,49.26,49.11,48.61,42.61,,,
793,9.7,368.40000000000003,49.4,49.43,49.28,49.15,48.66,42.85,,,
794,9.7,369.75,49.1,49.43,49.3,49.2,48.72,43.1,,,
795,9.7,367.73333333333335,49.17,49.39,49.31,49.22,48.78,43.34,,,
796,9.6,368.3333333333333,48.9,49.36,49.36,49.29,48.84,43.56,,,
797,9.9,369.5,49.13,49.4,49.38,49.31,48.9,43.82,,,
798,10.1,373.65000000000003,49.03,49.4,49.42,49.35,48.97,44.04,,,
799,10.0,372.1333333333334,49.24,49.37,49.44,49.37,49,44.25,,,
800,9.9,373.8,49.26,49.4,49.47,49.41,49.08,44.5,,,
801,9.8,374.63333333333327,49.28,49.42,49.49,49.41,49.11,44.72,,,
802,9.8,372.93333333333334,49.41,49.46,49.52,49.43,49.17,44.91,,,
803,9.7,372.43333333333334,49.54,49.49,49.54,49.46,49.22,45.14,,,
804,9.6,374.06666666666666,49.56,49.51,49.58,49.51,49.27,45.38,,,
805,9.7,375.3,49.58,49.52,49.58,49.5,49.32,45.53,,,
806,9.6,375.6499999999999,49.59,49.59,49.57,49.54,49.38,45.76,,,
807,10.0,374.51666666666665,49.26,49.58,49.63,49.59,49.42,45.95,,,
808,10.1,374.4666666666667,49.55,49.66,49.65,49.58,49.43,46.19,,,
809,9.9,375.90000000000003,49.65,49.6,49.69,49.64,49.49,46.33,,,
810,9.9,377.1666666666667,49.65,49.66,49.72,49.66,49.52,46.53,,,
811,9.9,377.4666666666667,49.46,49.68,49.75,49.66,49.54,46.76,,,
812,9.8,376.31666666666666,49.77,49.74,49.77,49.73,49.59,46.94,,,
813,9.7,376.06666666666666,49.76,49.74,49.87,49.75,49.59,47.09,,,
814,9.7,377.0,49.76,49.81,49.85,49.77,49.6,47.25,,,
815,9.7,378.5,49.73,49.82,49.9,49.79,49.64,47.47,,,
816,9.6,378.70000000000005,49.52,49.93,49.92,49.85,49.69,47.63,,,
817,9.9,378.29999999999995,49.83,49.86,49.96,49.93,49.78,47.81,,,
818,10.1,378.09999999999997,49.93,49.89,49.95,49.94,49.76,47.91,,,
819,10.0,379.09999999999997,49.28,49.96,49.99,49.92,49.85,48.22,,,
820,9.9,380.28333333333336,49.73,50.01,50.02,49.94,49.82,48.23,,,
821,9.8,380.61666666666673,49.72,50.02,50.05,50.01,49.84,48.36,,,
822,9.8,381.09999999999997,49.77,49.98,50.07,50.02,49.88,48.62,,,
823,9.8,381.6833333333334,50.08,50.06,50.1,50.06,49.98,48.71,,,
824,9.7,381.5,50.09,50.12,50.17,50.12,49.92,48.85,,,
825,9.7,381.5833333333333,50.11,50.14,50.23,50.11,50.01,48.92,,,
826,9.7,381.40000000000003,50.14,50.14,50.29,50.15,50.07,49.23,,,
827,10.0,382.23333333333335,50.22,50.19,50.3,50.22,50.09,49.36,,,
828,10.1,383.6666666666667,50.32,50.25,50.35,50.25,50.1,49.38,,,
829,10.1,384.2833333333333,50.33,50.3,50.38,50.33,50.18,49.47,,,
830,9.9,383.28333333333336,50.32,50.34,50.42,50.36,50.24,49.61,,,
831,9.8,383.1499999999999,50.4,50.39,50.45,50.39,50.29,49.73,,,
832,9.8,384.06666666666666,50.33,50.46,50.52,50.42,50.24,49.85,,,
833,9.8,384.9666666666667,50.38,50.47,50.56,50.47,50.42,49.86,,,
834,9.8,385.31666666666666,50.52,50.5,50.58,50.56,50.42,49.92,,,
835,9.9,384.8,50.61,50.56,50.61,50.56,50.43,49.98,,,
836,9.8,384.81666666666666,50.53,50.69,50.7,50.63,50.46,50.1,,,
837,9.7,385.86666666666673,50.45,50.63,50.77,50.66,50.49,50.18,,,
838,9.7,386.76666666666665,50.5,50.66,50.75,50.72,50.57,50.17,,,
839,9.6,386.18333333333334,50.8,50.77,50.85,50.75,50.58,50.27,,,
840,9.8,386.3,50.65,50.78,50.79,50.8,50.68,50.34,,,
841,10.1,386.63333333333327,50.7,50.83,50.95,50.83,50.69,50.31,,,
842,10.1,388.1666666666667,50.89,50.81,50.98,50.89,50.73,50.42,,,
843,9.9,388.95000000000005,50.81,50.93,50.96,50.93,50.77,50.48,,,
844,9.9,389.3333333333333,50.72,50.93,51.1,50.97,50.88,50.48,,,
845,9.9,388.9166666666666,50.99,50.98,51.1,51.01,50.86,50.6,,,
846,9.9,389.0833333333333,50.86,51.04,51.12,51.01,50.99,50.62,,,
847,9.8,390.2833333333333,51.08,51.12,51.2,51.08,50.98,50.65,,,
848,9.8,390.23333333333335,50.92,51.15,51.25,51.07,50.99,50.72,,,
849,9.8,389.9166666666667,51.11,51.18,51.3,51.16,51.07,50.7,,,
850,9.7,390.65000000000003,51.28,51.23,51.27,51.29,51.12,50.78,,,
851,9.7,391.26666666666665,51.04,51.31,51.38,51.3,51.12,50.88,,,
852,9.7,391.1666666666667,51.27,51.37,51.4,51.32,51.16,50.91,,,
853,9.7,390.3833333333334,51.29,51.38,51.44,51.42,51.26,50.91,,,
854,9.7,390.8333333333333,51.47,51.43,51.54,51.37,51.33,50.96,,,
855,9.8,392.2166666666667,51.45,51.56,51.54,51.46,51.32,51.03,,,
856,9.7,392.6666666666667,51.47,51.52,51.68,51.53,51.39,51.08,,,
857,9.7,392.1166666666666,51.33,51.53,51.7,51.59,51.44,51.12,,,
858,9.8,391.51666666666665,51.67,51.69,51.68,51.63,51.48,51.16,,,
859,10.2,392.4166666666667,51.68,51.7,51.76,51.7,51.55,51.2,,,
860,10.2,393.3333333333334,51.58,51.71,51.83,51.74,51.57,51.27,,,
861,10.0,393.76666666666665,51.73,51.77,51.85,51.77,51.7,51.36,,,
862,9.9,393.8,51.84,51.85,51.89,51.85,51.74,51.39,,,
863,10.0,393.8166666666666,51.91,51.87,51.96,51.88,51.77,51.43,,,
864,9.8,394.0833333333333,51.92,51.87,51.96,51.93,51.83,51.47,,,
865,9.8,394.48333333333335,51.94,51.99,51.96,51.95,51.86,51.52,,,
866,9.7,394.8666666666666,52.05,52.02,52.05,51.99,51.86,51.56,,,
867,9.8,394.6499999999999,52.04,52.06,52.14,52.05,51.97,51.55,,,
868,9.7,394.81666666666666,52.05,52.1,52.11,52.1,52.02,51.73,,,
869,9.7,394.3666666666666,52.02,52.12,52.21,52.13,51.95,51.69,,,
870,10.1,143.04999999999998,52.07,52.27,52.29,52.21,52.02,51.76,,,
871,10.2,15.083333333333334,52.25,52.23,52.31,52.19,52.15,51.72,,,
872,10.2,15.116666666666667,52.28,52.24,52.28,52.22,52.16,51.78,,,
873,10.1,15.166666666666666,52.18,52.23,52.28,52.25,52.16,51.78,,,
874,10.0,15.216666666666669,51.76,52.2,52.27,52.24,52.11,51.71,,,
875,10.0,15.166666666666666,51.97,52.21,52.26,52.22,52.12,51.73,,,
876,9.9,15.216666666666667,51.94,52.22,52.27,52.23,52.14,51.72,,,
877,9.8,15.133333333333335,52.08,52.2,52.26,52.22,52.13,51.79,,,
878,9.8,15.166666666666666,51.5,52.14,52.26,52.21,52.1,51.74,,,
879,9.8,15.100000000000001,51.93,52.21,52.25,52.22,52.11,51.68,,,
880,9.9,15.033333333333331,51.74,52.14,52.25,52.21,52.11,51.73,,,
881,9.8,15.08333333333333,51.7,52.14,52.19,52.19,52.1,51.72,,,
882,9.8,15.100000000000001,51.83,52.13,52.23,52.2,52.11,51.72,,,
883,9.8,15.100000000000001,51.97,52.15,52.24,52.2,52.1,51.71,,,
884,9.9,15.15,51.38,52.14,52.24,52.19,52.11,51.65,,,
885,9.8,15.116666666666667,51.93,52.14,52.21,52.19,52.09,51.69,,,
886,9.8,15.133333333333333,51.76,52.15,52.22,52.18,52.08,51.69,,,
887,9.7,15.200000000000001,51.53,52.15,52.21,52.19,52.09,51.68,,,
888,9.7,15.116666666666665,51.55,52.17,52.2,52.17,52.08,51.67,,,
889,9.7,12.716666666666667,51.99,52.16,52.21,52.16,52.09,51.66,,,
890,9.8,0.8166666666666665,51.53,52.13,52.19,52.15,52.13,51.64,,,
891,9.9,0.8333333333333334,51.71,52.09,52.19,52.16,52.06,51.65,,,
892,9.9,0.7666666666666666,51.62,52.09,52.19,52.16,52.07,51.66,,,
893,9.9,0.7833333333333333,51.58,52.11,52.18,52.16,52.07,51.63,,,
894,9.9,0.7999999999999999,51.84,52.09,52.16,52.13,52.06,51.63,,,
895,9.9,0.8333333333333334,51.77,52.09,52.18,52.14,52.05,51.62,,,
896,9.9,0.8166666666666665,51.72,52.1,52.17,52.14,52.06,51.59,,,
897,9.8,0.7999999999999999,52.04,52.09,52.16,52.13,52.05,51.58,,,
898,9.9,0.7999999999999999,51.87,52.1,52.15,52.13,52.04,51.6,,,
899,9.9,0.7999999999999999,51.71,52.11,52.16,52.13,52.04,51.58,,,
900,9.9,0.8500000000000001,52,52.08,52.16,52.11,52.03,51.57,,,
901,10.0,0.8333333333333334,51.87,52.07,52.16,52.11,52.04,51.55,,,
902,10.0,0.7999999999999999,51.89,52.08,52.14,52.12,52.02,51.55,,,
903,9.9,0.7999999999999999,51.99,52.08,52.13,52.08,52,51.54,,,
904,9.9,0.8166666666666668,52.07,52.09,52.13,52.1,52.02,51.53,,,
905,9.9,0.8166666666666668,51.98,52.09,52.14,52.09,52.02,51.54,,,
906,9.9,0.8333333333333334,52.05,52.06,52.14,52.09,52.01,51.52,,,
907,9.9,0.7999999999999999,51.72,52.07,52.14,52.08,52.01,51.5,,,
908,9.9,0.8166666666666665,51.69,52.04,52.13,52.08,52.01,51.49,,,
909,9.9,0.7999999999999999,51.9,52.03,52.12,52.07,52,51.5,,,
910,9.9,0.7999999999999999,51.76,52.05,52.11,52.07,51.98,51.47,,,
911,9.9,0.7999999999999999,51.89,52.05,52.12,52.05,52,51.48,,,
912,10.0,0.7999999999999999,52,52.04,52.11,52.05,52,51.47,,,
913,9.9,0.7999999999999999,52.01,52.05,52.1,52.05,51.98,51.45,,,
914,9.9,0.7999999999999999,51.68,52.05,52.11,52.06,51.99,51.45,,,
915,9.9,0.8166666666666665,51.92,52.02,52.09,52.05,51.97,51.42,,,
916,9.9,0.7999999999999999,51.54,52.02,52.1,52.06,51.98,51.44,,,
917,9.9,0.7999999999999999,51.89,52.03,52.09,52.03,51.97,51.41,,,
918,10.0,0.7999999999999999,51.67,52.03,52.08,52.03,51.95,51.39,,,
919,9.9,0.8166666666666668,51.88,52.01,52.07,52.03,51.95,51.38,,,
920,9.9,0.8166666666666668,51.9,52.04,52.09,52.04,51.96,51.39,,,
921,9.9,0.8166666666666668,51.97,52,52.08,52.04,51.96,51.38,,,
922,9.9,0.7999999999999999,51.99,52.01,52.07,52.02,51.95,51.37,,,
923,9.9,0.8333333333333334,51.97,52.02,52.07,52.02,51.95,51.35,,,
924,9.9,0.8166666666666668,51.85,52,52.06,52.01,51.95,51.34,,,
925,10.0,0.8166666666666668,51.87,51.99,52.05,52,51.94,51.32,,,
926,9.9,0.7999999999999999,51.78,51.98,52.06,52.01,51.94,51.33,,,
927,9.9,0.7999999999999999,51.94,52.01,52.06,52,51.93,51.32,,,
928,9.9,0.8166666666666668,51.84,51.99,52.05,51.99,51.92,51.3,,,
929,9.9,0.8166666666666668,51.78,51.99,52.04,52,51.93,51.31,,,
930,9.9,0.8166666666666665,51.78,52,52.04,52,51.92,51.27,,,
931,9.9,0.7999999999999999,51.85,51.98,52.05,51.97,51.91,51.27,,,
932,10.0,0.7999999999999999,51.71,52,52.05,51.98,51.91,51.27,,,
933,9.9,0.7999999999999999,51.66,51.99,52.02,51.98,51.9,51.26,,,
934,9.9,0.7999999999999999,51.82,52,52.05,51.98,51.92,51.25,,,
935,9.9,0.8333333333333335,51.8,51.98,52.03,51.98,51.9,51.24,,,
936,9.9,0.8166666666666668,51.98,51.94,52.01,51.97,51.89,51.22,,,
937,9.9,0.7999999999999999,51.81,51.94,52.01,51.96,51.88,51.19,,,
938,9.9,0.7999999999999999,51.76,51.97,52.01,51.95,51.89,51.21,,,
939,9.9,0.8166666666666668,51.81,51.94,52,51.95,51.88,51.19,,,
940,9.9,0.7999999999999999,51.85,51.94,52,51.95,51.87,51.18,,,
941,9.9,0.8166666666666665,51.92,51.95,52.01,51.95,51.89,51.18,,,
942,9.9,0.8166666666666665,51.89,51.95,52,51.94,51.87,51.16,,,
943,9.9,0.7999999999999999,51.91,51.96,52,51.95,51.87,51.17,,,
944,9.9,0.8166666666666665,51.86,51.95,51.99,51.94,51.87,51.15,,,
945,10.0,0.7999999999999999,51.75,51.95,51.99,51.93,51.87,51.14,,,
946,9.9,0.8166666666666668,51.68,51.94,51.99,51.93,51.86,51.14,,,
947,9.9,0.7999999999999999,51.68,51.91,51.99,51.93,51.84,51.13,,,
948,9.9,0.8166666666666668,51.67,51.91,51.98,51.94,51.86,51.12,,,
949,10.0,0.8166666666666665,51.84,51.91,51.97,51.92,51.85,51.09,,,
950,9.9,0.8166666666666665,51.76,51.92,51.97,51.91,51.84,51.09,,,
951,9.9,0.8333333333333334,51.86,51.9,51.96,51.91,51.84,51.08,,,
952,10.0,0.8166666666666668,51.53,51.91,51.97,51.92,51.85,51.06,,,
953,9.9,0.7999999999999999,51.73,51.88,51.96,51.91,51.83,51.07,,,
954,9.9,0.8166666666666668,51.7,51.91,51.96,51.9,51.83,51.05,,,
955,9.9,0.8333333333333334,51.84,51.89,51.95,51.9,51.82,51.05,,,
956,9.9,0.7999999999999999,51.77,51.89,51.96,51.9,51.83,51.03,,,
957,9.9,0.8166666666666665,51.71,51.89,51.94,51.87,51.81,51.02,,,
958,10.0,0.8166666666666665,51.68,51.89,51.95,51.88,51.81,51.01,,,
959,9.9,0.7999999999999999,51.79,51.87,51.93,51.87,51.8,51.01,,,
960,9.9,0.8166666666666668,51.53,51.88,51.93,51.88,51.81,51,9.9,39.16,0.16666666666666666
961,9.9,0.7999999999999999,51.92,51.88,51.93,51.87,51.79,46.99,9.8,51.45,1.0016666666666667
962,9.9,0.7999999999999999,51.66,51.89,51.86,51.77,51.67,44.08,9.9,51.46,0.665
963,9.9,0.7999999999999999,51.61,51.87,51.84,51.68,51.64,44,,,
964,9.9,0.7999999999999999,51.6,51.87,51.82,51.72,51.6,43.9,,,
965,9.8,0.8166666666666665,51.66,51.85,51.8,51.73,51.59,43.87,,,
966,10.0,0.8166666666666668,51.52,51.85,51.81,51.73,51.57,43.94,,,
967,9.9,0.7999999999999999,51.6,51.83,51.82,51.72,51.58,43.86,,,
968,9.9,0.7999999999999999,51.71,51.85,51.8,51.71,51.59,43.97,,,
969,9.8,0.8166666666666665,51.82,51.82,51.8,51.71,51.56,43.87,,,
970,9.9,0.7999999999999999,51.73,51.82,51.82,51.72,51.57,43.94,,,
971,10.0,0.7999999999999999,51.63,51.81,51.79,51.72,51.57,43.93,,,
972,9.9,0.7999999999999999,51.59,51.81,51.79,51.72,51.58,43.92,,,
973,9.9,0.8166666666666665,51.69,51.81,51.79,51.72,51.56,43.95,,,
974,9.9,0.8166666666666665,51.69,51.79,51.8,51.7,51.56,43.94,,,
975,9.9,0.7999999999999999,51.69,51.79,51.78,51.68,51.54,43.91,9.8,47.85,0.165
976,9.9,0.8166666666666665,51.57,51.8,51.77,51.67,51.47,41.61,10.1,51.67,0.9983333333333334
977,9.9,0.7999999999999999,51.82,51.76,51.68,51.58,51.19,39.3,10.0,51.63,0.6133333333333334
978,9.9,0.7999999999999999,51.51,51.73,51.66,51.51,51.24,39.23,,,
979,9.9,0.7999999999999999,51.73,51.73,51.67,51.53,51.26,38.97,,,
980,9.9,7.833333333333333,51.75,51.72,51.64,51.54,51.19,38.98,,,
981,9.8,15.066666666666668,51.69,51.73,51.65,51.54,51.21,38.95,,,
982,9.8,352.98333333333335,51.5,51.74,51.66,51.55,51.17,38.95,,,
983,9.7,381.65000000000003,51.8,51.73,51.64,51.55,50.98,39.2,,,
984,9.7,383.98333333333335,51.4,51.72,51.63,51.53,50.93,39.31,,,
985,9.7,383.55,51.41,51.68,51.64,51.53,50.87,39.58,,,
986,9.6,382.1333333333334,51.61,51.67,51.64,51.53,50.78,39.91,,,
987,9.6,378.1666666666666,51.19,51.66,51.64,51.52,50.77,40.24,,,
988,9.7,373.45,51.53,51.64,51.64,51.52,50.84,40.57,,,
989,10.0,367.28333333333336,51.49,51.67,51.63,51.52,50.84,40.89,,,
990,10.0,367.18333333333334,51.45,51.64,51.63,51.51,50.87,41.21,9.8,50.57,0.2783333333333333
991,9.9,360.4166666666667,51.33,51.64,51.59,51.4,50.34,37.31,9.9,51.66,1.3999999999999997
992,9.8,353.7833333333333,51.26,51.62,51.5,51.21,50.65,36.46,,,
993,9.8,354.6166666666666,51.54,51.61,51.53,51.31,50.74,37.12,,,
994,9.7,355.5833333333333,51.56,51.6,51.52,51.29,50.46,37.04,,,
995,9.7,358.34999999999997,51.36,51.56,51.48,51.29,50.61,37.68,,,
996,9.6,359.3166666666666,51.18,51.58,51.52,51.3,50.46,37.89,,,
997,9.6,359.6000000000001,51.39,51.55,51.52,51.27,50.64,38.2,,,
998,9.6,359.9166666666667,51.38,51.57,51.49,51.27,50.59,38.57,,,
999,9.8,360.8666666666666,51.08,51.54,51.5,51.29,50.65,38.96,,,
1000,9.8,362.21666666666664,50.79,51.55,51.49,51.31,50.71,39.22,,,
1001,9.7,363.40000000000003,51.48,51.55,51.5,51.31,50.73,39.54,,,
1002,9.8,364.68333333333334,51.17,51.54,51.49,51.32,50.74,39.88,,,
1003,9.6,365.13333333333327,50.92,51.5,51.49,51.34,50.81,40.21,,,
1004,9.6,365.0833333333333,50.82,51.5,51.48,51.36,50.84,40.5,,,
1005,9.6,366.6166666666666,51.45,51.49,51.5,51.37,50.87,40.77,9.8,49.83,0.2816666666666667
1006,9.7,361.95000000000005,51.48,51.52,51.46,51.31,50.18,36.18,9.8,51.53,1.4316666666666666
1007,10.1,356.06666666666666,51.51,51.49,51.43,51.16,50.63,35.99,,,
1008,10.0,356.8333333333333,51.22,51.48,51.37,51.19,50.72,36.19,,,
1009,9.9,358.48333333333335,51.29,51.46,51.4,51.21,50.34,36.08,,,
1010,9.8,360.0166666666667,50.91,51.42,51.39,51.22,50.58,36.7,,,
1011,9.8,361.1499999999999,51.11,51.41,51.39,51.25,50.53,36.9,,,
1012,9.8,361.7166666666667,51.33,51.44,51.41,51.26,50.6,37.29,,,
1013,9.7,362.4666666666667,50.9,51.42,51.39,51.27,50.63,37.53,,,
1014,9.7,362.9666666666667,51.34,51.41,51.41,51.29,50.59,37.99,,,
1015,9.6,363.3,51.22,51.43,51.42,51.3,50.7,38.22,,,
1016,9.6,364.09999999999997,51.09,51.39,51.41,51.29,50.73,38.6,,,
1017,9.6,365.25,51.04,51.38,51.42,51.31,50.72,38.91,,,
1018,9.7,365.79999999999995,51.06,51.39,51.42,51.31,50.8,39.27,,,
1019,9.9,366.43333333333334,51.05,51.36,51.44,51.32,50.85,39.6,,,
1020,9.9,367.04999999999995,51.05,51.35,51.43,51.35,50.82,39.57,9.7,51,0.4916666666666667
1021,9.8,351.0333333333333,51.44,51.38,51.33,51.23,49.06,33.67,9.8,51.46,2.9766666666666666
1022,9.8,324.40000000000003,51.41,51.26,51.11,50.89,40.67,30.21,10.0,51.45,3.013333333333333
1023,9.7,303.7,51.31,51.11,50.94,50.8,32.79,26.98,10.0,51.41,3.026666666666667
1024,9.7,291.65000000000003,51.18,50.9,50.71,50.46,27.75,24.15,10.0,51.38,3.008333333333333
1025,9.7,284.18333333333334,50.98,50.69,50.47,50.27,26.85,23.4,10.0,51.26,1.0
1026,9.6,288.05,50.57,50.64,50.52,50.23,26.19,23.53,,,
1027,9.6,292.3666666666667,50.9,50.7,50.5,50.28,26.68,23.56,,,
1028,9.6,295.0833333333333,50.9,50.74,50.54,50.25,27.52,23.54,,,
1029,9.6,297.75,50.72,50.7,50.53,50.21,27.5,23.7,,,
1030,10.0,298.8666666666667,50.55,50.68,50.53,50.21,28.03,23.76,,,
1031,10.0,298.4166666666667,50.52,50.69,50.53,50.2,28.44,23.86,,,
1032,9.9,298.45000000000005,50.57,50.67,50.53,50.21,28.9,24.01,,,
1033,9.8,299.68333333333334,50.48,50.67,50.52,50.22,29.18,24.07,,,
1034,9.8,300.56666666666666,50.57,50.68,50.52,50.21,29.56,24.24,,,
1035,9.8,301.04999999999995,50.65,50.67,50.51,50.23,29.93,24.4,,,
1036,9.7,300.56666666666666,50.41,50.67,50.53,50.19,30.17,24.51,,,
1037,9.6,300.68333333333334,50.58,50.67,50.53,50.19,30.51,24.68,,,
1038,9.6,301.3,50.42,50.66,50.52,50.18,30.76,24.86,,,
1039,9.6,302.2333333333333,50.51,50.66,50.52,50.18,31.07,25,,,
1040,10.0,303.2833333333333,50.59,50.67,50.51,50.17,31.35,25.16,,,
1041,10.0,304.2,50.39,50.69,50.51,50.16,31.62,25.34,,,
1042,9.9,304.3666666666666,50.44,50.69,50.5,50.14,31.9,25.51,,,
1043,9.9,305.0,50.47,50.66,50.5,50.15,32.15,25.7,,,
1044,9.8,305.84999999999997,50.37,50.64,50.5,50.14,32.42,25.89,,,
1045,9.7,306.53333333333336,50.73,50.67,50.5,50.15,32.68,26.09,,,
1046,9.8,306.8666666666666,50.38,50.65,50.5,50.14,32.94,26.29,,,
1047,9.7,307.09999999999997,50.71,50.64,50.48,50.12,33.18,26.48,,,
1048,9.7,307.43333333333334,50.21,50.66,50.49,50.11,33.42,26.68,,,
1049,9.9,308.25,50.47,50.64,50.49,50.11,33.67,26.89,,,
1050,9.9,308.8,50.42,50.66,50.48,50.09,33.91,27.08,,,
1051,9.8,309.45,50.06,50.63,50.49,50.09,34.14,27.29,,,
1052,9.8,310.0833333333333,50.43,50.62,50.48,50.08,34.38,27.5,,,
1053,9.7,310.5833333333333,50.09,50.61,50.48,50.07,34.61,27.68,,,
1054,9.7,311.08333333333337,50.41,50.6,50.47,50.04,34.83,27.89,,,
1055,9.7,311.8333333333333,50.63,50.63,50.46,50.04,35.06,28.11,,,
1056,9.6,312.5,50.56,50.63,50.48,50.05,35.3,28.33,,,
1057,9.8,313.31666666666666,50.53,50.62,50.47,50.04,35.52,28.53,,,
1058,10.0,313.6166666666666,50.31,50.61,50.46,50.02,35.72,28.74,,,
1059,9.9,313.9166666666667,50.5,50.62,50.46,50,35.94,28.97,,,
1060,9.9,314.46666666666664,50.28,50.61,50.47,50.01,36.17,29.18,,,
1061,9.7,315.4166666666667,50.22,50.6,50.46,49.98,36.37,29.38,,,
1062,9.8,316.35,50.42,50.6,50.45,49.98,36.57,29.6,,,
1063,9.7,317.34999999999997,50.12,50.58,50.45,49.96,36.78,29.81,,,
1064,9.7,318.09999999999997,50.21,50.57,50.46,49.94,36.99,30.03,,,
1065,9.7,318.36666666666673,50.27,50.56,50.44,49.93,37.2,30.23,,,
1066,10.0,318.75,50.26,50.56,50.45,49.92,37.4,30.46,,,
1067,10.0,319.73333333333335,50.32,50.57,50.45,49.9,37.61,30.68,,,
1068,9.9,320.2666666666667,50.19,50.54,50.44,49.89,37.8,30.89,,,
1069,9.8,321.23333333333335,50.45,50.56,50.44,49.88,38.01,31.1,,,
1070,9.8,322.3666666666666,50.18,50.55,50.44,49.87,38.2,31.32,,,
1071,9.8,323.1166666666667,50.2,50.54,50.43,49.85,38.4,31.53,,,
1072,9.6,322.9166666666667,50.44,50.52,50.44,49.84,38.59,31.75,,,
1073,9.8,324.3666666666667,50.3,50.54,50.44,49.84,38.82,31.98,,,
1074,9.8,325.73333333333335,50.44,50.53,50.44,49.81,38.99,32.19,,,
1075,9.7,324.96666666666664,50.35,50.49,50.43,49.81,39.17,32.39,,,
1076,10.1,326.9,49.84,50.51,50.44,49.78,39.36,32.61,,,
1077,10.1,328.15000000000003,50.04,50.47,50.42,49.78,39.55,32.82,,,
1078,10.0,328.3,50.37,50.44,50.43,49.75,39.74,33.05,,,
1079,9.8,328.73333333333335,49.84,50.49,50.42,49.75,39.93,33.25,,,
1080,9.8,329.84999999999997,49.87,50.43,50.42,49.73,40.1,33.47,,,
1081,9.8,332.18333333333334,50.09,50.44,50.42,49.69,40.3,33.68,,,
1082,9.7,333.0833333333333,50.31,50.46,50.4,49.69,40.49,33.89,,,
1083,9.7,330.78333333333336,50.43,50.46,50.4,49.68,40.66,34.1,,,
1084,9.8,331.7,50.21,50.46,50.41,49.67,40.84,34.3,,,
1085,9.9,332.31666666666666,50.13,50.45,50.39,49.65,41.01,34.51,,,
1086,10.0,332.68333333333334,50.16,50.44,50.41,49.63,41.2,34.73,,,
1087,9.9,333.45,50.04,50.42,50.42,49.63,41.37,34.95,,,
1088,9.9,334.8833333333334,50,50.42,50.4,49.61,41.56,35.16,,,
1089,9.8,335.73333333333335,50.24,50.44,50.42,49.6,41.72,35.38,,,
1090,9.8,336.4166666666667,50.31,50.42,50.42,49.59,41.91,35.58,,,
1091,9.7,336.6166666666666,49.97,50.39,50.4,49.56,42.08,35.79,,,
1092,9.7,337.4833333333333,50.16,50.38,50.4,49.54,42.25,35.99,,,
1093,9.9,338.2166666666667,49.97,50.41,50.41,49.56,42.41,36.21,,,
1094,10.1,339.2333333333333,49.91,50.35,50.39,49.52,42.58,36.4,,,
1095,10.0,339.76666666666665,49.94,50.34,50.4,49.51,42.74,36.62,,,
1096,9.9,340.75,49.9,50.36,50.39,49.48,42.91,36.82,,,
1097,9.9,341.5833333333333,50.01,50.36,50.38,49.47,43.08,37.03,,,
1098,9.9,342.2,50.09,50.34,50.39,49.46,43.25,37.24,,,
1099,9.8,342.56666666666666,49.7,50.31,50.39,49.46,43.41,37.44,,,
1100,9.9,343.06666666666666,50.05,50.34,50.39,49.44,43.59,37.65,,,
1101,9.7,343.38333333333327,50.11,50.33,50.38,49.43,43.73,37.84,,,
1102,9.7,344.65000000000003,50.03,50.32,50.36,49.41,43.89,38.04,,,
1103,9.9,345.61666666666673,49.97,50.3,50.37,49.39,44.05,38.26,,,
1104,10.1,346.54999999999995,49.9,50.31,50.35,49.36,44.2,38.44,,,
1105,10.0,347.0833333333333,49.94,50.3,50.35,49.37,44.35,38.65,,,
1106,10.0,348.0833333333333,49.84,50.28,50.35,49.37,44.51,38.84,,,
1107,9.9,349.15000000000003,49.85,50.3,50.36,49.35,44.66,39.05,,,
1108,9.9,350.0333333333333,49.81,50.29,50.33,49.32,44.84,39.25,,,
1109,9.8,350.18333333333334,50.01,50.27,50.34,49.31,44.96,39.44,,,
1110,9.8,349.9666666666667,49.93,50.29,50.33,49.31,45.13,39.64,,,
1111,9.8,350.6166666666666,49.56,50.3,50.34,49.3,45.26,39.84,,,
1112,9.7,351.1333333333334,50.18,50.3,50.32,49.25,45.42,40.04,,,
1113,9.9,351.6333333333334,49.92,50.28,50.31,49.26,45.56,40.23,,,
1114,10.2,352.9166666666667,50.16,50.28,50.3,49.25,45.71,40.42,,,
1115,10.1,353.7166666666667,49.97,50.25,50.3,49.23,45.84,40.61,,,
1116,9.9,354.8333333333334,49.75,50.23,50.29,49.22,45.98,40.81,,,
1117,9.9,355.7166666666667,49.9,50.22,50.29,49.21,46.13,40.99,,,
1118,9.9,355.59999999999997,50.08,50.24,50.28,49.18,46.26,41.19,,,
1119,9.8,355.8333333333333,49.86,50.26,50.29,49.21,46.42,41.39,,,
1120,9.8,356.48333333333335,49.99,50.25,50.27,49.19,46.56,41.56,,,
1121,9.7,357.1666666666667,49.9,50.25,50.27,49.14,46.68,41.75,,,
1122,9.8,358.01666666666665,49.84,50.22,50.26,49.14,46.81,41.94,,,
1123,9.9,358.7666666666667,49.92,50.2,50.26,49.17,46.95,42.15,,,
1124,10.1,359.0,50.02,50.2,50.27,49.1,47.08,42.33,,,
1125,10.0,358.7,49.79,50.21,50.26,49.06,47.22,42.52,,,
1126,9.9,360.3333333333333,49.89,50.19,50.25,49.09,47.35,42.7,,,
1127,9.9,361.76666666666665,49.97,50.17,50.24,49.1,47.47,42.88,,,
1128,9.9,362.5,49.72,50.18,50.23,49.11,47.59,43.07,,,
1129,9.7,362.93333333333334,50.06,50.14,50.23,49.13,47.73,43.25,,,
1130,9.7,362.95,49.77,50.19,50.23,49.15,47.87,43.43,,,
1131,9.8,363.7166666666667,49.79,50.15,50.22,49.23,47.97,43.6,,,
1132,9.8,364.38333333333327,49.7,50.16,50.21,49.27,48.1,43.8,,,
1133,10.0,365.43333333333334,49.68,50.19,50.22,49.33,48.22,44,,,
1134,10.0,366.46666666666664,49.85,50.15,50.21,49.38,48.36,44.16,,,
1135,9.9,367.0833333333333,49.9,50.11,50.19,49.46,48.47,44.34,,,
1136,10.0,367.90000000000003,50.04,50.16,50.18,49.51,48.58,44.51,,,
1137,9.9,368.45,50.04,50.17,50.2,49.59,48.71,44.69,,,
1138,9.9,368.45,49.67,50.15,50.18,49.67,48.82,44.87,,,
1139,9.8,369.0,49.52,50.13,50.17,49.71,48.91,45.04,,,
1140,9.8,370.05,49.92,50.1,50.17,49.78,49,45.19,,,
1141,9.9,370.68333333333334,49.99,50.11,50.17,49.89,49.14,45.39,,,
1142,9.7,370.5333333333333,49.78,50.1,50.18,49.93,49.25,45.57,,,
1143,9.8,370.81666666666666,49.88,50.1,50.16,49.98,49.36,45.73,,,
1144,10.2,371.46666666666664,49.65,50.06,50.16,50.05,49.45,45.91,,,
1145,10.1,372.9166666666666,49.78,50.12,50.16,50.11,49.58,46.08,,,
1146,10.0,373.78333333333336,50.04,50.11,50.16,50.13,49.65,46.24,,,
1147,9.9,374.51666666666665,49.74,50.11,50.16,50.13,49.76,46.41,,,
1148,9.8,374.4666666666667,50.13,50.16,50.19,50.16,49.83,46.57,,,
1149,9.8,374.75,50.23,50.2,50.22,50.2,49.89,46.73,,,
1150,9.8,375.3166666666666,50.18,50.19,50.21,50.2,50,46.91,,,
1151,9.8,376.1333333333334,50.18,50.21,50.28,50.21,50.05,47.06,,,
1152,9.8,376.51666666666665,50.18,50.22,50.3,50.24,50.09,47.23,,,
1153,9.8,377.06666666666666,50.28,50.25,50.35,50.28,50.12,47.39,,,
1154,9.9,378.0,50.06,50.29,50.38,50.28,50.15,47.55,,,
1155,10.0,378.6333333333334,50.33,50.31,50.35,50.3,50.17,47.67,,,
1156,10.0,379.45000000000005,50.3,50.42,50.43,50.34,50.22,47.85,,,
1157,9.9,379.7,50.21,50.38,50.46,50.39,50.26,47.96,,,
1158,9.8,380.34999999999997,50.23,50.38,50.43,50.4,50.25,48.16,,,
1159,9.8,380.8333333333333,50.31,50.39,50.47,50.42,50.28,48.35,,,
1160,9.8,381.43333333333334,50.42,50.45,50.51,50.46,50.32,48.45,,,
1161,9.7,382.03333333333336,50.3,50.5,50.55,50.5,50.35,48.56,,,
1162,9.8,382.0333333333333,50.16,50.5,50.62,50.51,50.39,48.78,,,
1163,9.8,381.51666666666665,50.56,50.52,50.65,50.52,50.42,48.85,,,
1164,10.1,382.3333333333334,50.53,50.58,50.68,50.62,50.45,49.06,,,
1165,9.9,383.84999999999997,50.66,50.61,50.71,50.65,50.51,49.17,,,
1166,10.0,384.59999999999997,50.6,50.68,50.71,50.64,50.53,49.35,,,
1167,9.8,385.09999999999997,50.57,50.72,50.79,50.68,50.57,49.4,,,
1168,9.8,385.7166666666667,50.79,50.75,50.78,50.73,50.63,49.64,,,
1169,9.8,385.51666666666665,50.63,50.74,50.87,50.78,50.65,49.72,,,
1170,9.8,385.56666666666666,50.56,50.79,50.93,50.83,50.67,49.84,,,
1171,9.7,385.6333333333334,50.67,50.83,50.94,50.88,50.72,50,,,
1172,9.7,385.2,50.92,50.87,50.91,50.92,50.73,50.05,,,
1173,10.1,386.25,50.85,50.91,50.97,50.92,50.75,50.26,,,
1174,10.1,387.0666666666666,50.73,50.96,51.04,50.95,50.8,50.31,,,
1175,10.0,387.4666666666667,51.05,51.04,51.08,51.01,50.9,50.36,,,
1176,9.9,388.0833333333333,50.8,51.05,51.1,51.04,50.92,50.47,,,
1177,9.9,388.68333333333334,51.08,51.11,51.14,51.09,50.98,50.55,,,
1178,9.9,388.95000000000005,51.15,51.1,51.2,51.13,50.98,50.63,,,
1179,9.7,389.18333333333334,51.04,51.2,51.28,51.17,51,50.7,,,
1180,9.8,389.23333333333335,51.23,51.31,51.34,51.23,51.13,50.71,,,
1181,9.7,389.46666666666664,51.28,51.31,51.36,51.29,51.14,50.74,,,
1182,9.9,390.0833333333333,51.33,51.39,51.38,51.37,51.18,50.84,,,
1183,10.0,390.06666666666666,51.26,51.39,51.44,51.38,51.23,50.96,,,
1184,9.9,389.73333333333335,51.43,51.53,51.5,51.43,51.33,50.88,,,
1185,9.8,390.15000000000003,51.52,51.49,51.52,51.47,51.42,50.99,,,
1186,9.8,391.5833333333333,51.54,51.5,51.57,51.58,51.46,51.08,,,
1187,9.8,390.55,51.58,51.52,51.61,51.59,51.42,50.99,,,
1188,9.7,390.98333333333335,51.46,51.54,51.72,51.62,51.44,51.12,,,
1189,9.8,391.1333333333334,51.56,51.62,51.77,51.62,51.47,51.15,,,
1190,9.9,392.6000000000001,51.55,51.63,51.81,51.72,51.6,51.24,,,
1191,10.1,392.3333333333333,51.76,51.76,51.8,51.72,51.57,51.22,,,
1192,10.0,392.70000000000005,51.8,51.8,51.89,51.78,51.67,51.36,,,
1193,9.9,393.04999999999995,51.66,51.75,51.94,51.85,51.72,51.39,,,
1194,10.0,394.61666666666673,51.83,51.81,51.95,51.87,51.74,51.45,,,
1195,9.9,393.0,51.88,51.88,51.93,51.9,51.76,51.52,,,
1196,9.7,392.5333333333333,51.96,51.93,52.05,51.96,51.88,51.52,,,
1197,9.7,393.03333333333336,51.72,52.01,52.09,52.05,51.91,51.55,,,
1198,9.8,393.79999999999995,51.76,52.02,52.17,52.1,51.99,51.65,,,
1199,9.9,393.48333333333335,51.56,52.15,52.16,52.12,52.02,51.67,,,
1200,10.1,393.51666666666665,51.98,52.15,52.22,52.12,52.08,51.71,,,
1201,10.0,267.9166666666667,52.22,52.19,52.31,52.21,52.06,51.73,,,
1202,10.0,14.883333333333333,51.88,52.27,52.31,52.24,52.15,51.78,,,
1203,10.0,14.9,52.22,52.26,52.3,52.24,52.17,51.76,,,
1204,9.9,14.899999999999999,52.23,52.23,52.31,52.26,52.22,51.81,,,
1205,9.9,14.883333333333333,52.25,52.24,52.28,52.26,52.13,51.74,,,
1206,9.8,14.85,52.22,52.24,52.28,52.24,52.12,51.7,,,
1207,9.9,14.950000000000001,51.87,52.24,52.29,52.23,52.13,51.75,,,
1208,9.8,14.966666666666667,52.18,52.24,52.29,52.24,52.13,51.8,,,
1209,9.8,15.016666666666666,52.09,52.19,52.26,52.23,52.12,51.69,,,
1210,9.8,14.916666666666666,51.6,52.21,52.28,52.21,52.14,51.72,,,
1211,9.7,15.016666666666666,51.77,52.17,52.26,52.2,52.13,51.71,,,
1212,9.7,14.949999999999998,52.22,52.19,52.24,52.22,52.14,51.73,,,
1213,9.8,15.133333333333333,52.04,52.18,52.25,52.22,52.17,51.7,,,
1214,10.0,15.083333333333334,51.74,52.18,52.25,52.19,52.1,51.69,,,
1215,10.0,15.033333333333333,51.92,52.2,52.24,52.2,52.16,51.68,,,
1216,9.9,15.066666666666665,51.77,52.13,52.23,52.19,52.1,51.7,,,
1217,10.1,15.066666666666665,51.91,52.17,52.23,52.19,52.11,51.67,,,
1218,9.8,15.183333333333332,51.57,52.13,52.21,52.19,52.11,51.68,,,
1219,9.8,15.183333333333335,51.94,52.16,52.22,52.17,52.13,51.64,,,
1220,9.7,15.116666666666667,51.9,52.14,52.2,52.17,52.1,51.64,,,
1221,9.8,5.6166666666666645,51.7,52.14,52.2,52.16,52.08,51.64,,,
1222,9.9,0.7999999999999999,51.71,52.07,52.18,52.17,52.11,51.63,,,
1223,9.9,0.7999999999999999,52.03,52.13,52.19,52.16,52.07,51.64,,,
1224,9.9,0.8166666666666668,51.82,52.14,52.19,52.15,52.07,51.61,,,
1225,9.9,0.8166666666666668,51.89,52.13,52.19,52.16,52.08,51.59,,,
1226,9.9,0.7999999999999999,52.09,52.08,52.18,52.14,52.07,51.59,,,
1227,9.9,0.7999999999999999,52.05,52.12,52.18,52.15,52.07,51.6,,,
1228,9.9,0.7999999999999999,51.94,52.12,52.18,52.16,52.07,51.58,,,
1229,9.9,0.7999999999999999,51.85,52.11,52.17,52.14,52.05,51.57,,,
1230,9.9,0.8166666666666668,51.86,52.12,52.16,52.14,52.04,51.55,,,
1231,9.9,0.7999999999999999,51.75,52.08,52.15,52.1,52.03,51.54,,,
1232,9.9,0.7999999999999999,52.04,52.07,52.14,52.12,52.04,51.54,,,
1233,9.9,0.7999999999999999,52.04,52.11,52.15,52.13,52.04,51.52,,,
1234,9.9,0.8333333333333334,51.97,52.06,52.15,52.11,52.04,51.51,,,
1235,9.9,0.8500000000000001,51.92,52.06,52.16,52.11,52.02,51.49,,,
1236,9.9,0.7999999999999999,51.75,52.05,52.14,52.1,52.03,51.49,,,
1237,9.9,0.7999999999999999,51.94,52.08,52.13,52.08,52.03,51.48,,,
1238,9.9,0.7999999999999999,51.55,52.07,52.12,52.09,52.01,51.46,,,
1239,9.9,0.7999999999999999,51.97,52.06,52.13,52.08,52.01,51.46,,,
1240,9.9,0.85,51.9,52.05,52.12,52.08,52.01,51.44,,,
1241,9.9,0.7999999999999999,51.86,52.06,52.12,52.08,52,51.44,,,
1242,9.9,0.8166666666666665,51.88,52.08,52.13,52.06,51.99,51.4,,,
1243,9.9,0.7999999999999999,51.99,52.06,52.11,52.06,51.99,51.43,,,
1244,9.9,0.8166666666666665,51.88,52.06,52.12,52.06,52,51.39,,,
1245,9.9,0.8166666666666665,51.94,52.05,52.12,52.06,51.99,51.4,,,
1246,9.9,0.7999999999999999,51.91,52.05,52.12,52.06,51.99,51.38,,,
1247,9.9,0.7999999999999999,51.87,52.04,52.12,52.06,51.99,51.36,,,
1248,9.9,0.7999999999999999,51.85,52.02,52.1,52.05,51.99,51.36,,,
1249,9.9,0.8333333333333335,51.94,52.02,52.09,52.05,51.97,51.35,,,
1250,10.0,0.7999999999999999,51.83,52.04,52.09,52.05,51.98,51.34,,,
1251,9.9,0.8333333333333334,51.9,52.04,52.1,52.06,51.98,51.33,,,
1252,9.9,0.7999999999999999,52,52.03,52.08,52.04,51.97,51.32,,,
1253,9.9,0.7999999999999999,51.92,52.03,52.09,52.04,51.95,51.29,,,
1254,9.9,0.8166666666666668,51.88,52.01,52.07,52.04,51.94,51.27,,,
1255,9.9,0.8333333333333334,51.72,52.01,52.08,52.02,51.96,51.28,,,
1256,9.9,0.8166666666666668,51.69,52,52.06,52.02,51.94,51.26,,,
1257,10.0,0.7999999999999999,51.91,52,52.06,52.03,51.95,51.25,,,
1258,10.0,0.7999999999999999,52.04,51.98,52.06,52.01,51.94,51.24,,,
1259,10.0,0.7999999999999999,51.97,52,52.05,52,51.94,51.24,,,
1260,10.0,0.7999999999999999,51.99,51.98,52.05,51.99,51.92,51.2,,,
1261,9.9,0.8333333333333334,51.96,52.01,52.07,52,51.93,51.21,,,
1262,10.0,0.8166666666666665,51.94,52,52.06,52,51.93,51.2,,,
1263,10.1,0.7999999999999999,51.8,51.93,52.05,51.99,51.92,51.18,,,
1264,9.9,0.7999999999999999,51.88,51.99,52.04,51.98,51.92,51.17,,,
1265,9.9,0.8166666666666668,51.76,51.98,52.04,51.99,51.92,51.18,,,
1266,9.9,0.8333333333333334,51.84,51.96,52.02,51.97,51.9,51.14,,,
1267,9.9,0.7999999999999999,51.71,51.95,52.02,51.97,51.89,51.12,,,
1268,9.9,0.7999999999999999,51.73,51.97,52.02,51.98,51.9,51.12,,,
1269,9.9,0.7999999999999999,51.66,51.95,52.01,51.96,51.89,51.1,,,
1270,9.9,0.7999999999999999,51.77,51.93,52.03,51.96,51.89,51.1,,,
1271,9.9,0.8166666666666665,51.92,51.97,52.02,51.97,51.89,51.1,,,
1272,9.9,0.8166666666666665,51.83,51.96,52.02,51.97,51.88,51.08,,,
1273,9.9,0.7999999999999999,51.47,51.97,52.01,51.95,51.88,51.07,,,
1274,9.9,0.7999999999999999,51.88,51.95,52.01,51.94,51.87,51.06,,,
1275,9.9,0.8166666666666665,51.9,51.96,52.01,51.95,51.87,51.04,,,
1276,9.9,0.8166666666666665,51.82,51.94,52,51.94,51.87,51.05,,,
1277,9.9,0.8166666666666665,51.95,51.93,52,51.94,51.87,51.03,,,
1278,9.9,0.7999999999999999,51.82,51.93,52,51.95,51.88,51.02,,,
1279,9.9,0.7999999999999999,51.48,51.91,51.99,51.93,51.86,51.01,,,
1280,9.9,0.8166666666666668,51.94,51.91,51.97,51.91,51.84,50.98,,,
1281,9.9,0.8166666666666665,51.84,51.93,51.98,51.92,51.86,51,,,
1282,9.9,0.7999999999999999,51.71,51.9,51.97,51.91,51.85,50.97,,,
1283,9.9,0.8333333333333335,51.67,51.9,51.97,51.91,51.84,50.95,,,
1284,9.9,0.7999999999999999,51.74,51.91,51.96,51.91,51.84,50.96,,,
1285,10.0,0.8333333333333334,51.75,51.89,51.96,51.91,51.84,50.93,,,
1286,9.9,0.8166666666666665,51.93,51.89,51.95,51.91,51.83,50.94,,,
1287,9.9,0.7999999999999999,51.92,51.91,51.95,51.9,51.83,50.93,,,
1288,9.9,0.7999999999999999,51.79,51.89,51.95,51.9,51.82,50.9,,,
1289,9.9,0.7999999999999999,51.88,51.9,51.95,51.9,51.83,50.9,,,
1290,9.9,0.8333333333333334,51.75,51.88,51.93,51.88,51.82,50.87,,,
1291,9.9,0.8333333333333334,51.47,51.86,51.92,51.87,51.8,50.86,,,
1292,10.0,0.8166666666666668,51.63,51.89,51.93,51.87,51.8,50.85,,,
1293,9.9,0.7999999999999999,51.86,51.87,51.94,51.88,51.81,50.86,,,
1294,9.9,0.7999999999999999,51.75,51.87,51.92,51.87,51.8,50.84,,,
1295,9.9,0.7999999999999999,51.68,51.86,51.92,51.87,51.8,50.82,,,
1296,9.9,0.8333333333333334,51.75,51.86,51.92,51.86,51.8,50.81,,,
1297,9.9,0.8166666666666668,51.77,51.84,51.92,51.85,51.79,50.81,,,
1298,9.9,0.7999999999999999,51.61,51.84,51.91,51.85,51.78,50.8,,,
1299,9.9,0.7999999999999999,51.47,51.85,51.92,51.86,51.79,50.8,,,
1300,9.9,0.7999999999999999,51.81,51.84,51.91,51.85,51.78,50.77,,,
1301,10.0,0.8166666666666665,51.83,51.85,51.88,51.84,51.77,50.77,,,
1302,10.0,0.8333333333333334,51.84,51.85,51.91,51.85,51.79,50.77,,,
1303,9.9,0.8333333333333334,51.69,51.82,51.9,51.84,51.77,50.75,,,
1304,10.0,0.7999999999999999,51.77,51.83,51.88,51.83,51.76,50.72,,,
1305,9.9,0.7999999999999999,51.56,51.82,51.89,51.83,51.77,50.73,,,
1306,10.1,0.7999999999999999,51.69,51.8,51.88,51.82,51.75,50.72,,,
1307,9.9,0.7999999999999999,51.83,51.84,51.88,51.83,51.76,50.72,,,
1308,9.9,0.7999999999999999,51.54,51.81,51.89,51.82,51.75,50.7,,,
1309,9.9,0.7999999999999999,51.61,51.8,51.87,51.81,51.76,50.68,,,
1310,9.9,0.7999999999999999,51.54,51.83,51.86,51.81,51.74,50.68,,,
1311,9.9,0.8333333333333334,51.55,51.79,51.86,51.82,51.74,50.67,,,
1312,9.9,0.8166666666666668,51.42,51.78,51.86,51.81,51.73,50.66,,,
1313,9.9,0.8166666666666668,51.81,51.81,51.85,51.81,51.74,50.66,,,
1314,9.9,0.8333333333333334,51.68,51.8,51.85,51.81,51.74,50.64,,,
1315,9.9,0.7999999999999999,51.69,51.81,51.86,51.8,51.73,50.64,,,
1316,9.9,0.7999999999999999,51.75,51.78,51.84,51.77,51.71,50.62,,,
1317,9.9,0.8333333333333334,51.71,51.78,51.83,51.77,51.72,50.61,,,
1318,9.8,0.8333333333333334,51.78,51.78,51.84,51.78,51.7,50.58,,,
1319,9.9,0.7999999999999999,51.63,51.77,51.84,51.77,51.71,50.59,,,
1320,9.8,0.7999999999999999,51.73,51.77,51.83,51.78,51.71,50.6,,,
1321,9.9,0.7999999999999999,51.71,51.78,51.82,51.78,51.7,50.57,,,
1322,9.9,0.8166666666666668,51.45,51.76,51.83,51.77,51.71,50.56,,,
1323,10.0,0.8333333333333334,51.53,51.78,51.83,51.76,51.7,50.57,,,
1324,10.0,0.8166666666666668,51.75,51.78,51.82,51.76,51.69,50.55,,,
1325,9.9,0.7999999999999999,51.41,51.75,51.82,51.76,51.68,50.53,,,
1326,9.9,0.7999999999999999,51.41,51.74,51.83,51.76,51.7,50.54,,,
1327,10.0,0.7999999999999999,51.6,51.74,51.81,51.75,51.68,50.51,,,
1328,9.9,0.8333333333333335,51.63,51.75,51.8,51.75,51.68,50.51,,,
1329,9.9,0.8166666666666665,51.52,51.74,51.79,51.74,51.68,50.5,,,
1330,9.9,0.7999999999999999,51.52,51.73,51.79,51.74,51.67,50.49,,,
1331,10.0,0.8166666666666668,51.61,51.74,51.8,51.76,51.67,50.49,,,
1332,9.9,0.7999999999999999,51.43,51.74,51.79,51.74,51.67,50.46,,,
1333,9.9,0.8166666666666668,51.54,51.74,51.78,51.72,51.65,50.46,,,
1334,9.9,0.8166666666666665,51.46,51.72,51.78,51.71,51.65,50.46,,,
1335,9.9,0.7833333333333333,51.53,51.71,51.76,51.71,51.64,50.45,,,
1336,9.9,0.8166666666666665,51.53,51.7,51.76,51.73,51.65,50.44,,,
1337,9.9,0.8166666666666665,51.53,51.73,51.78,51.74,51.64,50.43,,,
1338,9.9,0.8166666666666665,51.58,51.7,51.75,51.71,51.63,50.43,,,
1339,9.9,0.7999999999999999,51.42,51.7,51.75,51.7,51.63,50.38,,,
1340,9.8,0.7999999999999999,51.58,51.69,51.74,51.7,51.62,50.39,,,
1341,9.9,0.7999999999999999,51.54,51.69,51.75,51.72,51.63,50.4,,,
1342,9.9,0.7833333333333333,51.65,51.67,51.73,51.69,51.62,50.37,,,
1343,10.0,0.8333333333333334,51.36,51.7,51.76,51.69,51.62,50.37,,,
1344,10.0,0.7999999999999999,51.61,51.7,51.74,51.69,51.62,50.38,,,
1345,10.0,0.8166666666666668,51.31,51.67,51.74,51.69,51.61,50.35,,,
1346,10.0,0.8166666666666665,51.46,51.66,51.73,51.68,51.61,50.35,,,
1347,10.0,0.7999999999999999,51.69,51.67,51.72,51.67,51.6,50.33,,,
1348,10.0,0.8166666666666668,51.56,51.66,51.72,51.67,51.6,50.32,,,
1349,9.9,0.7999999999999999,51.59,51.67,51.72,51.66,51.6,50.33,,,
1350,9.9,0.7999999999999999,51.36,51.63,51.73,51.68,51.59,50.31,,,
1351,9.9,0.7999999999999999,51.63,51.65,51.71,51.66,51.58,50.29,,,
1352,9.8,0.7999999999999999,51.15,51.63,51.71,51.65,51.58,50.29,,,
1353,9.8,0.8500000000000001,51.51,51.63,51.71,51.64,51.58,50.28,,,
1354,9.8,0.8166666666666665,51.61,51.64,51.7,51.64,51.58,50.25,,,
1355,9.9,0.8333333333333334,51.28,51.64,51.69,51.63,51.56,50.26,,,
1356,9.9,0.7999999999999999,51.58,51.64,51.68,51.64,51.57,50.27,,,
1357,9.9,0.7833333333333332,51.58,51.63,51.69,51.63,51.56,50.26,,,
1358,9.9,0.7999999999999999,51.59,51.63,51.7,51.63,51.56,50.23,,,
1359,9.8,0.8666666666666667,51.52,51.64,51.69,51.63,51.56,50.23,,,
1360,9.9,0.8333333333333334,51.37,51.62,51.68,51.61,51.55,50.23,,,
1361,10.0,0.8166666666666665,51.53,51.62,51.68,51.63,51.55,50.22,,,
1362,10.0,0.7999999999999999,51.26,51.61,51.67,51.6,51.54,50.2,,,
1363,10.0,0.8166666666666665,51.59,51.61,51.67,51.61,51.54,50.19,,,
1364,10.0,0.8166666666666668,51.45,51.61,51.67,51.6,51.54,50.19,,,
1365,9.9,0.8166666666666665,51.34,51.62,51.67,51.61,51.54,50.18,,,
1366,10.0,0.8333333333333334,51.31,51.61,51.65,51.59,51.52,50.17,,,
1367,9.9,0.7999999999999999,51.56,51.58,51.65,51.59,51.52,50.16,,,
1368,9.9,0.8166666666666668,51.59,51.59,51.66,51.61,51.53,50.15,,,
1369,9.9,0.7833333333333332,51.42,51.58,51.65,51.6,51.51,50.15,,,
1370,9.9,0.8333333333333334,51.43,51.59,51.64,51.58,51.51,50.14,,,
1371,9.9,0.8333333333333334,51.29,51.57,51.65,51.59,51.53,50.14,,,
1372,9.9,0.8333333333333334,51.24,51.56,51.64,51.58,51.51,50.13,,,
1373,9.9,0.7999999999999999,51.38,51.56,51.63,51.57,51.51,50.13,,,
1374,9.9,0.7999999999999999,51.24,51.53,51.63,51.59,51.51,50.11,,,
1375,9.8,0.8166666666666668,51.32,51.57,51.6,51.57,51.5,50.09,,,
1376,9.9,0.8333333333333334,51.33,51.56,51.61,51.56,51.49,50.09,,,
1377,9.8,0.8333333333333334,51.39,51.56,51.62,51.56,51.5,50.1,,,
1378,9.8,0.8333333333333334,51.21,51.55,51.6,51.55,51.48,50.07,,,
1379,9.9,0.7999999999999999,51.27,51.55,51.61,51.55,51.47,50.05,,,
1380,9.9,0.6666666666666666,51.27,51.54,51.6,51.55,51.47,50.05,,,
1381,10.0,0.0,51.34,51.56,51.62,51.56,51.48,50.06,,,
1382,10.0,0.0,51.2,51.54,51.6,51.54,51.47,50.03,,,
1383,10.0,0.0,51.39,51.53,51.59,51.54,51.47,50.02,,,
1384,10.0,0.0,51.52,51.53,51.58,51.53,51.47,50.02,,,
1385,9.9,0.0,51.48,51.52,51.59,51.53,51.47,50.02,,,
1386,10.0,0.0,51.35,51.5,51.59,51.53,51.47,50.01,,,
1387,9.8,0.0,51.27,51.52,51.58,51.53,51.45,50,,,
1388,9.9,0.0,51.39,51.52,51.58,51.52,51.45,49.97,,,
1389,10.0,0.0,51.39,51.52,51.58,51.51,51.45,49.98,,,
1390,9.9,0.0,51.36,51.51,51.57,51.51,51.44,49.97,,,
1391,9.9,0.0,51.41,51.51,51.57,51.51,51.44,49.97,,,
1392,9.9,0.0,51.08,51.47,51.57,51.51,51.44,49.97,,,
1393,9.9,0.0,51.38,51.49,51.56,51.5,51.42,49.97,,,
1394,9.9,0.0,51.06,51.48,51.55,51.49,51.42,49.94,,,
1395,9.9,0.0,51.27,51.48,51.55,51.5,51.42,49.94,,,
1396,9.8,0.0,51.17,51.46,51.54,51.49,51.41,49.94,,,
1397,9.9,0.0,51.1,51.48,51.53,51.49,51.42,49.93,,,
1398,9.9,0.0,51.31,51.49,51.55,51.49,51.41,49.91,,,
1399,9.9,0.0,51.1,51.46,51.54,51.49,51.41,49.9,,,
1400,9.9,0.0,51.3,51.47,51.52,51.47,51.39,49.9,,,
1401,9.9,0.0,51.25,51.46,51.53,51.47,51.4,49.89,,,
1402,9.9,0.0,51.22,51.45,51.52,51.47,51.39,49.88,,,
1403,9.9,0.0,51.38,51.45,51.51,51.46,51.4,49.87,,,
1404,9.9,0.0,51.38,51.46,51.52,51.45,51.39,49.87,,,
1405,9.9,0.0,51.34,51.44,51.52,51.45,51.38,49.86,,,
1406,10.0,0.0,51.32,51.43,51.51,51.45,51.38,49.84,,,
1407,9.9,0.0,51.26,51.42,51.5,51.44,51.37,49.84,,,
1408,9.9,0.0,51.33,51.43,51.5,51.44,51.37,49.84,,,
1409,9.9,0.0,50.86,51.45,51.51,51.47,51.38,49.84,,,
1410,9.9,0.0,51.09,51.44,51.48,51.44,51.35,49.81,,,
1411,9.9,0.0,51.23,51.41,51.49,51.43,51.36,49.82,,,
1412,9.9,0.0,51.33,51.42,51.49,51.43,51.35,49.8,,,
1413,9.9,0.0,51.35,51.42,51.48,51.43,51.34,49.79,,,
1414,10.0,0.0,51.36,51.42,51.47,51.42,51.34,49.79,,,
1415,9.9,0.0,51.39,51.42,51.47,51.41,51.34,49.77,,,
1416,10.0,0.0,51.39,51.42,51.48,51.41,51.35,49.79,,,
1417,10.0,0.0,51.11,51.42,51.47,51.42,51.34,49.76,,,
1418,9.9,0.0,51.24,51.42,51.47,51.41,51.33,49.77,,,
1419,9.9,0.0,51.2,51.4,51.46,51.4,51.33,49.77,,,
1420,9.9,0.0,51.24,51.37,51.46,51.39,51.33,49.75,,,
1421,9.9,0.0,51.27,51.39,51.46,51.39,51.33,49.74,,,
1422,9.9,0.0,51.03,51.38,51.45,51.39,51.31,49.73,,,
1423,9.8,0.0,50.97,51.39,51.44,51.41,51.31,49.73,,,
1424,9.8,0.0,51.39,51.37,51.44,51.39,51.32,49.72,,,
1425,9.9,0.0,51.3,51.36,51.44,51.38,51.31,49.71,,,
1426,9.9,0.0,50.89,51.35,51.44,51.39,51.3,49.7,,,
1427,10.0,0.0,51.09,51.35,51.42,51.38,51.3,49.7,,,
1428,10.0,0.0,51.17,51.36,51.42,51.39,51.3,49.69,,,
1429,9.9,0.0,51.31,51.36,51.42,51.39,51.29,49.68,,,
1430,9.9,0.0,51.21,51.38,51.42,51.37,51.3,49.68,,,
1431,9.9,0.0,51.24,51.37,51.42,51.36,51.28,49.67,,,
1432,9.9,0.0,51.01,51.35,51.42,51.35,51.28,49.66,,,
1433,9.9,0.0,51.19,51.34,51.4,51.35,51.27,49.65,,,
1434,9.9,0.0,51.22,51.35,51.4,51.35,51.26,49.64,,,
1435,9.8,0.0,51.27,51.35,51.4,51.35,51.28,49.65,,,
1436,9.9,0.0,51.35,51.35,51.39,51.34,51.26,49.63,,,
1437,10.0,0.0,51.28,51.33,51.4,51.33,51.26,49.62,,,
1438,10.0,0.0,51.14,51.32,51.37,51.32,51.25,49.6,,,
1439,10.0,0.0,51.25,51.33,51.38,51.33,51.25,49.6,,,
