Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,10.3,0.8,52.0,52.1,52.3,52.3,52.2,50.9,10.13,48.2,1.69
1,10.4,0.8333333333333334,51.9,52.2,52.3,52.1,51.9,39.2,10.10,51.9,1.6899999999999997
2,10.3,0.8166666666666665,51.9,52.1,52.1,51.9,51.8,29.1,10.09,52.0,1.6899999999999997
3,10.3,0.7999999999999999,52.1,52.0,51.9,51.7,51.6,24.7,10.10,52.0,1.6899999999999997
4,10.4,1.5166666666666666,52.1,51.8,51.7,51.5,51.4,21.3,10.13,52.0,1.6899999999999997
5,10.3,15.233333333333334,52.0,51.6,51.5,51.4,50.2,18.9,10.13,51.9,1.6899999999999997
6,10.3,168.13333333333333,51.9,51.4,51.3,51.2,37.2,17.7,10.17,51.9,1.6933333333333334
7,10.3,283.95,51.6,51.2,51.1,51.0,27.6,16.8,10.16,51.7,1.6916666666666664
8,10.3,269.05,51.4,51.0,50.9,50.8,20.9,16.2,10.16,51.5,1.6899999999999997
9,10.3,259.04999999999995,51.3,50.8,50.7,49.9,19.4,15.8,10.17,51.3,0.8450000000000001
10,10.3,258.8833333333334,51.2,50.8,50.6,50.0,20.5,16.0,,,
11,10.3,261.11666666666673,51.0,50.8,50.7,49.9,20.4,16.0,,,
12,10.3,267.04999999999995,50.9,50.8,50.6,50.0,21.4,16.1,,,
13,10.3,272.54999999999995,51.0,50.8,50.6,50.0,21.9,16.3,,,
14,10.3,275.56666666666666,51.0,50.8,50.6,49.9,22.3,16.6,,,
15,10.3,278.46666666666664,50.9,50.8,50.7,49.9,23.2,16.7,,,
16,10.3,280.86666666666673,50.8,50.8,50.7,49.9,23.5,16.9,,,
17,10.3,283.26666666666665,50.8,50.8,50.7,49.8,24.1,17.2,,,
18,10.3,284.65000000000003,50.8,50.8,50.6,49.8,24.4,17.4,,,
19,10.4,285.5166666666667,50.8,50.8,50.6,49.7,24.9,17.7,,,
20,10.4,286.70000000000005,50.6,50.8,50.6,49.7,25.4,17.9,,,
21,10.4,288.28333333333336,50.6,50.8,50.6,49.6,25.9,18.2,,,
22,10.4,289.93333333333334,50.8,50.8,50.6,49.5,26.2,18.4,,,
23,10.4,291.4166666666667,50.6,50.8,50.6,49.5,26.7,18.7,,,
24,10.4,292.6,50.8,50.8,50.6,49.4,27.2,18.9,,,
25,10.4,294.25000000000006,50.7,50.7,50.6,49.4,27.6,19.2,,,
26,10.3,295.3666666666667,50.7,50.7,50.6,49.3,28.0,19.5,,,
27,10.3,296.51666666666665,50.5,50.7,50.6,49.2,28.3,19.8,,,
28,10.3,298.0,50.5,50.7,50.6,49.2,28.7,20.1,,,
29,10.3,299.2333333333333,50.6,50.7,50.6,49.1,29.1,20.4,,,
30,10.3,301.11666666666673,50.5,50.7,50.6,49.0,29.4,20.7,10.42,45.9,0.17833333333333334
31,10.3,298.61666666666673,50.8,50.6,50.4,46.7,28.4,17.7,10.24,50.6,0.9916666666666667
32,10.4,296.18333333333334,50.7,50.4,50.1,42.6,27.6,16.7,10.21,50.1,0.6683333333333333
33,10.4,297.8833333333333,50.5,50.4,50.2,42.1,27.8,18.0,,,
34,10.3,297.09999999999997,50.4,50.5,50.2,42.5,28.3,18.0,,,
35,10.4,297.3666666666666,50.3,50.5,50.2,42.7,28.5,18.8,,,
36,10.4,299.2333333333333,50.3,50.5,50.2,42.5,28.9,19.5,,,
37,10.3,304.5333333333333,50.4,50.4,50.2,42.4,29.5,19.8,,,
38,10.4,303.6333333333334,50.1,50.4,50.2,42.5,29.7,20.6,,,
39,10.3,303.4833333333333,50.4,50.4,50.2,42.4,30.1,21.0,,,
40,10.4,305.3333333333333,50.2,50.4,50.2,42.4,30.3,21.5,,,
41,10.3,304.9666666666667,50.3,50.4,50.2,42.2,30.7,21.9,,,
42,10.4,307.05,50.3,50.4,50.2,42.3,31.0,22.3,,,
43,10.4,310.2333333333333,50.1,50.4,50.2,42.3,31.3,22.6,,,
44,10.3,309.34999999999997,50.3,50.3,50.2,42.4,31.7,22.9,,,
45,10.3,309.45,50.1,50.3,50.2,42.3,32.0,23.3,,,
46,10.3,311.4833333333333,50.2,50.3,50.1,42.3,32.3,23.6,,,
47,10.4,313.3333333333333,50.3,50.3,50.1,42.3,32.6,23.9,,,
48,10.3,314.6166666666666,50.2,50.3,50.1,42.3,32.9,24.2,,,
49,10.3,313.4833333333333,50.2,50.3,50.1,42.2,33.1,24.5,,,
50,10.4,314.15000000000003,50.0,50.3,50.1,42.2,33.4,24.8,,,
51,10.4,316.59999999999997,50.2,50.3,50.1,42.2,33.7,25.2,,,
52,10.3,318.53333333333336,50.2,50.3,50.1,42.2,33.9,25.5,,,
53,10.4,317.96666666666664,50.2,50.3,50.1,42.2,34.2,25.8,,,
54,10.4,319.56666666666666,50.0,50.2,50.1,42.2,34.5,26.1,,,
55,10.3,319.7166666666667,50.0,50.2,50.1,42.2,34.7,26.4,,,
56,10.3,321.45,50.1,50.2,50.1,42.2,34.9,26.8,,,
57,10.4,321.76666666666665,50.0,50.2,50.1,42.2,35.2,27.1,,,
58,10.3,321.8666666666666,50.1,50.2,50.1,42.1,35.4,27.4,,,
59,10.4,323.0333333333333,50.1,50.2,50.1,42.2,35.7,27.8,,,
60,10.4,324.26666666666665,50.0,50.2,50.1,42.2,35.9,28.1,,,
61,10.4,324.4666666666667,50.0,50.2,50.1,42.1,36.1,28.4,,,
62,10.4,324.8833333333333,50.1,50.2,50.1,42.2,36.4,28.8,,,
63,10.4,325.5833333333333,50.1,50.2,50.1,42.2,36.6,29.1,,,
64,10.4,326.1666666666667,50.0,50.1,50.1,42.2,36.8,29.4,,,
65,10.4,327.18333333333334,49.8,50.1,50.1,42.2,37.1,29.7,,,
66,10.4,328.3,50.0,50.1,50.1,42.2,37.3,30.1,,,
67,10.4,329.5333333333333,49.7,50.1,50.1,42.2,37.5,30.4,,,
68,10.4,330.36666666666673,49.9,50.1,50.1,42.2,37.8,30.7,,,
69,10.4,331.01666666666665,49.8,50.0,50.1,42.2,38.0,31.0,,,
70,10.4,332.1166666666667,49.9,50.1,50.1,42.2,38.3,31.3,,,
71,10.4,333.15000000000003,49.9,50.0,50.0,42.2,38.5,31.6,,,
72,10.4,334.2166666666667,49.8,50.0,50.1,42.2,38.7,32.0,,,
73,10.4,335.0833333333333,49.8,50.0,50.1,42.3,38.9,32.3,,,
74,10.4,335.93333333333334,49.9,50.0,50.1,42.3,39.1,32.6,,,
75,10.4,336.8333333333333,49.9,50.0,50.0,42.4,39.3,32.9,,,
76,10.4,337.6166666666667,49.7,50.0,50.0,42.4,39.6,33.2,,,
77,10.3,338.8666666666667,49.9,50.0,50.0,42.5,39.8,33.5,,,
78,10.4,340.3,49.8,50.0,50.1,42.6,40.0,33.8,,,
79,10.4,341.06666666666666,49.8,50.0,50.1,42.7,40.2,34.1,,,
80,10.3,342.01666666666665,49.8,49.9,50.1,42.7,40.4,34.4,,,
81,10.3,342.50000000000006,49.8,49.9,50.1,42.8,40.7,34.7,,,
82,10.3,343.5333333333333,49.8,49.9,50.1,43.0,40.9,35.0,,,
83,10.3,344.55,49.8,49.9,50.0,43.1,41.1,35.3,,,
84,10.3,345.95000000000005,49.8,49.9,50.0,43.2,41.3,35.6,,,
85,10.3,346.59999999999997,49.7,49.9,50.0,43.3,41.5,35.9,,,
86,10.3,347.56666666666666,49.7,49.9,50.0,43.4,41.7,36.2,,,
87,10.3,347.2166666666667,49.6,49.9,50.0,43.6,41.9,36.5,,,
88,10.3,347.7833333333333,49.7,49.8,50.0,43.8,42.1,36.7,,,
89,10.3,348.8,49.6,49.8,50.0,43.9,42.3,37.1,,,
90,10.3,350.09999999999997,49.6,49.8,50.0,44.0,42.5,37.3,,,
91,10.3,351.11666666666673,49.6,49.8,50.0,44.2,42.7,37.6,,,
92,10.4,352.0,49.7,49.8,50.0,44.4,42.9,37.9,,,
93,10.4,352.4166666666667,49.5,49.8,50.0,44.5,43.1,38.2,,,
94,10.4,353.40000000000003,49.3,49.8,49.9,44.7,43.3,38.4,,,
95,10.4,354.31666666666666,49.5,49.8,49.9,44.9,43.5,38.7,,,
96,10.4,355.06666666666666,49.4,49.8,49.9,45.0,43.7,39.0,,,
97,10.4,356.05,49.6,49.8,49.9,45.2,43.9,39.3,,,
98,10.4,356.56666666666666,49.6,49.7,49.9,45.4,44.1,39.5,,,
99,10.4,357.23333333333335,49.5,49.7,49.9,45.5,44.3,39.7,,,
100,10.4,358.04999999999995,49.6,49.7,49.9,45.7,44.5,39.9,10.43,45.9,0.27999999999999997
101,10.4,353.56666666666666,49.4,49.6,48.9,45.7,44.0,28.3,10.26,49.5,1.6916666666666664
102,10.4,344.0833333333333,49.7,49.3,48.6,45.7,42.9,23.9,10.20,49.6,1.6899999999999997
103,10.4,336.7166666666667,49.7,48.9,48.1,45.4,42.0,20.9,10.21,49.6,1.6933333333333331
104,10.4,326.8333333333333,49.5,48.5,47.4,45.0,41.1,18.6,10.20,49.5,1.6949999999999996
105,10.4,312.1666666666667,49.1,48.1,46.8,44.5,37.9,17.4,10.21,49.4,1.6933333333333334
106,10.4,302.8833333333333,49.0,47.8,46.7,44.2,36.7,17.6,,,
107,10.4,304.81666666666666,48.7,47.8,46.4,44.4,36.7,17.7,,,
108,10.4,307.06666666666666,48.8,47.8,46.7,44.3,36.7,18.0,,,
109,10.4,308.7333333333333,48.7,47.8,46.7,44.3,36.3,18.4,,,
110,10.4,310.3666666666666,48.7,47.8,46.6,44.2,36.6,18.7,,,
111,10.4,311.3833333333333,48.6,47.8,46.6,44.3,36.9,19.1,,,
112,10.4,312.4,48.5,47.8,46.7,44.3,37.1,19.6,,,
113,10.4,312.9166666666667,48.4,47.8,46.6,44.3,37.3,20.1,,,
114,10.4,314.01666666666665,48.6,47.8,46.7,44.3,37.6,20.4,,,
115,10.4,315.18333333333334,48.4,47.8,46.6,44.2,37.8,20.8,,,
116,10.4,316.40000000000003,48.4,47.8,46.6,44.2,38.0,21.2,,,
117,10.4,317.09999999999997,48.4,47.8,46.7,44.2,38.0,21.6,,,
118,10.4,317.93333333333334,48.4,47.8,46.6,44.3,38.2,22.0,,,
119,10.4,318.3666666666667,48.4,47.8,46.6,44.3,38.5,22.4,,,
120,10.4,319.56666666666666,48.2,47.7,46.6,44.3,38.6,22.8,,,
121,10.4,320.71666666666664,48.4,47.7,46.6,44.3,38.8,23.3,,,
122,10.4,321.71666666666664,48.4,47.8,46.6,44.3,39.1,23.7,,,
123,10.4,322.6666666666667,48.4,47.7,46.6,44.3,39.3,24.2,,,
124,10.4,323.51666666666665,48.3,47.7,46.6,44.3,39.5,24.6,,,
125,10.4,324.74999999999994,48.2,47.7,46.5,44.3,39.7,25.0,,,
126,10.4,325.6,48.1,47.7,46.6,44.3,39.9,25.4,,,
127,10.4,326.65,48.0,47.7,46.6,44.4,40.2,25.9,,,
128,10.4,327.6,48.3,47.7,46.6,44.4,40.4,26.3,,,
129,10.4,328.4166666666667,48.0,47.7,46.6,44.4,40.6,26.7,,,
130,10.4,329.46666666666664,47.8,47.7,46.6,44.4,40.8,27.1,,,
131,10.4,330.40000000000003,48.0,47.7,46.5,44.4,41.1,27.6,,,
132,10.4,331.4666666666667,48.2,47.7,46.5,44.5,41.3,28.0,,,
133,10.4,332.55,48.1,47.7,46.5,44.5,41.5,28.4,,,
134,10.4,333.40000000000003,48.0,47.7,46.5,44.5,41.7,28.8,,,
135,10.4,334.34999999999997,48.0,47.7,46.5,44.5,41.9,29.2,,,
136,10.4,335.71666666666664,48.0,47.7,46.5,44.6,42.1,29.6,,,
137,10.4,337.09999999999997,47.8,47.7,46.5,44.6,42.3,30.0,,,
138,10.4,338.15000000000003,47.9,47.7,46.5,44.7,42.5,30.4,,,
139,10.4,338.9166666666667,47.8,47.6,46.5,44.7,42.7,30.8,,,
140,10.4,339.78333333333336,47.6,47.7,46.5,44.8,42.9,31.2,,,
141,10.4,340.78333333333336,47.7,47.8,46.5,44.8,43.1,31.6,,,
142,10.4,341.7166666666667,47.8,47.8,46.5,44.9,43.3,32.0,,,
143,10.4,342.8666666666666,47.7,47.7,46.5,44.9,43.5,32.4,,,
144,10.4,344.05,47.6,47.8,46.5,45.0,43.6,32.8,,,
145,10.4,345.1666666666667,47.6,47.7,46.5,45.0,43.8,33.2,,,
146,10.4,345.84999999999997,47.7,47.8,46.5,45.1,44.0,33.5,,,
147,10.4,346.70000000000005,47.6,47.7,46.5,45.1,44.1,33.9,,,
148,10.4,347.3,47.7,47.8,46.5,45.2,44.3,34.3,,,
149,10.4,347.95000000000005,47.6,47.7,46.5,45.2,44.4,34.7,,,
150,10.4,348.6666666666667,47.7,47.7,46.5,45.3,44.5,35.0,,,
151,10.4,349.1000000000001,47.6,47.7,46.5,45.4,44.6,35.4,,,
152,10.4,349.71666666666664,47.7,47.7,46.5,45.4,44.7,35.8,,,
153,10.3,351.15000000000003,47.6,47.6,46.4,45.5,44.8,36.1,,,
154,10.4,351.98333333333335,47.6,47.7,46.4,45.6,44.9,36.5,,,
155,10.4,353.09999999999997,47.5,47.6,46.4,45.6,45.0,36.8,,,
156,10.4,353.9666666666667,47.6,47.7,46.4,45.7,45.0,37.2,,,
157,10.3,354.6666666666667,47.7,47.7,46.4,45.8,45.2,37.5,,,
158,10.4,355.31666666666666,47.7,47.7,46.4,45.9,45.2,37.9,,,
159,10.3,355.95000000000005,47.6,47.6,46.4,45.9,45.3,38.2,,,
160,10.4,356.56666666666666,47.6,47.6,46.4,46.0,45.4,38.5,,,
161,10.4,357.55,47.6,47.6,46.5,46.1,45.5,38.9,,,
162,10.4,358.55,47.4,47.6,46.5,46.2,45.6,39.2,,,
163,10.4,359.96666666666664,47.5,47.6,46.6,46.2,45.7,39.5,,,
164,10.4,360.6166666666666,47.5,47.5,46.6,46.3,45.7,39.8,,,
165,10.4,361.06666666666666,47.6,47.6,46.7,46.4,45.8,40.1,,,
166,10.4,361.5833333333333,47.3,47.6,46.7,46.5,45.9,40.5,,,
167,10.4,362.51666666666665,47.5,47.6,46.8,46.6,46.0,40.8,,,
168,10.4,363.7833333333333,47.4,47.5,46.9,46.7,46.1,41.1,,,
169,10.4,364.84999999999997,47.4,47.5,46.9,46.8,46.2,41.4,,,
170,10.4,364.8,47.4,47.5,47.0,46.9,46.3,41.7,,,
171,10.4,364.8666666666666,47.4,47.5,47.1,46.9,46.4,42.0,,,
172,10.4,365.5333333333333,47.3,47.5,47.1,47.1,46.5,42.2,,,
173,10.4,366.7166666666667,47.4,47.4,47.2,47.1,46.5,42.5,,,
174,10.4,368.01666666666665,47.4,47.4,47.3,47.2,46.7,42.8,,,
175,10.4,368.59999999999997,47.4,47.4,47.3,47.3,46.7,43.1,,,
176,10.4,368.7,47.2,47.4,47.5,47.4,46.8,43.4,,,
177,10.4,368.9166666666667,47.4,47.4,47.5,47.4,46.9,43.7,,,
178,10.4,369.5166666666667,47.4,47.4,47.5,47.5,47.0,43.9,,,
179,10.4,370.59999999999997,47.2,47.4,47.6,47.5,47.1,44.2,,,
180,10.4,371.5,47.3,47.5,47.7,47.6,47.2,44.4,,,
181,10.4,372.01666666666665,47.3,47.5,47.7,47.6,47.3,44.7,,,
182,10.4,372.2166666666667,47.4,47.5,47.7,47.7,47.3,44.9,,,
183,10.4,372.6166666666666,47.5,47.6,47.8,47.7,47.5,45.2,,,
184,10.4,373.7833333333333,47.4,47.6,47.8,47.7,47.6,45.5,,,
185,10.4,374.95000000000005,47.5,47.8,47.9,47.8,47.6,45.6,,,
186,10.4,375.7833333333333,47.7,47.8,48.0,47.9,47.7,45.8,,,
187,10.3,376.1000000000001,47.5,47.8,48.0,47.9,47.7,46.1,,,
188,10.4,376.3666666666666,47.8,47.8,48.1,47.9,47.8,46.3,,,
189,10.4,377.11666666666673,47.8,47.9,48.2,48.0,47.9,46.5,,,
190,10.4,378.0333333333333,47.9,48.0,48.2,48.0,47.9,46.7,,,
191,10.4,378.8833333333334,48.0,48.0,48.3,48.1,48.0,46.8,,,
192,10.4,379.4833333333333,48.0,48.1,48.4,48.2,48.1,47.0,,,
193,10.3,380.06666666666666,48.2,48.1,48.4,48.3,48.1,47.1,,,
194,10.4,379.63333333333327,48.3,48.2,48.5,48.4,48.2,47.3,,,
195,10.4,379.84999999999997,48.3,48.3,48.6,48.4,48.3,47.5,,,
196,10.4,381.05,48.3,48.4,48.6,48.5,48.3,47.5,,,
197,10.4,382.0666666666666,48.5,48.5,48.6,48.6,48.5,47.7,,,
198,10.4,383.01666666666665,48.6,48.5,48.7,48.7,48.5,47.9,,,
199,10.4,383.0333333333333,48.6,48.7,48.8,48.7,48.5,47.9,,,
200,10.4,383.34999999999997,48.7,48.7,48.9,48.8,48.6,47.9,,,
201,10.3,383.76666666666665,48.8,48.8,49.0,48.9,48.6,48.1,,,
202,10.3,384.2,48.8,48.9,49.0,49.0,48.8,48.0,,,
203,10.3,384.75,49.0,49.0,49.1,49.0,48.8,48.3,,,
204,10.3,385.79999999999995,48.9,49.0,49.2,49.1,48.9,48.2,,,
205,10.4,386.5,49.1,49.2,49.3,49.2,48.9,48.4,,,
206,10.4,386.79999999999995,49.2,49.2,49.3,49.3,49.0,48.3,,,
207,10.4,387.1333333333334,49.2,49.3,49.5,49.4,49.1,48.5,,,
208,10.4,387.28333333333336,49.1,49.1,49.5,49.4,49.2,48.5,,,
209,10.4,388.26666666666665,49.3,49.4,49.7,49.5,49.3,48.6,,,
210,10.4,389.20000000000005,49.4,49.4,49.7,49.6,49.4,48.7,,,
211,10.4,389.90000000000003,49.4,49.5,49.7,49.7,49.4,48.9,,,
212,10.4,389.73333333333335,49.6,49.6,49.8,49.7,49.5,48.8,,,
213,10.4,389.63333333333327,49.7,49.7,49.9,49.8,49.6,48.9,,,
214,10.3,390.05,49.8,49.7,50.0,49.9,49.7,49.0,,,
215,10.3,390.81666666666666,49.8,49.8,50.0,49.9,49.7,49.0,,,
216,10.4,391.8833333333334,49.7,49.9,50.2,50.0,49.8,49.1,,,
217,10.4,392.4666666666667,49.9,50.0,50.2,50.1,49.9,49.3,,,
218,10.4,392.84999999999997,50.0,50.1,50.2,50.2,50.0,49.3,,,
219,10.4,393.54999999999995,50.1,50.1,50.4,50.2,50.1,49.4,,,
220,10.4,393.9166666666667,50.1,50.2,50.4,50.3,50.1,49.5,,,
221,10.4,394.2,50.2,50.2,50.4,50.3,50.2,49.5,,,
222,10.4,394.40000000000003,50.4,50.3,50.6,50.5,50.3,49.7,,,
223,10.4,394.2,50.4,50.4,50.7,50.5,50.4,49.7,,,
224,10.4,394.9666666666667,50.5,50.5,50.8,50.7,50.4,49.8,,,
225,10.4,394.98333333333335,50.5,50.6,50.8,50.7,50.5,50.0,,,
226,10.4,395.40000000000003,50.7,50.8,50.9,50.8,50.7,50.0,,,
227,10.4,395.8833333333334,50.7,50.9,51.0,50.8,50.7,50.1,,,
228,10.4,396.26666666666665,50.9,50.9,51.1,51.0,50.8,50.2,,,
229,10.4,396.3833333333334,50.9,51.0,51.2,51.1,50.9,50.3,,,
230,10.4,396.7,51.0,51.0,51.2,51.2,50.9,50.3,,,
231,10.4,397.09999999999997,51.1,51.1,51.3,51.2,51.0,50.3,,,
232,10.4,396.9666666666667,51.3,51.2,51.5,51.3,51.0,50.4,,,
233,10.4,397.20000000000005,51.1,51.4,51.5,51.3,51.2,50.6,,,
234,10.4,397.5833333333333,51.3,51.3,51.6,51.4,51.3,50.6,,,
235,10.4,398.3833333333334,51.5,51.4,51.6,51.5,51.3,50.7,,,
236,10.4,399.6666666666667,51.3,51.5,51.7,51.6,51.4,50.7,,,
237,10.4,400.31666666666666,51.5,51.5,51.7,51.7,51.5,50.9,,,
238,10.4,400.34999999999997,51.6,51.6,51.8,51.8,51.5,50.9,,,
239,10.4,400.31666666666666,51.7,51.7,51.9,51.8,51.6,51.1,,,
240,10.4,400.34999999999997,51.7,51.8,52.0,51.9,51.8,51.1,,,
241,10.4,400.56666666666666,51.8,52.0,52.1,52.0,51.8,51.3,,,
242,10.4,400.95,51.8,51.9,52.2,52.0,51.9,51.1,,,
243,10.4,401.55,52.1,52.2,52.2,52.1,52.0,51.3,,,
244,10.4,402.05,51.9,52.1,52.3,52.2,52.1,51.5,,,
245,10.4,402.43333333333334,52.2,52.2,52.4,52.3,52.1,51.5,,,
246,10.4,402.93333333333334,52.1,52.3,52.5,52.3,52.2,51.6,,,
247,10.4,403.25,52.3,52.3,52.5,52.5,52.3,51.6,,,
248,10.4,403.3333333333333,52.3,52.4,52.7,52.4,52.3,51.8,,,
249,10.4,403.9833333333333,52.5,52.4,52.8,52.6,52.5,51.9,,,
250,10.4,404.24999999999994,52.6,52.6,52.8,52.7,52.5,51.8,,,
251,10.4,404.66666666666674,52.7,52.6,53.0,52.8,52.6,52.0,,,
252,10.4,15.733333333333334,52.8,52.7,52.9,52.8,52.6,52.1,,,
253,10.4,15.350000000000001,52.8,52.8,52.9,52.9,52.7,52.0,,,
254,10.4,15.316666666666668,52.6,52.7,52.9,52.9,52.7,52.0,,,
255,10.4,15.300000000000002,52.4,52.7,52.9,52.9,52.7,52.0,,,
256,10.3,15.350000000000001,52.2,52.6,52.9,52.9,52.7,52.0,,,
257,10.3,15.383333333333335,52.6,52.6,52.9,52.9,52.7,51.9,,,
258,10.3,15.433333333333332,52.7,52.7,52.9,52.9,52.6,52.0,,,
259,10.3,15.433333333333332,52.6,52.7,52.9,52.8,52.7,51.9,,,
260,10.3,15.433333333333332,52.3,52.6,52.8,52.9,52.8,51.9,,,
261,10.3,15.450000000000001,52.6,52.7,52.8,52.8,52.7,51.9,,,
262,10.3,15.433333333333332,52.5,52.6,52.8,52.8,52.8,51.9,,,
263,10.3,15.416666666666666,52.3,52.5,52.8,52.8,52.7,51.9,,,
264,10.3,15.466666666666667,52.3,52.5,52.8,52.8,52.7,51.9,,,
265,10.3,15.416666666666664,52.2,52.5,52.7,52.8,52.7,51.9,,,
266,10.3,15.466666666666667,52.4,52.5,52.8,52.8,52.7,51.9,,,
267,10.3,15.416666666666666,52.5,52.6,52.8,52.8,52.7,51.8,,,
268,10.3,15.383333333333335,52.4,52.5,52.8,52.8,52.7,51.8,,,
269,10.3,15.399999999999999,52.3,52.5,52.8,52.8,52.7,51.8,,,
270,10.3,15.466666666666669,52.2,52.5,52.7,52.7,52.6,51.8,,,
271,10.3,5.799999999999998,52.3,52.5,52.7,52.7,52.6,51.8,,,
272,10.3,0.7999999999999999,52.5,52.5,52.7,52.7,52.7,51.8,,,
273,10.3,0.7999999999999999,52.3,52.5,52.7,52.7,52.7,51.7,,,
274,10.3,0.7999999999999999,52.5,52.5,52.7,52.7,52.6,51.8,,,
275,10.3,0.8166666666666665,52.5,52.5,52.7,52.7,52.6,51.7,,,
276,10.3,0.7999999999999999,52.3,52.5,52.7,52.7,52.6,51.7,,,
277,10.3,0.7999999999999999,52.4,52.5,52.7,52.7,52.6,51.7,,,
278,10.3,0.7999999999999999,52.4,52.5,52.7,52.7,52.6,51.7,,,
279,10.3,0.7999999999999999,52.5,52.5,52.7,52.7,52.5,51.7,,,
280,10.3,0.8333333333333335,52.5,52.5,52.7,52.7,52.6,51.7,,,
281,10.3,0.7999999999999999,52.4,52.5,52.7,52.7,52.5,51.6,,,
282,10.3,0.7999999999999999,52.5,52.5,52.7,52.7,52.6,51.6,,,
283,10.3,0.7833333333333333,52.5,52.5,52.7,52.7,52.5,51.6,,,
284,10.3,0.7999999999999999,52.5,52.5,52.7,52.6,52.5,51.6,,,
285,10.3,0.7999999999999999,52.5,52.5,52.7,52.7,52.5,51.6,,,
286,10.3,0.7999999999999999,52.5,52.5,52.7,52.7,52.5,51.6,,,
287,10.3,0.7999999999999999,52.4,52.5,52.7,52.6,52.5,51.5,,,
288,10.3,0.8166666666666668,52.3,52.5,52.7,52.6,52.5,51.6,,,
289,10.3,0.7999999999999999,52.3,52.5,52.7,52.6,52.5,51.5,,,
290,10.3,0.8166666666666665,52.1,52.4,52.6,52.6,52.5,51.5,,,
291,10.3,0.7999999999999999,52.4,52.4,52.6,52.6,52.5,51.5,,,
292,10.3,0.8166666666666665,52.4,52.4,52.6,52.6,52.5,51.5,,,
293,10.3,0.7999999999999999,52.3,52.5,52.6,52.6,52.5,51.5,,,
294,10.3,0.8166666666666668,52.3,52.4,52.6,52.6,52.5,51.5,,,
295,10.3,0.7999999999999999,52.4,52.4,52.6,52.6,52.5,51.4,,,
296,10.3,0.7999999999999999,52.3,52.4,52.6,52.6,52.5,51.5,,,
297,10.3,0.7999999999999999,52.4,52.4,52.6,52.6,52.4,51.4,,,
298,10.3,0.8166666666666665,52.3,52.4,52.6,52.6,52.4,51.4,,,
299,10.3,0.8166666666666668,52.3,52.4,52.6,52.6,52.4,51.4,,,
300,10.3,0.7999999999999999,52.3,52.4,52.6,52.6,52.4,51.4,,,
301,10.3,0.7999999999999999,52.4,52.4,52.6,52.5,52.4,51.4,,,
302,10.3,0.7999999999999999,52.3,52.4,52.6,52.5,52.4,51.3,,,
303,10.3,0.7999999999999999,52.2,52.4,52.5,52.5,52.4,51.3,,,
304,10.3,0.8166666666666665,52.0,52.4,52.6,52.5,52.4,51.3,,,
305,10.3,0.7999999999999999,52.3,52.4,52.6,52.5,52.4,51.3,,,
306,10.3,0.7999999999999999,52.4,52.4,52.6,52.5,52.4,51.3,,,
307,10.3,0.7999999999999999,52.3,52.4,52.5,52.5,52.4,51.3,,,
308,10.3,0.8166666666666668,52.3,52.3,52.5,52.5,52.4,51.3,,,
309,10.3,0.7999999999999999,52.2,52.3,52.5,52.5,52.4,51.3,,,
310,10.3,0.7999999999999999,52.3,52.3,52.5,52.5,52.4,51.2,,,
311,10.3,0.7999999999999999,52.3,52.3,52.5,52.5,52.4,51.2,,,
312,10.3,0.7999999999999999,52.3,52.3,52.5,52.5,52.3,51.2,,,
313,10.3,0.7999999999999999,52.2,52.3,52.5,52.5,52.3,51.2,,,
314,10.3,0.8166666666666665,52.2,52.3,52.5,52.5,52.3,51.2,,,
315,10.3,0.7999999999999999,52.2,52.3,52.5,52.4,52.3,51.2,,,
316,10.3,0.7999999999999999,52.2,52.3,52.5,52.4,52.3,51.2,,,
317,10.3,0.7999999999999999,52.2,52.3,52.5,52.4,52.3,51.1,,,
318,10.3,0.8166666666666668,52.2,52.3,52.5,52.4,52.3,51.1,,,
319,10.3,0.8166666666666668,52.2,52.3,52.5,52.4,52.3,51.1,,,
320,10.3,0.7999999999999999,52.0,52.3,52.5,52.4,52.3,51.1,,,
321,10.3,0.7999999999999999,52.2,52.3,52.4,52.4,52.3,51.1,,,
322,10.3,0.7999999999999999,52.1,52.3,52.5,52.4,52.3,51.1,,,
323,10.3,0.7999999999999999,52.1,52.3,52.4,52.4,52.3,51.1,,,
324,10.3,0.7999999999999999,52.2,52.2,52.4,52.4,52.3,51.1,,,
325,10.3,0.8166666666666665,52.2,52.3,52.4,52.4,52.3,51.0,,,
326,10.3,0.7999999999999999,52.2,52.2,52.4,52.4,52.3,51.0,,,
327,10.3,0.7999999999999999,52.2,52.2,52.4,52.4,52.3,51.0,,,
328,10.3,0.7999999999999999,52.1,52.2,52.4,52.4,52.2,51.0,,,
329,10.3,0.8166666666666665,52.1,52.2,52.4,52.4,52.2,50.9,,,
330,10.3,0.7999999999999999,52.1,52.2,52.4,52.3,52.2,51.0,,,
331,10.3,0.8166666666666665,52.2,52.2,52.4,52.3,52.2,50.9,,,
332,10.3,0.7999999999999999,52.2,52.2,52.4,52.3,52.2,50.9,,,
333,10.3,0.7999999999999999,52.2,52.2,52.4,52.3,52.2,50.9,,,
334,10.3,0.7999999999999999,52.1,52.2,52.4,52.3,52.2,50.9,,,
335,10.3,0.7999999999999999,52.2,52.2,52.4,52.3,52.2,50.9,,,
336,10.3,0.7999999999999999,52.1,52.2,52.4,52.3,52.2,50.9,,,
337,10.3,0.7999999999999999,52.1,52.2,52.3,52.3,52.2,50.9,,,
338,10.3,0.7999999999999999,52.1,52.2,52.4,52.3,52.2,50.8,,,
339,10.3,0.7999999999999999,52.1,52.2,52.4,52.3,52.2,50.9,,,
340,10.3,0.7999999999999999,52.1,52.2,52.3,52.3,52.2,50.8,,,
341,10.3,0.8166666666666665,52.0,52.1,52.3,52.3,52.2,50.8,,,
342,10.3,0.7999999999999999,52.0,52.1,52.3,52.3,52.2,50.8,,,
343,10.3,0.8166666666666668,52.0,52.1,52.3,52.3,52.2,50.8,,,
344,10.3,0.7999999999999999,52.0,52.1,52.3,52.3,52.1,50.8,,,
345,10.3,0.7999999999999999,52.0,52.1,52.3,52.3,52.1,50.8,,,
346,10.3,0.7999999999999999,52.0,52.1,52.3,52.3,52.1,50.7,,,
347,10.3,0.7833333333333333,52.1,52.1,52.3,52.3,52.1,50.7,,,
348,10.3,0.7999999999999999,52.0,52.1,52.3,52.2,52.1,50.7,,,
349,10.3,0.7999999999999999,52.0,52.1,52.3,52.2,52.1,50.7,,,
350,10.3,0.8166666666666668,52.1,52.1,52.3,52.2,52.1,50.7,,,
351,10.3,0.7999999999999999,52.0,52.1,52.3,52.2,52.1,50.7,,,
352,10.3,0.7999999999999999,52.0,52.1,52.3,52.2,52.1,50.7,,,
353,10.3,0.7999999999999999,52.0,52.1,52.2,52.2,52.1,50.6,,,
354,10.3,0.8166666666666668,52.0,52.0,52.2,52.2,52.1,50.6,,,
355,10.3,0.8333333333333334,51.9,52.0,52.2,52.2,52.1,50.6,,,
356,10.3,0.7999999999999999,52.0,52.1,52.2,52.2,52.1,50.6,,,
357,10.3,0.7999999999999999,52.0,52.1,52.2,52.2,52.1,50.6,,,
358,10.3,0.7999999999999999,52.0,52.0,52.2,52.2,52.1,50.6,,,
359,10.3,0.7999999999999999,51.9,52.0,52.2,52.2,52.1,50.6,,,
360,10.3,0.7999999999999999,51.9,52.0,52.2,52.2,52.1,50.6,,,
361,10.3,0.7999999999999999,52.0,52.0,52.2,52.2,52.0,50.6,,,
362,10.3,0.7999999999999999,52.0,52.0,52.2,52.1,52.0,50.5,,,
363,10.3,0.7999999999999999,52.0,52.0,52.2,52.1,52.0,50.5,,,
364,10.3,0.7999999999999999,51.9,52.0,52.2,52.1,52.0,50.5,,,
365,10.3,0.8166666666666668,51.9,52.0,52.2,52.1,52.0,50.5,,,
366,10.3,0.8166666666666668,51.9,52.0,52.2,52.1,52.0,50.5,,,
367,10.3,0.8166666666666668,51.9,52.0,52.2,52.1,52.0,50.5,,,
368,10.3,0.7999999999999999,51.9,52.0,52.2,52.1,52.0,50.5,,,
369,10.3,0.7999999999999999,51.8,52.0,52.1,52.1,52.0,50.5,,,
370,10.3,0.7999999999999999,51.9,52.0,52.2,52.1,52.0,50.5,,,
371,10.3,0.7999999999999999,51.8,51.9,52.1,52.1,52.0,50.4,,,
372,10.3,0.8166666666666668,51.9,51.9,52.2,52.1,52.0,50.5,,,
373,10.3,0.8166666666666665,51.8,51.9,52.1,52.1,52.0,50.4,,,
374,10.3,0.7999999999999999,51.8,51.9,52.1,52.1,52.0,50.4,,,
375,10.3,0.8166666666666668,51.8,51.9,52.1,52.1,51.9,50.4,,,
376,10.3,0.7999999999999999,51.8,51.9,52.1,52.1,51.9,50.4,,,
377,10.3,0.7999999999999999,51.8,51.9,52.1,52.1,51.9,50.4,,,
378,10.3,0.7999999999999999,51.8,51.9,52.1,52.1,51.9,50.4,,,
379,10.3,0.8333333333333334,51.6,51.9,52.1,52.1,51.9,50.3,,,
380,10.3,0.7999999999999999,51.8,51.9,52.1,52.1,51.9,50.4,,,
381,10.3,0.7999999999999999,51.8,51.9,52.1,52.0,51.9,50.3,,,
382,10.3,0.7999999999999999,51.8,51.9,52.1,52.0,51.9,50.3,,,
383,10.3,0.7999999999999999,51.8,51.9,52.1,52.0,51.9,50.3,,,
384,10.3,0.7999999999999999,51.7,51.8,52.1,52.0,51.9,50.3,,,
385,10.3,0.7999999999999999,51.8,51.9,52.1,52.0,51.9,50.3,,,
386,10.3,0.7999999999999999,51.9,51.9,52.1,52.0,51.9,50.3,,,
387,10.3,0.7999999999999999,51.8,51.9,52.0,52.0,51.9,50.3,,,
388,10.3,0.8166666666666665,51.8,51.9,52.0,52.0,51.9,50.2,,,
389,10.3,0.7999999999999999,51.8,51.9,52.0,52.0,51.9,50.2,,,
390,10.3,0.7999999999999999,51.7,51.8,52.0,52.0,51.9,50.2,,,
391,10.3,0.7999999999999999,51.8,51.8,52.0,52.0,51.8,50.2,,,
392,10.3,0.7999999999999999,51.7,51.8,52.0,52.0,51.9,50.2,,,
393,10.3,0.7999999999999999,51.8,51.8,52.0,52.0,51.8,50.2,,,
394,10.3,0.7999999999999999,51.8,51.8,52.0,52.0,51.8,50.2,,,
395,10.3,0.7999999999999999,51.8,51.8,52.0,52.0,51.8,50.2,,,
396,10.3,0.8166666666666668,51.7,51.8,52.0,51.9,51.8,50.2,,,
397,10.3,0.7999999999999999,51.7,51.8,52.0,51.9,51.8,50.2,,,
398,10.3,0.7833333333333333,51.8,51.8,52.0,52.0,51.8,50.1,,,
399,10.3,0.7999999999999999,51.7,51.8,52.0,51.9,51.8,50.1,,,
400,10.3,0.7999999999999999,51.8,51.8,52.0,51.9,51.8,50.1,,,
401,10.3,0.7999999999999999,51.7,51.8,52.0,51.9,51.8,50.1,,,
402,10.3,0.7999999999999999,51.6,51.7,52.0,51.9,51.8,50.1,,,
403,10.3,0.7999999999999999,51.6,51.8,51.9,51.9,51.8,50.1,,,
404,10.3,0.7999999999999999,51.6,51.7,51.9,51.9,51.8,50.1,,,
405,10.3,0.7999999999999999,51.7,51.7,51.9,51.9,51.8,50.1,,,
406,10.3,0.8166666666666668,51.7,51.7,51.9,51.9,51.8,50.0,,,
407,10.3,0.8166666666666668,51.7,51.7,51.9,51.9,51.8,50.0,,,
408,10.3,0.7999999999999999,51.7,51.8,51.9,51.9,51.7,50.0,,,
409,10.3,0.7999999999999999,51.6,51.7,51.9,51.9,51.7,50.0,,,
410,10.3,0.7999999999999999,51.6,51.7,51.9,51.9,51.7,50.0,,,
411,10.3,0.8166666666666665,51.6,51.7,51.9,51.9,51.7,50.0,,,
412,10.3,0.8166666666666665,51.6,51.7,51.9,51.8,51.7,50.0,,,
413,10.3,0.7999999999999999,51.7,51.7,51.9,51.8,51.7,50.0,,,
414,10.3,0.7999999999999999,51.7,51.7,51.9,51.8,51.7,49.9,,,
415,10.3,0.8166666666666668,51.7,51.7,51.9,51.8,51.7,49.9,,,
416,10.3,0.7999999999999999,51.6,51.7,51.9,51.9,51.7,50.0,,,
417,10.3,0.7999999999999999,51.6,51.7,51.8,51.8,51.7,49.9,,,
418,10.3,0.7999999999999999,51.6,51.7,51.8,51.8,51.7,49.9,,,
419,10.3,0.7999999999999999,51.6,51.7,51.9,51.8,51.7,49.9,,,
420,10.3,0.7999999999999999,51.4,51.6,51.8,51.8,51.7,49.9,,,
421,10.3,0.7833333333333332,51.5,51.6,51.8,51.8,51.7,49.9,,,
422,10.3,0.7999999999999999,51.5,51.6,51.8,51.8,51.7,49.9,,,
423,10.3,0.7999999999999999,51.6,51.6,51.8,51.8,51.7,49.9,,,
424,10.3,0.7999999999999999,51.6,51.6,51.8,51.8,51.6,49.8,,,
425,10.3,0.8166666666666668,51.6,51.6,51.8,51.8,51.6,49.8,,,
426,10.3,0.7999999999999999,51.6,51.6,51.8,51.8,51.6,49.8,,,
427,10.3,0.7999999999999999,51.6,51.6,51.8,51.8,51.6,49.8,,,
428,10.3,0.7999999999999999,51.6,51.6,51.8,51.7,51.6,49.8,,,
429,10.3,0.8166666666666665,51.5,51.6,51.8,51.7,51.6,49.8,,,
430,10.3,0.8166666666666665,51.5,51.6,51.8,51.7,51.6,49.8,,,
431,10.3,0.8166666666666665,51.5,51.6,51.8,51.7,51.6,49.7,,,
432,10.3,0.7833333333333332,51.5,51.6,51.8,51.7,51.6,49.8,,,
433,10.3,0.8166666666666668,51.5,51.6,51.8,51.7,51.6,49.7,,,
434,10.3,0.8166666666666668,51.5,51.6,51.8,51.7,51.6,49.7,,,
435,10.3,0.7999999999999999,51.5,51.6,51.8,51.7,51.6,49.7,,,
436,10.3,0.7999999999999999,51.5,51.5,51.7,51.7,51.6,49.7,,,
437,10.3,0.7999999999999999,51.5,51.5,51.7,51.7,51.6,49.7,,,
438,10.3,0.7999999999999999,51.5,51.5,51.7,51.7,51.6,49.7,,,
439,10.3,0.8333333333333334,51.5,51.5,51.7,51.7,51.6,49.7,,,
440,10.3,0.7999999999999999,51.5,51.5,51.7,51.7,51.5,49.7,,,
441,10.3,0.7999999999999999,51.5,51.5,51.7,51.7,51.5,49.7,,,
442,10.3,0.8333333333333334,51.5,51.5,51.7,51.7,51.5,49.6,,,
443,10.3,0.7999999999999999,51.4,51.5,51.7,51.6,51.5,49.6,,,
444,10.3,0.7999999999999999,51.5,51.5,51.7,51.7,51.5,49.6,,,
445,10.3,0.7999999999999999,51.5,51.5,51.7,51.6,51.5,49.6,,,
446,10.3,0.7999999999999999,51.5,51.5,51.7,51.6,51.5,49.6,,,
447,10.3,0.8166666666666668,51.3,51.5,51.7,51.6,51.5,49.6,,,
448,10.3,0.7999999999999999,51.4,51.5,51.7,51.6,51.5,49.6,,,
449,10.3,0.7999999999999999,51.4,51.5,51.7,51.6,51.5,49.6,,,
450,10.3,0.7833333333333332,51.4,51.5,51.6,51.6,51.5,49.6,,,
451,10.3,0.8166666666666668,51.4,51.5,51.6,51.6,51.5,49.6,,,
452,10.3,0.8166666666666668,51.4,51.4,51.6,51.6,51.5,49.6,,,
453,10.3,0.7999999999999999,51.5,51.5,51.6,51.6,51.5,49.5,,,
454,10.3,0.8166666666666668,51.3,51.4,51.6,51.6,51.5,49.5,,,
455,10.3,0.8333333333333334,51.4,51.4,51.6,51.6,51.4,49.5,,,
456,10.3,0.8166666666666665,51.4,51.4,51.6,51.6,51.4,49.5,,,
457,10.3,0.7999999999999999,51.2,51.4,51.6,51.6,51.4,49.5,,,
458,10.3,0.7999999999999999,51.3,51.4,51.6,51.5,51.4,49.5,,,
459,10.3,0.7999999999999999,51.4,51.4,51.6,51.5,51.4,49.5,,,
460,10.3,0.7999999999999999,51.3,51.4,51.6,51.6,51.4,49.4,,,
461,10.3,0.7999999999999999,51.2,51.4,51.6,51.5,51.4,49.5,,,
462,10.3,0.7999999999999999,51.4,51.4,51.6,51.5,51.4,49.4,,,
463,10.3,0.7999999999999999,51.3,51.4,51.6,51.5,51.4,49.4,,,
464,10.3,0.7999999999999999,51.3,51.4,51.6,51.6,51.4,49.4,,,
465,10.3,0.8166666666666665,51.3,51.4,51.6,51.5,51.4,49.4,,,
466,10.3,0.8166666666666665,51.3,51.4,51.5,51.5,51.4,49.4,,,
467,10.3,0.7999999999999999,51.3,51.4,51.5,51.5,51.4,49.4,,,
468,10.3,0.8166666666666665,51.3,51.4,51.5,51.5,51.4,49.4,,,
469,10.3,0.7999999999999999,51.2,51.4,51.5,51.5,51.4,49.4,,,
470,10.3,0.8166666666666665,51.2,51.3,51.5,51.5,51.4,49.3,,,
471,10.3,0.8166666666666668,51.3,51.4,51.5,51.5,51.3,49.4,,,
472,10.3,0.7999999999999999,51.2,51.3,51.5,51.5,51.3,49.3,,,
473,10.3,0.7833333333333332,51.3,51.3,51.5,51.5,51.3,49.3,,,
474,10.3,0.8166666666666668,51.2,51.3,51.5,51.5,51.3,49.3,,,
475,10.3,0.7999999999999999,51.3,51.3,51.5,51.5,51.3,49.3,,,
476,10.3,0.7999999999999999,51.3,51.3,51.5,51.4,51.3,49.3,,,
477,10.3,0.7999999999999999,51.3,51.3,51.5,51.4,51.3,49.3,,,
478,10.3,0.7999999999999999,51.2,51.3,51.5,51.4,51.3,49.3,,,
479,10.3,0.7999999999999999,51.2,51.3,51.5,51.4,51.3,49.3,,,
480,10.3,0.8166666666666665,51.2,51.3,51.5,51.4,51.3,49.3,,,
481,10.3,0.7999999999999999,51.2,51.3,51.5,51.4,51.3,49.2,,,
482,10.3,0.7666666666666667,51.0,51.2,51.4,51.4,51.3,49.3,,,
483,10.3,0.7999999999999999,51.1,51.3,51.5,51.4,51.3,49.2,,,
484,10.3,0.7999999999999999,51.2,51.3,51.5,51.4,51.3,49.2,,,
485,10.3,0.7999999999999999,51.1,51.2,51.4,51.4,51.2,49.2,,,
486,10.3,0.8166666666666668,51.2,51.2,51.4,51.4,51.2,49.2,,,
487,10.3,0.8166666666666665,51.1,51.3,51.4,51.4,51.2,49.2,,,
488,10.3,0.7999999999999999,51.1,51.2,51.4,51.4,51.2,49.2,,,
489,10.3,0.7999999999999999,51.2,51.2,51.4,51.4,51.2,49.2,,,
490,10.3,0.7999999999999999,51.2,51.2,51.4,51.4,51.2,49.1,,,
491,10.3,0.7999999999999999,51.1,51.2,51.4,51.4,51.2,49.2,,,
492,10.3,0.7999999999999999,51.0,51.2,51.4,51.3,51.2,49.1,,,
493,10.3,0.7999999999999999,51.1,51.2,51.4,51.4,51.2,49.1,,,
494,10.3,0.7999999999999999,51.2,51.2,51.4,51.3,51.2,49.1,,,
495,10.3,0.7999999999999999,51.2,51.2,51.4,51.3,51.2,49.1,,,
496,10.3,0.7833333333333333,51.2,51.2,51.4,51.3,51.2,49.1,,,
497,10.3,0.7999999999999999,51.1,51.2,51.4,51.3,51.2,49.1,,,
498,10.3,0.7999999999999999,51.0,51.2,51.4,51.3,51.2,49.1,,,
499,10.3,0.8166666666666665,51.0,51.1,51.4,51.3,51.2,49.1,,,
500,10.3,0.7999999999999999,51.0,51.2,51.3,51.3,51.2,49.1,,,
501,10.3,0.8166666666666665,51.0,51.1,51.3,51.3,51.2,49.1,,,
502,10.3,0.8166666666666668,51.1,51.1,51.3,51.3,51.1,49.0,,,
503,10.3,0.8166666666666668,51.1,51.1,51.3,51.3,51.1,49.0,,,
504,10.3,0.7999999999999999,51.0,51.1,51.3,51.3,51.1,49.0,,,
505,10.3,0.8166666666666668,51.1,51.1,51.3,51.3,51.1,49.0,,,
506,10.3,0.7999999999999999,51.0,51.1,51.3,51.3,51.1,49.0,,,
507,10.3,0.7999999999999999,51.0,51.1,51.3,51.3,51.1,49.0,,,
508,10.3,0.7999999999999999,51.1,51.1,51.3,51.3,51.1,49.0,,,
509,10.3,0.7999999999999999,51.0,51.1,51.3,51.2,51.1,49.0,,,
510,10.3,0.7999999999999999,51.0,51.1,51.3,51.2,51.1,48.9,,,
511,10.3,0.7999999999999999,51.0,51.1,51.3,51.2,51.1,48.9,,,
512,10.3,0.7999999999999999,51.0,51.1,51.3,51.3,51.1,48.9,,,
513,10.3,0.7999999999999999,51.1,51.1,51.3,51.2,51.1,48.9,,,
514,10.3,0.7999999999999999,51.0,51.1,51.3,51.2,51.1,48.9,,,
515,10.3,0.8166666666666665,50.9,51.1,51.2,51.2,51.1,48.9,,,
516,10.3,0.7999999999999999,51.0,51.0,51.2,51.2,51.0,48.9,,,
517,10.3,0.7999999999999999,51.0,51.1,51.2,51.2,51.1,48.9,,,
518,10.3,0.7999999999999999,50.9,51.0,51.2,51.2,51.0,48.9,,,
519,10.3,0.8166666666666668,51.0,51.0,51.2,51.2,51.0,48.9,,,
520,10.3,0.8166666666666665,51.0,51.0,51.2,51.2,51.0,48.9,,,
521,10.3,0.8166666666666668,51.0,51.0,51.2,51.2,51.0,48.8,,,
522,10.3,0.7999999999999999,50.9,51.0,51.2,51.2,51.0,48.8,,,
523,10.3,0.7999999999999999,50.9,51.0,51.2,51.1,51.0,48.8,,,
524,10.3,0.7999999999999999,50.9,51.0,51.2,51.1,51.0,48.8,,,
525,10.3,0.7999999999999999,50.9,51.0,51.2,51.1,51.0,48.8,,,
526,10.3,0.8166666666666665,51.0,51.0,51.2,51.1,51.0,48.8,,,
527,10.3,0.8166666666666665,50.9,51.0,51.2,51.1,51.0,48.8,,,
528,10.3,0.7999999999999999,50.9,51.0,51.2,51.1,51.0,48.8,,,
529,10.3,0.7999999999999999,50.8,51.0,51.2,51.1,51.0,48.8,,,
530,10.3,0.7999999999999999,50.9,51.0,51.2,51.1,51.0,48.8,,,
531,10.3,0.7999999999999999,50.8,51.0,51.2,51.1,51.0,48.8,,,
532,10.3,0.7999999999999999,50.9,51.0,51.2,51.1,51.0,48.7,,,
533,10.3,0.7999999999999999,50.9,50.9,51.1,51.1,50.9,48.7,,,
534,10.3,0.7999999999999999,50.9,50.9,51.1,51.1,50.9,48.7,,,
535,10.3,0.7999999999999999,50.9,50.9,51.1,51.1,50.9,48.7,,,
536,10.3,0.7999999999999999,50.9,50.9,51.1,51.1,50.9,48.7,,,
537,10.3,0.7999999999999999,50.9,50.9,51.1,51.1,50.9,48.7,,,
538,10.3,0.7999999999999999,50.9,50.9,51.1,51.1,50.9,48.7,,,
539,10.3,0.7999999999999999,50.9,50.9,51.1,51.0,50.9,48.7,,,
540,10.3,0.8166666666666665,50.8,50.9,51.1,51.0,50.9,48.7,,,
541,10.3,0.8166666666666665,50.8,50.9,51.1,51.0,50.9,48.6,,,
542,10.3,0.7999999999999999,50.8,50.9,51.1,51.0,50.9,48.6,,,
543,10.3,0.7999999999999999,50.8,50.9,51.1,51.0,50.9,48.7,,,
544,10.3,0.7999999999999999,50.8,50.9,51.1,51.0,50.9,48.6,,,
545,10.3,0.7999999999999999,50.7,50.9,51.1,51.0,50.9,48.6,,,
546,10.3,0.7999999999999999,50.7,50.9,51.1,51.0,50.9,48.6,,,
547,10.3,0.7999999999999999,50.8,50.9,51.1,51.0,50.9,48.6,,,
548,10.3,0.7999999999999999,50.8,50.9,51.0,51.0,50.8,48.6,,,
549,10.3,0.8166666666666665,50.7,50.8,51.0,51.0,50.8,48.6,,,
550,10.3,0.7999999999999999,50.7,50.8,51.0,51.0,50.8,48.5,,,
551,10.3,0.7999999999999999,50.8,50.8,51.0,51.0,50.8,48.5,,,
552,10.3,0.7999999999999999,50.7,50.8,51.0,51.0,50.8,48.5,,,
553,10.3,0.8166666666666668,50.7,50.8,51.0,51.0,50.8,48.6,,,
554,10.3,0.8166666666666668,50.7,50.8,51.0,50.9,50.8,48.5,,,
555,10.3,0.7999999999999999,50.8,50.8,51.0,51.0,50.8,48.5,,,
556,10.3,0.7999999999999999,50.7,50.8,51.0,50.9,50.8,48.5,,,
557,10.3,0.7999999999999999,50.7,50.8,51.0,50.9,50.8,48.5,,,
558,10.3,0.8166666666666668,50.8,50.8,51.0,50.9,50.8,48.5,,,
559,10.3,0.7999999999999999,50.7,50.8,51.0,50.9,50.8,48.5,,,
560,10.3,0.7999999999999999,50.7,50.8,51.0,50.9,50.8,48.5,,,
561,10.3,0.7999999999999999,50.7,50.8,51.0,50.9,50.8,48.5,,,
562,10.3,0.7999999999999999,50.7,50.8,51.0,50.9,50.8,48.5,,,
563,10.3,0.8166666666666668,50.7,50.8,51.0,50.9,50.8,48.4,,,
564,10.3,0.7999999999999999,50.6,50.8,50.9,50.9,50.7,48.4,,,
565,10.3,0.7999999999999999,50.7,50.7,50.9,50.9,50.7,48.4,,,
566,10.3,0.7999999999999999,50.7,50.7,50.9,50.9,50.7,48.4,,,
567,10.3,0.8166666666666668,50.7,50.7,50.9,50.9,50.7,48.4,,,
568,10.3,0.7999999999999999,50.7,50.7,50.9,50.9,50.7,48.4,,,
569,10.3,0.7999999999999999,50.6,50.7,50.9,50.9,50.7,48.4,,,
570,10.3,0.7999999999999999,50.6,50.7,50.9,50.9,50.7,48.4,,,
571,10.3,0.7999999999999999,50.6,50.7,50.9,50.9,50.7,48.4,,,
572,10.3,0.7999999999999999,50.7,50.7,50.9,50.9,50.7,48.4,,,
573,10.3,0.7999999999999999,50.7,50.7,50.9,50.8,50.7,48.3,,,
574,10.3,0.7999999999999999,50.6,50.7,50.9,50.8,50.7,48.3,,,
575,10.3,0.7999999999999999,50.7,50.7,50.9,50.8,50.7,48.3,,,
576,10.3,0.7999999999999999,50.6,50.7,50.9,50.8,50.7,48.3,,,
577,10.3,0.7999999999999999,50.7,50.7,50.9,50.8,50.7,48.3,,,
578,10.3,0.7999999999999999,50.6,50.7,50.9,50.8,50.7,48.3,,,
579,10.3,0.7999999999999999,50.6,50.7,50.8,50.8,50.7,48.3,,,
580,10.3,0.7999999999999999,50.6,50.6,50.8,50.8,50.6,48.3,,,
581,10.3,0.7999999999999999,50.5,50.7,50.8,50.8,50.7,48.3,,,
582,10.3,0.8166666666666665,50.5,50.6,50.8,50.8,50.6,48.2,,,
583,10.3,0.7999999999999999,50.6,50.6,50.8,50.8,50.6,48.3,,,
584,10.3,0.7999999999999999,50.6,50.6,50.8,50.8,50.6,48.2,,,
585,10.3,0.7999999999999999,50.6,50.6,50.8,50.8,50.6,48.2,,,
586,10.3,0.7999999999999999,50.5,50.6,50.8,50.8,50.6,48.2,,,
587,10.3,0.8166666666666665,50.5,50.6,50.8,50.7,50.6,48.2,,,
588,10.3,0.7999999999999999,50.5,50.6,50.8,50.7,50.6,48.2,,,
589,10.3,0.7999999999999999,50.5,50.6,50.8,50.7,50.6,48.2,,,
590,10.3,0.7999999999999999,50.5,50.6,50.8,50.7,50.6,48.2,,,
591,10.3,0.8166666666666665,50.6,50.6,50.8,50.7,50.6,48.2,,,
592,10.3,0.7999999999999999,50.5,50.6,50.8,50.7,50.6,48.2,,,
593,10.3,0.7999999999999999,50.5,50.6,50.8,50.7,50.6,48.1,,,
594,10.3,0.7999999999999999,50.6,50.6,50.8,50.7,50.6,48.1,,,
595,10.3,0.8333333333333334,50.5,50.5,50.8,50.7,50.5,48.1,,,
596,10.3,0.7999999999999999,50.4,50.5,50.7,50.7,50.6,48.1,,,
597,10.3,0.8166666666666665,50.5,50.6,50.7,50.7,50.5,48.1,,,
598,10.3,0.7999999999999999,50.5,50.6,50.7,50.7,50.5,48.1,,,
599,10.3,0.7833333333333332,50.5,50.5,50.7,50.7,50.5,48.1,,,
600,10.3,0.7999999999999999,50.4,50.5,50.7,50.7,50.5,48.1,,,
601,10.3,0.7999999999999999,50.5,50.5,50.7,50.7,50.5,48.1,,,
602,10.3,0.8166666666666668,50.5,50.5,50.7,50.7,50.5,48.1,,,
603,10.3,0.7999999999999999,50.4,50.5,50.7,50.6,50.5,48.0,,,
604,10.3,0.8166666666666668,50.5,50.5,50.7,50.7,50.5,48.1,,,
605,10.3,0.7999999999999999,50.3,50.5,50.7,50.6,50.5,48.0,,,
606,10.3,0.7999999999999999,50.3,50.5,50.7,50.6,50.5,48.0,,,
607,10.3,0.7999999999999999,50.3,50.5,50.7,50.6,50.5,48.0,,,
608,10.3,0.7999999999999999,50.4,50.5,50.7,50.6,50.5,48.0,,,
609,10.3,0.8166666666666668,50.4,50.5,50.7,50.6,50.5,48.0,,,
610,10.3,0.8166666666666665,50.3,50.5,50.7,50.6,50.5,48.0,,,
611,10.3,0.7999999999999999,50.4,50.5,50.7,50.6,50.5,48.0,,,
612,10.3,0.7833333333333333,50.4,50.4,50.7,50.6,50.4,48.0,,,
613,10.3,0.7999999999999999,50.4,50.4,50.6,50.6,50.4,47.9,,,
614,10.3,0.8166666666666668,50.4,50.4,50.6,50.6,50.4,48.0,,,
615,10.3,0.8166666666666668,50.2,50.4,50.6,50.6,50.4,48.0,,,
616,10.3,0.7999999999999999,50.3,50.4,50.6,50.6,50.4,47.9,,,
617,10.3,0.8166666666666668,50.3,50.4,50.6,50.6,50.4,47.9,,,
618,10.3,0.7999999999999999,50.3,50.4,50.6,50.6,50.4,47.9,,,
619,10.3,0.7999999999999999,50.4,50.4,50.6,50.6,50.4,47.9,,,
620,10.3,0.8166666666666668,50.3,50.4,50.6,50.5,50.4,47.9,,,
621,10.3,0.7999999999999999,50.4,50.4,50.6,50.5,50.4,47.9,,,
622,10.3,0.7999999999999999,50.3,50.4,50.6,50.5,50.4,47.9,,,
623,10.3,0.7666666666666666,50.3,50.4,50.6,50.5,50.4,47.9,,,
624,10.3,0.7999999999999999,50.4,50.4,50.6,50.5,50.4,47.9,,,
625,10.3,0.7999999999999999,50.3,50.4,50.6,50.5,50.4,47.9,,,
626,10.3,0.7999999999999999,50.3,50.4,50.5,50.5,50.3,47.9,,,
627,10.3,0.7999999999999999,50.4,50.4,50.6,50.5,50.3,47.8,,,
628,10.3,0.7999999999999999,50.3,50.4,50.5,50.5,50.3,47.8,,,
629,10.3,0.7999999999999999,50.3,50.4,50.6,50.5,50.3,47.8,,,
630,10.3,0.7999999999999999,50.3,50.4,50.5,50.5,50.3,47.8,10.61,46.0,0.2833333333333333
631,10.3,0.8166666666666665,50.2,50.3,50.5,50.2,50.0,36.1,10.30,50.1,1.7083333333333333
632,10.3,0.7999999999999999,50.3,50.3,50.2,50.1,49.9,28.3,10.22,50.2,1.706666666666667
633,10.3,0.8166666666666668,50.3,50.2,50.1,49.9,49.8,23.7,10.21,50.2,1.7016666666666664
634,10.3,6.183333333333333,49.8,50.0,49.9,49.7,49.0,20.5,10.22,50.2,1.706666666666667
635,10.3,15.4,50.2,49.8,49.7,49.6,45.9,18.8,10.20,50.2,1.7083333333333333
636,10.3,254.6833333333333,50.1,49.6,49.6,49.5,43.7,18.8,,,
637,10.3,296.56666666666666,50.0,49.6,49.6,49.4,42.7,19.0,,,
638,10.3,296.75,49.9,49.6,49.6,49.4,42.1,19.3,,,
639,10.3,272.06666666666666,49.7,49.6,49.6,49.4,42.5,19.6,,,
640,10.3,275.49999999999994,49.7,49.6,49.6,49.4,42.1,20.0,,,
641,10.3,281.03333333333336,49.8,49.6,49.6,49.4,42.3,20.3,,,
642,10.3,287.2,49.6,49.7,49.6,49.4,42.1,20.8,,,
643,10.3,290.25,49.6,49.6,49.6,49.4,42.0,21.2,,,
644,10.3,293.05,49.7,49.7,49.6,49.4,42.2,21.7,,,
645,10.3,295.8666666666667,49.6,49.6,49.6,49.4,42.1,22.2,,,
646,10.3,298.03333333333336,49.5,49.6,49.6,49.4,42.1,22.6,,,
647,10.3,301.3,49.7,49.7,49.6,49.4,41.9,23.1,,,
648,10.3,304.0833333333333,49.4,49.6,49.6,49.4,42.2,23.6,,,
649,10.3,306.56666666666666,49.4,49.6,49.6,49.4,42.0,24.1,,,
650,10.3,308.5,49.5,49.6,49.5,49.4,42.2,24.5,,,
651,10.3,311.0166666666667,49.5,49.6,49.5,49.3,42.2,25.0,,,
652,10.3,313.21666666666664,49.5,49.6,49.5,49.3,42.2,25.4,,,
653,10.3,315.9,49.4,49.6,49.5,49.3,42.4,25.9,,,
654,10.3,318.3,49.4,49.6,49.5,49.3,42.5,26.4,,,
655,10.3,320.25,49.5,49.6,49.5,49.3,42.6,26.8,,,
656,10.3,322.0333333333333,49.6,49.5,49.5,49.3,42.6,27.3,,,
657,10.3,323.88333333333327,49.3,49.5,49.5,49.3,42.8,27.7,,,
658,10.3,325.7166666666667,49.6,49.5,49.5,49.3,42.9,28.2,,,
659,10.3,326.96666666666664,49.4,49.5,49.5,49.3,43.1,28.6,,,
660,10.3,328.2666666666667,49.2,49.4,49.5,49.3,43.3,29.0,,,
661,10.3,329.6666666666667,49.2,49.5,49.5,49.3,43.4,29.4,,,
662,10.3,331.0833333333333,49.4,49.4,49.5,49.3,43.6,29.9,,,
663,10.3,332.18333333333334,49.4,49.4,49.5,49.3,43.7,30.3,,,
664,10.3,334.1333333333334,49.2,49.5,49.5,49.3,43.9,30.7,,,
665,10.3,335.7333333333333,49.2,49.4,49.5,49.3,44.1,31.1,,,
666,10.3,337.1666666666667,49.3,49.4,49.5,49.3,44.3,31.6,,,
667,10.3,338.15,49.4,49.4,49.5,49.3,44.5,32.0,,,
668,10.3,339.45,49.3,49.4,49.5,49.3,44.6,32.4,,,
669,10.3,340.6166666666667,49.2,49.4,49.5,49.3,44.9,32.8,,,
670,10.3,342.4666666666667,49.2,49.4,49.5,49.2,45.0,33.2,,,
671,10.3,343.55,49.2,49.4,49.5,49.2,45.3,33.6,,,
672,10.3,344.68333333333334,49.1,49.3,49.5,49.2,45.4,34.0,,,
673,10.3,346.0,49.2,49.4,49.5,49.2,45.7,34.4,,,
674,10.3,347.0833333333333,49.3,49.4,49.5,49.2,45.9,34.8,,,
675,10.3,348.05,49.3,49.3,49.5,49.2,46.1,35.1,,,
676,10.3,349.3333333333333,49.1,49.3,49.5,49.2,46.3,35.5,,,
677,10.3,350.08333333333326,49.2,49.3,49.5,49.2,46.5,35.9,,,
678,10.3,351.31666666666666,49.0,49.3,49.5,49.2,46.7,36.3,,,
679,10.3,352.6166666666666,49.1,49.3,49.5,49.2,47.0,36.6,,,
680,10.3,353.73333333333335,49.1,49.3,49.4,49.2,47.2,37.0,,,
681,10.3,355.06666666666666,49.1,49.3,49.4,49.3,47.4,37.4,,,
682,10.3,356.06666666666666,49.1,49.2,49.4,49.3,47.6,37.7,,,
683,10.3,356.9000000000001,49.1,49.3,49.4,49.3,47.8,38.1,,,
684,10.3,358.18333333333334,49.2,49.2,49.4,49.3,47.9,38.5,,,
685,10.3,359.68333333333334,49.2,49.3,49.4,49.4,48.2,38.8,,,
686,10.4,360.96666666666664,49.0,49.3,49.4,49.4,48.4,39.2,,,
687,10.3,361.9833333333333,49.0,49.2,49.4,49.4,48.5,39.5,,,
688,10.3,363.0666666666666,49.1,49.2,49.4,49.4,48.6,39.9,,,
689,10.3,363.6666666666667,49.0,49.2,49.4,49.4,48.7,40.2,,,
690,10.3,364.56666666666666,49.1,49.2,49.4,49.4,48.9,40.5,10.44,45.3,0.2783333333333333
691,10.3,358.9666666666667,49.3,49.3,49.4,49.2,48.9,27.7,10.21,49.1,1.6866666666666665
692,10.3,347.2833333333333,49.0,49.3,49.2,49.2,45.2,23.4,10.14,49.1,1.6933333333333331
693,10.3,337.73333333333335,49.1,49.1,49.0,48.8,43.6,20.4,10.12,49.0,1.1316666666666666
694,10.3,334.71666666666664,49.2,49.1,49.0,48.7,43.8,21.2,,,
695,10.3,336.2,49.0,49.1,49.0,48.7,44.2,22.1,,,
696,10.3,337.34999999999997,49.0,49.0,49.0,48.7,44.3,23.0,,,
697,10.3,338.06666666666666,49.0,49.1,48.9,48.7,44.3,23.7,,,
698,10.3,338.84999999999997,48.8,49.0,49.0,48.8,44.5,24.3,,,
699,10.3,339.26666666666665,48.6,49.0,49.0,48.8,44.8,25.0,,,
700,10.3,340.01666666666665,48.9,49.0,48.9,48.8,44.9,25.6,,,
701,10.3,341.1,48.9,49.0,48.9,48.8,45.1,26.2,,,
702,10.3,341.9666666666667,48.6,49.0,48.9,48.8,45.3,27.0,,,
703,10.3,343.01666666666665,48.9,49.0,48.9,48.8,45.4,27.6,,,
704,10.4,343.90000000000003,48.9,49.0,48.9,48.8,45.6,28.2,,,
705,10.3,344.59999999999997,48.8,48.9,48.9,48.8,45.8,28.8,,,
706,10.3,345.3166666666666,48.8,49.0,48.9,48.8,46.0,29.5,,,
707,10.3,345.8833333333334,48.9,48.9,48.9,48.9,46.1,30.0,,,
708,10.3,346.98333333333335,48.7,48.9,49.0,48.9,46.3,30.7,,,
709,10.3,347.48333333333335,48.1,48.9,49.0,48.9,46.5,31.2,,,
710,10.3,348.3333333333333,48.7,48.9,49.0,48.9,46.7,31.8,,,
711,10.3,348.90000000000003,48.7,48.9,49.0,48.9,46.9,32.4,,,
712,10.3,350.09999999999997,48.6,48.9,49.0,48.9,47.1,32.9,,,
713,10.3,351.0833333333333,48.7,48.9,49.0,48.9,47.3,33.4,,,
714,10.3,352.1166666666666,48.8,48.8,49.0,48.9,47.4,33.9,,,
715,10.3,353.13333333333327,48.7,48.9,49.0,48.9,47.6,34.4,,,
716,10.3,353.7833333333333,48.7,48.8,49.0,49.0,47.8,34.9,,,
717,10.3,354.76666666666665,48.8,48.8,49.0,49.0,47.9,35.4,,,
718,10.3,355.55,48.6,48.9,49.0,49.0,48.1,35.9,,,
719,10.3,356.6000000000001,48.6,48.8,49.0,49.0,48.3,36.3,,,
720,10.3,357.54999999999995,48.6,48.9,49.1,49.0,48.3,36.7,10.58,37.5,0.17333333333333334
721,10.3,355.3666666666666,48.9,48.9,49.1,48.9,47.5,33.5,10.38,47.7,0.7016666666666668
722,10.4,351.95,48.7,48.9,49.1,48.9,47.9,34.0,,,
723,10.4,352.1666666666667,48.8,48.9,49.0,48.9,48.3,33.7,,,
724,10.3,353.3333333333333,48.7,48.8,49.0,49.0,48.2,36.0,,,
725,10.4,354.8833333333334,48.5,48.8,49.0,49.0,48.2,36.6,,,
726,10.3,356.3,48.5,48.8,49.0,49.0,48.3,36.9,,,
727,10.4,356.96666666666664,48.8,48.8,49.0,49.0,48.4,37.4,,,
728,10.3,357.8333333333333,48.9,48.9,49.0,49.0,48.4,37.9,,,
729,10.4,359.0,48.8,48.8,49.0,49.0,48.6,38.3,,,
730,10.3,359.76666666666665,48.7,48.8,49.0,49.0,48.7,38.7,,,
731,10.4,360.9333333333334,48.7,48.9,49.0,49.0,48.8,39.1,,,
732,10.3,362.45000000000005,48.7,48.9,49.1,49.0,48.9,39.5,,,
733,10.4,363.15000000000003,48.6,48.9,49.1,49.1,48.9,39.9,,,
734,10.3,363.43333333333334,48.7,48.9,49.1,49.0,48.9,40.2,,,
735,10.4,364.4666666666667,48.8,49.0,49.1,49.0,48.9,40.5,,,
736,10.3,365.98333333333335,48.9,49.0,49.2,49.1,49.0,40.8,,,
737,10.3,366.6666666666667,48.8,49.0,49.2,49.1,49.0,41.2,,,
738,10.3,367.01666666666665,49.0,49.0,49.2,49.1,49.0,41.5,,,
739,10.3,367.48333333333335,48.8,49.1,49.3,49.1,49.0,41.8,,,
740,10.3,368.2166666666667,48.9,49.1,49.3,49.2,49.0,42.1,,,
741,10.3,369.34999999999997,49.0,49.1,49.3,49.2,49.0,42.4,,,
742,10.3,370.03333333333336,49.0,49.2,49.3,49.2,49.0,42.8,,,
743,10.3,370.7833333333333,49.1,49.2,49.3,49.2,49.0,43.0,,,
744,10.3,371.4166666666667,49.1,49.3,49.4,49.3,49.1,43.4,,,
745,10.3,371.75,49.2,49.2,49.4,49.3,49.1,43.7,,,
746,10.3,372.59999999999997,49.2,49.3,49.4,49.3,49.1,44.0,,,
747,10.4,373.98333333333335,49.3,49.3,49.5,49.4,49.1,44.3,,,
748,10.3,374.70000000000005,49.3,49.3,49.6,49.4,49.2,44.5,,,
749,10.4,375.76666666666665,49.3,49.4,49.6,49.5,49.2,44.9,,,
750,10.3,375.6166666666666,49.3,49.5,49.6,49.5,49.2,45.1,,,
751,10.3,375.98333333333335,49.4,49.5,49.6,49.6,49.3,45.4,,,
752,10.3,377.04999999999995,49.4,49.5,49.7,49.6,49.3,45.7,,,
753,10.4,378.36666666666673,49.2,49.6,49.7,49.6,49.4,46.0,,,
754,10.3,380.1333333333334,49.3,49.6,49.8,49.7,49.4,46.2,,,
755,10.3,379.4666666666667,49.4,49.6,49.8,49.7,49.5,46.5,,,
756,10.3,379.73333333333335,49.6,49.7,49.9,49.8,49.6,46.8,,,
757,10.3,380.76666666666665,49.6,49.7,49.9,49.8,49.6,47.0,,,
758,10.3,381.20000000000005,49.7,49.8,49.9,49.9,49.7,47.3,,,
759,10.3,382.18333333333334,49.7,49.8,50.1,49.9,49.7,47.5,,,
760,10.3,383.73333333333335,49.7,49.9,50.1,50.0,49.8,47.8,,,
761,10.3,383.76666666666665,49.8,49.9,50.2,50.1,49.9,48.1,,,
762,10.3,383.68333333333334,50.0,50.0,50.2,50.1,49.9,48.2,,,
763,10.3,385.6833333333334,49.8,50.2,50.3,50.2,50.0,48.4,,,
764,10.3,384.98333333333335,50.0,50.1,50.3,50.2,50.0,48.8,,,
765,10.3,386.06666666666666,50.2,50.2,50.3,50.3,50.1,48.9,10.59,40.5,0.165
766,10.3,383.7166666666667,50.0,50.3,50.4,50.3,50.0,47.5,10.45,49.6,0.8333333333333334
767,10.3,381.8166666666666,50.2,50.3,50.3,50.2,50.1,46.8,,,
768,10.4,381.7333333333333,50.3,50.3,50.5,50.4,50.1,47.7,,,
769,10.4,381.48333333333335,50.3,50.3,50.5,50.4,50.2,46.9,,,
770,10.3,382.3,50.4,50.3,50.6,50.5,50.2,48.3,10.26,47.5,0.165
771,10.4,384.45,50.2,50.5,50.6,50.5,50.2,43.3,10.21,50.1,0.8183333333333334
772,10.4,377.18333333333334,50.4,50.5,50.5,50.4,50.2,43.1,,,
773,10.4,378.5333333333333,50.3,50.4,50.6,50.6,50.2,42.4,,,
774,10.4,377.09999999999997,50.4,50.4,50.6,50.6,50.3,43.9,,,
775,10.4,381.43333333333334,50.5,50.5,50.6,50.6,50.4,43.9,,,
776,10.4,381.43333333333334,50.4,50.6,50.7,50.7,50.4,45.4,,,
777,10.4,380.0166666666667,50.4,50.6,50.7,50.6,50.5,45.9,,,
778,10.4,380.11666666666673,50.5,50.6,50.8,50.7,50.5,46.1,,,
779,10.4,381.0,50.3,50.6,50.9,50.7,50.6,47.0,,,
780,10.4,381.6666666666667,50.6,50.7,50.9,50.8,50.6,47.4,,,
781,10.4,382.40000000000003,50.6,50.8,50.9,50.8,50.6,47.7,,,
782,10.4,384.3500000000001,50.6,50.8,51.0,50.9,50.7,48.1,,,
783,10.4,384.3666666666666,50.6,50.8,51.0,51.0,50.7,48.5,,,
784,10.4,385.45,50.8,50.9,51.1,51.0,50.7,48.9,,,
785,10.3,385.3333333333333,50.9,50.9,51.1,51.0,50.8,49.3,,,
786,10.3,386.59999999999997,51.0,50.9,51.2,51.1,50.9,49.5,,,
787,10.4,386.5333333333333,50.8,51.0,51.2,51.1,50.9,49.6,,,
788,10.4,387.9666666666667,51.1,51.1,51.3,51.2,51.0,50.0,,,
