Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,20.1,0.78,52.03,52.33,52.37,52.32,52.26,50.3,14.33,21.85,1.68
1,20.1,0.79,51.58,52.32,52.33,52.12,52.09,39.41,14.34,51.92,1.7016666666666669
2,20.1,0.7783333333333333,52.14,52.3,52.17,51.97,51.81,32.06,14.32,51.96,1.7100000000000002
3,20.1,0.7866666666666667,52.2,52.14,51.96,51.67,51.76,28.02,14.33,51.97,1.7083333333333333
4,20.1,1.5333333333333332,52.13,51.95,51.77,51.57,50.81,24.58,14.34,51.96,1.7066666666666663
5,20.1,14.068333333333333,52.03,51.79,51.62,51.46,47.16,22.38,14.37,51.92,1.7
6,20.0,184.995,51.87,51.66,51.44,51.27,35.27,20.9,14.38,51.85,1.705
7,20.0,302.4883333333334,51.72,51.47,51.18,51.14,28.63,20.33,14.37,51.72,1.7
8,20.0,284.17,51.53,51.27,51.05,50.71,23.62,19.6,14.38,51.59,1.6966666666666665
9,20.0,278.89666666666665,51.39,51.08,50.85,50.62,22.82,19.38,14.38,51.41,0.85
10,20.0,277.58500000000004,51.16,51.07,50.86,50.16,23.57,19.06,,,
11,20.0,282.1616666666667,51.23,51.06,50.89,50.13,23.87,19.22,,,
12,19.9,289.82,51.18,51.03,50.85,50.1,24.51,19.29,,,
13,19.9,296.70166666666665,50.87,51.04,50.83,50.13,25.01,19.33,,,
14,19.9,302.24,51.24,51.04,50.84,50.08,25.67,19.47,,,
15,19.8,308.1033333333333,51.14,51.04,50.84,50.12,26.37,19.9,,,
16,19.7,312.03999999999996,51.11,51.05,50.85,49.98,26.88,20.19,,,
17,19.7,314.29833333333335,51.16,51.03,50.83,49.94,27.53,20.5,,,
18,19.7,316.19666666666666,50.9,51.04,50.84,49.9,28.21,20.82,,,
19,19.7,317.3616666666667,50.89,51.05,50.82,49.85,28.88,21.04,,,
20,19.7,318.9866666666667,51.12,51.02,50.83,49.78,29.48,21.3,,,
21,19.7,320.7616666666667,51.14,51.03,50.82,49.73,30.04,21.64,,,
22,19.7,321.99499999999995,50.78,51.04,50.83,49.64,30.55,21.94,,,
23,19.6,323.65833333333336,50.82,51.02,50.81,49.6,31.1,22.19,,,
24,19.7,325.1133333333333,50.67,51,50.83,49.54,31.66,22.51,,,
25,19.7,326.31,50.89,51.01,50.82,49.46,32.16,22.88,,,
26,19.7,327.8283333333334,50.89,51,50.81,49.39,32.62,23.2,,,
27,19.7,329.81166666666667,50.71,51.01,50.82,49.35,33.1,23.55,,,
28,19.7,331.41,50.89,51.02,50.81,49.29,33.55,23.9,,,
29,19.7,333.35999999999996,50.45,51.01,50.8,49.2,33.98,24.29,,,
30,19.7,335.42,50.82,51.02,50.81,49.15,34.44,24.65,14.8,36.53,0.16666666666666666
31,19.7,333.65833333333336,50.89,50.91,50.71,47.05,33.45,21.7,14.59,50.82,1.0033333333333332
32,19.7,331.49499999999995,50.94,50.81,50.27,43.44,32.1,20.65,14.54,50.77,0.8416666666666667
33,19.7,330.83,50.88,50.75,50.43,42.72,32.45,21.14,,,
34,19.7,331.755,50.51,50.77,50.46,43.6,33.14,22.01,,,
35,19.6,337.045,50.36,50.73,50.41,43.26,33.69,22.47,,,
36,19.7,335.90999999999997,50.77,50.74,50.44,43.11,34.11,22.96,,,
37,19.6,336.5366666666667,50.57,50.7,50.44,43.22,34.53,23.58,,,
38,19.7,339.66333333333336,50.77,50.72,50.43,43.19,35.03,24.54,,,
39,19.7,340.05333333333334,50.71,50.72,50.43,43.29,35.46,25.08,,,
40,19.7,340.93,50.5,50.78,50.43,43.35,35.96,25.85,,,
41,19.7,343.4116666666667,50.51,50.73,50.42,43.38,36.37,26.36,,,
42,19.7,343.61666666666673,50.5,50.71,50.43,43.33,36.71,26.83,,,
43,19.7,345.95666666666665,50.58,50.71,50.41,43.32,37.12,27.29,,,
44,19.7,347.1499999999999,50.42,50.7,50.41,43.4,37.51,27.72,,,
45,19.6,348.34833333333336,50.5,50.75,50.42,43.35,37.89,28.07,,,
46,19.7,350.1766666666667,50.29,50.74,50.4,43.3,38.24,28.48,,,
47,19.6,351.63166666666666,50.48,50.71,50.39,43.37,38.58,28.86,,,
48,19.7,353.1116666666667,50.41,50.73,50.4,43.37,38.89,29.25,,,
49,19.6,354.5216666666667,50.43,50.76,50.4,43.41,39.19,29.62,,,
50,19.7,355.715,50.31,50.69,50.4,43.4,39.5,30.03,,,
51,19.6,356.9083333333333,50.5,50.72,50.39,43.44,39.77,30.41,,,
52,19.7,358.3516666666667,50.42,50.72,50.38,43.51,40.07,30.83,,,
53,19.7,358.39166666666665,50.47,50.72,50.38,43.58,40.32,31.21,,,
54,19.7,359.8016666666667,50.41,50.71,50.37,43.72,40.6,31.61,,,
55,19.7,361.2616666666667,49.86,50.66,50.36,43.8,40.87,32.02,,,
56,19.6,362.5833333333333,50.49,50.68,50.37,43.93,41.15,32.41,,,
57,19.6,363.6233333333334,50.39,50.7,50.37,44.04,41.41,32.83,,,
58,19.6,364.9183333333333,50.49,50.69,50.35,44.24,41.68,33.22,,,
59,19.6,366.29,50.36,50.67,50.36,44.35,41.96,33.63,,,
60,19.6,367.7916666666667,50.38,50.66,50.36,44.57,42.21,34.02,,,
61,19.7,369.28,49.21,50.64,50.34,44.72,42.46,34.42,,,
62,19.6,370.60833333333335,50.15,50.63,50.34,44.92,42.71,34.8,,,
63,19.7,372.2366666666667,50.12,50.63,50.34,45.07,42.97,35.18,,,
64,19.6,373.43333333333334,50.43,50.64,50.32,45.29,43.24,35.59,,,
65,19.6,375.36833333333334,50.07,50.64,50.34,45.48,43.51,36,,,
66,19.6,376.0833333333333,50.2,50.61,50.32,45.67,43.76,36.36,,,
67,19.7,377.4116666666667,50.07,50.59,50.34,45.88,44.01,36.77,,,
68,19.6,378.73,50.26,50.6,50.31,46.07,44.26,37.15,,,
69,19.6,379.7916666666667,49.58,50.55,50.33,46.31,44.51,37.53,,,
70,19.6,381.25333333333333,50.36,50.58,50.28,46.47,44.77,37.89,,,
71,19.6,382.4766666666667,50.29,50.57,50.31,46.69,44.97,38.26,,,
72,19.6,383.9533333333334,50.26,50.54,50.29,46.88,45.24,38.6,,,
73,19.6,385.41499999999996,50.28,50.54,50.29,47.11,45.5,39.01,,,
74,19.6,386.5833333333333,50.11,50.56,50.28,47.22,45.76,39.34,,,
75,19.6,387.71000000000004,50.31,50.56,50.28,47.48,45.94,39.74,,,
76,19.6,389.7966666666666,49.93,50.55,50.29,47.68,46.22,40.11,,,
77,19.6,391.5449999999999,50.1,50.53,50.26,47.87,46.45,40.44,,,
78,19.6,392.7083333333333,50.17,50.53,50.25,48.07,46.67,40.81,,,
79,19.6,393.9266666666667,50,50.51,50.27,48.27,46.94,41.17,,,
80,19.6,395.3283333333333,50.24,50.52,50.25,48.45,47.15,41.5,,,
81,19.5,396.7616666666666,49.99,50.5,50.27,48.62,47.37,41.86,,,
82,19.6,397.865,49.97,50.47,50.25,48.82,47.63,42.17,,,
83,19.6,399.2366666666667,50.23,50.47,50.23,49.02,47.81,42.5,,,
84,19.6,401.095,50.12,50.46,50.26,49.19,48,42.85,,,
85,19.6,402.78333333333336,50.06,50.46,50.29,49.38,48.27,43.17,,,
86,19.6,403.52500000000003,50.08,50.42,50.25,49.54,48.45,43.5,,,
87,19.6,404.82,49.99,50.43,50.18,49.68,48.65,43.84,,,
88,19.7,406.49,50.05,50.42,50.15,49.83,48.85,44.15,,,
89,19.6,408.05333333333334,50.22,50.42,50.16,49.97,49.04,44.43,,,
90,19.6,408.59833333333336,49.6,50.43,50.26,50.11,49.26,44.79,,,
91,19.6,410.2916666666667,49.89,50.38,50.38,50.25,49.44,45.08,,,
92,19.6,411.6283333333333,50.08,50.42,50.46,50.32,49.68,45.43,,,
93,19.6,412.4316666666667,50.08,50.42,50.45,50.43,49.83,45.71,,,
94,19.6,413.47333333333336,50.25,50.44,50.5,50.48,50.03,46,,,
95,19.6,414.8216666666667,50.24,50.62,50.6,50.54,50.11,46.29,,,
96,19.6,416.3316666666667,50.4,50.63,50.71,50.57,50.26,46.54,,,
97,19.6,417.83166666666665,50.33,50.61,50.71,50.66,50.47,46.85,,,
98,19.6,419.5466666666666,50.36,50.66,50.85,50.65,50.6,47.16,,,
99,19.6,420.22666666666663,50.53,50.76,50.9,50.8,50.66,47.5,,,
100,19.6,421.305,50.61,50.82,50.92,50.78,50.68,47.56,15.07,24.51,0.2783333333333333
101,19.7,416.61666666666673,50.78,50.93,50.9,50.84,50.72,34.88,14.59,50.52,1.715
102,19.7,402.4583333333333,50.73,50.93,50.85,50.76,50.67,29.64,14.46,50.53,1.71
103,19.7,391.3066666666667,50.76,50.9,50.66,50.64,50.5,26.59,14.42,50.54,1.6799999999999997
104,19.7,380.8916666666667,50.71,50.78,50.59,50.47,50.22,23.96,14.37,50.53,1.6833333333333333
105,19.7,362.33166666666665,50.66,50.65,50.44,50.34,45.17,22.19,14.35,50.51,1.718333333333333
106,19.7,347.21999999999997,50.17,50.54,50.44,50.23,42.28,21.75,,,
107,19.7,348.185,50.59,50.52,50.4,50.23,42.55,22.2,,,
108,19.7,351.1783333333333,50.22,50.53,50.44,50.32,42.59,22.45,,,
109,19.7,353.67833333333334,50.37,50.55,50.48,50.32,43.25,22.98,,,
110,19.6,355.65833333333336,49.8,50.51,50.46,50.33,43.56,23.58,,,
111,19.7,356.685,50.33,50.55,50.5,50.36,43.77,24.07,,,
112,19.7,357.545,49.98,50.54,50.5,50.38,44.24,24.65,,,
113,19.6,359.1333333333334,50.38,50.54,50.5,50.39,44.47,25.19,,,
114,19.6,360.7166666666667,50.2,50.54,50.52,50.4,44.92,25.63,,,
115,19.6,362.3433333333333,50.42,50.56,50.53,50.42,45.05,26.31,,,
116,19.6,363.67333333333335,50.02,50.56,50.55,50.46,45.41,26.82,,,
117,19.6,365.5183333333334,50.26,50.54,50.56,50.46,45.72,27.4,,,
118,19.6,367.21000000000004,50.35,50.54,50.58,50.5,46,27.92,,,
119,19.7,368.295,50.45,50.57,50.59,50.5,46.31,28.45,,,
120,19.6,369.535,50.06,50.56,50.59,50.51,46.58,28.98,,,
121,19.6,371.2733333333333,50.36,50.51,50.6,50.51,46.89,29.51,,,
122,19.6,372.2816666666667,50.18,50.55,50.61,50.52,47.17,30.12,,,
123,19.6,373.8866666666667,50.02,50.57,50.59,50.53,47.45,30.68,,,
124,19.6,375.73500000000007,50.06,50.58,50.62,50.56,47.73,31.24,,,
125,19.6,377.2816666666666,49.94,50.59,50.61,50.56,48.02,31.78,,,
126,19.6,378.6766666666667,50.41,50.58,50.62,50.56,48.26,32.3,,,
127,19.6,380.7133333333333,50.26,50.58,50.65,50.59,48.55,32.86,,,
128,19.6,381.84833333333336,50.29,50.62,50.63,50.57,48.77,33.38,,,
129,19.6,383.53,50.26,50.65,50.67,50.61,49.06,33.92,,,
130,19.6,385.345,50.22,50.66,50.68,50.58,49.31,34.42,,,
131,19.6,386.8316666666667,50.46,50.71,50.7,50.61,49.55,34.95,,,
132,19.7,388.41499999999996,50.47,50.69,50.72,50.62,49.74,35.48,,,
133,19.7,390.315,50.34,50.66,50.74,50.66,49.99,35.99,,,
134,19.6,391.2283333333333,50.52,50.74,50.74,50.7,50.19,36.47,,,
135,19.6,392.4316666666667,50.5,50.8,50.75,50.72,50.35,36.99,,,
136,19.6,394.395,50.59,50.78,50.8,50.72,50.46,37.47,,,
137,19.6,396.0833333333333,50.58,50.78,50.85,50.75,50.55,37.98,,,
138,19.6,397.41833333333335,50.52,50.76,50.82,50.81,50.62,38.47,,,
139,19.6,398.83833333333337,50.63,50.86,50.87,50.82,50.64,38.93,,,
140,19.6,400.15333333333336,50.7,50.91,50.9,50.84,50.67,39.41,,,
141,19.6,401.2633333333334,50.74,50.89,50.91,50.86,50.7,39.89,,,
142,19.6,402.49,50.74,50.96,50.99,50.92,50.73,40.35,,,
143,19.6,403.845,50.83,51.02,50.99,50.94,50.77,40.81,,,
144,19.6,405.4266666666667,50.78,51.05,51.02,50.95,50.83,41.25,,,
145,19.6,406.9983333333333,50.91,51.11,51.08,51,50.83,41.69,,,
146,19.6,407.90333333333336,50.97,51.15,51.14,51.08,50.88,42.17,,,
147,19.6,408.88999999999993,51.01,51.22,51.14,51.1,50.89,42.57,,,
148,19.6,410.0333333333333,50.85,51.27,51.26,51.18,50.95,42.97,,,
149,19.6,411.3966666666666,51.06,51.28,51.28,51.18,50.98,43.46,,,
150,19.6,412.395,51.16,51.35,51.36,51.26,51.03,43.84,,,
151,19.6,413.26,51.15,51.37,51.4,51.33,51.03,44.26,,,
152,19.6,414.6366666666667,51.13,51.4,51.42,51.38,51.09,44.63,,,
153,19.6,416.02500000000003,51.2,51.47,51.51,51.38,51.19,45.08,,,
154,19.6,417.33166666666665,51.28,51.54,51.6,51.42,51.21,45.41,,,
155,19.6,418.65333333333336,51.23,51.58,51.66,51.53,51.23,45.81,,,
156,19.6,419.49666666666667,51.33,51.63,51.7,51.57,51.36,46.24,,,
157,19.6,420.3233333333333,51.43,51.69,51.77,51.71,51.41,46.55,,,
158,19.6,421.615,51.56,51.77,51.82,51.73,51.5,47.03,,,
159,19.7,422.7949999999999,51.57,51.77,51.88,51.8,51.61,47.18,,,
160,19.6,424.29833333333335,51.79,51.89,52,51.86,51.7,47.8,,,
161,19.7,427.78666666666663,51.84,51.97,52.07,51.9,51.78,47.92,,,
162,19.7,425.7516666666666,51.67,52,52.11,52.04,51.83,48.33,,,
163,19.6,426.19666666666666,51.59,52.04,52.11,52.03,51.92,48.86,,,
164,19.7,427.57166666666666,51.89,52.21,52.28,52.18,52.03,48.72,,,
165,19.7,428.61833333333334,51.89,52.28,52.33,52.19,52.05,49.31,,,
166,19.6,429.66499999999996,52.1,52.25,52.4,52.32,52.15,49.84,,,
167,19.6,430.9883333333334,52.15,52.38,52.48,52.29,52.23,50.02,,,
168,19.7,84.09333333333335,52.18,52.54,52.55,52.38,52.33,50.28,,,
169,19.8,14.315,52.27,52.53,52.57,52.47,52.43,50.42,,,
170,19.8,14.383333333333333,52.2,52.48,52.55,52.5,52.31,50.1,,,
171,19.9,14.435,51.63,52.44,52.51,52.5,52.32,50.2,,,
172,19.9,14.415000000000001,51.98,52.42,52.5,52.48,52.35,50.07,,,
173,19.9,14.458333333333334,51.66,52.48,52.53,52.5,52.32,50.02,,,
174,19.9,14.496666666666664,52.02,52.43,52.5,52.47,52.35,50.13,,,
175,19.9,14.463333333333333,51.73,52.38,52.48,52.48,52.32,49.83,,,
176,19.9,14.475,51.96,52.35,52.49,52.47,52.34,49.9,,,
177,19.9,14.546666666666667,51.98,52.38,52.47,52.46,52.31,49.88,,,
178,19.9,14.538333333333334,51.89,52.42,52.48,52.45,52.31,49.75,,,
179,19.9,14.581666666666665,52.02,52.38,52.46,52.45,52.33,49.72,,,
180,19.9,14.593333333333335,52.04,52.42,52.46,52.44,52.3,49.7,,,
181,19.9,14.540000000000001,51.9,52.35,52.45,52.42,52.3,49.67,,,
182,20.0,14.496666666666668,51.65,52.38,52.44,52.44,52.27,49.51,,,
183,19.9,14.566666666666668,51.78,52.36,52.4,52.4,52.33,49.54,,,
184,20.0,14.571666666666665,51.69,52.32,52.41,52.41,52.43,49.48,,,
185,20.0,14.528333333333334,51.9,52.36,52.42,52.41,52.28,49.4,,,
186,19.9,14.54,51.81,52.37,52.41,52.4,52.28,49.34,,,
187,20.0,7.628333333333334,51.92,52.35,52.39,52.38,52.31,49.34,,,
188,20.0,0.7816666666666666,51.9,52.34,52.41,52.38,52.26,49.24,,,
189,20.0,0.7733333333333333,51.83,52.37,52.38,52.39,52.29,49.22,,,
190,20.0,0.7816666666666667,51.97,52.34,52.4,52.37,52.31,49.14,,,
191,20.0,0.7833333333333333,51.87,52.36,52.4,52.38,52.26,49.16,,,
192,20.0,0.7866666666666666,51.76,52.27,52.38,52.36,52.27,49.02,,,
193,20.0,0.775,51.89,52.31,52.37,52.33,52.28,48.98,,,
194,20.0,0.79,52,52.34,52.38,52.34,52.25,49.01,,,
195,20.0,0.7916666666666666,51.89,52.31,52.37,52.35,52.24,48.92,,,
196,20.0,0.7799999999999999,51.68,52.32,52.38,52.35,52.26,48.88,,,
197,20.1,0.7816666666666667,52.02,52.31,52.35,52.32,52.23,48.84,,,
198,20.1,0.7833333333333333,52.08,52.29,52.35,52.34,52.25,48.78,,,
199,20.1,0.7833333333333332,52.06,52.29,52.35,52.34,52.24,48.76,,,
200,20.1,0.7766666666666667,51.28,52.31,52.35,52.31,52.24,48.72,,,
201,20.1,0.7816666666666667,52.05,52.27,52.34,52.32,52.23,48.65,,,
202,20.1,0.785,52.02,52.28,52.34,52.32,52.22,48.65,,,
203,20.1,0.79,51.86,52.28,52.34,52.29,52.23,48.61,,,
204,20.1,0.7816666666666666,51.97,52.3,52.34,52.27,52.22,48.53,,,
205,20.1,0.7949999999999999,51.88,52.3,52.34,52.3,52.22,48.57,,,
206,20.1,0.7933333333333334,52.01,52.29,52.33,52.28,52.21,48.45,,,
207,20.1,0.7833333333333333,51.93,52.26,52.32,52.28,52.2,48.43,,,
208,20.1,0.7933333333333334,51.99,52.27,52.31,52.29,52.2,48.43,,,
209,20.1,0.7799999999999999,52.03,52.25,52.31,52.27,52.2,48.35,,,
210,20.1,0.7949999999999999,52.11,52.27,52.31,52.27,52.18,48.35,,,
211,20.1,0.7783333333333333,52.07,52.26,52.32,52.26,52.19,48.31,,,
212,20.1,0.7866666666666666,51.9,52.25,52.3,52.25,52.18,48.27,,,
213,20.1,0.7766666666666667,51.88,52.24,52.29,52.23,52.16,48.24,,,
214,20.1,0.7916666666666666,51.91,52.24,52.3,52.23,52.17,48.22,,,
215,20.1,0.7916666666666666,51.75,52.22,52.27,52.22,52.16,48.17,,,
216,20.1,0.775,51.8,52.22,52.3,52.25,52.18,48.15,,,
217,20.1,0.7833333333333333,51.62,52.19,52.27,52.24,52.16,48.12,,,
218,20.1,0.79,51.91,52.18,52.25,52.22,52.15,48.06,,,
219,20.1,0.79,51.8,52.22,52.27,52.22,52.16,48.07,,,
220,20.1,0.785,51.9,52.17,52.25,52.2,52.13,48.02,,,
221,20.1,0.795,51.96,52.16,52.24,52.2,52.13,48,,,
222,20.1,0.7833333333333333,52,52.19,52.24,52.19,52.12,47.96,,,
223,20.1,0.7783333333333333,52.07,52.2,52.25,52.2,52.13,47.94,,,
224,20.1,0.7916666666666666,51.71,52.19,52.25,52.18,52.12,47.9,,,
225,20.1,0.785,51.94,52.19,52.22,52.18,52.11,47.88,,,
226,20.1,0.7766666666666667,51.86,52.19,52.22,52.16,52.11,47.85,,,
227,20.1,0.7866666666666667,52.02,52.17,52.22,52.16,52.12,47.84,,,
228,20.1,0.7883333333333334,52.03,52.17,52.22,52.17,52.12,47.82,,,
229,20.1,0.7916666666666666,51.82,52.15,52.22,52.17,52.1,47.77,,,
230,20.1,0.7783333333333333,51.68,52.16,52.21,52.16,52.1,47.76,,,
231,20.1,0.7850000000000001,51.69,52.16,52.21,52.19,52.1,47.73,,,
232,20.1,0.7866666666666666,51.78,52.13,52.2,52.15,52.1,47.69,,,
233,20.1,0.7883333333333334,51.65,52.14,52.21,52.16,52.09,47.69,,,
234,20.1,0.785,51.71,52.14,52.2,52.13,52.07,47.67,,,
235,20.1,0.7833333333333333,51.8,52.13,52.19,52.14,52.07,47.62,,,
236,20.1,0.7866666666666667,51.86,52.13,52.2,52.14,52.07,47.63,,,
237,20.1,0.7800000000000001,51.96,52.14,52.19,52.12,52.07,47.59,,,
238,20.1,0.7883333333333334,51.73,52.14,52.18,52.11,52.06,47.57,,,
239,20.1,0.7916666666666666,51.67,52.12,52.17,52.12,52.05,47.57,,,
240,20.1,0.7833333333333332,51.89,52.11,52.17,52.12,52.04,47.54,,,
241,20.1,0.7766666666666667,51.96,52.13,52.18,52.11,52.05,47.53,,,
242,20.1,0.7850000000000001,51.64,52.1,52.16,52.1,52.04,47.48,,,
243,20.1,0.7866666666666666,51.83,52.09,52.15,52.1,52.04,47.48,,,
244,20.1,0.7749999999999999,51.9,52.12,52.15,52.09,52.03,47.44,,,
245,20.1,0.7799999999999999,51.99,52.1,52.16,52.1,52.04,47.44,,,
246,20.1,0.7816666666666667,51.92,52.1,52.15,52.09,52.03,47.42,,,
247,20.1,0.7866666666666666,51.91,52.1,52.13,52.07,52.02,47.39,,,
248,20.1,0.7866666666666667,51.75,52.07,52.13,52.08,52,47.38,,,
249,20.1,0.7916666666666666,51.89,52.08,52.13,52.07,52.01,47.37,,,
250,20.1,0.7783333333333333,51.81,52.08,52.12,52.06,52,47.33,,,
251,20.1,0.7933333333333333,51.65,52.07,52.11,52.06,52,47.33,,,
252,20.1,0.7833333333333332,51.85,52.05,52.11,52.07,51.99,47.32,,,
253,20.1,0.795,51.8,52.05,52.11,52.06,51.98,47.29,,,
254,20.1,0.7833333333333333,51.82,52.04,52.1,52.04,51.99,47.27,,,
255,20.1,0.7850000000000001,51.86,52.05,52.1,52.04,51.98,47.24,,,
256,20.1,0.7833333333333333,51.82,52.06,52.1,52.03,51.97,47.23,,,
257,20.1,0.7850000000000001,51.83,52.05,52.09,52.03,51.96,47.22,,,
258,20.1,0.7816666666666666,51.84,52.05,52.09,52.03,51.97,47.23,,,
259,20.1,0.7866666666666667,51.5,52.03,52.07,52.04,51.97,47.17,,,
260,20.1,0.785,51.69,52.02,52.08,52.03,51.96,47.19,,,
261,20.1,0.7783333333333333,51.72,52.01,52.06,52.02,51.94,47.15,,,
262,20.1,0.7883333333333334,51.73,52.01,52.06,52.01,51.96,47.15,,,
263,20.1,0.7833333333333333,51.78,52.01,52.07,52.01,51.94,47.13,,,
264,20.1,0.7883333333333332,51.76,52.02,52.07,52.01,51.94,47.11,,,
265,20.1,0.79,51.8,52,52.05,52,51.94,47.11,,,
266,20.1,0.7916666666666666,51.47,51.98,52.04,51.99,51.92,47.08,,,
267,20.1,0.775,51.53,52,52.02,52,51.92,47.08,,,
268,20.1,0.7833333333333333,51.8,52.01,52.06,51.98,51.92,47.07,,,
269,20.1,0.7733333333333334,51.74,52,52.03,51.97,51.9,47.05,,,
270,20.1,0.7833333333333333,51.49,51.96,52.03,51.95,51.89,47.02,,,
271,20.2,0.7799999999999999,51.75,51.97,52.02,51.97,51.9,47,,,
272,20.2,0.7866666666666667,51.76,51.97,52.02,51.97,51.89,47.01,,,
273,20.2,0.7799999999999999,51.81,51.96,52,51.95,51.89,46.99,,,
274,20.2,0.7783333333333333,51.78,51.96,52,51.95,51.88,46.97,,,
275,20.2,0.7866666666666667,51.79,51.96,52.01,51.95,51.87,46.97,,,
276,20.2,0.7833333333333335,51.75,51.94,52,51.93,51.86,46.94,,,
277,20.2,0.7916666666666666,51.77,51.97,51.99,51.93,51.86,46.94,,,
278,20.2,0.7816666666666667,51.67,51.94,52,51.94,51.87,46.93,,,
279,20.1,0.7833333333333333,51.45,51.93,51.97,51.95,51.85,46.91,,,
280,20.1,0.7850000000000001,51.48,51.87,51.98,51.93,51.86,46.91,,,
281,20.1,0.7766666666666667,51.72,51.92,51.97,51.91,51.85,46.89,,,
282,20.1,0.7883333333333334,51.71,51.93,51.97,51.93,51.83,46.87,,,
283,20.1,0.785,51.7,51.92,51.96,51.9,51.83,46.85,,,
284,20.1,0.7883333333333334,51.68,51.93,51.97,51.92,51.84,46.86,,,
285,20.1,0.7833333333333333,51.5,51.91,51.96,51.91,51.84,46.84,,,
286,20.1,0.7816666666666667,51.11,51.88,51.96,51.9,51.82,46.83,,,
287,20.1,0.7733333333333334,51.32,51.88,51.94,51.89,51.83,46.82,,,
288,20.1,0.79,51.76,51.9,51.95,51.9,51.82,46.8,,,
289,20.1,0.7850000000000001,51.78,51.9,51.95,51.89,51.82,46.8,,,
290,20.1,0.79,51.61,51.89,51.94,51.89,51.81,46.8,,,
291,20.1,0.7816666666666666,51.71,51.89,51.94,51.88,51.81,46.77,,,
292,20.1,0.7783333333333334,51.38,51.88,51.94,51.88,51.81,46.78,,,
293,20.1,0.7883333333333334,51.62,51.88,51.92,51.87,51.81,46.77,,,
294,20.1,0.7816666666666666,51.62,51.89,51.93,51.86,51.8,46.77,,,
295,20.1,0.775,51.59,51.87,51.92,51.86,51.78,46.72,,,
296,20.1,0.7799999999999999,51.53,51.85,51.92,51.86,51.77,46.72,,,
297,20.1,0.7833333333333332,51.58,51.85,51.9,51.84,51.78,46.71,,,
298,20.1,0.7716666666666668,51.63,51.87,51.92,51.86,51.77,46.72,,,
299,20.1,0.7866666666666666,51.66,51.84,51.9,51.85,51.77,46.7,,,
300,20.1,0.785,51.68,51.85,51.89,51.85,51.76,46.7,,,
301,20.1,0.785,51.69,51.83,51.89,51.83,51.75,46.67,,,
302,20.1,0.785,51.4,51.82,51.89,51.83,51.74,46.69,,,
303,20.1,0.785,50.99,51.8,51.86,51.82,51.73,46.67,,,
304,20.1,0.7850000000000001,51.42,51.82,51.86,51.81,51.73,46.66,,,
305,20.1,0.7833333333333333,51.57,51.82,51.87,51.81,51.74,46.64,,,
306,20.1,0.7799999999999999,51.65,51.82,51.87,51.81,51.74,46.65,,,
307,20.1,0.7866666666666667,51.69,51.81,51.88,51.81,51.72,46.62,,,
308,20.1,0.785,51.53,51.8,51.85,51.8,51.71,46.61,,,
309,20.1,0.7850000000000001,51.31,51.8,51.84,51.8,51.71,46.6,,,
310,20.1,0.7783333333333333,51.5,51.79,51.84,51.79,51.7,46.59,,,
311,20.1,0.795,51.32,51.79,51.84,51.8,51.7,46.59,,,
312,20.2,0.7916666666666666,51.55,51.79,51.83,51.78,51.69,46.58,,,
313,20.2,0.7816666666666666,51.42,51.75,51.81,51.77,51.68,46.58,,,
314,20.2,0.7883333333333334,51.53,51.78,51.82,51.77,51.67,46.55,,,
315,20.2,0.7800000000000001,51.63,51.76,51.82,51.75,51.66,46.56,,,
316,20.2,0.7833333333333333,51.59,51.78,51.82,51.76,51.66,46.57,,,
317,20.2,0.7883333333333332,51.6,51.78,51.83,51.77,51.67,46.54,,,
318,20.2,0.7850000000000001,51.57,51.76,51.82,51.74,51.66,46.52,,,
319,20.2,0.7833333333333333,51.56,51.76,51.81,51.75,51.64,46.53,,,
320,20.2,0.7700000000000001,50.91,51.74,51.77,51.74,51.63,46.51,,,
321,20.2,0.7816666666666667,51.36,51.72,51.79,51.74,51.63,46.51,,,
322,20.2,0.7799999999999999,51.56,51.73,51.79,51.73,51.63,46.5,,,
323,20.1,0.7916666666666666,51.51,51.75,51.79,51.72,51.64,46.49,,,
324,20.1,0.8000000000000002,51.5,51.73,51.78,51.73,51.62,46.49,,,
325,20.1,0.785,51.45,51.71,51.78,51.73,51.62,46.48,,,
326,20.1,0.7933333333333333,51.36,51.7,51.76,51.72,51.6,46.48,,,
327,20.1,0.7783333333333333,51.4,51.71,51.76,51.73,51.62,46.47,,,
328,20.1,0.7816666666666667,51.33,51.72,51.76,51.71,51.62,46.46,,,
329,20.1,0.7733333333333333,51.38,51.7,51.76,51.72,51.59,46.46,,,
330,20.1,0.7883333333333334,51.3,51.69,51.76,51.7,51.59,46.44,,,
331,20.1,0.7800000000000001,51.33,51.7,51.75,51.7,51.6,46.46,,,
332,20.1,0.7749999999999999,51.46,51.7,51.75,51.7,51.61,46.43,,,
333,20.1,0.7816666666666667,51.53,51.71,51.76,51.7,51.6,46.44,,,
334,20.1,0.785,51.56,51.69,51.75,51.69,51.57,46.42,,,
335,20.1,0.7816666666666666,51.35,51.68,51.72,51.67,51.58,46.4,,,
336,20.1,0.7816666666666666,51.27,51.66,51.72,51.67,51.56,46.41,,,
337,20.1,0.7866666666666667,51.31,51.65,51.72,51.67,51.57,46.4,,,
338,20.1,0.7799999999999999,51.27,51.63,51.72,51.67,51.56,46.4,,,
339,20.1,0.7800000000000001,51.15,51.63,51.73,51.68,51.55,46.37,,,
340,20.1,0.7883333333333332,51.38,51.65,51.71,51.66,51.54,46.38,,,
341,20.1,0.7716666666666666,51.23,51.65,51.71,51.65,51.55,46.37,,,
342,20.1,0.775,51.46,51.66,51.71,51.65,51.53,46.37,,,
343,20.1,0.785,51.3,51.64,51.69,51.63,51.53,46.35,,,
344,20.1,0.7783333333333333,51.32,51.63,51.69,51.64,51.52,46.37,,,
345,20.1,0.7866666666666666,51.45,51.64,51.69,51.64,51.53,46.34,,,
346,20.1,0.7816666666666666,51.1,51.62,51.68,51.63,51.5,46.33,,,
347,20.1,0.7766666666666667,51.42,51.61,51.67,51.62,51.52,46.34,,,
348,20.1,0.7816666666666667,51.32,51.63,51.68,51.63,51.49,46.33,,,
349,20.1,0.7749999999999999,51.21,51.62,51.67,51.61,51.48,46.31,,,
350,20.1,0.7799999999999999,51.34,51.61,51.66,51.6,51.49,46.32,,,
351,20.1,0.7833333333333332,51.4,51.6,51.65,51.59,51.48,46.31,,,
352,20.1,0.7866666666666666,51.42,51.6,51.66,51.59,51.48,46.31,,,
353,20.1,0.7866666666666667,51.41,51.61,51.65,51.59,51.47,46.31,,,
354,20.1,0.79,51.26,51.59,51.64,51.59,51.46,46.29,,,
355,20.1,0.7866666666666666,51.32,51.57,51.64,51.6,51.45,46.29,,,
356,20.1,0.7783333333333333,51.4,51.58,51.64,51.58,51.46,46.28,,,
357,20.1,0.7799999999999999,51.25,51.57,51.62,51.57,51.44,46.28,,,
358,20.1,0.7766666666666667,51.35,51.57,51.64,51.57,51.45,46.27,,,
359,20.1,0.7916666666666666,51.41,51.57,51.62,51.56,51.43,46.27,,,
360,20.2,0.7783333333333333,51.4,51.57,51.61,51.56,51.41,46.25,,,
361,20.2,0.7850000000000001,51.37,51.56,51.61,51.55,51.41,46.23,,,
362,20.2,0.7816666666666667,51.19,51.56,51.61,51.55,51.41,46.25,,,
363,20.2,0.7816666666666667,51.25,51.53,51.6,51.55,51.4,46.23,,,
364,20.2,0.7833333333333335,51.17,51.52,51.59,51.54,51.41,46.22,,,
365,20.2,0.7850000000000001,51.16,51.51,51.57,51.54,51.38,46.22,,,
366,20.2,0.7816666666666667,51.27,51.51,51.57,51.55,51.38,46.22,,,
367,20.2,0.7783333333333333,51.33,51.53,51.58,51.52,51.37,46.19,,,
368,20.2,0.7816666666666666,50.89,51.53,51.58,51.52,51.37,46.21,,,
369,20.2,0.7916666666666666,51.25,51.51,51.57,51.52,51.37,46.2,,,
370,20.2,0.7833333333333332,51.2,51.51,51.57,51.51,51.35,46.2,,,
371,20.2,0.7866666666666667,51.19,51.52,51.58,51.5,51.37,46.19,,,
372,20.2,0.7783333333333333,50.58,51.46,51.56,51.5,51.35,46.19,,,
373,20.2,0.7883333333333334,51.21,51.49,51.56,51.5,51.35,46.19,,,
374,20.2,0.7833333333333333,51.25,51.49,51.54,51.48,51.32,46.16,,,
375,20.2,0.7883333333333334,51.34,51.5,51.56,51.49,51.35,46.16,,,
376,20.2,0.7783333333333333,51.35,51.5,51.55,51.48,51.33,46.15,,,
377,20.2,0.7816666666666666,51.35,51.49,51.55,51.48,51.33,46.16,,,
378,20.2,0.7883333333333332,51.33,51.5,51.55,51.49,51.31,46.16,,,
379,20.2,0.785,51.29,51.49,51.52,51.47,51.32,46.15,,,
380,20.2,0.7783333333333333,51.29,51.47,51.52,51.46,51.3,46.15,,,
381,20.2,0.7866666666666666,51.18,51.46,51.53,51.46,51.3,46.15,,,
382,20.2,0.7816666666666667,51.28,51.46,51.51,51.45,51.29,46.14,,,
383,20.2,0.7883333333333334,51.31,51.46,51.5,51.45,51.29,46.11,,,
384,20.2,0.7733333333333334,51.3,51.46,51.5,51.45,51.29,46.12,,,
385,20.2,0.7916666666666666,51.3,51.44,51.5,51.43,51.26,46.11,,,
386,20.2,0.7816666666666666,50.84,51.42,51.51,51.45,51.26,46.1,,,
387,20.2,0.7816666666666667,51.2,51.45,51.5,51.44,51.27,46.13,,,
388,20.2,0.7816666666666666,50.99,51.44,51.5,51.43,51.26,46.11,,,
389,20.2,0.7799999999999999,50.9,51.41,51.46,51.41,51.25,46.08,,,
390,20.2,0.775,50.94,51.41,51.47,51.43,51.23,46.1,,,
391,20.2,0.79,50.79,51.38,51.48,51.41,51.24,46.07,,,
392,20.2,0.7799999999999999,50.67,51.42,51.47,51.41,51.23,46.09,,,
393,20.2,0.775,50.99,51.39,51.46,51.41,51.23,46.06,,,
394,20.2,0.7799999999999999,51.06,51.38,51.45,51.4,51.21,46.07,,,
395,20.2,0.7816666666666667,51.21,51.39,51.46,51.4,51.22,46.07,,,
396,20.2,0.7850000000000001,51.15,51.39,51.45,51.39,51.2,46.06,,,
397,20.2,0.775,51.07,51.39,51.45,51.39,51.21,46.06,,,
398,20.2,0.7799999999999999,50.94,51.37,51.44,51.39,51.19,46.07,,,
399,20.2,0.7866666666666666,51.01,51.36,51.43,51.37,51.19,46.03,,,
400,20.2,0.7883333333333334,51.07,51.37,51.42,51.37,51.17,46.05,,,
401,20.2,0.7766666666666667,51.18,51.38,51.41,51.36,51.18,46.02,,,
402,20.2,0.775,51.09,51.38,51.43,51.36,51.17,46.03,,,
403,20.2,0.7866666666666667,51.21,51.36,51.41,51.35,51.16,46.02,,,
404,20.2,0.7816666666666667,51.14,51.36,51.41,51.35,51.17,46.01,,,
405,20.2,0.7833333333333333,50.99,51.35,51.4,51.36,51.15,46.02,,,
406,20.2,0.7783333333333333,50.98,51.34,51.4,51.34,51.15,46.02,,,
407,20.2,0.7799999999999999,51.07,51.31,51.4,51.34,51.14,46.01,,,
408,20.2,0.7850000000000001,50.93,51.32,51.37,51.33,51.15,46.01,,,
409,20.2,0.7816666666666667,51.18,51.33,51.38,51.33,51.12,45.99,,,
410,20.2,0.7783333333333333,51.07,51.33,51.39,51.33,51.13,46,,,
411,20.2,0.7783333333333334,51.09,51.34,51.39,51.34,51.13,46,,,
412,20.1,0.7833333333333332,51.1,51.32,51.39,51.33,51.12,45.98,,,
413,20.1,0.7783333333333333,50.95,51.33,51.37,51.31,51.11,45.99,,,
414,20.2,0.775,50.97,51.31,51.37,51.32,51.11,45.99,,,
415,20.2,0.7983333333333333,51.1,51.29,51.38,51.31,51.11,45.98,,,
416,20.2,0.7766666666666667,50.98,51.3,51.36,51.3,51.08,45.97,,,
417,20.2,0.775,51.09,51.29,51.34,51.29,51.09,45.98,,,
418,20.2,0.7799999999999999,51,51.28,51.36,51.29,51.09,45.97,,,
419,20.2,0.7816666666666667,50.83,51.28,51.34,51.27,51.08,45.96,,,
420,20.2,0.7816666666666666,51.02,51.28,51.34,51.28,51.07,45.95,,,
421,20.2,0.7816666666666666,51.13,51.29,51.34,51.27,51.07,45.94,,,
422,20.2,0.7683333333333332,50.99,51.29,51.32,51.26,51.05,45.95,,,
423,20.2,0.775,50.93,51.26,51.33,51.27,51.04,45.95,,,
424,20.2,0.7783333333333333,50.6,51.26,51.32,51.28,51.04,45.94,,,
425,20.2,0.785,50.72,51.24,51.32,51.29,51.05,45.94,,,
426,20.2,0.7866666666666666,50.67,51.25,51.31,51.27,51.04,45.93,,,
427,20.2,0.7783333333333333,50.8,51.22,51.29,51.24,51.01,45.91,,,
428,20.2,0.79,51.04,51.25,51.3,51.24,51.01,45.93,,,
429,20.2,0.7866666666666667,51.02,51.24,51.3,51.24,51.01,45.9,,,
430,20.2,0.7816666666666667,50.81,51.22,51.29,51.22,51,45.91,,,
431,20.2,0.7799999999999999,50.76,51.24,51.28,51.23,50.99,45.91,,,
432,20.2,0.7816666666666667,50.78,51.23,51.28,51.23,50.98,45.89,,,
433,20.2,0.7850000000000001,50.77,51.21,51.27,51.22,50.98,45.87,,,
434,20.2,0.7799999999999999,50.67,51.22,51.26,51.21,50.98,45.9,,,
435,20.2,0.775,50.92,51.2,51.27,51.21,50.97,45.89,,,
436,20.2,0.7883333333333332,51.02,51.2,51.27,51.19,50.97,45.88,,,
437,20.2,0.7883333333333334,51.01,51.19,51.26,51.19,50.94,45.87,,,
438,20.2,0.7733333333333333,50.98,51.19,51.26,51.2,50.96,45.88,,,
439,20.2,0.775,51.01,51.19,51.24,51.19,50.95,45.85,,,
440,20.2,0.7733333333333333,50.85,51.18,51.26,51.19,50.95,45.87,,,
441,20.2,0.7833333333333332,51.01,51.18,51.24,51.18,50.93,45.86,,,
442,20.2,0.7716666666666666,50.94,51.17,51.25,51.17,50.93,45.85,,,
443,20.2,0.775,50.71,51.17,51.23,51.17,50.93,45.86,,,
444,20.2,0.7800000000000001,50.85,51.19,51.23,51.18,50.93,45.85,,,
445,20.2,0.7816666666666667,50.9,51.17,51.22,51.17,50.93,45.86,,,
446,20.2,0.7783333333333333,50.88,51.15,51.23,51.17,50.92,45.84,,,
447,20.2,0.7816666666666667,50.78,51.17,51.2,51.16,50.9,45.83,,,
448,20.1,0.775,50.92,51.14,51.21,51.15,50.9,45.83,,,
449,20.2,0.7766666666666665,50.94,51.17,51.22,51.15,50.91,45.84,,,
450,20.1,0.7833333333333333,50.62,51.15,51.18,51.14,50.89,45.83,,,
451,20.1,0.7716666666666668,50.85,51.12,51.19,51.14,50.87,45.81,,,
452,20.1,0.7783333333333333,50.85,51.13,51.18,51.14,50.89,45.83,,,
453,20.1,0.775,50.83,51.15,51.18,51.13,50.88,45.81,,,
454,20.1,0.7749999999999999,50.81,51.12,51.19,51.12,50.86,45.81,,,
455,20.1,0.7800000000000001,50.93,51.14,51.17,51.11,50.86,45.81,,,
456,20.1,0.7916666666666666,50.81,51.13,51.18,51.12,50.86,45.8,,,
457,20.1,0.77,50.81,51.13,51.19,51.13,50.86,45.82,,,
458,20.1,0.7816666666666667,50.94,51.12,51.18,51.11,50.84,45.8,,,
459,20.1,0.7683333333333332,50.96,51.13,51.16,51.11,50.84,45.79,,,
460,20.1,0.7683333333333334,50.99,51.12,51.18,51.1,50.85,45.79,,,
461,20.1,0.7799999999999999,50.91,51.11,51.16,51.1,50.82,45.78,,,
462,20.1,0.775,50.97,51.1,51.16,51.1,50.82,45.78,,,
463,20.1,0.7866666666666666,50.95,51.11,51.17,51.1,50.83,45.78,,,
464,20.1,0.7833333333333333,50.51,51.07,51.16,51.08,50.8,45.77,,,
465,20.1,0.7883333333333334,50.76,51.06,51.13,51.07,50.81,45.78,,,
466,20.1,0.7799999999999999,50.71,51.09,51.13,51.06,50.79,45.76,,,
467,20.1,0.7766666666666665,50.79,51.07,51.14,51.07,50.79,45.77,,,
468,20.1,0.7816666666666667,50.81,51.06,51.12,51.06,50.78,45.76,,,
469,20.1,0.7799999999999999,50.26,51.06,51.12,51.06,50.77,45.75,,,
470,20.1,0.7883333333333334,50.3,51.05,51.12,51.07,50.79,45.76,,,
471,20.1,0.775,50.57,51.04,51.1,51.06,50.77,45.75,,,
472,20.1,0.7799999999999999,50.78,51.03,51.1,51.06,50.76,45.73,,,
473,20.1,0.7816666666666666,50.84,51.06,51.1,51.04,50.75,45.74,,,
474,20.1,0.775,50.82,51.04,51.1,51.04,50.74,45.73,,,
475,20.1,0.7866666666666666,50.78,51.03,51.1,51.05,50.75,45.74,,,
476,20.1,0.7866666666666666,50.74,51.04,51.09,51.03,50.74,45.73,,,
477,20.1,0.7716666666666668,50.54,50.97,51.07,51.03,50.72,45.73,,,
478,20.1,0.7766666666666667,50.51,51,51.09,51.02,50.72,45.72,,,
479,20.1,0.7883333333333334,50.74,51.02,51.07,51.01,50.72,45.72,,,
480,20.1,0.775,50.74,51.02,51.07,51.01,50.7,45.7,,,
481,20.1,0.785,50.48,50.98,51.06,50.99,50.69,45.7,,,
482,20.1,0.7883333333333334,50.69,50.97,51.05,51,50.67,45.7,,,
483,20.2,0.7799999999999999,50.29,50.99,51.06,50.98,50.69,45.69,,,
484,20.2,0.7866666666666666,50.68,50.98,51.05,51,50.68,45.71,,,
485,20.2,0.7783333333333333,50.72,50.98,51.04,50.99,50.68,45.69,,,
486,20.2,0.7716666666666666,50.81,50.99,51.04,50.97,50.65,45.68,,,
487,20.2,0.7916666666666666,50.73,50.97,51.03,50.96,50.65,45.67,,,
488,20.2,0.7866666666666666,50.42,50.96,51.02,50.97,50.64,45.67,,,
489,20.2,0.7850000000000001,50.44,50.93,51.01,50.94,50.63,45.68,,,
490,20.2,0.7783333333333333,50.53,50.94,51.02,50.95,50.64,45.66,,,
491,20.2,0.7766666666666667,50.53,50.94,51.02,50.95,50.64,45.67,,,
492,20.2,0.7733333333333334,50.78,50.94,51.01,50.96,50.63,45.68,,,
493,20.2,0.7916666666666666,50.74,50.96,51.01,50.95,50.6,45.65,,,
494,20.2,0.7850000000000001,50.84,50.96,51.01,50.94,50.62,45.66,,,
495,20.1,0.785,50.56,50.94,50.99,50.94,50.6,45.66,,,
496,20.1,0.7749999999999999,50.7,50.95,51,50.94,50.62,45.65,,,
497,20.1,0.79,50.68,50.93,51,50.92,50.6,45.64,,,
498,20.1,0.7716666666666666,50.7,50.94,50.99,50.91,50.58,45.64,,,
499,20.1,0.7866666666666667,50.64,50.92,50.99,50.92,50.59,45.63,,,
500,20.1,0.7850000000000001,50.72,50.93,50.98,50.91,50.6,45.64,,,
501,20.1,0.7816666666666666,50.35,50.92,50.96,50.9,50.59,45.63,,,
502,20.1,0.775,50.74,50.91,50.97,50.9,50.56,45.61,,,
503,20.1,0.7783333333333333,50.69,50.91,50.98,50.92,50.56,45.64,,,
504,20.1,0.7733333333333334,50.59,50.93,50.97,50.9,50.58,45.62,,,
505,20.1,0.7799999999999999,50.49,50.86,50.96,50.9,50.57,45.61,,,
506,20.1,0.7833333333333333,50.25,50.87,50.94,50.88,50.54,45.6,,,
507,20.1,0.7783333333333333,50.42,50.89,50.94,50.89,50.53,45.63,,,
508,20.1,0.7783333333333333,50.6,50.87,50.93,50.87,50.54,45.58,,,
509,20.1,0.7883333333333334,50.68,50.89,50.94,50.88,50.54,45.62,,,
510,20.1,0.77,50.37,50.89,50.95,50.88,50.53,45.6,,,
511,20.1,0.7766666666666667,50.54,50.87,50.93,50.87,50.52,45.6,,,
512,20.1,0.7816666666666666,50.4,50.85,50.93,50.87,50.52,45.59,,,
513,20.1,0.7716666666666666,50.59,50.87,50.92,50.85,50.52,45.6,,,
514,20.1,0.7800000000000001,50.63,50.85,50.91,50.86,50.5,45.58,,,
515,20.1,0.775,50.44,50.85,50.91,50.85,50.49,45.58,,,
516,20.1,0.7883333333333334,50.42,50.85,50.91,50.85,50.5,45.59,,,
517,20.1,0.7883333333333334,50.27,50.82,50.9,50.84,50.48,45.57,,,
518,20.1,0.7916666666666666,50.45,50.81,50.9,50.84,50.47,45.58,,,
519,20.1,0.775,50.55,50.82,50.89,50.83,50.46,45.56,,,
520,20.1,0.775,50.49,50.84,50.9,50.82,50.47,45.57,,,
521,20.1,0.7716666666666666,50.61,50.83,50.89,50.83,50.46,45.56,,,
522,20.1,0.785,50.57,50.83,50.89,50.82,50.47,45.55,,,
523,20.1,0.7833333333333333,50.55,50.82,50.88,50.81,50.46,45.56,,,
524,20.1,0.775,50.56,50.81,50.88,50.81,50.42,45.53,,,
525,20.1,0.7783333333333333,50.53,50.82,50.87,50.8,50.44,45.54,,,
526,20.1,0.7916666666666666,50.62,50.79,50.87,50.79,50.43,45.52,,,
527,20.1,0.7799999999999999,50.55,50.81,50.86,50.79,50.42,45.53,,,
528,20.1,0.7800000000000001,50.64,50.81,50.85,50.79,50.4,45.53,,,
529,20.1,0.7733333333333334,50.54,50.82,50.86,50.78,50.41,45.54,,,
530,20.1,0.7783333333333333,50.4,50.8,50.85,50.78,50.42,45.52,,,
531,20.1,0.7783333333333333,50.25,50.76,50.83,50.77,50.39,45.52,,,
532,20.1,0.7766666666666667,50.23,50.78,50.83,50.77,50.38,45.51,,,
533,20.1,0.7799999999999999,50.42,50.76,50.82,50.75,50.38,45.5,,,
534,20.1,0.7866666666666666,50.4,50.77,50.83,50.77,50.38,45.52,,,
535,20.1,0.7866666666666666,50.35,50.76,50.82,50.74,50.37,45.49,,,
536,20.1,0.7849999999999998,50.5,50.76,50.81,50.74,50.35,45.49,,,
537,20.1,0.7783333333333333,50.6,50.75,50.81,50.74,50.34,45.49,,,
538,20.1,0.7816666666666667,50.61,50.76,50.81,50.74,50.35,45.5,,,
539,20.1,0.7799999999999999,50.56,50.76,50.81,50.74,50.35,45.49,,,
540,20.1,0.7866666666666667,50.41,50.74,50.81,50.73,50.35,45.48,,,
541,20.1,0.7800000000000001,50.43,50.73,50.79,50.72,50.34,45.48,,,
542,20.1,0.785,50.43,50.71,50.79,50.72,50.32,45.47,,,
543,20.1,0.7783333333333333,50.36,50.74,50.79,50.71,50.33,45.47,,,
544,20.1,0.7783333333333333,50.23,50.7,50.78,50.72,50.3,45.46,,,
545,20.1,0.7733333333333334,50.59,50.72,50.78,50.71,50.32,45.47,,,
546,20.1,0.7833333333333333,50.57,50.71,50.78,50.7,50.33,45.45,,,
547,20.1,0.7816666666666667,50.51,50.73,50.78,50.71,50.29,45.47,,,
548,20.1,0.7766666666666667,50.38,50.7,50.76,50.7,50.28,45.45,,,
549,20.1,0.7799999999999999,50.38,50.69,50.76,50.69,50.29,45.46,,,
550,20.1,0.7666666666666667,50.53,50.7,50.75,50.7,50.3,45.44,,,
551,20.1,0.785,50.42,50.71,50.76,50.69,50.27,45.45,,,
552,20.1,0.7833333333333333,50.42,50.68,50.74,50.67,50.27,45.44,,,
553,20.1,0.7716666666666668,50.35,50.66,50.74,50.66,50.27,45.43,,,
554,20.1,0.7816666666666667,50.43,50.68,50.75,50.66,50.27,45.44,,,
555,20.1,0.7816666666666666,50.49,50.67,50.72,50.66,50.24,45.42,,,
556,20.1,0.7766666666666667,50.43,50.66,50.72,50.65,50.23,45.42,,,
557,20.1,0.775,50.53,50.66,50.71,50.66,50.25,45.41,,,
558,20.1,0.77,50.41,50.67,50.72,50.65,50.22,45.41,,,
559,20.1,0.7766666666666667,50.36,50.66,50.72,50.64,50.23,45.43,,,
560,20.1,0.7716666666666666,50.38,50.66,50.7,50.65,50.22,45.41,,,
561,20.1,0.775,50.43,50.66,50.69,50.62,50.21,45.39,,,
562,20.1,0.7866666666666666,50.53,50.65,50.7,50.63,50.22,45.42,,,
563,20.1,0.7766666666666667,50.32,50.64,50.69,50.62,50.19,45.38,,,
564,20.1,0.7799999999999999,50.31,50.62,50.68,50.62,50.2,45.39,,,
565,20.1,0.7783333333333333,50.36,50.63,50.68,50.61,50.2,45.4,,,
566,20.1,0.785,50.43,50.61,50.68,50.61,50.17,45.38,,,
567,20.1,0.7799999999999999,50.46,50.62,50.68,50.6,50.18,45.37,,,
568,20.1,0.79,50.34,50.62,50.67,50.61,50.18,45.39,,,
569,20.1,0.7816666666666666,50.22,50.62,50.66,50.6,50.18,45.38,,,
570,20.1,0.7800000000000001,50.17,50.61,50.67,50.6,50.16,45.38,,,
571,20.1,0.775,50.27,50.61,50.65,50.6,50.15,45.38,,,
572,20.1,0.7733333333333334,50.37,50.6,50.66,50.59,50.15,45.36,,,
573,20.1,0.775,50.35,50.59,50.64,50.57,50.14,45.37,,,
574,20.1,0.7783333333333333,50.4,50.57,50.65,50.57,50.16,45.36,,,
575,20.1,0.7816666666666667,50.31,50.57,50.64,50.56,50.13,45.37,,,
576,20.1,0.785,50.18,50.56,50.62,50.56,50.1,45.35,,,
577,20.1,0.7783333333333334,49.88,50.53,50.61,50.57,50.12,45.35,,,
578,20.1,0.7883333333333334,50.11,50.54,50.61,50.56,50.1,45.33,,,
579,20.1,0.785,50.22,50.56,50.62,50.55,50.11,45.33,,,
580,20.1,0.7883333333333334,50.17,50.56,50.61,50.55,50.1,45.34,,,
581,20.2,0.7783333333333333,49.68,50.55,50.61,50.55,50.08,45.34,,,
582,20.2,0.7883333333333334,50.25,50.52,50.6,50.53,50.08,45.32,,,
583,20.2,0.7783333333333333,50.28,50.52,50.6,50.5,50.07,45.32,,,
584,20.2,0.7766666666666667,50.33,50.54,50.6,50.52,50.08,45.32,,,
585,20.2,0.7783333333333333,50.32,50.55,50.6,50.53,50.07,45.33,,,
586,20.2,0.7866666666666666,50.27,50.53,50.58,50.5,50.06,45.3,,,
587,20.2,0.775,50.26,50.48,50.57,50.49,50.05,45.31,,,
588,20.2,0.775,50.16,50.49,50.57,50.49,50.01,45.3,,,
589,20.2,0.7816666666666667,50.28,50.53,50.57,50.49,50.05,45.3,,,
590,20.2,0.7799999999999999,50.33,50.5,50.57,50.5,50.04,45.29,,,
591,20.2,0.7916666666666666,50.32,50.52,50.58,50.49,50.03,45.28,,,
592,20.2,0.775,49.85,50.51,50.56,50.49,50.01,45.32,,,
593,20.1,0.7799999999999999,50.16,50.5,50.56,50.49,50.02,45.27,,,
594,20.1,0.7816666666666666,50.16,50.48,50.56,50.48,50.03,45.27,,,
595,20.1,0.7866666666666667,50.28,50.49,50.55,50.48,50,45.29,,,
596,20.1,0.7816666666666667,50.31,50.48,50.54,50.47,49.99,45.27,,,
597,20.1,0.7799999999999999,50.27,50.48,50.55,50.46,50.02,45.27,,,
598,20.1,0.7816666666666667,49.94,50.45,50.54,50.46,50.01,45.27,,,
599,20.1,0.7883333333333334,50.13,50.48,50.52,50.45,49.97,45.26,,,
600,20.1,0.7766666666666667,50.23,50.46,50.52,50.45,49.97,45.27,,,
601,20.1,0.7733333333333333,50.27,50.47,50.52,50.45,49.99,45.26,,,
602,20.1,0.7816666666666667,50.3,50.47,50.52,50.44,49.99,45.26,,,
603,20.1,0.7799999999999999,50.26,50.47,50.51,50.42,49.95,45.24,,,
604,20.1,0.7799999999999999,50.31,50.47,50.51,50.44,49.97,45.26,,,
605,20.1,0.7850000000000001,50.28,50.45,50.5,50.43,49.96,45.24,,,
606,20.1,0.7766666666666667,50.31,50.44,50.5,50.43,49.96,45.24,,,
607,20.1,0.7800000000000001,50.23,50.43,50.48,50.41,49.93,45.23,,,
608,20.1,0.7800000000000001,50.23,50.43,50.48,50.42,49.93,45.21,,,
609,20.1,0.7833333333333333,50.23,50.44,50.49,50.41,49.94,45.22,,,
610,20.1,0.7816666666666667,50.25,50.42,50.48,50.4,49.93,45.22,,,
611,20.1,0.7783333333333333,50.26,50.42,50.49,50.4,49.92,45.22,,,
612,20.1,0.7833333333333333,50.03,50.43,50.47,50.39,49.91,45.22,,,
613,20.1,0.7833333333333333,50.18,50.4,50.46,50.38,49.91,45.2,,,
614,20.1,0.7833333333333333,50.11,50.4,50.44,50.38,49.9,45.21,,,
615,20.1,0.785,50.25,50.39,50.45,50.38,49.89,45.21,,,
616,20.1,0.7883333333333334,50.04,50.39,50.45,50.38,49.9,45.19,,,
617,20.1,0.7899999999999999,50.07,50.38,50.44,50.38,49.9,45.2,,,
618,20.1,0.785,50.13,50.39,50.45,50.38,49.89,45.2,,,
619,20.1,0.7716666666666666,50.22,50.39,50.44,50.36,49.87,45.19,,,
620,20.1,0.7816666666666667,49.97,50.37,50.44,50.37,49.86,45.18,,,
621,20.1,0.7799999999999999,49.99,50.37,50.42,50.35,49.88,45.17,,,
622,20.1,0.7799999999999999,49.96,50.34,50.42,50.35,49.85,45.2,,,
623,20.1,0.79,50.12,50.36,50.42,50.35,49.84,45.18,,,
624,20.1,0.7833333333333333,50.07,50.34,50.41,50.35,49.85,45.17,,,
625,20.1,0.7866666666666667,49.97,50.34,50.4,50.34,49.83,45.17,,,
626,20.2,0.7766666666666667,49.94,50.33,50.39,50.33,49.81,45.16,,,
627,20.2,0.7783333333333333,49.95,50.32,50.4,50.33,49.83,45.17,,,
628,20.2,0.7833333333333333,49.97,50.34,50.38,50.32,49.82,45.15,,,
629,20.2,0.7783333333333333,50.08,50.33,50.38,50.3,49.78,45.15,,,
630,20.2,0.7916666666666666,49.61,50.3,50.37,50.29,49.78,45.15,15.36,22.9,0.2783333333333333
631,20.2,0.775,50.17,50.32,50.36,50.13,48.67,36.69,14.72,49.91,1.705
632,20.2,0.7833333333333333,50.19,50.28,50.08,49.87,48.95,30.86,14.55,49.97,1.7
633,20.2,0.7766666666666667,50.2,50.1,49.92,49.7,47.48,26.73,14.47,49.98,1.7016666666666664
634,20.2,8.284999999999998,50.15,49.93,49.61,49.57,46.13,23.97,14.42,49.97,1.7
635,20.2,54.948333333333345,50.05,49.75,49.5,49.36,40.66,22.08,14.44,49.94,1.705
636,20.1,296.355,49.96,49.59,49.4,49.26,38.28,21.67,,,
637,20.1,295.44166666666666,49.92,49.55,49.43,49.09,37.47,21.84,,,
638,20.1,289.33500000000004,49.71,49.58,49.44,49.14,38.12,22.16,,,
639,20.0,292.5033333333334,49.83,49.55,49.4,49.17,37.6,22.36,,,
640,20.0,298.80333333333334,49.65,49.59,49.41,49.17,38.33,23.01,,,
641,20.0,304.03166666666664,49.83,49.57,49.42,49.14,38.51,23.1,,,
642,20.0,311.24666666666667,49.58,49.58,49.42,49.16,38.64,23.55,,,
643,19.9,319.5366666666667,49.46,49.56,49.41,49.14,39.27,23.99,,,
644,19.9,326.4866666666667,49.63,49.56,49.41,49.14,39.45,24.36,,,
645,19.8,331.5533333333333,49.51,49.58,49.43,49.13,39.85,24.75,,,
646,19.8,335.0916666666667,49.53,49.57,49.41,49.12,40.22,25.27,,,
647,19.8,336.93666666666667,49.48,49.56,49.42,49.14,40.62,25.69,,,
648,19.8,340.03499999999997,49.18,49.57,49.41,49.11,40.93,26.17,,,
649,19.8,342.50499999999994,49.23,49.57,49.4,49.13,41.29,26.66,,,
650,19.8,344.89000000000004,49.48,49.53,49.41,49.11,41.62,27.13,,,
651,19.7,347.1566666666667,49.28,49.55,49.41,49.11,41.98,27.65,,,
652,19.8,349.43666666666667,49.6,49.57,49.4,49.09,42.32,28.14,,,
653,19.7,351.89000000000004,49.04,49.57,49.41,49.09,42.62,28.62,,,
654,19.7,353.855,49.47,49.56,49.39,49.1,42.96,29.12,,,
655,19.7,355.79,49.2,49.56,49.4,49.11,43.28,29.61,,,
656,19.7,358.13333333333327,48.95,49.6,49.39,49.08,43.61,30.08,,,
657,19.7,360.0116666666667,49.38,49.59,49.4,49.09,43.92,30.56,,,
658,19.7,362.30333333333334,49.06,49.56,49.38,49.07,44.23,31.05,,,
659,19.7,363.9633333333333,49,49.57,49.38,49.08,44.52,31.51,,,
660,19.7,365.01,49.26,49.55,49.38,49.06,44.85,32,,,
661,19.7,367.10833333333335,49.32,49.57,49.39,49.06,45.17,32.47,,,
662,19.7,369.0933333333333,49.44,49.58,49.39,49.08,45.45,32.92,,,
663,19.7,371.06333333333333,49.05,49.54,49.36,49.07,45.73,33.4,,,
664,19.7,372.72166666666664,49.38,49.56,49.36,49.1,46.05,33.86,,,
665,19.7,376.3033333333333,48.25,49.49,49.36,49.12,46.34,34.31,,,
666,19.7,378.38333333333327,49.16,49.52,49.36,49.15,46.64,34.78,,,
667,19.7,380.43333333333334,49.32,49.55,49.36,49.22,46.94,35.24,,,
668,19.7,382.675,49.4,49.53,49.38,49.26,47.22,35.7,,,
669,19.7,384.5783333333333,49.06,49.5,49.39,49.29,47.5,36.15,,,
670,19.7,386.2,49.36,49.5,49.39,49.31,47.8,36.61,,,
671,19.7,387.3766666666667,49.09,49.5,49.44,49.37,48.07,37.07,,,
672,19.7,388.8533333333333,49.09,49.49,49.48,49.41,48.33,37.51,,,
673,19.8,391.105,49.06,49.48,49.52,49.45,48.58,37.96,,,
674,19.7,392.63166666666666,49.34,49.51,49.55,49.48,48.77,38.39,,,
675,19.7,394.0,49.4,49.53,49.6,49.55,48.99,38.84,,,
676,19.7,395.9683333333333,49.36,49.61,49.61,49.6,49.13,39.28,,,
677,19.7,397.2383333333333,49.41,49.58,49.67,49.63,49.23,39.7,,,
678,19.7,398.01500000000004,49.41,49.6,49.7,49.66,49.35,40.13,,,
679,19.7,400.02833333333336,49.57,49.7,49.76,49.67,49.37,40.54,,,
680,19.7,401.43666666666667,49.46,49.72,49.76,49.71,49.46,40.96,,,
681,19.7,402.6433333333334,49.46,49.76,49.86,49.75,49.55,41.41,,,
682,19.7,404.47333333333336,49.61,49.81,49.85,49.82,49.64,41.83,,,
683,19.7,405.98499999999996,49.71,49.87,49.87,49.84,49.7,42.25,,,
684,19.7,406.9000000000001,49.73,49.9,49.98,49.87,49.75,42.58,,,
685,19.7,407.94833333333327,49.77,49.97,50.03,49.92,49.77,43.06,,,
686,19.7,409.05333333333334,49.86,50,50.15,49.94,49.78,43.37,,,
687,19.7,410.06166666666667,49.87,50.06,50.09,50.07,49.82,43.86,,,
688,19.7,411.42833333333334,49.93,50.09,50.15,50.04,50,44.17,,,
689,19.7,413.24,50.07,50.18,50.22,50.12,50.02,44.56,,,
690,19.7,414.2266666666667,50.01,50.24,50.25,50.28,50.03,44.93,15.02,26.03,0.2783333333333333
691,19.7,408.4383333333333,50.05,50.28,50.3,50.19,50.1,32.38,14.64,49.92,1.6933333333333331
692,19.7,394.27666666666664,50.1,50.34,50.28,50.08,49.22,28.33,14.45,49.96,1.7100000000000002
693,19.7,383.50500000000005,50.13,50.26,50.11,49.97,49.37,24.77,14.42,49.92,1.14
694,19.7,380.76666666666665,50.05,50.19,50.09,49.89,48.99,25.12,,,
695,19.7,383.0016666666666,49.66,50.16,50.11,49.99,49.22,26.1,,,
696,19.7,384.3833333333334,49.99,50.19,50.17,50,49.24,27.12,,,
697,19.7,384.53333333333336,49.45,50.16,50.18,50.02,49.46,27.82,,,
698,19.7,385.11999999999995,49.98,50.18,50.21,50.08,49.61,28.75,,,
699,19.7,385.98999999999995,49.5,50.17,50.23,50.12,49.59,29.39,,,
700,19.7,387.16833333333335,49.85,50.19,50.26,50.16,49.7,30.3,,,
701,19.7,388.7866666666667,50.12,50.24,50.26,50.15,49.81,30.96,,,
702,19.6,389.95,49.94,50.29,50.27,50.18,49.88,31.57,,,
703,19.7,391.1116666666667,50.12,50.28,50.31,50.21,49.93,32.38,,,
704,19.7,392.42833333333334,50.22,50.32,50.32,50.22,49.99,33.15,,,
705,19.7,393.62166666666667,50.16,50.37,50.38,50.24,50.03,33.92,,,
706,19.7,394.785,49.99,50.44,50.42,50.27,50.09,34.68,,,
707,19.7,396.9666666666667,50.35,50.48,50.4,50.28,50.14,35.34,,,
708,19.7,396.7616666666666,50.42,50.51,50.44,50.34,50.18,36.03,,,
709,19.7,397.3766666666666,50.41,50.55,50.55,50.37,50.23,36.68,,,
710,19.7,398.8066666666667,50.4,50.56,50.6,50.37,50.27,37.32,,,
711,19.6,402.8066666666667,50.46,50.61,50.61,50.43,50.29,37.96,,,
712,19.7,402.24499999999995,50.32,50.69,50.66,50.46,50.3,38.56,,,
713,19.6,403.93666666666667,50.58,50.73,50.69,50.5,50.33,39.16,,,
714,19.7,404.2416666666666,50.63,50.78,50.74,50.56,50.35,39.76,,,
715,19.7,404.84166666666664,50.65,50.81,50.78,50.58,50.39,40.26,,,
716,19.7,406.7733333333333,50.67,50.81,50.83,50.62,50.43,40.85,,,
717,19.7,406.8416666666667,50.7,50.88,50.9,50.69,50.45,41.32,,,
718,19.7,407.7,50.51,50.94,50.95,50.74,50.49,41.89,,,
719,19.7,408.82166666666666,50.89,50.99,50.98,50.78,50.52,42.32,,,
720,19.7,409.90333333333336,50.97,51.05,51.04,50.86,50.59,42.81,14.99,33.81,0.16166666666666665
721,19.6,407.945,51.02,51.07,51.03,50.82,50.54,32.67,14.69,50.55,0.815
722,19.7,404.2166666666667,50.97,51.11,51.08,50.9,50.51,37.34,,,
723,19.7,404.34833333333336,50.61,51.05,51.14,51.01,50.59,38.52,,,
724,19.7,405.9916666666666,50.85,51.12,51.14,51.08,50.68,38.99,,,
725,19.7,408.01666666666665,50.95,51.16,51.22,51.12,50.74,40.33,,,
726,19.7,409.305,50.99,51.18,51.22,51.17,50.78,41.88,,,
727,19.7,410.2466666666667,51.02,51.33,51.24,51.2,50.85,42.38,,,
728,19.7,411.9066666666667,51.12,51.34,51.31,51.22,50.9,43.11,,,
729,19.7,413.0683333333333,51.13,51.36,51.33,51.28,50.96,43.7,,,
730,19.7,414.09666666666664,51.15,51.42,51.41,51.35,51.07,44.43,,,
731,19.7,415.14000000000004,51.21,51.46,51.45,51.38,51.17,44.98,,,
732,19.7,416.18833333333333,51.23,51.47,51.52,51.43,51.21,45.43,,,
733,19.7,417.61499999999995,51.42,51.56,51.6,51.5,51.27,45.81,,,
734,19.7,418.4549999999999,51.36,51.59,51.65,51.61,51.29,46.35,,,
735,19.7,419.39000000000004,51.51,51.75,51.65,51.63,51.35,46.72,,,
736,19.7,420.52666666666664,51.37,51.64,51.78,51.68,51.54,47.06,,,
737,19.7,421.9466666666667,51.55,51.81,51.82,51.77,51.51,47.48,,,
738,19.7,422.61833333333334,51.54,51.85,51.93,51.81,51.64,47.83,,,
739,19.7,423.4666666666667,51.55,51.89,51.99,51.94,51.75,48.05,,,
740,19.6,424.74166666666673,51.71,52.1,51.98,51.96,51.78,48.42,,,
741,19.6,425.3616666666667,51.73,52.03,52.1,51.98,51.87,48.72,,,
