Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
742,19.7,426.5466666666666,51.96,52.13,52.25,52.14,51.99,48.93,,,
743,19.7,427.8766666666666,51.91,52.21,52.3,52.15,52.08,49.36,,,
744,19.6,429.15333333333336,51.98,52.33,52.32,52.29,52.13,49.82,,,
745,19.7,429.825,52.02,52.39,52.41,52.36,52.23,49.78,,,
746,19.7,361.3733333333333,52.14,52.43,52.48,52.44,52.29,50.31,,,
747,19.8,14.633333333333335,52.16,52.51,52.54,52.45,52.37,50.31,,,
748,19.8,14.691666666666668,52.11,52.49,52.56,52.54,52.42,50.61,,,
749,19.9,14.729999999999999,52.3,52.53,52.55,52.54,52.27,50.11,,,
750,19.9,14.695000000000002,52.24,52.52,52.56,52.55,52.34,50.43,,,
751,19.9,14.73666666666667,51.86,52.46,52.54,52.49,52.34,50.04,,,
752,19.9,14.763333333333334,52.13,52.48,52.52,52.52,52.31,50.26,,,
753,20.0,14.753333333333332,51.93,52.39,52.51,52.5,52.3,49.97,,,
754,20.0,14.798333333333332,51.72,52.43,52.5,52.49,52.33,49.91,,,
755,20.0,14.834999999999999,52.03,52.44,52.49,52.47,52.35,49.98,,,
756,20.0,14.783333333333331,51.87,52.46,52.49,52.47,52.28,49.86,,,
757,20.0,14.775,51.9,52.42,52.51,52.47,52.3,49.76,,,
758,20.0,14.836666666666666,51.96,52.45,52.48,52.48,52.3,49.66,,,
759,20.0,14.848333333333334,51.59,52.39,52.47,52.46,52.29,49.69,,,
760,20.0,14.781666666666666,51.72,52.4,52.46,52.44,52.31,49.53,,,
761,20.0,14.868333333333334,51.91,52.42,52.48,52.46,52.26,49.47,,,
762,20.0,14.853333333333333,51.5,52.33,52.46,52.45,52.32,49.45,,,
763,20.0,14.809999999999997,51.87,52.3,52.41,52.41,52.27,49.33,,,
764,20.0,14.863333333333335,51.54,52.38,52.44,52.42,52.26,49.33,,,
765,20.0,14.851666666666667,51.88,52.39,52.44,52.42,52.29,49.23,15.22,27.95,0.16666666666666666
766,20.0,3.1283333333333334,51.97,52.39,52.43,52.38,52.06,38.69,14.82,51.83,0.8433333333333334
767,20.0,0.775,51.98,52.38,52.41,52.26,52.09,41.24,,,
768,20.1,0.785,51.79,52.28,52.41,52.24,52.08,43.24,,,
769,20.1,0.79,52.05,52.35,52.39,52.24,52.12,42.11,,,
770,20.1,0.7816666666666666,51.91,52.35,52.38,52.22,52.09,41.98,14.44,48.33,0.16333333333333333
771,20.1,0.7816666666666667,52.09,52.33,52.33,52.18,52,32.73,14.49,51.97,0.8266666666666667
772,20.1,0.7883333333333334,52.03,52.32,52.23,52.08,51.91,34.2,,,
773,20.1,0.7816666666666666,51.42,52.29,52.25,52.11,51.89,35.04,,,
774,20.1,0.785,51.7,52.25,52.25,52.11,51.93,34.77,,,
775,20.1,0.7816666666666667,52.11,52.3,52.24,52.1,51.9,35.36,,,
776,20.1,0.7833333333333335,51.84,52.26,52.25,52.09,51.91,35.83,,,
777,20.1,0.7783333333333333,51.92,52.3,52.23,52.11,51.91,35.57,,,
778,20.1,0.7799999999999999,51.82,52.29,52.23,52.1,51.9,35.94,,,
779,20.1,0.77,51.7,52.26,52.24,52.08,51.91,35.88,,,
780,20.1,0.7866666666666667,51.83,52.24,52.23,52.09,51.9,36.15,,,
781,20.1,0.775,51.85,52.21,52.22,52.1,51.91,36.26,,,
782,20.1,0.7866666666666666,52.03,52.26,52.21,52.08,51.89,36.31,,,
783,20.1,0.7833333333333333,52,52.26,52.21,52.09,51.88,36.41,,,
784,20.1,0.775,52.03,52.23,52.21,52.08,51.89,36.5,,,
785,20.1,0.7833333333333333,51.98,52.24,52.21,52.09,51.88,36.54,,,
786,20.1,0.7766666666666667,51.93,52.23,52.19,52.07,51.88,36.63,,,
787,20.1,0.785,51.82,52.19,52.19,52.06,51.88,36.69,,,
788,20.1,0.7833333333333333,51.71,52.21,52.19,52.06,51.86,36.76,,,
789,20.1,0.7983333333333333,51.87,52.22,52.18,52.06,51.87,36.82,,,
790,20.1,0.7733333333333333,51.78,52.18,52.17,52.05,51.86,36.87,,,
791,20.2,0.7766666666666667,51.64,52.18,52.17,52.05,51.84,36.91,,,
792,20.2,0.7883333333333334,51.85,52.2,52.17,52.05,51.84,36.97,,,
793,20.2,0.7799999999999999,51.69,52.2,52.17,52.04,51.85,37.02,,,
794,20.2,0.785,51.52,52.17,52.15,52.03,51.83,37.05,,,
795,20.2,0.7833333333333333,51.79,52.18,52.15,52.04,51.82,37.11,,,
796,20.2,0.775,51.91,52.17,52.15,52.04,51.82,37.15,,,
797,20.2,0.7799999999999999,51.79,52.18,52.15,52.03,51.82,37.2,,,
798,20.2,0.7799999999999999,51.45,52.15,52.14,52.03,51.82,37.23,,,
799,20.2,0.785,51.85,52.15,52.13,52.02,51.82,37.26,,,
800,20.2,0.7766666666666667,51.6,52.16,52.14,52.03,51.81,37.31,,,
801,20.2,0.7866666666666667,51.84,52.13,52.13,52.03,51.81,37.34,,,
802,20.2,0.7833333333333333,51.86,52.13,52.12,52.03,51.8,37.39,,,
803,20.2,0.7883333333333334,51.78,52.11,52.11,52.01,51.78,37.4,,,
804,20.2,0.7783333333333333,51.88,52.13,52.12,52.01,51.79,37.44,,,
805,20.2,0.7833333333333335,51.9,52.12,52.11,52.01,51.79,37.47,,,
806,20.2,0.7916666666666666,51.89,52.13,52.1,52.01,51.8,37.51,,,
807,20.1,0.775,51.9,52.12,52.1,52.01,51.78,37.54,,,
808,20.1,0.7783333333333333,51.87,52.11,52.1,52,51.78,37.56,,,
809,20.1,0.7800000000000001,51.88,52.1,52.09,52,51.78,37.59,,,
810,20.1,0.7833333333333333,51.9,52.11,52.13,52,51.77,37.61,,,
811,20.1,0.7683333333333334,51.79,52.11,52.1,52,51.77,37.65,,,
812,20.1,0.7850000000000001,51.92,52.11,52.1,52,51.77,37.67,,,
813,20.1,0.7766666666666667,51.68,52.07,52.09,52,51.76,37.7,,,
814,20.1,0.7883333333333334,51.71,52.08,52.07,51.99,51.75,37.72,,,
815,20.1,0.7716666666666666,51.79,52.07,52.1,51.97,51.75,37.74,,,
816,20.1,0.7783333333333333,51.68,52.06,52.07,51.99,51.75,37.76,,,
817,20.1,0.7833333333333333,51.86,52.07,52.07,51.99,51.74,37.8,,,
818,20.1,0.7883333333333334,51.9,52.06,52.05,51.97,51.74,37.81,,,
819,20.1,0.7783333333333333,51.9,52.07,52.06,51.98,51.73,37.82,,,
820,20.1,0.7766666666666667,51.79,52.06,52.05,51.98,51.73,37.85,,,
821,20.1,0.7866666666666666,51.72,52.04,52.07,51.96,51.71,37.86,,,
822,20.1,0.7883333333333334,51.59,52.04,52.06,51.95,51.72,37.9,,,
823,20.1,0.7599999999999999,51.76,52.03,52.05,51.96,51.71,37.92,,,
824,20.1,0.79,51.8,52.04,52.04,51.96,51.69,37.95,,,
825,20.1,0.7866666666666667,51.87,52.03,52.03,51.95,51.69,37.95,,,
826,20.1,0.7816666666666667,51.87,52.03,52.03,51.94,51.7,37.98,,,
827,20.1,0.7799999999999999,51.83,52,52.02,51.93,51.66,37.99,,,
828,20.2,0.7799999999999999,51.18,52,52.03,51.94,51.68,38,,,
829,20.2,0.7833333333333332,51.53,51.97,52.02,51.93,51.66,38.02,,,
830,20.2,0.7733333333333334,51.77,52,52,51.93,51.66,38.04,,,
831,20.2,0.7866666666666666,51.75,51.98,51.99,51.92,51.64,38.05,,,
832,20.2,0.785,51.8,51.97,51.99,51.92,51.64,38.07,,,
833,20.2,0.7433333333333335,51.48,51.94,51.99,51.91,51.64,38.07,,,
834,20.2,0.7733333333333333,51.3,51.95,51.99,51.9,51.62,38.09,,,
835,20.2,0.7716666666666666,51.71,51.94,51.99,51.89,51.6,38.1,,,
836,20.2,0.7866666666666666,51.74,51.95,51.98,51.89,51.6,38.11,,,
837,20.2,0.7766666666666667,51.53,51.95,52,51.89,51.6,38.14,,,
838,20.2,0.7883333333333334,51.75,51.96,52.01,51.9,51.61,38.17,,,
839,20.2,0.7816666666666666,51.75,51.94,51.97,51.89,51.6,38.15,,,
840,20.2,0.7800000000000001,51.8,51.93,51.97,51.88,51.59,38.18,,,
841,20.2,0.7783333333333333,51.58,51.92,51.98,51.88,51.57,38.19,,,
842,20.2,0.785,51.65,51.92,51.98,51.89,51.58,38.21,,,
843,20.2,0.7883333333333334,51.73,51.92,51.97,51.88,51.57,38.22,,,
844,20.2,0.7816666666666667,51.78,51.91,51.95,51.86,51.56,38.23,,,
845,20.2,0.7966666666666667,51.79,51.92,51.96,51.87,51.56,38.23,,,
846,20.2,0.785,51.76,51.92,51.96,51.87,51.55,38.27,,,
847,20.2,0.8000000000000002,51.67,51.9,51.91,51.84,51.55,38.26,,,
848,20.2,0.7766666666666667,51.7,51.89,51.93,51.84,51.52,38.27,,,
849,20.2,0.7733333333333334,51.53,51.86,51.91,51.84,51.51,38.28,,,
850,20.2,0.7783333333333333,51.67,51.9,51.94,51.86,51.53,38.32,,,
851,20.2,0.7766666666666667,51.4,51.87,51.93,51.84,51.53,38.31,,,
852,20.2,0.795,51.6,51.86,51.91,51.84,51.49,38.31,,,
853,20.2,0.7766666666666667,51.61,51.87,51.91,51.82,51.5,38.34,,,
854,20.2,0.7766666666666667,51.59,51.85,51.89,51.83,51.47,38.32,,,
855,20.2,0.7799999999999999,51.67,51.86,51.91,51.81,51.48,38.34,,,
856,20.2,0.7816666666666666,51.68,51.84,51.9,51.81,51.46,38.34,,,
857,20.2,0.7866666666666666,51.57,51.84,51.89,51.81,51.45,38.36,,,
858,20.2,0.7883333333333334,51.66,51.84,51.91,51.82,51.45,38.39,,,
859,20.2,0.7766666666666667,51.32,51.83,51.87,51.79,51.45,38.4,,,
860,20.3,0.785,51.42,51.82,51.88,51.79,51.43,38.4,,,
861,20.2,0.7766666666666667,51.64,51.82,51.86,51.78,51.4,38.4,,,
862,20.2,0.7799999999999999,51.47,51.83,51.88,51.79,51.44,38.42,,,
863,20.2,0.7799999999999999,51.6,51.82,51.87,51.79,51.41,38.42,,,
864,20.2,0.7866666666666667,51.55,51.81,51.86,51.78,51.39,38.42,,,
865,20.2,0.7783333333333333,51.49,51.81,51.88,51.78,51.4,38.45,,,
866,20.2,0.7800000000000001,51.6,51.79,51.85,51.77,51.39,38.46,,,
867,20.2,0.7733333333333333,51.61,51.79,51.85,51.76,51.38,38.48,,,
868,20.2,0.7850000000000001,51.55,51.8,51.84,51.77,51.37,38.48,,,
869,20.2,0.7983333333333332,51.58,51.79,51.84,51.77,51.37,38.47,,,
870,20.2,0.7916666666666666,51.64,51.8,51.84,51.76,51.35,38.49,,,
871,20.2,0.7716666666666668,51.57,51.78,51.83,51.74,51.33,38.49,,,
872,20.2,0.7849999999999998,51.36,51.75,51.83,51.74,51.33,38.51,,,
873,20.2,0.7833333333333332,51.54,51.75,51.82,51.74,51.33,38.51,,,
874,20.3,0.7716666666666666,51.58,51.78,51.82,51.74,51.34,38.52,,,
875,20.2,0.7916666666666666,51.56,51.75,51.8,51.73,51.29,38.53,,,
876,20.2,0.79,51.42,51.77,51.81,51.74,51.28,38.54,,,
877,20.2,0.7883333333333332,51.59,51.76,51.8,51.73,51.31,38.54,,,
878,20.2,0.7866666666666666,51.54,51.76,51.81,51.72,51.31,38.55,,,
879,20.2,0.7816666666666667,51.58,51.74,51.78,51.71,51.26,38.56,,,
880,20.2,0.7816666666666667,51.33,51.72,51.79,51.71,51.26,38.56,,,
881,20.2,0.7850000000000001,51.47,51.69,51.77,51.69,51.27,38.57,,,
882,20.2,0.7833333333333332,51.49,51.75,51.78,51.71,51.27,38.6,,,
883,20.2,0.785,51.39,51.72,51.77,51.69,51.23,38.59,,,
884,20.2,0.7733333333333334,51.47,51.72,51.77,51.69,51.23,38.59,,,
885,20.2,0.7399999999999999,51.46,51.72,51.77,51.69,51.23,38.6,,,
886,20.2,0.7916666666666666,51.51,51.71,51.75,51.69,51.21,38.61,,,
887,20.2,0.7716666666666666,51.48,51.71,51.75,51.67,51.2,38.61,,,
888,20.2,0.7866666666666667,51.26,51.68,51.75,51.67,51.2,38.61,,,
889,20.2,0.7933333333333334,51.24,51.66,51.74,51.66,51.2,38.62,,,
890,20.3,0.7883333333333334,51.31,51.7,51.74,51.66,51.17,38.62,,,
891,20.3,0.7783333333333333,51.49,51.69,51.73,51.66,51.17,38.62,,,
892,20.3,0.785,51.51,51.68,51.74,51.66,51.16,38.65,,,
893,20.2,0.7816666666666667,51.45,51.68,51.74,51.65,51.15,38.63,,,
894,20.3,0.7866666666666666,51.24,51.65,51.72,51.64,51.15,38.65,,,
895,20.3,0.7833333333333333,51.37,51.65,51.71,51.64,51.12,38.66,,,
896,20.3,0.7766666666666667,51.49,51.67,51.71,51.63,51.13,38.66,,,
897,20.3,0.7866666666666667,51.4,51.66,51.7,51.63,51.11,38.67,,,
898,20.3,0.7816666666666667,51.34,51.65,51.69,51.62,51.09,38.67,,,
899,20.3,0.795,51.48,51.65,51.69,51.62,51.09,38.68,,,
900,20.3,0.775,51.21,51.64,51.69,51.61,51.07,38.68,,,
901,20.2,0.7766666666666667,51.26,51.63,51.68,51.61,51.06,38.69,,,
902,20.2,0.7866666666666666,51.35,51.6,51.67,51.6,51.06,38.7,,,
903,20.2,0.7866666666666666,51.31,51.58,51.67,51.59,51.05,38.7,,,
904,20.3,0.7766666666666667,51.34,51.59,51.66,51.6,51.05,38.71,,,
905,20.3,0.7833333333333333,51.39,51.62,51.66,51.6,51.01,38.73,,,
906,20.2,0.7866666666666666,51.28,51.6,51.65,51.58,51.01,38.73,,,
907,20.2,0.785,51.27,51.6,51.66,51.59,51.02,38.73,,,
908,20.2,0.775,51.18,51.59,51.65,51.59,51.01,38.75,,,
909,20.2,0.7783333333333333,51.13,51.58,51.65,51.57,50.99,38.73,,,
910,20.2,0.7816666666666666,51.21,51.59,51.64,51.57,50.98,38.74,,,
911,20.2,0.7716666666666668,51.43,51.58,51.63,51.56,50.98,38.74,,,
912,20.2,0.7833333333333333,51.35,51.58,51.64,51.56,50.95,38.76,,,
913,20.2,0.775,50.9,51.58,51.62,51.55,50.97,38.77,,,
914,20.2,0.79,51.02,51.54,51.62,51.55,50.93,38.76,,,
915,20.2,0.7816666666666666,51.29,51.55,51.63,51.55,50.96,38.77,,,
916,20.2,0.7783333333333333,51.38,51.56,51.61,51.53,50.91,38.77,,,
917,20.2,0.7799999999999999,51.13,51.56,51.6,51.54,50.93,38.78,,,
918,20.2,0.7866666666666666,51.34,51.56,51.61,51.53,50.91,38.78,,,
919,20.2,0.7766666666666667,51.27,51.54,51.6,51.53,50.91,38.8,,,
920,20.2,0.7866666666666666,51.29,51.53,51.59,51.52,50.86,38.78,,,
921,20.2,0.7749999999999999,50.92,51.47,51.58,51.52,50.88,38.81,,,
922,20.2,0.7733333333333333,50.88,51.48,51.58,51.52,50.88,38.79,,,
923,20.2,0.7866666666666667,51.11,51.5,51.57,51.52,50.86,38.81,,,
924,20.2,0.7833333333333333,51.23,51.5,51.58,51.51,50.83,38.83,,,
925,20.3,0.7816666666666666,51.19,51.52,51.57,51.49,50.83,38.81,,,
926,20.2,0.7799999999999999,51.34,51.51,51.57,51.51,50.86,38.83,,,
927,20.2,0.7800000000000001,51.33,51.51,51.56,51.49,50.81,38.8,,,
928,20.2,0.7816666666666667,51.09,51.48,51.54,51.48,50.77,38.82,,,
929,20.2,0.7766666666666667,51.04,51.45,51.56,51.49,50.81,38.83,,,
930,20.2,0.7866666666666666,51.08,51.47,51.55,51.48,50.79,38.85,,,
931,20.2,0.7833333333333332,51.19,51.46,51.54,51.47,50.77,38.85,,,
932,20.3,0.79,51.29,51.47,51.53,51.46,50.75,38.85,,,
933,20.3,0.7833333333333333,50.99,51.49,51.53,51.45,50.76,38.85,,,
934,20.3,0.7783333333333333,50.68,51.47,51.54,51.46,50.75,38.86,,,
935,20.2,0.7800000000000001,51.19,51.46,51.52,51.45,50.73,38.87,,,
936,20.3,0.7783333333333333,51.3,51.47,51.53,51.45,50.72,38.88,,,
937,20.2,0.775,51.24,51.46,51.51,51.43,50.72,38.86,,,
938,20.2,0.7833333333333333,51.23,51.47,51.52,51.44,50.72,38.89,,,
939,20.3,0.7850000000000001,51.21,51.44,51.51,51.43,50.69,38.87,,,
940,20.3,0.7800000000000001,51.22,51.44,51.5,51.43,50.7,38.89,,,
941,20.3,0.7866666666666667,51.24,51.43,51.49,51.42,50.66,38.9,,,
942,20.2,0.775,51.2,51.43,51.49,51.42,50.68,38.9,,,
943,20.2,0.785,51.26,51.44,51.49,51.42,50.67,38.9,,,
944,20.3,0.7883333333333334,51.2,51.46,51.49,51.42,50.64,38.91,,,
945,20.2,0.7783333333333333,51.23,51.41,51.46,51.4,50.62,38.9,,,
946,20.2,0.7883333333333334,51.26,51.41,51.48,51.4,50.62,38.92,,,
947,20.3,0.7883333333333332,51.24,51.42,51.46,51.39,50.62,38.92,,,
948,20.3,0.7749999999999999,51.22,51.42,51.46,51.39,50.6,38.91,,,
949,20.2,0.7766666666666667,51.19,51.42,51.47,51.39,50.58,38.92,,,
950,20.2,0.7783333333333333,51.2,51.4,51.46,51.38,50.57,38.93,,,
951,20.2,0.79,51.24,51.39,51.45,51.37,50.59,38.93,,,
952,20.2,0.7749999999999999,51.24,51.41,51.45,51.37,50.56,38.93,,,
953,20.2,0.7966666666666667,51.24,51.4,51.45,51.36,50.56,38.94,,,
954,20.2,0.79,51.26,51.4,51.44,51.37,50.55,38.94,,,
955,20.2,0.7833333333333333,51.17,51.38,51.45,51.36,50.54,38.94,,,
956,20.2,0.7799999999999999,51.07,51.38,51.44,51.36,50.51,38.97,,,
957,20.2,0.7866666666666666,51.12,51.38,51.42,51.36,50.53,38.97,,,
958,20.2,0.7816666666666666,51.01,51.35,51.42,51.34,50.5,38.96,,,
959,20.2,0.7783333333333333,51.05,51.36,51.42,51.35,50.5,38.97,,,
960,20.2,0.795,51.08,51.33,51.39,51.34,50.49,38.95,15.54,22.94,0.16166666666666665
961,20.1,0.7783333333333333,51.06,51.35,51.4,51.26,49.95,32.87,15.08,50.72,0.8366666666666666
962,20.2,0.7683333333333332,51.09,51.35,51.38,51.16,50.28,34.5,,,
963,20.2,0.7783333333333333,50.9,51.35,51.34,51.13,50.03,34.59,,,
964,20.1,0.785,51.1,51.35,51.33,51.1,49.97,34.65,,,
965,20.2,0.7850000000000001,51.12,51.33,51.32,51.13,50.06,34.77,,,
966,20.1,0.785,50.95,51.33,51.31,51.1,49.88,35.14,,,
967,20.1,0.7733333333333333,50.82,51.27,51.31,51.11,50,34.97,,,
968,20.1,0.7783333333333333,51.05,51.31,51.31,51.11,49.84,35.06,,,
969,20.1,0.785,50.99,51.28,51.29,51.1,49.96,35.02,,,
970,20.1,0.7800000000000001,50.91,51.28,51.29,51.11,49.9,35.16,,,
971,20.1,0.7866666666666666,50.89,51.27,51.3,51.09,49.87,35.13,,,
972,20.1,0.7799999999999999,50.73,51.28,51.28,51.09,49.89,35.19,,,
973,20.1,0.7866666666666667,51.02,51.28,51.27,51.1,49.88,35.15,,,
974,20.1,0.775,50.95,51.28,51.27,51.1,49.82,35.26,,,
975,20.1,0.7883333333333334,50.74,51.26,51.26,51.09,49.81,35.2,14.85,40.93,0.16166666666666665
976,20.1,0.7766666666666667,51.02,51.27,51.23,50.94,48.93,30.25,14.61,50.88,0.9783333333333335
977,20.2,0.7816666666666666,51.07,51.24,51.05,50.76,48.12,27.23,14.51,50.89,0.8266666666666667
978,20.2,0.77,51.06,51.2,50.98,50.82,47.97,28.35,,,
979,20.2,10.171666666666667,51.07,51.17,51,50.82,47.69,27.44,,,
980,20.2,59.07333333333333,50.98,51.17,50.99,50.79,47.6,27.63,,,
981,20.1,339.635,50.64,51.14,50.97,50.8,47.81,28.03,,,
982,20.1,341.8216666666667,50.86,51.16,50.97,50.78,47.45,28.72,,,
983,20.0,342.1833333333334,50.76,51.15,50.98,50.79,47.44,29.55,,,
984,20.0,349.075,50.77,51.14,50.98,50.79,47.33,30.58,,,
985,20.0,351.68833333333333,50.71,51.12,50.96,50.76,47.54,31.46,,,
986,20.0,355.7616666666666,50.71,51.12,50.96,50.78,47.57,32.25,,,
987,20.0,365.30833333333334,50.9,51.13,50.96,50.76,47.71,33.01,,,
988,19.9,370.13333333333327,50.57,51.12,50.98,50.78,47.94,34.1,,,
989,19.9,374.1383333333333,50.68,51.09,50.97,50.77,48.09,34.76,,,
990,19.8,378.17,50.6,51.05,50.95,50.76,48.34,35.6,,,
991,19.8,381.355,50.26,51.06,50.96,50.78,48.54,36.3,,,
992,19.8,380.6416666666667,50.7,51.08,50.97,50.79,48.76,36.96,,,
993,19.8,385.24500000000006,50.59,51.08,50.96,50.83,48.99,37.58,,,
994,19.8,388.81333333333333,50.42,51.02,51,50.84,49.23,38.21,,,
995,19.8,389.145,50.44,51.03,50.98,50.87,49.45,38.76,,,
996,19.8,393.27333333333337,50.29,51.04,51.03,50.92,49.69,39.36,,,
997,19.7,394.3766666666667,50.7,51.02,51.04,50.91,49.94,39.85,,,
998,19.7,395.03,50.46,51.02,51.06,50.97,50.14,40.34,,,
999,19.7,397.9066666666667,50.49,51.03,51.09,51,50.35,40.84,,,
1000,19.7,397.82166666666666,50.49,51.04,51.07,51.08,50.55,41.29,,,
1001,19.7,399.7916666666667,50.85,51.12,51.14,51.08,50.67,41.75,,,
1002,19.7,402.68499999999995,50.78,51.1,51.14,51.13,50.8,42.17,,,
1003,19.7,404.72166666666664,50.96,51.16,51.18,51.16,50.9,42.6,,,
1004,19.7,405.54833333333335,50.85,51.15,51.26,51.19,50.93,43.03,,,
1005,19.7,406.6716666666666,50.97,51.23,51.29,51.21,51,43.42,14.83,33.83,0.2816666666666667
1006,19.7,400.935,51.04,51.27,51.2,51.15,50.65,32.11,14.52,50.89,1.6916666666666667
1007,19.7,390.44,50.95,51.26,51.22,51.17,49.59,32.06,,,
1008,19.7,391.2183333333333,50.83,51.3,51.23,51.13,50.71,32.53,,,
1009,19.7,393.6916666666666,50.98,51.24,51.26,51.16,50.33,33.89,,,
1010,19.7,396.18666666666667,50.75,51.26,51.28,51.21,50.79,34.56,,,
1011,19.7,397.9983333333333,50.99,51.27,51.31,51.26,50.92,35.29,,,
1012,19.7,400.3766666666667,51.09,51.3,51.31,51.26,50.98,36.49,,,
1013,19.7,401.8566666666666,51.06,51.35,51.31,51.25,50.98,37.64,,,
1014,19.7,403.82,51.13,51.4,51.39,51.3,51.05,38.69,,,
1015,19.7,405.49499999999995,51.12,51.42,51.41,51.32,51.1,39.51,,,
1016,19.7,406.72333333333336,51.23,51.51,51.43,51.36,51.17,40.55,,,
1017,19.7,407.55,51.28,51.53,51.47,51.39,51.23,41.38,,,
1018,19.7,409.45166666666665,51.3,51.57,51.57,51.44,51.26,42.16,,,
1019,19.7,410.9683333333333,51.37,51.63,51.57,51.49,51.28,42.87,,,
1020,19.7,412.27333333333326,51.4,51.65,51.61,51.56,51.34,43.49,14.52,40.98,0.2833333333333333
1021,19.7,406.30833333333334,51.51,51.7,51.63,51.59,51.46,31.09,14.42,51.33,1.6983333333333333
1022,19.7,391.11833333333334,51.54,51.68,51.47,51.37,50.32,26.39,14.37,51.32,1.7
1023,19.7,380.02666666666664,51.56,51.55,51.27,51.17,48.2,24.1,14.36,51.33,1.695
1024,19.7,367.4683333333333,51.39,51.41,51.17,51,47.03,22.17,14.39,51.3,1.4083333333333332
1025,19.7,356.80833333333334,51.21,51.31,51.11,50.93,46.67,22.09,,,
1026,19.7,358.22,51.01,51.33,51.13,50.95,46.76,22.29,,,
1027,19.7,360.62166666666667,50.56,51.29,51.12,51.02,46.92,23.32,,,
1028,19.7,362.6566666666667,51.25,51.26,51.14,51.03,46.92,23.74,,,
1029,19.7,364.27,51.03,51.29,51.15,51.05,47.12,24.33,,,
1030,19.7,365.045,51.07,51.27,51.17,51.05,47.16,25.01,,,
1031,19.7,366.3416666666667,51.34,51.31,51.17,51.09,47.38,25.64,,,
1032,19.7,367.99499999999995,51.19,51.28,51.19,51.09,47.46,26.04,,,
1033,19.7,369.4483333333333,50.11,51.27,51.2,51.1,47.63,26.71,,,
1034,19.7,370.78333333333336,50.99,51.3,51.21,51.13,47.74,27.28,,,
1035,19.7,371.84833333333336,51.04,51.3,51.21,51.13,47.94,27.91,,,
1036,19.7,372.69166666666666,50.99,51.31,51.24,51.14,48.12,28.5,,,
1037,19.7,374.09999999999997,51.14,51.29,51.26,51.16,48.31,29.14,,,
1038,19.7,375.46166666666664,50.53,51.21,51.26,51.18,48.49,29.74,,,
1039,19.7,376.75666666666666,50.99,51.27,51.3,51.19,48.7,30.31,,,
1040,19.7,378.77,50.92,51.3,51.3,51.21,48.89,30.93,,,
1041,19.7,380.9583333333333,50.95,51.32,51.3,51.21,49.11,31.48,,,
1042,19.7,382.74333333333334,51.14,51.29,51.33,51.23,49.35,32.11,,,
1043,19.7,383.6116666666667,50.94,51.32,51.34,51.25,49.54,32.68,,,
1044,19.7,385.32,51.13,51.32,51.35,51.27,49.73,33.26,,,
1045,19.6,386.2516666666667,51.01,51.3,51.35,51.28,49.97,33.84,,,
1046,19.6,387.59666666666664,50.98,51.37,51.38,51.3,50.17,34.39,,,
1047,19.7,389.6233333333334,50.96,51.39,51.38,51.33,50.41,34.95,,,
1048,19.7,391.2283333333333,51.12,51.41,51.41,51.34,50.6,35.5,,,
1049,19.6,392.9983333333333,51.06,51.44,51.43,51.34,50.78,36.03,,,
1050,19.6,394.62833333333333,50.99,51.47,51.44,51.36,50.94,36.58,,,
1051,19.7,395.63166666666666,51.23,51.5,51.48,51.39,51.09,37.12,,,
1052,19.6,396.5116666666666,51.28,51.51,51.52,51.39,51.17,37.63,,,
1053,19.7,398.5216666666667,51.36,51.54,51.52,51.42,51.27,38.14,,,
1054,19.7,399.9983333333334,51.28,51.56,51.54,51.46,51.31,38.64,,,
1055,19.7,401.59,51.27,51.59,51.57,51.49,51.34,39.16,,,
1056,19.7,403.0233333333333,51.38,51.62,51.61,51.52,51.35,39.65,,,
1057,19.7,404.12166666666667,51.53,51.67,51.66,51.54,51.4,40.16,,,
1058,19.6,405.3733333333334,51.51,51.7,51.72,51.58,51.43,40.63,,,
1059,19.7,406.47333333333336,51.56,51.72,51.75,51.62,51.45,41.11,,,
1060,19.7,408.15500000000003,51.6,51.75,51.8,51.65,51.48,41.58,,,
1061,19.7,409.53166666666675,51.52,51.83,51.82,51.68,51.51,42.01,,,
1062,19.7,410.7916666666667,51.66,51.86,51.84,51.74,51.54,42.52,,,
1063,19.6,411.545,51.6,51.93,51.92,51.8,51.56,42.93,,,
1064,19.6,412.8833333333334,51.76,51.91,51.94,51.82,51.6,43.39,,,
1065,19.6,413.7866666666667,51.81,52.03,51.96,51.87,51.65,43.8,,,
1066,19.6,414.8733333333334,51.74,52.05,52.03,51.93,51.67,44.25,,,
1067,19.7,416.19000000000005,51.8,52.03,52.08,51.98,51.73,44.61,,,
1068,19.6,417.5733333333333,51.92,52.13,52.19,52.03,51.78,45.13,,,
1069,19.7,419.0316666666667,52,52.19,52.25,52.11,51.81,45.42,,,
1070,19.7,420.00499999999994,52,52.23,52.29,52.14,51.87,45.91,,,
1071,19.6,420.8400000000001,52.06,52.29,52.38,52.19,51.96,46.27,,,
1072,19.6,421.9966666666667,51.87,52.35,52.4,52.35,51.98,46.61,,,
1073,19.7,423.135,52.14,52.39,52.42,52.34,52.06,47.07,,,
1074,19.7,302.10166666666663,52.16,52.45,52.5,52.43,52.18,47.43,,,
1075,19.7,14.801666666666668,52.28,52.52,52.54,52.44,52.15,47.72,,,
1076,19.8,14.774999999999999,52.01,52.52,52.56,52.5,52.21,47.54,,,
1077,19.9,14.808333333333332,52.14,52.52,52.54,52.51,52.22,47.61,,,
1078,19.9,14.838333333333333,51.74,52.49,52.52,52.47,52.23,47.5,,,
1079,19.9,14.846666666666666,51.86,52.41,52.49,52.49,52.18,47.42,,,
1080,19.9,14.956666666666665,51.73,52.42,52.5,52.49,52.15,47.4,,,
1081,19.9,14.705,52.09,52.38,52.5,52.48,52.19,47.31,,,
1082,19.9,14.86,51.83,52.45,52.5,52.49,52.21,47.3,,,
1083,19.9,14.941666666666668,52.07,52.44,52.49,52.48,52.19,47.23,,,
1084,19.9,14.895000000000001,52.07,52.45,52.5,52.46,52.15,47.19,,,
1085,20.0,14.93,51.95,52.4,52.48,52.46,52.15,47.1,,,
1086,20.0,14.966666666666667,51.76,52.42,52.46,52.44,52.2,47.05,,,
1087,20.0,14.854999999999999,51.92,52.39,52.46,52.44,52.18,46.99,,,
1088,20.0,14.865,51.8,52.34,52.44,52.42,52.14,46.91,,,
1089,20.0,14.893333333333333,51.77,52.39,52.43,52.43,52.15,46.95,,,
1090,20.0,14.926666666666668,51.59,52.31,52.4,52.43,52.15,46.81,,,
1091,20.0,14.975,51.95,52.38,52.43,52.42,52.12,46.79,,,
1092,20.0,14.825000000000001,51.32,52.34,52.42,52.41,52.12,46.73,,,
1093,20.0,14.881666666666666,51.82,52.32,52.39,52.4,52.15,46.65,,,
1094,20.0,7.82,51.86,52.36,52.41,52.4,52.14,46.64,,,
1095,20.0,0.785,52.01,52.36,52.41,52.4,52.12,46.56,,,
1096,20.0,0.7833333333333333,52.01,52.32,52.4,52.39,52.14,46.56,,,
1097,20.0,0.7716666666666666,52.05,52.36,52.39,52.38,52.11,46.43,,,
1098,20.1,0.7799999999999999,51.79,52.34,52.38,52.37,52.1,46.44,,,
1099,20.1,0.7883333333333334,51.67,52.31,52.39,52.37,52.12,46.38,,,
1100,20.1,0.7816666666666666,51.96,52.31,52.37,52.36,52.1,46.31,,,
1101,20.1,0.7833333333333333,51.79,52.28,52.37,52.36,52.11,46.29,,,
1102,20.1,0.7766666666666667,52.11,52.32,52.38,52.35,52.11,46.23,,,
1103,20.1,0.79,51.99,52.3,52.37,52.35,52.08,46.21,,,
1104,20.1,0.7683333333333334,51.75,52.31,52.38,52.31,52.11,46.13,,,
1105,20.1,0.785,51.99,52.31,52.36,52.31,52.09,46.13,,,
1106,20.1,0.7833333333333333,51.92,52.29,52.36,52.32,52.07,46.07,,,
1107,20.1,0.7816666666666667,51.91,52.3,52.35,52.32,52.1,46.04,,,
1108,20.1,0.7733333333333333,52.09,52.3,52.35,52.31,52.07,46,,,
1109,20.1,0.79,52.09,52.31,52.35,52.3,52.1,45.95,,,
1110,20.1,0.7816666666666666,51.87,52.3,52.35,52.29,52.06,45.92,,,
1111,20.1,0.7833333333333333,51.96,52.26,52.33,52.27,52.06,45.87,,,
1112,20.1,0.7833333333333333,52.07,52.29,52.34,52.29,52.06,45.88,,,
1113,20.1,0.7816666666666667,52.01,52.29,52.33,52.27,52.06,45.79,,,
1114,20.1,0.775,52.03,52.28,52.32,52.27,52.04,45.77,,,
1115,20.1,0.79,52.03,52.29,52.32,52.27,52.05,45.74,,,
1116,20.1,0.7916666666666666,52.07,52.28,52.32,52.25,52.04,45.72,,,
1117,20.1,0.7866666666666666,52.06,52.27,52.32,52.26,52.03,45.67,,,
1118,20.1,0.7833333333333333,52.02,52.27,52.32,52.26,52.04,45.66,,,
1119,20.1,0.7866666666666667,51.96,52.23,52.3,52.27,52.01,45.58,,,
1120,20.1,0.7883333333333334,52.04,52.25,52.3,52.24,52.01,45.58,,,
1121,20.1,0.7766666666666667,51.96,52.24,52.29,52.23,52.02,45.54,,,
1122,20.1,0.7816666666666667,51.98,52.23,52.28,52.23,51.99,45.51,,,
1123,20.1,0.7816666666666666,52.07,52.23,52.29,52.23,52,45.5,,,
1124,20.1,0.7933333333333333,51.69,52.24,52.29,52.23,52,45.47,,,
1125,20.1,0.7800000000000001,51.96,52.22,52.28,52.21,51.99,45.44,,,
1126,20.1,0.7766666666666667,52,52.23,52.27,52.21,51.97,45.4,,,
1127,20.1,0.775,52.03,52.22,52.27,52.2,51.97,45.37,,,
1128,20.1,0.7916666666666666,52,52.21,52.26,52.19,51.95,45.33,,,
1129,20.1,0.7816666666666666,51.88,52.21,52.26,52.2,51.96,45.33,,,
1130,20.1,0.7866666666666667,51.93,52.18,52.25,52.18,51.95,45.29,,,
1131,20.1,0.7749999999999999,51.61,52.15,52.25,52.17,51.96,45.28,,,
1132,20.1,0.7866666666666667,51.9,52.15,52.25,52.18,51.94,45.26,,,
1133,20.1,0.7816666666666666,51.94,52.2,52.23,52.17,51.94,45.23,,,
1134,20.1,0.785,51.96,52.2,52.23,52.17,51.94,45.19,,,
1135,20.1,0.7866666666666666,51.85,52.19,52.23,52.17,51.93,45.18,,,
1136,20.1,0.7783333333333333,51.89,52.18,52.22,52.17,51.93,45.18,,,
1137,20.1,0.7883333333333334,51.85,52.18,52.22,52.16,51.9,45.13,,,
1138,20.1,0.7766666666666667,51.59,52.14,52.19,52.14,51.9,45.12,,,
1139,20.1,0.7883333333333332,51.86,52.15,52.19,52.14,51.9,45.11,,,
1140,20.1,0.7866666666666667,51.9,52.14,52.21,52.14,51.89,45.07,,,
1141,20.1,0.7866666666666667,51.75,52.14,52.19,52.13,51.89,45.05,,,
1142,20.1,0.7799999999999999,51.94,52.13,52.19,52.14,51.89,45.03,,,
1143,20.1,0.7833333333333333,52,52.15,52.18,52.13,51.88,45.03,,,
1144,20.1,0.7866666666666666,51.86,52.14,52.19,52.13,51.88,44.98,,,
1145,20.1,0.7883333333333334,51.89,52.14,52.18,52.13,51.87,44.97,,,
1146,20.1,0.7883333333333334,51.93,52.13,52.17,52.11,51.87,44.98,,,
1147,20.1,0.7966666666666669,51.72,52.09,52.16,52.1,51.86,44.93,,,
1148,20.1,0.7833333333333333,51.86,52.1,52.16,52.1,51.85,44.92,,,
1149,20.1,0.7783333333333333,51.94,52.12,52.15,52.09,51.82,44.9,,,
1150,20.1,0.7766666666666667,51.96,52.11,52.17,52.1,51.84,44.89,,,
1151,20.1,0.7816666666666667,51.82,52.09,52.16,52.09,51.83,44.87,,,
1152,20.1,0.7666666666666667,51.78,52.1,52.15,52.09,51.84,44.86,,,
1153,20.1,0.79,51.64,52.08,52.14,52.08,51.83,44.84,,,
1154,20.1,0.79,51.73,52.07,52.14,52.08,51.81,44.82,,,
1155,20.1,0.7866666666666667,51.7,52.06,52.13,52.08,51.8,44.8,,,
1156,20.1,0.785,51.83,52.09,52.12,52.07,51.8,44.79,,,
1157,20.1,0.7816666666666666,51.76,52.06,52.13,52.06,51.79,44.78,,,
1158,20.1,0.7833333333333332,51.5,52.05,52.11,52.06,51.79,44.75,,,
1159,20.1,0.7949999999999999,51.78,52.05,52.11,52.05,51.78,44.74,,,
1160,20.1,0.7866666666666666,51.77,52.05,52.1,52.05,51.79,44.75,,,
1161,20.1,0.7833333333333333,51.75,52.05,52.11,52.05,51.77,44.73,,,
1162,20.1,0.7833333333333333,51.87,52.07,52.12,52.06,51.77,44.71,,,
1163,20.1,0.7800000000000001,51.69,52.04,52.09,52.03,51.75,44.7,,,
1164,20.1,0.7933333333333333,51.9,52.05,52.1,52.04,51.77,44.66,,,
1165,20.1,0.7916666666666666,51.42,52.04,52.09,52.02,51.75,44.66,,,
1166,20.1,0.7783333333333333,51.78,52.02,52.09,52.03,51.75,44.65,,,
1167,20.1,0.7733333333333333,51.86,52.02,52.07,52,51.71,44.62,,,
1168,20.1,0.79,51.83,52.02,52.07,52,51.73,44.62,,,
1169,20.1,0.7866666666666666,51.69,52.01,52.06,52,51.72,44.61,,,
1170,20.1,0.7883333333333334,51.25,52,52.06,52.01,51.72,44.6,,,
1171,20.1,0.8183333333333334,51.42,51.97,52.05,52,51.69,44.58,,,
1172,20.1,0.7883333333333334,51.53,51.97,52.04,51.98,51.7,44.57,,,
1173,20.1,0.7833333333333333,51.79,51.99,52.04,51.99,51.69,44.56,,,
1174,20.1,0.7833333333333333,51.75,51.99,52.04,51.98,51.69,44.54,,,
1175,20.1,0.7933333333333333,51.69,51.99,52.03,51.97,51.67,44.53,,,
1176,20.1,0.7816666666666667,51.7,52,52.04,51.97,51.68,44.53,,,
1177,20.1,0.8066666666666666,51.79,51.99,52.02,51.97,51.67,44.51,,,
1178,20.1,0.7766666666666667,51.64,51.97,52.02,51.96,51.65,44.49,,,
1179,20.1,0.7816666666666666,51.75,51.97,52.02,51.97,51.66,44.5,,,
1180,20.1,0.7716666666666666,51.51,51.97,52.01,51.95,51.66,44.48,,,
1181,20.1,0.7916666666666666,51.68,51.94,52.01,51.94,51.64,44.46,,,
1182,20.1,0.7816666666666667,51.63,51.94,52.01,51.93,51.63,44.46,,,
1183,20.1,0.7766666666666667,51.68,51.94,52,51.93,51.63,44.44,,,
1184,20.2,0.7333333333333334,51.71,51.94,52,51.94,51.62,44.43,,,
1185,20.2,0.7733333333333333,51.54,51.93,51.98,51.93,51.61,44.43,,,
1186,20.2,0.7866666666666666,51.24,51.91,51.98,51.92,51.6,44.42,,,
1187,20.2,0.785,51.44,51.89,51.97,51.92,51.57,44.4,,,
1188,20.2,0.7699999999999999,51.57,51.88,51.96,51.91,51.6,44.39,,,
1189,20.2,0.785,51.74,51.91,51.97,51.91,51.59,44.38,,,
1190,20.2,0.7833333333333333,51.49,51.92,51.97,51.9,51.57,44.37,,,
1191,20.2,0.7866666666666667,51.65,51.9,51.96,51.88,51.58,44.37,,,
1192,20.2,0.7766666666666667,51.68,51.91,51.96,51.9,51.57,44.38,,,
1193,20.2,0.7816666666666667,51.59,51.9,51.94,51.88,51.56,44.34,,,
1194,20.2,0.7816666666666666,51.2,51.88,51.95,51.88,51.56,44.34,,,
1195,20.2,0.7866666666666666,51.62,51.9,51.93,51.88,51.55,44.35,,,
1196,20.2,0.7749999999999999,51.67,51.88,51.94,51.87,51.55,44.32,,,
1197,20.2,0.785,51.74,51.89,51.94,51.86,51.54,44.32,,,
1198,20.2,0.7799999999999999,51.46,51.83,51.93,51.86,51.52,44.31,,,
1199,20.2,0.7883333333333334,51.52,51.87,51.92,51.86,51.52,44.3,,,
1200,20.2,0.7816666666666666,51.57,51.86,51.92,51.83,51.52,44.3,,,
1201,20.2,0.7866666666666667,51.66,51.85,51.92,51.84,51.51,44.29,,,
1202,20.2,0.79,51.39,51.86,51.91,51.84,51.49,44.27,,,
1203,20.2,0.7716666666666666,51.53,51.84,51.89,51.85,51.49,44.28,,,
1204,20.2,0.79,51.58,51.84,51.89,51.83,51.49,44.25,,,
1205,20.2,0.79,51.67,51.83,51.89,51.82,51.49,44.26,,,
1206,20.2,0.7883333333333334,51.59,51.85,51.9,51.82,51.48,44.25,,,
1207,20.2,0.7916666666666666,51.58,51.83,51.9,51.81,51.46,44.25,,,
1208,20.2,0.7733333333333334,51.46,51.82,51.89,51.82,51.47,44.24,,,
1209,20.2,0.7766666666666667,51.3,51.81,51.88,51.82,51.47,44.24,,,
1210,20.2,0.7833333333333333,51.47,51.81,51.88,51.8,51.45,44.23,,,
1211,20.2,0.775,51.51,51.79,51.87,51.79,51.43,44.22,,,
1212,20.2,0.7883333333333334,51.56,51.78,51.85,51.79,51.44,44.21,,,
1213,20.2,0.7733333333333334,51.61,51.81,51.84,51.78,51.42,44.2,,,
1214,20.2,0.7783333333333333,51.6,51.81,51.86,51.8,51.42,44.2,,,
1215,20.2,0.7933333333333333,51.6,51.79,51.85,51.77,51.41,44.19,,,
1216,20.2,0.7799999999999999,51.56,51.79,51.84,51.78,51.41,44.18,,,
1217,20.2,0.79,51.55,51.79,51.84,51.77,51.41,44.18,,,
1218,20.2,0.7883333333333332,51.6,51.77,51.84,51.76,51.39,44.16,,,
1219,20.2,0.775,51.31,51.77,51.82,51.76,51.38,44.17,,,
1220,20.2,0.7800000000000001,51.54,51.76,51.82,51.76,51.39,44.15,,,
1221,20.2,0.79,51.44,51.74,51.8,51.75,51.38,44.17,,,
1222,20.2,0.7833333333333332,51.52,51.75,51.82,51.74,51.36,44.16,,,
1223,20.2,0.7866666666666667,51.59,51.76,51.81,51.75,51.35,44.13,,,
1224,20.2,0.79,51.57,51.74,51.8,51.74,51.36,44.14,,,
1225,20.2,0.7799999999999999,51.5,51.75,51.8,51.73,51.36,44.11,,,
1226,20.2,0.7866666666666666,51.53,51.74,51.81,51.74,51.34,44.13,,,
1227,20.2,0.785,51.58,51.75,51.8,51.74,51.35,44.14,,,
1228,20.2,0.7783333333333333,51.22,51.74,51.79,51.73,51.34,44.11,,,
1229,20.2,0.7966666666666665,51.42,51.72,51.79,51.72,51.32,44.12,,,
1230,20.1,0.7850000000000001,51.57,51.73,51.79,51.72,51.31,44.1,,,
1231,20.1,0.7883333333333332,51.46,51.72,51.78,51.71,51.33,44.1,,,
1232,20.1,0.7866666666666667,51.16,51.72,51.76,51.7,51.3,44.1,,,
1233,20.1,0.8083333333333332,51.34,51.71,51.76,51.7,51.29,44.09,,,
1234,20.1,0.7833333333333332,51.39,51.7,51.75,51.69,51.3,44.08,,,
1235,20.1,0.7866666666666667,51.44,51.7,51.77,51.71,51.3,44.09,,,
1236,20.1,0.7783333333333333,51.47,51.7,51.75,51.68,51.28,44.07,,,
1237,20.1,0.7916666666666666,51.25,51.7,51.75,51.69,51.28,44.07,,,
1238,20.1,0.7583333333333334,51.27,51.68,51.73,51.68,51.28,44.07,,,
1239,20.1,0.7966666666666667,51.33,51.67,51.74,51.68,51.26,44.06,,,
1240,20.1,0.7833333333333332,51.4,51.69,51.72,51.66,51.26,44.05,,,
1241,20.1,0.7766666666666667,51.45,51.68,51.74,51.66,51.24,44.04,,,
1242,20.1,0.7933333333333333,51.45,51.67,51.72,51.66,51.25,44.05,,,
1243,20.1,0.79,51.3,51.64,51.71,51.64,51.24,44.04,,,
1244,20.1,0.7783333333333333,51.42,51.67,51.72,51.66,51.24,44.05,,,
1245,20.1,0.785,51.43,51.64,51.71,51.64,51.21,44.03,,,
1246,20.1,0.7833333333333332,51.51,51.67,51.71,51.64,51.23,44.03,,,
1247,20.1,0.805,51.34,51.66,51.71,51.63,51.22,44.03,,,
1248,20.1,0.7816666666666666,51.26,51.63,51.69,51.63,51.2,44.02,,,
1249,20.1,0.775,51.33,51.64,51.69,51.63,51.19,44.02,,,
1250,20.1,0.7816666666666667,51.44,51.62,51.69,51.62,51.2,44.03,,,
1251,20.1,0.785,51.11,51.63,51.69,51.61,51.18,44,,,
1252,20.1,0.7866666666666666,51.34,51.62,51.69,51.62,51.18,44.02,,,
1253,20.1,0.7816666666666668,51.26,51.61,51.68,51.6,51.18,44.01,,,
1254,20.1,0.7866666666666667,51,51.61,51.66,51.6,51.17,44.01,,,
1255,20.1,0.7883333333333334,51.19,51.59,51.65,51.59,51.16,43.98,,,
1256,20.1,0.775,51.43,51.61,51.67,51.6,51.16,43.99,,,
1257,20.1,0.7883333333333334,51.47,51.62,51.66,51.58,51.15,43.98,,,
1258,20.1,0.7816666666666666,51.34,51.6,51.66,51.58,51.14,44,,,
1259,20.1,0.7916666666666666,51.14,51.59,51.66,51.58,51.13,44,,,
1260,20.1,0.7833333333333333,50.89,51.56,51.65,51.58,51.13,43.98,,,
1261,20.1,0.7933333333333333,51.28,51.57,51.62,51.57,51.12,43.97,,,
1262,20.1,0.7800000000000001,50.66,51.5,51.61,51.56,51.1,43.97,,,
1263,20.1,0.7933333333333333,50.9,51.53,51.62,51.56,51.09,43.96,,,
1264,20.1,0.7799999999999999,51.18,51.57,51.62,51.55,51.11,43.97,,,
1265,20.1,0.8033333333333333,51.12,51.57,51.62,51.56,51.09,43.96,,,
1266,20.1,0.7866666666666666,51.1,51.58,51.62,51.56,51.07,43.97,,,
1267,20.1,0.7916666666666666,50.82,51.56,51.62,51.56,51.08,43.97,,,
1268,20.1,0.7833333333333332,51.15,51.53,51.6,51.54,51.07,43.95,,,
1269,20.1,0.7833333333333333,51,51.51,51.58,51.53,51.05,43.94,,,
1270,20.1,0.7916666666666666,50.81,51.53,51.6,51.54,51.07,43.94,,,
1271,20.1,0.7800000000000001,51.07,51.53,51.58,51.52,51.05,43.94,,,
1272,20.1,0.79,50.96,51.53,51.59,51.52,51.04,43.95,,,
1273,20.1,0.7883333333333334,50.88,51.51,51.57,51.51,51.04,43.93,,,
1274,20.1,0.7916666666666666,51.29,51.52,51.56,51.5,51.02,43.93,,,
1275,20.1,0.7916666666666666,51.21,51.52,51.57,51.5,51.03,43.93,,,
1276,20.1,0.7866666666666667,51.31,51.51,51.56,51.49,51,43.92,,,
1277,20.1,0.7949999999999999,51.15,51.5,51.56,51.49,51.01,43.93,,,
1278,20.1,0.7816666666666667,51.24,51.51,51.55,51.48,50.99,43.91,,,
1279,20.1,0.7850000000000001,51.24,51.5,51.56,51.49,50.99,43.91,,,
1280,20.1,0.7883333333333334,50.86,51.47,51.54,51.48,50.98,43.92,,,
1281,20.1,0.7983333333333333,50.91,51.48,51.53,51.48,50.97,43.9,,,
1282,20.1,0.7933333333333334,50.87,51.45,51.54,51.48,50.98,43.92,,,
1283,20.1,0.79,50.67,51.45,51.53,51.47,50.97,43.9,,,
1284,20.1,0.785,50.85,51.43,51.52,51.47,50.94,43.89,,,
1285,20.1,0.7933333333333334,50.68,51.43,51.51,51.47,50.96,43.9,,,
1286,20.1,0.7816666666666667,50.82,51.42,51.51,51.45,50.94,43.89,,,
1287,20.1,0.7883333333333334,50.93,51.43,51.52,51.45,50.93,43.89,,,
1288,20.1,0.7799999999999999,50.96,51.44,51.5,51.44,50.93,43.88,,,
1289,20.2,0.7933333333333334,51.01,51.46,51.48,51.43,50.92,43.87,,,
1290,20.2,0.7866666666666667,51.01,51.45,51.5,51.43,50.89,43.89,,,
1291,20.2,0.785,50.86,51.45,51.5,51.43,50.9,43.88,,,
1292,20.2,0.7916666666666666,50.81,51.39,51.48,51.42,50.87,43.87,,,
1293,20.2,0.7916666666666666,50.94,51.42,51.47,51.41,50.91,43.87,,,
1294,20.2,0.7816666666666667,50.99,51.42,51.47,51.41,50.87,43.88,,,
1295,20.2,0.79,50.8,51.4,51.47,51.4,50.87,43.87,,,
1296,20.2,0.795,51,51.38,51.48,51.4,50.87,43.86,,,
1297,20.2,0.79,50.92,51.41,51.45,51.39,50.85,43.86,,,
1298,20.2,0.7916666666666666,50.93,51.37,51.45,51.38,50.85,43.85,,,
1299,20.2,0.7816666666666667,50.94,51.39,51.45,51.38,50.84,43.84,,,
1300,20.2,0.79,50.64,51.38,51.43,51.37,50.82,43.84,,,
1301,20.2,0.7999999999999999,50.97,51.37,51.43,51.37,50.82,43.85,,,
1302,20.2,0.7833333333333335,51.13,51.37,51.42,51.36,50.79,43.83,,,
1303,20.2,0.7800000000000001,51,51.36,51.42,51.36,50.83,43.83,,,
1304,20.2,0.7799999999999999,50.65,51.34,51.42,51.36,50.8,43.84,,,
1305,20.2,0.7816666666666667,51.04,51.39,51.43,51.35,50.8,43.83,,,
1306,20.2,0.785,51.04,51.34,51.41,51.33,50.79,43.82,,,
1307,20.2,0.7883333333333334,50.91,51.35,51.42,51.35,50.79,43.83,,,
1308,20.2,0.79,50.75,51.35,51.4,51.33,50.79,43.83,,,
1309,20.2,0.79,50.72,51.35,51.4,51.35,50.76,43.83,,,
1310,20.2,0.7866666666666667,50.68,51.33,51.4,51.34,50.76,43.81,,,
1311,20.2,0.785,50.92,51.32,51.39,51.33,50.76,43.82,,,
1312,20.2,0.7833333333333333,50.81,51.32,51.39,51.31,50.74,43.81,,,
1313,20.2,0.7866666666666667,51.05,51.31,51.37,51.3,50.74,43.8,,,
1314,20.2,0.7850000000000001,51.12,51.32,51.38,51.31,50.74,43.8,,,
1315,20.2,0.79,50.96,51.34,51.39,51.32,50.74,43.82,,,
1316,20.2,0.7833333333333333,50.43,51.3,51.37,51.29,50.73,43.8,,,
1317,20.2,0.7816666666666666,50.71,51.28,51.37,51.3,50.71,43.82,,,
1318,20.2,0.7866666666666666,50.98,51.3,51.36,51.3,50.73,43.81,,,
1319,20.2,0.785,51.11,51.3,51.36,51.29,50.72,43.8,,,
1320,20.2,0.7833333333333333,50.73,51.28,51.37,51.3,50.71,43.81,,,
1321,20.2,0.8016666666666667,50.75,51.29,51.35,51.28,50.68,43.8,,,
1322,20.2,0.7850000000000001,50.86,51.3,51.35,51.28,50.68,43.79,,,
1323,20.2,0.8016666666666667,50.85,51.26,51.33,51.26,50.67,43.78,,,
1324,20.2,0.7866666666666666,50.98,51.29,51.33,51.27,50.66,43.78,,,
1325,20.2,0.7833333333333333,50.44,51.23,51.32,51.26,50.66,43.79,,,
1326,20.2,0.7716666666666666,51.01,51.26,51.32,51.24,50.66,43.79,,,
1327,20.2,0.785,51.03,51.26,51.33,51.25,50.65,43.79,,,
1328,20.3,0.7916666666666666,50.81,51.22,51.31,51.24,50.64,43.78,,,
1329,20.2,0.7933333333333333,50.96,51.25,51.31,51.24,50.63,43.78,,,
1330,20.2,0.7866666666666667,50.86,51.26,51.31,51.23,50.62,43.77,,,
1331,20.2,0.785,50.87,51.24,51.3,51.23,50.61,43.76,,,
1332,20.2,0.7816666666666667,51.06,51.25,51.3,51.23,50.61,43.78,,,
1333,20.2,0.7816666666666667,50.89,51.24,51.28,51.22,50.6,43.76,,,
1334,20.2,0.7833333333333333,50.93,51.23,51.29,51.23,50.59,43.77,,,
1335,20.2,0.79,50.91,51.21,51.28,51.21,50.6,43.76,,,
1336,20.2,0.79,50.97,51.22,51.27,51.2,50.58,43.76,,,
1337,20.2,0.7866666666666667,51.04,51.22,51.27,51.2,50.56,43.75,,,
1338,20.2,0.7833333333333333,51.06,51.23,51.28,51.21,50.58,43.76,,,
1339,20.2,0.795,50.82,51.21,51.28,51.2,50.57,43.75,,,
1340,20.2,0.7866666666666667,50.88,51.22,51.28,51.2,50.57,43.77,,,
1341,20.2,0.775,50.97,51.2,51.25,51.19,50.54,43.75,,,
1342,20.2,0.7883333333333334,50.97,51.22,51.26,51.19,50.57,43.76,,,
1343,20.2,0.7799999999999999,51.03,51.19,51.24,51.18,50.54,43.75,,,
1344,20.2,0.785,51.02,51.19,51.24,51.18,50.52,43.74,,,
1345,20.2,0.7850000000000001,50.75,51.17,51.24,51.17,50.53,43.72,,,
1346,20.2,0.7916666666666666,50.77,51.17,51.24,51.17,50.54,43.75,,,
1347,20.2,0.7833333333333333,50.89,51.16,51.23,51.15,50.52,43.73,,,
1348,20.2,0.775,50.81,51.18,51.22,51.16,50.51,43.74,,,
1349,20.2,0.7866666666666666,50.9,51.18,51.22,51.16,50.51,43.72,,,
1350,20.2,0.7816666666666667,50.82,51.15,51.22,51.15,50.49,43.74,,,
1351,20.2,0.7916666666666666,50.72,51.14,51.22,51.15,50.49,43.73,,,
1352,20.2,0.7766666666666667,50.7,51.14,51.21,51.14,50.47,43.73,,,
1353,20.2,0.7833333333333333,50.77,51.11,51.2,51.13,50.48,43.73,,,
1354,20.1,0.795,50.92,51.14,51.21,51.14,50.48,43.73,,,
1355,20.1,0.7833333333333333,50.73,51.14,51.2,51.13,50.47,43.72,,,
1356,20.1,0.7866666666666667,50.69,51.13,51.19,51.12,50.45,43.72,,,
1357,20.1,0.775,50.59,51.13,51.19,51.12,50.46,43.72,,,
1358,20.1,0.7833333333333333,50.66,51.09,51.17,51.1,50.44,43.71,,,
1359,20.1,0.7933333333333333,50.65,51.09,51.17,51.11,50.45,43.71,,,
1360,20.1,0.7766666666666667,50.79,51.09,51.17,51.09,50.44,43.71,,,
1361,20.1,0.7833333333333332,50.9,51.12,51.17,51.1,50.42,43.73,,,
1362,20.2,0.7949999999999999,50.67,51.11,51.15,51.1,50.41,43.72,,,
1363,20.2,0.7866666666666666,50.84,51.12,51.16,51.09,50.39,43.71,,,
1364,20.2,0.7866666666666666,50.61,51.12,51.15,51.07,50.41,43.7,,,
1365,20.2,0.7866666666666666,50.68,51.06,51.15,51.08,50.38,43.71,,,
1366,20.2,0.79,50.81,51.08,51.15,51.06,50.39,43.69,,,
1367,20.2,0.7766666666666667,50.82,51.07,51.15,51.06,50.39,43.7,,,
1368,20.2,0.785,50.83,51.09,51.13,51.06,50.35,43.7,,,
1369,20.2,0.7983333333333333,50.91,51.08,51.12,51.06,50.37,43.69,,,
1370,20.2,0.7799999999999999,50.89,51.08,51.14,51.05,50.37,43.69,,,
1371,20.2,0.7866666666666667,50.6,51.05,51.12,51.05,50.32,43.69,,,
1372,20.2,0.79,50.79,51.06,51.12,51.04,50.34,43.69,,,
1373,20.2,0.79,50.77,51.07,51.11,51.03,50.34,43.68,,,
1374,20.2,0.7933333333333333,50.83,51.05,51.11,51.04,50.33,43.69,,,
1375,20.2,0.79,50.57,51,51.11,51.03,50.31,43.69,,,
1376,20.2,0.7816666666666667,50.8,51.02,51.07,51.01,50.31,43.66,,,
1377,20.2,0.79,50.83,51.04,51.09,51.02,50.31,43.68,,,
1378,20.2,0.7800000000000001,50.7,51.02,51.09,51.02,50.29,43.68,,,
1379,20.2,0.7866666666666667,50.68,50.99,51.08,50.99,50.29,43.68,,,
1380,20.2,0.6483333333333333,50.41,50.99,51.08,51,50.29,43.67,,,
1381,20.2,0.0,50.71,51,51.06,51,50.26,43.68,,,
1382,20.2,0.0,50.78,51.01,51.07,51,50.26,43.65,,,
1383,20.2,0.0,50.73,51,51.07,50.99,50.29,43.67,,,
1384,20.2,0.0,50.83,50.99,51.05,50.99,50.25,43.66,,,
1385,20.2,0.0,50.84,51.01,51.05,50.98,50.24,43.65,,,
1386,20.2,0.0,50.67,50.99,51.05,50.98,50.25,43.66,,,
1387,20.2,0.0,50.73,50.98,51.04,50.97,50.24,43.66,,,
1388,20.2,0.0,50.85,50.99,51.04,50.96,50.24,43.65,,,
1389,20.2,0.0,50.64,50.96,51.03,50.96,50.22,43.65,,,
1390,20.2,0.0,50.15,50.94,51.04,50.97,50.21,43.66,,,
1391,20.2,0.0,50.47,50.93,51.02,50.96,50.22,43.64,,,
1392,20.2,0.0,50.74,50.95,51.02,50.95,50.2,43.64,,,
1393,20.2,0.0,50.51,50.95,51.02,50.92,50.17,43.65,,,
1394,20.2,0.0,50.51,50.92,51,50.93,50.2,43.64,,,
1395,20.2,0.0,50.78,50.94,51.01,50.93,50.2,43.65,,,
1396,20.2,0.0,50.64,50.95,51,50.92,50.16,43.64,,,
1397,20.2,0.0,50.75,50.93,50.99,50.92,50.14,43.63,,,
1398,20.2,0.0,50.74,50.95,51,50.92,50.19,43.64,,,
1399,20.2,0.0,50.1,50.92,50.98,50.91,50.17,43.63,,,
1400,20.2,0.0,50.63,50.91,50.99,50.9,50.12,43.63,,,
1401,20.2,0.0,50.67,50.91,50.96,50.89,50.12,43.63,,,
1402,20.2,0.0,50.58,50.9,50.97,50.9,50.14,43.63,,,
1403,20.2,0.0,50.51,50.91,50.96,50.9,50.15,43.63,,,
1404,20.2,0.0,50.7,50.91,50.97,50.88,50.1,43.62,,,
1405,20.2,0.0,50.74,50.9,50.95,50.88,50.09,43.61,,,
1406,20.2,0.0,50.62,50.87,50.95,50.88,50.11,43.64,,,
1407,20.2,0.0,50.66,50.89,50.94,50.87,50.11,43.62,,,
1408,20.2,0.0,50.72,50.87,50.95,50.86,50.08,43.61,,,
1409,20.2,0.0,50.69,50.9,50.96,50.87,50.08,43.62,,,
1410,20.2,0.0,50.54,50.88,50.93,50.85,50.1,43.6,,,
1411,20.3,0.0,50.42,50.88,50.93,50.85,50.07,43.61,,,
1412,20.2,0.0,50.67,50.87,50.92,50.85,50.03,43.6,,,
1413,20.2,0.0,50.22,50.87,50.93,50.85,50.07,43.6,,,
1414,20.2,0.0,50.38,50.83,50.89,50.83,50.05,43.6,,,
1415,20.2,0.0,50.45,50.85,50.9,50.83,50.04,43.6,,,
1416,20.2,0.0,50.6,50.87,50.9,50.83,50.03,43.61,,,
1417,20.2,0.0,50.51,50.84,50.89,50.82,50.03,43.58,,,
1418,20.2,0.0,50.48,50.84,50.89,50.82,50.02,43.59,,,
1419,20.2,0.0,50.49,50.82,50.9,50.82,50.02,43.58,,,
1420,20.2,0.0,50.53,50.84,50.88,50.82,50.02,43.59,,,
1421,20.2,0.0,50.66,50.83,50.89,50.81,49.99,43.59,,,
1422,20.1,0.0,50.56,50.83,50.89,50.81,50.01,43.6,,,
1423,20.1,0.0,50.58,50.82,50.88,50.8,50.01,43.58,,,
1424,20.1,0.0,50.5,50.83,50.88,50.8,49.99,43.57,,,
1425,20.1,0.0,50.21,50.8,50.86,50.78,49.96,43.57,,,
1426,20.1,0.0,50.4,50.81,50.87,50.8,49.99,43.59,,,
1427,20.1,0.0,50.5,50.8,50.85,50.78,49.98,43.57,,,
1428,20.1,0.0,50.6,50.8,50.85,50.79,49.97,43.58,,,
1429,20.1,0.0,50.45,50.8,50.86,50.8,49.97,43.57,,,
1430,20.1,0.0,50.53,50.79,50.85,50.78,49.95,43.58,,,
1431,20.1,0.0,50.6,50.78,50.84,50.75,49.94,43.56,,,
1432,20.1,0.0,50.51,50.79,50.84,50.77,49.94,43.57,,,
1433,20.1,0.0,50.32,50.78,50.82,50.75,49.94,43.55,,,
1434,20.1,0.0,50.44,50.78,50.83,50.74,49.92,43.55,,,
1435,20.1,0.0,50.34,50.76,50.82,50.76,49.91,43.56,,,
1436,20.1,0.0,50.32,50.77,50.82,50.75,49.92,43.56,,,
1437,20.1,0.0,50.52,50.77,50.8,50.74,49.92,43.56,,,
1438,20.1,0.0,50.64,50.76,50.82,50.74,49.9,43.57,,,
1439,20.1,0.0,50.52,50.75,50.79,50.72,49.88,43.56,,,
