Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,23.25,0.9499999999999998,51.89,51.87,51.89,51.69,50.49,42.28,16.165,60.07166666666666,3.4983333333333335
1,19.916666666666668,0.7999999999999999,51.89,51.81,51.51,51.21,44.72,37.39,13.933333333333335,51.655,3.016666666666666
2,19.8,13.550000000000002,51.84,51.56,51.22,50.99,37.46,32.69,13.881666666666668,51.65,3.0149999999999992
3,19.733333333333334,181.29999999999998,51.68,51.23,50.95,50.76,31.45,29.84,13.913333333333332,51.64166666666667,3.0116666666666667
4,19.7,305.81666666666666,51.46,50.95,50.71,49.39,27.96,27.01,13.935,51.54833333333334,2.9783333333333335
5,19.8,275.59999999999997,50.98,50.65,50.26,42.32,26.54,25.32,13.915,51.38833333333334,2.99
6,19.783333333333335,266.96666666666664,50.8,50.35,50.04,36.3,24.21,23.5,13.915,51.12166666666667,2.99
7,19.649999999999995,262.48333333333335,50.62,49.97,49.57,31.64,22.34,22.69,13.883333333333333,50.906666666666666,3.025
8,19.566666666666666,262.8,50.35,49.54,48.69,28.75,21.79,21.68,13.935,50.63833333333334,2.0283333333333333
9,19.766666666666666,273.01666666666665,50.29,49.58,48.7,28.73,21.76,21.42,,,
10,19.76666666666667,283.15,50.33,49.52,48.64,28.81,22.09,21.39,,,
11,19.649999999999995,289.03333333333336,50.2,49.52,48.84,28.67,22.12,21.41,,,
12,19.516666666666666,292.9666666666667,50.24,49.47,48.88,28.4,22.68,21.46,,,
13,19.7,296.5333333333333,50.21,49.54,48.78,28.59,23.04,21.51,,,
14,19.8,299.84999999999997,50.22,49.51,48.72,28.42,23.47,21.59,,,
15,19.733333333333334,300.9166666666667,50.19,49.53,48.73,28.61,23.63,21.63,,,
16,19.516666666666666,301.43333333333334,50.21,49.52,48.71,28.73,24.06,21.72,,,
17,19.400000000000002,302.56666666666666,50.18,49.52,48.67,28.75,24.46,21.83,,,
18,19.583333333333336,303.56666666666666,50.16,49.52,48.7,28.74,24.91,22,,,
19,19.86666666666667,304.4666666666667,50.15,49.52,48.72,28.88,25.25,22.11,,,
20,19.816666666666666,305.21666666666664,50.15,49.54,48.69,29,25.67,22.23,,,
21,19.7,306.55,50.12,49.5,48.69,29.19,26.04,22.38,,,
22,19.433333333333334,307.0833333333333,50.11,49.52,48.66,29.32,26.39,22.53,,,
23,19.349999999999998,308.3,50.09,49.52,48.63,29.52,26.8,22.66,,,
24,19.683333333333334,309.49999999999994,49.99,49.51,48.63,29.75,27.11,22.86,,,
25,19.833333333333332,310.56666666666666,50.05,49.51,48.64,29.94,27.44,23.08,,,
26,19.8,311.29999999999995,50.12,49.52,48.6,30.14,27.72,23.28,,,
27,19.583333333333332,311.90000000000003,49.97,49.52,48.58,30.33,27.97,23.49,,,
28,19.349999999999998,312.71666666666664,50,49.51,48.57,30.51,28.24,23.71,,,
29,19.366666666666667,313.56666666666666,49.91,49.52,48.54,30.72,28.51,23.91,14.135,42.41833333333333,0.16166666666666665
30,19.683333333333334,312.0333333333333,49.99,49.34,47.98,30.8,28.3,23.38,14.111666666666666,49.98,1.0433333333333334
31,19.816666666666666,308.7,49.88,49.23,47.11,30.89,28.01,22.7,13.716666666666663,50.01,0.6649999999999999
32,19.76666666666667,309.5333333333333,49.78,49.14,47,30.95,28.37,22.61,,,
33,19.583333333333332,312.1833333333333,49.88,49.17,47.03,31.04,28.4,22.74,,,
34,19.333333333333332,313.6,49.84,49.16,46.85,31.18,28.84,22.91,,,
35,19.383333333333336,314.3333333333333,49.86,49.15,46.84,31.29,29,23.19,,,
36,19.7,314.6166666666666,49.9,49.17,46.72,31.44,29.33,23.53,,,
37,19.883333333333336,315.40000000000003,49.63,49.15,46.71,31.59,29.49,23.69,,,
38,19.833333333333332,316.18333333333334,49.73,49.16,46.66,31.74,29.77,24.02,,,
39,19.649999999999995,317.1166666666667,49.83,49.16,46.62,31.89,29.98,24.26,14.041666666666666,46.85999999999999,0.16333333333333333
40,19.45,316.0333333333333,49.78,49.02,44.91,31.99,29.86,23.85,14.248333333333333,49.77,0.6816666666666666
41,19.28333333333333,315.34999999999997,49.62,49,44.98,32.11,29.84,23.81,,,
42,19.666666666666668,317.18333333333334,49.65,49.01,44.97,32.23,30.28,23.89,,,
43,19.783333333333335,318.78333333333336,49.67,48.98,44.89,32.38,30.55,24.06,,,
44,19.78333333333333,319.45000000000005,49.53,48.98,44.63,32.46,30.73,24.38,,,
45,19.8,320.06666666666666,49.63,49,44.83,32.59,30.94,24.7,,,
46,19.666666666666668,320.75,49.45,48.96,44.56,32.76,31.11,25,,,
47,19.633333333333333,321.53333333333336,49.58,48.97,44.69,32.85,31.27,25.35,,,
48,19.683333333333334,322.3,49.3,48.99,44.61,33.05,31.49,25.69,,,
49,19.600000000000005,323.26666666666665,49.51,48.97,44.55,33.15,31.68,26.01,,,
50,19.766666666666666,324.13333333333327,49.58,48.99,44.53,33.29,31.82,26.3,,,
51,19.650000000000002,325.09999999999997,49.56,48.99,44.44,33.45,32.06,26.63,,,
52,19.583333333333336,325.65000000000003,49.51,48.97,44.49,33.55,32.2,26.89,,,
53,19.633333333333333,326.5833333333333,49.44,48.95,44.41,33.69,32.33,27.17,,,
54,19.666666666666668,327.3,49.38,48.97,44.37,33.84,32.53,27.47,,,
55,19.61666666666667,327.98333333333335,49.46,48.97,44.43,34,32.68,27.77,,,
56,19.683333333333334,328.65,49.46,48.96,44.36,34.17,32.8,28.09,,,
57,19.46666666666667,329.40000000000003,49.33,48.96,44.31,34.27,32.99,28.34,,,
58,19.599999999999998,330.43333333333334,49.5,48.95,44.28,34.45,33.12,28.63,,,
59,19.683333333333334,331.05,49.31,48.95,44.27,34.58,33.29,28.9,,,
60,19.633333333333333,331.8333333333333,49.22,48.95,44.26,34.78,33.44,29.17,,,
61,19.63333333333333,332.93333333333334,49.45,48.95,44.18,34.9,33.61,29.42,,,
62,19.55,333.65000000000003,49.34,48.94,44.13,35.07,33.77,29.71,,,
63,19.55,334.0833333333333,49.41,48.95,44.11,35.22,33.91,29.99,,,
64,19.516666666666666,334.7,49.31,48.95,44.1,35.35,34.08,30.24,,,
65,19.483333333333334,335.6666666666667,49.35,48.94,44.1,35.53,34.24,30.51,,,
66,19.633333333333333,336.59999999999997,49.3,48.94,44.03,35.67,34.41,30.77,,,
67,19.5,337.6666666666667,49.22,48.93,44.01,35.83,34.56,31.01,,,
68,19.516666666666666,338.0,49.16,48.93,43.92,35.97,34.72,31.28,,,
69,19.533333333333335,338.85,49.17,48.94,43.94,36.11,34.87,31.53,,,
70,19.566666666666666,339.11666666666673,49.23,48.93,43.83,36.3,35.04,31.76,,,
71,19.549999999999997,339.7,49.28,48.92,43.87,36.41,35.18,32.02,,,
72,19.55,340.31666666666666,49.43,48.93,43.86,36.57,35.36,32.26,,,
73,19.516666666666666,341.2,49.25,48.93,43.83,36.71,35.5,32.48,,,
74,19.533333333333335,342.09999999999997,49.19,48.91,43.81,36.87,35.66,32.71,,,
75,19.516666666666666,342.63333333333327,49.3,48.92,43.81,37.06,35.84,32.94,,,
76,19.46666666666667,343.45,49.34,48.91,43.68,37.19,36.02,33.17,,,
77,19.566666666666666,344.2166666666667,49.08,48.92,43.75,37.3,36.12,33.4,,,
78,19.416666666666668,344.73333333333335,49.32,48.91,43.66,37.47,36.31,33.59,,,
79,19.51666666666667,345.6333333333334,49.35,48.92,43.63,37.68,36.43,33.83,,,
80,19.516666666666666,346.40000000000003,49.15,48.91,43.57,37.8,36.63,34,,,
81,19.483333333333334,346.9666666666667,49.16,48.92,43.55,37.95,36.79,34.24,,,
82,19.5,348.01666666666665,49.17,48.92,43.44,38.09,36.94,34.43,,,
83,19.416666666666668,349.03333333333336,49.18,48.91,43.46,38.27,37.09,34.62,,,
84,19.450000000000003,349.9666666666667,49.23,48.9,43.35,38.38,37.26,34.84,,,
85,19.516666666666666,350.21666666666664,49.23,48.89,43.29,38.51,37.36,35.02,,,
86,19.433333333333334,351.75,49.37,48.9,43.16,38.7,37.58,35.22,,,
87,19.55,352.7,49.16,48.89,43.14,38.86,37.71,35.39,,,
88,19.51666666666667,352.7833333333333,49.19,48.9,42.98,38.96,37.89,35.62,,,
89,19.433333333333334,353.31666666666666,49.15,48.88,42.79,39.14,38,35.81,,,
90,19.316666666666666,354.98333333333335,49.17,48.89,42.69,39.26,38.24,35.97,,,
91,19.433333333333334,355.75,49.07,48.88,42.58,39.45,38.32,36.17,,,
92,19.483333333333334,355.95,49.08,48.89,42.55,39.61,38.5,36.36,,,
93,19.5,356.81666666666666,48.98,48.88,42.32,39.78,38.66,36.54,,,
94,19.45,357.53333333333336,49.05,48.88,42.21,39.9,38.81,36.72,,,
95,19.450000000000003,357.76666666666665,49.08,48.87,42.01,40.06,38.96,36.89,,,
96,19.483333333333334,359.3833333333334,49.14,48.87,42,40.17,39.13,37.07,,,
97,19.333333333333332,360.0666666666668,49.22,48.86,41.91,40.31,39.31,37.23,,,
98,19.433333333333334,359.25,49.1,48.86,41.92,40.47,39.44,37.43,,,
99,19.433333333333334,360.6666666666667,48.85,48.85,41.81,40.65,39.56,37.56,14.251666666666667,33.745,0.27999999999999997
100,19.5,356.9166666666667,48.96,48.55,41.16,40.71,39.5,33.43,14.190000000000003,48.98,1.6849999999999998
101,19.516666666666666,347.5,49.03,48.09,41.07,40.79,39.08,31.35,14.013333333333334,49.00666666666666,1.6816666666666666
102,19.51666666666667,338.75,48.83,47.65,41,40.67,37.99,29.27,13.945,48.98166666666666,1.6833333333333333
103,19.55,330.71666666666664,48.37,47.24,40.99,40.66,34.57,27.59,14.211666666666666,48.94333333333333,1.6833333333333333
104,19.5,323.23333333333335,47.94,46.62,40.96,40.53,31.9,26.46,14.026666666666666,48.82,1.6866666666666665
105,19.5,320.0833333333333,47.86,46.26,40.94,40.44,30.74,26.1,,,
106,19.516666666666666,324.8666666666667,47.72,46.12,40.96,40.44,32.44,26.21,,,
107,19.433333333333334,328.90000000000003,47.76,46.12,40.95,40.46,32.56,26.3,,,
108,19.55,330.5166666666667,47.91,46.09,40.95,40.48,32.95,26.49,,,
109,19.5,330.73333333333335,47.86,46.04,40.94,40.5,33.81,26.63,,,
110,19.466666666666665,331.2,47.87,46.09,40.94,40.53,34.11,26.89,,,
111,19.53333333333333,332.48333333333335,47.91,46.09,40.96,40.55,34.57,27.09,,,
112,19.5,333.93333333333334,47.86,45.98,40.95,40.58,35.02,27.37,,,
113,19.533333333333335,334.56666666666666,47.84,46.02,40.94,40.6,35.26,27.47,,,
114,19.5,335.65000000000003,47.84,45.97,40.95,40.65,35.75,27.79,,,
115,19.566666666666663,336.84999999999997,47.84,46.03,40.95,40.68,36.11,28.1,,,
116,19.599999999999998,337.9833333333333,47.86,45.93,40.94,40.71,36.52,28.33,,,
117,19.7,339.0,47.84,45.91,40.95,40.76,36.66,28.65,,,
118,19.616666666666667,339.8833333333334,47.84,45.91,40.95,40.78,37.11,28.95,,,
119,19.566666666666666,340.9166666666667,47.86,45.9,40.95,40.81,37.42,29.27,,,
120,19.566666666666666,342.0,47.85,45.88,40.97,40.85,37.7,29.58,,,
121,19.55,343.23333333333335,47.84,45.86,40.98,40.87,38.02,29.89,,,
122,19.566666666666666,344.3833333333334,47.84,45.81,41.01,40.9,38.29,30.19,,,
123,19.6,345.5,47.82,45.8,41.02,40.92,38.52,30.49,,,
124,19.583333333333332,345.76666666666665,47.79,45.77,41.08,40.96,38.88,30.83,,,
125,19.616666666666664,346.1499999999999,47.84,45.77,41.12,40.98,39.09,31.15,,,
126,19.566666666666666,347.59999999999997,47.79,45.74,41.18,41.02,39.36,31.47,,,
127,19.533333333333335,348.95000000000005,47.6,45.7,41.21,41.05,39.59,31.76,,,
128,19.516666666666666,350.1666666666667,47.82,45.72,41.29,41.14,39.81,32.1,,,
129,19.616666666666667,350.75,47.79,45.69,41.32,41.17,40.02,32.41,,,
130,19.683333333333337,351.0,47.76,45.67,41.37,41.22,40.2,32.71,,,
131,19.616666666666664,352.8999999999999,47.8,45.64,41.43,41.26,40.35,33.03,,,
132,19.566666666666666,353.56666666666666,47.76,45.62,41.48,41.32,40.54,33.34,,,
133,19.55,354.3,47.85,45.62,41.56,41.39,40.63,33.66,,,
134,19.466666666666665,355.55,47.81,45.58,41.61,41.44,40.72,33.95,,,
135,19.516666666666666,355.8666666666666,47.8,45.58,41.67,41.49,40.79,34.27,,,
136,19.566666666666666,357.1166666666666,47.81,45.56,41.73,41.57,40.86,34.56,,,
137,19.683333333333334,358.8999999999999,47.79,45.56,41.82,41.61,40.91,34.86,,,
138,19.75,358.75,47.62,45.5,41.87,41.72,40.99,35.16,,,
139,19.566666666666666,359.5833333333333,47.76,45.51,41.94,41.75,41.1,35.46,,,
140,19.55,361.31666666666666,47.69,45.5,42.04,41.86,41.18,35.77,,,
141,19.583333333333332,362.34999999999997,47.74,45.46,42.11,41.91,41.24,36.06,,,
142,19.599999999999998,362.34999999999997,47.72,45.43,42.17,42,41.34,36.34,,,
143,19.516666666666666,363.06666666666666,47.71,45.43,42.26,42.08,41.42,36.65,,,
144,19.466666666666665,364.5333333333333,47.74,45.38,42.33,42.18,41.46,36.92,,,
145,19.45,364.5333333333333,47.57,45.36,42.39,42.26,41.53,37.22,,,
146,19.433333333333334,364.7833333333333,47.69,45.36,42.45,42.35,41.61,37.48,,,
147,19.53333333333333,365.9166666666667,47.7,45.27,42.55,42.44,41.69,37.76,,,
148,19.5,366.8,47.58,45.27,42.64,42.49,41.78,38.07,,,
149,19.46666666666667,367.3833333333334,47.69,45.22,42.73,42.57,41.86,38.3,,,
150,19.433333333333334,368.3,47.58,45.17,42.8,42.67,41.94,38.58,,,
151,19.516666666666666,368.68333333333334,47.59,45.06,42.89,42.76,42.03,38.85,,,
152,19.433333333333334,369.66666666666674,47.61,45.03,42.95,42.85,42.13,39.12,,,
153,19.516666666666666,370.45,47.36,44.93,43.05,42.92,42.21,39.33,,,
154,19.45,370.6333333333334,47.62,44.84,43.16,43.02,42.3,39.63,,,
155,19.416666666666668,371.34999999999997,47.49,44.67,43.23,43.11,42.4,39.88,,,
156,19.55,372.01666666666665,47.47,44.59,43.32,43.21,42.5,40.1,,,
157,19.383333333333336,372.6333333333334,47.59,44.49,43.41,43.31,42.58,40.38,,,
158,19.416666666666668,373.56666666666666,47.48,44.38,43.48,43.41,42.7,40.63,,,
159,19.433333333333334,374.3166666666666,47.54,44.28,43.58,43.52,42.8,40.87,,,
160,19.45,375.34999999999997,47.52,44.19,43.66,43.57,42.91,41.09,,,
161,19.549999999999997,376.20000000000005,47.42,44.25,43.78,43.67,43.04,41.32,,,
162,19.516666666666666,376.74999999999994,47.37,44.17,43.87,43.78,43.09,41.48,,,
163,19.516666666666666,377.68333333333334,47.26,44.3,43.97,43.88,43.24,41.69,,,
164,19.5,378.34999999999997,47.53,44.31,44.06,43.95,43.31,41.91,,,
165,19.566666666666666,379.26666666666665,47.43,44.32,44.17,44.08,43.41,42.07,,,
166,19.5,379.84999999999997,47.38,44.44,44.24,44.19,43.5,42.24,,,
167,19.433333333333334,380.3999999999999,47.51,44.44,44.35,44.28,43.62,42.43,,,
168,19.45,381.15000000000003,47.37,44.53,44.44,44.37,43.71,42.55,,,
169,19.5,381.56666666666666,47.52,44.66,44.54,44.5,43.84,42.71,,,
170,19.46666666666667,381.9166666666667,47.31,44.71,44.62,44.59,43.95,42.83,,,
171,19.483333333333334,382.90000000000003,47.28,44.78,44.73,44.7,44.07,42.99,,,
172,19.55,384.04999999999995,47.37,44.86,44.83,44.77,44.11,43.11,,,
173,19.53333333333333,384.98333333333335,47.38,44.97,44.98,44.84,44.23,43.25,,,
174,19.533333333333335,385.5,47.31,45.06,45.08,44.97,44.34,43.4,,,
175,19.466666666666665,386.05,47.36,45.13,45.11,45.09,44.44,43.49,,,
176,19.55,386.0333333333333,47.35,45.24,45.21,45.16,44.54,43.65,,,
177,19.533333333333335,386.76666666666665,47.26,45.33,45.31,45.27,44.63,43.73,,,
178,19.483333333333334,387.8333333333333,47.31,45.45,45.45,45.36,44.75,43.89,,,
179,19.55,388.54999999999995,47.28,45.51,45.52,45.48,44.85,43.96,,,
180,19.45,389.05,47.12,45.62,45.64,45.6,44.99,44.12,,,
181,19.5,389.68333333333334,47.14,45.75,45.74,45.64,45.05,44.25,,,
182,19.516666666666666,390.11666666666673,47.17,45.83,45.8,45.77,45.18,44.32,,,
183,19.46666666666667,390.59999999999997,47.19,45.92,45.95,45.87,45.28,44.42,,,
184,19.55,391.2166666666667,47.34,46.01,46.03,45.97,45.38,44.58,,,
185,19.48333333333333,391.68333333333334,47.11,46.08,46.09,46.02,45.43,44.62,,,
186,19.583333333333336,392.61666666666673,47.28,46.19,46.18,46.15,45.56,44.78,,,
187,19.566666666666666,392.95000000000005,47.15,46.28,46.27,46.25,45.65,44.88,,,
188,19.333333333333336,393.75,47.15,46.39,46.37,46.33,45.76,44.99,,,
189,19.433333333333334,394.53333333333336,47.23,46.48,46.48,46.42,45.89,45.17,,,
190,19.483333333333334,395.31666666666666,47.26,46.55,46.59,46.52,46,45.23,,,
191,19.516666666666666,395.3500000000001,47.15,46.63,46.69,46.6,46.09,45.29,,,
192,19.63333333333333,395.3666666666666,47.12,46.72,46.78,46.68,46.17,45.43,,,
193,19.549999999999997,396.2166666666667,46.83,46.8,46.84,46.76,46.24,45.57,,,
194,19.516666666666666,396.55,47,46.93,46.94,46.86,46.37,45.61,,,
195,19.516666666666666,397.48333333333335,46.93,47,47,46.94,46.46,45.7,,,
196,19.5,398.11666666666673,47.15,47.11,47.1,46.99,46.57,45.87,,,
197,19.5,398.4666666666667,47.04,47.11,47.19,47.12,46.67,45.93,,,
198,19.53333333333333,398.45,47.18,47.22,47.28,47.2,46.75,46.08,,,
199,19.55,399.05,47.11,47.26,47.34,47.28,46.86,46.16,,,
200,19.566666666666666,399.2833333333333,47.35,47.39,47.41,47.32,46.95,46.27,,,
201,19.583333333333332,400.0,47.36,47.44,47.5,47.35,47.01,46.34,,,
202,19.53333333333333,400.81666666666666,47.44,47.44,47.58,47.45,47.09,46.47,,,
203,19.516666666666666,401.06666666666666,47.57,47.52,47.66,47.47,47.18,46.58,,,
204,19.533333333333335,401.6166666666666,47.65,47.65,47.68,47.55,47.23,46.69,,,
205,19.516666666666666,402.3333333333333,47.72,47.71,47.81,47.67,47.37,46.73,,,
206,19.55,402.93333333333334,47.55,47.79,47.81,47.73,47.39,46.9,,,
207,19.533333333333335,403.45,47.87,47.81,47.92,47.86,47.47,46.88,,,
208,19.55,403.98333333333335,47.93,47.87,47.97,47.82,47.52,47.12,,,
209,19.549999999999997,404.06666666666666,47.99,48,48.08,47.9,47.61,47.21,,,
210,19.583333333333336,404.4166666666667,48.05,48.14,48.14,48.04,47.7,47.35,,,
211,19.61666666666667,405.4166666666667,48.21,48.17,48.21,48.11,47.72,47.32,,,
212,19.566666666666666,406.0,48.24,48.25,48.26,48.2,47.84,47.44,,,
213,19.599999999999998,406.6666666666667,48.27,48.33,48.37,48.29,47.94,47.43,,,
214,19.53333333333333,407.0,48.31,48.36,48.46,48.38,47.99,47.6,,,
215,19.483333333333334,407.1166666666666,48.39,48.48,48.49,48.43,48.06,47.67,,,
216,19.566666666666666,407.40000000000003,48.53,48.54,48.6,48.51,48.19,47.74,,,
217,19.533333333333335,407.93333333333334,48.57,48.63,48.66,48.58,48.18,47.74,,,
218,19.55,408.29999999999995,48.53,48.68,48.74,48.62,48.25,47.88,,,
219,19.566666666666666,409.3,48.68,48.75,48.84,48.77,48.34,47.97,,,
220,19.53333333333333,409.43333333333334,48.83,48.89,48.88,48.82,48.38,48.06,,,
221,19.533333333333335,409.3833333333334,48.95,48.9,48.94,48.82,48.5,48.2,,,
222,19.650000000000002,409.56666666666666,49.04,48.98,49.05,49,48.58,48.22,,,
223,19.55,409.95000000000005,49.06,49.08,49.16,49.03,48.65,48.28,,,
224,19.583333333333332,410.7166666666667,49.13,49.13,49.15,49.08,48.67,48.38,,,
225,19.55,411.4666666666667,49.21,49.19,49.26,49.12,48.75,48.48,,,
226,19.466666666666665,411.71666666666664,49.33,49.28,49.34,49.23,48.94,48.49,,,
227,19.483333333333334,412.09999999999997,49.36,49.34,49.46,49.29,48.94,48.64,,,
228,19.650000000000002,412.1166666666666,49.48,49.42,49.46,49.37,49.04,48.64,,,
229,19.516666666666666,412.23333333333335,49.57,49.52,49.61,49.42,49.12,48.8,,,
230,19.583333333333332,412.43333333333334,49.56,49.57,49.7,49.56,49.2,48.84,,,
231,19.666666666666668,413.23333333333335,49.66,49.61,49.76,49.62,49.22,48.98,,,
232,19.599999999999998,413.76666666666665,49.72,49.73,49.8,49.67,49.31,48.94,,,
233,19.53333333333333,414.26666666666665,49.81,49.79,49.9,49.74,49.41,49.06,,,
234,19.483333333333334,414.9166666666667,49.9,49.93,49.95,49.8,49.49,49.19,,,
235,19.566666666666666,415.48333333333335,50,49.97,50.03,49.9,49.65,49.24,,,
236,19.53333333333333,416.0,50.05,50.05,50.11,50.01,49.64,49.37,,,
237,19.599999999999998,415.98333333333335,50.12,50.13,50.25,50.1,49.67,49.41,,,
238,19.666666666666668,416.01666666666665,50.19,50.24,50.3,50.19,49.84,49.43,,,
239,19.633333333333333,416.5666666666668,50.24,50.29,50.34,50.22,49.88,49.47,,,
240,19.650000000000002,417.1833333333334,50.31,50.35,50.44,50.27,49.98,49.66,,,
241,19.633333333333336,417.8333333333333,50.33,50.44,50.51,50.41,50.02,49.71,,,
242,19.583333333333332,418.0333333333333,50.55,50.52,50.54,50.44,50.06,49.73,,,
243,19.533333333333335,417.8833333333334,50.55,50.58,50.62,50.52,50.15,49.8,,,
244,19.599999999999998,418.2166666666667,50.55,50.63,50.7,50.58,50.26,49.89,,,
245,19.616666666666664,419.05,50.76,50.7,50.8,50.69,50.35,49.93,,,
246,19.616666666666667,419.6166666666666,50.8,50.82,50.84,50.76,50.37,50.12,,,
247,19.633333333333333,420.03333333333336,50.9,50.82,50.89,50.82,50.63,50.16,,,
248,19.633333333333336,420.73333333333335,50.93,50.91,50.98,50.91,50.54,50.21,,,
249,19.583333333333332,421.18333333333334,51.03,51.05,51.08,50.96,50.63,50.22,,,
250,19.599999999999998,421.7833333333333,51.18,51.15,51.2,51.01,50.67,50.35,,,
251,19.55,422.18333333333334,51.13,51.15,51.3,51.1,50.74,50.47,,,
252,19.583333333333332,422.73333333333335,51.2,51.29,51.35,51.17,50.84,50.58,,,
253,19.616666666666664,423.26666666666665,51.22,51.38,51.43,51.32,50.95,50.65,,,
254,19.599999999999998,423.7,51.41,51.44,51.52,51.41,50.99,50.73,,,
255,19.616666666666664,424.2,51.39,51.43,51.5,51.4,51.09,50.72,,,
256,19.61666666666667,424.5333333333333,51.58,51.55,51.63,51.5,51.19,50.88,,,
257,19.53333333333333,424.81666666666666,51.59,51.59,51.76,51.61,51.24,50.95,,,
258,19.55,424.9166666666667,51.68,51.62,51.77,51.66,51.36,51.01,,,
259,19.583333333333332,425.13333333333327,51.68,51.77,51.9,51.73,51.34,51.12,,,
260,19.55,425.6666666666667,51.82,51.86,51.9,51.83,51.53,51.12,,,
261,19.599999999999998,426.04999999999995,51.9,51.87,52,51.93,51.56,51.22,,,
262,19.583333333333332,289.28333333333336,52.08,51.97,52.16,51.91,51.6,51.34,,,
263,19.650000000000002,14.616666666666665,52.1,52.05,52.12,52,51.73,51.3,,,
264,19.616666666666667,14.583333333333336,51.66,52.05,52.14,52.07,51.78,51.33,,,
265,19.63333333333333,14.633333333333333,51.94,52.06,52.12,52.09,51.67,51.35,,,
266,19.650000000000002,14.649999999999999,51.87,52.02,52.12,52.08,51.66,51.24,,,
267,19.583333333333332,14.666666666666666,51.81,51.97,52.09,52.07,51.71,51.29,,,
268,19.616666666666664,14.733333333333333,51.84,52.01,52.1,52.07,51.68,51.36,,,
269,19.566666666666666,14.699999999999998,51.84,51.98,52.1,52.07,51.7,51.23,,,
270,19.583333333333332,14.816666666666668,51.91,51.99,52.07,52.06,51.69,51.2,,,
271,19.583333333333332,14.799999999999999,51.84,51.96,52.1,52.05,51.72,51.27,,,
272,19.599999999999998,14.783333333333333,51.82,51.95,52.07,52.05,51.68,51.3,,,
273,19.61666666666667,14.833333333333334,51.82,51.97,52.06,52.04,51.67,51.25,,,
274,19.616666666666664,14.766666666666666,51.92,51.95,52.05,52.04,51.66,51.24,,,
275,19.450000000000003,14.783333333333333,51.87,51.98,52.07,52.03,51.67,51.24,,,
276,19.55,14.816666666666668,51.87,51.96,52.06,52.02,51.68,51.22,,,
277,19.649999999999995,14.800000000000002,52.01,51.96,52.06,52,51.66,51.23,,,
278,19.583333333333332,14.816666666666668,51.73,51.97,52.06,52.03,51.67,51.24,,,
279,19.516666666666666,14.933333333333332,51.71,51.97,52.05,52.02,51.66,51.2,,,
280,19.650000000000002,14.916666666666666,51.76,51.92,52.04,52.02,51.67,51.23,,,
281,19.666666666666668,12.5,51.71,51.95,52.04,52,51.67,51.2,,,
282,19.7,0.7999999999999999,51.67,51.94,52.04,52.01,51.67,51.18,,,
283,19.73333333333333,0.7999999999999999,51.79,51.92,52.04,52,51.65,51.2,,,
284,19.8,0.7999999999999999,51.77,51.95,52.02,52,51.65,51.21,,,
285,19.8,0.7999999999999999,51.73,51.94,52.02,52,51.67,51.21,,,
286,19.8,0.7999999999999999,51.66,51.92,52.01,52,51.65,51.17,,,
287,19.8,0.7999999999999999,51.77,51.92,52.02,51.99,51.66,51.16,,,
288,19.8,0.7999999999999999,51.73,51.92,52.02,51.98,51.64,51.17,,,
289,19.816666666666666,0.7999999999999999,51.66,51.93,52.02,51.99,51.65,51.16,,,
290,19.900000000000002,0.7999999999999999,51.87,51.9,52,51.95,51.65,51.16,,,
291,19.900000000000002,0.7999999999999999,51.91,51.92,52,51.95,51.64,51.15,,,
292,19.816666666666666,0.7999999999999999,51.62,51.9,52.01,51.96,51.64,51.14,,,
293,19.8,0.7999999999999999,51.87,51.92,52.01,51.95,51.63,51.13,,,
294,19.833333333333332,0.7999999999999999,51.91,51.93,52,51.94,51.65,51.14,,,
295,19.900000000000002,0.7999999999999999,51.58,51.9,52,51.94,51.63,51.13,,,
296,19.900000000000002,0.7999999999999999,51.79,51.91,52,51.94,51.64,51.12,,,
297,19.8,0.7999999999999999,51.69,51.86,51.98,51.92,51.62,51.12,,,
298,19.883333333333336,0.7999999999999999,51.82,51.89,52,51.93,51.62,51.11,,,
299,19.983333333333334,0.7999999999999999,51.83,51.91,51.99,51.94,51.64,51.12,,,
300,20.083333333333332,0.7999999999999999,51.67,51.9,51.98,51.93,51.63,51.11,,,
301,20.033333333333335,0.7999999999999999,51.78,51.91,51.98,51.93,51.62,51.09,,,
302,19.900000000000002,0.7999999999999999,51.74,51.9,51.98,51.93,51.63,51.1,,,
303,19.900000000000002,0.7999999999999999,51.89,51.91,51.98,51.92,51.63,51.1,,,
304,19.900000000000002,0.7999999999999999,51.79,51.9,51.97,51.9,51.6,51.07,,,
305,20.0,0.7999999999999999,51.79,51.88,51.98,51.91,51.61,51.07,,,
306,20.05,0.7999999999999999,51.83,51.89,51.96,51.91,51.61,51.07,,,
307,19.916666666666668,0.7999999999999999,51.85,51.89,51.96,51.9,51.61,51.07,,,
308,19.849999999999998,0.7999999999999999,51.88,51.88,51.96,51.9,51.6,51.06,,,
309,19.900000000000002,0.7999999999999999,51.76,51.87,51.95,51.89,51.59,51.05,,,
310,20.0,0.7999999999999999,51.79,51.87,51.96,51.89,51.59,51.05,,,
311,20.033333333333335,0.7999999999999999,51.78,51.87,51.94,51.87,51.58,51.03,,,
312,19.916666666666668,0.7999999999999999,51.81,51.89,51.95,51.88,51.59,51.05,,,
313,19.900000000000002,0.7999999999999999,51.88,51.89,51.94,51.88,51.59,51.03,,,
314,19.966666666666665,0.7999999999999999,51.8,51.87,51.93,51.87,51.58,51.02,,,
315,20.0,0.7999999999999999,51.79,51.86,51.93,51.87,51.58,51.01,,,
316,19.950000000000003,0.8166666666666665,51.79,51.87,51.93,51.86,51.58,51.02,,,
317,19.849999999999998,0.7999999999999999,51.86,51.85,51.92,51.86,51.58,51,,,
318,19.850000000000005,0.7999999999999999,51.79,51.85,51.93,51.88,51.58,51,,,
319,20.0,0.7999999999999999,51.69,51.83,51.91,51.86,51.57,51.01,,,
320,19.96666666666667,0.7999999999999999,51.74,51.84,51.91,51.86,51.57,50.99,,,
321,19.900000000000002,0.7999999999999999,51.73,51.83,51.91,51.87,51.57,50.99,,,
322,19.816666666666666,0.7999999999999999,51.64,51.82,51.91,51.84,51.56,50.96,,,
323,19.833333333333332,0.7999999999999999,51.78,51.84,51.92,51.84,51.56,50.98,,,
324,19.983333333333334,0.7999999999999999,51.63,51.83,51.91,51.85,51.55,50.96,,,
325,19.96666666666667,0.7999999999999999,51.8,51.84,51.9,51.84,51.55,50.96,,,
326,19.900000000000002,0.7999999999999999,51.85,51.85,51.9,51.84,51.56,50.96,,,
327,19.816666666666666,0.7999999999999999,51.77,51.83,51.9,51.84,51.56,50.96,,,
328,19.850000000000005,0.7999999999999999,51.6,51.74,51.89,51.84,51.55,50.95,,,
329,20.0,0.7999999999999999,51.73,51.82,51.9,51.82,51.54,50.94,,,
330,19.916666666666668,0.7999999999999999,51.76,51.81,51.89,51.82,51.54,50.93,,,
331,19.900000000000002,0.7999999999999999,51.75,51.79,51.9,51.82,51.54,50.92,,,
332,19.849999999999998,0.7999999999999999,51.58,51.79,51.88,51.82,51.53,50.91,,,
333,19.933333333333334,0.7999999999999999,51.66,51.79,51.89,51.82,51.54,50.92,,,
334,19.983333333333334,0.7999999999999999,51.71,51.81,51.89,51.81,51.54,50.92,,,
335,19.900000000000002,0.7999999999999999,51.71,51.79,51.87,51.81,51.53,50.9,,,
336,19.816666666666666,0.7999999999999999,51.77,51.79,51.87,51.8,51.52,50.9,,,
337,19.916666666666668,0.7999999999999999,51.74,51.8,51.88,51.82,51.53,50.9,,,
338,20.0,0.7999999999999999,51.73,51.79,51.86,51.8,51.51,50.88,,,
339,19.950000000000003,0.7999999999999999,51.7,51.8,51.87,51.8,51.52,50.88,,,
340,19.866666666666664,0.7999999999999999,51.53,51.76,51.86,51.78,51.5,50.87,,,
341,19.8,0.7999999999999999,51.66,51.77,51.85,51.79,51.51,50.86,,,
342,19.816666666666666,0.7999999999999999,51.73,51.75,51.86,51.8,51.51,50.87,,,
343,19.95,0.7999999999999999,51.56,51.76,51.85,51.78,51.5,50.85,,,
344,19.916666666666668,0.7999999999999999,51.76,51.76,51.85,51.8,51.52,50.87,,,
345,19.883333333333336,0.7999999999999999,51.71,51.76,51.84,51.78,51.49,50.85,,,
346,19.849999999999998,0.7999999999999999,51.8,51.77,51.85,51.78,51.49,50.84,,,
347,19.966666666666665,0.7999999999999999,51.79,51.77,51.85,51.77,51.5,50.83,,,
348,19.95,0.7999999999999999,51.75,51.75,51.83,51.76,51.48,50.82,,,
349,19.883333333333333,0.7999999999999999,51.65,51.75,51.84,51.77,51.49,50.83,,,
350,19.816666666666666,0.7999999999999999,51.74,51.76,51.82,51.76,51.48,50.81,,,
351,19.850000000000005,0.7999999999999999,51.6,51.72,51.82,51.75,51.49,50.81,,,
352,19.983333333333334,0.7999999999999999,51.6,51.75,51.81,51.76,51.49,50.8,,,
353,19.900000000000002,0.7999999999999999,51.59,51.73,51.82,51.75,51.48,50.81,,,
354,19.8,0.7999999999999999,51.74,51.74,51.82,51.74,51.48,50.79,,,
355,19.8,0.7999999999999999,51.65,51.73,51.82,51.76,51.48,50.8,,,
356,19.916666666666668,0.7999999999999999,51.49,51.7,51.79,51.74,51.46,50.77,,,
357,19.96666666666667,0.7999999999999999,51.5,51.72,51.81,51.76,51.47,50.79,,,
358,19.900000000000002,0.7999999999999999,51.72,51.72,51.8,51.74,51.47,50.77,,,
359,19.816666666666666,0.7999999999999999,51.58,51.7,51.78,51.73,51.45,50.76,,,
360,19.8,0.7999999999999999,51.64,51.72,51.81,51.75,51.47,50.77,,,
361,19.900000000000002,0.7999999999999999,51.65,51.7,51.79,51.73,51.46,50.75,,,
362,20.0,0.7999999999999999,51.61,51.7,51.78,51.72,51.44,50.74,,,
363,19.933333333333334,0.7999999999999999,51.7,51.7,51.78,51.73,51.45,50.75,,,
364,19.8,0.7999999999999999,51.6,51.7,51.79,51.72,51.46,50.73,,,
365,19.783333333333335,0.7999999999999999,51.61,51.7,51.77,51.71,51.44,50.72,,,
366,19.799999999999997,0.7999999999999999,51.65,51.69,51.78,51.72,51.44,50.71,,,
367,19.95,0.7999999999999999,51.66,51.7,51.78,51.71,51.44,50.71,,,
368,19.950000000000003,0.7999999999999999,51.53,51.69,51.77,51.72,51.44,50.71,,,
369,19.849999999999998,0.7999999999999999,51.55,51.68,51.77,51.71,51.43,50.7,,,
370,19.8,0.7999999999999999,51.58,51.67,51.76,51.7,51.44,50.71,,,
371,19.883333333333336,0.7999999999999999,51.63,51.68,51.76,51.69,51.44,50.7,,,
372,19.983333333333334,0.7999999999999999,51.66,51.67,51.75,51.69,51.43,50.68,,,
373,19.883333333333333,0.7999999999999999,51.56,51.68,51.75,51.69,51.42,50.7,,,
374,19.816666666666666,0.7999999999999999,51.69,51.69,51.76,51.69,51.42,50.7,,,
375,19.8,0.7999999999999999,51.63,51.68,51.75,51.69,51.41,50.66,,,
376,19.95,0.7999999999999999,51.62,51.67,51.74,51.68,51.4,50.66,,,
377,19.950000000000003,0.7999999999999999,51.6,51.67,51.76,51.69,51.41,50.67,,,
378,19.849999999999998,0.7999999999999999,51.57,51.65,51.74,51.67,51.4,50.66,,,
379,19.8,0.7999999999999999,51.64,51.66,51.74,51.68,51.39,50.65,,,
380,19.8,0.7999999999999999,51.45,51.66,51.74,51.67,51.4,50.64,,,
381,19.933333333333334,0.7999999999999999,51.62,51.68,51.75,51.69,51.41,50.65,,,
382,19.96666666666667,0.7999999999999999,51.51,51.64,51.73,51.67,51.39,50.63,,,
383,19.866666666666664,0.7999999999999999,51.53,51.66,51.73,51.67,51.41,50.63,,,
384,19.816666666666666,0.7999999999999999,51.55,51.62,51.73,51.65,51.39,50.61,,,
385,19.833333333333332,0.7999999999999999,51.59,51.62,51.72,51.65,51.38,50.62,,,
386,19.933333333333334,0.7999999999999999,51.61,51.65,51.73,51.66,51.39,50.6,,,
387,19.900000000000002,0.7999999999999999,51.61,51.64,51.72,51.65,51.39,50.6,,,
388,19.8,0.7999999999999999,51.5,51.63,51.7,51.63,51.37,50.58,,,
389,19.8,0.7999999999999999,51.57,51.64,51.71,51.63,51.37,50.59,,,
390,19.850000000000005,0.7999999999999999,51.57,51.62,51.71,51.66,51.39,50.57,,,
391,19.966666666666665,0.7999999999999999,51.6,51.62,51.71,51.65,51.38,50.57,,,
392,19.883333333333333,0.7999999999999999,51.63,51.62,51.69,51.64,51.35,50.57,,,
393,19.8,0.7999999999999999,51.4,51.6,51.68,51.62,51.36,50.57,,,
394,19.8,0.7999999999999999,51.59,51.6,51.69,51.63,51.35,50.55,,,
395,19.8,0.7999999999999999,51.65,51.6,51.68,51.62,51.35,50.55,,,
396,19.900000000000002,0.7999999999999999,51.61,51.61,51.68,51.61,51.34,50.54,,,
397,19.866666666666664,0.7999999999999999,51.42,51.61,51.69,51.62,51.36,50.55,,,
398,19.8,0.7999999999999999,51.39,51.57,51.67,51.62,51.36,50.54,,,
399,19.86666666666667,0.7999999999999999,51.42,51.56,51.68,51.62,51.35,50.52,,,
400,19.916666666666668,0.7999999999999999,51.47,51.58,51.67,51.62,51.34,50.52,,,
401,19.866666666666664,0.7999999999999999,51.55,51.59,51.67,51.61,51.33,50.52,,,
402,19.8,0.7999999999999999,51.48,51.6,51.67,51.61,51.34,50.52,,,
403,19.78333333333333,0.7999999999999999,51.54,51.58,51.65,51.6,51.33,50.49,,,
404,19.900000000000002,0.7999999999999999,51.54,51.59,51.67,51.6,51.34,50.49,,,
405,19.866666666666664,0.7999999999999999,51.53,51.57,51.66,51.6,51.32,50.51,,,
406,19.8,0.7999999999999999,51.56,51.57,51.65,51.6,51.33,50.48,,,
407,19.8,0.7999999999999999,51.53,51.56,51.65,51.58,51.32,50.47,,,
408,19.850000000000005,0.7999999999999999,51.56,51.57,51.64,51.57,51.32,50.46,,,
409,19.900000000000002,0.7999999999999999,51.58,51.57,51.65,51.58,51.32,50.47,,,
410,19.8,0.7999999999999999,51.55,51.56,51.62,51.58,51.31,50.44,,,
411,19.8,0.7999999999999999,51.47,51.52,51.62,51.57,51.31,50.45,,,
412,19.883333333333336,0.7999999999999999,51.43,51.55,51.63,51.57,51.3,50.43,,,
413,19.900000000000002,0.7999999999999999,51.52,51.56,51.63,51.58,51.31,50.45,,,
414,19.816666666666666,0.7999999999999999,51.21,51.54,51.63,51.57,51.3,50.44,,,
415,19.816666666666666,0.7999999999999999,51.45,51.54,51.61,51.56,51.29,50.43,,,
416,19.833333333333332,0.7999999999999999,51.55,51.55,51.62,51.56,51.29,50.42,,,
417,19.916666666666668,0.7999999999999999,51.51,51.56,51.63,51.58,51.3,50.43,,,
418,19.849999999999998,0.7999999999999999,51.48,51.55,51.62,51.56,51.29,50.42,,,
419,19.8,0.7999999999999999,51.57,51.54,51.61,51.54,51.29,50.41,,,
420,19.8,0.7999999999999999,51.57,51.55,51.6,51.55,51.28,50.4,,,
421,19.900000000000002,0.7999999999999999,51.47,51.55,51.61,51.55,51.28,50.4,,,
422,19.883333333333333,0.7999999999999999,51.51,51.54,51.62,51.55,51.29,50.41,,,
423,19.8,0.7999999999999999,51.47,51.52,51.6,51.54,51.28,50.39,,,
424,19.8,0.7999999999999999,51.41,51.5,51.59,51.54,51.26,50.36,,,
425,19.850000000000005,0.7999999999999999,51.42,51.51,51.6,51.54,51.28,50.38,,,
426,19.950000000000003,0.7999999999999999,51.46,51.5,51.6,51.53,51.27,50.38,,,
427,19.849999999999998,0.7999999999999999,51.51,51.5,51.59,51.53,51.25,50.36,,,
428,19.833333333333332,0.7999999999999999,51.47,51.52,51.58,51.52,51.25,50.34,,,
429,19.8,0.7999999999999999,51.46,51.51,51.59,51.52,51.26,50.35,,,
430,19.900000000000002,0.7999999999999999,51.4,51.51,51.59,51.52,51.25,50.35,,,
431,19.96666666666667,0.7999999999999999,51.45,51.5,51.59,51.52,51.24,50.34,,,
432,19.849999999999998,0.7999999999999999,51.48,51.5,51.57,51.51,51.25,50.32,,,
433,19.783333333333335,0.7999999999999999,51.44,51.5,51.58,51.51,51.25,50.33,,,
434,19.799999999999997,0.7999999999999999,51.41,51.47,51.56,51.51,51.24,50.33,,,
435,19.95,0.7999999999999999,51.52,51.49,51.57,51.49,51.24,50.31,,,
436,19.883333333333333,0.7999999999999999,51.37,51.49,51.57,51.52,51.24,50.31,,,
437,19.816666666666666,0.7999999999999999,51.37,51.47,51.56,51.49,51.23,50.3,,,
438,19.750000000000004,0.7999999999999999,51.34,51.46,51.54,51.49,51.23,50.28,,,
439,19.833333333333332,0.7999999999999999,51.38,51.47,51.55,51.49,51.23,50.29,,,
440,19.900000000000002,0.7999999999999999,51.28,51.47,51.55,51.48,51.23,50.29,,,
441,19.833333333333332,0.7999999999999999,51.47,51.48,51.56,51.48,51.22,50.29,,,
442,19.8,0.7999999999999999,51.43,51.47,51.55,51.48,51.23,50.28,,,
443,19.8,0.8166666666666668,51.46,51.46,51.54,51.48,51.21,50.27,,,
444,19.900000000000002,0.7999999999999999,51.37,51.44,51.53,51.46,51.21,50.25,,,
445,19.900000000000002,0.7999999999999999,51.3,51.45,51.54,51.48,51.21,50.25,,,
446,19.849999999999998,0.7999999999999999,51.4,51.44,51.51,51.48,51.21,50.25,,,
447,19.76666666666667,0.7999999999999999,51.39,51.43,51.52,51.46,51.2,50.24,,,
448,19.816666666666666,0.7999999999999999,51.45,51.44,51.53,51.46,51.2,50.23,,,
449,19.950000000000003,0.7999999999999999,51.43,51.42,51.53,51.46,51.19,50.23,,,
450,19.849999999999998,0.7999999999999999,51.32,51.45,51.51,51.46,51.19,50.23,,,
451,19.8,0.7999999999999999,51.3,51.44,51.51,51.44,51.19,50.21,,,
452,19.833333333333332,0.7999999999999999,51.39,51.43,51.51,51.45,51.19,50.21,,,
453,19.900000000000002,0.7999999999999999,51.33,51.44,51.51,51.45,51.18,50.21,,,
454,19.8,0.7999999999999999,51.39,51.42,51.51,51.45,51.18,50.2,,,
455,19.75,0.7999999999999999,51.29,51.41,51.49,51.43,51.17,50.18,,,
456,19.816666666666666,0.7999999999999999,51.29,51.42,51.5,51.44,51.18,50.19,,,
457,19.900000000000002,0.7999999999999999,51.39,51.41,51.49,51.44,51.17,50.18,,,
458,19.816666666666666,0.7999999999999999,51.34,51.4,51.48,51.42,51.17,50.17,,,
459,19.8,0.7999999999999999,51.25,51.4,51.47,51.44,51.16,50.16,,,
460,19.833333333333332,0.7999999999999999,51.3,51.38,51.48,51.42,51.16,50.17,,,
461,19.883333333333333,0.7999999999999999,51.35,51.41,51.49,51.42,51.16,50.17,,,
462,19.8,0.7999999999999999,51.34,51.4,51.48,51.42,51.15,50.16,,,
463,19.783333333333335,0.7999999999999999,51.26,51.37,51.47,51.43,51.15,50.14,,,
464,19.883333333333336,0.7999999999999999,51.3,51.4,51.47,51.41,51.15,50.14,,,
465,19.916666666666668,0.7999999999999999,51.25,51.38,51.47,51.42,51.15,50.14,,,
466,19.8,0.7999999999999999,51.21,51.34,51.44,51.4,51.14,50.11,,,
467,19.8,0.7999999999999999,51.26,51.38,51.48,51.41,51.14,50.13,,,
468,19.8,0.7999999999999999,51.25,51.39,51.46,51.4,51.13,50.11,,,
469,19.900000000000002,0.7999999999999999,51.25,51.4,51.47,51.39,51.14,50.11,,,
470,19.8,0.7999999999999999,51.23,51.37,51.46,51.39,51.13,50.1,,,
471,19.8,0.7999999999999999,51.37,51.38,51.45,51.39,51.14,50.11,,,
472,19.833333333333332,0.7999999999999999,51.3,51.36,51.46,51.38,51.13,50.1,,,
473,19.900000000000002,0.7999999999999999,51.29,51.36,51.43,51.38,51.11,50.08,,,
474,19.849999999999998,0.7999999999999999,51.29,51.37,51.46,51.39,51.13,50.09,,,
475,19.8,0.7999999999999999,51.29,51.35,51.44,51.39,51.12,50.08,,,
476,19.749999999999996,0.7999999999999999,51.18,51.36,51.44,51.37,51.11,50.08,,,
477,19.883333333333336,0.7999999999999999,51.19,51.36,51.43,51.37,51.1,50.06,,,
478,19.866666666666664,0.7999999999999999,51.22,51.34,51.41,51.36,51.1,50.05,,,
479,19.8,0.7999999999999999,51.17,51.34,51.43,51.38,51.11,50.06,,,
480,19.8,0.7999999999999999,51.24,51.34,51.42,51.36,51.09,50.05,,,
481,19.8,0.7999999999999999,51.16,51.32,51.43,51.36,51.1,50.04,,,
482,19.833333333333332,0.7999999999999999,51.2,51.33,51.42,51.36,51.1,50.04,,,
483,19.8,0.7999999999999999,51.3,51.33,51.41,51.36,51.09,50.03,,,
484,19.8,0.7999999999999999,51.2,51.29,51.41,51.36,51.09,50.02,,,
485,19.900000000000002,0.7999999999999999,51.24,51.32,51.39,51.35,51.07,50.01,,,
486,19.916666666666668,0.7999999999999999,51.22,51.32,51.41,51.36,51.08,50.02,,,
487,19.816666666666666,0.7999999999999999,51.28,51.33,51.41,51.35,51.08,50.01,,,
488,19.750000000000004,0.7999999999999999,51.33,51.32,51.4,51.33,51.07,49.99,,,
489,19.7,0.7999999999999999,51.24,51.33,51.41,51.34,51.08,50,,,
490,19.883333333333336,0.7999999999999999,51.05,51.29,51.39,51.32,51.06,49.98,,,
491,19.916666666666668,0.7999999999999999,51.26,51.29,51.39,51.34,51.06,49.98,,,
492,19.849999999999998,0.7999999999999999,51.05,51.29,51.38,51.32,51.06,49.98,,,
493,19.76666666666667,0.7999999999999999,51.26,51.29,51.39,51.32,51.06,49.97,,,
494,19.766666666666666,0.7999999999999999,51.22,51.29,51.38,51.32,51.05,49.96,,,
495,19.883333333333336,0.7999999999999999,51.14,51.29,51.38,51.31,51.05,49.96,,,
496,19.866666666666664,0.7999999999999999,51.14,51.3,51.38,51.32,51.06,49.96,,,
497,19.8,0.7999999999999999,51.04,51.28,51.37,51.31,51.04,49.95,,,
498,19.766666666666666,0.7999999999999999,51.2,51.29,51.37,51.31,51.05,49.94,,,
499,19.86666666666667,0.7999999999999999,51.31,51.28,51.38,51.29,51.04,49.94,,,
500,19.866666666666664,0.7999999999999999,51.29,51.3,51.38,51.31,51.04,49.93,,,
501,19.8,0.7999999999999999,51.19,51.31,51.37,51.3,51.04,49.92,,,
502,19.8,0.7999999999999999,51.26,51.3,51.37,51.31,51.05,49.93,,,
503,19.900000000000002,0.7999999999999999,51.26,51.28,51.37,51.3,51.04,49.92,,,
504,19.849999999999998,0.7999999999999999,51.15,51.27,51.35,51.29,51.02,49.91,,,
505,19.8,0.7999999999999999,51.09,51.26,51.34,51.3,51.03,49.92,,,
506,19.8,0.7999999999999999,51.2,51.26,51.34,51.28,51.01,49.88,,,
507,19.86666666666667,0.7999999999999999,51.26,51.27,51.35,51.3,51.03,49.89,,,
508,19.866666666666664,0.7999999999999999,51.22,51.27,51.34,51.29,51.03,49.89,,,
509,19.783333333333335,0.7999999999999999,51.11,51.27,51.33,51.27,51,49.87,,,
510,19.7,0.7999999999999999,51.15,51.24,51.31,51.27,51.01,49.88,,,
511,19.749999999999996,0.7999999999999999,51.17,51.25,51.34,51.28,51.01,49.87,,,
512,19.866666666666664,0.7999999999999999,51.07,51.26,51.33,51.27,51.02,49.87,,,
513,19.8,0.7999999999999999,51.21,51.23,51.32,51.26,51,49.86,,,
514,19.8,0.7999999999999999,51.14,51.24,51.32,51.26,50.99,49.85,,,
515,19.86666666666667,0.7999999999999999,51.03,51.21,51.32,51.26,50.99,49.84,,,
516,19.883333333333333,0.7999999999999999,51.18,51.22,51.31,51.27,51,49.85,,,
517,19.8,0.7999999999999999,51.14,51.22,51.32,51.26,50.99,49.84,,,
518,19.783333333333335,0.7999999999999999,51.15,51.24,51.31,51.25,50.99,49.83,,,
519,19.78333333333333,0.7999999999999999,51.21,51.23,51.3,51.24,50.97,49.82,,,
520,19.900000000000002,0.7999999999999999,51.19,51.24,51.32,51.25,50.98,49.83,,,
521,19.816666666666666,0.7999999999999999,51.25,51.24,51.31,51.25,50.98,49.82,,,
522,19.76666666666667,0.7999999999999999,51.18,51.22,51.31,51.23,50.97,49.82,,,
523,19.816666666666666,0.7999999999999999,51.18,51.21,51.29,51.24,50.96,49.8,,,
524,19.900000000000002,0.7999999999999999,51.11,51.23,51.3,51.24,50.96,49.8,,,
525,19.833333333333332,0.7999999999999999,51.1,51.18,51.28,51.23,50.95,49.79,,,
526,19.8,0.7999999999999999,51.13,51.19,51.29,51.22,50.96,49.78,,,
527,19.78333333333333,0.7999999999999999,51.05,51.19,51.27,51.21,50.95,49.76,,,
528,19.900000000000002,0.7999999999999999,51.09,51.22,51.29,51.22,50.95,49.78,,,
529,19.849999999999998,0.7999999999999999,51.14,51.2,51.28,51.21,50.94,49.77,,,
530,19.8,0.7999999999999999,50.99,51.2,51.26,51.21,50.94,49.76,,,
531,19.8,0.7999999999999999,51.1,51.18,51.28,51.21,50.95,49.76,,,
532,19.883333333333336,0.7999999999999999,51.15,51.2,51.28,51.22,50.94,49.75,,,
533,19.866666666666664,0.7999999999999999,51.15,51.19,51.27,51.21,50.95,49.76,,,
534,19.8,0.7999999999999999,51.15,51.18,51.25,51.21,50.94,49.74,,,
535,19.8,0.7999999999999999,50.96,51.18,51.26,51.2,50.92,49.73,,,
536,19.883333333333336,0.7999999999999999,51.07,51.17,51.26,51.2,50.93,49.73,,,
537,19.849999999999998,0.7999999999999999,51.03,51.17,51.24,51.19,50.92,49.73,,,
538,19.8,0.7999999999999999,51.11,51.15,51.23,51.18,50.91,49.71,,,
539,19.71666666666667,0.7999999999999999,51.13,51.17,51.25,51.19,50.92,49.71,,,
540,19.833333333333332,0.7999999999999999,51.02,51.16,51.24,51.18,50.91,49.7,,,
541,19.883333333333333,0.7999999999999999,51.09,51.17,51.25,51.17,50.91,49.71,,,
542,19.8,0.7999999999999999,51.01,51.15,51.22,51.17,50.91,49.69,,,
543,19.8,0.7999999999999999,51.1,51.15,51.24,51.18,50.91,49.69,,,
544,19.73333333333333,0.7999999999999999,51.09,51.16,51.24,51.17,50.91,49.68,,,
545,19.883333333333336,0.7999999999999999,50.99,51.14,51.23,51.18,50.91,49.69,,,
546,19.833333333333332,0.7999999999999999,51.06,51.16,51.23,51.16,50.89,49.68,,,
547,19.783333333333335,0.7999999999999999,51.07,51.14,51.22,51.15,50.88,49.66,,,
548,19.766666666666666,0.7999999999999999,50.95,51.14,51.21,51.15,50.88,49.65,,,
549,19.883333333333336,0.7999999999999999,51.07,51.14,51.22,51.15,50.89,49.67,,,
550,19.833333333333332,0.7999999999999999,50.89,51.13,51.22,51.15,50.88,49.66,,,
551,19.783333333333335,0.7999999999999999,50.99,51.11,51.2,51.14,50.88,49.65,,,
552,19.716666666666665,0.7999999999999999,51.13,51.13,51.2,51.15,50.88,49.63,,,
553,19.850000000000005,0.7999999999999999,51.09,51.12,51.19,51.14,50.88,49.64,,,
554,19.883333333333333,0.7999999999999999,50.97,51.11,51.2,51.14,50.87,49.63,,,
555,19.8,0.7999999999999999,51.01,51.08,51.18,51.13,50.85,49.61,,,
556,19.8,0.7999999999999999,51.05,51.12,51.2,51.13,50.87,49.62,,,
557,19.850000000000005,0.7999999999999999,51.14,51.12,51.21,51.15,50.87,49.63,,,
558,19.900000000000002,0.7999999999999999,51.09,51.13,51.18,51.13,50.86,49.6,,,
559,19.8,0.7999999999999999,51.09,51.1,51.19,51.13,50.85,49.6,,,
560,19.8,0.7999999999999999,51.02,51.11,51.18,51.12,50.84,49.6,,,
561,19.816666666666666,0.7999999999999999,50.93,51.08,51.18,51.12,50.85,49.6,,,
562,19.900000000000002,0.7999999999999999,50.98,51.09,51.18,51.11,50.85,49.59,,,
563,19.816666666666666,0.7999999999999999,51.07,51.1,51.16,51.11,50.84,49.56,,,
564,19.783333333333335,0.7999999999999999,50.99,51.1,51.17,51.11,50.84,49.58,,,
565,19.833333333333332,0.7999999999999999,51.06,51.07,51.17,51.1,50.82,49.57,,,
566,19.900000000000002,0.7999999999999999,51.01,51.08,51.17,51.11,50.82,49.56,,,
567,19.833333333333332,0.7999999999999999,51,51.07,51.17,51.11,50.84,49.56,,,
568,19.8,0.7999999999999999,51.07,51.06,51.16,51.1,50.83,49.55,,,
569,19.833333333333332,0.7999999999999999,50.91,51.07,51.16,51.09,50.82,49.55,,,
570,19.900000000000002,0.7999999999999999,50.96,51.07,51.14,51.09,50.82,49.55,,,
571,19.816666666666666,0.7999999999999999,50.99,51.07,51.16,51.09,50.83,49.54,,,
572,19.750000000000004,0.7999999999999999,50.99,51.07,51.14,51.09,50.81,49.53,,,
573,19.73333333333333,0.7999999999999999,50.89,51.05,51.15,51.08,50.81,49.53,,,
574,19.883333333333336,0.7999999999999999,51.02,51.04,51.13,51.07,50.8,49.52,,,
575,19.849999999999998,0.7999999999999999,50.91,51.04,51.14,51.08,50.8,49.51,,,
576,19.783333333333335,0.7999999999999999,51.01,51.06,51.13,51.08,50.8,49.51,,,
577,19.71666666666667,0.7999999999999999,50.96,51.04,51.12,51.07,50.8,49.5,,,
578,19.833333333333332,0.7999999999999999,50.85,51.04,51.12,51.06,50.8,49.49,,,
579,19.883333333333333,0.7999999999999999,51.02,51.04,51.12,51.06,50.78,49.48,,,
580,19.8,0.7999999999999999,50.82,51.03,51.12,51.06,50.79,49.49,,,
581,19.8,0.7999999999999999,50.94,51,51.11,51.07,50.79,49.48,,,
582,19.850000000000005,0.7999999999999999,50.88,50.99,51.11,51.05,50.78,49.46,,,
583,19.883333333333333,0.7999999999999999,51.01,51.02,51.1,51.04,50.78,49.46,,,
584,19.8,0.7999999999999999,50.97,51.02,51.1,51.04,50.77,49.47,,,
585,19.750000000000004,0.7999999999999999,50.91,51.04,51.1,51.04,50.76,49.45,,,
586,19.8,0.7999999999999999,50.99,51.03,51.1,51.04,50.76,49.44,,,
587,19.900000000000002,0.7999999999999999,50.9,51.02,51.11,51.05,50.77,49.44,,,
588,19.8,0.7999999999999999,50.98,51.02,51.1,51.04,50.76,49.44,,,
589,19.750000000000004,0.7999999999999999,50.95,51.01,51.1,51.03,50.76,49.44,,,
590,19.73333333333333,0.7999999999999999,50.97,51.02,51.09,51.04,50.75,49.42,,,
591,19.883333333333336,0.7999999999999999,50.9,51.01,51.1,51.03,50.76,49.43,,,
592,19.849999999999998,0.7999999999999999,50.9,50.98,51.07,51.01,50.74,49.39,,,
593,19.8,0.7999999999999999,50.84,50.98,51.07,51.02,50.75,49.41,,,
594,19.78333333333333,0.7999999999999999,50.95,51,51.08,51.02,50.75,49.41,,,
595,19.883333333333336,0.7999999999999999,50.9,51,51.07,51.01,50.74,49.4,,,
596,19.816666666666666,0.7999999999999999,50.91,50.99,51.07,51.01,50.74,49.39,,,
597,19.8,0.7999999999999999,50.84,51,51.07,51.02,50.73,49.4,,,
598,19.816666666666666,0.7999999999999999,50.73,51,51.07,51.02,50.73,49.39,,,
599,19.900000000000002,0.7999999999999999,50.93,50.95,51.05,50.99,50.73,49.37,,,
600,19.8,0.7999999999999999,50.96,51,51.06,51.01,50.74,49.39,,,
601,19.783333333333335,0.7999999999999999,50.97,50.98,51.05,51,50.72,49.37,,,
602,19.78333333333333,0.7999999999999999,50.97,50.98,51.06,50.99,50.72,49.37,,,
603,19.900000000000002,0.7999999999999999,50.85,50.96,51.04,50.98,50.7,49.35,,,
604,19.866666666666664,0.7999999999999999,50.84,50.96,51.04,50.99,50.71,49.34,,,
605,19.8,0.7999999999999999,50.79,50.94,51.04,50.98,50.71,49.35,,,
606,19.71666666666667,0.7999999999999999,50.81,50.96,51.04,50.98,50.71,49.35,,,
607,19.799999999999997,0.7999999999999999,50.79,50.96,51.04,50.98,50.71,49.34,,,
608,19.883333333333333,0.7999999999999999,50.84,50.95,51.04,50.97,50.7,49.33,,,
609,19.8,0.7999999999999999,50.85,50.96,51.04,50.98,50.71,49.33,,,
610,19.76666666666667,0.7999999999999999,50.85,50.92,51.03,50.97,50.69,49.31,,,
611,19.766666666666666,0.7999999999999999,50.85,50.95,51.03,50.97,50.69,49.32,,,
612,19.866666666666664,0.7999999999999999,50.81,50.96,51.03,50.96,50.69,49.31,,,
613,19.8,0.7999999999999999,50.89,50.96,51.03,50.95,50.67,49.3,,,
614,19.8,0.7999999999999999,50.75,50.9,51.02,50.95,50.67,49.3,,,
615,19.8,0.7999999999999999,50.91,50.94,51.02,50.96,50.68,49.29,,,
616,19.883333333333336,0.7999999999999999,50.82,50.93,51.02,50.95,50.68,49.29,,,
617,19.8,0.7999999999999999,50.83,50.92,51,50.94,50.66,49.28,,,
618,19.8,0.7999999999999999,50.8,50.9,51,50.93,50.67,49.27,,,
619,19.850000000000005,0.7999999999999999,50.78,50.93,51,50.95,50.67,49.27,,,
620,19.900000000000002,0.7999999999999999,50.76,50.88,51,50.93,50.67,49.26,,,
621,19.866666666666664,0.7999999999999999,50.7,50.89,50.98,50.93,50.66,49.26,,,
622,19.750000000000004,0.7999999999999999,50.82,50.88,50.99,50.95,50.65,49.25,,,
623,19.73333333333333,0.7999999999999999,50.77,50.91,50.99,50.93,50.64,49.25,,,
624,19.900000000000002,0.7999999999999999,50.85,50.9,50.98,50.92,50.65,49.25,,,
625,19.849999999999998,0.7999999999999999,50.76,50.91,50.99,50.92,50.66,49.24,,,
