Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
626,19.8,0.7999999999999999,50.86,50.91,50.98,50.92,50.64,49.22,,,
627,19.75,0.7999999999999999,50.84,50.89,50.99,50.92,50.64,49.23,,,
628,19.850000000000005,0.7999999999999999,50.78,50.87,50.97,50.91,50.63,49.22,,,
629,19.883333333333333,0.7999999999999999,50.86,50.91,50.98,50.91,50.62,49.01,15.57,28.024999999999995,0.5
630,19.8,0.7999999999999999,50.92,50.91,50.91,50.81,48.88,41.21,14.081666666666669,50.681666666666665,2.9883333333333333
631,19.783333333333335,1.9333333333333333,50.93,50.81,50.48,50.26,44.72,36.11,13.946666666666667,50.696666666666665,2.9949999999999997
632,19.816666666666666,14.283333333333331,50.89,50.55,50.24,50.26,37.38,31.85,13.951666666666668,50.703333333333326,2.998333333333333
633,19.883333333333333,199.96666666666667,50.72,50.31,50.02,49.79,30.48,29.31,14.013333333333334,50.68666666666667,2.9983333333333335
634,19.750000000000004,263.68333333333334,50.5,50.02,49.75,48.63,27.99,27.1,13.891666666666666,50.61166666666666,2.0066666666666664
635,19.666666666666668,260.3833333333333,50.47,49.98,49.75,49.03,28.41,26.8,,,
636,19.55,262.1166666666666,50.42,50,49.78,49.18,28.97,26.9,,,
637,19.466666666666665,269.1666666666667,50.44,49.98,49.77,48.86,29.06,26.9,,,
638,19.73333333333333,276.98333333333335,50.4,49.98,49.76,49.01,29.66,26.98,,,
639,19.783333333333335,288.9166666666667,50.37,49.99,49.77,49.01,29.9,27.1,,,
640,19.650000000000002,299.48333333333335,50.44,49.94,49.77,49.02,30.23,27.2,,,
641,19.566666666666666,306.85,50.33,49.97,49.77,48.88,30.74,27.24,,,
642,19.749999999999996,312.01666666666665,50.3,49.97,49.77,48.93,31.17,27.37,,,
643,19.8,315.8666666666667,50.32,49.96,49.75,48.86,31.43,27.61,,,
644,19.71666666666667,318.9833333333333,50.32,49.95,49.76,48.84,31.87,27.75,,,
645,19.483333333333334,322.4166666666667,50.16,49.96,49.77,48.79,32.32,27.91,,,
646,19.3,324.29999999999995,50.35,49.94,49.76,48.68,32.69,28.11,,,
647,19.55,325.6166666666667,49.9,49.94,49.76,48.73,33.09,28.33,,,
648,19.78333333333333,326.84999999999997,50.12,49.95,49.76,48.65,33.45,28.52,,,
649,19.76666666666667,328.3,50.15,49.93,49.74,48.61,33.88,28.73,,,
650,19.583333333333332,329.90000000000003,50.22,49.92,49.74,48.56,34.21,28.94,,,
651,19.333333333333332,331.5,50.25,49.94,49.76,48.57,34.63,29.2,,,
652,19.383333333333336,332.7,50.11,49.93,49.74,48.49,34.96,29.43,,,
653,19.716666666666665,333.8833333333334,50.3,49.94,49.76,48.48,35.32,29.68,,,
654,19.833333333333332,334.98333333333335,50.18,49.93,49.76,48.44,35.62,29.93,,,
655,19.683333333333334,336.4666666666667,50.01,49.92,49.74,48.38,35.99,30.17,,,
656,19.433333333333334,338.0,50.15,49.92,49.75,48.37,36.27,30.42,,,
657,19.316666666666666,339.31666666666666,50.02,49.92,49.74,48.3,36.6,30.68,,,
658,19.6,340.21666666666664,50.18,49.92,49.74,48.29,36.91,30.94,,,
659,19.816666666666666,341.43333333333334,50.07,49.91,49.73,48.24,37.25,31.2,,,
660,19.750000000000004,342.4666666666667,50.01,49.93,49.74,48.21,37.55,31.47,,,
661,19.566666666666666,343.8833333333334,50.02,49.92,49.73,48.18,37.86,31.75,,,
662,19.333333333333332,345.3833333333334,50.12,49.92,49.74,48.14,38.14,32.03,,,
663,19.48333333333333,346.5833333333333,50.12,49.92,49.73,48.11,38.41,32.3,,,
664,19.78333333333333,346.5833333333333,49.85,49.93,49.74,48.07,38.71,32.58,,,
665,19.8,347.3833333333334,49.92,49.91,49.71,48.05,38.98,32.84,,,
666,19.71666666666667,348.15000000000003,50.1,49.9,49.72,48.01,39.28,33.12,,,
667,19.5,349.5,49.94,49.89,49.71,47.97,39.54,33.39,,,
668,19.366666666666664,350.34999999999997,49.78,49.9,49.72,47.96,39.83,33.69,,,
669,19.73333333333333,351.38333333333327,49.9,49.89,49.72,47.92,40.09,33.96,,,
670,19.8,352.56666666666666,49.92,49.91,49.72,47.88,40.35,34.24,,,
671,19.7,353.8666666666666,49.95,49.87,49.7,47.85,40.61,34.5,,,
672,19.483333333333334,355.2,49.98,49.89,49.71,47.83,40.87,34.81,,,
673,19.316666666666666,356.3166666666666,49.93,49.89,49.71,47.81,41.13,35.08,,,
674,19.516666666666666,357.51666666666665,49.8,49.88,49.71,47.78,41.39,35.37,,,
675,19.666666666666668,357.95,49.85,49.89,49.71,47.74,41.64,35.65,,,
676,19.650000000000002,358.73333333333335,49.95,49.87,49.7,47.74,41.88,35.92,,,
677,19.666666666666668,361.0,49.71,49.86,49.69,47.69,42.12,36.19,,,
678,19.616666666666664,362.48333333333335,49.92,49.87,49.69,47.65,42.34,36.47,,,
679,19.716666666666665,363.4333333333334,50.01,49.86,49.7,47.66,42.63,36.75,,,
680,19.7,364.5,49.78,49.91,49.7,47.64,42.84,37.04,,,
681,19.650000000000002,365.3333333333333,49.81,49.87,49.68,47.6,43.07,37.31,,,
682,19.650000000000002,366.81666666666666,49.91,49.87,49.69,47.59,43.31,37.6,,,
683,19.7,368.4166666666667,49.97,49.9,49.69,47.58,43.54,37.87,,,
684,19.616666666666664,368.90000000000003,49.66,49.88,49.69,47.56,43.77,38.15,,,
685,19.666666666666668,370.0,49.74,49.86,49.68,47.56,44,38.42,,,
686,19.666666666666668,371.95,49.68,49.86,49.67,47.56,44.2,38.7,,,
687,19.7,373.01666666666665,49.72,49.89,49.67,47.55,44.45,38.98,,,
688,19.583333333333332,374.1333333333334,49.73,49.9,49.68,47.58,44.64,39.25,,,
689,19.583333333333332,374.93333333333334,49.82,49.87,49.67,47.6,44.82,39.51,14.273333333333333,34.373333333333335,0.2816666666666667
690,19.583333333333332,369.36666666666673,49.67,49.79,49.5,47.28,44.28,34.88,14.101666666666667,49.75666666666666,1.6899999999999997
691,19.616666666666667,358.5166666666667,49.87,49.62,49.06,47.12,43.08,32.68,13.986666666666666,49.785000000000004,1.6866666666666665
692,19.616666666666664,347.6333333333334,49.55,49.39,48.96,47,41.85,30.92,14.113333333333335,49.76333333333333,1.1316666666666666
693,19.583333333333332,347.86666666666673,49.59,49.31,48.98,46.97,41.74,30.77,,,
694,19.533333333333335,351.7166666666667,49.61,49.29,48.98,46.93,42.54,30.93,,,
695,19.46666666666667,353.71666666666664,49.65,49.27,49.02,46.98,42.08,31.04,,,
696,19.466666666666665,354.3333333333334,49.67,49.29,48.99,46.97,42.23,31.23,,,
697,19.53333333333333,355.0833333333333,49.67,49.28,48.98,46.99,42.24,31.56,,,
698,19.633333333333333,355.8500000000001,49.59,49.28,48.98,47.02,42.8,31.85,,,
699,19.53333333333333,357.7166666666667,49.67,49.27,48.99,47.03,43.03,32.22,,,
700,19.583333333333332,358.43333333333334,49.49,49.27,48.97,47.05,42.97,32.47,,,
701,19.583333333333332,359.6666666666667,49.62,49.26,48.98,47.08,43.2,32.77,,,
702,19.516666666666666,361.1666666666667,49.59,49.26,48.97,47.12,43.43,33.31,,,
703,19.616666666666664,362.4166666666667,49.58,49.29,48.97,47.18,43.7,33.62,,,
704,19.533333333333335,363.23333333333335,49.58,49.26,48.97,47.2,43.81,33.95,,,
705,19.599999999999998,362.90000000000003,49.59,49.27,48.97,47.25,44.12,34.36,,,
706,19.61666666666667,363.8666666666666,49.63,49.28,48.96,47.31,44.22,34.65,,,
707,19.616666666666667,365.2833333333333,49.57,49.25,48.96,47.36,44.38,35.03,,,
708,19.583333333333336,366.2166666666667,49.51,49.26,48.96,47.4,44.61,35.39,,,
709,19.483333333333334,367.8166666666666,49.46,49.27,48.98,47.47,44.78,35.77,,,
710,19.433333333333334,369.1666666666667,49.36,49.26,48.95,47.52,45.01,36.08,,,
711,19.516666666666666,369.55,49.43,49.25,48.96,47.61,45.2,36.5,,,
712,19.46666666666667,371.2166666666667,49.27,49.25,48.96,47.66,45.44,36.81,,,
713,19.583333333333332,372.75,49.43,49.25,48.97,47.74,45.63,37.19,,,
714,19.516666666666666,373.2833333333333,49.48,49.24,48.96,47.82,45.81,37.51,,,
715,19.516666666666666,374.3333333333333,49.37,49.25,48.95,47.88,45.99,37.87,,,
716,19.483333333333334,375.74999999999994,49.37,49.23,48.95,47.98,46.17,38.21,,,
717,19.633333333333336,377.2833333333333,49.37,49.23,48.95,48.03,46.36,38.56,,,
718,19.599999999999998,378.2166666666667,49.5,49.23,48.94,48.12,46.54,38.88,,,
719,19.583333333333332,379.1499999999999,49.37,49.25,48.95,48.22,46.68,39.22,14.326666666666666,40.071666666666665,0.16333333333333333
720,19.55,376.8333333333333,49.44,49.14,48.88,48.24,46.31,36.14,14.388333333333334,49.28666666666666,0.8250000000000001
721,19.53333333333333,374.0333333333333,49.19,49.12,48.84,48.28,46.65,36.01,,,
722,19.6,375.56666666666666,49.35,49.11,48.78,48.34,46.59,36.35,,,
723,19.650000000000002,377.31666666666666,49.44,49.1,48.84,48.4,46.76,36.86,,,
724,19.516666666666666,378.3333333333333,49.41,49.13,48.85,48.44,46.91,37.31,,,
725,19.583333333333332,379.09999999999997,49.3,49.11,48.84,48.49,47.06,37.74,,,
726,19.53333333333333,379.9833333333333,49.2,49.11,48.83,48.53,47.24,38.36,,,
727,19.6,381.06666666666666,49.44,49.09,48.85,48.59,47.34,38.73,,,
728,19.666666666666668,381.8666666666666,49.01,49.1,48.86,48.65,47.43,39.25,,,
729,19.650000000000002,383.0833333333333,49.41,49.1,48.88,48.7,47.62,39.66,,,
730,19.583333333333332,384.4166666666667,49.37,49.1,48.9,48.77,47.69,40.13,,,
731,19.566666666666666,385.25,49.24,49.1,48.93,48.8,47.78,40.41,,,
732,19.616666666666667,386.4166666666667,49.17,49.11,48.97,48.87,47.96,40.92,,,
733,19.566666666666666,387.25,49.19,49.08,49.03,48.92,48.03,41.23,,,
734,19.6,388.31666666666666,49.21,49.09,49.06,48.93,48.15,41.6,,,
735,19.566666666666666,389.31666666666666,49.37,49.1,49.09,48.98,48.23,41.93,,,
736,19.600000000000005,389.90000000000003,49.09,49.13,49.16,49.04,48.3,42.28,,,
737,19.55,390.98333333333335,49.23,49.17,49.2,49.08,48.41,42.59,,,
738,19.533333333333335,391.5833333333333,49.26,49.2,49.23,49.14,48.52,42.92,,,
739,19.516666666666666,392.6166666666666,49.38,49.25,49.26,49.19,48.57,43.21,,,
740,19.53333333333333,393.45000000000005,49.1,49.27,49.31,49.23,48.63,43.53,,,
741,19.599999999999998,394.75,49.02,49.35,49.34,49.3,48.73,43.83,,,
742,19.516666666666666,395.63333333333327,49.22,49.38,49.37,49.35,48.76,44.14,,,
743,19.599999999999998,396.5,49.16,49.33,49.39,49.37,48.83,44.4,,,
744,19.483333333333334,397.3166666666666,49.38,49.43,49.48,49.41,48.9,44.7,,,
745,19.53333333333333,398.01666666666665,49.49,49.5,49.52,49.44,48.96,44.99,,,
746,19.566666666666666,398.78333333333336,49.51,49.53,49.57,49.47,49.02,45.28,,,
747,19.55,399.4666666666667,49.52,49.55,49.62,49.52,49.08,45.52,,,
748,19.666666666666668,400.05,49.58,49.57,49.65,49.57,49.15,45.81,,,
749,19.516666666666666,400.68333333333334,49.63,49.64,49.7,49.59,49.21,46.11,,,
750,19.516666666666666,401.1333333333334,49.67,49.62,49.7,49.62,49.29,46.31,,,
751,19.533333333333335,402.2333333333333,49.73,49.71,49.74,49.68,49.3,46.61,,,
752,19.55,403.3333333333333,49.68,49.69,49.81,49.75,49.34,46.82,,,
753,19.5,404.05,49.8,49.73,49.85,49.75,49.36,47.19,,,
754,19.5,404.71666666666664,49.88,49.85,49.92,49.85,49.5,47.3,,,
755,19.466666666666665,405.53333333333336,49.84,49.9,49.98,49.88,49.5,47.5,,,
756,19.566666666666666,405.3833333333334,49.96,49.94,50.04,49.93,49.59,47.85,,,
757,19.483333333333334,405.90000000000003,50.03,50.02,50.08,50.01,49.64,48.1,,,
758,19.6,407.13333333333327,50.07,50.05,50.15,50.02,49.67,48.23,,,
759,19.599999999999998,408.3333333333333,50.15,50.16,50.2,50.07,49.8,48.49,,,
760,19.5,409.04999999999995,50.16,50.23,50.25,50.11,49.88,48.7,,,
761,19.616666666666667,409.23333333333335,50.22,50.21,50.32,50.15,49.89,48.83,,,
762,19.55,409.5833333333333,50.27,50.33,50.34,50.29,49.92,49.11,,,
763,19.566666666666666,410.6166666666666,50.33,50.35,50.47,50.31,49.94,49.24,,,
764,19.516666666666666,411.45000000000005,50.39,50.43,50.47,50.37,50.08,49.45,14.495,35.75000000000001,0.16166666666666665
765,19.616666666666667,408.09999999999997,50.48,50.45,50.51,50.44,50.04,44.5,14.236666666666666,50.0,0.8216666666666667
766,19.616666666666664,404.29999999999995,50.54,50.52,50.55,50.45,49.99,44.98,,,
767,19.583333333333332,405.45000000000005,50.56,50.51,50.61,50.46,50.02,45.36,,,
768,19.6,407.2833333333333,50.6,50.55,50.63,50.56,50.08,45.59,,,
769,19.583333333333336,408.11666666666673,50.64,50.63,50.64,50.57,50.11,45.73,14.136666666666665,48.77333333333333,0.16833333333333333
770,19.666666666666668,405.6666666666667,50.65,50.69,50.63,50.55,50.11,43.05,14.136666666666665,50.365,0.6699999999999999
771,19.666666666666668,404.09999999999997,50.72,50.69,50.76,50.55,50.15,43.34,,,
772,19.649999999999995,404.09999999999997,50.74,50.68,50.78,50.6,50.23,43.35,,,
773,19.566666666666666,405.26666666666665,50.74,50.7,50.79,50.73,50.24,43.9,,,
774,19.583333333333332,405.95000000000005,50.81,50.76,50.84,50.7,50.24,44.06,,,
775,19.583333333333332,406.8666666666666,50.81,50.85,50.88,50.77,50.28,44.54,,,
776,19.566666666666666,407.34999999999997,50.82,50.88,50.9,50.81,50.33,45.16,,,
777,19.71666666666667,407.46666666666664,50.87,50.97,50.93,50.84,50.37,45.58,,,
778,19.716666666666665,408.4333333333334,50.94,50.97,51.02,50.9,50.42,46.05,,,
779,19.650000000000002,409.1166666666666,51.06,51.02,51.02,50.96,50.39,46.41,,,
780,19.666666666666668,410.34999999999997,50.89,51.04,51.09,50.99,50.51,46.84,,,
781,19.666666666666668,411.09999999999997,50.96,51.07,51.12,51.03,50.57,47.18,,,
782,19.650000000000002,411.59999999999997,51.12,51.11,51.2,51.09,50.6,47.62,,,
783,19.666666666666668,410.8833333333334,51.14,51.22,51.22,51.12,50.68,47.97,,,
784,19.516666666666666,411.8166666666666,51.21,51.21,51.23,51.16,50.77,48.22,,,
785,19.6,412.40000000000003,51.26,51.23,51.32,51.22,50.87,48.55,,,
786,19.650000000000002,413.3,51.3,51.29,51.38,51.27,50.95,48.82,,,
787,19.583333333333332,414.0333333333333,51.36,51.32,51.4,51.32,50.99,49.07,,,
788,19.7,416.2166666666667,51.34,51.44,51.51,51.36,51.02,49.33,,,
789,19.616666666666664,417.5333333333333,51.49,51.47,51.52,51.44,51.08,49.6,,,
790,19.649999999999995,416.8666666666666,51.5,51.49,51.6,51.49,51.16,49.74,,,
791,19.666666666666668,416.8500000000001,51.43,51.53,51.66,51.52,51.21,50.14,,,
792,19.700000000000003,417.6166666666666,51.65,51.62,51.73,51.56,51.23,50.29,,,
793,19.61666666666667,418.59999999999997,51.67,51.7,51.8,51.64,51.36,50.34,,,
794,19.650000000000002,420.5166666666667,51.79,51.77,51.81,51.74,51.4,50.72,,,
795,19.633333333333336,420.40000000000003,51.87,51.81,51.86,51.79,51.46,50.72,,,
796,19.583333333333332,421.25,51.82,51.9,51.95,51.85,51.46,50.89,,,
797,19.566666666666666,421.53333333333336,51.98,51.96,52.03,51.95,51.56,51.02,,,
798,19.583333333333332,354.48333333333335,52.01,52.04,52.11,51.96,51.58,51.08,,,
799,19.53333333333333,14.616666666666667,52.11,52.09,52.1,51.99,51.72,51.14,,,
800,19.55,14.583333333333334,51.94,52.07,52.14,52.05,51.77,51.17,,,
801,19.650000000000002,14.549999999999999,52.03,52.04,52.11,52.07,51.67,51.18,,,
802,19.633333333333333,14.633333333333333,52.02,52.02,52.12,52.07,51.7,51.06,,,
803,19.533333333333335,14.683333333333332,51.88,52.01,52.11,52.06,51.72,51.17,,,
804,19.466666666666665,14.649999999999999,51.96,52.03,52.1,52.06,51.68,51.12,,,
805,19.566666666666666,14.666666666666666,51.95,52.04,52.1,52.07,51.72,50.99,,,
806,19.433333333333334,14.683333333333332,51.67,51.99,52.09,52.05,51.69,51.05,,,
807,19.566666666666666,14.666666666666664,52.03,51.99,52.09,52.05,51.69,51.1,,,
808,19.55,14.65,51.84,51.97,52.08,52.06,51.7,51,,,
809,19.61666666666667,14.649999999999999,51.97,51.99,52.08,52.06,51.68,50.96,,,
810,19.516666666666666,14.633333333333333,51.98,52,52.08,52.05,51.68,50.99,,,
811,19.45,14.683333333333332,51.97,51.99,52.08,52.03,51.7,50.94,,,
812,19.566666666666666,14.65,51.96,52,52.08,52.02,51.7,50.95,,,
813,19.55,14.716666666666667,51.81,52,52.08,52.04,51.68,50.93,,,
814,19.566666666666666,14.683333333333335,51.8,51.98,52.07,52.03,51.66,50.86,,,
815,19.4,14.699999999999998,51.7,51.92,52.05,52.01,51.67,50.88,,,
816,19.48333333333333,14.683333333333332,51.52,51.93,52.05,52.01,51.67,50.87,,,
817,19.5,14.683333333333332,51.62,51.9,52.05,52.01,51.68,50.8,,,
818,19.599999999999998,0.7999999999999999,51.68,51.91,52.03,52.01,51.66,50.83,,,
819,19.7,0.7999999999999999,51.9,51.94,52.04,52.01,51.66,50.82,,,
820,19.8,0.7999999999999999,51.89,51.94,52.03,52,51.65,50.77,,,
821,19.833333333333336,0.7999999999999999,51.71,51.94,52.03,52,51.66,50.74,,,
822,19.8,0.7999999999999999,51.85,51.96,52.04,52,51.68,50.73,,,
823,19.733333333333334,0.7999999999999999,51.9,51.96,52.04,52,51.66,50.73,,,
824,19.683333333333334,0.7999999999999999,51.92,51.94,52.03,51.98,51.64,50.69,,,
825,19.78333333333333,0.7999999999999999,51.82,51.95,52.03,51.97,51.67,50.68,,,
826,19.816666666666666,0.7999999999999999,51.86,51.95,52.03,51.98,51.66,50.67,,,
827,19.883333333333336,0.7999999999999999,51.88,51.94,52.01,51.97,51.65,50.63,,,
828,19.8,0.7999999999999999,51.93,51.93,52.02,51.98,51.64,50.63,,,
829,19.8,0.7999999999999999,51.68,51.92,52.01,51.97,51.63,50.62,,,
830,19.8,0.7999999999999999,51.87,51.89,52.01,51.94,51.64,50.58,,,
831,19.816666666666666,0.7999999999999999,51.8,51.92,52.01,51.94,51.64,50.57,,,
832,19.883333333333336,0.7999999999999999,51.77,51.91,51.99,51.94,51.64,50.56,,,
833,19.833333333333332,0.7999999999999999,51.84,51.91,52,51.95,51.64,50.53,,,
834,19.7,0.7999999999999999,51.81,51.92,52,51.94,51.63,50.52,,,
835,19.850000000000005,0.7999999999999999,51.66,51.89,52,51.95,51.63,50.51,,,
836,19.966666666666665,0.7999999999999999,51.74,51.89,51.97,51.93,51.63,50.49,,,
837,19.983333333333334,0.7999999999999999,51.84,51.9,51.98,51.92,51.62,50.46,,,
838,19.9,0.7999999999999999,51.78,51.91,51.98,51.92,51.62,50.44,,,
839,19.8,0.7999999999999999,51.81,51.89,51.98,51.92,51.61,50.44,,,
840,19.833333333333332,0.7999999999999999,51.63,51.9,51.98,51.92,51.61,50.41,,,
841,19.966666666666665,0.7999999999999999,51.58,51.9,51.98,51.91,51.61,50.41,,,
842,20.0,0.7999999999999999,51.77,51.9,51.98,51.92,51.61,50.39,,,
843,19.933333333333334,0.7999999999999999,51.82,51.9,51.98,51.91,51.62,50.4,,,
844,19.883333333333333,0.7999999999999999,51.87,51.88,51.96,51.9,51.6,50.35,,,
845,19.833333333333336,0.7999999999999999,51.76,51.89,51.97,51.91,51.6,50.35,,,
846,19.933333333333334,0.7999999999999999,51.76,51.87,51.96,51.89,51.59,50.31,,,
847,19.96666666666667,0.7999999999999999,51.77,51.87,51.95,51.89,51.59,50.32,,,
848,19.900000000000002,0.7999999999999999,51.65,51.86,51.96,51.89,51.59,50.3,,,
849,19.833333333333332,0.7999999999999999,51.69,51.84,51.93,51.88,51.58,50.27,,,
850,19.816666666666666,0.7999999999999999,51.74,51.85,51.94,51.88,51.58,50.27,,,
851,19.95,0.7999999999999999,51.77,51.87,51.94,51.88,51.58,50.26,,,
852,19.983333333333334,0.7999999999999999,51.84,51.85,51.93,51.87,51.57,50.24,,,
853,19.900000000000002,0.7999999999999999,51.85,51.86,51.93,51.87,51.58,50.22,,,
854,19.866666666666664,0.7999999999999999,51.81,51.86,51.95,51.88,51.58,50.24,,,
855,19.8,0.7999999999999999,51.86,51.84,51.93,51.86,51.56,50.21,,,
856,19.86666666666667,0.7999999999999999,51.58,51.86,51.94,51.87,51.58,50.19,,,
857,20.0,0.7999999999999999,51.7,51.83,51.92,51.86,51.56,50.16,,,
858,19.950000000000003,0.7999999999999999,51.65,51.84,51.91,51.86,51.56,50.17,,,
859,19.866666666666664,0.7999999999999999,51.64,51.83,51.91,51.85,51.55,50.15,,,
860,19.816666666666666,0.7999999999999999,51.75,51.84,51.92,51.84,51.56,50.14,,,
861,19.966666666666665,0.7999999999999999,51.79,51.8,51.92,51.86,51.56,50.13,,,
862,19.933333333333334,0.7999999999999999,51.68,51.84,51.92,51.85,51.56,50.12,,,
863,19.883333333333333,0.7999999999999999,51.8,51.81,51.92,51.85,51.55,50.11,,,
864,19.8,0.7999999999999999,51.83,51.82,51.9,51.83,51.54,50.09,,,
865,19.8,0.7999999999999999,51.69,51.77,51.9,51.82,51.54,50.07,,,
866,19.933333333333334,0.7999999999999999,51.73,51.82,51.88,51.83,51.53,50.08,,,
867,19.950000000000003,0.7999999999999999,51.82,51.82,51.89,51.82,51.53,50.05,,,
868,19.883333333333333,0.7999999999999999,51.78,51.82,51.9,51.83,51.53,50.04,,,
869,19.8,0.7999999999999999,51.63,51.8,51.88,51.82,51.53,50.05,,,
870,19.850000000000005,0.7999999999999999,51.62,51.78,51.88,51.81,51.52,50,,,
871,20.0,0.7999999999999999,51.74,51.8,51.88,51.82,51.52,50.02,,,
872,19.916666666666668,0.7999999999999999,51.73,51.81,51.88,51.81,51.51,50,,,
873,19.866666666666664,0.7999999999999999,51.79,51.8,51.87,51.81,51.51,49.98,,,
874,19.8,0.7999999999999999,51.75,51.8,51.86,51.8,51.51,49.96,,,
875,19.816666666666666,0.7999999999999999,51.67,51.79,51.86,51.81,51.51,49.97,,,
876,19.95,0.7999999999999999,51.77,51.77,51.87,51.79,51.51,49.95,,,
877,19.916666666666668,0.7999999999999999,51.8,51.79,51.87,51.8,51.51,49.94,,,
878,19.833333333333332,0.7999999999999999,51.78,51.79,51.86,51.8,51.51,49.94,,,
879,19.8,0.7999999999999999,51.6,51.76,51.86,51.79,51.5,49.92,,,
880,19.833333333333332,0.7999999999999999,51.7,51.78,51.86,51.79,51.49,49.91,,,
881,19.983333333333334,0.7999999999999999,51.74,51.78,51.85,51.79,51.5,49.91,,,
882,19.916666666666668,0.7999999999999999,51.59,51.77,51.84,51.78,51.5,49.89,,,
883,19.833333333333332,0.7999999999999999,51.68,51.77,51.85,51.79,51.49,49.88,,,
884,19.8,0.7999999999999999,51.69,51.75,51.84,51.78,51.49,49.87,,,
885,19.833333333333332,0.7999999999999999,51.74,51.76,51.85,51.78,51.5,49.87,,,
886,19.983333333333334,0.7999999999999999,51.69,51.76,51.82,51.76,51.47,49.84,,,
887,19.900000000000002,0.7999999999999999,51.66,51.76,51.83,51.77,51.49,49.85,,,
888,19.849999999999998,0.7999999999999999,51.58,51.75,51.83,51.76,51.47,49.85,,,
889,19.8,0.7999999999999999,51.66,51.73,51.83,51.75,51.47,49.82,,,
890,19.900000000000002,0.7999999999999999,51.66,51.74,51.83,51.76,51.48,49.82,,,
891,19.950000000000003,0.7999999999999999,51.71,51.75,51.82,51.76,51.47,49.82,,,
892,19.900000000000002,0.7999999999999999,51.7,51.75,51.84,51.76,51.48,49.8,,,
893,19.816666666666666,0.7999999999999999,51.68,51.76,51.82,51.75,51.46,49.8,,,
894,19.8,0.7999999999999999,51.68,51.73,51.8,51.73,51.45,49.76,,,
895,19.86666666666667,0.7999999999999999,51.7,51.74,51.81,51.74,51.46,49.77,,,
896,19.96666666666667,0.7999999999999999,51.68,51.72,51.8,51.74,51.45,49.76,,,
897,19.900000000000002,0.7999999999999999,51.68,51.72,51.8,51.74,51.45,49.76,,,
898,19.816666666666666,0.7999999999999999,51.7,51.72,51.78,51.73,51.45,49.74,,,
899,19.8,0.8166666666666665,51.75,51.72,51.8,51.74,51.45,49.74,,,
900,19.900000000000002,0.7999999999999999,51.57,51.7,51.8,51.72,51.43,49.72,,,
901,19.950000000000003,0.7999999999999999,51.58,51.7,51.79,51.72,51.43,49.71,,,
902,19.900000000000002,0.7999999999999999,51.68,51.72,51.79,51.73,51.44,49.71,,,
903,19.8,0.7999999999999999,51.65,51.7,51.78,51.71,51.43,49.69,,,
904,19.8,0.7999999999999999,51.57,51.69,51.79,51.71,51.43,49.69,,,
905,19.883333333333336,0.7999999999999999,51.65,51.69,51.77,51.71,51.42,49.67,,,
906,20.0,0.7999999999999999,51.61,51.7,51.77,51.7,51.42,49.67,,,
907,19.900000000000002,0.7999999999999999,51.69,51.67,51.77,51.71,51.42,49.67,,,
908,19.833333333333332,0.7999999999999999,51.63,51.66,51.76,51.7,51.41,49.64,,,
909,19.783333333333335,0.7999999999999999,51.62,51.68,51.76,51.69,51.41,49.65,,,
910,19.816666666666666,0.7999999999999999,51.59,51.7,51.76,51.7,51.42,49.66,,,
911,19.95,0.7999999999999999,51.59,51.67,51.75,51.69,51.39,49.62,,,
912,19.950000000000003,0.7999999999999999,51.53,51.67,51.76,51.69,51.41,49.62,,,
913,19.849999999999998,0.7999999999999999,51.63,51.67,51.75,51.69,51.41,49.62,,,
914,19.8,0.7999999999999999,51.58,51.65,51.74,51.69,51.4,49.61,,,
915,19.850000000000005,0.7999999999999999,51.59,51.67,51.74,51.69,51.4,49.61,,,
916,19.900000000000002,0.7999999999999999,51.63,51.68,51.75,51.66,51.39,49.58,,,
917,19.849999999999998,0.7999999999999999,51.59,51.66,51.74,51.67,51.38,49.58,,,
918,19.816666666666666,0.7999999999999999,51.49,51.67,51.73,51.67,51.38,49.57,,,
919,19.816666666666666,0.7999999999999999,51.55,51.65,51.73,51.66,51.37,49.55,,,
920,19.933333333333334,0.7999999999999999,51.57,51.64,51.72,51.66,51.37,49.55,,,
921,19.950000000000003,0.7999999999999999,51.61,51.65,51.72,51.65,51.37,49.54,,,
922,19.883333333333333,0.7999999999999999,51.61,51.66,51.73,51.66,51.37,49.54,,,
923,19.8,0.7999999999999999,51.43,51.61,51.71,51.64,51.37,49.52,,,
924,19.8,0.7999999999999999,51.54,51.63,51.71,51.65,51.37,49.53,,,
925,19.86666666666667,0.7999999999999999,51.59,51.64,51.72,51.66,51.36,49.52,,,
926,19.933333333333334,0.7999999999999999,51.48,51.64,51.71,51.65,51.35,49.49,,,
927,19.883333333333333,0.7999999999999999,51.58,51.61,51.7,51.63,51.36,49.51,,,
928,19.8,0.7999999999999999,51.54,51.63,51.7,51.63,51.35,49.49,,,
929,19.8,0.7999999999999999,51.51,51.61,51.7,51.63,51.35,49.49,,,
930,19.86666666666667,0.7999999999999999,51.56,51.61,51.7,51.64,51.35,49.5,,,
931,19.983333333333334,0.7999999999999999,51.51,51.59,51.68,51.62,51.34,49.47,,,
932,19.88333333333333,0.7999999999999999,51.62,51.63,51.69,51.63,51.35,49.46,,,
933,19.849999999999998,0.7999999999999999,51.55,51.6,51.69,51.62,51.34,49.46,,,
934,19.8,0.7999999999999999,51.52,51.61,51.68,51.61,51.35,49.46,,,
935,19.850000000000005,0.7999999999999999,51.57,51.59,51.68,51.61,51.32,49.44,,,
936,19.95,0.7999999999999999,51.48,51.57,51.66,51.61,51.32,49.43,,,
937,19.883333333333333,0.7999999999999999,51.38,51.57,51.68,51.6,51.33,49.45,,,
938,19.8,0.7999999999999999,51.4,51.58,51.66,51.61,51.32,49.42,,,
939,19.8,0.7999999999999999,51.48,51.58,51.66,51.59,51.32,49.41,,,
940,19.833333333333332,0.7999999999999999,51.53,51.59,51.68,51.6,51.31,49.42,,,
941,19.95,0.7999999999999999,51.51,51.6,51.67,51.6,51.32,49.41,,,
942,19.883333333333333,0.7999999999999999,51.48,51.57,51.66,51.6,51.31,49.41,,,
943,19.8,0.7999999999999999,51.46,51.59,51.66,51.6,51.31,49.4,,,
944,19.8,0.7999999999999999,51.42,51.56,51.65,51.59,51.3,49.39,,,
945,19.883333333333336,0.7999999999999999,51.54,51.56,51.65,51.59,51.31,49.37,,,
946,19.900000000000002,0.7999999999999999,51.56,51.56,51.63,51.57,51.3,49.36,,,
947,19.816666666666666,0.7999999999999999,51.39,51.55,51.64,51.58,51.3,49.36,,,
948,19.8,0.7999999999999999,51.46,51.55,51.63,51.58,51.29,49.37,,,
949,19.8,0.7999999999999999,51.45,51.56,51.65,51.57,51.29,49.36,,,
950,19.900000000000002,0.7999999999999999,51.53,51.56,51.64,51.57,51.28,49.34,,,
951,19.900000000000002,0.7999999999999999,51.4,51.55,51.62,51.56,51.27,49.33,,,
952,19.816666666666666,0.7999999999999999,51.5,51.51,51.64,51.57,51.28,49.33,,,
953,19.8,0.7999999999999999,51.4,51.53,51.61,51.56,51.28,49.31,,,
954,19.76666666666667,0.7999999999999999,51.31,51.51,51.62,51.55,51.28,49.32,,,
955,19.850000000000005,0.7999999999999999,51.42,51.53,51.62,51.56,51.28,49.33,,,
956,19.916666666666668,0.7999999999999999,51.53,51.53,51.62,51.55,51.28,49.32,,,
957,19.833333333333332,0.7999999999999999,51.45,51.52,51.6,51.56,51.27,49.3,,,
958,19.8,0.7999999999999999,51.53,51.52,51.61,51.54,51.26,49.29,,,
959,19.766666666666666,0.7999999999999999,51.49,51.53,51.61,51.55,51.25,49.27,14.413333333333334,27.761666666666667,0.16666666666666666
960,19.850000000000005,0.7999999999999999,51.45,51.54,51.6,51.51,51.15,45.78,14.181666666666665,51.050000000000004,1.0
961,19.900000000000002,0.7999999999999999,51.22,51.52,51.45,51.36,50.91,42.6,14.156666666666666,51.23833333333334,0.62
962,19.816666666666666,0.7999999999999999,51.46,51.5,51.43,51.3,51,43.07,,,
963,19.8,0.7999999999999999,51.4,51.52,51.46,51.34,50.93,42.97,,,
964,19.8,0.7999999999999999,51.39,51.49,51.47,51.35,50.96,43.03,,,
965,19.900000000000002,0.7999999999999999,51.51,51.5,51.47,51.36,50.99,43.09,,,
966,19.900000000000002,0.7999999999999999,51.51,51.5,51.45,51.33,50.95,42.97,,,
967,19.866666666666664,0.7999999999999999,51.4,51.49,51.46,51.33,50.93,42.97,,,
968,19.8,0.7999999999999999,51.47,51.5,51.45,51.33,50.92,43,,,
969,19.733333333333334,0.7999999999999999,51.47,51.48,51.46,51.33,50.94,42.93,,,
970,19.749999999999996,0.7999999999999999,51.41,51.47,51.45,51.33,50.95,42.99,,,
971,19.86666666666667,0.7999999999999999,51.31,51.46,51.44,51.32,50.9,42.98,,,
972,19.900000000000002,0.7999999999999999,51.3,51.47,51.45,51.34,50.91,42.97,,,
973,19.883333333333336,0.7999999999999999,51.32,51.47,51.45,51.33,50.93,42.99,,,
974,19.816666666666666,0.7999999999999999,51.31,51.43,51.45,51.32,50.91,43,14.021666666666667,45.84166666666666,0.16833333333333333
975,19.76666666666667,0.7999999999999999,51.33,51.44,51.4,51.27,50.47,40.67,13.946666666666667,51.173333333333325,1.0083333333333333
976,19.75,0.7999999999999999,51.42,51.41,51.29,51.15,50.52,38.28,13.956666666666669,51.225,0.6716666666666667
977,19.900000000000002,0.7999999999999999,51.44,51.41,51.22,51.1,50.4,38.39,,,
978,19.849999999999998,7.866666666666667,51.44,51.35,51.31,51.13,50.53,38.43,,,
979,19.750000000000004,14.833333333333334,51.28,51.36,51.3,51.16,50.36,38.34,,,
980,19.63333333333333,361.1333333333334,51.33,51.39,51.26,51.11,50.09,38.42,,,
981,19.549999999999997,356.2,51.26,51.37,51.27,51.14,49.97,38.44,,,
982,19.7,356.26666666666665,51.18,51.36,51.28,51.14,49.95,38.71,,,
983,19.8,360.75,51.26,51.35,51.28,51.13,49.82,38.97,,,
984,19.733333333333334,365.05,50.97,51.34,51.28,51.13,49.93,39.18,,,
985,19.55,367.11666666666673,51.07,51.34,51.27,51.14,49.95,39.55,,,
986,19.433333333333334,373.7,50.96,51.31,51.27,51.14,49.93,39.95,,,
987,19.583333333333332,382.43333333333334,51.22,51.32,51.26,51.15,50.07,40.28,,,
988,19.833333333333332,387.43333333333334,51.33,51.33,51.25,51.18,50.22,40.61,,,
989,19.833333333333332,388.65000000000003,51.26,51.32,51.27,51.19,50.18,41.08,13.910000000000002,46.26,0.27666666666666667
990,19.683333333333334,381.9666666666667,51.2,51.3,51.26,51.1,49.35,37.53,13.946666666666667,51.136666666666656,1.3966666666666667
991,19.483333333333334,376.5833333333333,51.07,51.27,51.21,50.95,50.22,36.97,,,
992,19.333333333333332,380.0666666666666,51.19,51.27,51.21,50.96,50.03,37.2,,,
993,19.633333333333336,382.6666666666667,51.25,51.26,51.22,51.01,49.86,37.51,,,
994,19.8,383.93333333333334,51.05,51.25,51.17,51.01,50.1,37.9,,,
995,19.71666666666667,385.5,51.19,51.24,51.22,51.06,49.94,38.26,,,
996,19.599999999999998,386.9666666666667,51.11,51.23,51.21,51.09,50.06,38.46,,,
997,19.4,388.1333333333334,51.14,51.24,51.21,51.11,50,39.01,,,
998,19.366666666666667,389.68333333333334,51.08,51.24,51.25,51.13,50.18,39.43,,,
999,19.716666666666665,391.36666666666673,51.1,51.23,51.26,51.16,50.33,39.86,,,
1000,19.816666666666666,392.6499999999999,50.88,51.2,51.28,51.18,50.34,40.32,,,
1001,19.733333333333334,393.65000000000003,50.86,51.2,51.29,51.2,50.41,40.62,,,
1002,19.5,394.8,51.21,51.23,51.3,51.24,50.53,41.1,,,
1003,19.349999999999998,395.5833333333333,51.05,51.23,51.32,51.26,50.59,41.52,,,
1004,19.516666666666666,396.8666666666666,51.03,51.25,51.35,51.3,50.63,41.88,13.876666666666667,45.76499999999999,0.2833333333333333
1005,19.766666666666666,390.98333333333335,51.33,51.29,51.36,51.18,49.69,37.56,13.833333333333334,50.90333333333333,1.415
1006,19.883333333333333,383.75,51.34,51.3,51.31,51.11,50.45,37.25,,,
1007,19.733333333333334,386.6166666666666,51.34,51.29,51.29,51.18,50.59,37.49,,,
1008,19.566666666666666,389.23333333333335,50.98,51.26,51.33,51.17,50.11,37.65,,,
1009,19.38333333333333,390.9166666666667,51.05,51.21,51.32,51.24,50.38,38.21,,,
1010,19.400000000000002,391.8,51.19,51.2,51.31,51.26,50.5,38.54,,,
1011,19.783333333333335,392.5333333333333,51.14,51.26,51.32,51.27,50.41,38.85,,,
1012,19.883333333333336,393.65000000000003,51.28,51.28,51.34,51.3,50.46,39.39,,,
1013,19.783333333333335,394.1666666666667,51.27,51.29,51.37,51.32,50.6,39.67,,,
1014,19.63333333333333,395.18333333333334,51.29,51.3,51.37,51.3,50.67,40.26,,,
1015,19.416666666666668,395.75,51.3,51.31,51.39,51.34,50.61,40.51,,,
1016,19.383333333333336,396.28333333333336,51.34,51.34,51.41,51.35,50.75,41.04,,,
1017,19.73333333333333,397.56666666666666,51.19,51.34,51.44,51.37,50.83,41.53,,,
1018,19.816666666666666,398.75,51.42,51.41,51.47,51.4,50.86,41.89,,,
1019,19.63333333333333,399.6333333333334,51.42,51.4,51.47,51.39,50.89,42.02,13.856666666666667,45.82166666666666,0.5066666666666667
1020,19.516666666666666,381.23333333333335,51.46,51.42,51.44,51.33,47.84,36.12,13.841666666666667,51.23166666666666,3.023333333333333
1021,19.333333333333332,351.93333333333334,51.1,51.37,51.11,50.98,37.39,32.32,13.888333333333334,51.23500000000001,2.9800000000000004
1022,19.55,331.31666666666666,51.33,51.13,50.77,50.62,31.64,29.07,13.788333333333332,51.20333333333334,3.016666666666666
1023,19.76666666666667,316.66666666666663,51.26,50.76,50.49,50.17,27.44,27.22,13.803333333333333,51.166666666666664,3.001666666666667
1024,19.599999999999998,308.18333333333334,51.11,50.56,50.27,49.75,27.34,25.74,13.806666666666665,51.09833333333333,0.9966666666666667
1025,19.566666666666666,314.59999999999997,50.98,50.56,50.33,49.68,27.68,25.93,,,
1026,19.583333333333332,320.9166666666667,50.93,50.6,50.38,49.36,28.62,25.98,,,
1027,19.6,324.4166666666667,50.98,50.54,50.36,49.43,28.82,25.97,,,
1028,19.616666666666667,324.05,50.99,50.56,50.34,49.32,29.54,26.12,,,
1029,19.616666666666667,323.81666666666666,50.77,50.54,50.34,49.25,30.17,26.21,,,
1030,19.616666666666664,325.2333333333333,50.85,50.56,50.34,49.18,30.69,26.33,,,
1031,19.650000000000002,326.1166666666666,50.88,50.54,50.35,49.19,30.98,26.58,,,
1032,19.683333333333334,327.0166666666666,50.87,50.55,50.36,49.07,31.57,26.7,,,
1033,19.71666666666667,327.43333333333334,50.83,50.55,50.34,49.01,32.04,26.85,,,
1034,19.666666666666668,328.23333333333335,50.79,50.54,50.33,49.05,32.45,27.07,,,
1035,19.7,329.1666666666667,50.95,50.55,50.34,48.92,32.86,27.26,,,
1036,19.683333333333337,330.08333333333337,50.74,50.53,50.33,48.93,33.28,27.45,,,
1037,19.633333333333336,331.1333333333333,50.84,50.53,50.35,48.77,33.74,27.73,,,
1038,19.766666666666666,332.01666666666665,50.92,50.53,50.35,48.85,34.1,27.96,,,
1039,19.733333333333334,333.20000000000005,50.84,50.52,50.33,48.71,34.41,28.18,,,
1040,19.633333333333336,333.76666666666665,50.82,50.53,50.33,48.72,34.84,28.46,,,
1041,19.716666666666665,334.34999999999997,50.77,50.51,50.33,48.64,35.12,28.66,,,
1042,19.716666666666665,335.65000000000003,50.79,50.53,50.32,48.57,35.46,28.97,,,
1043,19.599999999999998,337.0,50.66,50.52,50.32,48.55,35.82,29.23,,,
1044,19.516666666666666,338.20000000000005,50.79,50.52,50.32,48.49,36.16,29.54,,,
1045,19.650000000000002,339.81666666666666,50.83,50.53,50.32,48.45,36.45,29.81,,,
1046,19.683333333333334,340.41666666666663,50.6,50.51,50.32,48.4,36.76,30.08,,,
1047,19.566666666666666,340.8333333333333,50.54,50.51,50.32,48.36,37.07,30.37,,,
1048,19.683333333333334,341.8333333333333,50.7,50.5,50.31,48.29,37.37,30.64,,,
1049,19.683333333333334,342.65000000000003,50.63,50.51,50.31,48.26,37.66,30.94,,,
1050,19.7,343.95,50.41,50.5,50.31,48.22,37.93,31.21,,,
1051,19.616666666666664,344.90000000000003,50.63,50.51,50.3,48.16,38.23,31.52,,,
1052,19.583333333333332,346.1333333333334,50.48,50.51,50.3,48.12,38.5,31.8,,,
1053,19.633333333333336,347.23333333333335,50.57,50.5,50.29,48.06,38.74,32.09,,,
1054,19.650000000000002,348.59999999999997,50.56,50.49,50.29,48.07,39.02,32.38,,,
1055,19.61666666666667,349.15000000000003,50.58,50.48,50.29,48,39.3,32.67,,,
1056,19.683333333333334,350.31666666666666,50.36,50.49,50.3,47.97,39.57,32.96,,,
1057,19.583333333333332,351.50000000000006,50.48,50.49,50.29,47.93,39.83,33.26,,,
1058,19.51666666666667,352.3666666666666,50.31,50.48,50.3,47.9,40.08,33.54,,,
1059,19.650000000000002,353.84999999999997,50.44,50.49,50.3,47.87,40.34,33.84,,,
1060,19.666666666666668,355.6166666666666,50.59,50.48,50.28,47.84,40.59,34.13,,,
1061,19.649999999999995,356.0,50.45,50.48,50.28,47.82,40.83,34.41,,,
1062,19.516666666666666,356.9666666666667,50.48,50.48,50.28,47.77,41.1,34.72,,,
1063,19.48333333333333,357.7333333333334,50.37,50.47,50.28,47.76,41.32,34.99,,,
1064,19.45,359.56666666666666,50.58,50.47,50.28,47.72,41.6,35.29,,,
1065,19.483333333333334,361.0,50.52,50.46,50.28,47.72,41.81,35.59,,,
1066,19.5,361.46666666666664,50.43,50.48,50.28,47.68,42.05,35.88,,,
1067,19.483333333333334,361.54999999999995,50.34,50.5,50.27,47.65,42.28,36.16,,,
1068,19.566666666666666,362.56666666666666,50.41,50.48,50.28,47.65,42.51,36.45,,,
1069,19.5,363.4666666666667,50.29,50.45,50.27,47.61,42.76,36.74,,,
1070,19.46666666666667,364.3999999999999,50.26,50.46,50.26,47.59,42.96,37.02,,,
1071,19.366666666666664,365.75,50.46,50.46,50.27,47.58,43.19,37.33,,,
1072,19.433333333333334,366.98333333333335,50.35,50.45,50.27,47.55,43.44,37.59,,,
1073,19.416666666666668,368.0,50.51,50.48,50.27,47.55,43.66,37.88,,,
1074,19.5,369.5,50.28,50.52,50.27,47.52,43.87,38.16,,,
1075,19.36666666666667,370.3833333333334,50.52,50.46,50.27,47.55,44.1,38.45,,,
1076,19.36666666666667,371.5166666666667,50.38,50.47,50.28,47.57,44.3,38.72,,,
1077,19.566666666666666,372.3833333333334,50.35,50.47,50.27,47.57,44.49,39.01,,,
1078,19.3,373.6666666666667,50.39,50.49,50.26,47.61,44.72,39.29,,,
1079,19.349999999999998,374.8500000000001,50.3,50.49,50.25,47.69,44.94,39.55,,,
1080,19.349999999999998,375.95000000000005,50.26,50.43,50.25,47.72,45.11,39.82,,,
1081,19.383333333333333,376.73333333333335,50.41,50.48,50.25,47.81,45.33,40.12,,,
1082,19.483333333333334,378.13333333333327,50.35,50.46,50.24,47.91,45.54,40.38,,,
1083,19.55,378.68333333333334,50.21,50.48,50.25,48,45.75,40.66,,,
1084,19.5,380.09999999999997,50.12,50.48,50.25,48.1,45.96,40.91,,,
1085,19.383333333333336,381.5333333333333,50.3,50.46,50.25,48.23,46.16,41.2,,,
1086,19.400000000000002,382.54999999999995,50.13,50.46,50.25,48.3,46.34,41.44,,,
1087,19.416666666666668,383.6333333333334,50.3,50.45,50.24,48.45,46.53,41.72,,,
1088,19.46666666666667,384.56666666666666,50.25,50.45,50.24,48.54,46.71,41.97,,,
1089,19.4,385.3166666666666,50.23,50.44,50.22,48.69,46.86,42.24,,,
1090,19.45,386.5166666666667,50.36,50.44,50.23,48.83,47.05,42.5,,,
1091,19.483333333333334,387.6666666666667,50.43,50.44,50.24,48.96,47.24,42.75,,,
1092,19.366666666666667,388.6666666666667,50.35,50.42,50.24,49.09,47.41,43.04,,,
1093,19.433333333333334,389.61666666666673,50.46,50.43,50.23,49.2,47.56,43.27,,,
1094,19.416666666666668,390.75,50.41,50.43,50.24,49.34,47.78,43.53,,,
1095,19.38333333333333,391.55,49.98,50.41,50.22,49.44,47.92,43.77,,,
1096,19.3,392.31666666666666,50.22,50.42,50.24,49.57,48.07,44.03,,,
1097,19.38333333333333,393.6166666666666,50.21,50.42,50.22,49.69,48.26,44.29,,,
1098,19.383333333333333,394.2833333333333,50.21,50.4,50.22,49.78,48.42,44.51,,,
1099,19.45,395.18333333333334,50.06,50.39,50.23,49.88,48.6,44.77,,,
1100,19.55,396.5333333333333,50.28,50.4,50.22,49.97,48.75,45.02,,,
1101,19.416666666666668,397.51666666666665,50.28,50.38,50.25,50.09,48.91,45.26,,,
1102,19.516666666666666,397.9666666666667,50.31,50.38,50.26,50.14,49.03,45.49,,,
1103,19.450000000000003,399.06666666666666,50.19,50.37,50.31,50.18,49.2,45.73,,,
1104,19.433333333333334,399.7166666666667,49.99,50.37,50.4,50.27,49.36,45.99,,,
1105,19.516666666666666,400.68333333333334,50.1,50.35,50.42,50.29,49.51,46.2,,,
1106,19.433333333333334,401.5833333333333,50.41,50.37,50.45,50.39,49.61,46.43,,,
1107,19.416666666666668,402.65000000000003,50.08,50.44,50.47,50.43,49.71,46.66,,,
1108,19.383333333333336,403.59999999999997,50.43,50.5,50.53,50.47,49.85,46.88,,,
1109,19.5,404.71666666666664,50.58,50.5,50.58,50.5,49.95,47.12,,,
1110,19.483333333333334,405.6666666666667,50.6,50.53,50.62,50.53,50.07,47.35,,,
1111,19.433333333333334,406.3,50.57,50.57,50.6,50.57,50.1,47.57,,,
1112,19.45,407.48333333333335,50.66,50.66,50.69,50.61,50.17,47.8,,,
1113,19.45,408.0166666666667,50.68,50.65,50.77,50.64,50.3,48.03,,,
1114,19.450000000000003,408.73333333333335,50.73,50.69,50.82,50.66,50.32,48.11,,,
1115,19.433333333333334,409.7166666666667,50.79,50.74,50.87,50.74,50.41,48.42,,,
1116,19.416666666666664,410.25,50.83,50.85,50.89,50.78,50.45,48.58,,,
1117,19.383333333333336,411.03333333333336,50.96,50.81,50.96,50.82,50.47,48.87,,,
1118,19.483333333333334,411.54999999999995,50.94,50.91,50.98,50.86,50.55,49.1,,,
1119,19.46666666666667,412.6833333333334,51,50.98,51.06,51.01,50.63,49.24,,,
1120,19.466666666666665,413.59999999999997,51.04,50.97,51.12,50.96,50.67,49.32,,,
1121,19.533333333333335,414.0833333333333,51.14,51.09,51.13,51.09,50.73,49.75,,,
1122,19.5,414.4166666666667,51.12,51.19,51.22,51.16,50.81,49.7,,,
1123,19.45,415.06666666666666,51.15,51.24,51.29,51.15,50.86,50.07,,,
1124,19.53333333333333,415.8833333333334,51.23,51.26,51.36,51.27,50.89,50.03,,,
1125,19.549999999999997,416.6666666666667,51.1,51.39,51.4,51.31,50.99,50.34,,,
1126,19.55,417.2166666666667,51.43,51.38,51.51,51.41,51.05,50.39,,,
1127,19.583333333333332,417.98333333333335,51.5,51.46,51.5,51.43,51.03,50.54,,,
1128,19.483333333333334,418.38333333333327,51.45,51.57,51.62,51.44,51.17,50.6,,,
1129,19.483333333333334,418.73333333333335,51.53,51.66,51.69,51.58,51.23,50.69,,,
1130,19.516666666666666,419.40000000000003,51.63,51.63,51.74,51.66,51.28,50.9,,,
1131,19.5,419.9666666666667,51.53,51.69,51.87,51.67,51.36,50.98,,,
1132,19.516666666666666,420.86666666666673,51.82,51.77,51.9,51.73,51.41,51.1,,,
1133,19.416666666666668,421.76666666666665,51.96,51.86,51.91,51.8,51.54,51.09,,,
1134,19.5,422.05,51.86,51.93,52.03,51.84,51.55,51.21,,,
1135,19.549999999999997,354.6833333333334,51.95,51.96,52.08,51.98,51.67,51.18,,,
1136,19.599999999999998,14.883333333333335,52.08,52.02,52.1,52.01,51.69,51.42,,,
1137,19.650000000000002,14.916666666666666,52.09,52.06,52.11,52.05,51.75,51.25,,,
1138,19.7,14.933333333333335,52,52.06,52.12,52.06,51.65,51.25,,,
1139,19.616666666666667,14.966666666666667,52,52.04,52.12,52.08,51.68,51.23,,,
1140,19.71666666666667,14.966666666666667,51.96,52.05,52.11,52.07,51.7,51.31,,,
1141,19.55,15.0,51.55,52,52.1,52.06,51.67,51.34,,,
1142,19.583333333333332,14.983333333333334,51.83,51.97,52.09,52.06,51.66,51.1,,,
1143,19.5,14.966666666666669,51.67,51.97,52.08,52.06,51.67,51.19,,,
1144,19.583333333333336,14.933333333333332,51.88,51.99,52.08,52.06,51.66,51.22,,,
1145,19.633333333333336,14.966666666666667,51.64,51.98,52.08,52.07,51.66,51.26,,,
1146,19.63333333333333,14.966666666666667,51.69,51.95,52.07,52.05,51.67,51.13,,,
1147,19.683333333333334,14.966666666666667,51.98,51.97,52.08,52.03,51.66,51.13,,,
1148,19.583333333333336,14.933333333333332,51.8,51.97,52.06,52.03,51.65,51.15,,,
1149,19.55,14.983333333333334,51.75,51.95,52.05,52.02,51.65,51.13,,,
1150,19.649999999999995,14.983333333333334,51.55,51.96,52.06,52.04,51.65,51.14,,,
1151,19.650000000000002,15.016666666666666,51.65,51.94,52.05,52.03,51.65,51.09,,,
1152,19.616666666666664,15.016666666666666,51.84,51.95,52.04,52.01,51.64,51.05,,,
1153,19.666666666666668,15.0,51.93,51.95,52.06,52.02,51.64,51.08,,,
1154,19.7,15.0,51.81,51.95,52.06,52.02,51.65,51.05,,,
1155,19.7,3.1666666666666674,51.74,51.93,52.02,52.02,51.65,51.04,,,
1156,19.73333333333333,0.7999999999999999,51.75,51.91,52.02,52,51.64,51.02,,,
1157,19.833333333333332,0.7999999999999999,51.78,51.92,52.04,52.01,51.65,50.96,,,
1158,19.833333333333332,0.7999999999999999,51.8,51.92,52.04,52,51.65,50.97,,,
1159,19.8,0.7999999999999999,51.81,51.96,52.04,52,51.64,50.97,,,
1160,19.8,0.7999999999999999,51.72,51.92,52.03,51.98,51.63,50.94,,,
1161,19.8,0.7999999999999999,51.8,51.92,52.02,51.97,51.63,50.88,,,
1162,19.850000000000005,0.7999999999999999,51.86,51.93,52.03,51.98,51.63,50.93,,,
1163,19.900000000000002,0.7999999999999999,51.86,51.92,52.02,51.98,51.64,50.89,,,
1164,19.883333333333333,0.7999999999999999,51.77,51.91,52.02,51.97,51.64,50.88,,,
1165,19.8,0.7999999999999999,51.86,51.93,52.01,51.95,51.62,50.86,,,
1166,19.850000000000005,0.7999999999999999,51.7,51.95,52.02,51.97,51.63,50.83,,,
1167,19.883333333333336,0.7999999999999999,51.88,51.93,52.01,51.94,51.61,50.82,,,
1168,19.900000000000002,0.7999999999999999,51.93,51.93,52.01,51.94,51.62,50.81,,,
1169,19.849999999999998,0.7999999999999999,51.8,51.91,51.99,51.93,51.61,50.78,,,
1170,19.816666666666666,0.7999999999999999,51.91,51.92,52.01,51.97,51.62,50.76,,,
1171,19.900000000000002,0.7999999999999999,51.88,51.92,51.99,51.93,51.61,50.76,,,
1172,19.900000000000002,0.7999999999999999,51.85,51.91,52,51.93,51.61,50.74,,,
1173,19.900000000000002,0.7999999999999999,51.89,51.92,52,51.93,51.61,50.72,,,
1174,19.833333333333332,0.7999999999999999,51.69,51.9,51.99,51.94,51.62,50.68,,,
1175,19.8,0.7999999999999999,51.69,51.91,51.98,51.91,51.6,50.68,,,
1176,19.933333333333334,0.7999999999999999,51.88,51.87,51.97,51.92,51.61,50.68,,,
1177,20.016666666666666,0.7999999999999999,51.82,51.91,51.97,51.91,51.6,50.63,,,
1178,20.083333333333332,0.7999999999999999,51.72,51.9,51.97,51.92,51.61,50.61,,,
1179,19.96666666666667,0.7999999999999999,51.73,51.9,51.99,51.92,51.62,50.64,,,
1180,19.900000000000002,0.7999999999999999,51.85,51.87,51.98,51.91,51.61,50.61,,,
1181,19.833333333333332,0.7999999999999999,51.72,51.88,51.98,51.92,51.6,50.59,,,
1182,19.916666666666668,0.7999999999999999,51.78,51.88,51.96,51.9,51.59,50.57,,,
1183,20.0,0.7999999999999999,51.71,51.87,51.95,51.88,51.58,50.55,,,
1184,20.0,0.7999999999999999,51.82,51.88,51.95,51.88,51.58,50.54,,,
1185,19.900000000000002,0.7999999999999999,51.82,51.87,51.95,51.88,51.57,50.52,,,
1186,19.849999999999998,0.7999999999999999,51.8,51.85,51.95,51.88,51.57,50.51,,,
1187,19.8,0.7999999999999999,51.89,51.86,51.94,51.87,51.57,50.49,,,
1188,19.95,0.7999999999999999,51.89,51.88,51.95,51.89,51.59,50.48,,,
1189,19.96666666666667,0.7999999999999999,51.74,51.86,51.93,51.86,51.56,50.46,,,
1190,19.900000000000002,0.7999999999999999,51.9,51.84,51.93,51.88,51.56,50.45,,,
1191,19.900000000000002,0.7999999999999999,51.68,51.86,51.93,51.87,51.57,50.45,,,
1192,19.95,0.7999999999999999,51.76,51.84,51.92,51.86,51.57,50.41,,,
1193,20.0,0.7999999999999999,51.75,51.84,51.92,51.85,51.55,50.41,,,
1194,19.916666666666668,0.7999999999999999,51.63,51.83,51.92,51.86,51.56,50.39,,,
1195,19.866666666666664,0.7999999999999999,51.72,51.85,51.93,51.86,51.56,50.39,,,
1196,19.833333333333332,0.7999999999999999,51.8,51.86,51.92,51.85,51.55,50.37,,,
1197,19.916666666666668,0.7999999999999999,51.77,51.85,51.92,51.85,51.56,50.35,,,
1198,19.983333333333334,0.7999999999999999,51.75,51.84,51.91,51.85,51.56,50.35,,,
1199,19.900000000000002,0.7999999999999999,51.75,51.8,51.9,51.84,51.54,50.34,,,
1200,19.8,0.7999999999999999,51.76,51.81,51.91,51.85,51.53,50.3,,,
1201,19.850000000000005,0.7999999999999999,51.77,51.84,51.9,51.86,51.54,50.3,,,
1202,19.983333333333334,0.7999999999999999,51.73,51.8,51.9,51.83,51.54,50.29,,,
1203,19.983333333333334,0.7999999999999999,51.64,51.83,51.9,51.83,51.54,50.27,,,
1204,19.900000000000002,0.7999999999999999,51.75,51.82,51.9,51.84,51.54,50.28,,,
1205,19.8,0.7999999999999999,51.62,51.79,51.89,51.83,51.53,50.24,,,
1206,19.8,0.7999999999999999,51.76,51.78,51.88,51.81,51.53,50.23,,,
1207,19.816666666666666,0.7999999999999999,51.8,51.8,51.88,51.82,51.53,50.22,,,
1208,19.966666666666665,0.7999999999999999,51.82,51.82,51.88,51.82,51.53,50.23,,,
1209,20.0,0.7999999999999999,51.82,51.79,51.88,51.8,51.52,50.21,,,
1210,19.900000000000002,0.7999999999999999,51.77,51.8,51.88,51.8,51.51,50.19,,,
1211,19.816666666666666,0.7999999999999999,51.75,51.8,51.88,51.81,51.52,50.17,,,
1212,19.8,0.7999999999999999,51.78,51.79,51.86,51.8,51.51,50.17,,,
1213,19.86666666666667,0.7999999999999999,51.71,51.77,51.87,51.81,51.51,50.15,,,
1214,19.983333333333334,0.7999999999999999,51.78,51.79,51.87,51.8,51.51,50.15,,,
1215,19.900000000000002,0.7999999999999999,51.67,51.77,51.86,51.78,51.49,50.14,,,
1216,19.833333333333332,0.7999999999999999,51.63,51.74,51.86,51.79,51.5,50.13,,,
1217,19.8,0.7999999999999999,51.63,51.78,51.86,51.78,51.49,50.1,,,
1218,19.8,0.7999999999999999,51.67,51.77,51.85,51.79,51.5,50.11,,,
1219,19.95,0.7999999999999999,51.76,51.75,51.84,51.76,51.48,50.09,,,
1220,19.950000000000003,0.7999999999999999,51.62,51.76,51.84,51.78,51.49,50.08,,,
1221,19.883333333333333,0.7999999999999999,51.63,51.75,51.82,51.76,51.48,50.06,,,
1222,19.8,0.7999999999999999,51.69,51.75,51.83,51.76,51.48,50.06,,,
1223,19.8,0.7999999999999999,51.65,51.74,51.83,51.76,51.48,50.04,,,
1224,19.850000000000005,0.7999999999999999,51.62,51.75,51.83,51.76,51.49,50.04,,,
1225,19.983333333333334,0.7999999999999999,51.64,51.75,51.83,51.77,51.48,50.03,,,
1226,19.933333333333334,0.7999999999999999,51.65,51.74,51.82,51.76,51.47,50.02,,,
1227,19.866666666666664,0.7999999999999999,51.7,51.76,51.83,51.77,51.48,50.01,,,
1228,19.8,0.7999999999999999,51.64,51.74,51.82,51.76,51.46,50,,,
1229,19.8,0.7999999999999999,51.67,51.73,51.82,51.75,51.47,49.99,,,
1230,19.86666666666667,0.7999999999999999,51.72,51.74,51.81,51.74,51.47,49.97,,,
1231,20.0,0.7999999999999999,51.68,51.73,51.81,51.75,51.46,49.96,,,
1232,19.900000000000002,0.7999999999999999,51.63,51.74,51.81,51.75,51.46,49.95,,,
1233,19.8,0.7999999999999999,51.7,51.73,51.81,51.73,51.45,49.95,,,
1234,19.8,0.7999999999999999,51.68,51.73,51.79,51.72,51.45,49.93,,,
1235,19.76666666666667,0.7999999999999999,51.67,51.72,51.8,51.73,51.45,49.93,,,
