Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,23.166666666666668,0.9333333333333332,51.78,51.85,51.81,51.68,51.51,43.61,16.803333333333335,60.31166666666667,3.473333333333334
1,19.816666666666666,0.8166666666666668,51.89,51.76,51.53,51.49,49.75,38.36,14.32333333333333,51.865,2.9916666666666667
2,19.983333333333334,1.8333333333333333,51.84,51.6,51.41,51.24,41.9,33.94,14.431666666666667,51.86166666666667,3.0016666666666665
3,19.933333333333334,14.383333333333333,51.68,51.47,51.3,51.11,36.81,30.96,14.383333333333333,51.83500000000001,3.0033333333333334
4,19.933333333333334,214.75,51.53,51.3,51.11,50.84,31.63,28.27,14.373333333333335,51.76,2.9966666666666666
5,19.750000000000004,296.26666666666665,51.37,51.11,50.89,50.66,27.56,26.41,14.411666666666669,51.653333333333336,3.0050000000000003
6,19.61666666666667,272.8333333333333,51.19,50.91,50.69,47.26,25.43,25.25,14.47,51.49166666666667,3.0116666666666667
7,19.733333333333334,265.51666666666665,50.97,50.68,50.45,39.13,25.01,23.47,14.413333333333334,51.31333333333333,3.0
8,19.966666666666665,261.06666666666666,50.78,50.5,50.19,34.5,23.03,22.59,14.471666666666666,51.13,2.005
9,19.866666666666664,263.3666666666666,50.83,50.4,50.14,34.34,23.89,22.72,,,
10,19.633333333333336,273.8666666666667,50.79,50.4,50.18,34.51,24.08,22.76,,,
11,19.5,282.08333333333337,50.89,50.45,50.17,34.69,24.39,22.82,,,
12,19.73333333333333,287.41666666666663,50.68,50.42,50.17,34.35,24.88,22.81,,,
13,19.916666666666668,290.9666666666667,50.8,50.4,50.16,34.79,25.06,22.97,,,
14,19.816666666666666,294.56666666666666,50.27,50.44,50.16,34.54,25.66,22.97,,,
15,19.566666666666666,298.06666666666666,50.65,50.42,50.19,34.85,25.95,23.08,,,
16,19.5,298.78333333333336,50.75,50.39,50.15,34.45,26.36,23.23,,,
17,19.8,299.98333333333335,50.64,50.41,50.17,34.63,26.77,23.29,,,
18,19.983333333333334,300.76666666666665,50.6,50.41,50.17,34.55,27.25,23.4,,,
19,19.849999999999998,301.68333333333334,50.57,50.39,50.17,34.69,27.49,23.51,,,
20,19.566666666666666,302.5,50.61,50.41,50.17,34.68,27.83,23.66,,,
21,19.483333333333334,303.48333333333335,50.52,50.39,50.16,34.62,28.17,23.82,,,
22,19.650000000000002,304.75,50.51,50.38,50.17,34.69,28.45,23.96,,,
23,19.933333333333334,305.65000000000003,50.61,50.39,50.17,34.7,28.74,24.11,,,
24,19.9,306.55,50.38,50.38,50.15,34.7,29.04,24.28,,,
25,19.683333333333334,307.55,50.65,50.38,50.16,34.68,29.28,24.48,,,
26,19.5,308.25,50.56,50.38,50.15,34.71,29.52,24.63,,,
27,19.683333333333334,309.18333333333334,50.11,50.37,50.14,34.72,29.75,24.83,,,
28,19.916666666666668,310.28333333333336,50.48,50.37,50.15,34.74,30.02,25.04,,,
29,19.950000000000003,310.70000000000005,50.41,50.37,50.15,34.66,30.23,25.23,15.701666666666668,41.94833333333333,0.17166666666666666
30,19.683333333333334,309.54999999999995,50.35,50.32,50.06,33.32,30.14,24.74,14.518333333333333,50.461666666666666,1.0199999999999998
31,19.583333333333332,306.95,50.4,50.27,49.78,32.74,30.01,23.95,14.38,50.626666666666665,0.68
32,19.78333333333333,307.48333333333335,50.32,50.2,49.84,32.73,30.23,23.9,,,
33,19.983333333333334,309.6333333333334,50.43,50.22,49.87,32.77,30.36,24.14,,,
34,19.9,311.26666666666665,50.48,50.19,49.83,32.86,30.67,24.26,,,
35,19.616666666666664,312.45,50.29,50.18,49.85,32.96,30.82,24.48,,,
36,19.71666666666667,313.2,50.53,50.2,49.83,33.09,31.08,24.77,,,
37,19.966666666666665,313.78333333333336,50.25,50.18,49.82,33.21,31.29,25.03,,,
38,19.96666666666667,314.2,50.5,50.19,49.83,33.33,31.53,25.23,,,
39,19.7,314.68333333333334,50.34,50.19,49.82,33.47,31.76,25.47,14.868333333333334,46.961666666666666,0.17166666666666666
40,19.583333333333336,313.4666666666667,50.36,50.1,49.73,33.48,31.64,24.65,14.468333333333332,50.39833333333333,0.67
41,19.866666666666664,312.8666666666667,50.47,50.06,49.6,33.55,31.9,24.9,,,
42,20.0,314.55,50.35,50.08,49.66,33.64,32.02,25.07,,,
43,19.849999999999998,316.06666666666666,50.32,50.07,49.66,33.72,32.24,25.3,,,
44,19.583333333333332,316.9166666666667,50.07,50.04,49.64,33.87,32.36,25.6,,,
45,19.7,317.68333333333334,50.14,50.05,49.63,33.94,32.55,25.85,,,
46,19.983333333333334,318.23333333333335,50.22,50.05,49.65,34.1,32.68,26.11,,,
47,19.96666666666667,318.98333333333335,50.12,50.05,49.64,34.22,32.91,26.37,,,
48,19.76666666666667,319.6166666666667,50.29,50.04,49.64,34.35,33.06,26.67,,,
49,19.5,320.18333333333334,50.13,50.05,49.63,34.48,33.26,26.93,,,
50,19.78333333333333,321.63333333333327,49.96,50.04,49.63,34.61,33.42,27.19,,,
51,19.900000000000002,322.28333333333336,50.22,50.04,49.61,34.74,33.53,27.5,,,
52,19.833333333333332,322.5833333333333,50.1,50.03,49.6,34.87,33.71,27.77,,,
53,19.599999999999998,323.41666666666663,50.1,50.03,49.61,35,33.85,28.07,,,
54,19.716666666666665,324.09999999999997,50.26,50.03,49.59,35.16,34,28.31,,,
55,19.900000000000002,324.8833333333334,49.99,50.04,49.6,35.29,34.17,28.57,,,
56,19.916666666666668,325.75,50.15,50.04,49.58,35.45,34.3,28.83,,,
57,19.71666666666667,326.1166666666666,50.16,50.04,49.58,35.6,34.46,29.08,,,
58,19.566666666666666,327.0833333333333,50.03,50.02,49.58,35.69,34.59,29.33,,,
59,19.783333333333335,327.96666666666664,49.91,50.01,49.55,35.84,34.74,29.57,,,
60,19.900000000000002,328.5833333333333,50.04,50.03,49.57,36.01,34.89,29.84,,,
61,19.816666666666666,329.09999999999997,50.13,50.03,49.55,36.14,35.04,30.06,,,
62,19.599999999999998,329.81666666666666,50.13,50,49.55,36.26,35.2,30.3,,,
63,19.78333333333333,330.68333333333334,50.08,50.06,49.55,36.43,35.36,30.57,,,
64,19.95,331.68333333333334,50.24,50,49.53,36.55,35.51,30.78,,,
65,19.933333333333334,332.15000000000003,50.07,50.01,49.53,36.69,35.64,31.03,,,
66,19.650000000000002,332.6666666666667,49.93,49.98,49.53,36.83,35.79,31.27,,,
67,19.566666666666666,333.71666666666664,50.06,50.01,49.51,36.99,35.91,31.5,,,
68,19.833333333333332,334.8,50.13,49.99,49.5,37.14,36.07,31.73,,,
69,19.88333333333333,334.71666666666664,49.88,50,49.5,37.27,36.25,31.96,,,
70,19.766666666666666,335.23333333333335,50.06,50,49.49,37.4,36.39,32.19,,,
71,19.6,336.0333333333333,49.57,49.97,49.49,37.56,36.52,32.41,,,
72,19.849999999999998,336.93333333333334,49.93,50,49.48,37.7,36.66,32.65,,,
73,19.916666666666668,337.40000000000003,49.99,49.97,49.48,37.83,36.82,32.86,,,
74,19.816666666666666,338.3666666666667,49.89,50,49.49,37.95,36.97,33.1,,,
75,19.616666666666664,339.45,49.74,49.99,49.46,38.09,37.12,33.31,,,
76,19.75,340.06666666666666,49.99,49.97,49.47,38.26,37.25,33.53,,,
77,19.900000000000002,340.8666666666667,49.78,50.01,49.46,38.4,37.43,33.75,,,
78,19.849999999999998,341.63333333333327,49.87,50.02,49.43,38.54,37.56,33.97,,,
79,19.633333333333336,341.98333333333335,49.97,49.96,49.43,38.69,37.71,34.15,,,
80,19.53333333333333,342.4666666666667,49.93,50.02,49.43,38.82,37.84,34.39,,,
81,19.78333333333333,343.45,49.89,49.99,49.42,38.94,38.02,34.59,,,
82,19.883333333333336,344.26666666666665,50.06,49.97,49.39,39.09,38.16,34.78,,,
83,19.816666666666666,344.8833333333334,49.91,49.95,49.39,39.23,38.28,34.99,,,
84,19.6,345.4833333333333,49.57,50,49.4,39.36,38.43,35.2,,,
85,19.816666666666666,346.2666666666667,49.72,50,49.39,39.51,38.59,35.39,,,
86,19.86666666666667,346.75,49.91,50,49.37,39.64,38.73,35.58,,,
87,19.883333333333333,347.5,49.72,50.02,49.36,39.82,38.9,35.77,,,
88,19.55,348.34999999999997,49.85,50,49.34,39.95,39.04,35.97,,,
89,19.55,349.3166666666666,49.92,50.01,49.37,40.07,39.18,36.16,,,
90,19.78333333333333,349.6666666666667,49.74,50.02,49.34,40.23,39.33,36.35,,,
91,19.933333333333334,350.2833333333333,50.01,49.97,49.31,40.35,39.44,36.52,,,
92,19.76666666666667,351.2166666666667,49.77,49.98,49.33,40.47,39.61,36.71,,,
93,19.633333333333336,352.3666666666666,49.85,49.95,49.31,40.64,39.76,36.91,,,
94,19.816666666666663,352.68333333333334,49.71,49.96,49.31,40.75,39.9,37.1,,,
95,19.95,352.9666666666667,49.74,49.95,49.31,40.9,40.05,37.26,,,
96,19.9,354.4666666666667,49.9,49.96,49.29,41.02,40.18,37.44,,,
97,19.583333333333332,355.3999999999999,49.66,49.97,49.29,41.2,40.33,37.63,,,
98,19.71666666666667,356.1000000000001,49.85,49.95,49.27,41.31,40.46,37.79,,,
99,19.900000000000002,356.06666666666666,49.67,49.94,49.24,41.46,40.59,37.94,19.01,31.796666666666667,0.285
100,19.849999999999998,352.1166666666666,49.86,49.81,48.69,41.56,40.5,33.95,14.450000000000001,49.74833333333333,1.7066666666666663
101,19.683333333333334,344.26666666666665,50.01,49.53,47.94,41.61,40.19,31.92,14.531666666666668,49.93333333333333,1.7083333333333333
102,19.7,336.7833333333333,49.81,49.23,45.4,41.56,39.56,30.09,14.613333333333335,49.956666666666656,1.7133333333333336
103,19.95,329.48333333333335,49.77,48.94,42.47,41.54,38.9,28.33,14.493333333333332,49.93833333333334,1.7166666666666668
104,19.983333333333334,322.09999999999997,49.68,48.67,41.9,41.44,36.4,27.07,14.436666666666667,49.89833333333333,1.7099999999999997
105,19.849999999999998,319.5,49.55,48.58,41.91,41.45,35.8,27.05,,,
106,19.549999999999997,323.7666666666667,49.53,48.57,41.89,41.46,35.15,27.19,,,
107,19.683333333333334,327.34999999999997,49.67,48.55,41.89,41.47,36.31,27.26,,,
108,19.933333333333334,328.4166666666667,49.55,48.55,41.89,41.46,36.41,27.44,,,
109,19.96666666666667,328.31666666666666,49.61,48.55,41.89,41.49,36.92,27.73,,,
110,19.733333333333334,329.2166666666667,49.53,48.56,41.92,41.48,37.35,27.83,,,
111,19.6,330.31666666666666,49.44,48.54,41.92,41.51,37.44,28.02,,,
112,19.883333333333336,331.3666666666666,49.33,48.54,41.95,41.52,37.76,28.24,,,
113,19.983333333333334,332.15000000000003,49.37,48.54,41.96,41.55,38.1,28.48,,,
114,19.816666666666666,333.2666666666667,49.2,48.53,41.96,41.56,38.3,28.72,,,
115,19.55,334.2333333333333,49.44,48.53,41.97,41.57,38.56,29.01,,,
116,19.650000000000002,335.73333333333335,49.48,48.53,41.97,41.6,38.81,29.31,,,
117,19.933333333333334,336.5833333333333,49.3,48.54,42,41.61,39.05,29.56,,,
118,19.916666666666668,337.05,49.06,48.53,42.02,41.63,39.27,29.86,,,
119,19.75,338.1333333333334,49.4,48.53,42.01,41.66,39.45,30.13,,,
120,19.583333333333336,339.1166666666667,49.43,48.53,42.05,41.67,39.66,30.4,,,
121,19.86666666666667,340.28333333333336,49.26,48.53,42.08,41.72,39.91,30.7,,,
122,19.966666666666665,341.2,49.44,48.54,42.08,41.73,40.1,30.98,,,
123,19.78333333333333,342.1333333333334,49.05,48.53,42.1,41.78,40.3,31.25,,,
124,19.5,342.81666666666666,49.25,48.52,42.13,41.79,40.48,31.53,,,
125,19.666666666666668,343.6499999999999,49.19,48.52,42.16,41.84,40.68,31.8,,,
126,19.933333333333334,344.84999999999997,48.97,48.53,42.25,41.87,40.86,32.1,,,
127,19.916666666666664,346.01666666666665,49.39,48.52,42.24,41.92,41.03,32.38,,,
128,19.7,346.76666666666665,49.39,48.51,42.29,41.96,41.18,32.65,,,
129,19.61666666666667,347.48333333333335,49.24,48.51,42.33,42.01,41.32,32.93,,,
130,19.849999999999998,348.26666666666665,49.11,48.51,42.37,42.07,41.43,33.22,,,
131,19.916666666666668,349.2,49.07,48.51,42.4,42.11,41.52,33.48,,,
132,19.816666666666666,349.8,49.14,48.52,42.5,42.16,41.61,33.77,,,
133,19.55,350.55,49.06,48.49,42.54,42.22,41.66,34.04,,,
134,19.650000000000002,351.76666666666665,49,48.51,42.56,42.27,41.74,34.33,,,
135,19.95,352.6833333333334,49.1,48.51,42.63,42.33,41.81,34.6,,,
136,19.916666666666668,353.05,48.95,48.49,42.71,42.41,41.9,34.86,,,
137,19.7,354.09999999999997,49,48.5,42.79,42.47,41.96,35.15,,,
138,19.549999999999997,354.98333333333335,49.18,48.48,42.82,42.52,42.01,35.41,,,
139,19.833333333333332,355.78333333333336,49.06,48.48,42.89,42.59,42.08,35.67,,,
140,19.88333333333333,356.2,48.97,48.48,42.95,42.66,42.16,35.95,,,
141,19.8,357.8500000000001,49.04,48.48,43,42.75,42.22,36.21,,,
142,19.599999999999998,358.59999999999997,48.94,48.48,43.09,42.84,42.29,36.48,,,
143,19.8,358.7833333333333,48.95,48.48,43.16,42.89,42.37,36.74,,,
144,19.916666666666668,359.88333333333327,49.11,48.48,43.23,42.97,42.43,37.01,,,
145,19.816666666666666,361.25,48.97,48.47,43.28,43.06,42.51,37.25,,,
146,19.583333333333332,361.78333333333336,49.05,48.48,43.35,43.15,42.59,37.5,,,
147,19.6,362.26666666666665,48.91,48.47,43.45,43.19,42.67,37.77,,,
148,19.95,363.0666666666666,48.71,48.46,43.53,43.31,42.75,38.01,,,
149,19.916666666666664,364.06666666666666,49.1,48.46,43.58,43.39,42.81,38.26,,,
150,19.8,364.88333333333327,49.09,48.45,43.65,43.46,42.9,38.5,,,
151,19.650000000000002,365.45000000000005,48.85,48.46,43.73,43.54,43,38.77,,,
152,19.86666666666667,366.48333333333335,48.93,48.45,43.83,43.62,43.07,39,,,
153,20.0,366.90000000000003,48.88,48.45,43.91,43.71,43.15,39.24,,,
154,19.88333333333333,367.6666666666667,48.98,48.46,43.97,43.8,43.25,39.47,,,
155,19.599999999999998,368.98333333333335,49.07,48.45,44.04,43.89,43.32,39.73,,,
156,19.616666666666667,369.3666666666666,49.02,48.45,44.16,43.97,43.41,39.95,,,
157,19.883333333333336,369.73333333333335,48.67,48.45,44.21,44.07,43.51,40.18,,,
158,19.866666666666664,371.0,48.98,48.44,44.3,44.17,43.58,40.43,,,
159,19.78333333333333,372.26666666666665,48.92,48.44,44.42,44.24,43.69,40.63,,,
160,19.650000000000002,372.26666666666665,48.65,48.45,44.53,44.33,43.79,40.86,,,
161,19.849999999999998,372.55,48.86,48.45,44.57,44.44,43.86,41.08,,,
162,19.916666666666668,374.06666666666666,48.82,48.43,44.65,44.53,43.94,41.32,,,
163,19.866666666666664,375.2833333333333,48.86,48.42,44.74,44.61,44.07,41.51,,,
164,19.616666666666664,375.3333333333333,48.63,48.43,44.88,44.69,44.13,41.72,,,
165,19.71666666666667,375.26666666666665,48.66,48.43,44.94,44.79,44.23,41.93,,,
166,19.966666666666665,375.90000000000003,48.93,48.42,45.01,44.88,44.34,42.14,,,
167,19.88333333333333,377.51666666666665,48.62,48.43,45.1,44.98,44.44,42.33,,,
168,19.683333333333334,377.73333333333335,48.66,48.4,45.2,45.05,44.51,42.5,,,
169,19.666666666666668,377.73333333333335,48.5,48.39,45.26,45.13,44.6,42.7,,,
170,19.95,378.25,48.83,48.42,45.36,45.22,44.72,42.89,,,
171,19.96666666666667,379.16666666666674,48.56,48.4,45.45,45.33,44.82,43.04,,,
172,19.71666666666667,380.31666666666666,48.95,48.42,45.52,45.43,44.94,43.23,,,
173,19.5,380.56666666666666,48.68,48.4,45.64,45.51,45.04,43.38,,,
174,19.766666666666662,381.23333333333335,48.73,48.39,45.73,45.61,45.08,43.57,,,
175,19.95,382.01666666666665,48.79,48.4,45.81,45.71,45.21,43.69,,,
176,19.816666666666666,382.40000000000003,48.43,48.39,45.91,45.79,45.32,43.84,,,
177,19.666666666666668,382.9666666666667,48.58,48.39,46,45.9,45.42,44,,,
178,19.71666666666667,384.03333333333336,48.85,48.38,46.12,45.98,45.48,44.11,,,
179,19.983333333333334,384.7166666666667,48.5,48.38,46.2,46.09,45.59,44.3,,,
180,19.95,385.28333333333336,48.63,48.37,46.3,46.16,45.7,44.38,,,
181,19.799999999999997,385.7,48.67,48.37,46.37,46.27,45.79,44.5,,,
182,19.533333333333335,386.15000000000003,48.59,48.36,46.44,46.34,45.86,44.64,,,
183,19.78333333333333,386.59999999999997,48.56,48.39,46.56,46.46,45.99,44.8,,,
184,19.933333333333334,387.4166666666667,48.56,48.35,46.64,46.55,46.1,44.91,,,
185,19.933333333333334,388.3,48.57,48.36,46.73,46.62,46.18,45.02,,,
186,19.7,388.23333333333335,48.2,48.32,46.81,46.72,46.28,45.14,,,
187,19.78333333333333,390.31666666666666,48.64,48.34,46.95,46.84,46.38,45.31,,,
188,19.883333333333336,390.45,48.62,48.33,47.01,46.89,46.46,45.39,,,
189,19.916666666666664,390.3666666666666,48.67,48.33,47.13,47.01,46.59,45.52,,,
190,19.7,391.23333333333335,48.55,48.29,47.18,47.12,46.7,45.64,,,
191,19.6,391.0833333333333,48.61,48.23,47.27,47.18,46.77,45.71,,,
192,19.916666666666668,393.7833333333333,48.44,48.23,47.36,47.29,46.88,45.89,,,
193,20.0,393.93333333333334,48.58,48.15,47.49,47.37,46.95,45.98,,,
194,19.849999999999998,395.76666666666665,48.64,47.99,47.55,47.46,47.03,46.06,,,
195,19.61666666666667,396.3833333333334,48.71,48.02,47.66,47.52,47.15,46.23,,,
196,19.883333333333336,395.11666666666673,48.56,47.92,47.74,47.64,47.2,46.3,,,
197,19.966666666666665,397.29999999999995,48.49,47.97,47.82,47.72,47.37,46.41,,,
198,19.933333333333334,396.26666666666665,48.15,48,47.89,47.79,47.42,46.53,,,
199,19.599999999999998,396.6166666666666,48.44,48.07,47.97,47.87,47.49,46.61,,,
200,19.566666666666666,399.3666666666666,48.31,48.12,48.08,47.93,47.6,46.75,,,
201,19.85,398.24999999999994,48.51,48.2,48.18,48.02,47.71,46.83,,,
202,19.933333333333334,398.5833333333333,48.48,48.27,48.23,48.1,47.8,46.95,,,
203,19.883333333333333,399.7833333333333,48.53,48.34,48.31,48.19,47.91,47.04,,,
204,19.716666666666665,399.8333333333333,48.26,48.4,48.39,48.28,47.97,47.14,,,
205,19.916666666666668,400.65000000000003,48.54,48.47,48.49,48.39,48.04,47.25,,,
206,19.916666666666668,401.3333333333333,48.55,48.52,48.55,48.45,48.11,47.34,,,
207,19.866666666666664,402.8,48.18,48.67,48.6,48.48,48.24,47.43,,,
208,19.599999999999998,403.43333333333334,48.4,48.71,48.74,48.59,48.33,47.55,,,
209,19.766666666666666,403.7333333333333,48.73,48.7,48.77,48.67,48.38,47.65,,,
210,19.866666666666664,404.15000000000003,48.74,48.78,48.77,48.68,48.5,47.77,,,
211,19.900000000000002,404.4333333333334,48.81,48.78,48.84,48.77,48.65,47.85,,,
212,19.633333333333336,404.51666666666665,48.64,48.91,48.92,48.83,48.59,47.98,,,
213,19.55,406.81666666666666,48.86,48.85,49,48.9,48.77,47.94,,,
214,19.8,406.68333333333334,48.97,48.96,49.04,48.94,48.71,48.16,,,
215,19.900000000000002,406.54999999999995,48.91,49.11,49.08,49,48.81,48.22,,,
216,19.833333333333332,406.7,48.96,49.13,49.13,49.07,48.81,48.37,,,
217,19.683333333333334,407.3666666666666,49.19,49.11,49.11,49.12,48.88,48.45,,,
218,19.900000000000002,407.90000000000003,49.18,49.24,49.31,49.13,48.87,48.55,,,
219,20.03333333333333,408.1166666666666,49.08,49.27,49.3,49.21,49.02,48.63,,,
220,19.933333333333334,408.34999999999997,49.32,49.3,49.37,49.27,49.04,48.69,,,
221,19.55,409.0,49.42,49.46,49.5,49.36,49.13,48.76,,,
222,19.700000000000003,409.98333333333335,49.57,49.55,49.5,49.43,49.15,48.89,,,
223,19.86666666666667,410.09999999999997,48.98,49.5,49.5,49.48,49.32,48.97,,,
224,19.883333333333336,410.0666666666666,49.42,49.58,49.57,49.51,49.42,48.97,,,
225,19.733333333333334,410.40000000000003,49.64,49.67,49.7,49.54,49.5,49.1,,,
226,19.683333333333334,411.43333333333334,49.62,49.7,49.81,49.68,49.47,49.18,,,
227,19.916666666666668,411.99999999999994,49.81,49.73,49.78,49.7,49.51,49.15,,,
228,19.933333333333334,411.93333333333334,49.74,49.92,49.85,49.78,49.62,49.29,,,
229,19.849999999999998,412.18333333333334,49.92,49.95,49.94,49.85,49.69,49.28,,,
230,19.650000000000002,412.8166666666666,49.91,49.94,49.97,49.92,49.71,49.42,,,
231,19.849999999999998,413.5166666666666,49.99,50.03,50.03,50,49.74,49.45,,,
232,19.966666666666665,414.0833333333333,50.14,50.11,50.15,50.01,49.87,49.5,,,
233,19.933333333333334,413.9333333333332,50.06,50.15,50.14,50.04,49.91,49.58,,,
234,19.616666666666664,413.8999999999999,50.22,50.19,50.22,50.12,49.91,49.7,,,
235,19.716666666666665,414.4666666666667,50.28,50.32,50.34,50.23,50.02,49.69,,,
236,19.883333333333336,415.43333333333334,50.26,50.39,50.38,50.28,50.12,49.75,,,
237,19.983333333333334,415.8,50.23,50.44,50.49,50.36,50.14,49.88,,,
238,19.733333333333334,415.29999999999995,50.29,50.5,50.53,50.43,50.19,49.91,,,
239,19.766666666666666,416.06666666666666,50.59,50.57,50.58,50.5,50.25,50.08,,,
240,19.95,416.79999999999995,50.67,50.62,50.65,50.56,50.44,50.03,,,
241,19.966666666666665,417.3,50.53,50.64,50.72,50.61,50.43,50.18,,,
242,19.8,417.88333333333327,50.71,50.72,50.74,50.58,50.43,50.25,,,
243,19.583333333333332,417.71666666666664,50.8,50.84,50.79,50.75,50.52,50.21,,,
244,19.733333333333334,418.0833333333333,50.82,50.82,50.93,50.79,50.62,50.29,,,
245,19.983333333333334,418.34999999999997,50.84,50.94,50.9,50.87,50.6,50.41,,,
246,19.950000000000003,418.79999999999995,51.02,51.01,51,50.83,50.7,50.4,,,
247,19.7,419.2166666666667,51.13,51.04,51.07,50.96,50.8,50.5,,,
248,19.816666666666666,419.8,51.14,51.12,51.12,51.12,50.82,50.6,,,
249,19.966666666666665,420.51666666666665,51.13,51.17,51.15,51.19,51.04,50.68,,,
250,19.916666666666668,420.33333333333326,51.32,51.27,51.27,51.17,50.95,50.76,,,
251,19.75,420.81666666666666,51.06,51.34,51.3,51.26,51.06,50.81,,,
252,19.55,420.9666666666667,51.3,51.44,51.36,51.32,51.14,50.82,,,
253,19.783333333333335,421.5666666666666,51.4,51.43,51.43,51.32,51.14,50.9,,,
254,19.900000000000002,422.15000000000003,51.03,51.48,51.6,51.48,51.25,50.94,,,
255,19.8,422.1666666666667,51.4,51.64,51.62,51.51,51.28,51.05,,,
256,19.65,422.25000000000006,51.67,51.67,51.64,51.53,51.38,51.15,,,
257,19.833333333333332,423.00000000000006,51.68,51.75,51.71,51.64,51.43,51.21,,,
258,20.0,423.48333333333335,51.61,51.75,51.78,51.72,51.51,51.24,,,
259,19.95,423.76666666666665,51.93,51.85,51.87,51.78,51.66,51.35,,,
260,19.683333333333334,424.4833333333333,51.9,51.88,51.96,51.85,51.65,51.42,,,
261,19.6,424.81666666666666,51.95,52.02,52.05,51.92,51.72,51.45,,,
262,19.78333333333333,288.65000000000003,52.1,52.11,52.08,51.95,51.78,51.54,,,
263,19.900000000000002,14.883333333333333,52.1,52.08,52.08,52.02,51.89,51.57,,,
264,19.950000000000003,14.866666666666667,51.88,52.08,52.08,52.03,51.86,51.58,,,
265,19.666666666666668,14.816666666666668,51.76,52.07,52.07,52.03,51.87,51.53,,,
266,19.733333333333334,14.933333333333335,51.93,52.07,52.07,52,51.89,51.52,,,
267,20.01666666666667,14.916666666666664,51.98,52.08,52.06,52.01,51.9,51.53,,,
268,20.13333333333333,14.966666666666667,51.84,52.07,52.07,52.01,51.9,51.58,,,
269,19.883333333333333,15.0,51.95,52.04,52.06,52.02,51.88,51.48,,,
270,19.599999999999998,15.0,51.77,52.05,52.06,52.02,51.88,51.52,,,
271,19.733333333333334,14.966666666666667,51.9,52.04,52.06,52.01,51.88,51.55,,,
272,20.0,14.933333333333335,51.79,52.02,52.06,52,51.89,51.55,,,
273,20.033333333333335,14.933333333333335,51.74,52,52.04,52.01,51.89,51.5,,,
274,19.849999999999998,14.9,51.76,52.04,52.04,52.01,51.88,51.5,,,
275,19.650000000000002,14.950000000000001,51.53,52.04,52.05,51.99,51.87,51.53,,,
276,19.95,14.883333333333333,51.5,52.04,52.04,51.99,51.86,51.52,,,
277,20.133333333333336,14.983333333333334,51.56,51.99,52.01,51.99,51.87,51.5,,,
278,20.0,14.899999999999999,51.77,51.97,52.03,51.98,51.87,51.49,,,
279,19.75,14.916666666666666,51.89,52.02,52.02,51.99,51.85,51.48,,,
280,19.78333333333333,14.966666666666667,51.97,51.98,52,51.97,51.85,51.48,,,
281,20.03333333333333,12.633333333333335,51.98,52,52.02,51.96,51.86,51.48,,,
282,20.016666666666666,0.8166666666666668,51.66,52.01,52.01,51.97,51.85,51.49,,,
283,19.950000000000003,0.8333333333333334,51.85,51.99,52.02,51.97,51.86,51.47,,,
284,19.833333333333332,0.8166666666666665,51.85,51.98,52,51.96,51.83,51.45,,,
285,19.649999999999995,0.7999999999999999,51.92,51.97,52.01,51.95,51.85,51.45,,,
286,19.849999999999998,0.7999999999999999,51.92,51.99,52,51.95,51.83,51.46,,,
287,20.0,0.7999999999999999,51.89,52,52,51.96,51.83,51.46,,,
288,19.96666666666667,0.8166666666666668,51.87,51.99,52.01,51.96,51.85,51.46,,,
289,19.816666666666666,0.8166666666666668,51.83,52,52,51.95,51.83,51.44,,,
290,19.683333333333334,0.7999999999999999,51.79,51.97,51.98,51.95,51.82,51.43,,,
291,19.916666666666668,0.7999999999999999,51.65,51.95,51.98,51.95,51.82,51.44,,,
292,20.0,0.7999999999999999,51.71,51.95,51.97,51.93,51.81,51.41,,,
293,19.96666666666667,0.8166666666666665,51.94,51.95,51.97,51.94,51.82,51.42,,,
294,19.8,0.8333333333333334,51.89,51.98,51.98,51.92,51.81,51.42,,,
295,19.683333333333334,0.8333333333333334,51.97,51.97,51.98,51.92,51.81,51.42,,,
296,19.933333333333334,0.8333333333333334,51.89,51.97,51.98,51.92,51.81,51.41,,,
297,20.0,0.8166666666666668,51.9,51.97,51.96,51.92,51.8,51.4,,,
298,19.950000000000003,0.8166666666666665,51.92,51.97,51.96,51.92,51.81,51.4,,,
299,19.816666666666666,0.7999999999999999,51.78,51.95,51.97,51.9,51.79,51.37,,,
300,19.666666666666668,0.8333333333333334,51.81,51.95,51.97,51.9,51.79,51.39,,,
301,19.866666666666664,0.8166666666666668,51.9,51.98,51.96,51.9,51.79,51.4,,,
302,20.0,0.8166666666666665,51.69,51.95,51.96,51.89,51.78,51.38,,,
303,19.933333333333334,0.7999999999999999,51.83,51.95,51.95,51.89,51.79,51.36,,,
304,19.783333333333335,0.7999999999999999,51.85,51.94,51.94,51.89,51.77,51.36,,,
305,19.716666666666665,0.8166666666666665,51.67,51.93,51.95,51.9,51.78,51.36,,,
306,19.883333333333336,0.8166666666666668,51.62,51.92,51.95,51.88,51.77,51.36,,,
307,19.983333333333334,0.8166666666666665,51.8,51.94,51.95,51.88,51.77,51.36,,,
308,19.883333333333333,0.8333333333333334,51.88,51.93,51.93,51.87,51.76,51.33,,,
309,19.750000000000004,0.8333333333333334,51.64,51.92,51.94,51.88,51.77,51.34,,,
310,19.766666666666666,0.7999999999999999,51.86,51.91,51.93,51.87,51.77,51.33,,,
311,19.933333333333334,0.7999999999999999,51.64,51.93,51.94,51.88,51.75,51.34,,,
312,20.0,0.8166666666666668,51.75,51.92,51.93,51.85,51.75,51.32,,,
313,19.866666666666664,0.8166666666666668,51.86,51.93,51.92,51.85,51.76,51.31,,,
314,19.683333333333334,0.8500000000000001,51.73,51.92,51.93,51.86,51.74,51.31,,,
315,19.683333333333334,0.8500000000000001,51.58,51.91,51.93,51.84,51.74,51.31,,,
316,19.900000000000002,0.7999999999999999,51.72,51.91,51.92,51.85,51.74,51.3,,,
317,19.933333333333334,0.7999999999999999,51.93,51.92,51.92,51.85,51.75,51.3,,,
318,19.833333333333332,0.7999999999999999,51.92,51.91,51.91,51.85,51.73,51.3,,,
319,19.683333333333334,0.8166666666666668,51.77,51.9,51.9,51.84,51.73,51.29,,,
320,19.71666666666667,0.8500000000000001,51.78,51.9,51.9,51.84,51.73,51.28,,,
321,19.983333333333334,0.7999999999999999,51.61,51.9,51.91,51.83,51.73,51.28,,,
322,19.983333333333334,0.8333333333333334,51.84,51.9,51.89,51.84,51.73,51.28,,,
323,19.849999999999998,0.7999999999999999,51.37,51.91,51.9,51.85,51.73,51.29,,,
324,19.71666666666667,0.7999999999999999,51.27,51.9,51.88,51.82,51.73,51.26,,,
325,19.71666666666667,0.7999999999999999,51.73,51.89,51.9,51.83,51.72,51.24,,,
326,19.933333333333334,0.7999999999999999,51.2,51.88,51.89,51.83,51.72,51.26,,,
327,19.96666666666667,0.8166666666666668,51.73,51.87,51.9,51.83,51.72,51.25,,,
328,19.833333333333332,0.8166666666666668,51.76,51.87,51.89,51.81,51.7,51.23,,,
329,19.649999999999995,0.8166666666666668,51.87,51.87,51.89,51.82,51.7,51.25,,,
330,19.71666666666667,0.85,51.8,51.88,51.88,51.8,51.71,51.22,,,
331,19.966666666666665,0.7999999999999999,51.72,51.88,51.88,51.81,51.7,51.21,,,
332,19.916666666666668,0.8166666666666665,51.75,51.87,51.87,51.79,51.69,51.22,,,
333,19.8,0.7999999999999999,51.69,51.88,51.88,51.81,51.71,51.23,,,
334,19.683333333333334,0.7999999999999999,51.63,51.86,51.87,51.8,51.7,51.22,,,
335,19.933333333333334,0.7999999999999999,51.49,51.85,51.87,51.8,51.7,51.21,,,
336,20.0,0.8166666666666665,51.67,51.84,51.85,51.79,51.68,51.19,,,
337,19.916666666666668,0.8166666666666668,51.68,51.84,51.85,51.78,51.69,51.19,,,
338,19.783333333333335,0.8166666666666668,51.82,51.86,51.86,51.8,51.69,51.19,,,
339,19.633333333333333,0.8166666666666665,51.79,51.86,51.85,51.79,51.68,51.18,,,
340,19.833333333333332,0.7999999999999999,51.75,51.85,51.85,51.78,51.67,51.17,,,
341,19.983333333333334,0.7833333333333332,51.83,51.85,51.83,51.78,51.68,51.17,,,
342,19.933333333333334,0.7999999999999999,51.8,51.86,51.84,51.78,51.67,51.17,,,
343,19.783333333333335,0.8166666666666665,51.29,51.84,51.84,51.78,51.67,51.16,,,
344,19.649999999999995,0.7999999999999999,51.78,51.82,51.83,51.76,51.66,51.16,,,
345,19.799999999999997,0.8333333333333334,51.88,51.84,51.85,51.78,51.66,51.15,,,
346,20.0,0.8333333333333334,51.67,51.84,51.83,51.77,51.67,51.15,,,
347,19.933333333333334,0.7999999999999999,51.75,51.84,51.83,51.75,51.65,51.14,,,
348,19.8,0.7999999999999999,51.71,51.84,51.83,51.75,51.65,51.13,,,
349,19.616666666666664,0.7999999999999999,51.74,51.84,51.83,51.76,51.66,51.12,,,
350,19.733333333333334,0.8166666666666668,51.7,51.83,51.83,51.75,51.64,51.13,,,
351,19.900000000000002,0.8166666666666668,51.72,51.83,51.82,51.75,51.64,51.11,,,
352,19.916666666666668,0.7999999999999999,51.73,51.82,51.8,51.74,51.63,51.09,,,
353,19.816666666666666,0.7999999999999999,51.59,51.83,51.82,51.76,51.65,51.11,,,
354,19.666666666666668,0.7999999999999999,51.73,51.8,51.81,51.74,51.63,51.1,,,
355,19.816666666666666,0.8333333333333334,51.66,51.82,51.8,51.75,51.63,51.1,,,
356,19.966666666666665,0.8166666666666668,51.78,51.8,51.8,51.73,51.63,51.09,,,
357,19.916666666666668,0.8166666666666665,51.69,51.79,51.8,51.73,51.63,51.09,,,
358,19.76666666666667,0.8166666666666665,51.65,51.8,51.8,51.74,51.64,51.08,,,
359,19.63333333333333,0.8166666666666668,51.57,51.81,51.79,51.73,51.62,51.07,,,
360,19.749999999999996,0.7999999999999999,51.59,51.78,51.79,51.73,51.62,51.07,,,
361,19.900000000000002,0.7999999999999999,51.58,51.77,51.77,51.7,51.61,51.05,,,
362,19.883333333333333,0.7999999999999999,51.81,51.78,51.79,51.72,51.61,51.07,,,
363,19.733333333333334,0.7999999999999999,51.76,51.77,51.78,51.71,51.61,51.05,,,
364,19.7,0.8166666666666665,51.64,51.77,51.78,51.72,51.62,51.05,,,
365,19.95,0.8333333333333335,51.36,51.78,51.78,51.7,51.6,51.04,,,
366,20.0,0.7999999999999999,51.6,51.78,51.77,51.71,51.61,51.04,,,
367,19.9,0.8166666666666668,51.68,51.76,51.77,51.7,51.59,51.03,,,
368,19.783333333333335,0.7999999999999999,51.74,51.76,51.76,51.7,51.59,51.03,,,
369,19.599999999999998,0.8166666666666665,51.6,51.76,51.75,51.69,51.58,51.01,,,
370,19.7,0.8333333333333335,51.63,51.74,51.76,51.69,51.59,51.01,,,
371,19.900000000000002,0.8666666666666668,51.58,51.77,51.76,51.68,51.59,51,,,
372,19.849999999999998,0.8166666666666665,51.62,51.75,51.76,51.69,51.59,51.01,,,
373,19.733333333333334,0.8166666666666665,51.63,51.75,51.75,51.68,51.58,51,,,
374,19.633333333333333,0.7999999999999999,51.61,51.75,51.76,51.68,51.58,50.99,,,
375,19.900000000000002,0.8333333333333334,51.72,51.75,51.75,51.68,51.58,50.99,,,
376,20.016666666666666,0.7999999999999999,51.7,51.74,51.75,51.68,51.57,50.97,,,
377,19.916666666666668,0.8333333333333334,51.61,51.74,51.74,51.67,51.57,50.97,,,
378,19.750000000000004,0.7999999999999999,51.62,51.76,51.74,51.67,51.57,50.97,,,
379,19.616666666666664,0.7999999999999999,51.73,51.74,51.73,51.66,51.56,50.96,,,
380,19.833333333333332,0.7999999999999999,51.62,51.73,51.72,51.66,51.56,50.97,,,
381,19.900000000000002,0.7999999999999999,51.51,51.73,51.72,51.66,51.56,50.95,,,
382,19.900000000000002,0.8333333333333334,51.59,51.72,51.72,51.66,51.56,50.95,,,
383,19.700000000000003,0.8333333333333334,51.15,51.71,51.71,51.66,51.56,50.94,,,
384,19.599999999999998,0.8333333333333335,51.61,51.7,51.73,51.65,51.56,50.95,,,
385,19.78333333333333,0.8166666666666668,51.32,51.71,51.71,51.64,51.54,50.92,,,
386,19.916666666666668,0.7999999999999999,51.66,51.71,51.7,51.64,51.53,50.93,,,
387,19.916666666666668,0.8166666666666668,51.56,51.72,51.72,51.65,51.55,50.93,,,
388,19.8,0.7999999999999999,51.7,51.72,51.71,51.64,51.55,50.92,,,
389,19.649999999999995,0.7999999999999999,51.53,51.72,51.7,51.64,51.53,50.91,,,
390,19.766666666666666,0.8333333333333334,51.57,51.7,51.71,51.63,51.53,50.91,,,
391,19.900000000000002,0.7999999999999999,51.6,51.71,51.7,51.63,51.53,50.9,,,
392,19.866666666666664,0.7999999999999999,51.57,51.69,51.7,51.63,51.53,50.89,,,
393,19.76666666666667,0.7999999999999999,51.71,51.69,51.71,51.64,51.53,50.91,,,
394,19.633333333333336,0.7999999999999999,51.44,51.69,51.71,51.62,51.52,50.87,,,
395,19.883333333333336,0.8166666666666668,51.53,51.69,51.7,51.62,51.52,50.88,,,
396,19.916666666666668,0.8166666666666668,51.47,51.7,51.68,51.62,51.52,50.88,,,
397,19.849999999999998,0.8333333333333334,51.58,51.68,51.68,51.61,51.52,50.86,,,
398,19.71666666666667,0.8166666666666665,51.54,51.67,51.68,51.61,51.51,50.87,,,
399,19.833333333333332,0.7999999999999999,51.54,51.67,51.68,51.61,51.51,50.86,,,
400,19.933333333333334,0.7999999999999999,51.41,51.66,51.67,51.61,51.51,50.84,,,
401,19.916666666666668,0.8166666666666665,51.35,51.67,51.68,51.61,51.51,50.85,,,
402,19.8,0.7999999999999999,51.53,51.65,51.66,51.6,51.48,50.83,,,
403,19.63333333333333,0.8166666666666668,51.56,51.66,51.66,51.6,51.5,50.83,,,
404,19.8,0.8500000000000001,51.6,51.65,51.66,51.61,51.5,50.82,,,
405,19.916666666666668,0.8166666666666668,51.56,51.65,51.66,51.59,51.49,50.82,,,
406,19.916666666666668,0.8166666666666668,51.45,51.65,51.66,51.58,51.49,50.82,,,
407,19.866666666666664,0.8166666666666665,51.6,51.66,51.65,51.58,51.48,50.81,,,
408,19.649999999999995,0.7833333333333332,51.62,51.65,51.65,51.58,51.48,50.82,,,
409,19.733333333333334,0.8333333333333335,51.51,51.64,51.66,51.59,51.49,50.81,,,
410,19.916666666666668,0.8333333333333334,51.49,51.63,51.65,51.57,51.48,50.8,,,
411,19.916666666666668,0.7999999999999999,51.55,51.64,51.65,51.59,51.47,50.8,,,
412,19.783333333333335,0.8333333333333334,51.23,51.62,51.64,51.57,51.47,50.79,,,
413,19.63333333333333,0.8166666666666668,51.24,51.62,51.64,51.57,51.47,50.77,,,
414,19.733333333333334,0.7999999999999999,51.46,51.63,51.63,51.57,51.47,50.78,,,
415,19.933333333333334,0.7999999999999999,50.7,51.62,51.63,51.56,51.47,50.77,,,
416,19.916666666666668,0.8333333333333334,51.65,51.64,51.63,51.57,51.47,50.76,,,
417,19.8,0.8166666666666668,51.62,51.63,51.64,51.57,51.47,50.77,,,
418,19.649999999999995,0.8166666666666665,51.63,51.59,51.62,51.56,51.45,50.76,,,
419,19.71666666666667,0.7999999999999999,51.39,51.6,51.62,51.56,51.45,50.76,,,
420,19.95,0.8166666666666665,51.47,51.62,51.62,51.54,51.45,50.73,,,
421,19.900000000000002,0.8166666666666668,50.97,51.6,51.62,51.55,51.45,50.74,,,
422,19.816666666666666,0.8000000000000002,51.51,51.61,51.62,51.55,51.45,50.74,,,
423,19.63333333333333,0.8333333333333334,51.52,51.58,51.6,51.53,51.44,50.72,,,
424,19.733333333333334,0.8500000000000001,51.33,51.61,51.61,51.54,51.44,50.73,,,
425,19.916666666666668,0.8333333333333334,51.49,51.62,51.61,51.53,51.44,50.71,,,
426,19.900000000000002,0.7999999999999999,51.46,51.62,51.61,51.54,51.43,50.7,,,
427,19.783333333333335,0.8166666666666668,51.33,51.59,51.6,51.53,51.43,50.71,,,
428,19.63333333333333,0.7999999999999999,51.58,51.58,51.6,51.54,51.43,50.71,,,
429,19.7,0.7999999999999999,51.56,51.59,51.59,51.53,51.42,50.7,,,
430,19.86666666666667,0.8333333333333334,51.36,51.59,51.59,51.52,51.41,50.68,,,
431,19.866666666666664,0.8500000000000001,51.08,51.58,51.6,51.53,51.43,50.7,,,
432,19.750000000000004,0.85,51.32,51.59,51.57,51.51,51.41,50.67,,,
433,19.599999999999998,0.7999999999999999,51.29,51.58,51.58,51.51,51.41,50.68,,,
434,19.849999999999998,0.7999999999999999,51.47,51.56,51.57,51.5,51.4,50.67,,,
435,19.933333333333334,0.8166666666666665,51.54,51.59,51.58,51.52,51.41,50.65,,,
436,19.833333333333332,0.7833333333333332,51.52,51.57,51.59,51.52,51.41,50.67,,,
437,19.700000000000003,0.8166666666666665,51.55,51.54,51.56,51.5,51.39,50.64,,,
438,19.616666666666667,0.8166666666666668,51.43,51.56,51.57,51.5,51.41,50.65,,,
439,19.883333333333336,0.8166666666666665,51.49,51.55,51.57,51.5,51.38,50.63,,,
440,19.900000000000002,0.7999999999999999,51.38,51.53,51.57,51.49,51.39,50.62,,,
441,19.849999999999998,0.8166666666666665,51.5,51.56,51.55,51.49,51.4,50.63,,,
442,19.666666666666668,0.8166666666666668,51.55,51.55,51.56,51.49,51.39,50.62,,,
443,19.666666666666668,0.8333333333333334,51.44,51.56,51.56,51.49,51.39,50.63,,,
444,19.883333333333336,0.8333333333333334,51.45,51.55,51.55,51.49,51.39,50.62,,,
445,19.900000000000002,0.8166666666666665,51.48,51.55,51.56,51.47,51.39,50.61,,,
446,19.833333333333332,0.7999999999999999,51.41,51.54,51.55,51.47,51.38,50.61,,,
447,19.63333333333333,0.7999999999999999,51.47,51.52,51.53,51.46,51.37,50.57,,,
448,19.766666666666666,0.7999999999999999,51.54,51.53,51.54,51.47,51.38,50.59,,,
449,19.966666666666665,0.7999999999999999,51.48,51.53,51.55,51.47,51.36,50.6,,,
450,19.9,0.8166666666666665,51.52,51.53,51.52,51.46,51.36,50.58,,,
451,19.750000000000004,0.8333333333333334,51.54,51.51,51.52,51.45,51.36,50.57,,,
452,19.65,0.8166666666666668,51.49,51.53,51.52,51.46,51.36,50.56,,,
453,19.86666666666667,0.7999999999999999,51.38,51.51,51.52,51.46,51.35,50.56,,,
454,19.933333333333334,0.8333333333333334,51.47,51.52,51.52,51.45,51.36,50.57,,,
455,19.883333333333333,0.8166666666666668,51.47,51.53,51.52,51.45,51.35,50.55,,,
456,19.7,0.8166666666666668,51.48,51.49,51.52,51.46,51.35,50.55,,,
457,19.616666666666667,0.8166666666666668,51.4,51.51,51.52,51.44,51.35,50.53,,,
458,19.799999999999997,0.8500000000000001,51.44,51.5,51.51,51.45,51.34,50.54,,,
459,19.866666666666664,0.8166666666666665,51.44,51.5,51.51,51.43,51.34,50.54,,,
460,19.816666666666666,0.7999999999999999,51.49,51.53,51.52,51.45,51.36,50.53,,,
461,19.666666666666668,0.7999999999999999,51.45,51.5,51.51,51.44,51.34,50.53,,,
462,19.816666666666666,0.8166666666666668,51.55,51.5,51.51,51.44,51.34,50.53,,,
463,19.966666666666665,0.7999999999999999,51.26,51.51,51.49,51.42,51.33,50.51,,,
464,19.933333333333334,0.8333333333333334,51.36,51.47,51.49,51.43,51.32,50.5,,,
465,19.750000000000004,0.8166666666666665,51.43,51.48,51.49,51.42,51.32,50.49,,,
466,19.63333333333333,0.8166666666666668,51.33,51.49,51.49,51.43,51.34,50.5,,,
467,19.650000000000002,0.7833333333333332,51.3,51.46,51.48,51.42,51.31,50.49,,,
468,19.900000000000002,0.7999999999999999,51.15,51.48,51.47,51.42,51.31,50.49,,,
469,19.900000000000002,0.8166666666666668,51.17,51.46,51.48,51.41,51.31,50.49,,,
470,19.76666666666667,0.8333333333333334,51.16,51.47,51.47,51.42,51.31,50.48,,,
471,19.616666666666664,0.8333333333333334,51.32,51.48,51.47,51.41,51.31,50.47,,,
472,19.616666666666667,0.7999999999999999,51.33,51.45,51.46,51.4,51.29,50.46,,,
473,19.883333333333336,0.7833333333333333,51.11,51.46,51.47,51.4,51.3,50.46,,,
474,19.900000000000002,0.8166666666666665,51.2,51.47,51.47,51.4,51.3,50.45,,,
475,19.833333333333332,0.7999999999999999,51.26,51.47,51.46,51.4,51.29,50.44,,,
476,19.683333333333334,0.8333333333333334,51.32,51.45,51.45,51.39,51.3,50.46,,,
477,19.616666666666667,0.8666666666666667,51.32,51.44,51.45,51.39,51.29,50.44,,,
478,19.850000000000005,0.8333333333333334,51.39,51.44,51.44,51.38,51.27,50.43,,,
479,19.900000000000002,0.7833333333333332,51.36,51.46,51.45,51.38,51.28,50.42,,,
480,19.8,0.7999999999999999,51.31,51.46,51.45,51.38,51.28,50.43,,,
481,19.649999999999995,0.7999999999999999,51.37,51.45,51.44,51.37,51.27,50.42,,,
482,19.833333333333332,0.8333333333333334,51.39,51.45,51.44,51.38,51.29,50.42,,,
483,20.0,0.8166666666666665,51.35,51.44,51.43,51.37,51.27,50.41,,,
484,19.916666666666668,0.8333333333333334,51.35,51.43,51.44,51.37,51.27,50.4,,,
485,19.833333333333332,0.7999999999999999,51.04,51.42,51.43,51.36,51.28,50.4,,,
486,19.650000000000002,0.7999999999999999,51.39,51.43,51.44,51.37,51.27,50.41,,,
487,19.816666666666666,0.7999999999999999,51.32,51.41,51.42,51.36,51.25,50.38,,,
488,19.900000000000002,0.7999999999999999,51.35,51.41,51.43,51.36,51.26,50.38,,,
489,19.900000000000002,0.8166666666666668,51.24,51.41,51.43,51.35,51.26,50.37,,,
490,19.783333333333335,0.8166666666666665,51.38,51.41,51.41,51.35,51.25,50.36,,,
491,19.716666666666665,0.7999999999999999,51.29,51.41,51.42,51.35,51.25,50.36,,,
492,19.883333333333336,0.7999999999999999,51.41,51.4,51.42,51.34,51.24,50.34,,,
493,19.900000000000002,0.7999999999999999,51.33,51.41,51.42,51.34,51.24,50.36,,,
494,19.816666666666666,0.7999999999999999,51.43,51.4,51.41,51.35,51.24,50.35,,,
495,19.649999999999995,0.7999999999999999,51.37,51.41,51.39,51.33,51.23,50.34,,,
496,19.683333333333334,0.8166666666666668,51.31,51.4,51.41,51.33,51.23,50.33,,,
497,19.900000000000002,0.8333333333333334,51.31,51.4,51.4,51.34,51.24,50.33,,,
498,19.900000000000002,0.7999999999999999,51.17,51.41,51.41,51.34,51.24,50.34,,,
499,19.783333333333335,0.7999999999999999,51.23,51.39,51.39,51.34,51.23,50.32,,,
500,19.63333333333333,0.7999999999999999,51.08,51.39,51.39,51.32,51.22,50.31,,,
501,19.733333333333334,0.7999999999999999,51.29,51.37,51.39,51.31,51.21,50.31,,,
502,19.916666666666668,0.8333333333333334,51.38,51.4,51.39,51.32,51.22,50.32,,,
503,19.900000000000002,0.8333333333333334,51.3,51.39,51.39,51.32,51.22,50.29,,,
504,19.733333333333334,0.7999999999999999,51.34,51.36,51.38,51.31,51.21,50.29,,,
505,19.616666666666664,0.7999999999999999,51.39,51.37,51.38,51.3,51.21,50.3,,,
506,19.8,0.7999999999999999,51.19,51.39,51.38,51.31,51.21,50.29,,,
507,19.916666666666668,0.7833333333333333,51.06,51.36,51.38,51.3,51.2,50.27,,,
508,19.900000000000002,0.8333333333333334,51.18,51.35,51.36,51.29,51.19,50.27,,,
509,19.76666666666667,0.7999999999999999,51.08,51.33,51.36,51.3,51.2,50.27,,,
510,19.63333333333333,0.8333333333333334,51.09,51.34,51.35,51.3,51.19,50.28,,,
511,19.75,0.7999999999999999,51.25,51.34,51.35,51.28,51.18,50.25,,,
512,19.95,0.8166666666666665,51.36,51.36,51.36,51.29,51.19,50.25,,,
513,19.916666666666668,0.7999999999999999,51.33,51.35,51.35,51.29,51.17,50.25,,,
514,19.816666666666666,0.7999999999999999,51.31,51.36,51.36,51.29,51.18,50.25,,,
515,19.63333333333333,0.7999999999999999,51.23,51.34,51.36,51.29,51.18,50.24,,,
516,19.633333333333336,0.85,51.21,51.34,51.35,51.28,51.18,50.24,,,
517,19.883333333333336,0.8166666666666668,51.26,51.33,51.35,51.28,51.18,50.23,,,
518,19.900000000000002,0.7999999999999999,51.2,51.32,51.34,51.27,51.16,50.22,,,
519,19.833333333333332,0.7999999999999999,51.34,51.33,51.33,51.28,51.17,50.22,,,
520,19.683333333333334,0.8166666666666665,51.32,51.33,51.34,51.27,51.18,50.22,,,
521,19.61666666666667,0.7999999999999999,51.25,51.33,51.31,51.26,51.16,50.2,,,
522,19.900000000000002,0.8166666666666665,51.28,51.33,51.33,51.26,51.16,50.21,,,
523,19.96666666666667,0.8500000000000001,51.22,51.34,51.32,51.25,51.16,50.19,,,
524,19.883333333333333,0.8166666666666668,51.18,51.31,51.31,51.25,51.15,50.18,,,
525,19.733333333333334,0.8333333333333334,51.29,51.32,51.33,51.24,51.15,50.18,,,
526,19.6,0.8166666666666665,51.35,51.32,51.32,51.26,51.15,50.19,,,
527,19.816666666666666,0.7999999999999999,51.29,51.31,51.32,51.24,51.15,50.16,,,
528,19.95,0.7999999999999999,51.28,51.3,51.31,51.24,51.14,50.16,,,
529,19.849999999999998,0.8166666666666668,51.15,51.31,51.3,51.24,51.13,50.16,,,
530,19.733333333333334,0.8333333333333334,51.16,51.31,51.32,51.25,51.14,50.16,,,
531,19.633333333333336,0.8166666666666665,51.12,51.32,51.31,51.25,51.14,50.16,,,
532,19.900000000000002,0.7999999999999999,51.17,51.3,51.3,51.24,51.13,50.16,,,
533,19.916666666666668,0.7999999999999999,50.92,51.28,51.3,51.23,51.13,50.14,,,
534,19.866666666666667,0.7999999999999999,51.2,51.29,51.29,51.22,51.12,50.14,,,
535,19.733333333333334,0.7999999999999999,51.28,51.28,51.29,51.22,51.11,50.13,,,
536,19.666666666666668,0.7999999999999999,51.24,51.3,51.29,51.23,51.13,50.13,,,
537,19.86666666666667,0.8500000000000001,51.26,51.28,51.29,51.2,51.11,50.11,,,
538,19.900000000000002,0.8166666666666665,51.3,51.28,51.27,51.21,51.11,50.11,,,
539,19.849999999999998,0.8333333333333334,51.25,51.29,51.29,51.21,51.12,50.12,,,
540,19.683333333333334,0.7999999999999999,51.2,51.29,51.3,51.22,51.11,50.12,,,
541,19.650000000000002,0.7999999999999999,50.99,51.27,51.27,51.21,51.1,50.1,,,
542,19.883333333333336,0.8333333333333334,51.14,51.26,51.27,51.2,51.11,50.1,,,
543,19.950000000000003,0.8166666666666668,51.04,51.25,51.26,51.19,51.09,50.07,,,
544,19.833333333333332,0.8166666666666665,51.26,51.28,51.26,51.2,51.11,50.08,,,
545,19.666666666666668,0.8166666666666665,51.13,51.26,51.26,51.19,51.09,50.07,,,
546,19.650000000000002,0.8166666666666665,51.08,51.26,51.27,51.2,51.1,50.09,,,
547,19.883333333333336,0.7999999999999999,51.22,51.26,51.27,51.2,51.09,50.08,,,
548,19.96666666666667,0.7999999999999999,51.24,51.25,51.26,51.2,51.09,50.07,,,
549,19.866666666666664,0.7999999999999999,51.01,51.26,51.27,51.2,51.1,50.07,,,
550,19.71666666666667,0.85,51.1,51.25,51.25,51.19,51.09,50.05,,,
551,19.633333333333336,0.8166666666666665,51.09,51.24,51.24,51.18,51.07,50.04,,,
552,19.850000000000005,0.7999999999999999,51.11,51.25,51.25,51.18,51.09,50.06,,,
553,19.900000000000002,0.7999999999999999,51.19,51.24,51.25,51.17,51.08,50.05,,,
554,19.833333333333332,0.7999999999999999,51.17,51.24,51.23,51.17,51.08,50.04,,,
555,19.63333333333333,0.8166666666666668,50.98,51.21,51.24,51.17,51.07,50.02,,,
556,19.666666666666668,0.8166666666666668,50.99,51.23,51.23,51.17,51.07,50.02,,,
557,19.900000000000002,0.8166666666666665,51.17,51.23,51.24,51.16,51.07,50.03,,,
558,19.866666666666664,0.8166666666666665,51.16,51.21,51.22,51.15,51.05,50.01,,,
559,19.8,0.7999999999999999,51.25,51.25,51.22,51.15,51.06,50.01,,,
560,19.683333333333334,0.7999999999999999,51.17,51.22,51.21,51.14,51.05,49.99,,,
561,19.733333333333334,0.7999999999999999,51.12,51.21,51.21,51.14,51.06,50.01,,,
562,19.933333333333334,0.8333333333333334,51.17,51.22,51.23,51.16,51.05,49.99,,,
563,19.933333333333334,0.8333333333333334,51.12,51.19,51.22,51.15,51.04,49.99,,,
564,19.833333333333332,0.8166666666666665,51.2,51.22,51.23,51.16,51.05,49.99,,,
565,19.733333333333334,0.7999999999999999,51.22,51.2,51.19,51.14,51.04,49.98,,,
566,19.650000000000002,0.7999999999999999,51.2,51.18,51.19,51.13,51.03,49.96,,,
567,19.933333333333334,0.7999999999999999,51.21,51.21,51.21,51.14,51.04,49.97,,,
568,19.96666666666667,0.8166666666666665,51.04,51.2,51.21,51.14,51.04,49.98,,,
569,19.866666666666664,0.8333333333333334,51.01,51.18,51.2,51.13,51.03,49.94,,,
570,19.683333333333337,0.8166666666666665,50.84,51.19,51.2,51.13,51.03,49.96,,,
571,19.75,0.7833333333333333,50.99,51.17,51.18,51.13,51.02,49.96,,,
572,19.900000000000002,0.7999999999999999,50.99,51.15,51.18,51.12,51.02,49.94,,,
573,19.900000000000002,0.7833333333333333,50.99,51.19,51.19,51.13,51.03,49.93,,,
574,19.76666666666667,0.8166666666666668,51.08,51.18,51.17,51.11,51.01,49.92,,,
575,19.666666666666664,0.8166666666666665,51.2,51.18,51.19,51.12,51.03,49.94,,,
576,19.8,0.8166666666666665,51.21,51.17,51.18,51.12,51.02,49.94,,,
577,19.900000000000002,0.8166666666666665,51.16,51.18,51.17,51.11,51,49.92,,,
578,19.816666666666666,0.7999999999999999,51.07,51.16,51.17,51.1,51.01,49.9,,,
579,19.71666666666667,0.7999999999999999,51.02,51.14,51.17,51.11,51,49.91,,,
580,19.816666666666666,0.7999999999999999,50.95,51.17,51.16,51.1,51,49.91,,,
581,20.0,0.8166666666666668,51.05,51.14,51.16,51.1,50.99,49.9,,,
582,19.916666666666668,0.8333333333333334,51.08,51.16,51.15,51.09,50.98,49.89,,,
583,19.76666666666667,0.7999999999999999,51.06,51.16,51.16,51.09,50.99,49.88,,,
584,19.63333333333333,0.7999999999999999,51.02,51.16,51.16,51.09,50.99,49.9,,,
585,19.7,0.7999999999999999,51.03,51.15,51.15,51.09,50.99,49.88,,,
586,19.900000000000002,0.7999999999999999,51.15,51.15,51.16,51.09,50.99,49.88,,,
587,19.900000000000002,0.8166666666666668,51.01,51.14,51.14,51.07,50.97,49.87,,,
588,19.816666666666666,0.8166666666666665,51.04,51.13,51.15,51.07,50.98,49.85,,,
589,19.649999999999995,0.7999999999999999,51.06,51.12,51.13,51.07,50.97,49.85,,,
590,19.766666666666666,0.8166666666666668,50.99,51.13,51.12,51.06,50.96,49.85,,,
591,19.916666666666668,0.7999999999999999,50.93,51.13,51.13,51.07,50.96,49.84,,,
592,19.900000000000002,0.7999999999999999,50.83,51.13,51.14,51.07,50.97,49.84,,,
593,19.76666666666667,0.7999999999999999,50.82,51.1,51.13,51.06,50.95,49.83,,,
594,19.65,0.85,50.7,51.1,51.12,51.05,50.95,49.82,,,
595,19.833333333333332,0.8333333333333334,50.8,51.1,51.12,51.06,50.95,49.82,,,
596,19.950000000000003,0.7999999999999999,50.85,51.1,51.11,51.05,50.95,49.82,,,
597,19.849999999999998,0.8333333333333334,51.07,51.08,51.11,51.05,50.95,49.82,,,
598,19.733333333333334,0.8166666666666665,51.07,51.1,51.12,51.05,50.95,49.81,,,
599,19.683333333333334,0.8166666666666668,50.97,51.1,51.12,51.05,50.95,49.82,,,
600,19.883333333333336,0.8166666666666668,50.83,51.09,51.1,51.04,50.93,49.81,,,
601,19.916666666666668,0.8500000000000001,50.85,51.1,51.09,51.03,50.94,49.78,,,
602,19.849999999999998,0.8166666666666665,51.07,51.1,51.1,51.03,50.94,49.79,,,
603,19.666666666666668,0.8166666666666665,51.03,51.1,51.1,51.03,50.93,49.78,,,
604,19.666666666666668,0.7999999999999999,50.77,51.08,51.09,51.02,50.92,49.78,,,
605,19.916666666666668,0.8166666666666668,50.96,51.07,51.09,51.03,50.93,49.77,,,
606,20.0,0.7999999999999999,51.09,51.11,51.09,51.03,50.93,49.78,,,
607,19.849999999999998,0.7999999999999999,50.83,51.09,51.08,51.03,50.91,49.75,,,
608,19.683333333333334,0.8166666666666665,51,51.08,51.09,51.02,50.92,49.75,,,
609,19.633333333333336,0.8333333333333334,50.88,51.07,51.07,51,50.92,49.75,,,
610,19.833333333333332,0.8166666666666668,50.87,51.05,51.07,51.01,50.89,49.74,,,
611,19.900000000000002,0.7999999999999999,50.88,51.03,51.08,51.02,50.89,49.73,,,
612,19.866666666666664,0.7999999999999999,50.93,51.07,51.06,50.99,50.9,49.73,,,
613,19.700000000000003,0.7999999999999999,50.96,51.03,51.07,51.01,50.9,49.73,,,
