Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
12:00:10,10,10.1,5.9,58.0,1.7,51.8,52.4,52.4,52.5,50.4,40.7,10.0,17.8,1.738
12:00:20,20,10.1,5.9,57.7,1.6,51.9,52.4,52.4,52.5,50.4,41.2,9.9,50.5,1.688
12:00:30,30,10.2,6.0,58.0,1.7,52.1,52.4,52.4,52.5,50.2,37.4,10.0,52.0,1.687
12:00:40,40,10.1,5.9,57.8,1.6,52.1,52.4,52.4,52.5,50.1,35.4,10.0,52.2,1.683
12:00:50,50,10.0,5.8,58.1,1.7,52.2,52.4,52.4,52.5,50.1,33.2,10.0,52.3,1.689
12:01:00,60,10.0,5.8,57.9,1.6,52.1,52.4,52.4,52.2,49.5,33.0,9.9,52.3,1.708
12:01:10,70,9.9,5.8,57.9,1.7,52.0,52.4,52.4,52.3,49.6,30.9,10.0,52.4,1.665
12:01:20,80,10.0,5.8,58.0,1.6,52.0,52.4,52.4,52.2,49.4,29.7,10.0,52.4,1.708
12:01:30,90,9.9,5.8,57.9,1.7,52.1,52.4,52.4,52.1,49.2,29.4,9.9,52.4,1.682
12:01:40,100,9.9,5.8,58.2,1.6,52.0,52.4,52.4,51.9,48.9,28.0,10.0,52.4,1.718
12:01:50,110,10.0,5.9,58.0,1.7,52.1,52.4,52.4,51.9,48.9,27.4,10.0,52.4,1.635
12:02:00,120,10.0,5.9,58.2,1.6,52.0,52.4,52.4,52.0,48.4,26.7,10.0,52.4,1.744
12:02:10,130,10.1,6.0,58.3,1.7,52.1,52.3,52.4,51.9,48.1,26.0,10.0,52.4,1.671
12:02:20,140,10.2,6.0,58.1,1.6,52.1,52.4,52.3,51.9,47.9,25.9,10.0,52.4,1.714
12:02:30,150,10.3,6.1,58.3,1.7,52.0,52.4,52.3,51.8,47.5,25.2,10.0,52.4,1.674
12:02:40,160,10.5,6.3,58.4,1.5,52.0,52.4,52.2,51.8,47.3,24.1,10.0,52.4,1.661
12:02:50,170,10.6,6.4,58.3,1.8,52.1,52.4,52.2,51.9,46.7,23.8,9.9,52.4,1.714
12:03:00,180,10.6,6.4,58.2,1.6,52.2,52.3,52.1,51.8,46.0,23.3,9.9,52.4,1.645
12:03:10,190,10.7,6.5,58.3,1.7,52.1,52.3,52.1,51.7,45.8,22.7,10.0,52.4,1.682
12:03:20,200,10.7,6.5,58.2,1.6,51.8,52.3,52.1,51.8,45.5,22.4,9.9,52.4,1.684
12:03:30,210,10.7,6.5,58.0,1.7,51.9,52.3,52.1,51.7,44.2,21.9,9.9,52.4,1.745
12:03:40,220,10.7,6.5,58.0,1.5,51.9,52.3,52.1,51.6,43.0,21.6,10.0,52.4,1.682
12:03:50,230,10.8,6.5,58.0,1.8,51.8,52.3,52.1,51.4,41.4,21.0,9.9,52.4,1.661
12:04:00,240,10.7,6.4,57.7,1.5,51.9,52.3,52.0,51.5,40.2,20.8,10.0,52.4,1.702
12:04:10,250,10.7,6.5,57.9,1.7,51.9,52.2,52.0,51.3,38.4,20.4,10.0,52.4,1.698
12:04:20,260,10.7,6.4,57.5,1.6,51.7,52.2,51.9,51.0,35.1,19.9,10.0,52.4,1.735
12:04:30,270,10.7,6.4,57.5,1.7,51.5,52.1,51.9,51.3,32.6,19.8,10.0,52.4,1.675
12:04:40,280,10.6,6.3,57.6,1.6,51.4,52.1,51.9,50.8,30.2,19.2,9.9,52.4,1.695
12:04:50,290,10.5,6.3,57.6,1.7,51.5,52.1,51.8,50.8,28.9,19.2,10.0,52.4,1.701
12:05:00,300,10.4,6.2,57.5,1.5,51.7,52.1,51.8,50.4,26.6,19.1,10.0,52.4,1.625
12:05:10,310,10.4,6.1,57.3,1.7,51.8,52.0,51.8,50.4,25.9,18.7,9.9,52.4,1.711
12:05:20,320,10.4,6.1,57.3,1.6,52.0,52.0,51.8,50.2,24.5,18.4,10.0,52.4,1.663
12:05:30,330,10.4,6.2,57.3,1.7,52.1,52.0,51.8,50.1,23.1,18.3,9.9,52.4,1.732
12:05:40,340,10.4,6.1,57.4,1.5,52.0,52.0,51.7,49.9,22.4,18.0,10.0,52.4,1.686
12:05:50,350,10.3,6.0,57.3,1.7,51.9,52.0,51.7,49.7,21.0,17.7,9.9,52.3,1.698
12:06:00,360,10.2,5.9,57.1,1.6,52.0,51.9,51.7,49.6,20.2,17.5,10.0,52.3,1.642
12:06:10,370,10.2,6.0,57.7,1.7,51.9,51.9,51.6,49.4,19.9,17.5,10.0,52.3,1.702
12:06:20,380,10.2,6.0,57.4,8.9,51.9,51.9,51.6,49.1,19.1,17.2,10.0,52.3,1.679
12:06:30,390,10.2,6.0,57.3,28.9,51.9,51.9,51.6,49.0,18.9,17.0,10.0,52.3,1.712
12:06:40,400,10.3,6.1,57.4,27.6,52.0,51.8,51.5,48.6,18.6,16.9,10.0,52.2,1.672
12:06:50,410,10.3,6.1,57.7,27.8,52.0,51.8,51.5,48.4,18.2,16.8,9.9,52.2,1.705
12:07:00,420,10.2,5.9,57.5,22.4,51.9,51.8,51.5,48.0,17.8,16.4,10.0,52.2,1.746
12:07:10,430,10.2,5.9,57.5,325.3,51.9,51.8,51.4,47.8,17.7,16.4,9.9,52.2,1.664
12:07:20,440,10.1,5.9,57.7,316.9,52.0,51.8,51.4,47.5,17.6,16.3,10.0,52.2,1.690
12:07:30,450,10.1,6.0,58.1,288.4,52.1,51.7,51.3,46.8,17.4,16.1,10.0,52.1,1.727
12:07:40,460,10.1,5.9,58.0,275.9,52.1,51.7,51.2,46.6,17.3,16.0,9.9,52.1,1.662
12:07:50,470,10.0,5.8,58.4,268.2,52.2,51.7,51.1,46.0,17.2,15.9,10.0,52.1,1.729
12:08:00,480,10.1,6.0,58.3,261.7,52.2,51.7,51.2,45.0,17.1,15.9,9.9,52.1,1.649
12:08:10,490,10.1,6.0,58.7,258.4,52.2,51.7,51.1,44.8,17.0,15.8,9.9,52.0,1.728
12:08:20,500,10.0,5.9,58.8,255.8,52.2,51.6,51.1,43.4,16.8,15.5,9.9,52.0,1.662
12:08:30,510,10.0,5.9,59.0,253.3,52.1,51.6,50.9,41.8,16.6,15.6,10.0,52.0,1.706
12:08:40,520,10.0,5.9,58.7,250.9,51.9,51.6,50.8,40.9,16.5,15.6,10.0,52.0,1.532
12:08:50,530,9.8,5.8,58.7,249.9,51.8,51.6,50.8,39.0,16.5,15.2,10.0,51.9,0.000
12:09:00,540,9.8,5.8,59.1,248.9,51.7,51.5,50.8,37.9,16.4,15.1,10.0,51.9,0.000
12:09:10,550,9.8,5.8,58.9,248.4,51.8,51.5,50.7,37.9,16.3,15.1,10.0,51.8,0.000
12:09:20,560,9.8,5.8,59.2,248.3,51.6,51.5,50.7,37.8,16.2,15.3,10.0,51.6,0.000
12:09:30,570,9.7,5.7,59.2,249.1,51.7,51.5,50.7,37.4,16.2,15.2,10.0,51.7,0.000
12:09:40,580,9.8,5.8,59.3,249.6,51.7,51.5,50.7,37.5,16.1,15.1,10.0,51.5,0.000
12:09:50,590,9.8,5.8,59.3,250.8,51.7,51.5,50.7,37.7,16.2,15.3,10.0,51.2,0.000
12:10:00,600,9.8,5.8,59.3,251.4,51.8,51.4,50.7,37.9,16.4,15.4,10.0,51.0,0.000
12:10:10,610,9.9,5.8,59.1,253.1,51.9,51.5,50.7,37.5,16.4,15.1,10.0,50.8,0.000
12:10:20,620,9.9,5.9,59.4,254.4,51.9,51.4,50.7,37.2,16.6,15.0,10.0,50.5,0.000
12:10:30,630,10.0,6.0,59.5,254.5,52.0,51.5,50.7,37.7,16.8,15.0,10.0,50.3,0.000
12:10:40,640,10.1,6.0,59.4,256.8,51.9,51.4,50.7,37.4,16.8,15.0,10.0,50.1,0.000
12:10:50,650,10.1,6.1,59.5,257.6,51.7,51.5,50.7,37.9,16.7,15.0,10.0,49.9,0.000
12:11:00,660,10.2,6.2,59.4,257.8,51.7,51.5,50.7,38.1,16.6,15.0,10.0,49.8,0.000
12:11:10,670,10.4,6.3,59.3,259.5,51.8,51.5,50.6,37.7,16.5,15.1,10.0,49.5,0.000
12:11:20,680,10.4,6.3,59.1,261.9,51.7,51.5,50.6,37.2,16.6,15.1,10.0,49.4,0.000
12:11:30,690,10.4,6.3,59.3,262.8,51.4,51.5,50.6,37.5,16.6,15.1,10.0,49.2,0.000
12:11:40,700,10.3,6.2,58.9,262.7,51.4,51.4,50.6,37.3,16.7,15.2,10.0,49.0,0.000
12:11:50,710,10.3,6.2,59.2,261.8,51.6,51.4,50.6,37.4,16.8,15.2,10.0,48.8,0.000
12:12:00,720,10.3,6.2,58.9,265.5,51.5,51.4,50.7,37.8,17.1,15.2,10.0,48.7,0.000
12:12:10,730,10.2,6.1,58.7,262.8,51.4,51.4,50.7,38.2,17.2,15.2,10.0,48.5,0.000
12:12:20,740,10.1,6.0,58.6,265.0,51.0,51.4,50.6,38.0,17.1,15.2,10.0,48.3,0.000
12:12:30,750,10.1,6.0,58.6,265.5,51.2,51.4,50.7,37.5,17.2,15.2,10.0,48.1,0.000
12:12:40,760,10.1,6.0,58.5,263.6,51.2,51.4,50.7,37.6,17.2,15.2,10.0,48.0,0.000
12:12:50,770,10.0,5.9,58.4,263.5,51.3,51.4,50.7,37.3,17.2,15.2,10.0,47.8,0.000
12:13:00,780,10.0,5.9,58.4,263.8,51.3,51.4,50.7,37.4,17.3,15.3,10.0,47.7,0.000
12:13:10,790,10.0,5.9,58.4,262.9,51.2,51.4,50.7,37.4,17.3,15.3,10.0,47.5,0.000
12:13:20,800,10.0,5.8,58.1,263.6,51.4,51.4,50.7,37.7,17.3,15.3,10.0,47.3,0.000
12:13:30,810,9.9,5.8,58.2,263.6,51.4,51.4,50.7,37.9,17.3,15.3,10.0,47.2,0.000
12:13:40,820,9.9,5.7,58.1,264.2,51.3,51.4,50.6,37.9,17.4,15.3,10.0,47.0,0.000
12:13:50,830,9.8,5.7,58.3,263.2,51.4,51.4,50.6,37.9,17.4,15.3,10.0,46.8,0.000
12:14:00,840,9.9,5.8,58.1,263.8,51.1,51.4,50.7,37.8,17.5,15.3,10.0,46.6,0.000
12:14:10,850,10.0,5.8,58.0,263.4,50.7,51.5,50.7,37.6,17.6,15.3,10.0,46.5,0.000
12:14:20,860,10.2,6.0,58.0,268.7,50.8,51.5,50.6,37.5,17.8,15.3,10.0,46.3,0.000
12:14:30,870,10.2,6.0,57.9,263.7,51.2,51.5,50.6,37.6,17.8,15.3,10.0,46.1,0.000
12:14:40,880,10.4,6.2,58.0,264.1,51.2,51.5,50.6,37.7,17.9,15.3,10.0,45.9,0.000
12:14:50,890,10.4,6.2,57.9,264.1,51.2,51.5,50.6,37.7,17.9,15.3,10.0,45.8,0.000
12:15:00,900,10.5,6.3,57.6,265.2,51.0,51.5,50.6,37.8,17.9,15.3,10.0,45.6,0.000
12:15:10,910,10.6,6.3,57.8,265.7,50.8,51.5,50.6,37.8,18.0,15.3,10.0,45.5,0.000
12:15:20,920,10.6,6.3,57.6,265.9,50.6,51.5,50.6,37.6,18.0,15.4,10.0,45.3,0.000
12:15:30,930,10.5,6.2,57.4,266.3,51.0,51.5,50.7,37.9,18.1,15.4,10.0,45.1,0.000
12:15:40,940,10.5,6.2,57.4,272.6,51.1,51.5,50.7,37.9,18.2,15.4,10.0,44.9,0.000
12:15:50,950,10.5,6.2,57.3,266.9,51.2,51.5,50.6,37.8,18.2,15.4,10.0,44.8,0.000
12:16:00,960,10.4,6.1,56.9,267.5,51.2,51.5,50.6,37.7,18.3,15.4,10.0,44.6,0.000
12:16:10,970,10.4,6.0,56.8,272.6,51.2,51.5,50.6,37.8,18.3,15.4,10.0,44.4,0.000
12:16:20,980,10.3,6.0,56.9,267.9,51.2,51.5,50.6,37.7,18.4,15.4,10.1,44.3,0.000
12:16:30,990,10.3,6.0,56.5,268.5,51.1,51.5,50.6,37.6,18.5,15.5,10.0,44.1,0.000
12:16:40,1000,10.2,5.9,56.7,273.6,51.2,51.5,50.6,37.7,18.6,15.5,10.1,43.9,0.000
12:16:50,1010,10.2,5.9,56.8,272.8,51.2,51.5,50.6,37.8,18.7,15.5,10.1,43.8,0.000
12:17:00,1020,10.1,5.8,56.7,269.1,51.0,51.5,50.6,37.9,18.7,15.5,10.1,43.7,0.000
12:17:10,1030,10.1,5.8,56.7,268.9,51.1,51.4,50.6,37.9,18.8,15.5,10.1,43.5,0.000
12:17:20,1040,10.1,5.8,56.6,269.0,51.3,51.4,50.6,37.9,18.8,15.5,10.1,43.3,0.000
12:17:30,1050,10.0,5.6,56.4,272.6,51.2,51.4,50.6,37.8,18.9,15.5,10.1,43.2,0.000
12:17:40,1060,9.9,5.6,56.4,269.2,51.1,51.5,50.6,37.7,19.0,15.5,10.1,43.1,0.000
12:17:50,1070,10.0,5.7,56.6,268.6,51.2,51.5,50.6,37.7,19.0,15.6,10.1,42.9,0.000
12:18:00,1080,9.9,5.6,56.6,269.0,51.1,51.5,50.6,37.9,19.1,15.6,10.1,42.8,0.000
12:18:10,1090,9.8,5.5,56.3,269.0,51.2,51.5,50.6,38.0,19.1,15.6,10.1,42.6,0.000
12:18:20,1100,9.9,5.6,56.7,269.4,51.0,51.5,50.6,38.0,19.2,15.6,10.1,42.5,0.000
12:18:30,1110,9.8,5.5,56.6,269.5,51.1,51.4,50.6,37.9,19.3,15.6,10.1,42.4,0.000
12:18:40,1120,9.8,5.6,56.6,269.9,51.2,51.5,50.6,37.7,19.3,15.6,10.1,42.2,0.000
12:18:50,1130,9.8,5.5,56.9,269.9,51.2,51.5,50.6,37.8,19.4,15.7,10.1,42.1,0.000
12:19:00,1140,9.8,5.5,56.5,270.1,51.2,51.5,50.6,37.9,19.5,15.7,10.1,41.9,0.000
12:19:10,1150,9.8,5.6,57.0,270.1,51.1,51.5,50.6,37.9,19.5,15.6,10.1,41.8,0.000
12:19:20,1160,9.9,5.6,56.9,270.8,51.0,51.5,50.6,37.9,19.6,15.7,10.1,41.6,0.000
12:19:30,1170,9.9,5.7,57.0,270.9,50.8,51.4,50.6,38.0,19.7,15.7,10.1,41.5,0.000
12:19:40,1180,10.1,5.8,56.9,271.4,50.7,51.5,50.6,37.9,19.7,15.7,10.1,41.3,0.000
12:19:50,1190,10.2,5.9,57.0,271.2,50.6,51.5,50.6,37.9,19.8,15.7,10.1,41.2,0.000
12:20:00,1200,10.3,6.0,57.3,271.7,50.7,51.5,50.6,37.9,19.8,15.7,10.1,41.0,0.000
12:20:10,1210,10.3,6.0,57.3,273.7,50.8,51.5,50.6,38.0,19.9,15.7,10.1,40.9,0.000
12:20:20,1220,10.3,6.1,57.2,272.5,51.1,51.5,50.6,37.9,20.0,15.7,10.1,40.8,0.000
12:20:30,1230,10.3,6.0,57.2,272.7,50.9,51.5,50.6,37.9,20.0,15.8,10.1,40.6,0.000
12:20:40,1240,10.2,6.0,57.5,272.9,51.1,51.4,50.6,38.0,20.1,15.8,10.1,40.5,0.000
12:20:50,1250,10.2,6.0,57.4,272.6,51.3,51.4,50.6,38.0,20.2,15.8,10.1,40.3,0.000
12:21:00,1260,10.2,5.9,57.1,273.3,51.1,51.4,50.6,38.0,20.2,15.8,10.1,40.1,0.000
12:21:10,1270,10.1,5.9,57.2,273.5,50.9,51.4,50.6,38.1,20.2,15.8,10.1,40.0,0.000
12:21:20,1280,10.1,5.8,57.1,273.5,50.9,51.5,50.6,38.1,20.3,15.8,10.1,39.9,0.000
12:21:30,1290,10.1,5.9,57.2,273.8,51.2,51.5,50.6,38.0,20.4,15.9,10.1,39.8,0.000
12:21:40,1300,10.1,5.9,57.2,274.3,51.1,51.4,50.6,38.0,20.5,15.9,10.1,39.6,0.000
12:21:50,1310,10.1,5.8,56.9,274.3,51.1,51.4,50.6,38.0,20.5,15.9,10.1,39.5,0.000
12:22:00,1320,10.1,5.8,57.1,274.5,51.1,51.5,50.6,38.0,20.6,15.9,10.1,39.4,0.000
12:22:10,1330,10.1,5.9,57.2,274.5,51.3,51.5,50.6,38.1,20.6,15.9,10.1,39.3,0.000
12:22:20,1340,10.2,5.9,57.3,275.1,51.4,51.5,50.6,38.1,20.7,15.9,10.1,39.1,0.000
12:22:30,1350,10.3,6.1,57.3,275.0,51.4,51.5,50.6,38.1,20.7,16.0,10.1,39.0,0.000
12:22:40,1360,10.3,6.1,57.2,275.2,51.6,51.5,50.6,38.1,20.8,16.0,10.1,38.9,0.000
12:22:50,1370,10.4,6.1,57.2,275.6,51.3,51.4,50.6,38.2,20.9,16.0,10.1,38.7,0.000
12:23:00,1380,10.4,6.2,57.5,276.1,51.0,51.4,50.6,38.1,21.0,16.0,10.1,38.6,0.000
12:23:10,1390,10.5,6.2,57.3,281.7,51.1,51.4,50.6,38.1,21.0,16.0,10.1,38.5,0.000
12:23:20,1400,10.5,6.2,57.5,276.3,51.3,51.4,50.6,38.1,21.1,16.0,10.1,38.4,0.000
12:23:30,1410,10.4,6.2,57.4,276.1,51.4,51.4,50.6,38.1,21.1,16.1,10.1,38.3,0.000
12:23:40,1420,10.4,6.1,57.6,276.6,51.4,51.4,50.6,38.1,21.2,16.1,10.1,38.1,0.000
12:23:50,1430,10.3,6.1,57.5,276.4,51.1,51.4,50.6,38.2,21.2,16.1,10.1,38.0,0.000
12:24:00,1440,10.3,6.1,57.5,277.0,50.7,51.4,50.6,38.2,21.3,16.1,10.1,37.8,0.000
12:24:10,1450,10.2,6.0,57.3,277.0,50.9,51.4,50.6,38.2,21.4,16.1,10.1,37.7,0.000
12:24:20,1460,10.2,6.0,57.6,277.2,51.0,51.4,50.6,38.2,21.4,16.1,10.1,37.5,0.000
12:24:30,1470,10.1,5.9,57.6,277.1,50.8,51.4,50.6,38.2,21.5,16.2,10.1,37.4,0.000
12:24:40,1480,10.1,5.9,57.3,276.9,51.1,51.4,50.6,38.2,21.5,16.2,10.1,37.3,0.000
12:24:50,1490,10.2,5.9,57.3,277.8,51.1,51.4,50.6,38.3,21.6,16.2,10.1,37.2,0.000
12:25:00,1500,10.0,5.8,57.5,278.2,51.0,51.4,50.6,38.3,21.7,16.2,10.1,37.0,0.000
12:25:10,1510,10.0,5.8,57.6,278.3,51.0,51.4,50.6,38.3,21.8,16.2,10.1,36.9,0.000
12:25:20,1520,10.0,5.8,57.4,278.3,51.0,51.4,50.6,38.2,21.8,16.3,10.1,36.8,0.000
12:25:30,1530,10.1,5.8,57.6,278.5,50.8,51.4,50.5,38.3,21.8,16.3,10.1,36.7,0.000
12:25:40,1540,10.0,5.8,57.4,278.6,51.0,51.4,50.6,38.3,21.9,16.3,10.1,36.6,0.000
12:25:50,1550,9.9,5.7,57.6,279.0,51.0,51.4,50.6,38.3,22.0,16.3,10.1,36.4,0.000
12:26:00,1560,9.8,5.7,57.9,279.2,50.7,51.4,50.6,38.3,22.0,16.3,10.1,36.3,0.000
12:26:10,1570,9.8,5.7,57.7,279.5,50.7,51.4,50.6,38.4,22.1,16.3,10.1,36.2,0.000
12:26:20,1580,9.8,5.6,57.8,279.8,50.7,51.4,50.6,38.4,22.2,16.4,10.1,36.1,0.000
12:26:30,1590,9.8,5.6,58.1,280.1,50.3,51.4,50.5,38.4,22.2,16.4,10.1,36.0,0.000
12:26:40,1600,9.7,5.6,58.0,280.5,50.8,51.4,50.6,38.4,22.3,16.4,10.1,35.8,0.000
12:26:50,1610,9.8,5.6,58.1,280.3,50.7,51.4,50.6,38.4,22.3,16.4,10.2,35.7,0.000
12:27:00,1620,9.8,5.7,58.4,280.8,50.9,51.4,50.6,38.4,22.4,16.5,10.2,35.6,0.000
12:27:10,1630,9.8,5.7,58.4,280.8,50.8,51.4,50.6,38.4,22.5,16.5,10.2,35.5,0.000
12:27:20,1640,9.9,5.8,58.2,281.0,50.9,51.4,50.5,38.4,22.5,16.5,10.1,35.4,0.000
12:27:30,1650,10.0,5.9,58.7,281.1,50.9,51.4,50.5,38.4,22.6,16.5,10.1,35.3,0.000
12:27:40,1660,10.2,6.0,58.4,281.4,51.0,51.4,50.6,38.5,22.6,16.5,10.2,35.2,0.000
12:27:50,1670,10.2,6.1,58.6,281.2,50.9,51.4,50.5,38.5,22.7,16.5,10.2,35.1,0.000
12:28:00,1680,10.3,6.2,58.7,282.0,50.7,51.4,50.6,38.5,22.8,16.6,10.2,35.0,0.000
12:28:10,1690,10.3,6.1,58.9,282.3,50.9,51.4,50.5,38.5,22.8,16.6,10.5,34.8,0.000
12:28:20,1700,10.2,6.1,58.8,282.7,50.9,51.4,50.5,38.5,22.9,16.6,10.7,34.7,0.000
12:28:30,1710,10.2,6.1,58.6,282.1,50.9,51.4,50.5,38.5,22.9,16.6,10.6,34.6,0.000
12:28:40,1720,10.2,6.0,58.7,282.7,50.9,51.4,50.6,38.5,23.0,16.6,10.4,34.5,0.000
12:28:50,1730,10.1,6.0,58.9,282.6,50.8,51.4,50.6,38.6,23.1,16.7,9.8,34.4,0.000
12:29:00,1740,10.1,6.0,58.7,282.9,50.9,51.4,50.5,38.6,23.1,16.7,9.5,34.3,0.000
12:29:10,1750,10.1,6.0,58.7,282.6,50.6,51.4,50.5,38.6,23.2,16.7,9.4,34.2,0.000
12:29:20,1760,10.1,6.0,58.7,283.0,50.9,51.4,50.5,38.6,23.2,16.7,9.5,34.0,0.000
12:29:30,1770,10.1,5.9,58.6,283.3,50.8,51.4,50.5,38.6,23.3,16.7,9.7,33.9,0.000
12:29:40,1780,10.1,6.0,58.4,283.4,50.9,51.4,50.5,38.6,23.3,16.8,9.9,33.8,0.000
12:29:50,1790,10.1,5.9,58.3,283.5,51.0,51.4,50.5,38.7,23.4,16.8,9.8,33.7,0.000
12:30:00,1800,10.1,6.0,58.5,284.0,50.6,51.4,50.5,38.6,23.5,16.8,9.8,33.6,0.265
12:30:10,1810,10.1,6.0,58.6,283.7,50.7,51.4,50.5,38.6,23.5,16.8,9.9,33.5,0.994
12:30:20,1820,10.3,6.1,58.5,284.1,50.7,51.4,50.5,38.4,23.5,17.2,10.0,47.5,1.028
12:30:30,1830,10.4,6.2,58.4,283.8,50.9,51.4,50.5,37.8,23.4,17.7,10.0,50.6,1.033
12:30:40,1840,10.4,6.2,58.5,283.8,50.9,51.4,50.4,37.2,23.4,17.4,10.1,51.0,0.998
12:30:50,1850,10.4,6.3,58.4,283.2,50.9,51.4,50.3,36.6,23.3,17.2,10.0,51.1,1.013
12:31:00,1860,10.5,6.3,58.5,282.7,50.5,51.3,50.3,36.0,23.1,16.8,10.0,51.2,0.992
12:31:10,1870,10.4,6.3,58.3,281.8,50.8,51.3,50.2,35.5,23.0,16.6,9.9,51.2,1.025
12:31:20,1880,10.4,6.2,58.2,281.2,51.1,51.3,50.1,35.1,23.0,16.5,9.9,51.2,0.995
12:31:30,1890,10.3,6.2,58.5,280.5,51.0,51.3,50.0,34.7,23.0,16.4,9.9,51.3,1.020
12:31:40,1900,10.3,6.1,58.0,279.9,51.0,51.3,49.9,34.2,22.9,16.5,9.9,51.3,1.013
12:31:50,1910,10.2,6.1,58.3,278.9,50.9,51.3,49.8,33.8,22.8,16.1,10.0,51.2,1.019
12:32:00,1920,10.2,6.0,57.9,278.5,50.9,51.3,49.8,33.5,22.7,15.9,10.0,51.2,0.223
12:32:10,1930,10.2,6.0,57.9,277.7,50.9,51.2,49.7,33.3,22.6,15.8,9.9,51.1,0.000
12:32:20,1940,10.1,6.0,58.1,277.2,50.9,51.2,49.6,33.2,22.5,15.5,10.0,51.1,0.000
12:32:30,1950,10.1,6.0,57.9,276.8,51.1,51.2,49.6,33.1,22.6,15.5,9.9,50.5,0.000
12:32:40,1960,10.1,5.9,57.8,277.3,51.2,51.3,49.6,33.2,22.6,15.3,9.9,50.5,0.000
12:32:50,1970,10.1,5.9,58.0,276.7,51.1,51.2,49.5,33.2,22.7,15.3,10.0,50.4,0.000
12:33:00,1980,10.0,5.9,57.8,277.4,51.3,51.2,49.5,33.3,22.7,15.4,10.0,50.3,0.000
12:33:10,1990,10.0,5.8,57.6,277.3,51.3,51.2,49.6,33.2,22.7,15.3,10.0,50.2,0.000
12:33:20,2000,10.0,5.8,57.9,277.8,50.9,51.3,49.5,33.1,22.7,15.4,10.0,49.9,0.000
12:33:30,2010,10.0,5.8,57.8,277.9,50.8,51.2,49.5,33.1,22.7,15.4,10.0,49.7,0.000
12:33:40,2020,10.0,5.8,57.6,278.1,50.5,51.2,49.6,33.3,22.7,15.3,10.0,49.5,0.000
12:33:50,2030,10.0,5.8,57.8,278.6,50.7,51.2,49.5,33.4,22.8,15.3,10.0,49.3,0.000
12:34:00,2040,10.1,5.9,57.8,279.2,50.9,51.2,49.5,33.5,22.9,15.5,10.0,49.1,0.000
12:34:10,2050,10.2,6.0,57.7,279.4,50.8,51.2,49.5,33.4,23.0,15.5,10.0,48.9,0.000
12:34:20,2060,10.4,6.2,57.8,279.9,50.7,51.2,49.5,33.4,23.0,15.5,10.0,48.7,0.000
12:34:30,2070,10.4,6.2,58.1,280.0,50.5,51.2,49.5,33.4,22.9,15.6,10.0,48.5,0.000
12:34:40,2080,10.4,6.2,58.0,280.2,50.7,51.2,49.5,33.4,22.9,15.6,10.0,48.2,0.000
12:34:50,2090,10.5,6.3,57.9,280.5,50.9,51.2,49.5,33.5,22.9,15.6,10.0,48.1,0.000
12:35:00,2100,10.6,6.3,57.9,281.1,51.0,51.2,49.5,33.6,22.9,15.5,10.0,47.9,0.000
12:35:10,2110,10.6,6.3,57.7,280.8,51.0,51.2,49.5,33.6,23.0,15.5,10.0,47.7,0.000
12:35:20,2120,10.5,6.3,57.7,281.5,51.0,51.2,49.5,33.7,23.1,15.5,10.0,47.5,0.000
12:35:30,2130,10.5,6.2,57.6,281.3,50.9,51.2,49.5,33.6,23.2,15.6,10.0,47.3,0.000
12:35:40,2140,10.5,6.2,57.5,282.0,50.8,51.2,49.5,33.6,23.3,15.6,10.0,47.2,0.000
12:35:50,2150,10.4,6.2,57.5,282.1,50.6,51.2,49.5,33.6,23.3,15.5,10.0,47.0,0.000
12:36:00,2160,10.4,6.1,57.6,282.0,50.4,51.2,49.5,33.7,23.3,15.6,10.0,46.8,0.000
12:36:10,2170,10.3,6.1,57.5,282.1,50.6,51.2,49.5,33.7,23.4,15.5,10.0,46.6,0.000
12:36:20,2180,10.2,6.0,57.4,282.2,50.9,51.2,49.5,33.8,23.4,15.5,10.0,46.4,0.000
12:36:30,2190,10.3,6.1,57.7,282.3,51.1,51.2,49.5,33.9,23.4,15.5,10.0,46.2,0.000
12:36:40,2200,10.2,6.0,57.6,284.0,50.8,51.2,49.5,33.9,23.4,15.6,10.0,46.1,0.000
12:36:50,2210,10.1,5.9,57.4,282.2,50.8,51.2,49.5,33.9,23.4,15.6,10.0,45.9,0.000
12:37:00,2220,10.1,5.9,57.6,282.5,51.0,51.2,49.5,33.8,23.5,15.6,10.0,45.8,0.000
12:37:10,2230,10.0,5.8,57.6,282.2,50.8,51.2,49.5,33.9,23.5,15.6,10.0,45.6,0.000
12:37:20,2240,9.9,5.7,57.3,282.4,50.7,51.2,49.5,33.9,23.6,15.6,10.0,45.4,0.000
12:37:30,2250,10.0,5.8,57.4,282.4,50.4,51.2,49.5,34.0,23.6,15.6,10.0,45.3,0.000
12:37:40,2260,10.0,5.8,57.5,282.9,50.7,51.2,49.4,34.1,23.7,15.7,10.0,45.1,0.000
12:37:50,2270,9.9,5.7,57.6,282.8,49.9,51.2,49.4,34.1,23.8,15.7,10.0,44.9,0.000
12:38:00,2280,9.8,5.7,57.8,283.2,50.1,51.2,49.5,34.2,23.8,15.7,10.0,44.7,0.000
12:38:10,2290,9.9,5.8,57.6,283.3,50.5,51.2,49.5,34.2,23.9,15.7,10.0,44.6,0.000
12:38:20,2300,9.8,5.6,57.7,283.5,50.3,51.2,49.5,34.2,23.9,15.7,10.0,44.4,0.000
12:38:30,2310,9.8,5.6,57.9,283.7,50.7,51.2,49.5,34.2,23.9,15.8,10.0,44.3,0.000
12:38:40,2320,9.8,5.7,58.0,283.9,50.6,51.2,49.5,34.2,24.0,15.8,10.0,44.1,0.000
12:38:50,2330,9.9,5.8,58.3,283.9,50.8,51.1,49.4,34.3,24.0,15.8,10.0,44.0,0.000
12:39:00,2340,10.1,5.9,58.1,284.3,51.0,51.2,49.4,34.3,24.1,15.8,10.0,43.9,0.000
12:39:10,2350,10.1,6.0,58.5,284.2,50.9,51.1,49.4,34.3,24.1,15.8,10.0,43.7,0.000
12:39:20,2360,10.2,6.1,58.4,284.5,50.8,51.1,49.5,34.3,24.2,15.9,10.0,43.5,0.000
12:39:30,2370,10.2,6.1,58.4,284.9,50.9,51.2,49.5,34.4,24.2,15.9,10.0,43.4,0.000
12:39:40,2380,10.3,6.2,58.6,285.5,50.7,51.2,49.5,34.5,24.3,15.9,10.0,43.2,0.000
12:39:50,2390,10.3,6.2,58.6,285.5,50.9,51.2,49.5,34.5,24.3,15.9,10.0,43.1,0.000
12:40:00,2400,10.2,6.1,58.4,285.8,50.8,51.2,49.4,34.5,24.4,15.9,10.0,42.9,0.000
12:40:10,2410,10.3,6.1,58.3,289.0,50.5,51.2,49.4,34.6,24.5,15.9,10.0,42.8,0.000
12:40:20,2420,10.1,6.0,58.5,286.2,50.4,51.2,49.4,34.6,24.5,16.0,10.0,42.6,0.000
12:40:30,2430,10.2,6.1,58.6,286.4,50.5,51.2,49.4,34.6,24.5,16.0,10.0,42.5,0.000
12:40:40,2440,10.1,5.9,58.1,291.6,50.5,51.1,49.4,34.6,24.6,16.0,10.0,42.3,0.000
12:40:50,2450,10.1,5.9,58.4,286.3,50.4,51.1,49.4,34.6,24.6,16.1,10.0,42.2,0.000
12:41:00,2460,10.1,6.0,58.2,287.1,50.2,51.1,49.4,34.7,24.7,16.1,10.0,42.0,0.000
12:41:10,2470,10.0,5.9,58.4,286.7,50.4,51.1,49.4,34.8,24.8,16.1,10.0,41.9,0.000
12:41:20,2480,10.0,5.9,58.3,287.2,50.6,51.1,49.4,34.8,24.8,16.1,10.0,41.7,0.000
12:41:30,2490,10.0,5.9,58.0,291.4,50.3,51.1,49.4,34.8,24.8,16.2,10.0,41.6,0.000
12:41:40,2500,10.1,5.9,58.3,287.4,50.3,51.1,49.4,34.8,24.9,16.2,10.0,41.4,0.000
12:41:50,2510,10.1,6.0,58.1,287.5,50.7,51.1,49.4,34.9,24.9,16.2,10.0,41.3,0.000
12:42:00,2520,10.3,6.1,58.3,287.6,50.4,51.1,49.4,34.9,25.0,16.2,10.0,41.2,0.000
12:42:10,2530,10.3,6.2,58.4,287.3,50.5,51.1,49.4,35.0,25.0,16.2,10.0,41.0,0.000
12:42:20,2540,10.4,6.2,58.2,288.2,50.5,51.1,49.4,35.0,25.1,16.3,10.0,40.8,0.000
12:42:30,2550,10.4,6.2,58.3,288.2,50.9,51.1,49.4,35.0,25.2,16.3,10.0,40.7,0.000
12:42:40,2560,10.4,6.2,58.4,288.3,50.8,51.1,49.4,35.0,25.2,16.3,10.0,40.5,0.000
12:42:50,2570,10.4,6.2,58.2,288.3,50.8,51.1,49.4,35.1,25.3,16.4,10.0,40.4,0.000
12:43:00,2580,10.5,6.3,58.3,288.4,51.0,51.1,49.4,35.1,25.3,16.4,10.0,40.2,0.000
12:43:10,2590,10.4,6.2,58.0,288.8,51.0,51.1,49.4,35.2,25.4,16.4,10.0,40.1,0.000
12:43:20,2600,10.4,6.2,58.0,293.8,51.1,51.1,49.4,35.2,25.4,16.4,10.0,40.0,0.000
12:43:30,2610,10.4,6.2,58.0,293.9,50.8,51.1,49.4,35.2,25.5,16.4,10.0,39.8,0.000
12:43:40,2620,10.3,6.1,58.0,289.7,50.9,51.1,49.4,35.3,25.5,16.4,10.0,39.7,0.000
12:43:50,2630,10.3,6.1,57.7,289.4,51.0,51.1,49.4,35.3,25.6,16.5,10.0,39.6,0.000
12:44:00,2640,10.2,6.0,57.7,289.9,51.0,51.1,49.4,35.3,25.6,16.6,10.1,39.4,0.000
12:44:10,2650,10.2,6.0,57.9,290.1,51.0,51.1,49.4,35.4,25.7,16.6,10.0,39.3,0.000
12:44:20,2660,10.1,5.9,57.5,290.0,50.8,51.1,49.4,35.5,25.7,16.6,10.1,39.1,0.000
12:44:30,2670,10.0,5.9,57.7,290.1,51.0,51.1,49.4,35.4,25.8,16.6,10.0,39.0,0.000
12:44:40,2680,10.0,5.8,57.6,290.5,50.7,51.1,49.4,35.5,25.8,16.6,10.0,38.9,0.000
12:44:50,2690,10.0,5.8,57.9,290.7,50.8,51.1,49.4,35.5,25.9,16.7,10.1,38.8,0.000
12:45:00,2700,9.8,5.7,57.6,290.9,50.7,51.1,49.4,35.5,25.9,16.7,10.1,38.6,0.000
12:45:10,2710,9.9,5.8,57.8,291.1,50.8,51.1,49.4,35.6,26.0,16.7,10.1,38.5,0.000
12:45:20,2720,9.9,5.7,57.7,291.1,50.7,51.1,49.4,35.6,26.0,16.8,10.1,38.4,0.000
12:45:30,2730,9.9,5.7,57.7,291.0,50.8,51.1,49.4,35.7,26.1,16.8,10.1,38.2,0.000
12:45:40,2740,9.8,5.6,57.8,291.3,50.3,51.1,49.4,35.7,26.2,16.8,10.1,38.1,0.000
12:45:50,2750,9.8,5.6,57.9,291.1,50.3,51.1,49.3,35.7,26.2,16.9,10.1,37.9,0.000
12:46:00,2760,9.8,5.7,58.0,291.4,50.5,51.1,49.3,35.7,26.3,16.9,10.1,37.8,0.000
12:46:10,2770,9.8,5.6,58.1,291.0,50.4,51.1,49.4,35.8,26.3,16.9,10.1,37.7,0.000
12:46:20,2780,9.9,5.7,58.0,291.8,50.6,51.1,49.4,35.9,26.4,16.9,10.1,37.6,0.000
12:46:30,2790,9.9,5.7,58.1,291.4,50.7,51.1,49.3,35.9,26.4,17.0,10.1,37.5,0.000
12:46:40,2800,10.0,5.8,58.3,295.3,50.5,51.1,49.3,35.9,26.5,17.0,10.1,37.3,0.000
12:46:50,2810,10.0,5.9,58.2,293.5,50.5,51.1,49.3,35.9,26.5,17.1,10.1,37.2,0.000
12:47:00,2820,10.2,6.0,58.2,291.9,50.6,51.0,49.3,36.0,26.6,17.1,10.1,37.1,0.000
12:47:10,2830,10.4,6.2,58.2,292.5,50.2,51.0,49.3,36.0,26.6,17.1,10.1,37.0,0.000
12:47:20,2840,10.2,6.1,58.5,292.8,50.7,51.0,49.3,36.0,26.7,17.1,10.1,36.9,0.000
12:47:30,2850,10.3,6.1,58.2,292.6,51.0,51.0,49.3,36.1,26.7,17.2,10.1,36.8,0.000
12:47:40,2860,10.3,6.1,58.4,292.9,50.9,51.0,49.3,36.1,26.8,17.2,10.1,36.6,0.000
12:47:50,2870,10.3,6.2,58.4,292.5,50.4,51.0,49.3,36.2,26.8,17.3,10.1,36.5,0.000
12:48:00,2880,10.3,6.1,58.2,293.4,50.4,51.0,49.4,36.2,26.9,17.3,10.1,36.4,0.000
12:48:10,2890,10.3,6.1,58.2,293.4,50.7,51.0,49.3,36.2,26.9,17.3,10.1,36.2,0.000
12:48:20,2900,10.2,6.0,58.1,295.0,50.8,51.1,49.3,36.2,27.0,17.3,10.1,36.1,0.000
12:48:30,2910,10.2,6.0,58.0,293.2,50.8,51.0,49.3,36.3,27.0,17.4,10.1,36.0,0.000
12:48:40,2920,10.1,6.0,58.1,294.2,50.5,51.0,49.3,36.3,27.1,17.4,10.1,35.9,0.000
12:48:50,2930,10.1,5.9,57.8,293.8,50.4,51.0,49.3,36.4,27.2,17.4,10.1,35.7,0.000
12:49:00,2940,10.1,5.9,57.8,294.0,50.5,51.0,49.3,36.4,27.2,17.5,10.1,35.6,0.000
12:49:10,2950,10.0,5.9,58.0,294.0,50.3,51.0,49.3,36.4,27.2,17.5,10.1,35.5,0.000
12:49:20,2960,10.0,5.8,57.8,294.5,50.4,51.0,49.3,36.5,27.3,17.6,10.1,35.4,0.000
12:49:30,2970,9.9,5.8,58.1,294.5,50.6,51.0,49.3,36.5,27.3,17.6,10.1,35.3,0.000
12:49:40,2980,9.9,5.8,57.7,294.9,50.8,51.0,49.3,36.5,27.4,17.6,10.1,35.2,0.000
12:49:50,2990,10.0,5.8,58.0,295.0,51.0,51.0,49.3,36.6,27.4,17.6,10.1,35.0,0.000
12:50:00,3000,10.0,5.8,57.8,295.5,50.9,51.0,49.3,36.6,27.5,17.7,10.1,34.9,0.000
12:50:10,3010,10.0,5.8,58.0,295.5,50.9,51.0,49.3,36.6,27.6,17.7,10.1,34.8,0.000
12:50:20,3020,10.1,5.9,58.2,295.3,50.8,51.0,49.3,36.6,27.6,17.7,10.1,34.7,0.000
12:50:30,3030,10.3,6.1,57.9,296.0,50.8,51.0,49.3,36.7,27.6,17.8,10.1,34.6,0.000
12:50:40,3040,10.2,6.0,58.0,295.8,50.7,51.0,49.3,36.8,27.7,17.8,10.1,34.5,0.000
12:50:50,3050,10.3,6.1,58.0,296.1,50.7,51.0,49.3,36.8,27.8,17.8,10.1,34.4,0.000
12:51:00,3060,10.2,6.0,58.0,296.4,50.7,51.0,49.3,36.8,27.8,17.9,10.1,34.3,0.000
12:51:10,3070,10.4,6.2,57.8,296.3,50.6,51.0,49.3,36.8,27.9,17.9,10.1,34.2,0.000
12:51:20,3080,10.5,6.2,57.8,296.5,50.7,51.0,49.3,36.9,27.9,18.0,10.1,34.0,0.000
12:51:30,3090,10.4,6.2,57.9,296.4,50.8,51.0,49.3,36.9,28.0,18.0,10.1,33.9,0.000
12:51:40,3100,10.4,6.2,58.1,296.4,50.8,51.0,49.3,36.9,28.0,18.0,10.1,33.8,0.000
12:51:50,3110,10.4,6.2,57.9,296.6,50.7,51.0,49.2,37.0,28.1,18.0,10.1,33.7,0.000
12:52:00,3120,10.3,6.1,57.9,296.7,50.7,51.0,49.3,37.0,28.1,18.1,10.1,33.6,0.000
12:52:10,3130,10.4,6.2,57.8,296.8,50.8,51.0,49.3,37.0,28.1,18.1,10.1,33.5,0.000
12:52:20,3140,10.3,6.1,57.8,296.8,50.8,51.0,49.3,37.1,28.2,18.2,10.1,33.4,0.000
12:52:30,3150,10.3,6.1,57.5,297.1,50.9,51.0,49.2,37.1,28.2,18.2,10.1,33.3,0.000
12:52:40,3160,10.2,6.0,57.8,297.4,50.6,51.0,49.2,37.2,28.3,18.2,10.1,33.2,0.000
12:52:50,3170,10.2,5.9,57.6,297.6,50.6,51.0,49.2,37.2,28.3,18.3,10.1,33.1,0.000
12:53:00,3180,10.1,5.9,57.7,297.9,50.5,51.0,49.3,37.2,28.4,18.3,10.1,33.0,0.000
12:53:10,3190,10.0,5.8,57.6,298.1,50.5,51.0,49.3,37.3,28.4,18.3,10.1,32.9,0.000
12:53:20,3200,10.0,5.8,57.5,298.8,50.4,51.0,49.3,37.3,28.5,18.4,10.1,32.8,0.000
12:53:30,3210,9.9,5.7,57.7,298.7,50.5,51.0,49.2,37.3,28.6,18.4,10.1,32.7,0.000
12:53:40,3220,9.9,5.7,57.6,298.4,50.3,51.0,49.3,37.4,28.6,18.5,10.1,32.6,0.000
12:53:50,3230,10.0,5.8,57.8,298.6,50.3,51.0,49.2,37.4,28.6,18.5,10.1,32.4,0.000
12:54:00,3240,9.9,5.7,57.7,298.9,50.5,51.0,49.2,37.4,28.7,18.5,10.1,32.3,0.000
12:54:10,3250,9.9,5.7,58.0,299.2,50.6,50.9,49.2,37.5,28.8,18.5,10.1,32.2,0.000
12:54:20,3260,9.7,5.6,57.9,299.4,50.6,50.9,49.2,37.5,28.8,18.6,10.1,32.1,0.000
12:54:30,3270,9.8,5.6,57.8,299.5,50.6,50.9,49.2,37.5,28.8,18.7,10.1,32.0,0.000
12:54:40,3280,9.8,5.7,57.9,298.8,50.6,51.0,49.2,37.6,28.9,18.7,10.1,31.9,0.000
12:54:50,3290,9.8,5.6,57.9,299.8,50.6,50.9,49.2,37.6,29.0,18.7,10.1,31.8,0.000
12:55:00,3300,9.8,5.7,58.2,299.6,50.6,50.9,49.2,37.7,29.0,18.7,10.1,31.7,0.000
12:55:10,3310,9.9,5.7,57.9,299.9,50.5,51.0,49.2,37.7,29.0,18.8,10.1,31.6,0.000
12:55:20,3320,9.9,5.8,58.4,299.8,50.5,50.9,49.2,37.7,29.1,18.8,10.1,31.5,0.000
12:55:30,3330,10.0,5.9,58.2,300.4,50.3,50.9,49.2,37.7,29.2,18.9,10.1,31.5,0.000
12:55:40,3340,10.1,6.0,58.2,300.0,50.2,50.9,49.2,37.8,29.2,18.9,10.2,31.4,0.000
12:55:50,3350,10.3,6.1,58.4,300.3,50.5,50.9,49.2,37.8,29.2,18.9,10.1,31.3,0.000
12:56:00,3360,10.2,6.0,58.3,300.3,50.6,50.9,49.2,37.8,29.3,19.0,10.2,31.2,0.000
12:56:10,3370,10.2,6.1,58.4,300.5,50.5,50.9,49.2,37.9,29.4,19.0,10.2,31.1,0.000
12:56:20,3380,10.3,6.1,58.2,300.6,50.3,50.9,49.2,37.9,29.4,19.0,10.2,31.0,0.000
12:56:30,3390,10.2,6.0,58.1,300.5,50.6,50.9,49.2,38.0,29.4,19.1,10.2,30.9,0.000
12:56:40,3400,10.2,6.0,58.3,300.6,50.5,51.0,49.2,38.0,29.5,19.1,10.2,30.8,0.000
12:56:50,3410,10.2,6.0,58.2,300.2,50.6,51.0,49.2,38.0,29.6,19.1,10.2,30.7,0.000
12:57:00,3420,10.1,5.9,58.0,300.9,50.8,51.0,49.2,38.0,29.6,19.2,10.2,30.6,0.000
12:57:10,3430,10.1,5.9,58.4,301.1,50.5,50.9,49.2,38.1,29.6,19.3,10.2,30.5,0.000
12:57:20,3440,10.0,5.9,57.9,302.5,50.6,50.9,49.2,38.1,29.7,19.3,10.2,30.4,0.000
12:57:30,3450,10.0,5.8,57.9,301.5,50.5,50.9,49.2,38.1,29.7,19.3,10.2,30.3,0.000
12:57:40,3460,10.1,5.9,57.9,301.4,50.4,50.9,49.2,38.2,29.8,19.3,10.2,30.2,0.000
12:57:50,3470,10.2,6.0,58.2,302.0,50.4,50.9,49.2,38.2,29.8,19.4,10.2,30.1,0.000
12:58:00,3480,10.2,6.0,57.9,302.0,50.4,50.9,49.2,38.2,29.9,19.4,10.2,30.1,0.000
12:58:10,3490,10.3,6.1,57.8,303.1,50.5,50.9,49.2,38.3,29.9,19.4,10.2,29.9,0.000
12:58:20,3500,10.2,6.0,57.9,302.5,50.6,50.9,49.2,38.3,30.0,19.5,10.2,29.9,0.000
12:58:30,3510,10.4,6.2,57.7,303.0,50.6,50.9,49.2,38.4,30.0,19.5,10.2,29.8,0.000
12:58:40,3520,10.4,6.2,58.0,303.4,50.5,50.9,49.2,38.4,30.1,19.6,10.2,29.7,0.000
12:58:50,3530,10.4,6.2,58.0,303.9,50.7,50.9,49.2,38.4,30.1,19.6,10.2,29.6,0.000
12:59:00,3540,10.4,6.2,57.8,303.6,50.5,50.9,49.2,38.4,30.2,19.6,10.2,29.5,0.000
12:59:10,3550,10.5,6.2,57.9,304.4,50.4,50.9,49.2,38.5,30.2,19.7,10.2,29.4,0.000
12:59:20,3560,10.4,6.1,57.7,304.1,50.3,50.9,49.2,38.5,30.3,19.7,10.2,29.3,0.000
12:59:30,3570,10.4,6.1,57.6,304.5,50.3,50.9,49.1,38.6,30.3,19.8,10.2,29.2,0.000
12:59:40,3580,10.3,6.1,57.7,304.6,50.2,50.9,49.2,38.6,30.4,19.8,10.2,29.1,0.000
12:59:50,3590,10.3,6.0,57.7,304.8,50.3,50.9,49.2,38.6,30.4,19.8,10.2,29.1,0.000
13:00:00,3600,10.2,5.9,57.3,304.5,50.6,50.9,49.2,38.7,30.5,19.9,10.2,29.0,0.000
13:00:10,3610,10.1,5.9,57.5,304.2,50.6,50.9,49.1,38.7,30.5,19.9,10.3,28.9,0.000
13:00:20,3620,10.1,5.9,57.6,304.5,50.6,50.9,49.1,38.7,30.6,20.0,10.3,28.8,0.000
13:00:30,3630,10.0,5.8,57.6,305.1,50.8,50.9,49.1,38.8,30.6,20.0,10.3,28.7,0.000
13:00:40,3640,10.1,5.8,57.3,304.8,50.5,50.9,49.2,38.8,30.7,20.0,10.3,28.6,0.000
13:00:50,3650,10.0,5.7,57.4,305.6,50.5,50.9,49.1,38.8,30.7,20.1,10.3,28.6,0.000
13:01:00,3660,10.0,5.8,57.7,305.4,49.8,50.9,49.1,38.9,30.8,20.1,10.3,28.5,0.000
13:01:10,3670,9.9,5.7,57.3,305.6,50.0,50.9,49.1,38.9,30.8,20.2,10.3,28.4,0.000
13:01:20,3680,9.9,5.7,57.4,305.3,49.8,50.9,49.1,38.9,30.9,20.2,10.3,28.3,0.000
13:01:30,3690,10.0,5.7,57.4,305.8,49.8,50.9,49.2,38.9,30.9,20.2,10.3,28.2,0.000
13:01:40,3700,10.0,5.8,57.7,305.7,49.9,50.9,49.1,39.0,31.0,20.3,10.3,28.1,0.000
13:01:50,3710,10.0,5.8,57.8,306.2,50.2,50.8,49.1,39.0,31.0,20.3,10.3,28.0,0.000
13:02:00,3720,10.1,5.9,57.7,306.2,50.5,50.8,49.1,39.1,31.0,20.4,10.3,28.0,0.000
13:02:10,3730,10.2,6.0,57.5,306.3,50.4,50.9,49.1,39.1,31.1,20.4,10.3,27.9,0.000
13:02:20,3740,10.4,6.2,57.7,306.1,50.6,50.9,49.1,39.1,31.2,20.4,10.3,27.8,0.000
13:02:30,3750,10.4,6.2,57.9,307.0,50.7,50.9,49.1,39.1,31.2,20.4,10.4,27.7,0.000
13:02:40,3760,10.5,6.2,57.8,307.0,50.7,50.9,49.1,39.2,31.2,20.5,10.4,27.6,0.000
13:02:50,3770,10.4,6.2,57.7,307.4,50.6,50.9,49.1,39.2,31.3,20.6,10.4,27.5,0.000
13:03:00,3780,10.4,6.2,57.9,307.5,50.5,50.9,49.1,39.3,31.4,20.6,10.4,27.5,0.000
13:03:10,3790,10.4,6.2,57.7,307.4,50.6,50.9,49.1,39.3,31.4,20.6,10.4,27.4,0.000
13:03:20,3800,10.3,6.1,57.5,307.6,50.6,50.8,49.1,39.3,31.4,20.7,10.4,27.3,0.000
13:03:30,3810,10.3,6.1,57.7,308.2,50.4,50.8,49.1,39.4,31.5,20.7,10.4,27.2,0.000
13:03:40,3820,10.3,6.1,57.6,307.9,50.6,50.8,49.1,39.4,31.5,20.7,10.4,27.2,0.000
13:03:50,3830,10.3,6.1,57.6,308.3,50.4,50.9,49.1,39.4,31.6,20.8,10.4,27.1,0.000
13:04:00,3840,10.3,6.0,57.7,309.0,50.1,50.8,49.1,39.5,31.6,20.8,10.4,27.0,0.000
13:04:10,3850,10.2,6.0,57.8,308.9,49.9,50.8,49.1,39.5,31.7,20.8,10.5,26.9,0.000
13:04:20,3860,10.1,5.9,57.5,308.6,50.3,50.8,49.1,39.5,31.7,20.9,10.4,26.8,0.000
13:04:30,3870,10.1,5.9,57.7,309.0,50.3,50.8,49.1,39.6,31.7,21.0,10.5,26.8,0.000
13:04:40,3880,10.1,5.9,57.7,308.7,50.2,50.8,49.1,39.6,31.8,21.0,10.5,26.7,0.000
13:04:50,3890,10.0,5.8,57.6,309.4,50.3,50.8,49.1,39.6,31.8,21.0,10.5,26.6,0.000
13:05:00,3900,9.9,5.7,57.5,309.1,49.7,50.8,49.1,39.7,31.9,21.1,10.5,26.5,0.000
13:05:10,3910,9.9,5.7,57.8,309.4,50.2,50.8,49.1,39.7,31.9,21.1,10.5,26.4,0.000
13:05:20,3920,9.9,5.7,57.8,309.3,50.1,50.8,49.1,39.7,32.0,21.1,10.5,26.4,0.000
13:05:30,3930,9.9,5.8,57.9,310.2,50.3,50.8,49.1,39.8,32.0,21.2,10.5,26.3,0.000
13:05:40,3940,9.9,5.7,57.7,309.9,50.3,50.8,49.1,39.8,32.1,21.2,10.6,26.2,0.000
13:05:50,3950,10.0,5.8,57.8,310.1,50.1,50.8,49.1,39.8,32.1,21.2,10.6,26.2,0.000
13:06:00,3960,10.1,5.9,57.8,310.3,49.8,50.8,49.1,39.9,32.2,21.3,10.6,26.1,0.000
13:06:10,3970,10.2,6.0,57.8,310.4,49.8,50.8,49.1,39.9,32.2,21.4,10.6,26.0,0.000
13:06:20,3980,10.4,6.2,58.1,310.8,49.7,50.8,49.1,40.0,32.3,21.4,10.6,26.0,0.000
13:06:30,3990,10.3,6.1,58.0,310.7,49.4,50.8,49.1,40.0,32.3,21.4,10.6,25.9,0.000
13:06:40,4000,10.3,6.1,58.1,311.3,49.5,50.8,49.1,40.0,32.4,21.5,10.6,25.8,0.000
13:06:50,4010,10.3,6.1,58.1,311.3,49.4,50.7,49.0,40.0,32.4,21.5,10.6,25.7,0.000
13:07:00,4020,10.5,6.3,58.4,311.2,49.3,50.8,49.0,40.0,32.5,21.5,10.6,25.7,0.000
13:07:10,4030,10.5,6.3,58.1,311.5,49.6,50.8,49.1,40.1,32.5,21.6,10.7,25.6,0.000
13:07:20,4040,10.5,6.3,58.2,311.6,49.7,50.8,49.1,40.1,32.5,21.6,10.7,25.5,0.000
13:07:30,4050,10.5,6.2,57.9,311.8,49.6,50.7,49.1,40.2,32.6,21.6,10.7,25.5,0.000
13:07:40,4060,10.4,6.2,57.8,311.7,49.7,50.8,49.1,40.2,32.6,21.7,10.7,25.4,0.000
13:07:50,4070,10.4,6.2,58.0,312.3,50.0,50.7,49.0,40.2,32.7,21.8,10.7,25.3,0.000
13:08:00,4080,10.3,6.1,58.1,312.0,49.7,50.7,49.0,40.3,32.7,21.8,10.7,25.3,0.000
13:08:10,4090,10.4,6.2,58.0,312.7,49.5,50.7,49.0,40.3,32.8,21.8,10.7,25.2,0.000
13:08:20,4100,10.2,6.0,57.8,312.8,49.7,50.7,49.1,40.3,32.8,21.9,10.7,25.1,0.000
13:08:30,4110,10.1,5.9,57.9,313.0,49.7,50.7,49.0,40.4,32.9,21.9,10.8,25.0,0.000
13:08:40,4120,10.2,6.0,58.1,312.9,49.8,50.7,49.0,40.4,32.9,21.9,10.8,25.0,0.000
13:08:50,4130,10.0,5.9,57.9,313.4,50.0,50.7,49.1,40.4,33.0,22.0,10.8,24.9,0.000
13:09:00,4140,10.1,5.9,58.0,313.3,49.4,50.7,49.0,40.5,33.0,22.0,10.8,24.8,0.000
13:09:10,4150,10.0,5.8,57.8,313.7,49.5,50.7,49.0,40.5,33.1,22.0,10.8,24.8,0.000
13:09:20,4160,10.0,5.8,57.9,313.7,49.4,50.7,49.0,40.5,33.1,22.1,10.8,24.7,0.000
13:09:30,4170,10.0,5.8,58.0,314.1,49.7,50.7,49.0,40.6,33.1,22.1,10.8,24.7,0.000
13:09:40,4180,9.9,5.7,57.8,314.4,49.9,50.7,49.0,40.6,33.2,22.2,10.8,24.6,0.000
13:09:50,4190,10.0,5.8,57.8,314.5,50.3,50.7,49.0,40.6,33.2,22.2,10.9,24.5,0.000
13:10:00,4200,9.9,5.7,57.9,314.1,50.4,50.7,49.0,40.7,33.3,22.3,10.9,24.4,0.000
13:10:10,4210,9.8,5.7,58.3,314.7,50.2,50.7,49.0,40.7,33.3,22.3,10.9,24.4,0.000
13:10:20,4220,9.8,5.7,58.3,314.6,50.3,50.7,49.0,40.7,33.4,22.3,10.9,24.3,0.000
13:10:30,4230,9.8,5.7,58.1,315.3,50.3,50.8,49.0,40.8,33.4,22.4,10.9,24.2,0.000
13:10:40,4240,9.8,5.7,58.4,315.9,50.2,50.8,49.0,40.8,33.5,22.4,10.9,24.2,0.000
13:10:50,4250,9.9,5.8,58.5,315.4,50.1,50.8,49.0,40.8,33.5,22.5,10.9,24.1,0.000
13:11:00,4260,10.0,5.8,58.2,315.4,50.3,50.8,49.0,40.9,33.6,22.5,10.9,24.0,0.000
13:11:10,4270,10.0,5.9,58.5,316.0,50.4,50.8,49.0,40.9,33.6,22.5,11.0,24.0,0.000
13:11:20,4280,10.1,6.0,58.4,315.7,50.5,50.7,49.0,40.9,33.6,22.6,11.0,23.9,0.000
13:11:30,4290,10.2,6.1,58.6,315.9,50.6,50.7,49.0,41.0,33.7,22.7,11.0,23.8,0.000
13:11:40,4300,10.3,6.1,58.3,315.6,50.6,50.7,49.0,41.0,33.7,22.7,11.0,23.8,0.000
13:11:50,4310,10.3,6.2,58.6,315.6,50.3,50.8,49.0,41.0,33.8,22.7,11.0,23.7,0.000
13:12:00,4320,10.2,6.1,58.6,315.7,50.5,50.8,49.0,41.1,33.8,22.8,11.0,23.7,0.000
13:12:10,4330,10.2,6.0,58.6,316.2,50.5,50.7,49.0,41.1,33.9,22.8,11.0,23.6,0.000
13:12:20,4340,10.2,6.0,58.5,316.1,50.0,50.7,49.0,41.1,33.9,22.9,11.1,23.5,0.000
13:12:30,4350,10.1,6.0,58.3,317.4,50.0,50.7,49.0,41.2,34.0,22.9,11.1,23.5,0.000
13:12:40,4360,10.1,6.0,58.2,316.1,50.2,50.7,49.0,41.2,34.0,22.9,11.1,23.4,0.000
13:12:50,4370,10.1,5.9,58.2,316.4,50.1,50.7,49.0,41.2,34.0,22.9,11.1,23.3,0.000
13:13:00,4380,10.0,5.9,58.3,316.1,50.2,50.7,49.0,41.3,34.1,23.0,11.1,23.3,0.000
13:13:10,4390,10.1,5.9,58.3,316.9,50.3,50.7,49.0,41.3,34.1,23.0,11.1,23.2,0.000
13:13:20,4400,10.1,5.9,58.3,316.8,50.3,50.7,49.0,41.3,34.2,23.1,11.1,23.2,0.000
13:13:30,4410,10.1,6.0,58.3,317.1,50.4,50.7,49.0,41.3,34.2,23.1,11.1,23.1,0.000
13:13:40,4420,10.1,6.0,58.4,317.3,50.2,50.7,49.0,41.4,34.3,23.1,11.2,23.1,0.000
13:13:50,4430,10.1,6.0,58.2,319.1,50.1,50.7,49.0,41.4,34.3,23.2,11.2,23.0,0.000
13:14:00,4440,10.3,6.1,58.5,320.6,50.2,50.7,49.0,41.4,34.3,23.3,11.2,22.9,0.000
13:14:10,4450,10.4,6.2,58.4,317.9,50.1,50.7,49.0,41.5,34.4,23.3,11.2,22.9,0.000
13:14:20,4460,10.4,6.2,58.2,318.7,50.1,50.7,49.0,41.5,34.4,23.3,11.2,22.8,0.000
13:14:30,4470,10.4,6.2,58.2,319.4,50.3,50.7,49.0,41.5,34.5,23.3,11.2,22.8,0.000
13:14:40,4480,10.4,6.3,58.4,319.5,49.9,50.7,49.0,41.6,34.5,23.4,11.2,22.7,0.000
13:14:50,4490,10.4,6.2,58.0,320.1,50.2,50.7,48.9,41.6,34.6,23.4,11.3,22.6,0.000
13:15:00,4500,10.4,6.2,58.1,319.8,50.2,50.7,48.9,41.6,34.6,23.5,11.2,22.6,0.000
13:15:10,4510,10.4,6.2,58.1,320.2,50.2,50.7,48.9,41.7,34.7,23.6,11.3,22.5,0.000
13:15:20,4520,10.4,6.2,58.2,320.2,50.5,50.7,48.9,41.7,34.7,23.6,11.3,22.5,0.000
13:15:30,4530,10.3,6.1,57.9,320.0,50.4,50.7,49.0,41.7,34.7,23.6,11.3,22.4,0.000
13:15:40,4540,10.3,6.1,58.0,322.6,50.2,50.7,48.9,41.7,34.8,23.7,11.3,22.3,0.000
13:15:50,4550,10.2,6.1,58.1,321.0,49.9,50.7,48.9,41.8,34.9,23.7,11.3,22.3,0.000
13:16:00,4560,10.1,6.0,58.1,320.5,49.8,50.7,48.9,41.8,34.9,23.7,11.3,22.2,0.000
13:16:10,4570,10.1,5.9,57.8,321.4,50.2,50.7,49.0,41.9,34.9,23.8,11.3,22.2,0.000
13:16:20,4580,10.1,5.9,57.9,320.9,50.2,50.7,49.0,41.9,35.0,23.8,11.4,22.1,0.000
13:16:30,4590,10.0,5.8,57.9,321.4,49.9,50.7,49.0,41.9,35.0,23.8,11.4,22.1,0.000
13:16:40,4600,9.9,5.8,57.9,321.4,50.1,50.7,48.9,41.9,35.1,23.9,11.4,22.0,0.000
13:16:50,4610,9.9,5.8,57.8,321.8,50.0,50.6,48.9,42.0,35.1,24.0,11.4,22.0,0.000
13:17:00,4620,9.9,5.8,57.9,326.3,49.9,50.6,48.9,42.0,35.1,24.0,11.4,21.9,0.000
13:17:10,4630,9.9,5.7,57.6,321.8,49.9,50.6,49.0,42.1,35.2,24.0,11.4,21.8,0.000
13:17:20,4640,9.9,5.7,58.0,321.3,49.7,50.6,49.0,42.1,35.2,24.1,11.5,21.8,0.000
13:17:30,4650,9.9,5.8,58.0,322.0,49.8,50.7,48.9,42.1,35.3,24.1,11.5,21.7,0.000
13:17:40,4660,10.0,5.8,57.9,322.0,49.9,50.6,48.9,42.1,35.3,24.2,11.4,21.7,0.000
13:17:50,4670,10.1,5.9,58.1,321.9,49.9,50.7,48.9,42.2,35.4,24.2,11.5,21.6,0.000
13:18:00,4680,10.2,6.0,58.0,326.5,50.1,50.7,48.9,42.2,35.4,24.3,11.5,21.6,0.000
13:18:10,4690,10.2,6.0,58.0,327.0,50.0,50.6,48.9,42.3,35.5,24.3,11.5,21.5,0.000
13:18:20,4700,10.3,6.1,58.3,322.4,49.9,50.6,48.9,42.3,35.5,24.3,11.5,21.5,0.000
13:18:30,4710,10.2,6.0,58.1,323.2,50.0,50.6,48.9,42.3,35.5,24.4,11.5,21.4,0.000
13:18:40,4720,10.2,6.0,58.2,322.3,50.0,50.6,48.9,42.3,35.6,24.5,11.5,21.4,0.000
13:18:50,4730,10.4,6.2,58.1,322.9,50.0,50.7,48.9,42.4,35.6,24.5,11.5,21.3,0.000
13:19:00,4740,10.5,6.3,57.9,322.9,50.2,50.6,48.9,42.4,35.7,24.5,11.6,21.3,0.000
13:19:10,4750,10.5,6.3,57.9,323.2,50.4,50.6,48.9,42.4,35.7,24.6,11.6,21.2,0.000
13:19:20,4760,10.4,6.2,57.9,323.3,50.3,50.6,48.9,42.5,35.8,24.6,11.6,21.1,0.000
13:19:30,4770,10.4,6.2,57.9,323.8,50.3,50.6,48.9,42.5,35.8,24.6,11.6,21.1,0.000
13:19:40,4780,10.4,6.2,57.9,323.8,50.1,50.7,48.9,42.5,35.9,24.7,11.6,21.0,0.000
13:19:50,4790,10.3,6.1,57.9,324.0,50.3,50.6,48.9,42.5,35.9,24.8,11.6,21.0,0.000
13:20:00,4800,10.3,6.1,57.8,324.1,49.8,50.6,48.9,42.6,35.9,24.7,11.6,20.9,0.000
13:20:10,4810,10.2,6.0,57.7,324.9,49.9,50.6,48.9,42.6,36.0,24.8,11.7,20.9,0.000
13:20:20,4820,10.2,6.0,57.7,324.7,50.3,50.6,48.9,42.6,36.0,24.9,11.7,20.8,0.000
13:20:30,4830,10.1,5.9,57.8,325.3,50.1,50.6,48.9,42.7,36.1,24.8,11.7,20.8,0.000
13:20:40,4840,10.0,5.8,57.4,325.5,50.2,50.6,48.9,42.7,36.1,24.9,11.7,20.7,0.000
13:20:50,4850,10.1,5.9,57.6,325.3,50.0,50.6,48.9,42.7,36.2,25.0,11.7,20.7,0.000
13:21:00,4860,10.0,5.8,57.4,325.7,50.2,50.6,48.9,42.8,36.2,25.0,11.7,20.7,0.000
13:21:10,4870,10.0,5.8,57.4,325.9,50.1,50.6,48.9,42.8,36.2,25.0,11.7,20.6,0.000
13:21:20,4880,9.9,5.8,57.8,325.8,50.0,50.6,48.9,42.8,36.3,25.0,11.7,20.6,0.000
13:21:30,4890,9.9,5.7,57.7,326.4,50.1,50.6,48.9,42.9,36.3,25.2,11.8,20.5,0.000
13:21:40,4900,9.9,5.7,57.5,326.1,49.6,50.6,48.9,42.9,36.4,25.2,11.8,20.4,0.000
13:21:50,4910,9.9,5.7,57.8,326.2,49.8,50.6,48.9,42.9,36.4,25.2,11.8,20.4,0.000
13:22:00,4920,9.8,5.6,57.8,326.2,49.5,50.6,48.9,42.9,36.4,25.2,11.8,20.3,0.000
13:22:10,4930,9.7,5.5,57.7,326.5,49.9,50.6,48.8,43.0,36.5,25.3,11.8,20.3,0.000
13:22:20,4940,9.7,5.6,57.6,326.8,50.0,50.6,48.9,43.0,36.5,25.3,11.8,20.3,0.000
13:22:30,4950,9.7,5.6,58.0,326.7,49.8,50.6,48.9,43.1,36.6,25.4,11.8,20.2,0.000
13:22:40,4960,9.8,5.6,58.0,326.6,49.8,50.6,48.8,43.1,36.6,25.5,11.8,20.2,0.000
13:22:50,4970,9.9,5.7,58.2,326.6,49.7,50.6,48.8,43.1,36.7,25.5,11.8,20.1,0.000
13:23:00,4980,9.9,5.8,58.2,326.5,49.6,50.6,48.9,43.1,36.7,25.5,11.9,20.1,0.000
13:23:10,4990,10.0,5.9,58.3,326.6,49.6,50.6,48.9,43.2,36.8,25.5,11.9,20.0,0.000
13:23:20,5000,10.1,6.0,58.2,327.0,49.9,50.6,48.9,43.2,36.8,25.6,11.9,20.0,0.000
13:23:30,5010,10.3,6.1,58.2,327.0,50.0,50.6,48.9,43.2,36.8,25.7,11.9,19.9,0.000
13:23:40,5020,10.3,6.2,58.5,327.0,50.0,50.6,48.9,43.3,36.9,25.6,11.9,19.9,0.000
13:23:50,5030,10.3,6.2,58.4,327.3,50.0,50.6,48.8,43.3,36.9,25.7,11.9,19.9,0.000
13:24:00,5040,10.3,6.1,58.4,328.1,50.2,50.6,48.9,43.3,37.0,25.8,11.9,19.8,0.000
13:24:10,5050,10.3,6.1,58.4,328.0,50.2,50.6,48.9,43.3,37.0,25.8,11.9,19.8,0.000
13:24:20,5060,10.2,6.1,58.4,327.8,50.2,50.6,48.8,43.4,37.1,25.8,11.9,19.7,0.000
13:24:30,5070,10.3,6.1,58.3,328.3,49.9,50.6,48.8,43.4,37.1,26.0,11.9,19.7,0.000
13:24:40,5080,10.2,6.0,58.4,328.4,49.9,50.6,48.8,43.4,37.1,25.9,11.9,19.6,0.000
13:24:50,5090,10.1,5.9,58.4,328.4,50.2,50.6,48.8,43.5,37.2,25.9,11.9,19.6,0.000
13:25:00,5100,10.1,5.9,58.0,328.8,50.2,50.6,48.8,43.5,37.2,26.1,11.9,19.5,0.000
13:25:10,5110,10.0,5.9,58.3,329.4,50.0,50.6,48.8,43.5,37.3,26.1,11.9,19.5,0.000
13:25:20,5120,10.0,5.9,58.3,329.3,50.2,50.6,48.8,43.6,37.3,26.0,12.0,19.4,0.000
13:25:30,5130,10.0,5.8,58.0,329.6,50.1,50.6,48.8,43.6,37.3,26.2,12.0,19.4,0.000
13:25:40,5140,10.0,5.8,58.0,329.8,50.1,50.6,48.8,43.6,37.4,26.2,12.0,19.4,0.000
13:25:50,5150,10.1,5.9,58.1,329.8,50.0,50.5,48.8,43.6,37.4,26.2,12.0,19.3,0.000
13:26:00,5160,10.2,6.0,58.0,330.0,50.1,50.6,48.8,43.7,37.5,26.3,12.0,19.3,0.000
13:26:10,5170,10.2,6.1,58.1,330.3,50.0,50.6,48.8,43.7,37.5,26.3,12.0,19.2,0.000
13:26:20,5180,10.4,6.2,58.0,330.9,50.1,50.6,48.8,43.7,37.6,26.4,12.0,19.2,0.000
13:26:30,5190,10.5,6.3,57.8,331.3,49.9,50.6,48.8,43.8,37.6,26.4,12.0,19.2,0.000
13:26:40,5200,10.5,6.3,58.2,330.9,50.2,50.5,48.8,43.8,37.6,26.4,12.0,19.1,0.000
13:26:50,5210,10.5,6.3,57.9,331.4,50.3,50.5,48.8,43.8,37.7,26.5,12.1,19.1,0.000
13:27:00,5220,10.4,6.2,58.0,331.3,50.0,50.5,48.8,43.8,37.7,26.5,12.1,19.0,0.000
13:27:10,5230,10.4,6.2,57.9,331.0,49.6,50.5,48.8,43.9,37.8,26.6,12.1,19.0,0.000
13:27:20,5240,10.4,6.2,57.9,331.4,49.8,50.6,48.8,43.9,37.8,26.6,12.1,18.9,0.000
13:27:30,5250,10.4,6.2,57.7,331.5,49.9,50.5,48.8,43.9,37.9,26.7,12.1,18.9,0.000
13:27:40,5260,10.4,6.1,57.7,331.5,50.1,50.5,48.8,44.0,37.9,26.7,12.1,18.9,0.000
13:27:50,5270,10.3,6.1,57.5,331.6,50.0,50.5,48.8,44.0,37.9,26.7,12.1,18.8,0.000
13:28:00,5280,10.3,6.0,57.6,331.0,49.8,50.5,48.8,44.0,38.0,26.8,12.2,18.8,0.000
13:28:10,5290,10.3,6.1,57.6,331.8,49.8,50.5,48.8,44.1,38.0,26.9,12.2,18.7,0.000
13:28:20,5300,10.2,6.0,57.5,331.3,49.7,50.5,48.8,44.1,38.1,26.8,12.2,18.7,0.000
13:28:30,5310,10.1,5.9,57.6,331.7,49.7,50.5,48.8,44.1,38.1,26.9,12.2,18.6,0.000
13:28:40,5320,10.1,5.9,57.3,331.8,49.7,50.5,48.8,44.1,38.1,27.0,12.2,18.6,0.000
13:28:50,5330,10.0,5.8,57.6,332.4,49.7,50.5,48.8,44.2,38.2,27.0,12.2,18.6,0.000
13:29:00,5340,10.0,5.8,57.7,332.5,49.7,50.5,48.8,44.2,38.2,27.1,12.2,18.5,0.000
13:29:10,5350,10.0,5.8,57.4,332.8,49.6,50.5,48.8,44.2,38.3,27.1,12.3,18.5,0.000
13:29:20,5360,9.9,5.7,57.5,332.6,49.8,50.5,48.8,44.3,38.3,27.1,12.3,18.5,0.000
13:29:30,5370,9.9,5.7,57.7,333.5,49.7,50.5,48.8,44.3,38.3,27.2,12.3,18.4,0.000
13:29:40,5380,9.9,5.7,57.8,333.0,50.2,50.5,48.8,44.3,38.4,27.2,12.3,18.4,0.000
13:29:50,5390,9.8,5.6,57.4,333.6,49.9,50.5,48.8,44.3,38.4,27.2,12.3,18.3,0.000
13:30:00,5400,9.8,5.7,57.7,333.5,50.1,50.5,48.8,44.4,38.5,27.3,12.3,18.3,0.000
13:30:10,5410,9.9,5.7,57.9,333.9,50.3,50.5,48.8,44.4,38.5,27.3,12.3,18.3,0.000
13:30:20,5420,9.8,5.7,57.8,334.2,49.9,50.5,48.8,44.5,38.6,27.4,12.3,18.2,0.000
13:30:30,5430,9.9,5.7,57.7,334.3,50.0,50.5,48.8,44.5,38.6,27.4,12.3,18.2,0.000
13:30:40,5440,9.9,5.8,58.1,334.8,50.0,50.5,48.8,44.5,38.6,27.4,12.4,18.2,0.000
13:30:50,5450,10.0,5.8,58.0,335.3,50.2,50.5,48.7,44.5,38.7,27.5,12.4,18.1,0.000
13:31:00,5460,10.1,5.9,58.1,335.1,49.9,50.5,48.8,44.5,38.7,27.6,12.4,18.1,0.000
13:31:10,5470,10.1,6.0,58.1,335.0,49.8,50.5,48.8,44.6,38.8,27.6,12.4,18.0,0.000
13:31:20,5480,10.4,6.2,58.2,335.4,49.8,50.5,48.8,44.6,38.8,27.6,12.4,18.0,0.000
13:31:30,5490,10.4,6.2,58.2,336.0,49.7,50.5,48.8,44.6,38.8,27.7,12.4,18.0,0.000
13:31:40,5500,10.4,6.2,58.2,335.6,49.9,50.5,48.8,44.7,38.9,27.7,12.4,17.9,0.000
13:31:50,5510,10.3,6.2,58.4,335.6,49.9,50.5,48.7,44.7,38.9,27.8,12.4,17.9,0.000
13:32:00,5520,10.4,6.2,58.4,336.2,50.0,50.5,48.8,44.7,39.0,27.8,12.4,17.9,0.000
13:32:10,5530,10.3,6.1,58.5,335.3,50.0,50.5,48.8,44.7,39.0,27.8,12.4,17.8,0.000
13:32:20,5540,10.3,6.1,58.1,335.1,50.2,50.5,48.8,44.7,39.1,27.9,12.4,17.8,0.000
13:32:30,5550,10.3,6.1,58.2,335.3,49.9,50.5,48.7,44.8,39.1,28.0,12.5,17.8,0.000
13:32:40,5560,10.3,6.1,58.1,335.3,49.7,50.5,48.8,44.8,39.1,28.0,12.5,17.7,0.000
13:32:50,5570,10.2,6.0,58.1,335.6,49.7,50.5,48.8,44.8,39.2,28.0,12.5,17.7,0.000
13:33:00,5580,10.1,5.9,58.0,335.7,49.6,50.5,48.7,44.9,39.2,28.1,12.5,17.7,0.000
13:33:10,5590,10.1,5.9,57.9,335.9,49.5,50.5,48.7,44.9,39.3,28.1,12.5,17.6,0.000
13:33:20,5600,10.0,5.9,57.9,336.0,49.8,50.5,48.7,44.9,39.3,28.1,12.5,17.6,0.000
13:33:30,5610,10.0,5.9,58.0,336.2,49.5,50.4,48.7,44.9,39.3,28.2,12.5,17.5,0.000
13:33:40,5620,9.9,5.7,57.9,336.3,49.7,50.4,48.7,45.0,39.4,28.3,12.5,17.5,0.000
13:33:50,5630,9.9,5.7,57.9,336.9,49.9,50.4,48.7,45.0,39.4,28.3,12.5,17.5,0.000
13:34:00,5640,9.9,5.7,57.9,337.1,49.9,50.5,48.8,45.0,39.5,28.3,12.6,17.5,0.000
13:34:10,5650,9.9,5.8,58.0,337.4,50.0,50.4,48.8,45.1,39.5,28.4,12.6,17.4,0.000
13:34:20,5660,10.0,5.8,58.0,337.5,49.8,50.4,48.7,45.1,39.5,28.4,12.6,17.4,0.000
13:34:30,5670,10.1,5.9,58.1,337.9,49.8,50.4,48.7,45.1,39.6,28.5,12.6,17.4,0.000
13:34:40,5680,10.2,6.0,57.8,338.1,49.6,50.5,48.7,45.1,39.6,28.4,12.6,17.3,0.000
13:34:50,5690,10.4,6.2,58.2,338.4,49.7,50.5,48.7,45.2,39.7,28.5,12.6,17.3,0.000
13:35:00,5700,10.4,6.2,58.0,338.7,49.8,50.4,48.7,45.2,39.7,28.6,12.6,17.3,0.000
13:35:10,5710,10.3,6.1,58.1,338.9,50.0,50.4,48.7,45.2,39.7,28.6,12.6,17.2,0.000
13:35:20,5720,10.3,6.2,58.3,339.2,49.8,50.4,48.7,45.2,39.8,28.6,12.6,17.2,0.000
13:35:30,5730,10.4,6.2,58.0,339.1,49.8,50.4,48.7,45.2,39.8,28.7,12.6,17.1,0.000
13:35:40,5740,10.5,6.3,58.3,339.1,50.0,50.4,48.7,45.3,39.9,28.8,12.6,17.1,0.000
13:35:50,5750,10.4,6.2,58.1,339.5,50.0,50.4,48.7,45.3,39.9,28.8,12.7,17.1,0.000
13:36:00,5760,10.4,6.2,58.0,339.1,49.5,50.4,48.7,45.3,40.0,28.8,12.7,17.1,0.000
13:36:10,5770,10.3,6.1,57.8,338.9,50.0,50.4,48.7,45.4,40.0,28.8,12.7,17.0,0.000
13:36:20,5780,10.3,6.1,57.9,339.2,50.3,50.4,48.7,45.4,40.0,29.0,12.7,17.0,0.000
13:36:30,5790,10.3,6.1,57.8,339.0,50.2,50.4,48.7,45.4,40.1,29.0,12.7,17.0,0.000
13:36:40,5800,10.3,6.1,57.8,338.5,50.1,50.4,48.7,45.5,40.1,28.9,12.7,16.9,0.000
13:36:50,5810,10.2,6.0,57.7,339.2,50.2,50.4,48.7,45.5,40.2,29.1,12.7,16.9,0.000
13:37:00,5820,10.1,5.9,57.8,341.3,50.1,50.4,48.7,45.5,40.2,29.2,12.7,16.9,0.000
13:37:10,5830,10.1,5.9,57.9,339.5,50.1,50.4,48.7,45.5,40.2,29.1,12.7,16.8,0.000
13:37:20,5840,10.1,5.9,57.7,339.3,49.8,50.4,48.7,45.6,40.3,29.2,12.8,16.8,0.000
13:37:30,5850,10.0,5.8,57.7,341.3,50.0,50.4,48.7,45.6,40.3,29.2,12.8,16.8,0.000
13:37:40,5860,10.1,5.9,57.7,340.6,49.9,50.4,48.7,45.6,40.4,29.3,12.8,16.7,0.000
13:37:50,5870,10.0,5.8,57.5,341.1,49.6,50.4,48.7,45.6,40.4,29.3,12.8,16.7,0.000
13:38:00,5880,10.0,5.8,57.9,344.0,49.9,50.4,48.7,45.6,40.4,29.3,12.8,16.7,0.000
13:38:10,5890,9.9,5.8,57.9,341.8,49.8,50.4,48.7,45.7,40.5,29.4,12.8,16.7,0.000
13:38:20,5900,9.8,5.7,57.8,341.7,50.1,50.4,48.7,45.7,40.5,29.5,12.8,16.6,0.000
13:38:30,5910,9.8,5.7,57.6,341.8,49.8,50.4,48.7,45.7,40.5,29.5,11.1,16.6,0.000
13:38:40,5920,9.9,5.8,57.9,345.5,49.8,50.4,48.7,45.8,40.6,29.5,11.3,16.6,0.000
13:38:50,5930,9.9,5.7,57.8,342.3,49.9,50.4,48.7,45.8,40.6,29.5,11.3,16.5,0.000
13:39:00,5940,9.9,5.7,57.9,342.0,49.8,50.4,48.7,45.8,40.7,29.7,10.4,16.5,0.000
13:39:10,5950,10.0,5.8,58.3,342.0,49.5,50.4,48.7,45.8,40.7,29.7,9.5,16.5,0.000
13:39:20,5960,10.0,5.9,58.2,342.1,49.3,50.4,48.7,45.8,40.8,29.7,9.3,16.4,0.000
13:39:30,5970,10.1,6.0,58.1,342.2,49.6,50.4,48.7,45.9,40.8,29.7,9.4,16.4,0.000
13:39:40,5980,10.3,6.1,58.4,342.4,49.6,50.4,48.7,45.9,40.8,29.8,9.5,16.4,0.000
13:39:50,5990,10.2,6.1,58.2,345.2,49.9,50.4,48.7,45.9,40.9,29.8,9.8,16.4,0.000
13:40:00,6000,10.3,6.1,58.2,342.5,49.9,50.4,48.7,45.9,40.9,29.9,10.2,16.3,0.370
13:40:10,6010,10.2,6.1,58.2,342.8,49.9,50.4,48.7,46.0,40.9,29.9,10.3,16.3,1.653
13:40:20,6020,10.2,6.1,58.3,342.2,49.6,50.4,48.7,46.0,40.9,31.0,10.1,48.4,1.739
13:40:30,6030,10.1,6.0,58.4,342.1,49.9,50.4,48.4,45.9,40.8,27.2,10.0,50.0,1.714
13:40:40,6040,10.2,6.0,58.2,341.4,50.2,50.4,48.3,45.9,40.7,25.4,10.0,50.1,1.670
