Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
13:40:50,6050,10.1,6.0,58.5,340.7,50.0,50.4,48.0,45.8,40.5,23.5,10.0,50.2,1.682
13:41:00,6060,10.2,6.0,58.1,339.4,49.5,50.4,47.8,45.8,40.5,22.6,9.9,50.3,1.679
13:41:10,6070,10.0,5.9,58.1,338.3,49.6,50.4,47.6,45.7,40.4,22.7,10.0,50.3,1.716
13:41:20,6080,10.0,5.9,58.3,336.3,49.6,50.3,47.4,45.6,40.2,22.2,9.9,50.3,1.632
13:41:30,6090,10.0,5.9,58.1,335.2,49.5,50.3,47.3,45.5,40.1,21.3,10.0,50.3,1.701
13:41:40,6100,10.0,5.9,57.9,333.2,49.7,50.3,47.2,45.3,40.0,20.7,10.0,50.4,1.726
13:41:50,6110,10.1,6.0,58.1,331.5,49.5,50.3,47.1,45.3,39.9,20.7,10.0,50.3,1.682
13:42:00,6120,10.2,6.0,58.1,329.4,49.9,50.3,47.1,45.2,39.8,20.1,10.0,50.3,1.729
13:42:10,6130,10.2,6.0,58.2,333.3,49.8,50.3,47.0,45.1,39.6,19.8,9.9,50.3,1.722
13:42:20,6140,10.3,6.2,58.2,325.5,50.0,50.1,47.0,44.9,39.5,19.4,9.9,50.3,1.629
13:42:30,6150,10.4,6.2,58.1,329.2,50.1,50.0,47.0,44.8,39.3,19.1,10.0,50.3,1.679
13:42:40,6160,10.4,6.2,58.2,322.9,50.2,49.9,46.9,44.6,39.1,19.3,9.9,50.3,1.743
13:42:50,6170,10.5,6.3,58.2,322.0,49.9,49.8,46.9,44.5,38.9,19.3,10.0,50.3,1.683
13:43:00,6180,10.4,6.2,58.0,320.6,49.9,49.8,46.9,44.3,38.5,18.6,10.0,50.3,1.729
13:43:10,6190,10.5,6.3,57.9,325.5,49.8,49.7,46.8,44.1,38.2,18.3,10.0,50.3,1.692
13:43:20,6200,10.4,6.2,57.9,319.0,49.8,49.7,46.8,44.0,37.4,18.0,10.0,50.3,1.670
13:43:30,6210,10.4,6.2,58.0,317.8,49.6,49.6,46.7,43.8,36.4,17.8,10.0,50.3,1.680
13:43:40,6220,10.3,6.1,57.9,322.4,49.8,49.5,46.6,43.6,34.9,17.7,9.9,50.3,1.749
13:43:50,6230,10.3,6.1,57.7,315.6,50.0,49.5,46.6,43.3,32.7,17.6,9.9,50.3,1.667
13:44:00,6240,10.3,6.0,57.8,319.9,50.1,49.4,46.5,43.2,29.9,17.3,9.9,50.3,1.713
13:44:10,6250,10.2,6.0,57.8,313.1,50.0,49.3,46.5,43.0,27.7,17.3,10.0,50.3,1.722
13:44:20,6260,10.2,6.0,57.8,311.4,49.7,49.2,46.4,42.8,25.7,16.8,9.9,50.2,1.683
13:44:30,6270,10.2,5.9,57.3,309.6,49.8,49.1,46.4,42.6,24.5,16.9,9.9,50.2,1.720
13:44:40,6280,10.1,5.9,57.5,312.9,49.8,48.9,46.3,42.3,22.8,16.3,10.0,50.2,1.657
13:44:50,6290,10.1,5.8,57.5,306.1,49.5,48.8,46.2,42.1,22.1,16.3,10.0,50.2,1.740
13:45:00,6300,10.0,5.8,57.5,303.1,49.5,48.7,46.2,41.9,21.2,16.4,10.0,50.1,1.693
13:45:10,6310,10.0,5.8,57.7,300.7,49.7,48.5,46.1,41.7,20.1,16.2,10.0,50.1,1.527
13:45:20,6320,9.9,5.8,57.7,297.8,49.7,48.3,46.0,41.5,19.6,15.9,9.9,50.1,0.000
13:45:30,6330,9.9,5.7,57.6,295.6,49.7,48.1,45.9,41.4,19.9,16.1,9.9,50.0,0.000
13:45:40,6340,9.9,5.7,57.5,293.6,49.2,48.1,45.9,41.3,19.3,15.7,9.9,49.8,0.000
13:45:50,6350,9.9,5.7,57.7,293.5,49.4,48.1,45.8,41.3,19.0,15.5,9.9,49.6,0.000
13:46:00,6360,9.9,5.7,57.5,296.6,49.7,48.0,45.8,41.3,19.5,15.8,9.9,49.8,0.000
13:46:10,6370,10.0,5.8,58.0,293.0,49.8,47.9,45.8,41.3,20.2,15.6,9.9,49.5,0.000
13:46:20,6380,10.1,5.9,57.8,293.0,49.9,48.0,45.8,41.3,20.1,15.5,9.9,49.4,0.000
13:46:30,6390,10.2,6.0,58.1,293.7,49.9,48.0,45.8,41.3,20.1,15.5,9.9,49.2,0.000
13:46:40,6400,10.3,6.1,57.9,293.7,49.5,48.0,45.8,41.3,20.1,15.4,9.9,49.1,0.000
13:46:50,6410,10.4,6.2,58.0,293.9,49.4,48.0,45.8,41.3,19.8,15.4,9.9,48.9,0.000
13:47:00,6420,10.4,6.2,57.9,294.6,49.7,47.9,45.8,41.4,19.5,15.5,9.9,48.6,0.000
13:47:10,6430,10.4,6.2,58.2,295.3,49.8,48.0,45.8,41.4,19.9,15.5,9.9,48.4,0.000
13:47:20,6440,10.4,6.2,58.0,295.3,49.6,48.0,45.8,41.4,20.6,15.5,9.9,48.3,0.000
13:47:30,6450,10.4,6.2,58.0,296.1,49.5,47.9,45.8,41.3,20.9,15.5,9.9,48.1,0.000
13:47:40,6460,10.4,6.2,58.1,296.5,49.7,47.9,45.8,41.3,21.0,15.5,9.9,47.8,0.000
13:47:50,6470,10.3,6.1,57.7,296.9,49.7,48.0,45.8,41.4,20.8,15.5,9.9,47.7,0.000
13:48:00,6480,10.3,6.1,57.9,297.2,49.8,48.0,45.7,41.5,20.9,15.6,9.9,47.5,0.000
13:48:10,6490,10.3,6.1,57.9,298.0,49.8,48.0,45.8,41.4,21.0,15.7,9.9,47.3,0.000
13:48:20,6500,10.3,6.0,57.8,298.2,49.7,48.0,45.8,41.4,20.9,15.8,10.0,47.1,0.000
13:48:30,6510,10.2,6.0,58.0,300.2,49.5,48.0,45.8,41.4,21.0,15.8,10.0,46.9,0.000
13:48:40,6520,10.1,5.9,57.7,299.8,49.3,47.9,45.8,41.5,21.3,15.7,9.9,46.7,0.000
13:48:50,6530,10.1,5.9,57.5,301.4,49.4,48.0,45.8,41.4,21.4,15.7,9.9,46.6,0.000
13:49:00,6540,10.1,5.9,57.9,299.8,49.2,48.0,45.8,41.4,21.4,15.7,10.0,46.4,0.000
13:49:10,6550,10.0,5.8,57.8,300.2,49.5,48.0,45.8,41.4,21.6,15.7,10.0,46.2,0.000
13:49:20,6560,10.0,5.8,57.9,298.0,49.6,48.0,45.8,41.5,22.0,15.6,10.0,46.0,0.000
13:49:30,6570,10.0,5.8,57.9,298.1,49.5,48.0,45.8,41.6,22.0,15.6,10.0,45.9,0.000
13:49:40,6580,10.0,5.8,57.9,297.6,49.2,48.0,45.8,41.6,21.9,15.6,10.0,45.7,0.000
13:49:50,6590,10.0,5.8,58.0,297.8,49.5,48.0,45.8,41.6,22.1,15.7,10.0,45.6,0.000
13:50:00,6600,10.0,5.8,57.9,298.4,49.5,47.9,45.8,41.5,22.1,15.7,10.0,45.4,0.000
13:50:10,6610,10.0,5.8,57.8,297.8,49.5,48.0,45.8,41.5,22.1,15.7,10.0,45.3,0.000
13:50:20,6620,10.0,5.8,58.0,297.4,49.6,48.0,45.8,41.5,22.2,15.7,10.0,45.2,0.000
13:50:30,6630,10.2,6.0,58.2,297.9,49.5,48.0,45.8,41.6,22.5,15.7,10.0,45.0,0.000
13:50:40,6640,10.2,6.0,57.8,298.7,49.2,48.0,45.8,41.7,22.6,15.7,10.0,44.8,0.000
13:50:50,6650,10.2,6.0,58.0,298.5,49.1,47.9,45.8,41.7,22.7,15.8,10.0,44.6,0.000
13:51:00,6660,10.3,6.1,58.0,298.8,49.4,48.0,45.8,41.7,22.6,15.8,10.0,44.5,0.000
13:51:10,6670,10.4,6.3,58.3,298.5,49.3,48.0,45.8,41.6,22.8,15.8,10.0,44.3,0.000
13:51:20,6680,10.5,6.3,58.2,299.1,49.2,48.0,45.8,41.7,23.0,15.8,10.0,44.1,0.000
13:51:30,6690,10.4,6.3,58.4,299.2,49.1,48.0,45.8,41.6,23.1,15.8,10.0,43.9,0.000
13:51:40,6700,10.4,6.2,58.0,299.9,49.0,48.0,45.8,41.7,23.2,15.8,10.0,43.8,0.000
13:51:50,6710,10.4,6.2,58.1,300.9,49.1,47.9,45.8,41.7,23.2,15.8,10.0,43.7,0.000
13:52:00,6720,10.4,6.2,58.0,300.4,49.3,48.0,45.8,41.7,23.3,15.8,10.0,43.5,0.000
13:52:10,6730,10.3,6.1,58.2,300.8,49.5,48.0,45.8,41.7,23.3,15.8,10.0,43.4,0.000
13:52:20,6740,10.2,6.1,58.2,301.0,48.8,47.9,45.8,41.8,23.5,15.8,10.0,43.2,0.000
13:52:30,6750,10.3,6.1,57.9,301.4,48.7,47.9,45.8,41.8,23.6,15.8,10.0,43.0,0.000
13:52:40,6760,10.2,6.0,57.9,301.4,49.0,48.0,45.8,41.8,23.7,15.8,10.0,42.9,0.000
13:52:50,6770,10.1,6.0,58.0,302.0,49.1,48.0,45.8,41.8,23.7,15.8,10.0,42.7,0.000
13:53:00,6780,10.1,5.9,57.9,301.8,49.2,48.0,45.8,41.8,23.9,15.8,10.0,42.6,0.000
13:53:10,6790,10.1,5.9,57.6,302.3,48.9,48.0,45.8,41.8,23.9,15.9,10.0,42.4,0.000
13:53:20,6800,10.0,5.8,57.8,301.7,48.9,48.0,45.8,41.9,24.0,15.9,10.0,42.3,0.000
13:53:30,6810,9.9,5.8,57.9,302.5,49.0,48.0,45.8,41.8,24.1,15.9,10.0,42.1,0.000
13:53:40,6820,10.0,5.8,58.0,302.1,49.1,47.9,45.8,41.8,24.2,15.9,10.0,42.0,0.000
13:53:50,6830,9.9,5.8,58.0,302.5,48.7,47.9,45.8,41.8,24.4,15.9,10.0,41.9,0.000
13:54:00,6840,10.0,5.8,58.0,302.2,48.8,48.0,45.8,41.9,24.4,15.9,10.0,41.7,0.000
13:54:10,6850,9.9,5.7,58.1,302.3,49.0,48.0,45.8,41.9,24.5,16.0,10.0,41.6,0.000
13:54:20,6860,9.9,5.7,57.7,302.2,49.3,48.0,45.8,41.9,24.5,16.0,10.0,41.4,0.000
13:54:30,6870,9.8,5.7,58.0,302.2,49.1,48.0,45.8,41.9,24.6,16.0,10.0,41.2,0.000
13:54:40,6880,9.8,5.7,58.1,301.8,49.0,48.0,45.8,41.9,24.7,16.0,10.0,41.1,0.000
13:54:50,6890,9.8,5.7,58.3,302.1,48.9,48.0,45.8,42.0,24.9,16.0,10.0,41.0,0.000
13:55:00,6900,9.8,5.7,58.2,302.2,49.0,47.9,45.8,42.0,25.0,16.0,10.0,40.8,0.000
13:55:10,6910,9.9,5.8,58.4,302.3,49.1,47.9,45.8,42.0,25.0,16.0,10.0,40.7,0.000
13:55:20,6920,10.1,5.9,58.3,302.2,49.2,47.9,45.8,42.0,25.0,16.0,10.0,40.5,0.000
13:55:30,6930,10.1,6.0,58.4,302.6,49.2,47.9,45.8,42.0,25.1,16.1,10.0,40.4,0.000
13:55:40,6940,10.2,6.1,58.4,302.9,49.2,48.0,45.8,42.0,25.3,16.1,10.0,40.2,0.000
13:55:50,6950,10.3,6.1,58.4,303.0,49.4,48.0,45.8,42.0,25.4,16.1,10.0,40.1,0.000
13:56:00,6960,10.3,6.2,58.6,303.3,49.4,48.0,45.8,42.0,25.5,16.1,10.0,40.0,0.000
13:56:10,6970,10.3,6.1,58.6,303.2,49.3,47.9,45.8,42.1,25.5,16.1,10.0,39.8,0.000
13:56:20,6980,10.3,6.1,58.4,303.2,49.3,48.0,45.8,42.1,25.5,16.1,10.0,39.7,0.000
13:56:30,6990,10.2,6.0,58.3,303.9,49.2,47.9,45.7,42.1,25.7,16.1,10.0,39.5,0.000
13:56:40,7000,10.1,6.0,58.2,303.7,48.9,48.0,45.8,42.2,25.8,16.2,10.0,39.4,0.000
13:56:50,7010,10.2,6.0,58.2,304.4,49.0,47.9,45.8,42.1,25.8,16.2,10.0,39.3,0.000
13:57:00,7020,10.2,6.0,58.2,303.9,49.0,48.0,45.8,42.1,25.9,16.2,10.0,39.1,0.000
13:57:10,7030,10.2,6.0,58.3,304.7,48.9,48.0,45.7,42.1,26.0,16.2,10.0,39.0,0.000
13:57:20,7040,10.1,5.9,58.2,304.7,49.0,47.9,45.7,42.1,26.1,16.2,10.0,38.9,0.000
13:57:30,7050,10.2,6.0,58.0,305.1,49.0,48.0,45.7,42.2,26.2,16.3,10.0,38.7,0.000
13:57:40,7060,10.1,6.0,58.1,305.1,48.9,47.9,45.7,42.2,26.2,16.3,10.0,38.6,0.000
13:57:50,7070,10.2,6.0,58.0,305.7,48.9,47.9,45.8,42.2,26.3,16.3,10.0,38.5,0.000
13:58:00,7080,10.2,6.0,58.0,305.3,48.9,47.9,45.8,42.2,26.4,16.3,10.0,38.3,0.000
13:58:10,7090,10.2,6.1,58.1,306.0,48.7,48.0,45.8,42.2,26.6,16.3,10.0,38.2,0.000
13:58:20,7100,10.3,6.1,57.9,305.8,49.1,48.0,45.8,42.3,26.6,16.3,10.0,38.0,0.000
13:58:30,7110,10.3,6.1,57.9,306.3,49.3,47.9,45.7,42.2,26.6,16.4,10.0,37.9,0.000
13:58:40,7120,10.4,6.2,58.1,306.0,49.3,47.9,45.7,42.2,26.7,16.4,10.0,37.8,0.000
13:58:50,7130,10.4,6.2,57.9,307.0,49.1,47.9,45.7,42.3,26.8,16.4,10.1,37.7,0.000
13:59:00,7140,10.4,6.1,57.8,306.8,49.1,47.9,45.8,42.3,26.9,16.4,10.1,37.6,0.000
13:59:10,7150,10.4,6.2,57.9,306.9,48.9,48.0,45.7,42.3,27.0,16.4,10.1,37.4,0.000
13:59:20,7160,10.4,6.2,57.8,307.0,48.9,47.9,45.7,42.3,27.0,16.5,10.1,37.3,0.000
13:59:30,7170,10.3,6.1,57.7,307.0,49.0,47.9,45.7,42.3,27.1,16.5,10.1,37.2,0.000
13:59:40,7180,10.3,6.0,57.7,307.0,48.8,47.9,45.8,42.4,27.2,16.5,10.1,37.0,0.000
13:59:50,7190,10.3,6.0,57.6,307.0,49.0,47.9,45.8,42.4,27.3,16.6,10.1,36.9,0.000
14:00:00,7200,10.3,6.1,57.5,307.0,49.1,47.9,45.7,42.4,27.4,16.6,10.1,36.8,0.000
14:00:10,7210,10.2,6.0,57.5,307.3,49.0,47.9,45.7,42.4,27.4,16.6,10.1,36.7,0.000
14:00:20,7220,10.2,6.0,57.5,307.1,48.9,47.9,45.7,42.4,27.5,16.6,10.1,36.5,0.000
14:00:30,7230,10.2,6.0,57.6,307.6,48.9,47.9,45.7,42.4,27.6,16.6,10.1,36.4,0.000
14:00:40,7240,10.1,5.8,57.4,307.8,48.9,47.9,45.7,42.4,27.6,16.7,10.1,36.3,0.000
14:00:50,7250,10.1,5.9,57.4,307.9,49.0,48.0,45.7,42.4,27.7,16.7,10.1,36.2,0.000
14:01:00,7260,10.1,5.9,57.6,307.9,49.2,48.0,45.7,42.4,27.8,16.7,10.1,36.1,0.000
14:01:10,7270,10.0,5.8,57.6,308.1,49.1,47.9,45.7,42.4,27.9,16.8,10.1,35.9,0.000
14:01:20,7280,10.0,5.8,57.6,308.2,48.8,47.9,45.7,42.5,28.0,16.8,10.1,35.8,0.000
14:01:30,7290,10.0,5.8,57.8,309.0,49.0,48.0,45.7,42.5,28.0,16.8,10.1,35.7,0.000
14:01:40,7300,10.0,5.8,57.8,308.3,48.9,47.9,45.7,42.5,28.1,16.8,10.1,35.6,0.000
14:01:50,7310,10.0,5.8,57.5,308.7,49.0,47.9,45.7,42.5,28.2,16.8,10.1,35.5,0.000
14:02:00,7320,10.1,5.9,57.7,308.6,49.1,47.9,45.7,42.5,28.2,16.8,10.1,35.4,0.000
14:02:10,7330,10.2,6.0,57.8,308.2,48.5,48.0,45.8,42.6,28.3,16.9,10.1,35.2,0.000
14:02:20,7340,10.2,6.0,57.6,308.6,48.7,47.9,45.7,42.6,28.4,16.9,10.1,35.1,0.000
14:02:30,7350,10.4,6.1,57.9,309.4,48.4,47.9,45.7,42.6,28.5,17.0,10.1,35.0,0.000
14:02:40,7360,10.4,6.2,58.0,309.6,47.9,48.0,45.7,42.6,28.6,17.0,10.1,34.9,0.000
14:02:50,7370,10.4,6.2,57.9,309.9,47.9,47.9,45.7,42.6,28.6,17.0,10.1,34.8,0.000
14:03:00,7380,10.4,6.2,57.8,309.7,48.0,47.9,45.7,42.6,28.7,17.1,10.1,34.7,0.000
14:03:10,7390,10.4,6.2,57.8,310.2,48.4,47.9,45.7,42.6,28.8,17.0,10.1,34.5,0.000
14:03:20,7400,10.4,6.2,58.0,309.9,48.4,47.9,45.7,42.7,28.9,17.1,10.1,34.4,0.000
14:03:30,7410,10.3,6.1,58.0,310.4,48.6,47.9,45.7,42.7,28.9,17.1,10.1,34.3,0.000
14:03:40,7420,10.3,6.1,58.0,310.3,48.8,47.9,45.7,42.7,29.0,17.2,10.1,34.2,0.000
14:03:50,7430,10.3,6.1,57.8,310.9,48.9,47.9,45.7,42.7,29.1,17.2,10.1,34.1,0.000
14:04:00,7440,10.2,6.0,57.8,311.0,48.7,47.9,45.7,42.7,29.1,17.2,10.1,34.0,0.000
14:04:10,7450,10.1,5.9,57.8,311.3,49.0,47.9,45.7,42.7,29.2,17.2,10.1,33.9,0.000
14:04:20,7460,10.1,5.9,57.7,311.0,49.2,47.9,45.7,42.7,29.3,17.2,10.1,33.8,0.000
14:04:30,7470,10.1,5.9,57.4,311.2,49.0,47.9,45.7,42.7,29.3,17.3,10.1,33.7,0.000
14:04:40,7480,10.1,5.9,57.7,311.2,48.9,47.9,45.7,42.8,29.4,17.4,10.1,33.6,0.000
14:04:50,7490,10.1,5.9,57.8,311.4,49.0,47.9,45.7,42.8,29.5,17.4,10.1,33.4,0.000
14:05:00,7500,10.0,5.8,57.6,311.4,48.8,47.9,45.7,42.8,29.6,17.4,10.1,33.3,0.000
14:05:10,7510,9.9,5.8,57.8,311.6,48.9,47.9,45.7,42.8,29.7,17.4,10.1,33.2,0.000
14:05:20,7520,9.9,5.8,57.8,311.8,49.1,47.9,45.7,42.8,29.7,17.4,10.1,33.1,0.000
14:05:30,7530,9.9,5.7,58.0,312.0,48.9,47.9,45.7,42.8,29.7,17.5,10.1,33.0,0.000
14:05:40,7540,9.8,5.7,57.8,312.4,48.9,47.9,45.7,42.9,29.8,17.5,10.1,32.9,0.000
14:05:50,7550,9.9,5.7,58.0,312.5,48.7,47.9,45.7,42.9,29.9,17.6,10.1,32.8,0.000
14:06:00,7560,9.9,5.8,58.2,312.4,49.0,47.9,45.7,42.9,30.0,17.6,10.1,32.7,0.000
14:06:10,7570,10.1,6.0,58.1,312.5,49.0,47.9,45.7,42.9,30.0,17.6,10.1,32.6,0.000
14:06:20,7580,10.2,6.0,58.1,311.6,48.7,47.9,45.7,42.9,30.1,17.6,10.1,32.5,0.000
14:06:30,7590,10.2,6.0,58.4,313.0,48.6,47.9,45.7,42.9,30.2,17.7,10.1,32.4,0.000
14:06:40,7600,10.2,6.0,58.2,312.8,48.7,47.9,45.7,42.9,30.3,17.7,10.1,32.3,0.000
14:06:50,7610,10.2,6.1,58.3,312.9,48.7,47.9,45.7,43.0,30.3,17.7,10.1,32.2,0.000
14:07:00,7620,10.3,6.1,58.2,313.2,48.6,47.9,45.7,43.0,30.4,17.8,10.1,32.1,0.000
14:07:10,7630,10.3,6.1,58.0,313.6,48.7,47.9,45.7,43.0,30.4,17.8,10.1,32.0,0.000
14:07:20,7640,10.4,6.2,58.1,312.8,48.6,47.9,45.7,43.0,30.5,17.8,10.1,31.9,0.000
14:07:30,7650,10.5,6.3,58.3,313.3,48.5,47.9,45.7,43.0,30.6,17.9,10.1,31.7,0.000
14:07:40,7660,10.4,6.2,58.0,313.0,48.7,47.9,45.7,43.0,30.6,17.9,10.1,31.6,0.000
14:07:50,7670,10.4,6.2,57.9,313.6,48.8,47.9,45.7,43.0,30.7,17.9,10.1,31.5,0.000
14:08:00,7680,10.3,6.2,58.2,314.2,48.6,47.9,45.7,43.1,30.8,18.0,10.2,31.4,0.000
14:08:10,7690,10.4,6.2,58.2,313.8,48.7,47.9,45.7,43.1,30.8,18.0,10.1,31.3,0.000
14:08:20,7700,10.4,6.2,58.1,313.4,48.8,47.9,45.7,43.1,30.9,18.0,10.2,31.2,0.000
14:08:30,7710,10.3,6.1,57.9,313.9,48.7,47.9,45.7,43.1,30.9,18.1,10.1,31.1,0.000
14:08:40,7720,10.2,6.0,58.0,314.1,49.0,47.9,45.7,43.1,31.0,18.1,10.1,31.0,0.000
14:08:50,7730,10.2,6.0,57.9,314.4,49.1,47.9,45.7,43.1,31.1,18.2,10.2,30.9,0.000
14:09:00,7740,10.2,6.0,58.0,314.4,48.8,47.9,45.7,43.1,31.2,18.2,10.2,30.8,0.000
14:09:10,7750,10.0,5.9,57.9,314.5,48.8,47.9,45.7,43.2,31.2,18.2,10.2,30.7,0.000
14:09:20,7760,10.0,5.8,57.7,314.5,48.7,47.9,45.7,43.2,31.3,18.2,10.2,30.7,0.000
14:09:30,7770,10.0,5.8,57.8,314.9,48.9,47.9,45.7,43.2,31.4,18.3,10.2,30.5,0.000
14:09:40,7780,10.0,5.9,57.9,315.1,48.9,47.9,45.7,43.2,31.4,18.3,10.2,30.5,0.000
14:09:50,7790,10.0,5.8,57.8,315.2,48.9,47.9,45.7,43.2,31.5,18.3,10.2,30.4,0.000
14:10:00,7800,9.9,5.7,57.9,315.7,48.7,47.9,45.7,43.2,31.5,18.4,10.2,30.3,0.000
14:10:10,7810,9.9,5.7,57.8,316.4,48.9,47.9,45.7,43.3,31.6,18.4,10.2,30.2,0.000
14:10:20,7820,9.8,5.7,58.0,316.1,49.1,47.9,45.7,43.3,31.6,18.4,10.2,30.1,0.000
14:10:30,7830,9.8,5.7,58.1,315.9,49.1,47.9,45.7,43.3,31.7,18.5,10.2,30.0,0.000
14:10:40,7840,9.8,5.7,58.0,316.4,48.8,47.9,45.7,43.3,31.8,18.5,10.2,29.9,0.000
14:10:50,7850,9.8,5.7,58.1,316.9,48.8,47.9,45.7,43.3,31.9,18.6,10.2,29.8,0.000
14:11:00,7860,9.9,5.8,58.3,316.8,49.0,47.9,45.7,43.3,31.9,18.6,10.2,29.7,0.000
14:11:10,7870,9.9,5.8,58.3,317.0,48.7,47.9,45.7,43.4,32.0,18.6,10.2,29.6,0.000
14:11:20,7880,9.9,5.8,58.1,317.0,48.8,47.9,45.7,43.4,32.0,18.6,10.2,29.5,0.000
14:11:30,7890,10.0,5.9,58.3,317.0,49.0,47.9,45.7,43.4,32.1,18.7,10.2,29.4,0.000
14:11:40,7900,10.1,5.9,58.2,316.5,48.7,47.9,45.7,43.4,32.2,18.7,10.2,29.3,0.000
14:11:50,7910,10.1,5.9,58.2,317.3,48.5,47.9,45.7,43.4,32.2,18.8,10.2,29.3,0.000
14:12:00,7920,10.2,6.1,58.4,317.2,48.8,47.9,45.7,43.4,32.3,18.8,10.2,29.2,0.000
14:12:10,7930,10.3,6.2,58.5,317.4,48.8,47.9,45.7,43.4,32.4,18.9,10.2,29.1,0.000
14:12:20,7940,10.2,6.1,58.6,317.4,49.0,47.9,45.7,43.5,32.4,18.9,10.2,29.0,0.000
14:12:30,7950,10.2,6.1,58.5,317.5,49.0,47.9,45.7,43.5,32.5,18.9,10.3,28.9,0.000
14:12:40,7960,10.1,6.0,58.5,317.7,48.8,47.9,45.7,43.5,32.5,19.0,10.3,28.8,0.000
14:12:50,7970,10.2,6.0,58.4,317.9,48.7,47.9,45.7,43.5,32.6,19.0,10.3,28.7,0.000
14:13:00,7980,10.1,6.0,58.6,317.9,48.6,47.9,45.7,43.5,32.7,19.1,10.3,28.7,0.000
14:13:10,7990,10.1,5.9,58.5,318.3,48.6,47.9,45.7,43.5,32.7,19.1,10.3,28.5,0.000
14:13:20,8000,10.0,5.9,58.4,318.2,48.8,47.9,45.7,43.6,32.8,19.1,10.3,28.5,0.000
14:13:30,8010,10.1,5.9,58.1,318.4,48.5,47.9,45.7,43.6,32.9,19.2,10.3,28.4,0.000
14:13:40,8020,10.0,5.9,58.2,318.3,48.2,47.9,45.7,43.6,32.9,19.2,10.3,28.3,0.000
14:13:50,8030,10.0,5.9,58.2,319.1,47.9,47.9,45.7,43.6,33.0,19.2,10.3,28.2,0.000
14:14:00,8040,10.0,5.9,58.2,318.9,48.3,47.9,45.7,43.6,33.0,19.3,10.3,28.1,0.000
14:14:10,8050,10.1,6.0,58.2,319.6,48.5,47.9,45.7,43.6,33.1,19.3,10.3,28.0,0.000
14:14:20,8060,10.2,6.0,57.9,319.5,48.3,47.9,45.7,43.7,33.1,19.4,10.3,28.0,0.000
14:14:30,8070,10.2,6.1,58.2,321.9,48.5,47.9,45.7,43.7,33.2,19.4,10.3,27.9,0.000
14:14:40,8080,10.4,6.2,58.1,320.0,48.5,47.9,45.7,43.7,33.3,19.4,10.3,27.8,0.000
14:14:50,8090,10.4,6.2,57.9,320.4,48.4,47.9,45.7,43.7,33.3,19.5,10.3,27.7,0.000
14:15:00,8100,10.5,6.3,57.9,320.5,48.2,47.9,45.7,43.7,33.4,19.5,10.4,27.6,0.000
14:15:10,8110,10.4,6.2,58.0,320.8,48.5,47.9,45.7,43.8,33.4,19.6,10.4,27.6,0.000
14:15:20,8120,10.4,6.2,57.8,321.0,48.6,47.9,45.7,43.8,33.5,19.6,10.4,27.5,0.000
14:15:30,8130,10.5,6.2,57.8,321.3,48.5,47.9,45.7,43.8,33.5,19.7,10.4,27.4,0.000
14:15:40,8140,10.5,6.3,57.9,321.4,48.6,47.9,45.7,43.8,33.6,19.7,10.4,27.3,0.000
14:15:50,8150,10.5,6.2,57.9,321.3,48.7,47.9,45.7,43.8,33.7,19.7,10.4,27.2,0.000
14:16:00,8160,10.3,6.1,57.8,321.3,48.7,47.9,45.7,43.8,33.7,19.8,10.4,27.2,0.000
14:16:10,8170,10.3,6.1,57.6,325.9,48.9,47.9,45.7,43.9,33.8,19.8,10.4,27.1,0.000
14:16:20,8180,10.2,6.0,57.5,321.5,48.6,47.9,45.7,43.9,33.8,19.9,10.4,27.0,0.000
14:16:30,8190,10.2,6.0,57.7,322.0,48.2,47.9,45.7,43.9,33.9,19.9,10.4,26.9,0.000
14:16:40,8200,10.1,5.9,57.3,321.5,48.0,47.9,45.8,43.9,33.9,20.0,10.5,26.9,0.000
14:16:50,8210,10.2,5.9,57.5,321.8,48.1,47.9,45.7,43.9,34.0,20.0,10.5,26.8,0.000
14:17:00,8220,10.1,5.9,57.4,321.5,48.0,47.9,45.8,43.9,34.1,20.0,10.5,26.7,0.000
14:17:10,8230,10.0,5.8,57.6,322.1,48.0,47.9,45.8,44.0,34.1,20.1,10.5,26.6,0.000
14:17:20,8240,10.0,5.8,57.6,321.8,48.4,47.9,45.8,44.0,34.2,20.1,10.5,26.5,0.000
14:17:30,8250,10.0,5.8,57.5,321.9,48.7,47.9,45.8,44.0,34.2,20.2,10.5,26.5,0.000
14:17:40,8260,9.9,5.7,57.4,328.2,48.6,47.9,45.8,44.0,34.3,20.2,10.5,26.4,0.000
14:17:50,8270,9.9,5.7,57.6,322.6,48.6,47.9,45.8,44.1,34.3,20.2,10.5,26.3,0.000
14:18:00,8280,9.8,5.6,57.4,322.7,48.7,47.9,45.8,44.0,34.4,20.3,10.5,26.3,0.000
14:18:10,8290,9.9,5.7,57.5,323.2,48.8,47.9,45.8,44.1,34.5,20.3,10.6,26.2,0.000
14:18:20,8300,9.9,5.7,57.5,323.0,48.5,47.9,45.8,44.1,34.5,20.4,10.6,26.1,0.000
14:18:30,8310,9.9,5.8,57.9,323.1,48.3,47.9,45.8,44.1,34.6,20.4,10.6,26.0,0.000
14:18:40,8320,10.0,5.8,57.7,323.6,48.5,47.9,45.8,44.2,34.6,20.5,10.6,26.0,0.000
14:18:50,8330,10.0,5.8,57.9,323.7,48.7,47.9,45.8,44.2,34.7,20.5,10.6,25.9,0.000
14:19:00,8340,10.2,6.0,57.8,329.2,48.5,47.9,45.8,44.2,34.7,20.5,10.6,25.8,0.000
14:19:10,8350,10.3,6.1,57.9,329.3,48.7,47.9,45.8,44.2,34.8,20.6,10.6,25.8,0.000
14:19:20,8360,10.4,6.1,57.9,324.2,48.7,47.9,45.8,44.2,34.8,20.6,10.6,25.7,0.000
14:19:30,8370,10.4,6.2,58.0,323.7,48.8,47.9,45.8,44.2,34.9,20.7,10.7,25.6,0.000
14:19:40,8380,10.4,6.2,58.0,325.2,48.6,47.9,45.8,44.2,34.9,20.7,10.7,25.6,0.000
14:19:50,8390,10.4,6.1,57.7,325.4,48.9,47.9,45.8,44.3,35.0,20.8,10.7,25.5,0.000
14:20:00,8400,10.4,6.2,57.8,329.8,48.8,47.9,45.8,44.3,35.1,20.8,10.7,25.4,0.000
14:20:10,8410,10.4,6.2,58.1,325.1,48.5,47.9,45.8,44.3,35.1,20.8,10.7,25.3,0.000
14:20:20,8420,10.3,6.1,57.9,325.5,48.6,47.9,45.8,44.3,35.2,20.9,10.7,25.3,0.000
14:20:30,8430,10.2,6.0,57.9,325.5,48.5,47.9,45.8,44.3,35.2,20.9,10.7,25.2,0.000
14:20:40,8440,10.2,6.0,57.8,325.5,48.5,47.9,45.8,44.4,35.3,21.0,10.7,25.1,0.000
14:20:50,8450,10.3,6.1,58.0,325.1,48.6,47.9,45.8,44.4,35.3,21.0,10.7,25.1,0.000
14:21:00,8460,10.1,5.9,57.7,325.0,48.8,47.9,45.8,44.4,35.4,21.1,10.8,25.0,0.000
14:21:10,8470,10.1,5.9,57.8,325.4,48.3,47.9,45.8,44.4,35.4,21.1,10.8,24.9,0.000
14:21:20,8480,10.0,5.8,57.7,325.9,48.1,47.9,45.8,44.4,35.5,21.2,10.8,24.9,0.000
14:21:30,8490,10.0,5.8,57.6,325.6,48.1,47.9,45.8,44.4,35.5,21.2,10.8,24.8,0.000
14:21:40,8500,10.0,5.8,57.6,326.0,48.5,47.9,45.8,44.5,35.6,21.3,10.8,24.7,0.000
14:21:50,8510,9.9,5.8,58.0,325.9,48.5,47.9,45.8,44.5,35.7,21.3,10.8,24.7,0.000
14:22:00,8520,9.8,5.6,57.6,326.5,48.1,47.9,45.8,44.5,35.7,21.4,10.8,24.6,0.000
14:22:10,8530,9.9,5.7,57.8,326.6,47.7,47.9,45.8,44.5,35.8,21.4,10.8,24.5,0.000
14:22:20,8540,9.9,5.7,57.9,326.9,48.3,47.9,45.8,44.5,35.8,21.4,10.9,24.4,0.000
14:22:30,8550,9.9,5.8,58.0,326.8,48.3,47.9,45.9,44.6,35.9,21.5,10.9,24.4,0.000
14:22:40,8560,10.0,5.8,58.1,327.0,48.5,47.9,45.9,44.6,35.9,21.5,10.9,24.3,0.000
14:22:50,8570,10.1,5.9,57.9,327.0,48.4,47.9,45.9,44.6,36.0,21.6,10.9,24.3,0.000
14:23:00,8580,10.2,6.0,58.0,328.9,48.2,47.9,45.9,44.6,36.0,21.6,10.9,24.2,0.000
14:23:10,8590,10.3,6.1,58.3,327.5,48.2,47.9,45.9,44.6,36.1,21.7,10.9,24.2,0.000
14:23:20,8600,10.4,6.1,57.9,327.8,48.4,47.9,45.9,44.7,36.1,21.7,10.9,24.1,0.000
14:23:30,8610,10.4,6.2,58.1,327.9,48.5,47.9,45.9,44.7,36.2,21.8,11.0,24.0,0.000
14:23:40,8620,10.4,6.2,58.1,328.5,48.4,47.9,45.9,44.7,36.2,21.8,11.0,24.0,0.000
14:23:50,8630,10.5,6.3,58.1,328.0,48.3,47.9,45.9,44.7,36.3,21.9,11.0,23.9,0.000
14:24:00,8640,10.4,6.2,57.9,328.1,48.4,47.9,45.9,44.7,36.3,21.9,11.0,23.8,0.000
14:24:10,8650,10.4,6.3,58.3,328.4,48.0,47.9,45.9,44.7,36.4,22.0,11.0,23.8,0.000
14:24:20,8660,10.3,6.2,58.2,328.5,47.8,47.9,45.9,44.7,36.4,22.0,11.0,23.7,0.000
14:24:30,8670,10.4,6.2,58.2,328.8,47.6,47.8,45.9,44.8,36.5,22.0,11.0,23.6,0.000
14:24:40,8680,10.3,6.1,58.0,329.2,47.6,47.9,45.9,44.8,36.5,22.1,11.1,23.6,0.000
14:24:50,8690,10.3,6.1,58.0,329.6,47.5,47.9,45.9,44.8,36.6,22.1,11.0,23.5,0.000
14:25:00,8700,10.3,6.1,58.1,329.3,47.5,47.9,45.9,44.8,36.6,22.2,11.1,23.5,0.000
14:25:10,8710,10.2,6.0,58.0,329.3,47.9,47.9,45.9,44.8,36.7,22.2,11.1,23.4,0.000
14:25:20,8720,10.1,5.9,57.7,329.9,47.8,47.9,45.9,44.9,36.7,22.3,11.1,23.3,0.000
14:25:30,8730,10.2,6.0,57.9,330.0,47.5,47.9,45.9,44.9,36.8,22.3,11.1,23.3,0.000
14:25:40,8740,10.0,5.9,57.9,330.5,47.7,47.9,45.9,44.9,36.8,22.4,11.1,23.2,0.000
14:25:50,8750,10.0,5.8,57.9,330.2,47.5,47.8,45.9,44.9,36.9,22.4,11.1,23.1,0.000
14:26:00,8760,10.0,5.9,58.0,330.3,47.9,47.9,45.9,44.9,36.9,22.5,11.1,23.1,0.000
14:26:10,8770,10.0,5.9,57.8,330.2,48.1,47.9,45.9,44.9,37.0,22.5,11.1,23.0,0.000
14:26:20,8780,9.9,5.7,58.0,330.6,48.4,47.9,46.0,45.0,37.0,22.6,11.1,23.0,0.000
14:26:30,8790,9.9,5.7,57.8,330.9,48.6,47.8,46.0,45.0,37.1,22.6,11.1,22.9,0.000
14:26:40,8800,9.9,5.7,57.8,331.2,48.4,47.9,46.0,45.0,37.1,22.7,11.1,22.9,0.000
14:26:50,8810,9.9,5.7,58.1,331.5,48.5,47.9,46.0,45.0,37.2,22.7,11.2,22.8,0.000
14:27:00,8820,9.8,5.7,58.1,331.6,48.8,47.9,46.0,45.1,37.2,22.8,11.2,22.7,0.000
14:27:10,8830,9.8,5.7,58.4,331.4,48.7,47.9,46.0,45.1,37.3,22.8,11.2,22.7,0.000
14:27:20,8840,9.8,5.7,58.3,331.6,48.4,47.9,46.0,45.1,37.3,22.9,11.2,22.6,0.000
14:27:30,8850,9.9,5.8,58.4,331.6,48.5,47.9,46.0,45.1,37.4,22.9,11.2,22.6,0.000
14:27:40,8860,9.9,5.8,58.3,332.0,48.2,47.9,46.0,45.1,37.4,23.0,11.2,22.5,0.000
14:27:50,8870,10.0,5.9,58.4,331.6,48.4,47.9,46.0,45.1,37.5,23.0,11.2,22.5,0.000
14:28:00,8880,10.1,6.0,58.4,332.0,48.8,47.9,46.0,45.1,37.5,23.1,11.2,22.4,0.000
14:28:10,8890,10.2,6.1,58.5,331.6,48.8,47.9,46.0,45.2,37.5,23.1,11.3,22.3,0.000
14:28:20,8900,10.2,6.1,58.5,331.7,48.8,47.9,46.0,45.2,37.6,23.1,11.3,22.3,0.000
14:28:30,8910,10.3,6.1,58.7,332.3,48.5,47.9,46.0,45.2,37.7,23.2,11.3,22.2,0.000
14:28:40,8920,10.2,6.1,58.5,332.4,48.6,47.9,46.0,45.2,37.7,23.3,11.3,22.2,0.000
14:28:50,8930,10.3,6.1,58.5,332.3,48.4,47.9,46.0,45.2,37.8,23.3,11.3,22.1,0.000
14:29:00,8940,10.2,6.1,58.5,332.3,48.3,47.9,46.0,45.2,37.8,23.3,11.3,22.1,0.000
14:29:10,8950,10.1,6.0,58.4,332.2,48.5,47.9,46.1,45.3,37.9,23.4,11.3,22.0,0.000
14:29:20,8960,10.1,6.0,58.4,332.6,48.5,47.9,46.1,45.3,37.9,23.4,11.4,22.0,0.000
14:29:30,8970,10.1,5.9,58.2,332.8,48.4,47.8,46.1,45.3,37.9,23.5,11.4,21.9,0.000
14:29:40,8980,10.1,5.9,58.2,333.0,48.2,47.9,46.1,45.3,38.0,23.5,11.4,21.9,0.000
14:29:50,8990,10.0,5.9,58.1,333.1,48.4,47.8,46.1,45.3,38.0,23.6,11.4,21.8,0.000
14:30:00,9000,10.0,5.9,58.0,333.4,48.4,47.8,46.1,45.4,38.1,23.7,11.4,21.8,0.000
14:30:10,9010,10.0,5.9,58.4,333.8,48.0,47.9,46.1,45.4,38.1,23.7,11.4,21.7,0.000
14:30:20,9020,10.1,6.0,58.4,333.8,48.0,47.9,46.1,45.4,38.2,23.7,11.4,21.6,0.000
14:30:30,9030,10.2,6.0,58.4,334.1,47.7,47.8,46.1,45.4,38.2,23.8,11.5,21.6,0.000
14:30:40,9040,10.2,6.0,58.1,334.7,48.1,47.8,46.1,45.4,38.3,23.8,11.5,21.5,0.000
14:30:50,9050,10.3,6.1,58.4,334.9,48.2,47.8,46.1,45.4,38.3,23.9,11.5,21.5,0.000
14:31:00,9060,10.4,6.3,58.3,334.9,48.2,47.8,46.1,45.4,38.4,23.9,11.5,21.4,0.000
14:31:10,9070,10.4,6.3,58.3,335.3,48.0,47.9,46.1,45.4,38.4,24.0,11.5,21.4,0.000
14:31:20,9080,10.4,6.2,58.1,335.4,48.2,47.9,46.1,45.5,38.5,24.0,11.5,21.3,0.000
14:31:30,9090,10.4,6.3,58.2,335.5,48.0,47.9,46.1,45.5,38.5,24.1,11.5,21.3,0.000
14:31:40,9100,10.4,6.2,58.2,335.7,48.2,47.9,46.1,45.5,38.5,24.1,11.5,21.2,0.000
14:31:50,9110,10.4,6.2,58.0,335.5,48.0,47.9,46.1,45.5,38.6,24.2,11.6,21.2,0.000
14:32:00,9120,10.3,6.1,57.7,335.7,48.0,47.8,46.1,45.5,38.6,24.2,11.6,21.1,0.000
14:32:10,9130,10.3,6.1,57.8,334.9,48.5,47.9,46.2,45.5,38.7,24.3,11.6,21.1,0.000
14:32:20,9140,10.3,6.1,57.9,335.4,48.3,47.9,46.2,45.6,38.7,24.3,11.6,21.0,0.000
14:32:30,9150,10.2,6.0,57.8,334.3,48.4,47.9,46.2,45.6,38.8,24.4,11.6,21.0,0.000
14:32:40,9160,10.2,6.0,57.7,335.5,48.5,47.8,46.2,45.6,38.8,24.4,11.6,20.9,0.000
14:32:50,9170,10.1,5.9,57.7,335.1,48.4,47.8,46.2,45.6,38.9,24.5,11.6,20.9,0.000
14:33:00,9180,10.0,5.9,57.8,335.9,48.2,47.9,46.2,45.6,38.9,24.5,11.7,20.8,0.000
14:33:10,9190,10.1,5.9,57.8,335.6,48.4,47.9,46.2,45.6,39.0,24.6,11.7,20.8,0.000
14:33:20,9200,10.0,5.8,57.7,335.9,48.4,47.8,46.2,45.6,39.0,24.6,11.7,20.7,0.000
14:33:30,9210,10.0,5.8,57.6,335.9,48.3,47.8,46.2,45.7,39.0,24.7,11.7,20.7,0.000
14:33:40,9220,10.0,5.8,57.6,336.6,48.1,47.8,46.2,45.7,39.1,24.7,11.7,20.6,0.000
14:33:50,9230,9.9,5.7,57.7,336.8,48.0,47.9,46.3,45.7,39.2,24.8,11.7,20.6,0.000
14:34:00,9240,9.9,5.7,57.7,337.3,48.3,47.8,46.3,45.7,39.2,24.8,11.7,20.6,0.000
14:34:10,9250,9.9,5.7,57.9,337.1,48.3,47.8,46.3,45.7,39.2,24.9,11.7,20.5,0.000
14:34:20,9260,9.9,5.7,57.8,337.9,48.5,47.8,46.3,45.7,39.3,24.9,11.8,20.4,0.000
14:34:30,9270,10.0,5.8,58.1,337.4,48.4,47.8,46.3,45.7,39.3,25.0,11.8,20.4,0.000
14:34:40,9280,10.1,5.9,58.0,338.2,48.3,47.8,46.3,45.7,39.4,25.0,11.8,20.4,0.000
14:34:50,9290,10.1,5.9,58.1,338.1,48.4,47.8,46.3,45.8,39.4,25.1,11.8,20.3,0.000
14:35:00,9300,10.1,5.9,58.0,338.4,48.5,47.8,46.3,45.8,39.5,25.1,11.8,20.3,0.000
14:35:10,9310,10.4,6.2,58.3,338.7,48.4,47.8,46.3,45.8,39.5,25.2,11.8,20.2,0.000
14:35:20,9320,10.4,6.2,58.3,339.6,48.2,47.8,46.3,45.8,39.5,25.2,11.8,20.2,0.000
14:35:30,9330,10.4,6.2,58.0,338.8,48.3,47.8,46.3,45.8,39.6,25.3,11.8,20.1,0.000
14:35:40,9340,10.4,6.2,58.2,338.8,48.1,47.8,46.3,45.8,39.6,25.3,11.8,20.1,0.000
14:35:50,9350,10.4,6.2,58.2,339.0,48.2,47.9,46.4,45.8,39.7,25.4,11.9,20.1,0.000
14:36:00,9360,10.4,6.2,58.1,338.8,47.9,47.9,46.3,45.8,39.7,25.4,11.9,20.0,0.000
14:36:10,9370,10.4,6.1,57.8,338.9,47.8,47.8,46.4,45.9,39.8,25.5,11.9,20.0,0.000
14:36:20,9380,10.3,6.1,58.1,338.7,47.8,47.9,46.4,45.9,39.8,25.5,11.9,19.9,0.000
14:36:30,9390,10.3,6.1,58.0,339.8,48.1,47.8,46.4,45.9,39.9,25.6,11.9,19.9,0.000
14:36:40,9400,10.3,6.1,57.8,339.2,48.1,47.8,46.4,45.9,39.9,25.7,11.9,19.8,0.000
14:36:50,9410,10.2,6.0,57.8,339.3,48.1,47.8,46.4,45.9,39.9,25.7,11.9,19.8,0.000
14:37:00,9420,10.2,6.0,57.7,339.4,48.1,47.8,46.4,45.9,40.0,25.7,12.0,19.7,0.000
14:37:10,9430,10.2,6.0,57.6,339.3,48.2,47.9,46.4,46.0,40.0,25.8,12.0,19.7,0.000
14:37:20,9440,10.1,5.9,57.6,339.6,48.2,47.8,46.4,45.9,40.1,25.8,12.0,19.6,0.000
14:37:30,9450,10.1,5.9,57.7,339.6,47.8,47.8,46.4,46.0,40.1,25.9,12.0,19.6,0.000
14:37:40,9460,10.0,5.8,57.7,340.1,47.8,47.8,46.4,46.0,40.2,26.0,12.0,19.6,0.000
14:37:50,9470,9.9,5.7,57.7,340.2,47.8,47.8,46.4,46.0,40.2,26.0,12.0,19.5,0.000
14:38:00,9480,9.9,5.7,57.5,340.1,47.8,47.8,46.5,46.0,40.2,26.1,12.0,19.5,0.000
14:38:10,9490,10.0,5.8,57.7,340.3,47.7,47.8,46.5,46.0,40.3,26.1,12.0,19.4,0.000
14:38:20,9500,9.8,5.7,57.9,340.8,47.7,47.8,46.4,46.0,40.3,26.1,12.0,19.4,0.000
14:38:30,9510,9.9,5.7,57.9,340.3,47.9,47.8,46.5,46.1,40.4,26.2,12.1,19.4,0.000
14:38:40,9520,9.8,5.7,57.9,340.9,48.0,47.8,46.5,46.1,40.4,26.3,12.1,19.3,0.000
14:38:50,9530,9.9,5.7,58.0,341.2,48.2,47.8,46.5,46.1,40.5,26.3,12.1,19.3,0.000
14:39:00,9540,10.0,5.8,58.0,341.4,48.0,47.8,46.5,46.1,40.5,26.4,12.1,19.2,0.000
14:39:10,9550,10.1,5.9,58.2,341.4,48.2,47.8,46.5,46.1,40.5,26.4,12.1,19.2,0.000
14:39:20,9560,10.1,5.9,58.0,341.9,48.3,47.8,46.5,46.1,40.6,26.5,12.1,19.2,0.000
14:39:30,9570,10.3,6.1,58.3,341.7,48.2,47.8,46.5,46.1,40.6,26.5,12.1,19.1,0.000
14:39:40,9580,10.4,6.2,58.0,342.6,48.2,47.8,46.5,46.1,40.7,26.6,12.1,19.0,0.000
14:39:50,9590,10.4,6.2,58.3,342.3,48.4,47.8,46.5,46.1,40.7,26.6,12.1,19.0,0.000
14:40:00,9600,10.4,6.2,58.1,343.0,48.0,47.8,46.5,46.2,40.7,26.6,12.1,19.0,0.000
14:40:10,9610,10.3,6.2,58.3,342.4,48.0,47.8,46.5,46.2,40.8,26.7,12.2,18.9,0.000
14:40:20,9620,10.3,6.1,58.2,343.2,48.2,47.9,46.5,46.2,40.8,26.8,12.2,18.9,0.000
14:40:30,9630,10.3,6.1,58.2,343.2,48.0,47.8,46.5,46.2,40.9,26.8,12.2,18.8,0.000
14:40:40,9640,10.3,6.1,58.0,343.4,47.9,47.8,46.6,46.2,40.9,26.9,12.2,18.8,0.000
14:40:50,9650,10.3,6.1,58.1,343.2,48.1,47.8,46.6,46.2,41.0,26.9,12.2,18.8,0.000
14:41:00,9660,10.3,6.1,58.0,343.7,47.4,47.8,46.6,46.2,41.0,27.0,12.2,18.7,0.000
14:41:10,9670,10.2,6.0,58.1,343.6,48.0,47.8,46.6,46.2,41.0,27.0,12.2,18.7,0.000
14:41:20,9680,10.2,6.0,58.1,343.5,48.0,47.8,46.6,46.3,41.1,27.1,12.2,18.7,0.000
14:41:30,9690,10.2,6.0,57.8,343.3,48.0,47.8,46.6,46.3,41.1,27.1,12.2,18.6,0.000
14:41:40,9700,10.1,6.0,58.0,343.6,48.0,47.8,46.6,46.3,41.2,27.2,12.2,18.6,0.000
14:41:50,9710,10.1,5.9,58.0,343.1,48.2,47.8,46.6,46.3,41.2,27.3,12.3,18.5,0.000
14:42:00,9720,10.0,5.8,57.8,343.2,48.1,47.8,46.6,46.3,41.3,27.3,12.3,18.5,0.000
14:42:10,9730,10.0,5.8,57.9,343.4,47.9,47.8,46.7,46.3,41.3,27.4,12.3,18.5,0.000
14:42:20,9740,9.9,5.8,58.0,343.6,47.7,47.9,46.7,46.3,41.3,27.4,12.3,18.4,0.000
14:42:30,9750,9.9,5.8,58.0,344.0,47.7,47.8,46.7,46.3,41.4,27.5,12.3,18.4,0.000
14:42:40,9760,9.9,5.7,58.1,344.2,47.5,47.8,46.7,46.3,41.4,27.5,12.3,18.3,0.000
14:42:50,9770,9.8,5.7,58.3,344.5,47.8,47.8,46.7,46.4,41.5,27.5,12.3,18.3,0.000
14:43:00,9780,9.9,5.8,58.2,344.7,47.9,47.8,46.7,46.4,41.5,27.6,12.3,18.3,0.000
14:43:10,9790,9.9,5.8,58.0,344.5,47.6,47.8,46.7,46.4,41.5,27.7,12.3,18.2,0.000
14:43:20,9800,10.0,5.8,58.0,345.2,47.8,47.9,46.7,46.4,41.6,27.7,12.4,18.2,0.000
14:43:30,9810,10.0,5.9,58.2,345.1,48.0,47.8,46.7,46.4,41.6,27.8,12.3,18.1,0.000
14:43:40,9820,10.2,6.0,58.0,345.5,48.1,47.8,46.7,46.4,41.6,27.8,12.4,18.1,0.000
14:43:50,9830,10.3,6.1,58.2,345.6,48.0,47.9,46.7,46.4,41.7,27.9,12.4,18.1,0.000
14:44:00,9840,10.4,6.2,58.1,345.6,48.0,47.8,46.7,46.4,41.7,27.9,12.4,18.0,0.000
14:44:10,9850,10.4,6.2,58.3,345.5,48.2,47.8,46.8,46.5,41.8,28.0,12.4,18.0,0.000
14:44:20,9860,10.5,6.3,58.1,345.7,48.0,47.8,46.8,46.5,41.8,28.0,12.4,18.0,0.000
14:44:30,9870,10.4,6.2,58.2,345.8,48.1,47.8,46.8,46.5,41.8,28.1,12.4,17.9,0.000
14:44:40,9880,10.4,6.2,58.3,346.0,47.8,47.8,46.8,46.5,41.9,28.1,12.4,17.9,0.000
14:44:50,9890,10.4,6.2,58.2,345.4,47.9,47.8,46.8,46.5,41.9,28.2,12.4,17.8,0.000
14:45:00,9900,10.3,6.1,58.0,345.7,48.0,47.8,46.8,46.5,42.0,28.2,12.4,17.8,0.000
14:45:10,9910,10.3,6.2,58.1,345.2,48.1,47.8,46.9,46.5,42.0,28.3,12.4,17.8,0.000
14:45:20,9920,10.3,6.1,57.9,345.7,47.8,47.8,46.9,46.5,42.1,28.4,12.5,17.8,0.000
14:45:30,9930,10.3,6.1,57.6,345.5,47.8,47.8,46.9,46.6,42.1,28.4,12.5,17.7,0.000
14:45:40,9940,10.2,6.0,57.6,346.0,47.6,47.8,46.9,46.6,42.1,28.4,12.5,17.7,0.000
14:45:50,9950,10.1,5.9,57.9,346.3,47.6,47.8,46.9,46.6,42.2,28.5,12.5,17.7,0.000
14:46:00,9960,10.1,5.9,57.8,346.4,47.8,47.8,46.9,46.6,42.2,28.5,12.5,17.6,0.000
14:46:10,9970,10.0,5.8,57.5,346.8,47.7,47.8,46.9,46.6,42.2,28.6,12.5,17.6,0.000
14:46:20,9980,10.0,5.8,57.7,347.1,47.8,47.8,46.9,46.6,42.3,28.6,12.5,17.5,0.000
14:46:30,9990,10.0,5.8,57.5,347.6,47.9,47.8,46.9,46.6,42.3,28.7,12.5,17.5,0.000
14:46:40,10000,9.9,5.8,57.8,348.1,48.0,47.8,46.9,46.7,42.4,28.8,12.5,17.5,0.000
14:46:50,10010,9.9,5.7,57.5,348.2,48.3,47.8,46.9,46.7,42.4,28.8,12.5,17.5,0.000
14:47:00,10020,9.9,5.7,57.8,348.4,48.4,47.8,47.0,46.7,42.4,28.9,12.5,17.4,0.000
14:47:10,10030,9.9,5.7,57.9,348.6,48.4,47.7,47.0,46.7,42.5,28.9,12.6,17.4,0.000
14:47:20,10040,9.8,5.6,57.7,349.1,48.3,47.8,47.0,46.7,42.5,28.9,12.6,17.4,0.000
14:47:30,10050,9.8,5.7,57.9,349.1,48.4,47.8,47.0,46.7,42.5,29.0,12.6,17.3,0.000
14:47:40,10060,9.9,5.7,58.0,348.6,48.5,47.8,47.0,46.7,42.6,29.1,12.6,17.3,0.000
14:47:50,10070,10.0,5.8,58.1,348.6,48.6,47.7,47.0,46.7,42.6,29.1,12.6,17.3,0.000
14:48:00,10080,10.0,5.8,58.0,348.5,48.5,47.7,47.0,46.7,42.7,29.2,12.6,17.2,0.000
14:48:10,10090,10.1,5.9,58.2,348.3,48.4,47.7,47.0,46.7,42.7,29.2,12.6,17.2,0.000
14:48:20,10100,10.2,6.0,58.3,348.1,48.1,47.7,47.0,46.8,42.8,29.3,12.6,17.2,0.000
14:48:30,10110,10.2,6.0,58.3,347.7,48.0,47.6,47.1,46.8,42.8,29.3,12.6,17.1,0.000
14:48:40,10120,10.2,6.1,58.4,347.8,48.1,47.7,47.1,46.8,42.8,29.4,12.6,17.1,0.000
14:48:50,10130,10.3,6.1,58.3,347.2,48.1,47.7,47.1,46.8,42.9,29.4,12.7,17.1,0.000
14:49:00,10140,10.3,6.1,58.2,346.9,48.0,47.7,47.1,46.8,42.9,29.5,12.7,17.0,0.000
14:49:10,10150,10.3,6.1,58.1,347.7,47.8,47.6,47.1,46.8,42.9,29.6,12.7,17.0,0.000
14:49:20,10160,10.2,6.1,58.5,348.1,47.8,47.9,47.1,46.9,43.0,29.6,12.7,17.0,0.000
14:49:30,10170,10.2,6.0,58.1,347.9,48.0,47.7,47.1,46.9,43.0,29.7,12.7,16.9,0.000
14:49:40,10180,10.2,6.0,58.2,348.3,48.3,47.6,47.1,46.9,43.0,29.7,12.7,16.9,0.000
14:49:50,10190,10.1,6.0,58.2,348.5,47.8,47.7,47.2,46.9,43.1,29.7,12.7,16.9,0.000
14:50:00,10200,10.2,6.0,58.2,349.5,47.7,47.6,47.2,46.9,43.1,29.8,12.7,16.9,0.000
14:50:10,10210,10.1,5.9,58.1,349.1,47.8,47.6,47.2,46.9,43.2,29.8,12.7,16.8,0.000
14:50:20,10220,10.1,5.9,57.9,349.7,47.7,47.6,47.2,46.9,43.2,29.9,12.7,16.8,0.000
14:50:30,10230,10.1,5.9,57.9,350.3,47.8,47.6,47.2,46.9,43.2,30.0,12.7,16.7,0.000
14:50:40,10240,10.0,5.9,58.0,351.2,47.3,47.6,47.2,47.0,43.3,30.0,12.8,16.7,0.000
14:50:50,10250,10.1,5.9,57.9,351.8,47.9,47.6,47.3,47.0,43.3,30.1,12.8,16.7,0.000
14:51:00,10260,10.0,5.9,57.9,351.6,47.8,47.7,47.3,47.0,43.4,30.1,12.8,16.7,0.000
14:51:10,10270,10.1,6.0,58.0,351.6,47.9,47.6,47.3,47.0,43.4,30.1,12.8,16.6,0.000
14:51:20,10280,10.1,5.9,57.8,351.8,47.9,47.6,47.3,47.0,43.4,30.2,12.8,16.6,0.000
14:51:30,10290,10.2,6.0,57.9,352.2,48.0,47.6,47.3,47.0,43.5,30.3,12.8,16.6,0.000
14:51:40,10300,10.2,6.0,57.9,352.7,47.7,47.7,47.3,47.0,43.5,30.3,12.8,16.5,0.000
14:51:50,10310,10.3,6.2,58.2,352.5,47.8,47.7,47.3,47.1,43.5,30.4,12.8,16.5,0.000
14:52:00,10320,10.4,6.2,57.9,352.9,47.7,47.6,47.3,47.1,43.5,30.4,12.8,16.5,0.000
14:52:10,10330,10.5,6.2,58.1,352.3,47.8,47.7,47.3,47.1,43.6,30.5,12.8,16.5,0.000
14:52:20,10340,10.4,6.2,57.9,351.9,47.9,47.6,47.3,47.1,43.6,30.5,12.8,16.4,0.000
14:52:30,10350,10.4,6.2,58.1,351.3,47.9,47.7,47.4,47.1,43.7,30.6,12.8,16.4,0.000
14:52:40,10360,10.4,6.2,57.9,351.5,47.8,47.7,47.4,47.1,43.7,30.6,12.8,16.4,0.000
14:52:50,10370,10.4,6.2,57.9,350.9,48.0,47.7,47.4,47.1,43.8,30.7,12.9,16.3,0.000
14:53:00,10380,10.4,6.1,57.9,351.2,47.9,47.7,47.4,47.2,43.8,30.7,12.9,16.3,0.000
14:53:10,10390,10.4,6.2,57.8,351.0,47.9,47.7,47.4,47.2,43.8,30.8,12.9,16.3,0.000
14:53:20,10400,10.3,6.0,57.5,354.1,47.9,47.7,47.4,47.2,43.9,30.8,12.9,16.3,0.000
14:53:30,10410,10.2,6.0,57.8,350.9,47.8,47.7,47.4,47.2,43.9,30.9,12.9,16.2,0.000
14:53:40,10420,10.2,6.0,57.6,351.0,47.8,47.7,47.4,47.2,43.9,30.9,12.9,16.2,0.000
14:53:50,10430,10.1,5.9,57.7,350.9,47.9,47.6,47.4,47.2,44.0,31.0,12.9,16.2,0.000
14:54:00,10440,10.1,5.9,57.6,355.4,47.5,47.7,47.4,47.2,44.0,31.0,12.9,16.1,0.000
14:54:10,10450,10.0,5.8,57.5,354.1,47.6,47.7,47.5,47.2,44.0,31.1,12.9,16.1,0.000
14:54:20,10460,10.0,5.8,57.6,352.7,48.0,47.7,47.5,47.3,44.1,31.1,13.0,16.1,0.000
14:54:30,10470,9.9,5.7,57.5,352.6,48.0,47.7,47.5,47.3,44.1,31.2,13.0,16.1,0.000
14:54:40,10480,9.9,5.7,57.7,354.0,48.0,47.8,47.5,47.3,44.1,31.2,13.0,16.0,0.000
14:54:50,10490,9.9,5.7,57.6,354.2,47.8,47.8,47.5,47.3,44.2,31.3,13.0,16.0,0.000
14:55:00,10500,9.9,5.7,57.6,354.7,47.7,47.8,47.5,47.3,44.2,31.3,13.0,16.0,0.000
14:55:10,10510,9.8,5.6,57.6,354.8,47.7,47.8,47.6,47.3,44.2,31.4,13.0,16.0,0.000
14:55:20,10520,9.8,5.7,57.8,359.4,47.3,47.8,47.6,47.3,44.3,31.4,13.0,15.9,0.000
14:55:30,10530,9.9,5.7,58.0,356.0,47.5,47.8,47.6,47.4,44.3,31.5,13.0,15.9,0.000
14:55:40,10540,9.8,5.7,57.8,355.9,47.8,47.8,47.6,47.4,44.4,31.6,13.0,15.9,0.000
14:55:50,10550,9.9,5.7,58.1,355.1,47.6,47.8,47.6,47.4,44.4,31.6,13.0,15.9,0.000
14:56:00,10560,9.9,5.8,58.0,355.1,47.5,47.8,47.6,47.4,44.4,31.7,13.0,15.8,0.000
14:56:10,10570,9.9,5.8,58.2,354.1,47.5,47.8,47.6,47.4,44.5,31.7,13.0,15.8,0.000
14:56:20,10580,10.1,5.9,58.2,353.5,47.9,47.8,47.7,47.4,44.5,31.7,13.0,15.8,0.000
14:56:30,10590,10.2,6.0,58.5,352.8,47.8,47.8,47.7,47.4,44.5,31.8,13.0,15.8,0.000
14:56:40,10600,10.2,6.1,58.5,352.7,47.9,47.8,47.7,47.4,44.6,31.9,13.1,15.7,0.000
14:56:50,10610,10.2,6.1,58.4,355.9,47.7,47.9,47.7,47.5,44.6,31.9,13.1,15.7,0.000
14:57:00,10620,10.2,6.1,58.4,352.2,47.4,47.9,47.7,47.5,44.7,32.0,13.1,15.7,0.000
14:57:10,10630,10.2,6.0,58.3,355.0,47.2,47.9,47.7,47.5,44.7,32.0,13.1,15.7,0.000
14:57:20,10640,10.2,6.0,58.5,352.1,47.2,47.9,47.7,47.5,44.7,32.0,13.1,15.6,0.000
14:57:30,10650,10.2,6.0,58.3,351.4,47.7,47.9,47.7,47.5,44.7,32.1,13.1,15.6,0.000
14:57:40,10660,10.1,6.0,58.4,353.0,48.1,48.0,47.8,47.5,44.8,32.1,13.1,15.6,0.000
14:57:50,10670,10.1,6.0,58.5,352.8,47.9,48.0,47.8,47.5,44.8,32.2,13.1,15.6,0.000
14:58:00,10680,10.1,6.0,58.2,354.1,47.7,47.9,47.8,47.6,44.9,32.2,13.1,15.5,0.000
14:58:10,10690,10.1,5.9,58.2,354.0,47.6,47.9,47.8,47.6,44.9,32.3,13.1,15.5,0.000
14:58:20,10700,10.1,6.0,58.4,354.5,47.8,47.9,47.8,47.6,44.9,32.3,13.1,15.5,0.000
14:58:30,10710,10.1,6.0,58.3,355.1,47.8,48.0,47.8,47.6,45.0,32.4,13.1,15.5,0.000
14:58:40,10720,10.2,6.0,58.3,355.8,47.8,48.0,47.8,47.6,45.0,32.4,13.1,15.4,0.000
14:58:50,10730,10.2,6.0,57.9,356.8,48.0,48.0,47.9,47.6,45.0,32.5,13.1,15.4,0.000
14:59:00,10740,10.3,6.1,58.0,356.9,47.9,48.0,47.9,47.6,45.0,32.5,13.1,15.4,0.000
14:59:10,10750,10.4,6.2,58.0,357.4,47.9,48.0,47.9,47.7,45.1,32.6,13.2,15.4,0.000
14:59:20,10760,10.3,6.1,58.2,363.5,47.9,48.0,47.9,47.7,45.1,32.6,13.2,15.3,0.000
14:59:30,10770,10.4,6.2,58.0,358.4,47.6,48.0,47.9,47.7,45.1,32.7,13.2,15.3,0.000
14:59:40,10780,10.4,6.2,57.9,358.8,47.7,48.0,47.9,47.7,45.2,32.7,13.2,15.3,0.000
14:59:50,10790,10.4,6.2,57.9,358.7,47.8,48.0,47.9,47.7,45.2,32.8,13.2,15.3,0.000
15:00:00,10800,10.4,6.2,58.1,358.3,47.6,48.0,47.9,47.7,45.3,32.8,13.2,15.3,0.000
15:00:10,10810,10.4,6.2,58.0,357.5,47.8,48.1,47.9,47.7,45.3,32.9,13.2,15.2,0.000
15:00:20,10820,10.5,6.2,57.9,356.8,47.6,48.1,47.9,47.8,45.3,32.9,13.2,15.2,0.000
15:00:30,10830,10.4,6.2,58.1,355.9,47.7,48.1,48.0,47.8,45.3,33.0,13.2,15.2,0.000
15:00:40,10840,10.3,6.1,58.0,355.9,47.8,48.1,48.0,47.8,45.4,33.1,13.2,15.2,0.000
15:00:50,10850,10.2,6.0,57.9,354.6,47.8,48.1,48.0,47.8,45.4,33.1,13.2,15.1,0.000
15:01:00,10860,10.2,6.0,58.0,354.7,47.5,48.1,48.0,47.8,45.4,33.1,13.2,15.1,0.000
15:01:10,10870,10.1,5.9,57.8,353.9,47.5,48.1,48.0,47.8,45.5,33.2,13.2,15.1,0.000
15:01:20,10880,10.1,5.9,57.8,354.8,47.6,48.1,48.0,47.8,45.5,33.2,13.2,15.1,0.000
15:01:30,10890,10.0,5.8,57.6,355.2,47.9,48.1,48.0,47.9,45.6,33.3,13.3,15.1,0.000
15:01:40,10900,10.0,5.8,57.5,355.1,47.5,48.1,48.0,47.9,45.6,33.3,13.3,15.0,0.000
15:01:50,10910,10.0,5.8,57.7,359.4,47.8,48.1,48.0,47.9,45.6,33.4,13.3,15.0,0.000
15:02:00,10920,9.9,5.7,57.5,355.8,48.0,48.1,48.1,47.9,45.6,33.4,13.3,15.0,0.000
15:02:10,10930,9.9,5.7,57.8,356.3,48.1,48.2,48.1,47.9,45.7,33.5,13.3,15.0,0.000
15:02:20,10940,9.8,5.7,57.7,357.0,47.9,48.2,48.1,47.9,45.7,33.5,13.3,15.0,0.000
15:02:30,10950,9.9,5.7,57.8,356.8,47.9,48.2,48.1,47.9,45.7,33.6,13.3,14.9,0.000
15:02:40,10960,10.1,5.9,57.8,358.2,47.3,48.2,48.1,47.9,45.8,33.6,13.3,14.9,0.000
15:02:50,10970,10.3,6.1,57.9,359.0,47.7,48.1,48.1,48.0,45.8,33.7,13.3,14.9,0.000
15:03:00,10980,10.3,6.1,57.9,360.0,47.5,48.2,48.1,48.0,45.8,33.7,13.3,14.9,0.000
15:03:10,10990,10.3,6.1,58.0,364.0,47.7,48.1,48.1,48.0,45.9,33.8,13.3,14.8,0.000
15:03:20,11000,10.2,6.1,58.2,363.5,47.9,48.2,48.2,48.0,45.9,33.8,13.3,14.8,0.000
15:03:30,11010,10.2,6.0,58.1,363.9,47.7,48.2,48.2,48.0,45.9,33.9,13.3,14.8,0.000
15:03:40,11020,10.2,6.1,58.2,361.9,47.5,48.2,48.2,48.0,46.0,33.9,13.3,14.8,0.000
15:03:50,11030,10.3,6.1,57.9,361.1,47.2,48.2,48.2,48.0,46.0,34.0,13.3,14.8,0.000
15:04:00,11040,10.4,6.2,57.9,360.5,47.1,48.2,48.2,48.0,46.0,34.0,13.3,14.8,0.000
15:04:10,11050,10.4,6.2,58.1,359.3,47.5,48.2,48.2,48.1,46.0,34.1,13.3,14.7,0.000
15:04:20,11060,10.5,6.2,57.8,358.8,47.1,48.2,48.2,48.1,46.1,34.1,13.3,14.7,0.000
15:04:30,11070,10.4,6.2,57.9,358.3,47.5,48.2,48.3,48.1,46.1,34.2,13.4,14.7,0.000
15:04:40,11080,10.3,6.1,57.8,360.9,47.3,48.2,48.3,48.1,46.1,34.2,13.4,14.7,0.000
15:04:50,11090,10.4,6.2,58.1,356.9,47.5,48.2,48.3,48.1,46.2,34.3,13.4,14.7,0.000
15:05:00,11100,10.3,6.1,57.7,356.8,47.6,48.2,48.3,48.1,46.2,34.3,13.4,14.6,0.000
15:05:10,11110,10.3,6.0,57.7,356.4,47.6,48.3,48.3,48.1,46.2,34.4,13.4,14.6,0.000
15:05:20,11120,10.2,6.0,57.7,360.1,47.5,48.3,48.3,48.1,46.3,34.4,13.4,14.6,0.000
15:05:30,11130,10.1,5.9,57.7,357.4,47.7,48.3,48.3,48.2,46.3,34.4,13.4,14.6,0.000
15:05:40,11140,10.1,5.9,57.9,359.2,47.9,48.3,48.3,48.2,46.3,34.5,13.4,14.6,0.000
15:05:50,11150,10.1,5.9,57.8,357.9,47.7,48.3,48.3,48.2,46.3,34.5,13.4,14.6,0.000
15:06:00,11160,10.0,5.8,57.9,358.5,47.9,48.3,48.3,48.2,46.3,34.6,13.4,14.5,0.000
15:06:10,11170,10.1,5.9,57.8,360.3,48.0,48.3,48.3,48.2,46.4,34.6,13.4,14.5,0.000
15:06:20,11180,10.0,5.9,57.9,359.6,48.0,48.3,48.3,48.3,46.4,34.7,13.4,14.5,0.000
15:06:30,11190,10.0,5.8,57.9,360.1,48.2,48.3,48.3,48.3,46.5,34.7,13.4,14.5,0.000
15:06:40,11200,10.0,5.8,57.9,361.1,48.2,48.3,48.4,48.3,46.5,34.8,13.4,14.5,0.000
15:06:50,11210,9.9,5.8,57.9,361.8,48.2,48.3,48.4,48.3,46.6,34.8,13.4,14.5,0.000
15:07:00,11220,9.8,5.6,58.0,362.6,48.2,48.3,48.4,48.3,46.6,34.8,13.4,14.4,0.000
15:07:10,11230,9.8,5.6,57.9,362.8,48.3,48.3,48.4,48.3,46.6,34.9,13.4,14.4,0.000
15:07:20,11240,9.8,5.7,58.0,363.4,48.2,48.4,48.4,48.3,46.6,35.0,13.4,14.4,0.000
15:07:30,11250,9.8,5.7,58.0,364.0,48.3,48.4,48.4,48.3,46.6,35.0,13.4,14.4,0.000
15:07:40,11260,9.8,5.7,58.2,364.1,48.5,48.4,48.4,48.3,46.6,35.1,13.5,14.4,0.000
15:07:50,11270,9.9,5.8,58.4,363.4,48.5,48.4,48.4,48.4,46.7,35.2,13.5,14.4,0.000
15:08:00,11280,10.0,5.9,58.5,363.8,48.6,48.4,48.4,48.4,46.7,35.2,13.5,14.3,0.000
15:08:10,11290,10.0,5.8,58.3,361.7,48.6,48.4,48.4,48.4,46.7,35.2,13.5,14.3,0.000
15:08:20,11300,10.0,5.9,58.2,361.6,48.6,48.4,48.4,48.4,46.7,35.3,13.5,14.3,0.000
15:08:30,11310,10.2,6.1,58.5,361.1,48.5,48.4,48.4,48.4,46.8,35.3,13.5,14.3,0.000
15:08:40,11320,10.3,6.1,58.5,359.3,48.6,48.4,48.4,48.4,46.8,35.3,13.5,14.3,0.000
15:08:50,11330,10.3,6.2,58.5,359.1,48.6,48.5,48.5,48.4,46.9,35.4,13.5,14.3,0.000
15:09:00,11340,10.3,6.2,58.7,358.8,48.7,48.5,48.5,48.4,46.9,35.5,13.5,14.3,0.000
15:09:10,11350,10.2,6.1,58.6,358.8,48.7,48.5,48.5,48.4,46.9,35.6,13.5,14.2,0.000
15:09:20,11360,10.2,6.0,58.3,359.1,48.7,48.5,48.5,48.5,46.9,35.6,13.5,14.2,0.000
15:09:30,11370,10.2,6.0,58.6,359.5,48.7,48.5,48.5,48.5,47.0,35.6,13.5,14.2,0.000
15:09:40,11380,10.2,6.1,58.6,359.5,48.7,48.5,48.5,48.5,47.0,35.6,13.5,14.2,0.000
15:09:50,11390,10.2,6.0,58.2,359.9,48.7,48.5,48.5,48.5,47.0,35.7,13.5,14.2,0.000
15:10:00,11400,10.1,6.0,58.5,360.5,48.8,48.5,48.5,48.5,47.0,35.7,13.5,14.1,0.000
15:10:10,11410,10.1,6.0,58.4,360.7,48.8,48.5,48.5,48.5,47.0,35.8,13.6,14.1,0.000
15:10:20,11420,10.0,5.9,58.3,361.9,48.8,48.5,48.5,48.5,47.1,35.8,13.6,14.1,0.000
15:10:30,11430,10.2,6.0,58.2,362.0,48.8,48.5,48.6,48.5,47.1,35.8,13.6,14.1,0.000
15:10:40,11440,10.3,6.1,58.4,362.9,48.8,48.6,48.5,48.5,47.1,35.9,13.6,14.1,0.000
15:10:50,11450,10.3,6.2,58.4,363.6,48.8,48.6,48.6,48.5,47.2,36.0,13.6,14.1,0.000
15:11:00,11460,10.3,6.1,58.0,364.3,48.7,48.6,48.6,48.5,47.2,36.0,13.6,14.1,0.000
15:11:10,11470,10.4,6.2,58.0,364.6,48.8,48.6,48.6,48.5,47.2,36.0,13.6,14.0,0.000
15:11:20,11480,10.5,6.3,58.1,366.1,48.8,48.6,48.6,48.5,47.2,36.1,13.6,14.0,0.000
15:11:30,11490,10.4,6.2,58.1,366.6,48.8,48.6,48.6,48.6,47.2,36.2,13.6,14.0,0.000
15:11:40,11500,10.4,6.2,57.9,367.5,48.9,48.6,48.6,48.6,47.3,36.3,13.6,14.0,0.000
15:11:50,11510,10.4,6.2,57.7,366.7,48.9,48.6,48.6,48.6,47.3,36.3,13.6,14.0,0.000
15:12:00,11520,10.4,6.2,58.0,365.9,48.9,48.6,48.6,48.6,47.3,36.3,13.6,14.0,0.000
15:12:10,11530,10.3,6.1,57.6,364.7,48.9,48.6,48.6,48.6,47.3,36.3,13.6,14.0,0.000
15:12:20,11540,10.3,6.1,57.9,364.1,48.8,48.6,48.7,48.6,47.3,36.3,13.6,13.9,0.000
15:12:30,11550,10.3,6.1,57.7,362.8,48.9,48.6,48.7,48.6,47.4,36.4,13.6,13.9,0.000
15:12:40,11560,10.2,6.0,57.5,362.1,48.9,48.6,48.7,48.6,47.4,36.5,13.6,13.9,0.000
15:12:50,11570,10.2,6.0,57.9,361.3,48.9,48.7,48.7,48.6,47.4,36.6,13.6,13.9,0.000
15:13:00,11580,10.1,5.9,57.7,360.8,48.9,48.7,48.7,48.7,47.4,36.6,13.6,13.9,0.000
15:13:10,11590,10.1,5.9,57.8,360.9,48.9,48.7,48.7,48.7,47.5,36.7,13.6,13.9,0.000
15:13:20,11600,10.0,5.8,57.6,361.3,49.0,48.7,48.7,48.7,47.5,36.7,13.7,13.9,0.000
15:13:30,11610,9.9,5.7,57.5,361.0,49.0,48.7,48.7,48.7,47.5,36.8,13.7,13.9,0.000
15:13:40,11620,10.0,5.8,57.5,361.8,48.9,48.7,48.7,48.7,47.6,36.8,13.7,13.9,0.000
15:13:50,11630,9.9,5.8,57.9,362.1,48.8,48.7,48.7,48.7,47.6,36.8,13.7,13.8,0.000
15:14:00,11640,9.9,5.8,57.9,362.6,48.8,48.7,48.8,48.7,47.6,36.8,13.6,13.8,0.000
15:14:10,11650,9.9,5.7,57.7,363.5,49.0,48.7,48.8,48.7,47.6,36.9,13.7,13.8,0.000
15:14:20,11660,9.9,5.7,57.8,364.8,49.0,48.8,48.8,48.8,47.6,36.9,13.7,13.8,0.000
15:14:30,11670,10.0,5.8,57.9,364.9,49.0,48.8,48.8,48.8,47.6,37.0,13.7,13.8,0.000
15:14:40,11680,10.0,5.9,57.8,366.1,49.0,48.8,48.8,48.8,47.7,37.1,13.7,13.8,0.000
15:14:50,11690,10.1,5.9,57.9,366.4,49.0,48.8,48.8,48.8,47.7,37.1,13.7,13.8,0.000
15:15:00,11700,10.2,6.0,58.0,367.3,49.0,48.8,48.8,48.8,47.7,37.1,13.7,13.7,0.000
15:15:10,11710,10.3,6.1,58.0,368.1,49.1,48.8,48.8,48.8,47.8,37.2,13.7,13.7,0.000
15:15:20,11720,10.4,6.2,58.0,368.9,49.0,48.8,48.8,48.8,47.8,37.2,13.7,13.7,0.000
15:15:30,11730,10.3,6.1,57.7,369.8,49.0,48.8,48.8,48.8,47.8,37.3,13.7,13.7,0.000
15:15:40,11740,10.5,6.3,58.1,369.3,49.0,48.8,48.9,48.8,47.8,37.3,13.7,13.7,0.000
15:15:50,11750,10.5,6.2,57.8,368.6,49.0,48.8,48.9,48.8,47.8,37.4,13.7,13.7,0.000
15:16:00,11760,10.5,6.3,57.9,367.5,49.0,48.8,48.9,48.9,47.8,37.4,13.7,13.7,0.000
15:16:10,11770,10.4,6.2,58.0,366.6,49.1,48.9,48.9,48.9,47.8,37.5,13.7,13.7,0.000
15:16:20,11780,10.4,6.2,58.0,365.9,49.1,48.9,48.9,48.9,47.9,37.5,13.7,13.6,0.000
15:16:30,11790,10.4,6.2,57.8,364.8,49.1,48.9,48.9,48.9,47.9,37.6,13.7,13.6,0.000
15:16:40,11800,10.3,6.1,57.8,364.5,49.1,48.9,48.9,48.9,47.9,37.7,13.7,13.6,0.000
15:16:50,11810,10.4,6.2,57.8,363.5,49.2,48.9,48.9,48.9,48.0,37.7,13.7,13.6,0.000
15:17:00,11820,10.3,6.0,57.6,363.7,49.2,48.9,48.9,48.9,48.0,37.7,13.7,13.6,0.000
15:17:10,11830,10.3,6.1,57.6,363.5,49.2,48.9,48.9,48.9,48.0,37.7,13.7,13.6,0.000
15:17:20,11840,10.2,5.9,57.5,363.8,49.2,48.9,48.9,48.9,48.1,37.7,13.7,13.6,0.000
15:17:30,11850,10.1,5.9,57.7,363.7,49.2,49.0,48.9,48.9,48.1,37.8,13.8,13.6,0.000
15:17:40,11860,10.1,5.9,57.6,365.1,49.2,49.0,49.0,49.0,48.1,37.9,13.8,13.6,0.000
15:17:50,11870,10.0,5.8,57.7,364.9,49.2,49.0,49.0,49.0,48.0,38.0,13.8,13.5,0.000
15:18:00,11880,10.0,5.8,57.5,365.7,49.2,49.0,49.0,49.0,48.1,38.0,13.8,13.5,0.000
15:18:10,11890,9.9,5.7,57.5,366.0,49.3,49.0,49.0,49.0,48.1,38.0,13.8,13.5,0.000
15:18:20,11900,9.9,5.8,57.8,367.2,49.3,49.0,49.0,49.0,48.1,38.0,13.8,13.5,0.000
15:18:30,11910,9.9,5.7,57.6,367.8,49.3,49.0,49.0,49.0,48.2,38.0,13.8,13.5,0.000
15:18:40,11920,9.8,5.7,57.6,368.5,49.3,49.0,49.0,49.0,48.2,38.1,13.8,13.5,0.000
15:18:50,11930,9.7,5.6,57.9,369.2,49.3,49.0,49.0,49.0,48.2,38.1,13.8,13.5,0.000
15:19:00,11940,9.7,5.6,57.9,369.5,49.3,49.0,49.1,49.1,48.2,38.2,13.8,13.5,0.000
15:19:10,11950,9.8,5.6,58.0,370.0,49.3,49.0,49.1,49.1,48.3,38.3,13.8,13.5,0.000
15:19:20,11960,9.7,5.6,58.0,370.9,49.3,49.1,49.1,49.1,48.3,38.4,13.8,13.4,0.000
15:19:30,11970,9.8,5.6,58.2,370.8,49.3,49.1,49.1,49.1,48.3,38.4,13.8,13.4,0.000
15:19:40,11980,9.8,5.7,58.3,370.4,49.3,49.1,49.1,49.1,48.3,38.5,13.8,13.4,0.000
15:19:50,11990,9.9,5.8,58.5,370.0,49.3,49.1,49.1,49.1,48.3,38.5,13.8,13.4,0.000
15:20:00,12000,10.0,5.9,58.4,369.4,49.3,49.1,49.1,49.1,48.3,38.6,13.8,13.4,0.000
15:20:10,12010,10.1,6.0,58.6,368.6,49.3,49.1,49.2,49.1,48.4,38.6,13.8,13.4,0.000
15:20:20,12020,10.3,6.1,58.7,367.9,49.4,49.1,49.2,49.2,48.4,38.7,13.8,13.4,0.000
15:20:30,12030,10.3,6.2,58.6,367.0,49.4,49.2,49.2,49.2,48.4,38.7,13.8,13.4,0.000
