Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
15:20:40,12040,10.3,6.2,58.6,366.4,49.3,49.2,49.2,49.2,48.4,38.6,13.8,13.4,0.000
15:20:50,12050,10.3,6.2,58.6,366.1,49.3,49.2,49.2,49.2,48.4,38.6,13.8,13.3,0.000
15:21:00,12060,10.2,6.1,58.7,365.4,49.3,49.2,49.2,49.3,48.4,38.7,13.8,13.3,0.000
15:21:10,12070,10.2,6.1,58.5,365.3,49.4,49.2,49.2,49.3,48.4,38.8,13.9,13.3,0.000
15:21:20,12080,10.2,6.0,58.5,365.3,49.4,49.2,49.2,49.3,48.4,38.9,13.9,13.3,0.000
15:21:30,12090,10.1,6.0,58.6,365.5,49.5,49.2,49.2,49.3,48.4,39.0,13.9,13.3,0.000
15:21:40,12100,10.1,6.0,58.4,366.4,49.5,49.2,49.2,49.3,48.5,39.0,13.9,13.3,0.000
15:21:50,12110,10.1,5.9,58.5,366.6,49.5,49.2,49.3,49.3,48.5,39.0,13.9,13.3,0.000
15:22:00,12120,10.1,5.9,58.3,367.3,49.5,49.3,49.3,49.3,48.5,39.1,13.9,13.3,0.000
15:22:10,12130,10.1,5.9,58.3,367.6,49.5,49.3,49.3,49.3,48.5,39.1,13.9,13.3,0.000
15:22:20,12140,10.1,6.0,58.4,368.9,49.5,49.3,49.3,49.3,48.5,39.2,13.9,13.3,0.000
15:22:30,12150,10.2,6.0,58.4,369.5,49.5,49.3,49.3,49.3,48.5,39.2,13.9,13.2,0.000
15:22:40,12160,10.2,6.0,58.4,370.3,49.4,49.3,49.3,49.3,48.5,39.2,13.9,13.2,0.000
15:22:50,12170,10.2,6.1,58.2,370.6,49.3,49.3,49.3,49.4,48.5,39.2,13.9,13.2,0.000
15:23:00,12180,10.3,6.1,58.2,371.7,49.4,49.3,49.3,49.4,48.5,39.2,13.9,13.2,0.000
15:23:10,12190,10.3,6.1,58.3,371.8,49.4,49.4,49.3,49.4,48.6,39.3,13.9,13.2,0.000
15:23:20,12200,10.4,6.2,58.1,372.6,49.6,49.4,49.4,49.4,48.6,39.4,13.9,13.2,0.000
15:23:30,12210,10.3,6.2,58.2,372.8,49.6,49.3,49.4,49.4,48.6,39.5,13.9,13.2,0.000
15:23:40,12220,10.4,6.2,58.0,372.6,49.6,49.4,49.4,49.4,48.6,39.5,13.9,13.2,0.000
15:23:50,12230,10.5,6.3,58.1,372.7,49.6,49.4,49.4,49.4,48.6,39.6,13.9,13.2,0.000
15:24:00,12240,10.4,6.2,58.0,372.8,49.6,49.4,49.4,49.4,48.6,39.6,13.9,13.2,0.000
15:24:10,12250,10.3,6.1,58.1,372.3,49.6,49.4,49.4,49.4,48.7,39.7,13.9,13.2,0.000
15:24:20,12260,10.3,6.1,57.9,371.7,49.7,49.4,49.4,49.4,48.7,39.7,13.9,13.2,0.000
15:24:30,12270,10.3,6.0,57.7,370.6,49.7,49.4,49.4,49.5,48.7,39.7,13.9,13.2,0.000
15:24:40,12280,10.2,6.0,57.8,369.8,49.7,49.4,49.4,49.5,48.7,39.6,13.9,13.1,0.000
15:24:50,12290,10.2,5.9,57.5,369.2,49.7,49.5,49.5,49.5,48.7,39.7,13.9,13.1,0.000
15:25:00,12300,10.2,6.0,57.8,368.7,49.7,49.5,49.5,49.5,48.7,39.8,13.9,13.1,0.000
15:25:10,12310,10.1,5.9,57.5,368.4,49.7,49.5,49.5,49.5,48.7,39.9,13.9,13.1,0.000
15:25:20,12320,10.1,5.9,57.6,368.8,49.7,49.5,49.5,49.5,48.7,40.1,13.9,13.1,0.000
15:25:30,12330,10.0,5.8,57.7,368.8,49.7,49.5,49.5,49.5,48.7,40.1,14.0,13.1,0.000
15:25:40,12340,10.0,5.8,57.5,368.8,49.7,49.5,49.5,49.6,48.8,40.1,14.0,13.1,0.000
15:25:50,12350,9.9,5.7,57.4,368.8,49.7,49.5,49.5,49.5,48.8,40.1,14.0,13.1,0.000
15:26:00,12360,9.9,5.7,57.4,369.5,49.8,49.5,49.5,49.6,48.8,40.1,14.0,13.1,0.000
15:26:10,12370,9.9,5.7,57.7,369.7,49.8,49.5,49.5,49.6,48.8,40.1,14.0,13.1,0.000
15:26:20,12380,9.9,5.7,57.6,370.5,49.8,49.6,49.6,49.6,48.8,40.1,14.0,13.1,0.000
15:26:30,12390,9.9,5.7,57.7,370.8,49.8,49.6,49.6,49.6,48.9,40.1,14.0,13.0,0.000
15:26:40,12400,10.0,5.8,57.6,372.3,49.8,49.6,49.6,49.6,48.9,40.2,14.0,13.0,0.000
15:26:50,12410,10.0,5.8,57.8,372.6,49.8,49.6,49.6,49.6,48.9,40.3,14.0,13.0,0.000
15:27:00,12420,10.1,5.9,57.7,373.3,49.8,49.6,49.6,49.6,48.9,40.4,14.0,13.0,0.000
15:27:10,12430,10.2,6.0,57.8,373.9,49.7,49.6,49.6,49.6,48.9,40.5,14.0,13.0,0.000
15:27:20,12440,10.2,6.0,58.1,374.5,49.8,49.6,49.6,49.6,48.9,40.5,14.0,13.0,0.000
15:27:30,12450,10.3,6.1,58.0,374.3,49.8,49.6,49.6,49.7,48.9,40.5,14.0,13.0,0.000
15:27:40,12460,10.5,6.2,57.9,374.9,49.8,49.6,49.7,49.7,48.9,40.5,14.0,13.0,0.000
15:27:50,12470,10.6,6.3,58.0,374.6,49.8,49.6,49.7,49.7,49.0,40.6,14.0,13.0,0.000
15:28:00,12480,10.5,6.3,57.8,375.1,49.9,49.7,49.7,49.7,49.0,40.7,14.0,13.0,0.000
15:28:10,12490,10.5,6.2,57.7,374.8,49.9,49.7,49.7,49.7,49.0,40.7,14.0,13.0,0.000
15:28:20,12500,10.4,6.2,57.7,374.7,49.9,49.7,49.7,49.7,49.0,40.7,14.0,13.0,0.000
15:28:30,12510,10.4,6.1,57.8,373.5,50.0,49.7,49.7,49.8,49.0,40.7,14.0,13.0,0.000
15:28:40,12520,10.4,6.2,57.8,373.5,50.0,49.7,49.8,49.8,49.0,40.7,14.0,12.9,0.000
15:28:50,12530,10.4,6.1,57.5,372.7,50.0,49.7,49.7,49.7,49.0,40.8,14.0,12.9,0.000
15:29:00,12540,10.3,6.1,57.5,372.5,50.0,49.7,49.8,49.7,49.1,40.9,14.0,12.9,0.000
15:29:10,12550,10.3,6.0,57.7,371.5,49.9,49.8,49.8,49.8,49.1,40.9,14.1,12.9,0.000
15:29:20,12560,10.2,6.0,57.7,371.4,49.9,49.8,49.8,49.8,49.1,41.0,14.1,12.9,0.000
15:29:30,12570,10.1,5.9,57.5,371.2,49.9,49.8,49.8,49.8,49.1,41.0,14.1,12.9,0.000
15:29:40,12580,10.1,5.9,57.6,371.6,49.8,49.8,49.8,49.9,49.1,41.1,14.1,12.9,0.000
15:29:50,12590,10.0,5.8,57.5,371.5,49.8,49.8,49.8,49.9,49.1,41.2,14.1,12.9,0.000
15:30:00,12600,10.1,5.8,57.4,371.8,50.0,49.8,49.8,49.9,49.1,41.2,14.1,12.9,0.000
15:30:10,12610,10.1,5.9,57.7,372.5,50.1,49.8,49.8,49.9,49.2,41.2,14.1,12.9,0.000
15:30:20,12620,10.0,5.8,57.5,373.1,50.1,49.8,49.8,49.9,49.2,41.2,14.1,12.9,0.000
15:30:30,12630,9.9,5.7,57.4,372.7,50.1,49.8,49.8,49.9,49.2,41.2,14.1,12.9,0.000
15:30:40,12640,9.9,5.7,57.5,373.5,50.1,49.9,49.9,49.9,49.2,41.3,14.1,12.9,0.000
15:30:50,12650,9.9,5.7,57.6,373.6,50.1,49.9,49.9,49.9,49.2,41.3,14.1,12.9,0.000
15:31:00,12660,9.8,5.6,57.7,375.0,50.1,49.9,49.9,49.9,49.2,41.4,14.1,12.9,0.000
15:31:10,12670,9.8,5.7,57.8,375.6,50.1,49.9,49.9,49.9,49.2,41.3,14.1,12.9,0.000
15:31:20,12680,9.7,5.6,57.6,376.4,50.2,49.9,49.9,49.9,49.3,41.3,14.1,12.8,0.000
15:31:30,12690,9.8,5.7,58.1,376.5,50.2,50.0,49.9,49.9,49.3,41.4,14.1,12.8,0.000
15:31:40,12700,9.8,5.7,58.0,377.1,50.3,50.0,49.9,50.0,49.3,41.5,14.1,12.8,0.000
15:31:50,12710,9.9,5.8,58.2,377.1,50.2,50.0,49.9,50.0,49.3,41.6,14.1,12.8,0.000
15:32:00,12720,10.0,5.9,58.2,377.3,50.2,50.0,50.0,50.0,49.3,41.8,14.1,12.8,0.000
15:32:10,12730,10.1,5.9,58.1,376.9,50.2,50.0,50.0,50.0,49.3,41.9,14.1,12.8,0.000
15:32:20,12740,10.2,6.1,58.4,376.7,50.2,50.0,50.0,50.0,49.4,41.8,14.1,12.8,0.000
15:32:30,12750,10.3,6.1,58.4,375.8,50.2,50.0,50.0,50.0,49.4,41.7,14.1,12.8,0.000
15:32:40,12760,10.3,6.2,58.6,374.7,50.3,50.0,50.0,50.0,49.4,41.7,14.1,12.8,0.000
15:32:50,12770,10.3,6.1,58.5,373.6,50.3,50.1,50.0,50.1,49.5,41.7,14.1,12.8,0.000
15:33:00,12780,10.3,6.1,58.5,373.1,50.3,50.1,50.0,50.1,49.4,41.8,14.1,12.8,0.000
15:33:10,12790,10.2,6.1,58.6,372.3,50.3,50.1,50.0,50.1,49.5,41.9,14.1,12.8,0.000
15:33:20,12800,10.2,6.0,58.6,372.0,50.3,50.1,50.1,50.1,49.5,42.0,14.2,12.8,0.000
15:33:30,12810,10.2,6.0,58.4,370.9,50.4,50.1,50.1,50.1,49.5,42.0,14.2,12.8,0.000
15:33:40,12820,10.1,5.9,58.1,371.5,50.3,50.1,50.1,50.1,49.5,42.1,14.2,12.8,0.000
15:33:50,12830,10.1,5.9,58.1,371.6,50.4,50.1,50.1,50.2,49.5,42.1,14.2,12.8,0.000
15:34:00,12840,10.1,5.9,58.1,371.7,50.3,50.1,50.1,50.2,49.5,42.2,14.2,12.8,0.000
15:34:10,12850,10.0,5.9,58.2,372.6,50.4,50.1,50.1,50.2,49.5,42.2,14.2,12.8,0.000
15:34:20,12860,10.0,5.8,58.2,373.1,50.4,50.1,50.2,50.2,49.5,42.2,14.2,12.7,0.000
15:34:30,12870,10.0,5.8,58.3,373.8,50.4,50.1,50.2,50.2,49.5,42.1,14.2,12.7,0.000
15:34:40,12880,10.0,5.9,58.4,374.4,50.4,50.1,50.2,50.2,49.5,42.0,14.2,12.7,0.000
15:34:50,12890,10.0,5.9,58.2,374.8,50.4,50.2,50.2,50.3,49.5,42.1,14.2,12.7,0.000
15:35:00,12900,9.9,5.8,58.0,376.3,50.4,50.2,50.2,50.3,49.5,42.3,14.2,12.7,0.000
15:35:10,12910,10.0,5.8,58.3,377.0,50.4,50.2,50.2,50.3,49.6,42.5,14.2,12.7,0.000
15:35:20,12920,10.1,5.9,58.2,377.6,50.4,50.2,50.2,50.3,49.6,42.6,14.2,12.7,0.000
15:35:30,12930,10.3,6.1,58.1,377.9,50.5,50.3,50.3,50.3,49.7,42.6,14.2,12.7,0.000
15:35:40,12940,10.3,6.2,58.3,378.8,50.5,50.2,50.3,50.3,49.7,42.5,14.2,12.7,0.000
15:35:50,12950,10.3,6.1,58.3,378.8,50.5,50.2,50.3,50.3,49.7,42.5,14.2,12.7,0.000
15:36:00,12960,10.5,6.3,58.4,381.5,50.5,50.3,50.3,50.3,49.7,42.5,14.2,12.7,0.000
15:36:10,12970,10.5,6.3,58.3,379.9,50.5,50.3,50.3,50.3,49.7,42.5,14.2,12.7,0.000
15:36:20,12980,10.5,6.3,58.3,379.9,50.5,50.3,50.3,50.4,49.7,42.5,14.2,12.7,0.000
15:36:30,12990,10.5,6.3,58.0,379.5,50.5,50.3,50.3,50.4,49.7,42.7,14.2,12.7,0.000
15:36:40,13000,10.5,6.3,58.0,378.4,50.6,50.3,50.4,50.4,49.7,42.8,14.2,12.7,0.000
15:36:50,13010,10.4,6.2,58.0,377.5,50.6,50.3,50.4,50.4,49.7,42.9,14.2,12.7,0.000
15:37:00,13020,10.3,6.1,58.0,376.9,50.6,50.3,50.4,50.4,49.7,42.9,14.2,12.7,0.000
15:37:10,13030,10.3,6.1,57.8,376.2,50.6,50.4,50.4,50.4,49.7,43.0,14.2,12.7,0.000
15:37:20,13040,10.3,6.1,57.9,375.3,50.6,50.4,50.4,50.5,49.7,43.0,14.2,12.7,0.000
15:37:30,13050,10.3,6.1,57.8,374.5,50.6,50.4,50.4,50.5,49.7,43.0,14.2,12.7,0.000
15:37:40,13060,10.3,6.0,57.5,374.2,50.6,50.4,50.4,50.5,49.8,42.9,14.2,12.7,0.000
15:37:50,13070,10.2,6.0,57.6,373.9,50.7,50.4,50.4,50.5,49.7,42.9,14.2,12.6,0.000
15:38:00,13080,10.1,5.9,57.3,374.0,50.7,50.4,50.4,50.5,49.8,42.9,14.2,12.6,0.000
15:38:10,13090,10.1,5.9,57.7,374.5,50.6,50.4,50.4,50.5,49.8,42.9,14.2,12.6,0.000
15:38:20,13100,10.0,5.8,57.4,374.3,50.6,50.5,50.5,50.5,49.8,43.1,14.3,12.6,0.000
15:38:30,13110,10.0,5.8,57.5,375.4,50.7,50.5,50.5,50.5,49.8,43.2,14.3,12.6,0.000
15:38:40,13120,9.9,5.8,57.6,375.8,50.7,50.5,50.5,50.5,49.9,43.2,14.3,12.6,0.000
15:38:50,13130,9.9,5.8,57.6,376.7,50.6,50.5,50.5,50.5,49.9,43.2,14.2,12.6,0.000
15:39:00,13140,9.9,5.7,57.4,377.4,50.6,50.5,50.5,50.5,49.9,43.2,14.3,12.6,0.000
15:39:10,13150,9.8,5.7,57.8,378.1,50.7,50.5,50.5,50.5,49.9,43.2,14.3,12.6,0.000
15:39:20,13160,9.9,5.7,57.6,378.8,50.8,50.5,50.6,50.6,49.9,43.2,14.2,12.6,0.000
15:39:30,13170,9.9,5.7,57.5,379.3,50.8,50.5,50.6,50.6,49.9,43.3,14.2,12.6,0.000
15:39:40,13180,9.8,5.7,57.8,380.0,50.8,50.5,50.6,50.6,50.0,43.4,14.3,12.6,0.000
15:39:50,13190,9.9,5.7,57.8,380.5,50.8,50.6,50.6,50.7,50.0,43.5,14.3,12.6,0.000
15:40:00,13200,9.8,5.7,57.8,381.1,50.8,50.6,50.6,50.7,50.0,43.5,14.2,12.6,0.000
15:40:10,13210,10.0,5.8,57.7,381.3,50.8,50.6,50.6,50.7,50.0,43.6,14.2,12.6,0.000
15:40:20,13220,9.9,5.8,57.8,381.3,50.8,50.6,50.6,50.7,50.0,43.7,14.3,12.6,0.000
15:40:30,13230,10.1,5.9,57.9,380.8,50.9,50.6,50.7,50.7,50.0,43.7,14.3,12.6,0.000
15:40:40,13240,10.1,5.9,57.9,380.6,50.8,50.6,50.7,50.7,50.0,43.7,14.3,12.6,0.000
15:40:50,13250,10.3,6.1,58.0,380.0,50.8,50.6,50.7,50.7,50.0,43.6,14.3,12.6,0.000
15:41:00,13260,10.3,6.1,58.2,379.2,50.9,50.7,50.7,50.8,50.0,43.6,14.3,12.6,0.000
15:41:10,13270,10.3,6.1,58.2,378.8,50.9,50.7,50.7,50.8,50.1,43.6,14.3,12.6,0.000
15:41:20,13280,10.2,6.1,58.3,378.5,51.0,50.7,50.7,50.8,50.1,43.6,14.3,12.5,0.000
15:41:30,13290,10.2,6.1,58.3,377.6,51.0,50.7,50.7,50.8,50.1,43.7,14.3,12.6,0.000
15:41:40,13300,10.1,6.0,58.2,377.0,51.0,50.7,50.7,50.8,50.1,43.9,14.3,12.5,0.000
15:41:50,13310,10.1,6.0,58.0,376.7,51.0,50.7,50.7,50.8,50.1,43.9,14.3,12.5,0.000
15:42:00,13320,10.1,6.0,58.2,377.0,51.0,50.7,50.7,50.8,50.2,44.0,14.3,12.6,0.000
15:42:10,13330,10.1,5.9,58.0,376.9,50.9,50.7,50.8,50.8,50.2,43.9,14.3,12.5,0.000
15:42:20,13340,10.0,5.9,58.0,377.2,51.0,50.8,50.8,50.8,50.2,43.9,14.3,12.5,0.000
15:42:30,13350,10.1,5.9,58.2,377.9,51.0,50.8,50.8,50.8,50.2,43.9,14.3,12.5,0.000
15:42:40,13360,10.1,5.9,58.0,378.6,51.1,50.8,50.8,50.8,50.2,44.0,14.3,12.5,0.000
15:42:50,13370,10.1,6.0,58.3,379.0,51.1,50.8,50.8,50.9,50.2,44.1,14.3,12.5,0.000
15:43:00,13380,10.2,6.0,58.2,379.6,51.1,50.8,50.9,50.9,50.2,44.2,14.3,12.5,0.000
15:43:10,13390,10.2,6.0,57.9,380.6,51.1,50.9,50.9,50.9,50.2,44.2,14.3,12.5,0.000
15:43:20,13400,10.3,6.1,57.9,381.4,51.1,50.9,50.9,50.9,50.3,44.2,14.3,12.5,0.000
15:43:30,13410,10.3,6.1,58.1,381.8,51.1,50.9,50.9,50.9,50.3,44.2,14.3,12.5,0.000
15:43:40,13420,10.3,6.1,57.7,382.0,51.1,50.9,50.9,50.9,50.3,44.2,14.3,12.5,0.000
15:43:50,13430,10.4,6.2,57.9,382.9,51.2,50.9,50.9,51.0,50.3,44.3,14.3,12.5,0.000
15:44:00,13440,10.3,6.1,57.7,383.2,51.2,50.9,50.9,51.0,50.3,44.3,14.3,12.5,0.000
15:44:10,13450,10.3,6.1,58.0,384.5,51.2,50.9,50.9,51.0,50.3,44.3,14.3,12.5,0.000
15:44:20,13460,10.3,6.1,57.8,383.6,51.2,51.0,51.0,51.0,50.3,44.3,14.3,12.5,0.000
15:44:30,13470,10.2,6.0,57.8,383.2,51.2,51.0,51.0,51.0,50.3,44.4,14.3,12.5,0.000
15:44:40,13480,10.2,6.0,57.7,383.8,51.2,51.0,51.0,51.0,50.3,44.5,14.3,12.5,0.000
15:44:50,13490,10.1,5.9,57.8,381.9,51.2,51.0,51.0,51.0,50.4,44.5,14.3,12.5,0.000
15:45:00,13500,10.1,5.9,57.6,381.5,51.2,51.0,51.0,51.0,50.4,44.5,14.3,12.5,0.000
15:45:10,13510,10.0,5.9,57.8,381.5,51.3,51.0,51.0,51.1,50.4,44.6,14.3,12.5,0.000
15:45:20,13520,10.0,5.8,57.7,380.5,51.3,51.0,51.0,51.1,50.4,44.6,14.3,12.5,0.000
15:45:30,13530,9.9,5.7,57.6,380.1,51.2,51.0,51.0,51.1,50.4,44.6,14.4,12.5,0.000
15:45:40,13540,9.9,5.8,57.8,379.8,51.2,51.1,51.0,51.1,50.4,44.7,14.4,12.5,0.000
15:45:50,13550,9.9,5.7,57.7,379.4,51.1,51.1,51.1,51.1,50.5,44.7,14.4,12.5,0.000
15:46:00,13560,10.0,5.8,57.8,380.1,51.2,51.1,51.1,51.1,50.5,44.7,14.4,12.5,0.000
15:46:10,13570,9.9,5.7,57.9,382.3,51.3,51.1,51.1,51.2,50.5,44.7,14.4,12.5,0.000
15:46:20,13580,9.9,5.7,57.8,380.9,51.3,51.1,51.1,51.2,50.5,44.7,14.4,12.5,0.000
15:46:30,13590,10.0,5.9,58.0,380.3,51.3,51.1,51.1,51.2,50.5,44.8,14.4,12.5,0.000
15:46:40,13600,10.1,5.9,57.9,380.6,51.4,51.1,51.1,51.2,50.5,44.9,14.4,12.5,0.000
15:46:50,13610,10.2,6.0,58.0,381.2,51.4,51.2,51.1,51.2,50.5,44.9,14.4,12.5,0.000
15:47:00,13620,10.4,6.2,58.1,381.9,51.4,51.2,51.2,51.2,50.6,45.0,14.4,12.5,0.000
15:47:10,13630,10.5,6.3,58.2,382.7,51.4,51.2,51.2,51.2,50.6,45.0,14.4,12.5,0.000
15:47:20,13640,10.3,6.2,58.3,383.1,51.4,51.2,51.2,51.2,50.6,45.0,14.4,12.4,0.000
15:47:30,13650,10.3,6.1,58.0,383.5,51.4,51.2,51.2,51.2,50.6,45.0,14.4,12.5,0.000
15:47:40,13660,10.3,6.2,58.3,383.8,51.5,51.3,51.2,51.2,50.6,45.1,14.4,12.4,0.000
15:47:50,13670,10.4,6.2,58.1,384.4,51.5,51.3,51.2,51.3,50.6,45.1,14.4,12.5,0.000
15:48:00,13680,10.5,6.3,58.0,384.5,51.5,51.3,51.3,51.3,50.6,45.0,14.4,12.4,0.000
15:48:10,13690,10.5,6.2,57.9,386.4,51.5,51.3,51.3,51.3,50.7,45.1,14.4,12.5,0.000
15:48:20,13700,10.4,6.2,57.9,385.1,51.5,51.3,51.3,51.3,50.7,45.1,14.4,12.4,0.000
15:48:30,13710,10.3,6.1,57.8,385.6,51.6,51.3,51.3,51.3,50.7,45.2,14.4,12.4,0.000
15:48:40,13720,10.3,6.1,57.9,385.3,51.6,51.3,51.3,51.3,50.7,45.2,14.4,12.4,0.000
15:48:50,13730,10.3,6.1,57.8,386.7,51.6,51.3,51.3,51.4,50.7,45.3,14.4,12.4,0.000
15:49:00,13740,10.3,6.1,57.9,385.0,51.5,51.3,51.3,51.4,50.7,45.3,14.4,12.4,0.000
15:49:10,13750,10.2,6.0,57.6,386.5,51.6,51.3,51.4,51.4,50.7,45.3,14.4,12.4,0.000
15:49:20,13760,10.2,6.0,57.9,384.4,51.6,51.3,51.4,51.4,50.7,45.3,14.4,12.4,0.000
15:49:30,13770,10.0,5.8,57.7,384.3,51.6,51.3,51.4,51.4,50.8,45.4,14.4,12.4,0.000
15:49:40,13780,10.1,5.9,57.7,383.4,51.6,51.4,51.4,51.4,50.8,45.5,14.4,12.4,0.000
15:49:50,13790,10.0,5.9,57.9,387.9,51.6,51.4,51.4,51.4,50.8,45.5,14.4,12.4,0.000
15:50:00,13800,9.9,5.8,57.8,383.3,51.6,51.4,51.4,51.4,50.8,45.5,14.4,12.4,0.000
15:50:10,13810,9.9,5.7,57.7,383.2,51.6,51.4,51.4,51.5,50.8,45.5,14.5,12.4,0.000
15:50:20,13820,10.0,5.8,57.7,382.8,51.6,51.4,51.5,51.5,50.8,45.6,14.4,12.4,0.000
15:50:30,13830,9.9,5.7,57.9,383.0,51.5,51.5,51.5,51.5,50.8,45.6,14.4,12.4,0.000
15:50:40,13840,9.9,5.8,57.9,382.9,51.5,51.5,51.5,51.5,50.8,45.6,14.5,12.4,0.000
15:50:50,13850,9.9,5.7,57.9,383.3,51.5,51.5,51.5,51.5,50.9,45.7,14.5,12.4,0.000
15:51:00,13860,9.9,5.7,58.0,383.0,51.6,51.5,51.5,51.5,50.9,45.6,14.5,12.4,0.000
15:51:10,13870,9.8,5.6,57.9,383.7,51.7,51.5,51.5,51.6,50.9,45.7,14.5,12.4,0.000
15:51:20,13880,9.9,5.7,58.0,383.4,51.8,51.5,51.6,51.6,50.9,45.7,14.5,12.4,0.000
15:51:30,13890,9.9,5.8,57.9,384.0,51.8,51.5,51.5,51.6,50.9,45.8,14.5,12.4,0.000
15:51:40,13900,9.9,5.8,58.3,383.8,51.8,51.5,51.5,51.6,50.9,45.9,14.5,12.4,0.000
15:51:50,13910,10.0,5.9,58.2,384.8,51.8,51.5,51.6,51.6,51.0,45.9,14.5,12.4,0.000
15:52:00,13920,10.0,5.9,58.3,384.7,51.8,51.5,51.6,51.6,51.0,45.8,14.5,12.4,0.000
15:52:10,13930,10.3,6.1,58.3,385.4,51.5,51.6,51.6,51.7,51.0,45.8,14.5,12.4,0.000
15:52:20,13940,10.2,6.1,58.5,385.6,51.1,51.6,51.6,51.6,51.0,45.8,14.5,12.4,0.000
15:52:30,13950,10.3,6.1,58.3,385.9,50.8,51.6,51.6,51.7,51.1,46.0,14.5,12.4,0.000
15:52:40,13960,10.3,6.1,58.3,385.4,51.4,51.6,51.6,51.7,51.1,46.0,14.5,12.4,0.000
15:52:50,13970,10.3,6.1,58.3,386.0,51.6,51.6,51.6,51.7,51.1,46.1,14.5,12.4,0.000
15:53:00,13980,10.2,6.1,58.5,385.5,51.8,51.7,51.7,51.7,51.1,46.1,14.5,12.4,0.000
15:53:10,13990,10.2,6.0,58.1,386.0,51.8,51.7,51.7,51.7,51.1,46.1,14.5,12.4,0.000
15:53:20,14000,10.1,6.0,58.3,385.8,51.8,51.7,51.7,51.7,51.1,46.1,14.5,12.4,0.000
15:53:30,14010,10.1,5.9,58.3,386.6,51.8,51.7,51.7,51.7,51.1,46.1,14.5,12.4,0.000
15:53:40,14020,10.1,5.9,58.1,386.3,51.8,51.7,51.7,51.8,51.1,46.1,14.5,12.4,0.000
15:53:50,14030,10.1,5.9,58.1,386.5,51.9,51.7,51.8,51.8,51.1,46.2,14.5,12.4,0.000
15:54:00,14040,10.1,6.0,58.4,386.6,51.9,51.8,51.8,51.8,51.2,46.2,14.5,12.4,0.000
15:54:10,14050,10.0,5.9,58.2,386.7,51.9,51.8,51.8,51.8,51.2,46.3,14.5,12.4,0.000
15:54:20,14060,10.0,5.9,58.2,386.7,51.9,51.8,51.8,51.8,51.2,46.3,14.5,12.4,0.000
15:54:30,14070,10.1,5.9,58.0,386.4,52.0,51.8,51.8,51.8,51.2,46.4,14.5,12.3,0.000
15:54:40,14080,10.1,6.0,58.3,386.7,52.0,51.8,51.8,51.9,51.2,46.4,14.5,12.3,0.000
15:54:50,14090,10.2,6.0,58.1,387.1,52.0,51.8,51.8,51.9,51.2,46.4,14.5,12.4,0.000
15:55:00,14100,10.4,6.2,58.2,387.0,52.0,51.8,51.8,51.9,51.2,46.4,14.5,12.4,0.000
15:55:10,14110,10.5,6.3,58.4,386.9,52.0,51.8,51.8,51.9,51.2,46.3,14.5,12.3,0.000
15:55:20,14120,10.6,6.4,58.0,386.5,51.9,51.8,51.8,51.9,51.2,46.3,14.5,12.3,0.000
15:55:30,14130,10.6,6.3,58.1,387.2,51.9,51.9,51.8,51.9,51.3,46.4,14.5,12.3,0.000
15:55:40,14140,10.5,6.3,58.3,386.9,52.0,51.9,51.8,51.9,51.3,46.5,14.5,12.3,0.000
15:55:50,14150,10.5,6.3,58.0,386.4,52.1,51.9,51.8,51.9,51.3,46.6,14.5,12.3,0.000
15:56:00,14160,10.5,6.3,58.0,385.9,52.2,51.9,51.9,51.9,51.3,46.7,14.5,12.3,0.000
15:56:10,14170,10.5,6.2,57.8,386.6,52.2,51.9,51.9,51.9,51.3,46.7,14.5,12.3,0.000
15:56:20,14180,10.5,6.2,57.8,390.2,52.2,51.9,51.9,51.9,51.3,46.7,14.5,12.3,0.000
15:56:30,14190,10.4,6.2,57.8,386.6,52.2,52.0,52.0,51.9,51.3,46.7,14.5,12.3,0.000
15:56:40,14200,10.3,6.1,57.8,386.9,52.2,52.0,52.0,52.0,51.3,46.7,14.5,12.3,0.000
15:56:50,14210,10.3,6.1,57.6,389.0,52.2,52.0,52.0,52.1,51.3,46.6,14.5,12.3,0.000
15:57:00,14220,10.3,6.1,57.7,387.8,52.2,52.0,52.0,52.0,51.4,46.7,14.5,12.3,0.000
15:57:10,14230,10.1,5.9,57.6,387.1,52.2,52.0,52.0,52.0,51.4,46.7,14.5,12.3,0.000
15:57:20,14240,10.2,6.0,57.6,388.5,52.3,52.0,52.0,52.1,51.4,46.8,14.5,12.3,0.000
15:57:30,14250,10.2,6.0,57.7,387.6,52.3,52.0,52.0,52.1,51.4,46.9,14.6,12.3,0.000
15:57:40,14260,10.1,5.8,57.4,388.4,52.1,52.1,52.0,52.1,51.4,46.8,14.5,12.3,0.000
15:57:50,14270,10.0,5.8,57.3,388.7,52.1,52.1,52.0,52.1,51.5,46.8,14.5,12.3,0.000
15:58:00,14280,10.0,5.8,57.6,388.5,52.2,52.1,52.0,52.1,51.5,46.9,14.5,12.3,0.000
15:58:10,14290,9.9,5.7,57.5,389.1,52.2,52.1,52.0,52.1,51.5,47.0,14.5,12.3,0.000
15:58:20,14300,9.9,5.7,57.7,389.5,52.3,52.1,52.1,52.1,51.5,47.0,14.5,12.3,0.000
15:58:30,14310,9.9,5.7,57.7,389.8,52.3,52.1,52.1,52.1,51.6,47.1,14.6,12.3,0.000
15:58:40,14320,9.8,5.7,57.8,388.9,52.3,52.1,52.1,52.2,51.6,47.0,14.5,12.3,0.000
15:58:50,14330,9.7,5.6,57.8,390.3,52.4,52.1,52.1,52.2,51.6,47.0,14.6,12.3,0.000
15:59:00,14340,9.8,5.6,57.7,388.9,52.2,52.1,52.2,52.2,51.6,46.9,14.6,12.3,0.000
15:59:10,14350,9.7,5.6,57.7,390.5,51.8,52.1,52.2,52.2,51.6,47.0,14.6,12.3,0.000
15:59:20,14360,9.7,5.6,58.2,388.9,51.9,52.2,52.2,52.2,51.6,47.1,14.6,12.3,0.000
15:59:30,14370,9.7,5.5,58.2,389.7,52.0,52.2,52.2,52.2,51.6,47.2,14.6,12.3,0.000
15:59:40,14380,9.8,5.6,58.2,388.7,52.0,52.2,52.2,52.3,51.6,47.3,14.6,12.3,0.000
15:59:50,14390,9.8,5.6,58.1,389.8,52.2,52.2,52.2,52.3,51.6,47.4,14.6,12.3,0.000
16:00:00,14400,9.9,5.7,58.3,388.6,52.3,52.2,52.2,52.3,51.6,47.4,14.6,12.3,0.000
16:00:10,14410,10.0,5.8,58.4,388.5,51.8,52.2,52.2,52.3,51.6,47.4,14.6,12.3,0.000
16:00:20,14420,10.2,6.1,58.4,388.7,52.1,52.3,52.2,52.3,51.6,47.4,14.6,12.3,0.000
16:00:30,14430,10.3,6.1,58.6,388.5,52.4,52.2,52.2,52.3,51.7,47.3,14.6,12.3,0.000
16:00:40,14440,10.3,6.2,58.5,388.3,52.5,52.3,52.3,52.3,51.7,47.3,14.6,12.3,0.000
16:00:50,14450,10.4,6.2,58.7,388.6,52.5,52.3,52.3,52.3,51.7,47.3,14.6,12.3,0.000
16:01:00,14460,10.4,6.3,58.7,388.2,52.6,52.3,52.3,52.3,51.7,47.3,14.6,12.3,0.000
16:01:10,14470,10.3,6.2,58.5,388.4,52.6,52.3,52.3,52.3,51.7,47.3,14.6,12.3,0.000
16:01:20,14480,10.3,6.1,58.4,387.8,52.6,52.3,52.3,52.4,51.8,47.3,14.6,12.3,0.000
16:01:30,14490,10.2,6.1,58.5,388.2,52.6,52.3,52.3,52.4,51.8,47.4,14.6,12.3,0.000
16:01:40,14500,10.2,6.1,58.6,387.7,52.6,52.4,52.4,52.4,51.8,47.5,14.6,12.3,0.000
16:01:50,14510,10.2,6.0,58.5,388.0,52.6,52.4,52.4,52.5,51.8,47.6,14.6,12.3,0.000
16:02:00,14520,10.1,6.0,58.4,388.3,52.7,52.4,52.4,52.5,51.8,47.6,14.6,12.3,0.000
16:02:10,14530,10.1,6.0,58.2,1.7,52.7,52.4,52.4,52.5,51.8,47.6,14.7,12.3,0.000
16:02:20,14540,10.2,6.0,58.0,1.5,52.7,52.4,52.4,52.5,51.8,47.6,14.7,12.3,0.000
16:02:30,14550,10.1,5.9,57.9,1.7,52.6,52.4,52.4,52.5,51.8,47.6,14.8,12.3,0.000
16:02:40,14560,10.0,5.9,58.2,1.5,52.7,52.4,52.5,52.5,51.8,47.7,14.9,12.3,0.000
16:02:50,14570,10.1,5.9,58.1,1.7,52.7,52.5,52.5,52.5,51.8,47.8,15.0,12.3,0.000
16:03:00,14580,10.2,6.0,57.9,1.6,52.7,52.5,52.5,52.6,51.8,47.8,15.1,12.3,0.000
16:03:10,14590,10.3,6.1,57.9,1.7,52.7,52.5,52.5,52.5,51.8,47.8,15.1,12.3,0.000
16:03:20,14600,10.3,6.1,58.2,1.5,52.6,52.5,52.5,52.5,51.9,47.7,15.1,12.3,0.000
16:03:30,14610,10.4,6.2,58.3,1.7,52.6,52.5,52.5,52.5,51.9,47.7,15.0,12.3,0.000
16:03:40,14620,10.6,6.4,58.1,1.5,52.6,52.5,52.5,52.5,51.9,47.8,15.0,12.3,0.000
16:03:50,14630,10.7,6.5,58.1,1.7,52.6,52.5,52.5,52.5,51.9,47.8,14.9,12.3,0.000
16:04:00,14640,10.7,6.5,58.1,1.6,52.6,52.5,52.5,52.5,51.9,47.7,14.9,12.3,0.000
16:04:10,14650,10.8,6.5,57.8,1.7,52.6,52.5,52.5,52.5,51.9,47.6,14.9,12.3,0.000
16:04:20,14660,10.9,6.6,58.1,1.5,52.6,52.5,52.5,52.5,51.9,47.5,14.8,12.3,0.000
16:04:30,14670,10.9,6.6,57.7,1.7,52.5,52.5,52.5,52.5,51.9,47.5,14.8,12.3,0.000
16:04:40,14680,10.8,6.5,57.6,1.5,52.6,52.5,52.5,52.6,51.9,47.5,14.7,12.3,0.000
16:04:50,14690,10.7,6.4,57.7,1.7,52.1,52.4,52.5,52.5,51.8,47.6,14.6,12.3,0.000
16:05:00,14700,10.7,6.4,57.7,1.5,52.2,52.5,52.5,52.5,51.8,47.6,14.6,12.3,0.000
16:05:10,14710,10.7,6.4,57.4,1.7,52.1,52.5,52.5,52.5,51.8,47.6,14.5,12.3,0.000
16:05:20,14720,10.7,6.4,57.4,1.5,51.8,52.5,52.5,52.5,51.8,47.6,14.5,12.3,0.000
16:05:30,14730,10.6,6.3,57.2,1.7,51.7,52.4,52.5,52.5,51.8,47.6,14.5,12.3,0.000
16:05:40,14740,10.6,6.2,57.1,1.5,51.9,52.4,52.5,52.5,51.8,47.6,14.4,12.3,0.000
16:05:50,14750,10.5,6.2,57.3,1.7,52.0,52.4,52.5,52.5,51.8,47.6,14.4,12.4,0.000
16:06:00,14760,10.5,6.1,56.9,1.5,51.8,52.4,52.5,52.5,51.9,47.6,14.3,12.4,0.000
16:06:10,14770,10.4,6.1,57.0,1.7,52.1,52.4,52.5,52.5,51.9,47.4,14.3,12.4,0.000
16:06:20,14780,10.4,6.2,57.2,1.6,52.1,52.4,52.4,52.5,51.9,47.3,14.3,12.4,0.000
16:06:30,14790,10.4,6.1,57.2,1.7,52.0,52.4,52.5,52.5,51.9,47.3,14.2,12.4,0.000
16:06:40,14800,10.4,6.1,57.2,1.7,51.7,52.4,52.5,52.5,51.9,47.3,14.2,12.4,0.000
16:06:50,14810,10.3,6.0,57.3,1.7,51.7,52.4,52.5,52.5,51.9,47.3,14.2,12.4,0.000
16:07:00,14820,10.2,6.0,57.2,1.5,51.8,52.4,52.5,52.5,51.9,47.3,14.1,12.4,0.000
16:07:10,14830,10.2,6.0,57.3,1.7,51.9,52.4,52.5,52.5,51.9,47.4,14.1,12.4,0.000
16:07:20,14840,10.2,6.0,57.3,1.5,51.8,52.4,52.5,52.5,51.9,47.4,14.1,12.4,0.000
16:07:30,14850,10.2,6.0,57.4,1.7,51.6,52.4,52.5,52.5,51.8,47.4,14.0,12.4,0.000
16:07:40,14860,10.2,5.9,57.5,1.5,51.7,52.4,52.4,52.5,51.8,47.4,14.0,12.4,0.000
16:07:50,14870,10.3,6.1,57.4,1.7,51.6,52.4,52.4,52.5,51.8,47.3,14.0,12.4,0.000
16:08:00,14880,10.2,5.9,57.3,1.5,51.4,52.4,52.5,52.6,51.8,47.3,14.0,12.4,0.000
16:08:10,14890,10.2,5.9,57.4,1.8,51.3,52.4,52.4,52.6,51.8,47.2,13.9,12.4,0.000
16:08:20,14900,10.1,5.9,57.4,1.6,51.3,52.4,52.5,52.6,51.8,47.2,13.9,12.4,0.000
16:08:30,14910,10.0,5.8,57.7,1.7,51.3,52.4,52.5,52.6,51.8,47.2,13.9,12.4,0.000
16:08:40,14920,10.1,5.9,57.7,1.6,51.4,52.4,52.5,52.6,51.8,47.1,13.8,12.4,0.000
16:08:50,14930,10.0,5.8,57.7,1.8,51.4,52.4,52.4,52.6,51.8,47.1,13.8,12.4,0.000
16:09:00,14940,10.0,5.8,58.0,1.6,51.5,52.3,52.5,52.6,51.9,47.1,13.8,12.4,0.000
16:09:10,14950,10.1,5.9,58.1,1.7,51.5,52.4,52.4,52.5,51.9,47.1,13.8,12.4,0.000
16:09:20,14960,10.1,5.9,58.0,1.6,51.4,52.4,52.4,52.5,51.9,47.1,13.8,12.4,0.000
16:09:30,14970,10.1,5.9,58.2,1.7,51.4,52.4,52.4,52.5,51.9,47.1,13.7,12.5,0.000
16:09:40,14980,10.0,5.9,58.2,1.6,51.5,52.4,52.4,52.5,51.9,47.1,13.7,12.5,0.000
16:09:50,14990,9.9,5.8,58.4,1.7,51.7,52.4,52.4,52.5,51.8,47.1,13.7,12.4,0.000
16:10:00,15000,10.0,5.8,58.2,1.6,51.6,52.4,52.4,52.5,51.9,47.1,13.7,12.5,0.000
16:10:10,15010,10.0,5.8,58.5,1.7,51.8,52.4,52.4,52.5,51.9,47.1,13.7,12.5,0.000
16:10:20,15020,10.0,5.8,58.2,1.6,52.0,52.4,52.4,52.5,51.9,47.1,13.6,12.5,0.000
16:10:30,15030,10.0,5.9,58.5,1.7,51.6,52.4,52.4,52.5,51.9,47.0,13.6,12.5,0.000
16:10:40,15040,9.9,5.8,58.7,1.5,51.8,52.4,52.4,52.5,51.8,47.0,13.6,12.5,0.000
16:10:50,15050,10.0,5.9,58.7,1.7,51.9,52.4,52.4,52.5,51.8,47.0,13.6,12.5,0.000
16:11:00,15060,10.0,5.9,58.6,1.5,51.7,52.4,52.4,52.5,51.9,47.1,13.6,12.5,0.000
16:11:10,15070,10.1,6.1,59.0,1.7,51.8,52.3,52.4,52.5,51.8,47.0,13.5,12.5,0.000
16:11:20,15080,10.0,5.9,58.8,1.5,51.6,52.3,52.4,52.5,51.8,47.0,13.5,12.5,0.000
16:11:30,15090,10.1,6.0,58.9,1.7,51.6,52.3,52.4,52.5,51.8,46.9,13.5,12.5,0.000
16:11:40,15100,10.1,6.0,59.0,1.6,51.6,52.3,52.4,52.5,51.8,46.9,13.5,12.5,0.000
16:11:50,15110,10.2,6.1,59.0,1.7,51.2,52.3,52.4,52.5,51.8,46.8,13.4,12.5,0.000
16:12:00,15120,10.3,6.2,58.8,1.5,51.5,52.3,52.4,52.5,51.9,46.8,13.4,12.6,0.000
16:12:10,15130,10.4,6.2,58.7,3.3,51.7,52.3,52.4,52.5,51.8,46.9,13.4,12.5,0.000
16:12:20,15140,10.4,6.3,59.0,1.6,51.6,52.3,52.4,52.5,51.8,46.9,13.4,12.6,0.000
16:12:30,15150,10.5,6.4,59.0,1.7,51.3,52.4,52.4,52.5,51.8,46.9,13.4,12.6,0.000
16:12:40,15160,10.6,6.4,58.7,1.6,51.4,52.3,52.4,52.5,51.8,46.9,13.4,12.6,0.000
16:12:50,15170,10.6,6.5,58.7,1.7,51.2,52.3,52.4,52.5,51.8,46.9,13.3,12.6,0.000
16:13:00,15180,10.7,6.5,58.5,1.5,51.5,52.3,52.4,52.5,51.8,46.9,13.3,12.6,0.000
16:13:10,15190,10.6,6.4,58.4,1.7,51.5,52.3,52.4,52.5,51.8,46.8,13.3,12.6,0.000
16:13:20,15200,10.6,6.4,58.4,1.6,51.4,52.3,52.4,52.5,51.8,46.8,13.3,12.6,0.000
16:13:30,15210,10.6,6.4,58.4,1.7,51.3,52.3,52.4,52.5,51.8,46.8,13.3,12.6,0.000
16:13:40,15220,10.6,6.4,58.5,1.6,51.2,52.3,52.4,52.5,51.8,46.8,13.2,12.6,0.000
16:13:50,15230,10.5,6.3,58.0,1.7,51.3,52.3,52.4,52.5,51.8,46.8,13.2,12.6,0.000
16:14:00,15240,10.5,6.3,58.4,1.6,51.2,52.3,52.4,52.5,51.8,46.7,13.2,12.6,0.000
16:14:10,15250,10.4,6.2,58.2,1.7,51.3,52.3,52.4,52.5,51.8,46.7,13.2,12.6,0.000
16:14:20,15260,10.4,6.2,58.2,1.5,51.6,52.3,52.4,52.5,51.8,46.7,13.2,12.7,0.000
16:14:30,15270,10.3,6.1,58.0,1.7,51.5,52.3,52.4,52.5,51.8,46.7,13.2,12.7,0.000
16:14:40,15280,10.4,6.2,57.8,1.5,51.4,52.3,52.4,52.5,51.8,46.7,13.2,12.7,0.000
16:14:50,15290,10.4,6.2,57.9,1.7,51.6,52.3,52.4,52.5,51.8,46.7,13.2,12.7,0.000
16:15:00,15300,10.3,6.1,57.9,1.6,51.4,52.3,52.4,52.5,51.8,46.7,13.1,12.7,0.000
16:15:10,15310,10.3,6.1,57.8,1.7,51.5,52.2,52.4,52.5,51.8,46.7,13.1,12.7,0.000
16:15:20,15320,10.2,6.0,57.8,1.6,51.6,52.2,52.4,52.5,51.8,46.7,13.1,12.7,0.000
16:15:30,15330,10.2,6.0,57.7,1.7,51.3,52.2,52.4,52.5,51.8,46.7,13.1,12.7,0.000
16:15:40,15340,10.2,5.9,57.7,1.6,51.5,52.3,52.4,52.5,51.8,46.6,13.1,12.7,0.000
16:15:50,15350,10.1,5.9,57.7,1.8,51.6,52.3,52.4,52.5,51.8,46.6,13.1,12.7,0.000
16:16:00,15360,10.1,5.9,57.8,1.6,51.4,52.3,52.4,52.5,51.8,46.6,13.0,12.7,0.000
16:16:10,15370,10.1,5.9,57.8,1.7,51.5,52.3,52.4,52.5,51.8,46.6,13.0,12.7,0.000
16:16:20,15380,10.0,5.9,57.9,1.6,51.7,52.3,52.4,52.5,51.8,46.7,13.0,12.8,0.000
16:16:30,15390,10.1,5.9,57.7,1.7,51.7,52.3,52.4,52.5,51.8,46.7,13.0,12.8,0.000
16:16:40,15400,10.1,6.0,58.0,1.6,51.8,52.3,52.4,52.5,51.8,46.6,13.0,12.8,0.000
16:16:50,15410,10.1,5.9,57.9,1.7,51.6,52.3,52.4,52.5,51.8,46.5,13.0,12.8,0.000
16:17:00,15420,10.1,6.0,58.0,1.5,51.6,52.3,52.4,52.5,51.8,46.5,13.0,12.8,0.000
16:17:10,15430,10.1,5.9,58.1,1.7,51.7,52.3,52.4,52.5,51.8,46.5,13.0,12.8,0.000
16:17:20,15440,10.0,5.9,58.2,1.6,51.5,52.3,52.4,52.5,51.8,46.5,12.9,12.8,0.000
16:17:30,15450,10.0,5.9,58.1,1.7,51.4,52.3,52.4,52.5,51.8,46.5,12.9,12.8,0.000
16:17:40,15460,10.0,5.9,57.9,1.5,51.4,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0.000
16:17:50,15470,9.9,5.8,58.1,1.7,51.5,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0.000
16:18:00,15480,10.0,5.9,58.4,1.6,51.7,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0.000
16:18:10,15490,10.0,5.9,58.3,1.7,51.7,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0.000
16:18:20,15500,9.9,5.8,58.5,1.6,51.8,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0.000
16:18:30,15510,9.8,5.7,58.3,1.7,52.0,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0.000
16:18:40,15520,9.9,5.8,58.3,1.6,51.7,52.3,52.4,52.5,51.8,46.4,12.9,12.9,0.000
16:18:50,15530,10.0,5.9,58.5,1.7,51.8,52.3,52.4,52.5,51.8,46.4,12.8,12.9,0.000
16:19:00,15540,10.0,5.8,58.2,1.6,52.0,52.3,52.4,52.5,51.8,46.4,12.8,12.9,0.000
16:19:10,15550,10.2,6.0,58.4,1.6,52.0,52.3,52.4,52.5,51.8,46.4,12.8,12.9,0.000
16:19:20,15560,10.2,6.0,58.3,1.6,52.1,52.3,52.4,52.5,51.8,46.4,12.8,12.9,0.000
16:19:30,15570,10.2,6.1,58.5,1.6,52.2,52.3,52.4,52.4,51.8,46.4,12.8,13.0,0.000
16:19:40,15580,10.4,6.2,58.7,1.7,52.0,52.3,52.4,52.5,51.8,46.4,12.8,13.0,0.000
16:19:50,15590,10.4,6.3,58.6,1.6,52.1,52.3,52.4,52.5,51.8,46.4,12.8,13.0,0.000
16:20:00,15600,10.6,6.4,58.4,1.7,52.0,52.3,52.4,52.5,51.8,46.4,12.8,13.0,0.000
16:20:10,15610,10.7,6.5,58.3,1.6,52.0,52.3,52.4,52.5,51.8,46.4,12.8,13.0,0.000
16:20:20,15620,10.7,6.5,58.5,1.7,52.1,52.3,52.4,52.4,51.8,46.4,12.7,13.0,0.000
16:20:30,15630,10.7,6.4,58.1,1.6,52.0,52.3,52.4,52.4,51.8,46.3,12.7,13.0,0.000
16:20:40,15640,10.7,6.4,58.0,1.7,52.0,52.3,52.4,52.4,51.8,46.3,12.7,13.0,0.000
16:20:50,15650,10.7,6.5,58.2,1.6,52.0,52.3,52.4,52.4,51.8,46.3,12.7,13.1,0.000
16:21:00,15660,10.6,6.4,58.2,1.8,52.0,52.3,52.4,52.4,51.8,46.3,12.7,13.1,0.000
16:21:10,15670,10.5,6.3,58.0,1.6,52.1,52.3,52.4,52.4,51.8,46.3,12.7,13.1,0.000
16:21:20,15680,10.5,6.2,57.6,1.7,52.1,52.3,52.4,52.5,51.8,46.3,12.7,13.1,0.000
16:21:30,15690,10.4,6.2,57.8,1.6,52.2,52.3,52.4,52.5,51.8,46.3,12.7,13.1,0.000
16:21:40,15700,10.5,6.3,57.9,1.7,52.2,52.3,52.4,52.5,51.8,46.3,12.7,13.1,0.000
16:21:50,15710,10.4,6.1,57.6,1.6,52.1,52.3,52.4,52.5,51.8,46.3,12.7,13.1,0.000
16:22:00,15720,10.4,6.1,57.5,1.7,52.2,52.3,52.4,52.5,51.8,46.3,12.7,13.1,0.000
16:22:10,15730,10.3,6.1,57.5,1.6,52.2,52.3,52.4,52.4,51.8,46.3,12.6,13.1,0.000
16:22:20,15740,10.3,6.0,57.5,1.7,52.2,52.3,52.4,52.4,51.8,46.3,12.6,13.2,0.000
16:22:30,15750,10.3,6.1,57.5,1.6,52.3,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0.000
16:22:40,15760,10.3,6.1,57.6,1.8,52.3,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0.000
16:22:50,15770,10.2,6.0,57.3,1.6,52.3,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0.000
16:23:00,15780,10.2,6.0,57.6,1.7,52.3,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0.000
16:23:10,15790,10.3,6.0,57.4,1.5,52.4,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0.000
16:23:20,15800,10.2,5.9,57.4,1.7,52.2,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0.000
16:23:30,15810,10.2,5.9,57.6,1.5,52.2,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0.000
16:23:40,15820,10.1,5.9,57.5,1.7,52.0,52.3,52.4,52.5,51.8,46.2,12.6,13.2,0.000
16:23:50,15830,10.0,5.8,57.6,1.6,52.0,52.3,52.3,52.4,51.8,46.2,12.6,13.2,0.000
16:24:00,15840,10.1,5.9,57.5,1.7,52.1,52.3,52.4,52.4,51.8,46.2,12.6,13.3,0.000
16:24:10,15850,10.1,5.9,57.8,1.6,52.1,52.3,52.3,52.4,51.8,46.1,12.6,13.3,0.000
16:24:20,15860,10.1,5.9,57.6,1.7,52.2,52.3,52.4,52.4,51.8,46.1,12.5,13.3,0.000
16:24:30,15870,10.1,5.9,57.6,1.5,52.0,52.3,52.4,52.4,51.8,46.1,12.5,13.3,0.000
16:24:40,15880,10.0,5.8,57.6,1.7,52.2,52.3,52.4,52.4,51.8,46.1,12.5,13.3,0.000
16:24:50,15890,10.1,5.9,57.7,1.6,52.1,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0.000
16:25:00,15900,10.2,6.0,57.8,1.7,52.0,52.3,52.4,52.4,51.8,46.1,12.5,13.3,0.000
16:25:10,15910,10.0,5.8,58.0,1.6,52.1,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0.000
16:25:20,15920,10.0,5.8,58.0,1.7,52.2,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0.000
16:25:30,15930,9.9,5.7,57.9,1.5,52.3,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0.000
16:25:40,15940,10.0,5.9,58.0,1.7,52.3,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0.000
16:25:50,15950,10.0,5.8,58.0,1.6,52.4,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0.000
16:26:00,15960,9.9,5.8,58.1,1.7,52.4,52.3,52.3,52.4,51.8,46.0,12.5,13.4,0.000
16:26:10,15970,9.9,5.8,58.3,1.6,52.5,52.3,52.3,52.4,51.8,46.0,12.5,13.4,0.000
16:26:20,15980,10.0,5.8,58.0,1.7,52.4,52.3,52.3,52.4,51.8,46.0,12.5,13.4,0.000
16:26:30,15990,10.0,5.8,58.3,1.6,52.3,52.3,52.3,52.4,51.8,46.0,12.5,13.4,0.000
16:26:40,16000,10.2,6.0,58.1,1.7,52.3,52.3,52.4,52.4,51.8,46.0,12.5,13.4,0.000
16:26:50,16010,10.3,6.1,58.0,1.6,52.1,52.3,52.3,52.4,51.8,46.0,12.4,13.4,0.000
16:27:00,16020,10.4,6.2,58.3,1.7,52.0,52.3,52.3,52.4,51.8,46.0,12.4,13.4,0.000
16:27:10,16030,10.4,6.2,58.2,1.6,52.0,52.3,52.3,52.4,51.8,46.0,12.4,13.4,0.000
16:27:20,16040,10.6,6.4,58.2,1.7,52.1,52.3,52.3,52.4,51.8,46.0,12.4,13.4,0.000
16:27:30,16050,10.7,6.5,58.4,1.6,52.2,52.3,52.3,52.4,51.8,46.0,12.4,13.4,0.000
16:27:40,16060,10.7,6.5,58.1,1.7,52.2,52.3,52.3,52.4,51.8,46.0,12.4,13.4,0.000
16:27:50,16070,10.8,6.5,58.3,1.6,52.2,52.3,52.3,52.4,51.8,46.0,12.4,13.5,0.000
16:28:00,16080,10.7,6.5,58.1,1.7,52.1,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0.000
16:28:10,16090,10.7,6.5,58.2,1.6,52.0,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0.000
16:28:20,16100,10.7,6.4,58.0,1.7,52.0,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0.000
16:28:30,16110,10.6,6.4,57.8,1.5,52.0,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0.000
16:28:40,16120,10.6,6.4,58.0,1.7,52.0,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0.000
16:28:50,16130,10.5,6.3,57.7,1.5,51.9,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0.000
16:29:00,16140,10.5,6.3,57.4,1.7,51.9,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0.000
16:29:10,16150,10.5,6.3,57.5,1.6,52.0,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0.000
16:29:20,16160,10.5,6.2,57.5,1.7,51.9,52.2,52.3,52.4,51.8,45.9,12.3,13.5,0.000
16:29:30,16170,10.4,6.1,57.4,1.5,52.0,52.3,52.3,52.4,51.8,45.9,12.3,13.6,0.000
16:29:40,16180,10.4,6.1,57.1,1.8,51.9,52.2,52.3,52.4,51.8,45.9,12.3,13.6,0.000
16:29:50,16190,10.4,6.2,57.5,1.6,51.9,52.2,52.3,52.4,51.8,45.9,12.3,13.6,0.000
16:30:00,16200,10.3,6.0,57.2,1.7,52.0,52.3,52.3,52.4,51.8,45.9,12.3,13.6,0.000
16:30:10,16210,10.3,6.1,57.6,1.6,51.9,52.3,52.3,52.4,51.8,45.9,12.3,13.6,0.000
16:30:20,16220,10.2,6.0,57.1,1.7,52.0,52.3,52.3,52.4,51.8,45.9,12.3,13.6,0.000
16:30:30,16230,10.2,6.0,57.4,1.6,52.1,52.3,52.3,52.4,51.8,45.9,12.3,13.6,0.000
16:30:40,16240,10.1,5.9,57.4,1.7,52.1,52.2,52.3,52.4,51.8,45.9,12.3,13.6,0.000
16:30:50,16250,10.1,5.9,57.6,1.5,52.0,52.3,52.3,52.4,51.8,45.8,12.3,13.6,0.000
16:31:00,16260,10.1,5.9,57.4,1.7,52.1,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0.000
16:31:10,16270,10.2,5.9,57.5,1.6,52.2,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0.000
16:31:20,16280,10.2,5.9,57.5,1.7,52.1,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0.000
16:31:30,16290,10.1,5.9,57.7,1.6,52.1,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0.000
16:31:40,16300,10.1,5.9,57.7,1.7,52.2,52.3,52.3,52.4,51.8,45.8,12.3,13.7,0.000
16:31:50,16310,10.1,5.9,57.6,1.6,52.2,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0.000
16:32:00,16320,10.0,5.9,57.7,1.7,52.2,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0.000
16:32:10,16330,10.1,5.9,58.0,1.6,52.2,52.3,52.3,52.4,51.8,45.8,12.3,13.7,0.000
16:32:20,16340,10.1,5.9,57.8,1.7,52.1,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0.000
16:32:30,16350,10.0,5.8,57.9,1.6,52.1,52.3,52.3,52.4,51.8,45.8,12.3,13.8,0.000
16:32:40,16360,10.1,5.9,58.0,1.7,52.2,52.2,52.3,52.4,51.8,45.8,12.2,13.8,0.000
16:32:50,16370,10.0,5.9,58.2,1.5,52.3,52.3,52.3,52.4,51.8,45.8,12.3,13.8,0.000
16:33:00,16380,9.9,5.8,58.2,1.7,51.8,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0.000
16:33:10,16390,10.0,5.9,58.2,1.6,51.7,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0.000
16:33:20,16400,9.9,5.8,58.3,1.7,51.9,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0.000
16:33:30,16410,9.9,5.8,58.1,1.6,52.0,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0.000
16:33:40,16420,9.9,5.8,58.4,1.7,52.1,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0.000
16:33:50,16430,10.0,5.9,58.5,1.5,52.1,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0.000
16:34:00,16440,10.0,5.9,58.6,1.7,52.0,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0.000
16:34:10,16450,10.1,6.0,58.5,1.6,51.9,52.2,52.3,52.4,51.8,45.7,12.2,13.9,0.000
16:34:20,16460,10.2,6.0,58.5,1.7,52.0,52.2,52.3,52.4,51.8,45.7,12.2,13.9,0.000
16:34:30,16470,10.3,6.2,58.6,1.6,52.1,52.2,52.3,52.4,51.8,45.7,12.2,13.9,0.000
16:34:40,16480,10.5,6.4,58.8,1.7,52.1,52.2,52.3,52.4,51.8,45.7,12.2,13.9,0.000
16:34:50,16490,10.6,6.4,58.7,1.6,52.0,52.2,52.3,52.3,51.8,45.7,12.2,13.9,0.000
16:35:00,16500,10.6,6.5,58.6,1.7,52.1,52.2,52.3,52.3,51.8,45.7,12.2,13.9,0.000
16:35:10,16510,10.7,6.5,58.6,1.6,52.1,52.2,52.3,52.4,51.8,45.6,12.2,13.9,0.000
16:35:20,16520,10.6,6.5,58.6,1.7,52.1,52.2,52.3,52.4,51.8,45.6,12.2,13.9,0.000
16:35:30,16530,10.6,6.5,58.4,1.6,52.0,52.2,52.3,52.4,51.8,45.6,12.2,13.9,0.000
16:35:40,16540,10.6,6.4,58.3,1.7,52.1,52.2,52.3,52.4,51.8,45.6,12.2,13.9,0.000
16:35:50,16550,10.7,6.5,58.3,1.6,52.1,52.2,52.3,52.4,51.8,45.6,12.2,14.0,0.000
16:36:00,16560,10.6,6.4,58.0,1.7,52.1,52.2,52.3,52.4,51.8,45.7,12.2,14.0,0.000
16:36:10,16570,10.6,6.4,58.3,1.6,52.1,52.2,52.3,52.3,51.8,45.7,12.1,14.0,0.000
16:36:20,16580,10.5,6.3,58.0,1.6,51.8,52.2,52.3,52.4,51.8,45.7,12.2,14.0,0.000
16:36:30,16590,10.5,6.3,58.0,1.7,51.7,52.2,52.3,52.4,51.8,45.6,12.2,14.0,0.000
16:36:40,16600,10.5,6.2,57.7,1.6,51.9,52.2,52.3,52.3,51.8,45.6,12.1,14.0,0.000
16:36:50,16610,10.4,6.2,57.6,1.7,52.0,52.2,52.3,52.3,51.8,45.6,12.1,14.0,0.000
16:37:00,16620,10.4,6.2,57.9,1.6,51.7,52.2,52.3,52.4,51.8,45.6,12.1,14.0,0.000
16:37:10,16630,10.4,6.2,57.9,1.7,51.4,52.2,52.3,52.4,51.8,45.6,12.1,14.0,0.000
16:37:20,16640,10.5,6.2,57.8,1.6,51.2,52.2,52.3,52.4,51.8,45.6,12.1,14.1,0.000
16:37:30,16650,10.4,6.2,57.7,1.7,51.3,52.2,52.3,52.4,51.8,45.6,12.1,14.1,0.000
16:37:40,16660,10.2,6.0,57.6,1.6,51.4,52.2,52.3,52.4,51.8,45.6,12.1,14.1,0.000
16:37:50,16670,10.2,6.0,57.4,1.7,51.4,52.2,52.3,52.4,51.8,45.6,12.1,14.1,0.000
16:38:00,16680,10.2,6.0,57.7,1.6,51.5,52.2,52.3,52.3,51.8,45.6,12.1,14.1,0.000
16:38:10,16690,10.2,6.0,57.7,1.7,51.5,52.1,52.3,52.3,51.7,45.6,12.1,14.1,0.000
16:38:20,16700,10.2,6.0,57.5,1.6,51.3,52.2,52.3,52.3,51.7,45.5,12.1,14.1,0.000
16:38:30,16710,10.1,5.8,57.6,1.7,51.3,52.2,52.2,52.4,51.7,45.5,12.1,14.1,0.000
16:38:40,16720,10.1,5.9,57.7,1.6,51.5,52.2,52.2,52.4,51.7,45.5,12.1,14.1,0.000
16:38:50,16730,10.1,5.9,57.6,1.7,51.7,52.2,52.2,52.4,51.7,45.5,12.1,14.1,0.000
16:39:00,16740,10.1,5.9,57.7,1.6,51.7,52.2,52.3,52.4,51.8,45.5,12.1,14.1,0.000
16:39:10,16750,10.0,5.8,57.7,1.7,51.7,52.2,52.3,52.4,51.8,45.6,12.1,14.2,0.000
16:39:20,16760,10.1,5.9,57.7,1.6,51.5,52.1,52.3,52.3,51.8,45.5,12.1,14.2,0.000
16:39:30,16770,10.1,5.9,57.9,1.7,51.4,52.2,52.3,52.3,51.8,45.5,12.1,14.2,0.000
16:39:40,16780,10.1,5.9,57.8,1.6,51.4,52.2,52.3,52.3,51.8,45.5,12.1,14.2,0.000
16:39:50,16790,10.0,5.9,58.1,1.7,51.7,52.2,52.2,52.3,51.8,45.5,12.1,14.2,0.000
16:40:00,16800,10.0,5.8,58.0,1.6,51.9,52.2,52.3,52.3,51.8,45.5,12.1,14.2,0.000
16:40:10,16810,10.1,5.9,58.4,1.7,51.6,52.2,52.2,52.3,51.7,45.5,12.1,14.2,0.000
16:40:20,16820,10.1,5.9,58.4,1.6,51.2,52.2,52.2,52.3,51.7,45.5,12.1,14.2,0.000
16:40:30,16830,10.0,5.9,58.1,1.7,51.5,52.2,52.3,52.3,51.8,45.5,12.1,14.2,0.000
16:40:40,16840,9.9,5.8,58.2,1.6,51.4,52.2,52.2,52.3,51.8,45.5,12.0,14.2,0.000
16:40:50,16850,9.9,5.8,58.3,1.7,51.4,52.2,52.2,52.3,51.7,45.5,12.0,14.2,0.000
16:41:00,16860,10.0,5.9,58.3,1.5,51.5,52.2,52.2,52.3,51.7,45.5,12.0,14.2,0.000
16:41:10,16870,9.9,5.8,58.7,1.7,51.4,52.1,52.2,52.3,51.7,45.4,12.0,14.2,0.000
16:41:20,16880,10.0,5.9,58.6,1.6,51.5,52.2,52.2,52.3,51.7,45.4,12.0,14.2,0.000
16:41:30,16890,10.0,5.9,58.5,1.7,51.5,52.2,52.2,52.4,51.7,45.4,12.0,14.3,0.000
16:41:40,16900,10.1,6.0,58.5,1.6,51.5,52.1,52.2,52.3,51.7,45.4,12.0,14.3,0.000
16:41:50,16910,10.2,6.1,58.8,1.6,51.4,52.2,52.2,52.4,51.7,45.4,12.0,14.3,0.000
16:42:00,16920,10.4,6.2,58.6,1.6,51.5,52.2,52.2,52.3,51.8,45.4,12.0,14.3,0.000
16:42:10,16930,10.4,6.2,58.4,1.7,51.5,52.1,52.2,52.3,51.7,45.4,12.0,14.3,0.000
16:42:20,16940,10.5,6.4,58.5,1.6,51.4,52.1,52.2,52.3,51.7,45.4,12.0,14.3,0.000
16:42:30,16950,10.7,6.5,58.7,1.7,51.6,52.2,52.2,52.3,51.7,45.4,12.0,14.3,0.000
16:42:40,16960,10.8,6.6,58.6,1.6,51.7,52.1,52.2,52.3,51.7,45.4,12.0,14.3,0.000
16:42:50,16970,10.7,6.6,58.6,1.7,51.7,52.1,52.2,52.3,51.7,45.4,12.0,14.3,0.000
16:43:00,16980,10.7,6.5,58.3,1.5,51.8,52.1,52.2,52.3,51.7,45.4,12.0,14.3,0.000
16:43:10,16990,10.7,6.5,58.2,1.7,51.9,52.1,52.2,52.3,51.7,45.4,12.0,14.3,0.000
16:43:20,17000,10.7,6.5,58.0,1.6,51.9,52.1,52.2,52.3,51.7,45.4,12.0,14.3,0.000
16:43:30,17010,10.6,6.4,58.0,1.7,51.9,52.2,52.2,52.3,51.7,45.4,12.0,14.4,0.000
16:43:40,17020,10.6,6.4,58.0,1.6,51.8,52.1,52.2,52.3,51.7,45.4,12.0,14.4,0.000
16:43:50,17030,10.6,6.4,57.9,1.7,51.7,52.1,52.2,52.3,51.7,45.4,12.0,14.4,0.000
16:44:00,17040,10.5,6.3,57.9,1.6,51.7,52.1,52.2,52.3,51.7,45.3,12.0,14.4,0.000
16:44:10,17050,10.5,6.3,57.7,1.7,51.9,52.1,52.2,52.3,51.7,45.3,12.0,14.4,0.000
16:44:20,17060,10.4,6.2,57.6,1.6,51.8,52.1,52.2,52.3,51.7,45.3,12.0,14.4,0.000
16:44:30,17070,10.3,6.1,57.7,1.7,51.8,52.1,52.2,52.3,51.7,45.3,12.0,14.4,0.000
16:44:40,17080,10.3,6.1,57.6,1.6,52.0,52.1,52.2,52.3,51.7,45.4,12.0,14.4,0.000
16:44:50,17090,10.3,6.0,57.4,1.7,52.0,52.1,52.2,52.3,51.7,45.4,12.0,14.4,0.000
16:45:00,17100,10.3,6.1,57.5,1.6,52.0,52.1,52.2,52.3,51.7,45.4,12.0,14.4,0.000
16:45:10,17110,10.3,6.0,57.5,1.7,51.8,52.2,52.2,52.3,51.7,45.4,12.0,14.4,0.000
16:45:20,17120,10.4,6.2,57.7,1.6,51.8,52.2,52.2,52.3,51.7,45.4,11.9,14.4,0.000
16:45:30,17130,10.2,6.0,57.5,1.7,51.8,52.1,52.2,52.3,51.7,45.3,11.9,14.4,0.000
16:45:40,17140,10.3,6.0,57.3,1.6,51.8,52.1,52.2,52.3,51.7,45.3,11.9,14.4,0.000
16:45:50,17150,10.2,6.0,57.4,1.7,51.6,52.1,52.2,52.3,51.7,45.3,12.0,14.5,0.000
16:46:00,17160,10.2,6.0,57.6,1.6,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:46:10,17170,10.2,5.9,57.5,1.7,51.6,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:46:20,17180,10.2,6.0,57.7,1.5,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:46:30,17190,10.0,5.8,57.6,1.7,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:46:40,17200,10.1,5.9,57.7,1.6,51.7,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:46:50,17210,10.0,5.9,57.8,1.7,51.8,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:47:00,17220,10.0,5.8,57.7,1.6,51.9,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:47:10,17230,10.1,5.9,57.7,1.7,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:47:20,17240,10.1,5.9,57.9,1.6,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:47:30,17250,10.1,5.9,58.0,1.7,51.4,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:47:40,17260,10.0,5.8,57.8,1.6,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:47:50,17270,10.0,5.8,57.9,1.7,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:48:00,17280,10.1,5.9,58.2,1.6,51.7,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:48:10,17290,10.0,5.8,58.0,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:48:20,17300,10.0,5.8,58.3,1.6,51.4,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:48:30,17310,9.9,5.7,58.3,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:48:40,17320,9.9,5.8,58.3,1.6,51.6,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:48:50,17330,9.9,5.8,58.3,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:49:00,17340,10.0,5.8,58.3,1.6,51.3,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:49:10,17350,10.0,5.8,58.4,1.7,51.2,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0.000
16:49:20,17360,10.1,5.9,58.2,1.7,51.2,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:49:30,17370,10.2,6.1,58.3,1.6,51.2,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:49:40,17380,10.2,6.1,58.5,1.7,51.4,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:49:50,17390,10.3,6.1,58.6,1.6,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:50:00,17400,10.4,6.2,58.4,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:50:10,17410,10.5,6.3,58.4,1.6,51.5,52.1,52.2,52.3,51.7,45.2,11.8,14.5,0.000
16:50:20,17420,10.7,6.5,58.3,1.7,51.6,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0.000
16:50:30,17430,10.7,6.5,58.5,1.6,51.7,52.1,52.2,52.3,51.7,45.2,11.9,14.6,0.000
16:50:40,17440,10.8,6.6,58.1,1.7,51.6,52.1,52.2,52.3,51.7,45.2,11.9,14.6,0.000
16:50:50,17450,10.8,6.6,58.2,1.6,51.3,52.1,52.2,52.3,51.7,45.2,11.9,14.6,0.000
16:51:00,17460,10.7,6.5,58.2,1.7,51.4,52.1,52.2,52.3,51.7,45.2,11.9,14.6,0.000
16:51:10,17470,10.7,6.4,57.9,1.6,51.4,52.1,52.2,52.3,51.7,45.2,11.8,14.6,0.000
16:51:20,17480,10.8,6.5,57.8,1.7,51.4,52.1,52.2,52.3,51.7,45.2,11.8,14.6,0.000
16:51:30,17490,10.7,6.4,57.7,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0.000
16:51:40,17500,10.6,6.4,57.8,1.7,51.8,52.1,52.2,52.3,51.7,45.2,11.8,14.6,0.000
16:51:50,17510,10.6,6.4,57.6,1.6,51.8,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0.000
16:52:00,17520,10.6,6.4,57.7,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0.000
16:52:10,17530,10.6,6.4,57.5,1.5,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0.000
16:52:20,17540,10.6,6.3,57.6,1.7,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0.000
16:52:30,17550,10.5,6.3,57.6,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0.000
16:52:40,17560,10.5,6.2,57.4,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0.000
16:52:50,17570,10.3,6.1,57.4,1.6,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0.000
16:53:00,17580,10.4,6.1,57.3,1.7,51.4,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0.000
16:53:10,17590,10.3,6.0,57.0,1.6,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0.000
16:53:20,17600,10.3,6.0,57.0,1.7,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0.000
16:53:30,17610,10.3,6.0,57.4,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:53:40,17620,10.2,6.0,57.3,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:53:50,17630,10.1,5.9,57.2,1.6,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:54:00,17640,10.1,5.9,57.4,1.7,51.5,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:54:10,17650,10.2,5.9,57.5,1.6,51.5,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:54:20,17660,10.2,5.9,57.4,1.7,51.5,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:54:30,17670,10.2,5.9,57.4,1.6,51.5,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:54:40,17680,10.2,6.0,57.5,1.7,51.3,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:54:50,17690,10.0,5.8,57.7,1.6,51.4,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:55:00,17700,10.1,5.9,57.7,1.7,51.5,52.0,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:55:10,17710,10.1,5.9,57.7,1.5,51.5,52.1,52.2,52.2,51.7,45.1,11.8,14.7,0.000
16:55:20,17720,10.0,5.9,58.0,1.7,51.7,52.1,52.1,52.2,51.7,45.1,11.8,14.7,0.000
16:55:30,17730,10.1,5.9,57.8,1.6,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:55:40,17740,10.0,5.8,57.9,1.7,51.5,52.1,52.1,52.2,51.7,45.0,11.8,14.7,0.000
16:55:50,17750,10.1,5.9,58.2,1.5,51.7,52.1,52.1,52.3,51.7,45.0,11.8,14.7,0.000
16:56:00,17760,10.1,5.9,58.3,1.7,51.6,52.1,52.1,52.3,51.7,45.0,11.8,14.7,0.000
16:56:10,17770,10.0,5.9,58.3,1.6,51.6,52.1,52.2,52.3,51.7,45.0,11.8,14.7,0.000
16:56:20,17780,10.0,5.9,58.3,1.7,51.7,52.1,52.1,52.3,51.7,45.1,11.8,14.7,0.000
16:56:30,17790,10.1,5.9,58.3,1.6,51.7,52.1,52.1,52.2,51.7,45.1,11.8,14.7,0.000
16:56:40,17800,10.0,5.9,58.5,1.7,51.5,52.1,52.2,52.2,51.7,45.1,11.8,14.7,0.000
16:56:50,17810,10.0,5.9,58.6,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0.000
16:57:00,17820,10.0,5.8,58.3,1.7,51.8,52.1,52.2,52.2,51.7,45.1,11.8,14.7,0.000
16:57:10,17830,10.1,5.9,58.4,1.6,51.6,52.1,52.2,52.2,51.7,45.0,11.8,14.7,0.000
16:57:20,17840,10.0,5.9,58.6,1.7,51.5,52.1,52.2,52.2,51.7,45.0,11.8,14.7,0.000
16:57:30,17850,10.0,5.9,58.4,1.6,51.7,52.0,52.1,52.2,51.7,45.0,11.7,14.7,0.000
16:57:40,17860,10.1,6.0,58.7,1.7,51.7,52.0,52.1,52.2,51.7,45.0,11.7,14.7,0.000
16:57:50,17870,10.2,6.1,58.6,1.6,51.7,52.0,52.2,52.2,51.7,45.0,11.7,14.8,0.000
16:58:00,17880,10.3,6.2,58.5,1.7,51.8,52.1,52.1,52.2,51.7,45.0,11.7,14.8,0.000
16:58:10,17890,10.5,6.3,58.7,1.6,51.7,52.1,52.1,52.2,51.7,45.0,11.7,14.8,0.000
16:58:20,17900,10.6,6.4,58.6,1.7,51.8,52.1,52.1,52.2,51.7,45.0,11.7,14.8,0.000
16:58:30,17910,10.7,6.6,58.7,1.6,51.9,52.1,52.1,52.2,51.7,45.0,11.7,14.8,0.000
16:58:40,17920,10.8,6.6,58.4,1.7,51.5,52.0,52.1,52.2,51.7,45.0,11.7,14.8,0.000
16:58:50,17930,10.8,6.6,58.4,1.6,51.5,52.1,52.1,52.2,51.7,45.0,11.7,14.8,0.000
16:59:00,17940,10.8,6.6,58.4,1.7,51.5,52.1,52.1,52.2,51.7,45.0,11.7,14.8,0.000
16:59:10,17950,10.7,6.5,58.2,1.6,51.6,52.1,52.1,52.2,51.7,45.0,11.7,14.8,0.000
16:59:20,17960,10.6,6.4,58.2,1.7,51.7,52.0,52.1,52.2,51.7,45.0,11.7,14.8,0.000
16:59:30,17970,10.6,6.4,57.9,1.6,51.7,52.1,52.1,52.2,51.7,45.0,11.7,14.9,0.000
16:59:40,17980,10.8,6.5,58.0,1.7,51.5,52.0,52.1,52.2,51.7,45.0,11.7,14.8,0.000
16:59:50,17990,10.7,6.4,57.9,1.5,51.6,52.1,52.1,52.2,51.7,45.0,11.7,14.8,0.000
17:00:00,18000,10.5,6.3,57.6,1.7,51.8,52.0,52.1,52.2,51.7,45.0,11.7,14.9,0.000
17:00:10,18010,10.5,6.3,57.6,1.5,51.7,52.0,52.1,52.2,51.7,45.0,11.7,14.9,0.000
17:00:20,18020,10.5,6.2,57.5,1.7,51.6,52.1,52.2,52.3,51.7,45.0,11.7,14.9,0.000
17:00:30,18030,10.3,6.1,57.6,1.6,51.5,52.1,52.1,52.2,51.7,45.0,11.7,14.9,0.000
17:00:40,18040,10.4,6.1,57.3,1.7,51.5,52.1,52.1,52.2,51.7,45.0,11.7,14.9,0.000
17:00:50,18050,10.4,6.1,57.7,1.6,51.6,52.0,52.1,52.2,51.7,44.9,11.7,14.9,0.000
