Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
17:01:00,18060,10.3,6.0,57.3,1.7,51.6,52.0,52.1,52.2,51.7,44.9,11.7,14.9,0.000
17:01:10,18070,10.2,6.0,57.5,1.6,51.6,52.1,52.1,52.2,51.7,44.9,11.7,14.9,0.000
17:01:20,18080,10.3,6.0,57.4,1.7,51.7,52.0,52.1,52.2,51.7,44.9,11.7,14.9,0.000
17:01:30,18090,10.3,6.0,57.6,1.6,51.6,52.0,52.1,52.2,51.6,44.9,11.7,14.9,0.000
17:01:40,18100,10.2,6.0,57.5,1.7,51.6,52.0,52.1,52.2,51.7,44.9,11.7,14.9,0.000
17:01:50,18110,10.2,6.0,57.6,1.6,51.7,52.0,52.1,52.2,51.6,44.9,11.7,14.9,0.000
17:02:00,18120,10.2,6.0,57.6,1.7,51.7,52.0,52.1,52.2,51.7,44.9,11.7,14.9,0.000
17:02:10,18130,10.2,6.0,57.6,1.6,51.7,52.0,52.1,52.2,51.7,44.9,11.7,15.0,0.000
17:02:20,18140,10.2,6.0,57.8,1.7,51.5,52.0,52.1,52.2,51.7,44.9,11.7,15.0,0.000
17:02:30,18150,10.2,6.0,57.8,1.6,51.5,52.0,52.1,52.2,51.6,44.9,11.7,14.9,0.000
17:02:40,18160,10.1,5.9,57.8,1.7,51.8,52.0,52.1,52.2,51.6,44.9,11.7,14.9,0.000
17:02:50,18170,10.1,5.9,57.8,1.6,51.9,52.0,52.1,52.2,51.6,44.9,11.7,15.0,0.000
17:03:00,18180,10.0,5.8,57.8,1.7,51.9,52.0,52.1,52.2,51.7,44.9,11.7,15.0,0.000
17:03:10,18190,10.0,5.9,57.8,1.6,51.8,52.0,52.1,52.2,51.7,44.9,11.7,15.0,0.000
17:03:20,18200,10.0,5.8,57.8,1.7,51.7,52.0,52.1,52.2,51.6,44.9,11.7,15.0,0.000
17:03:30,18210,10.1,5.9,58.0,1.6,51.7,52.0,52.1,52.2,51.6,44.9,11.7,15.0,0.000
17:03:40,18220,10.1,5.9,57.9,1.7,51.4,52.0,52.1,52.2,51.7,44.9,11.7,15.0,0.000
17:03:50,18230,10.0,5.9,58.2,1.7,51.2,52.0,52.1,52.2,51.7,44.9,11.7,15.0,0.000
17:04:00,18240,10.0,5.9,58.2,1.6,51.5,52.0,52.1,52.2,51.6,44.9,11.7,15.0,0.000
17:04:10,18250,10.0,5.8,58.1,1.7,51.7,52.0,52.1,52.2,51.7,44.9,11.7,15.0,0.000
17:04:20,18260,10.0,5.9,58.3,1.6,51.4,52.0,52.1,52.2,51.7,44.9,11.7,15.0,0.000
17:04:30,18270,10.1,5.9,58.2,1.7,51.2,52.0,52.1,52.2,51.6,44.9,11.7,15.0,0.000
17:04:40,18280,10.1,5.9,58.3,1.6,51.6,52.0,52.1,52.2,51.6,44.9,11.7,15.0,0.000
17:04:50,18290,10.0,5.9,58.4,1.7,51.6,52.1,52.1,52.2,51.6,44.9,11.7,15.0,0.000
17:05:00,18300,10.0,5.9,58.5,1.6,51.3,52.1,52.1,52.2,51.6,44.9,11.7,15.0,0.000
17:05:10,18310,10.0,5.9,58.4,1.7,51.3,52.1,52.1,52.2,51.6,44.9,11.7,15.0,0.000
17:05:20,18320,10.0,5.9,58.4,1.6,51.4,52.1,52.1,52.2,51.6,44.9,11.7,15.0,0.000
17:05:30,18330,10.1,6.0,58.5,1.7,51.4,52.0,52.1,52.2,51.6,44.8,11.7,15.0,0.000
17:05:40,18340,10.3,6.1,58.4,1.6,51.3,52.0,52.1,52.2,51.6,44.8,11.7,15.0,0.000
17:05:50,18350,10.3,6.2,58.5,1.7,51.1,51.9,52.1,52.2,51.6,44.9,11.7,15.0,0.000
17:06:00,18360,10.5,6.3,58.7,1.6,51.4,51.9,52.1,52.2,51.6,44.9,11.6,15.0,0.000
17:06:10,18370,10.6,6.4,58.5,1.7,51.2,52.0,52.1,52.2,51.6,44.9,11.6,15.0,0.000
17:06:20,18380,10.7,6.5,58.5,1.6,51.4,52.0,52.1,52.2,51.6,44.8,11.6,15.0,0.000
17:06:30,18390,10.7,6.5,58.4,1.7,51.7,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:06:40,18400,10.6,6.4,58.1,1.6,51.5,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:06:50,18410,10.7,6.5,58.1,1.7,51.4,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:07:00,18420,10.7,6.5,57.9,1.6,51.6,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:07:10,18430,10.6,6.4,58.1,1.7,51.5,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:07:20,18440,10.6,6.4,58.1,1.6,51.4,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:07:30,18450,10.6,6.4,58.1,1.7,51.6,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:07:40,18460,10.6,6.4,58.0,1.6,51.7,52.0,52.1,52.1,51.6,44.8,11.6,15.1,0.000
17:07:50,18470,10.6,6.3,57.7,1.7,51.6,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:08:00,18480,10.4,6.2,57.8,1.6,51.7,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:08:10,18490,10.4,6.2,57.6,1.7,51.7,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:08:20,18500,10.3,6.1,57.7,1.6,51.7,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:08:30,18510,10.3,6.1,57.5,1.7,51.6,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:08:40,18520,10.4,6.1,57.4,1.6,51.7,52.0,52.1,52.2,51.6,44.8,11.6,15.2,0.000
17:08:50,18530,10.3,6.0,57.4,1.7,51.7,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:09:00,18540,10.3,6.0,57.6,1.5,51.6,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:09:10,18550,10.3,6.0,57.5,1.7,51.5,52.0,52.1,52.2,51.6,44.8,11.6,15.1,0.000
17:09:20,18560,10.3,6.1,57.6,1.6,51.5,52.0,52.1,52.2,51.6,44.8,11.6,15.2,0.000
17:09:30,18570,10.3,6.0,57.6,1.7,51.5,52.0,52.1,52.2,51.6,44.8,11.6,15.2,0.000
17:09:40,18580,10.2,6.0,57.6,1.6,51.5,52.0,52.1,52.2,51.6,44.8,11.6,15.2,0.000
17:09:50,18590,10.2,5.9,57.5,1.7,51.5,52.0,52.1,52.2,51.6,44.8,11.6,15.2,0.000
17:10:00,18600,10.1,5.9,57.7,1.6,51.5,52.0,52.1,52.2,51.6,44.7,11.6,15.2,0.000
17:10:10,18610,10.1,5.9,57.8,1.7,51.5,52.0,52.1,52.2,51.6,44.8,11.6,15.2,0.000
17:10:20,18620,10.1,5.9,57.9,1.6,51.6,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:10:30,18630,10.0,5.8,57.7,1.7,51.6,52.0,52.1,52.2,51.6,44.8,11.6,15.2,0.000
17:10:40,18640,10.1,5.9,57.9,1.6,51.7,52.0,52.1,52.2,51.6,44.8,11.6,15.2,0.000
17:10:50,18650,10.1,5.9,57.9,1.7,51.6,52.0,52.1,52.1,51.6,44.8,11.6,15.2,0.000
17:11:00,18660,10.0,5.9,58.0,1.6,51.5,52.0,52.1,52.1,51.6,44.8,11.6,15.2,0.000
17:11:10,18670,10.0,5.9,57.9,1.7,51.5,52.0,52.1,52.1,51.6,44.8,11.6,15.2,0.000
17:11:20,18680,10.1,5.9,58.2,1.5,51.5,52.0,52.1,52.1,51.6,44.8,11.6,15.2,0.000
17:11:30,18690,10.0,5.8,58.0,1.7,51.4,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:11:40,18700,10.0,5.8,58.2,1.6,51.2,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:11:50,18710,10.1,5.9,58.3,1.7,51.4,52.0,52.1,52.2,51.6,44.7,11.6,15.2,0.000
17:12:00,18720,10.1,5.9,58.2,1.6,51.7,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:12:10,18730,10.1,5.9,58.3,1.7,51.6,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:12:20,18740,9.9,5.8,58.2,1.6,51.5,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:12:30,18750,9.9,5.8,58.5,1.7,51.4,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:12:40,18760,10.0,5.8,58.3,1.6,51.2,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:12:50,18770,10.0,5.8,58.1,1.7,51.2,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:13:00,18780,10.1,5.9,58.4,1.6,51.1,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:13:10,18790,10.1,6.0,58.4,1.7,51.2,51.9,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:13:20,18800,10.2,6.1,58.4,1.5,51.3,52.0,52.0,52.1,51.6,44.7,11.6,15.2,0.000
17:13:30,18810,10.2,6.1,58.3,1.7,51.3,51.9,52.0,52.1,51.6,44.7,11.6,15.2,0.000
17:13:40,18820,10.4,6.3,58.5,1.6,51.3,52.0,52.0,52.1,51.6,44.7,11.6,15.2,0.000
17:13:50,18830,10.5,6.3,58.4,1.7,51.2,52.0,52.0,52.1,51.6,44.7,11.6,15.2,0.000
17:14:00,18840,10.7,6.5,58.6,1.6,51.3,52.0,52.0,52.1,51.6,44.7,11.6,15.2,0.000
17:14:10,18850,10.7,6.5,58.4,1.7,51.5,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:14:20,18860,10.8,6.5,58.3,1.6,51.5,52.0,52.0,52.1,51.6,44.7,11.6,15.2,0.000
17:14:30,18870,10.7,6.5,58.1,1.7,51.7,52.0,52.0,52.1,51.6,44.7,11.6,15.2,0.000
17:14:40,18880,10.8,6.5,58.1,1.6,51.7,51.9,52.0,52.1,51.6,44.7,11.6,15.2,0.000
17:14:50,18890,10.7,6.5,58.0,1.7,51.7,52.0,52.0,52.1,51.6,44.7,11.5,15.2,0.000
17:15:00,18900,10.7,6.4,58.2,1.5,51.6,52.0,52.1,52.1,51.6,44.7,11.6,15.2,0.000
17:15:10,18910,10.6,6.4,57.9,1.7,51.6,52.0,52.1,52.1,51.6,44.7,11.6,15.3,0.000
17:15:20,18920,10.5,6.3,57.9,1.6,51.6,52.0,52.1,52.1,51.6,44.7,11.6,15.3,0.000
17:15:30,18930,10.5,6.2,57.6,1.7,51.6,52.0,52.0,52.1,51.6,44.7,11.6,15.3,0.000
17:15:40,18940,10.4,6.2,57.5,1.6,51.6,52.0,52.0,52.1,51.6,44.7,11.6,15.3,0.000
17:15:50,18950,10.5,6.2,57.7,1.7,51.6,52.0,52.0,52.1,51.6,44.7,11.6,15.3,0.000
17:16:00,18960,10.5,6.2,57.5,1.6,51.6,51.9,52.0,52.1,51.6,44.7,11.6,15.3,0.000
17:16:10,18970,10.5,6.2,57.7,1.7,51.6,51.9,52.0,52.1,51.6,44.6,11.6,15.3,0.000
17:16:20,18980,10.3,6.1,57.4,1.5,51.6,51.9,52.0,52.1,51.6,44.7,11.6,15.3,0.000
17:16:30,18990,10.4,6.2,57.6,1.7,51.5,52.0,52.0,52.1,51.6,44.6,11.6,15.3,0.000
17:16:40,19000,10.3,6.0,57.4,1.6,51.5,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:16:50,19010,10.3,6.1,57.5,1.7,51.6,51.9,52.0,52.1,51.6,44.7,11.5,15.3,0.000
17:17:00,19020,10.2,5.9,57.3,1.6,51.6,52.0,52.0,52.1,51.6,44.7,11.5,15.3,0.000
17:17:10,19030,10.2,5.9,57.2,1.7,51.6,52.0,52.0,52.1,51.6,44.7,11.6,15.3,0.000
17:17:20,19040,10.2,5.9,57.6,1.6,51.6,51.9,52.0,52.1,51.6,44.7,11.5,15.3,0.000
17:17:30,19050,10.2,6.0,57.3,1.7,51.6,52.0,52.0,52.1,51.6,44.7,11.6,15.3,0.000
17:17:40,19060,10.2,6.0,57.5,1.7,51.6,52.0,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:17:50,19070,10.1,5.9,57.6,1.6,51.7,52.0,52.0,52.1,51.6,44.6,11.6,15.3,0.000
17:18:00,19080,10.1,5.9,57.5,1.7,51.7,52.0,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:18:10,19090,10.1,5.9,57.6,1.6,51.7,52.0,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:18:20,19100,10.1,5.9,57.8,1.7,51.8,52.0,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:18:30,19110,10.1,5.9,57.6,1.6,51.6,52.0,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:18:40,19120,10.1,5.9,57.6,1.7,51.6,52.0,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:18:50,19130,10.1,5.9,57.9,1.6,51.5,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:19:00,19140,10.1,5.9,58.0,1.7,51.4,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:19:10,19150,10.1,5.9,58.1,1.5,51.3,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:19:20,19160,10.0,5.8,58.1,1.7,51.2,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:19:30,19170,10.1,5.9,58.1,1.6,51.3,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:19:40,19180,10.0,5.9,58.1,1.7,51.3,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:19:50,19190,10.0,5.8,58.2,1.6,51.3,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:20:00,19200,10.0,5.8,58.0,1.7,51.4,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:20:10,19210,10.0,5.9,58.2,1.6,51.4,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:20:20,19220,10.0,5.8,58.3,1.7,51.3,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:20:30,19230,10.1,5.9,58.0,1.6,51.4,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:20:40,19240,9.9,5.8,58.3,1.7,51.4,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:20:50,19250,10.0,5.8,58.2,1.6,51.3,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:21:00,19260,10.0,5.8,58.2,1.7,51.3,51.9,52.0,52.1,51.5,44.6,11.5,15.3,0.000
17:21:10,19270,10.0,5.9,58.4,1.6,51.3,51.9,52.0,52.1,51.5,44.6,11.5,15.3,0.000
17:21:20,19280,10.2,6.0,58.3,1.7,51.4,51.9,52.0,52.1,51.5,44.6,11.5,15.3,0.000
17:21:30,19290,10.3,6.2,58.5,1.6,51.3,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:21:40,19300,10.4,6.3,58.4,1.7,51.3,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:21:50,19310,10.6,6.4,58.4,1.6,51.4,51.9,52.0,52.1,51.6,44.6,11.5,15.3,0.000
17:22:00,19320,10.7,6.5,58.3,1.7,51.6,51.9,52.0,52.1,51.5,44.6,11.5,15.3,0.000
17:22:10,19330,10.8,6.6,58.5,1.5,51.6,51.9,52.0,52.1,51.6,44.6,11.5,15.4,0.000
17:22:20,19340,10.7,6.5,58.4,1.7,51.4,51.9,52.0,52.1,51.5,44.6,11.5,15.4,0.000
17:22:30,19350,10.8,6.6,58.5,1.6,51.4,51.9,52.0,52.1,51.5,44.6,11.5,15.4,0.000
17:22:40,19360,10.7,6.4,58.1,1.7,51.5,51.9,52.0,52.1,51.5,44.6,11.5,15.4,0.000
17:22:50,19370,10.6,6.3,58.1,1.5,51.5,51.9,52.0,52.1,51.5,44.6,11.5,15.4,0.000
17:23:00,19380,10.6,6.3,57.9,1.7,51.4,51.9,52.0,52.1,51.5,44.6,11.5,15.4,0.000
17:23:10,19390,10.5,6.3,58.1,1.5,51.4,51.9,52.0,52.1,51.5,44.6,11.5,15.4,0.000
17:23:20,19400,10.5,6.3,57.9,1.7,51.4,51.9,52.0,52.1,51.5,44.6,11.5,15.4,0.000
17:23:30,19410,10.5,6.3,57.7,1.5,51.6,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:23:40,19420,10.4,6.2,57.9,1.7,51.5,51.9,52.0,52.1,51.6,44.5,11.5,15.4,0.000
17:23:50,19430,10.4,6.1,57.6,1.6,51.5,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:24:00,19440,10.5,6.2,57.6,1.7,51.6,51.9,52.0,52.1,51.5,44.6,11.5,15.4,0.000
17:24:10,19450,10.4,6.1,57.4,1.6,51.4,51.9,52.0,52.1,51.5,44.6,11.5,15.4,0.000
17:24:20,19460,10.3,6.1,57.6,1.7,51.3,51.9,52.0,52.1,51.6,44.6,11.5,15.4,0.000
17:24:30,19470,10.3,6.1,57.4,1.6,51.4,51.9,52.0,52.1,51.6,44.6,11.5,15.4,0.000
17:24:40,19480,10.4,6.1,57.5,1.7,51.3,51.9,52.0,52.1,51.6,44.6,11.5,15.4,0.000
17:24:50,19490,10.4,6.1,57.7,1.6,51.2,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:25:00,19500,10.3,6.1,57.8,1.7,51.3,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:25:10,19510,10.3,6.0,57.6,1.6,51.3,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:25:20,19520,10.3,6.1,57.7,1.7,51.2,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:25:30,19530,10.2,5.9,57.6,1.6,51.2,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:25:40,19540,10.2,6.0,57.7,1.7,51.3,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:25:50,19550,10.1,5.9,57.8,1.6,51.4,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:26:00,19560,10.1,5.9,57.9,1.7,51.4,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:26:10,19570,10.1,5.9,57.7,1.6,51.4,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:26:20,19580,10.2,6.0,57.7,1.7,51.4,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:26:30,19590,10.1,5.9,57.9,1.6,51.3,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:26:40,19600,10.1,5.9,57.9,1.7,51.5,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:26:50,19610,10.1,5.9,57.8,1.6,51.5,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:27:00,19620,10.0,5.9,58.0,1.7,51.3,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:27:10,19630,10.1,5.9,58.0,1.6,51.2,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:27:20,19640,10.0,5.9,58.4,1.7,51.2,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:27:30,19650,10.0,5.8,58.0,1.6,51.2,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:27:40,19660,10.0,5.8,58.4,1.7,51.1,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:27:50,19670,10.0,5.8,58.1,1.6,51.2,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:28:00,19680,10.1,5.9,58.2,1.8,51.3,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:28:10,19690,10.0,5.9,58.3,1.6,51.4,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:28:20,19700,10.0,5.9,58.5,1.8,51.4,51.8,52.0,52.1,51.5,44.5,11.4,15.4,0.000
17:28:30,19710,10.1,5.9,58.3,1.6,51.4,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:28:40,19720,10.1,6.0,58.4,1.7,51.3,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:28:50,19730,10.2,6.1,58.4,1.6,51.3,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:29:00,19740,10.3,6.1,58.4,1.7,51.3,51.9,52.0,52.1,51.5,44.5,11.4,15.4,0.000
17:29:10,19750,10.4,6.2,58.4,1.6,51.3,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:29:20,19760,10.5,6.3,58.2,1.7,51.2,51.9,51.9,52.1,51.5,44.5,11.4,15.4,0.000
17:29:30,19770,10.6,6.4,58.3,1.6,51.2,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:29:40,19780,10.6,6.4,58.6,1.7,51.4,51.9,51.9,52.1,51.5,44.5,11.4,15.4,0.000
17:29:50,19790,10.7,6.5,58.3,1.6,51.5,51.9,52.0,52.1,51.5,44.5,11.5,15.4,0.000
17:30:00,19800,10.7,6.5,58.2,1.7,51.5,51.9,52.0,52.1,51.5,44.5,11.4,15.4,0.000
17:30:10,19810,10.6,6.4,58.0,1.6,51.5,51.9,52.0,52.0,51.5,44.5,11.4,15.4,0.000
17:30:20,19820,10.6,6.4,58.3,1.7,51.5,51.9,52.0,52.0,51.5,44.5,11.4,15.5,0.000
17:30:30,19830,10.7,6.4,57.7,1.6,51.4,51.9,52.0,52.1,51.5,44.5,11.4,15.5,0.000
17:30:40,19840,10.6,6.4,58.0,1.7,51.5,51.9,52.0,52.1,51.5,44.5,11.4,15.5,0.000
17:30:50,19850,10.5,6.3,57.9,1.6,51.5,51.9,52.0,52.0,51.5,44.5,11.4,15.5,0.000
17:31:00,19860,10.5,6.3,57.7,1.7,51.5,51.9,52.0,52.0,51.5,44.4,11.4,15.5,0.000
17:31:10,19870,10.6,6.3,57.9,1.6,51.2,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:31:20,19880,10.4,6.1,57.6,1.6,51.5,51.9,52.0,52.0,51.5,44.5,11.4,15.5,0.000
17:31:30,19890,10.4,6.1,57.8,1.7,51.5,51.9,52.0,52.0,51.5,44.5,11.4,15.5,0.000
17:31:40,19900,10.3,6.1,57.5,1.6,51.6,51.9,51.9,52.0,51.5,44.5,11.4,15.5,0.000
17:31:50,19910,10.3,6.0,57.5,1.7,51.6,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:32:00,19920,10.3,6.0,57.7,1.6,51.6,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:32:10,19930,10.2,6.0,57.7,1.7,51.5,51.9,51.9,52.1,51.5,44.4,11.4,15.5,0.000
17:32:20,19940,10.3,6.0,57.7,1.6,51.3,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:32:30,19950,10.2,6.0,57.7,1.7,51.1,51.9,51.9,52.1,51.5,44.5,11.4,15.5,0.000
17:32:40,19960,10.2,6.0,57.6,1.6,51.1,51.9,51.9,52.0,51.5,44.5,11.4,15.5,0.000
17:32:50,19970,10.1,5.9,57.8,1.7,51.2,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:33:00,19980,10.2,6.0,57.8,1.6,51.2,51.9,52.0,52.0,51.5,44.4,11.4,15.5,0.000
17:33:10,19990,10.1,6.0,57.9,1.7,51.3,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:33:20,20000,10.1,5.9,57.9,1.6,51.3,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:33:30,20010,10.1,5.9,57.7,1.7,51.2,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:33:40,20020,10.1,6.0,58.0,1.6,51.2,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:33:50,20030,10.1,5.9,57.9,1.7,51.1,51.9,51.9,52.0,51.5,44.5,11.4,15.5,0.000
17:34:00,20040,10.0,5.9,57.9,1.6,51.3,51.9,51.9,52.0,51.5,44.5,11.4,15.5,0.000
17:34:10,20050,10.0,5.9,58.1,1.7,51.3,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:34:20,20060,10.0,5.9,58.0,1.6,51.4,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:34:30,20070,10.1,5.9,58.2,1.7,51.5,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:34:40,20080,10.1,6.0,58.3,1.5,51.6,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:34:50,20090,10.0,5.8,58.3,1.7,51.6,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:35:00,20100,10.0,5.9,58.4,1.6,51.5,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:35:10,20110,10.0,5.9,58.2,1.7,51.3,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:35:20,20120,9.9,5.8,58.6,1.6,51.5,51.9,51.9,52.0,51.4,44.4,11.4,15.5,0.000
17:35:30,20130,10.0,5.9,58.4,1.8,51.6,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:35:40,20140,9.9,5.8,58.5,1.6,51.6,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:35:50,20150,9.9,5.8,58.7,1.7,51.4,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:36:00,20160,9.9,5.8,58.6,1.6,51.3,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:36:10,20170,10.0,5.9,58.5,1.7,51.2,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:36:20,20180,10.2,6.0,58.6,1.6,51.0,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:36:30,20190,10.3,6.2,58.7,1.7,51.0,51.8,51.9,52.0,51.4,44.4,11.4,15.5,0.000
17:36:40,20200,10.4,6.2,58.5,1.6,51.1,51.9,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:36:50,20210,10.5,6.3,58.4,1.7,51.0,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:37:00,20220,10.6,6.5,58.8,1.6,51.0,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:37:10,20230,10.7,6.5,58.3,1.7,51.1,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:37:20,20240,10.8,6.6,58.4,1.5,51.1,51.8,51.9,52.0,51.4,44.4,11.4,15.5,0.000
17:37:30,20250,10.8,6.6,58.0,1.7,51.2,51.7,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:37:40,20260,10.7,6.5,58.0,1.6,51.4,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:37:50,20270,10.7,6.5,57.8,1.7,51.3,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:38:00,20280,10.7,6.5,58.0,1.6,51.2,51.8,51.9,52.0,51.4,44.4,11.4,15.5,0.000
17:38:10,20290,10.6,6.4,57.9,1.7,51.4,51.8,51.9,52.0,51.4,44.4,11.4,15.5,0.000
17:38:20,20300,10.5,6.3,57.9,1.6,51.5,51.8,51.9,52.0,51.4,44.4,11.4,15.5,0.000
17:38:30,20310,10.5,6.2,57.8,1.7,51.4,51.8,51.9,52.0,51.4,44.4,11.4,15.5,0.000
17:38:40,20320,10.5,6.3,57.7,1.6,51.5,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:38:50,20330,10.5,6.2,57.6,1.7,51.5,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:39:00,20340,10.5,6.2,57.5,1.7,51.5,51.8,51.9,52.0,51.5,44.4,11.4,15.5,0.000
17:39:10,20350,10.4,6.1,57.4,1.7,51.6,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:39:20,20360,10.4,6.1,57.5,1.7,51.7,51.8,51.9,52.0,51.5,44.3,11.4,15.5,0.000
17:39:30,20370,10.3,6.1,57.5,1.7,51.7,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:39:40,20380,10.3,6.1,57.5,1.6,51.8,51.8,51.9,52.0,51.4,44.4,11.4,15.6,0.000
17:39:50,20390,10.2,5.9,57.2,1.7,51.7,51.8,51.9,52.0,51.4,44.4,11.4,15.6,0.000
17:40:00,20400,10.3,6.0,57.4,1.6,51.8,51.8,51.9,52.0,51.4,44.4,11.4,15.6,0.000
17:40:10,20410,10.3,6.1,57.5,1.7,51.7,51.8,51.9,52.0,51.4,44.4,11.4,15.6,0.000
17:40:20,20420,10.2,6.0,57.5,1.6,51.6,51.8,51.9,52.0,51.4,44.4,11.4,15.6,0.000
17:40:30,20430,10.2,6.0,57.5,1.7,51.6,51.8,51.9,52.0,51.4,44.3,11.4,15.6,0.000
17:40:40,20440,10.2,6.0,57.2,1.6,51.4,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:40:50,20450,10.1,5.9,57.4,1.8,51.4,51.8,51.9,52.0,51.4,44.3,11.4,15.6,0.000
17:41:00,20460,10.1,5.8,57.3,1.6,51.3,51.8,51.9,52.0,51.4,44.3,11.4,15.6,0.000
17:41:10,20470,10.2,6.0,57.4,1.7,51.3,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:41:20,20480,10.1,5.9,57.7,1.6,51.5,51.8,51.9,52.0,51.4,44.4,11.4,15.6,0.000
17:41:30,20490,10.1,5.9,57.7,1.8,51.5,51.8,51.9,52.0,51.4,44.4,11.4,15.5,0.000
17:41:40,20500,10.0,5.8,57.6,1.6,51.3,51.8,51.9,52.0,51.4,44.4,11.4,15.6,0.000
17:41:50,20510,10.1,5.9,57.8,1.7,51.4,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:42:00,20520,10.1,5.9,57.9,1.6,51.4,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:42:10,20530,10.0,5.8,57.9,1.7,51.3,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:42:20,20540,10.1,5.9,57.8,1.6,51.2,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:42:30,20550,10.0,5.9,58.0,1.7,51.2,51.8,51.9,52.0,51.4,44.3,11.4,15.6,0.000
17:42:40,20560,10.0,5.9,57.9,1.6,51.2,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:42:50,20570,10.1,5.9,58.3,1.7,51.1,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:43:00,20580,10.0,5.9,58.0,1.5,51.3,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:43:10,20590,10.0,5.8,58.1,1.7,51.4,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:43:20,20600,10.0,5.8,57.9,1.6,51.4,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:43:30,20610,10.0,5.8,58.0,1.7,51.6,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:43:40,20620,10.1,5.9,58.3,1.6,51.5,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:43:50,20630,10.1,6.0,58.3,1.7,51.4,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:44:00,20640,10.3,6.1,58.2,1.6,51.5,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:44:10,20650,10.4,6.2,58.2,1.8,51.4,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:44:20,20660,10.5,6.3,58.1,1.6,51.4,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:44:30,20670,10.6,6.4,58.2,1.7,51.4,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:44:40,20680,10.7,6.5,58.2,1.6,51.4,51.8,51.9,51.9,51.4,44.3,11.4,15.5,0.000
17:44:50,20690,10.6,6.4,58.2,1.7,51.3,51.8,51.9,51.9,51.4,44.3,11.4,15.5,0.000
17:45:00,20700,10.7,6.5,58.4,1.6,51.3,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:45:10,20710,10.7,6.5,58.3,1.7,51.4,51.8,51.9,51.9,51.4,44.3,11.3,15.5,0.000
17:45:20,20720,10.7,6.4,58.2,1.6,51.5,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:45:30,20730,10.6,6.4,58.1,1.7,51.6,51.8,51.9,51.9,51.4,44.3,11.3,15.5,0.000
17:45:40,20740,10.6,6.4,58.2,1.6,51.6,51.8,51.9,52.0,51.4,44.3,11.4,15.5,0.000
17:45:50,20750,10.6,6.4,57.7,1.7,51.6,51.8,51.9,51.9,51.4,44.3,11.4,15.5,0.000
17:46:00,20760,10.6,6.4,57.8,1.6,51.5,51.8,51.9,51.9,51.4,44.3,11.4,15.5,0.000
17:46:10,20770,10.5,6.3,57.8,1.7,51.6,51.8,51.9,52.0,51.4,44.3,11.4,15.6,0.000
17:46:20,20780,10.5,6.2,57.6,1.6,51.6,51.8,51.9,52.0,51.4,44.3,11.4,15.6,0.000
17:46:30,20790,10.4,6.2,57.6,1.7,51.6,51.8,51.9,52.0,51.4,44.3,11.3,15.5,0.000
17:46:40,20800,10.3,6.1,57.6,1.6,51.5,51.8,51.9,52.0,51.4,44.3,11.3,15.6,0.000
17:46:50,20810,10.4,6.1,57.5,1.7,51.3,51.8,51.9,52.0,51.4,44.3,11.4,15.6,0.000
17:47:00,20820,10.3,6.1,57.5,1.6,51.1,51.8,51.9,52.0,51.4,44.3,11.4,15.6,0.000
17:47:10,20830,10.4,6.2,57.5,1.7,51.1,51.8,51.9,52.0,51.4,44.3,11.4,15.6,0.000
17:47:20,20840,10.3,6.1,57.4,1.6,51.4,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0.000
17:47:30,20850,10.5,6.2,57.4,1.7,51.3,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0.000
17:47:40,20860,10.3,6.0,57.3,1.6,51.2,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0.000
17:47:50,20870,10.3,6.1,57.7,1.7,51.2,51.8,51.9,51.9,51.4,44.3,11.4,15.6,0.000
17:48:00,20880,10.2,6.0,57.5,1.6,51.3,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0.000
17:48:10,20890,10.2,6.0,57.6,1.7,51.5,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0.000
17:48:20,20900,10.2,5.9,57.6,1.6,51.4,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0.000
17:48:30,20910,10.2,6.0,57.7,1.7,51.2,51.8,51.9,51.9,51.4,44.2,11.3,15.6,0.000
17:48:40,20920,10.2,6.0,57.5,1.5,51.2,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0.000
17:48:50,20930,10.2,6.0,57.9,1.7,51.3,51.8,51.9,52.0,51.4,44.3,11.4,15.6,0.000
17:49:00,20940,10.1,5.9,57.9,1.6,51.3,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0.000
17:49:10,20950,10.1,5.9,57.7,1.7,51.2,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0.000
17:49:20,20960,10.0,5.8,57.6,1.6,51.4,51.8,51.9,52.0,51.4,44.2,11.3,15.6,0.000
17:49:30,20970,10.0,5.8,57.9,1.7,51.4,51.8,51.8,51.9,51.4,44.2,11.4,15.6,0.000
17:49:40,20980,10.0,5.8,58.0,1.6,51.6,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0.000
17:49:50,20990,10.1,5.9,58.0,1.7,51.6,51.7,51.8,51.9,51.4,44.3,11.3,15.6,0.000
17:50:00,21000,10.0,5.8,57.7,1.6,51.6,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0.000
17:50:10,21010,10.0,5.9,58.2,1.7,51.6,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0.000
17:50:20,21020,10.0,5.9,58.1,1.6,51.4,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0.000
17:50:30,21030,10.0,5.9,58.2,1.7,51.5,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0.000
17:50:40,21040,10.0,5.9,58.2,1.6,51.5,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0.000
17:50:50,21050,10.0,5.9,58.3,1.8,51.5,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0.000
17:51:00,21060,10.1,5.9,58.4,1.6,51.5,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0.000
17:51:10,21070,10.0,5.9,58.4,1.7,51.3,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0.000
17:51:20,21080,10.1,5.9,58.5,1.6,51.4,51.8,51.8,51.9,51.3,44.3,11.3,15.6,0.000
17:51:30,21090,10.1,6.0,58.6,1.7,51.4,51.8,51.8,51.9,51.3,44.2,11.3,15.6,0.000
17:51:40,21100,10.2,6.0,58.4,1.6,51.4,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0.000
17:51:50,21110,10.3,6.1,58.3,1.7,51.4,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0.000
17:52:00,21120,10.4,6.3,58.7,1.6,51.4,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0.000
17:52:10,21130,10.5,6.3,58.3,1.7,51.3,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0.000
17:52:20,21140,10.6,6.4,58.6,1.6,51.2,51.8,51.8,51.9,51.3,44.2,11.3,15.6,0.000
17:52:30,21150,10.7,6.5,58.4,1.7,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.6,0.000
17:52:40,21160,10.8,6.6,58.4,1.6,51.2,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0.000
17:52:50,21170,10.7,6.5,58.4,1.7,51.1,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0.000
17:53:00,21180,10.6,6.4,58.1,1.6,51.1,51.8,51.8,51.9,51.4,44.2,11.3,15.7,0.000
17:53:10,21190,10.5,6.3,57.9,1.7,51.0,51.7,51.8,51.9,51.4,44.2,11.3,15.7,0.000
17:53:20,21200,10.6,6.4,58.2,1.6,51.0,51.7,51.8,51.9,51.3,44.2,11.3,15.6,0.000
17:53:30,21210,10.6,6.4,58.0,1.7,51.0,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:53:40,21220,10.6,6.4,58.0,1.6,51.1,51.8,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:53:50,21230,10.6,6.3,57.9,1.7,51.0,51.8,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:54:00,21240,10.6,6.4,57.9,1.6,51.2,51.8,51.8,51.9,51.4,44.2,11.3,15.7,0.000
17:54:10,21250,10.4,6.2,57.6,1.7,51.2,51.8,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:54:20,21260,10.5,6.3,57.6,1.6,51.0,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:54:30,21270,10.5,6.2,57.9,1.7,51.0,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:54:40,21280,10.4,6.1,57.6,1.5,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:54:50,21290,10.4,6.1,57.8,1.7,51.0,51.8,51.8,51.9,51.4,44.2,11.3,15.7,0.000
17:55:00,21300,10.4,6.1,57.6,1.6,51.0,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:55:10,21310,10.2,6.0,57.8,1.7,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:55:20,21320,10.3,6.0,57.7,1.6,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:55:30,21330,10.3,6.1,57.7,1.8,51.0,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:55:40,21340,10.3,6.1,57.8,1.6,51.0,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:55:50,21350,10.2,6.0,57.8,1.7,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:56:00,21360,10.2,5.9,57.6,1.6,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:56:10,21370,10.1,6.0,57.9,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:56:20,21380,10.2,6.0,57.7,1.6,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:56:30,21390,10.1,6.0,58.0,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:56:40,21400,10.1,5.9,57.8,1.6,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:56:50,21410,10.1,5.9,57.9,1.7,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:57:00,21420,10.1,5.9,57.7,1.6,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:57:10,21430,10.0,5.9,57.9,1.7,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:57:20,21440,10.1,5.9,58.1,1.6,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:57:30,21450,10.0,5.9,57.8,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:57:40,21460,10.1,5.9,58.3,1.6,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:57:50,21470,10.0,5.8,58.2,1.7,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:58:00,21480,10.0,5.9,58.5,1.6,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:58:10,21490,10.0,5.8,58.2,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:58:20,21500,9.9,5.8,58.2,1.6,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:58:30,21510,9.9,5.7,58.2,1.8,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:58:40,21520,9.9,5.8,58.4,1.6,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:58:50,21530,10.0,5.8,58.2,1.6,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:59:00,21540,9.9,5.8,58.5,1.6,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:59:10,21550,10.0,5.9,58.4,1.7,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:59:20,21560,10.1,6.0,58.7,1.6,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:59:30,21570,10.1,6.0,58.7,1.7,51.0,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:59:40,21580,10.2,6.1,58.6,1.5,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
17:59:50,21590,10.4,6.2,58.3,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
18:00:00,21600,10.5,6.3,58.7,1.6,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
18:00:10,21610,10.6,6.5,58.6,1.7,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.6,0.000
18:00:20,21620,10.8,6.6,58.6,1.6,51.3,51.7,51.8,51.8,51.3,44.2,11.3,15.7,0.000
18:00:30,21630,10.7,6.6,58.7,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
18:00:40,21640,10.7,6.6,58.6,1.6,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
18:00:50,21650,10.6,6.4,58.4,1.7,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
18:01:00,21660,10.6,6.4,58.2,1.6,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
18:01:10,21670,10.7,6.5,58.2,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
18:01:20,21680,10.6,6.4,58.1,1.5,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
18:01:30,21690,10.6,6.3,58.0,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
18:01:40,21700,10.6,6.3,57.7,1.6,51.4,51.7,51.8,51.8,51.3,44.1,11.3,15.7,0.000
18:01:50,21710,10.5,6.3,57.8,1.7,51.4,51.7,51.8,51.8,51.3,44.2,11.3,15.7,0.000
18:02:00,21720,10.5,6.2,57.4,1.5,51.4,51.7,51.8,51.8,51.2,44.2,11.3,15.7,0.000
18:02:10,21730,10.5,6.2,57.6,1.7,51.5,51.7,51.8,51.8,51.3,44.2,11.3,15.7,0.000
18:02:20,21740,10.5,6.2,57.3,1.5,51.6,51.7,51.8,51.8,51.3,44.2,11.3,15.7,0.000
18:02:30,21750,10.5,6.3,57.5,1.7,51.5,51.7,51.8,51.8,51.3,44.2,11.3,15.7,0.000
18:02:40,21760,10.4,6.1,57.5,1.6,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
18:02:50,21770,10.3,6.0,57.4,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0.000
18:03:00,21780,10.5,6.2,57.5,1.5,51.3,51.7,51.8,51.9,51.2,44.2,11.3,15.7,0.000
18:03:10,21790,10.3,6.0,57.4,1.7,51.2,51.7,51.8,51.9,51.2,44.1,11.3,15.7,0.000
18:03:20,21800,10.3,6.0,57.5,1.6,51.1,51.7,51.8,51.9,51.3,44.1,11.3,15.7,0.000
18:03:30,21810,10.3,6.0,57.5,1.7,51.1,51.7,51.7,51.9,51.3,44.1,11.3,15.7,0.000
18:03:40,21820,10.2,6.0,57.5,1.5,51.2,51.7,51.7,51.9,51.3,44.1,11.3,15.7,0.000
18:03:50,21830,10.2,6.0,57.5,1.7,51.1,51.7,51.8,51.9,51.3,44.1,11.3,15.7,0.000
18:04:00,21840,10.2,5.9,57.6,1.6,51.2,51.7,51.8,51.9,51.2,44.1,11.3,15.7,0.000
18:04:10,21850,10.1,5.9,57.6,1.7,51.2,51.7,51.8,51.9,51.2,44.1,11.3,15.7,0.000
18:04:20,21860,10.2,6.0,57.7,1.5,51.0,51.7,51.8,51.8,51.3,44.1,11.3,15.7,0.000
18:04:30,21870,10.1,5.9,57.5,1.7,51.0,51.7,51.8,51.8,51.3,44.1,11.3,15.7,0.000
18:04:40,21880,10.1,5.9,57.8,1.5,50.9,51.7,51.8,51.8,51.3,44.1,11.3,15.7,0.000
18:04:50,21890,10.1,5.9,57.7,1.7,51.0,51.7,51.8,51.8,51.3,44.1,11.3,15.7,0.000
18:05:00,21900,10.1,5.9,57.8,1.5,51.2,51.6,51.8,51.8,51.3,44.1,11.3,15.7,0.000
18:05:10,21910,10.1,5.9,57.5,1.7,51.2,51.6,51.7,51.8,51.3,44.1,11.3,15.7,0.000
18:05:20,21920,10.0,5.8,57.8,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:05:30,21930,10.0,5.8,58.0,1.7,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:05:40,21940,10.0,5.8,57.9,1.6,51.1,51.6,51.8,51.8,51.2,44.1,11.3,15.7,0.000
18:05:50,21950,10.0,5.8,57.8,1.7,51.2,51.7,51.7,51.9,51.3,44.1,11.3,15.7,0.000
18:06:00,21960,10.0,5.8,58.0,1.6,51.2,51.7,51.7,51.9,51.3,44.1,11.3,15.7,0.000
18:06:10,21970,10.0,5.8,58.2,1.7,51.2,51.7,51.7,51.9,51.2,44.1,11.3,15.7,0.000
18:06:20,21980,10.0,5.9,58.1,1.6,51.2,51.6,51.8,51.9,51.2,44.1,11.3,15.7,0.000
18:06:30,21990,10.0,5.8,58.1,1.7,51.1,51.6,51.8,51.8,51.2,44.1,11.3,15.7,0.000
18:06:40,22000,10.0,5.8,58.2,1.5,51.3,51.7,51.8,51.9,51.2,44.1,11.3,15.7,0.000
18:06:50,22010,10.0,5.9,58.2,1.8,51.4,51.7,51.8,51.9,51.2,44.1,11.3,15.7,0.000
18:07:00,22020,10.0,5.9,58.5,1.6,51.5,51.7,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:07:10,22030,10.1,5.9,58.2,1.7,51.5,51.7,51.7,51.9,51.2,44.1,11.3,15.7,0.000
18:07:20,22040,10.1,6.0,58.3,1.7,51.6,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:07:30,22050,10.4,6.2,58.4,1.7,51.6,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:07:40,22060,10.6,6.4,58.5,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:07:50,22070,10.6,6.4,58.4,1.7,51.5,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:08:00,22080,10.7,6.5,58.4,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:08:10,22090,10.7,6.5,58.5,1.7,51.1,51.7,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:08:20,22100,10.8,6.6,58.5,1.6,51.2,51.7,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:08:30,22110,10.8,6.5,58.2,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:08:40,22120,10.7,6.5,58.4,1.6,51.2,51.7,51.7,51.8,51.3,44.1,11.3,15.8,0.000
18:08:50,22130,10.6,6.4,58.2,1.7,51.2,51.7,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:09:00,22140,10.7,6.4,58.0,1.6,51.2,51.7,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:09:10,22150,10.7,6.4,58.1,1.7,51.3,51.7,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:09:20,22160,10.6,6.3,57.9,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:09:30,22170,10.6,6.3,57.6,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:09:40,22180,10.6,6.4,57.7,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:09:50,22190,10.5,6.2,57.7,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:10:00,22200,10.5,6.3,57.8,1.6,51.2,51.7,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:10:10,22210,10.5,6.3,57.6,1.7,51.3,51.7,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:10:20,22220,10.4,6.1,57.3,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:10:30,22230,10.4,6.1,57.4,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:10:40,22240,10.2,6.0,57.5,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:10:50,22250,10.3,6.0,57.3,1.7,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:11:00,22260,10.2,6.0,57.4,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:11:10,22270,10.3,6.0,57.6,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:11:20,22280,10.3,6.0,57.6,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:11:30,22290,10.1,5.9,57.4,1.7,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:11:40,22300,10.1,5.9,57.4,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:11:50,22310,10.1,6.0,57.9,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:12:00,22320,10.2,6.0,57.6,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:12:10,22330,10.2,6.0,57.9,1.7,51.3,51.6,51.7,51.8,51.2,44.0,11.3,15.8,0.000
18:12:20,22340,10.1,5.9,57.9,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:12:30,22350,10.1,5.9,57.8,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:12:40,22360,10.1,5.9,57.8,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:12:50,22370,10.1,5.9,57.8,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:13:00,22380,10.1,5.9,58.2,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:13:10,22390,10.1,5.9,57.9,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:13:20,22400,10.1,5.9,58.2,1.6,51.2,51.7,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:13:30,22410,10.0,5.8,58.3,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:13:40,22420,10.0,5.9,58.5,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:13:50,22430,9.9,5.8,58.3,1.6,51.1,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:14:00,22440,10.0,5.9,58.2,1.7,50.9,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:14:10,22450,10.0,5.9,58.7,1.7,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:14:20,22460,10.0,5.9,58.5,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:14:30,22470,10.0,5.9,58.6,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:14:40,22480,9.9,5.8,58.5,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:14:50,22490,10.0,5.9,58.7,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:15:00,22500,9.9,5.8,58.6,1.6,51.0,51.6,51.7,51.8,51.2,44.1,11.2,15.7,0.000
18:15:10,22510,10.0,5.9,58.8,1.7,50.9,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:15:20,22520,10.0,5.9,58.8,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:15:30,22530,10.0,5.9,58.8,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:15:40,22540,10.1,5.9,58.6,1.6,51.3,51.6,51.7,51.8,51.1,44.1,11.3,15.7,0.000
18:15:50,22550,10.2,6.0,58.7,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.2,15.7,0.000
18:16:00,22560,10.2,6.1,58.6,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:16:10,22570,10.4,6.2,58.9,1.6,51.3,51.6,51.7,51.8,51.2,44.0,11.3,15.7,0.000
18:16:20,22580,10.5,6.4,58.8,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:16:30,22590,10.7,6.5,58.7,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:16:40,22600,10.7,6.5,58.7,1.7,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:16:50,22610,10.7,6.5,58.6,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0.000
18:17:00,22620,10.7,6.5,58.5,1.7,51.2,51.6,51.7,51.8,51.1,44.1,11.2,15.7,0.000
18:17:10,22630,10.7,6.5,58.4,1.6,51.3,51.6,51.7,51.7,51.1,44.0,11.2,15.7,0.000
18:17:20,22640,10.6,6.4,58.3,1.7,51.2,51.6,51.7,51.8,51.1,44.0,11.3,15.7,0.000
18:17:30,22650,10.6,6.4,58.2,1.6,51.3,51.6,51.7,51.8,51.2,44.0,11.3,15.7,0.000
18:17:40,22660,10.6,6.4,57.8,1.7,51.4,51.6,51.7,51.8,51.1,44.1,11.3,15.8,0.000
18:17:50,22670,10.6,6.4,57.9,1.7,51.3,51.6,51.7,51.8,51.1,44.1,11.2,15.8,0.000
18:18:00,22680,10.5,6.3,57.8,1.7,51.3,51.6,51.7,51.8,51.1,44.1,11.3,15.8,0.000
18:18:10,22690,10.5,6.3,57.8,1.6,51.3,51.6,51.7,51.8,51.1,44.1,11.3,15.8,0.000
18:18:20,22700,10.5,6.2,57.7,1.7,51.1,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0.000
18:18:30,22710,10.4,6.2,57.5,1.6,51.3,51.6,51.7,51.8,51.2,44.0,11.3,15.8,0.000
18:18:40,22720,10.5,6.3,57.4,1.7,51.3,51.6,51.7,51.8,51.2,44.0,11.3,15.8,0.000
18:18:50,22730,10.4,6.1,57.7,1.6,51.3,51.6,51.7,51.8,51.2,44.0,11.2,15.8,0.000
18:19:00,22740,10.7,6.4,57.4,1.7,51.2,51.6,51.7,51.8,51.1,44.0,11.3,15.8,0.000
18:19:10,22750,10.4,6.1,57.2,1.6,51.2,51.6,51.7,51.8,51.1,44.0,11.3,15.8,0.000
18:19:20,22760,10.3,6.0,57.0,1.7,51.2,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:19:30,22770,10.4,6.1,57.4,1.6,51.2,51.6,51.7,51.8,51.1,44.0,11.3,15.8,0.000
18:19:40,22780,10.5,6.2,57.4,1.7,51.2,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:19:50,22790,10.5,6.2,57.0,1.6,51.3,51.6,51.7,51.8,51.1,44.0,11.3,15.8,0.000
18:20:00,22800,10.3,6.0,56.9,1.7,51.2,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:20:10,22810,10.3,6.0,57.0,1.5,51.3,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:20:20,22820,10.3,6.0,57.0,1.7,51.5,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:20:30,22830,10.4,6.0,56.8,1.6,51.4,51.6,51.7,51.8,51.1,44.0,11.3,15.8,0.000
18:20:40,22840,10.3,6.0,57.2,1.7,51.2,51.6,51.7,51.8,51.1,44.0,11.3,15.8,0.000
18:20:50,22850,10.3,6.0,57.1,1.5,51.3,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:21:00,22860,10.1,5.9,57.1,1.7,51.2,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:21:10,22870,10.2,5.9,57.2,1.6,51.0,51.6,51.7,51.8,51.1,44.1,11.2,15.8,0.000
18:21:20,22880,10.1,5.9,57.4,1.8,51.0,51.6,51.7,51.8,51.1,44.1,11.3,15.8,0.000
18:21:30,22890,10.1,5.8,57.4,1.6,51.0,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:21:40,22900,10.0,5.8,57.5,1.7,51.0,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:21:50,22910,10.0,5.8,57.5,1.5,51.0,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:22:00,22920,10.1,5.9,57.6,1.7,51.1,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:22:10,22930,10.0,5.8,57.8,1.5,50.9,51.6,51.7,51.7,51.1,44.0,11.2,15.8,0.000
18:22:20,22940,9.9,5.8,57.9,1.7,50.8,51.6,51.7,51.7,51.1,44.0,11.3,15.8,0.000
18:22:30,22950,10.0,5.9,58.1,1.6,50.9,51.6,51.7,51.8,51.1,44.0,11.3,15.8,0.000
18:22:40,22960,10.1,5.9,58.1,1.6,51.0,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:22:50,22970,10.1,5.9,57.9,1.6,51.0,51.6,51.7,51.7,51.1,44.0,11.2,15.8,0.000
18:23:00,22980,10.0,5.9,58.0,1.7,50.8,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:23:10,22990,10.1,5.9,58.0,1.5,50.9,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:23:20,23000,10.0,5.8,58.0,1.7,51.2,51.5,51.6,51.8,51.1,44.0,11.2,15.8,0.000
18:23:30,23010,10.0,5.8,58.2,1.5,51.2,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:23:40,23020,10.0,5.8,58.4,1.7,51.0,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:23:50,23030,10.0,5.9,58.3,1.5,50.9,51.6,51.6,51.8,51.1,44.0,11.2,15.8,0.000
18:24:00,23040,10.1,6.0,58.5,1.7,51.0,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:24:10,23050,10.3,6.2,58.6,1.5,51.1,51.6,51.7,51.7,51.1,44.0,11.2,15.8,0.000
18:24:20,23060,10.4,6.3,58.7,1.7,51.2,51.6,51.7,51.8,51.1,44.0,11.2,15.8,0.000
18:24:30,23070,10.5,6.3,58.4,1.6,51.2,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:24:40,23080,10.6,6.4,58.5,1.7,51.2,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:24:50,23090,10.8,6.6,58.3,1.6,51.1,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:25:00,23100,10.7,6.5,58.6,1.7,51.0,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:25:10,23110,10.8,6.6,58.5,1.6,51.2,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:25:20,23120,10.8,6.5,58.2,1.7,51.2,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:25:30,23130,10.7,6.5,58.3,1.5,51.3,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:25:40,23140,10.5,6.3,58.1,1.7,51.3,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:25:50,23150,10.6,6.4,58.3,1.5,51.3,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:26:00,23160,10.6,6.4,58.0,1.7,51.3,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:26:10,23170,10.5,6.3,57.7,1.6,51.3,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:26:20,23180,10.5,6.3,57.9,1.7,51.2,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:26:30,23190,10.5,6.2,57.7,1.5,51.1,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:26:40,23200,10.4,6.2,57.9,1.7,50.7,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:26:50,23210,10.4,6.2,57.9,1.5,51.1,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:27:00,23220,10.3,6.1,57.7,1.7,51.2,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:27:10,23230,10.3,6.0,57.8,1.5,51.1,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:27:20,23240,10.2,6.0,57.8,1.7,51.0,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:27:30,23250,10.2,6.0,57.5,1.6,50.8,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:27:40,23260,10.3,6.1,57.6,1.7,51.0,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:27:50,23270,10.2,5.9,57.7,1.6,50.8,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:28:00,23280,10.2,6.0,57.9,1.7,50.9,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:28:10,23290,10.2,6.0,57.9,1.6,51.0,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:28:20,23300,10.2,6.0,57.9,1.7,50.9,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:28:30,23310,10.2,6.0,58.0,1.6,50.8,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:28:40,23320,10.2,6.0,58.2,1.7,50.8,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:28:50,23330,10.1,5.9,58.0,1.6,50.8,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:29:00,23340,10.1,5.9,58.0,1.7,50.8,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:29:10,23350,10.0,5.9,58.0,1.6,51.0,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:29:20,23360,10.1,6.0,58.1,1.7,51.0,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:29:30,23370,10.1,5.9,58.1,1.6,51.2,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:29:40,23380,10.0,5.9,58.4,1.7,51.0,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:29:50,23390,10.1,6.0,58.4,1.5,51.2,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:30:00,23400,10.0,5.9,58.3,1.7,51.3,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:30:10,23410,10.0,5.9,58.5,1.6,51.4,51.6,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:30:20,23420,10.0,5.9,58.5,1.7,51.3,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:30:30,23430,9.9,5.8,58.5,1.6,51.3,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:30:40,23440,10.0,5.8,58.3,1.7,51.3,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:30:50,23450,9.9,5.8,58.5,1.6,51.4,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:31:00,23460,9.9,5.8,58.4,1.7,51.4,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:31:10,23470,10.0,5.9,58.5,1.5,51.4,51.6,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:31:20,23480,10.0,5.8,58.5,1.7,51.3,51.6,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:31:30,23490,10.0,5.9,58.7,1.6,51.2,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:31:40,23500,10.0,5.9,58.6,1.8,51.1,51.5,51.6,51.7,51.1,44.0,11.2,15.8,0.000
18:31:50,23510,10.1,6.0,58.8,1.5,51.3,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:32:00,23520,10.2,6.0,58.7,1.7,51.3,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:32:10,23530,10.3,6.2,58.7,1.6,51.3,51.5,51.6,51.7,51.0,44.0,11.2,15.7,0.000
18:32:20,23540,10.5,6.3,58.7,1.7,51.4,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:32:30,23550,10.7,6.5,58.8,1.6,51.4,51.5,51.6,51.7,51.0,44.0,11.2,15.7,0.000
18:32:40,23560,10.8,6.6,58.7,1.7,51.2,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:32:50,23570,10.8,6.6,58.8,1.5,51.2,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:33:00,23580,10.9,6.7,58.6,1.8,50.9,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:33:10,23590,10.8,6.6,58.3,1.5,50.8,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:33:20,23600,10.7,6.5,58.4,1.7,50.7,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:33:30,23610,10.8,6.5,58.0,1.6,50.7,51.5,51.6,51.7,51.0,44.0,11.2,15.7,0.000
18:33:40,23620,10.7,6.4,58.0,1.8,50.6,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:33:50,23630,10.6,6.4,57.9,1.5,50.9,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:34:00,23640,10.6,6.4,57.7,1.7,51.0,51.4,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:34:10,23650,10.6,6.3,57.6,1.6,51.0,51.5,51.6,51.7,51.0,44.0,11.2,15.7,0.000
18:34:20,23660,10.6,6.4,57.8,1.7,50.8,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:34:30,23670,10.6,6.3,57.5,1.6,50.9,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:34:40,23680,10.5,6.2,57.5,1.7,51.0,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:34:50,23690,10.5,6.2,57.5,1.5,51.0,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:35:00,23700,10.4,6.2,57.4,1.7,51.0,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:35:10,23710,10.4,6.1,57.3,1.5,51.2,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:35:20,23720,10.4,6.1,57.4,1.7,51.2,51.5,51.6,51.7,51.0,43.9,11.2,15.8,0.000
18:35:30,23730,10.4,6.1,57.5,1.6,51.1,51.5,51.6,51.7,51.0,43.9,11.2,15.8,0.000
18:35:40,23740,10.3,6.1,57.4,1.8,51.0,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:35:50,23750,10.4,6.1,57.4,1.5,51.1,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:36:00,23760,10.3,6.0,57.1,1.7,51.1,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:36:10,23770,10.2,6.0,57.6,1.5,51.2,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:36:20,23780,10.2,5.9,57.4,1.7,51.1,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:36:30,23790,10.2,6.0,57.6,1.5,51.1,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:36:40,23800,10.2,5.9,57.4,1.7,50.9,51.5,51.6,51.6,51.0,43.9,11.2,15.8,0.000
18:36:50,23810,10.1,5.9,57.7,1.5,50.8,51.5,51.6,51.6,51.0,43.9,11.2,15.8,0.000
18:37:00,23820,10.0,5.8,57.5,1.7,50.7,51.5,51.6,51.6,51.0,43.9,11.2,15.7,0.000
18:37:10,23830,10.2,6.0,57.5,1.6,50.7,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:37:20,23840,10.1,5.9,57.9,1.7,50.8,51.5,51.6,51.6,51.0,43.9,11.2,15.7,0.000
18:37:30,23850,10.1,5.9,57.7,1.6,50.6,51.5,51.6,51.7,51.0,44.0,11.2,15.8,0.000
18:37:40,23860,10.2,6.0,57.9,1.7,50.9,51.5,51.6,51.6,51.0,43.9,11.2,15.7,0.000
18:37:50,23870,10.0,5.8,57.8,1.6,51.2,51.5,51.6,51.6,51.0,43.9,11.2,15.7,0.000
18:38:00,23880,10.0,5.9,58.0,1.7,51.2,51.5,51.6,51.7,51.0,43.9,11.2,15.7,0.000
18:38:10,23890,10.1,5.9,57.7,1.6,51.2,51.5,51.6,51.7,51.0,43.9,11.2,15.7,0.000
18:38:20,23900,10.0,5.8,57.7,1.7,51.2,51.5,51.6,51.7,51.0,44.0,11.2,15.7,0.000
18:38:30,23910,10.0,5.9,58.0,1.6,51.0,51.5,51.6,51.7,51.0,44.0,11.2,15.7,0.000
18:38:40,23920,10.0,5.8,58.0,1.7,51.0,51.5,51.6,51.7,51.0,44.0,11.2,15.7,0.000
18:38:50,23930,9.9,5.8,57.9,1.6,51.1,51.5,51.6,51.7,51.0,44.0,11.2,15.7,0.000
18:39:00,23940,9.9,5.8,58.0,1.7,51.1,51.5,51.6,51.7,51.0,43.9,11.2,15.7,0.000
18:39:10,23950,9.9,5.8,58.1,1.6,51.0,51.5,51.6,51.7,51.0,43.9,11.2,15.7,0.000
18:39:20,23960,9.9,5.8,58.0,1.7,51.0,51.5,51.6,51.7,51.0,43.9,11.2,15.8,0.000
18:39:30,23970,10.0,5.8,58.2,1.5,51.1,51.5,51.5,51.6,51.0,43.9,11.2,15.7,0.000
18:39:40,23980,10.1,5.9,58.4,1.7,51.2,51.5,51.6,51.7,51.0,43.9,11.2,15.7,0.000
18:39:50,23990,10.1,6.0,58.2,1.5,51.1,51.5,51.6,51.7,51.0,44.0,11.2,15.7,0.000
18:40:00,24000,10.3,6.2,58.4,1.7,50.8,51.5,51.6,51.6,51.0,43.9,11.2,15.8,0.000
18:40:10,24010,10.3,6.1,58.5,1.5,50.9,51.5,51.5,51.6,51.0,43.9,11.2,15.7,0.000
18:40:20,24020,10.4,6.2,58.5,1.7,50.9,51.5,51.6,51.6,51.0,43.9,11.2,15.7,0.000
18:40:30,24030,10.5,6.3,58.4,1.5,50.8,51.5,51.6,51.6,50.9,43.9,11.2,15.7,0.000
18:40:40,24040,10.6,6.4,58.4,1.7,50.9,51.5,51.5,51.6,51.0,43.9,11.2,15.7,0.000
18:40:50,24050,10.7,6.5,58.3,1.5,51.0,51.5,51.6,51.6,51.0,43.9,11.2,15.7,0.000
18:41:00,24060,10.8,6.6,58.2,1.7,51.0,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0.000
18:41:10,24070,10.8,6.5,58.1,1.5,50.9,51.5,51.6,51.6,50.9,44.0,11.2,15.8,0.000
18:41:20,24080,10.8,6.5,58.2,1.7,51.0,51.5,51.6,51.6,50.9,44.0,11.2,15.8,0.000
18:41:30,24090,10.8,6.5,57.7,1.6,50.9,51.5,51.6,51.6,50.9,43.9,11.2,15.8,0.000
18:41:40,24100,10.7,6.5,57.6,1.7,50.9,51.5,51.6,51.6,50.9,43.9,11.2,15.8,0.000
18:41:50,24110,10.7,6.4,57.5,1.6,50.9,51.5,51.6,51.6,50.9,43.9,11.2,15.8,0.000
18:42:00,24120,10.7,6.4,57.4,1.7,50.7,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0.000
