Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
20:23:20,30200,10.7,6.5,58.6,1.7,50.7,50.9,51.0,51.0,50.0,43.7,11.1,15.7,0.000
20:23:30,30210,10.7,6.5,58.5,1.5,50.7,50.9,51.0,51.0,50.0,43.7,11.1,15.7,0.000
20:23:40,30220,10.7,6.5,58.2,1.7,50.7,50.9,51.0,51.0,50.0,43.7,11.1,15.7,0.000
20:23:50,30230,10.7,6.5,58.1,1.5,50.5,50.9,51.0,51.0,50.0,43.7,11.1,15.7,0.000
20:24:00,30240,10.6,6.4,58.1,1.7,50.5,50.9,51.0,51.1,50.0,43.7,11.1,15.7,0.000
20:24:10,30250,10.5,6.3,57.9,1.5,50.6,50.9,51.0,51.1,50.0,43.7,11.1,15.7,0.000
20:24:20,30260,10.5,6.3,58.0,1.7,50.7,50.9,51.0,51.1,50.0,43.7,11.1,15.7,0.000
20:24:30,30270,10.5,6.2,57.7,1.6,50.7,50.9,51.0,51.1,50.0,43.7,11.1,15.7,0.000
20:24:40,30280,10.5,6.2,57.7,1.7,50.6,50.9,51.0,51.1,50.0,43.7,11.1,15.7,0.000
20:24:50,30290,10.4,6.2,57.7,1.6,50.4,50.9,51.0,51.1,50.0,43.7,11.1,15.7,0.000
20:25:00,30300,10.4,6.2,57.9,1.7,50.4,50.9,51.0,51.1,50.0,43.7,11.0,15.7,0.000
20:25:10,30310,10.4,6.1,57.6,1.5,50.3,50.9,51.0,51.1,50.0,43.7,11.1,15.7,0.000
20:25:20,30320,10.3,6.1,57.6,1.7,50.3,50.9,51.0,51.0,50.0,43.6,11.1,15.7,0.000
20:25:30,30330,10.3,6.1,57.9,1.5,50.5,50.9,51.0,51.1,50.0,43.6,11.1,15.7,0.000
20:25:40,30340,10.3,6.0,57.7,1.7,50.5,50.9,51.0,51.1,50.0,43.6,11.1,15.7,0.000
20:25:50,30350,10.2,6.0,57.6,1.5,50.6,50.8,51.0,51.1,50.0,43.7,11.1,15.7,0.000
20:26:00,30360,10.2,6.0,57.8,1.7,50.6,50.8,51.0,51.0,50.0,43.7,11.1,15.7,0.000
20:26:10,30370,10.2,6.0,57.7,1.5,50.6,50.8,51.0,51.0,50.0,43.7,11.1,15.7,0.000
20:26:20,30380,10.2,6.0,57.8,1.8,50.4,50.9,51.0,51.0,50.0,43.7,11.1,15.7,0.000
20:26:30,30390,10.2,6.0,57.8,1.5,50.4,50.9,50.9,51.0,50.0,43.6,11.0,15.7,0.000
20:26:40,30400,10.1,6.0,58.1,1.7,50.5,50.9,50.9,51.0,50.0,43.7,11.1,15.7,0.000
20:26:50,30410,10.2,6.0,58.1,1.5,50.6,50.9,50.9,51.0,50.0,43.6,11.1,15.7,0.000
20:27:00,30420,10.0,5.9,57.9,1.7,50.4,50.9,51.0,51.0,50.0,43.6,11.1,15.7,0.000
20:27:10,30430,10.1,5.9,57.7,1.5,50.4,50.9,50.9,51.0,50.0,43.6,11.0,15.7,0.000
20:27:20,30440,10.1,5.9,58.0,1.8,50.3,50.9,50.9,51.0,50.0,43.6,11.1,15.7,0.000
20:27:30,30450,10.0,5.9,58.2,1.5,50.2,50.9,50.9,51.0,50.0,43.6,11.0,15.7,0.000
20:27:40,30460,10.0,5.9,58.1,1.7,50.4,50.9,51.0,51.0,50.0,43.7,11.1,15.7,0.000
20:27:50,30470,10.0,5.9,57.9,1.5,50.4,50.9,51.0,51.0,50.0,43.7,11.1,15.7,0.000
20:28:00,30480,10.0,5.8,58.2,1.7,50.3,50.8,50.9,51.0,50.0,43.7,11.1,15.7,0.000
20:28:10,30490,9.9,5.8,58.1,1.5,50.1,50.9,51.0,51.0,50.0,43.7,11.1,15.7,0.000
20:28:20,30500,10.0,5.9,58.2,1.7,50.2,50.8,50.9,51.0,50.0,43.7,11.1,15.7,0.000
20:28:30,30510,10.0,5.9,58.4,1.7,50.3,50.9,50.9,51.0,50.0,43.7,11.1,15.7,0.000
20:28:40,30520,10.0,5.8,58.4,1.7,50.2,50.9,50.9,51.0,50.0,43.6,11.0,15.7,0.000
20:28:50,30530,9.9,5.8,58.5,1.5,50.2,50.9,50.9,51.0,50.0,43.7,11.1,15.7,0.000
20:29:00,30540,10.0,5.9,58.5,1.7,50.3,50.8,50.9,51.0,50.0,43.6,11.1,15.7,0.000
20:29:10,30550,10.1,5.9,58.5,1.5,50.5,50.8,50.9,51.0,50.0,43.7,11.1,15.7,0.000
20:29:20,30560,10.3,6.2,58.5,1.7,50.4,50.8,50.9,51.0,50.0,43.7,11.0,15.7,0.000
20:29:30,30570,10.5,6.3,58.5,1.5,50.1,50.8,50.9,51.0,50.0,43.7,11.1,15.7,0.000
20:29:40,30580,10.5,6.4,58.7,1.7,50.1,50.8,50.9,51.0,50.0,43.7,11.0,15.7,0.000
20:29:50,30590,10.7,6.5,58.6,1.5,50.2,50.8,50.9,51.0,49.9,43.7,11.1,15.7,0.000
20:30:00,30600,10.7,6.5,58.5,1.7,50.3,50.9,50.9,51.0,50.0,43.6,11.1,15.7,0.000
20:30:10,30610,10.7,6.5,58.5,1.5,50.4,50.9,50.9,51.0,50.0,43.7,11.1,15.7,0.000
20:30:20,30620,10.8,6.5,58.2,1.7,50.5,50.9,50.9,51.0,50.0,43.6,11.1,15.7,0.000
20:30:30,30630,10.7,6.5,58.2,1.6,50.4,50.9,50.9,51.0,50.0,43.6,11.0,15.7,0.000
20:30:40,30640,10.7,6.5,58.2,1.7,50.4,50.9,50.9,51.0,50.0,43.6,11.1,15.7,0.000
20:30:50,30650,10.7,6.4,58.0,1.5,50.5,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:31:00,30660,10.7,6.4,57.8,1.7,50.5,50.8,50.9,51.0,49.9,43.7,11.1,15.7,0.000
20:31:10,30670,10.6,6.3,57.8,1.6,50.6,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:31:20,30680,10.5,6.3,57.7,1.7,50.5,50.8,50.9,51.0,50.0,43.7,11.1,15.7,0.000
20:31:30,30690,10.6,6.3,57.7,1.6,50.5,50.8,50.9,51.0,50.0,43.7,11.1,15.7,0.000
20:31:40,30700,10.4,6.2,57.8,1.7,50.4,50.8,50.9,51.0,49.9,43.7,11.1,15.7,0.000
20:31:50,30710,10.5,6.2,57.8,1.6,50.5,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:32:00,30720,10.4,6.1,57.7,1.8,50.3,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:32:10,30730,10.3,6.1,57.7,1.5,50.5,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:32:20,30740,10.5,6.2,57.5,1.7,50.5,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:32:30,30750,10.3,6.1,57.8,1.6,50.3,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:32:40,30760,10.2,6.0,57.5,1.7,50.3,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:32:50,30770,10.2,5.9,57.6,1.5,50.3,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:33:00,30780,10.2,6.0,57.5,1.7,50.3,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:33:10,30790,10.2,6.0,57.5,1.5,50.3,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:33:20,30800,10.2,6.0,57.9,1.7,50.3,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:33:30,30810,10.1,5.9,57.6,1.5,50.4,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:33:40,30820,10.2,6.0,57.7,1.7,50.4,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:33:50,30830,10.2,6.0,57.9,1.5,50.4,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:34:00,30840,10.2,6.0,57.8,1.7,50.4,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:34:10,30850,10.0,5.8,58.0,1.5,50.5,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:34:20,30860,10.0,5.8,57.7,1.7,50.5,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:34:30,30870,10.2,6.0,58.0,1.5,50.5,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:34:40,30880,10.1,6.0,58.1,1.6,50.6,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:34:50,30890,10.0,5.9,58.2,1.5,50.6,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:35:00,30900,10.1,5.9,58.0,1.7,50.5,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:35:10,30910,10.1,5.9,58.2,1.5,50.2,50.8,50.9,51.0,49.9,43.7,11.1,15.7,0.000
20:35:20,30920,10.0,5.8,58.1,1.7,50.2,50.8,50.9,51.0,49.9,43.7,11.1,15.7,0.000
20:35:30,30930,9.9,5.8,58.2,1.5,50.3,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:35:40,30940,10.0,5.8,58.3,1.7,50.5,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:35:50,30950,9.9,5.8,58.2,1.5,50.4,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:36:00,30960,9.9,5.8,58.7,1.7,50.3,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:36:10,30970,9.9,5.8,58.4,1.5,50.2,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:36:20,30980,10.0,5.9,58.6,1.7,50.1,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:36:30,30990,10.1,6.0,58.7,1.6,50.2,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:36:40,31000,10.2,6.0,58.6,1.7,50.1,50.7,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:36:50,31010,10.2,6.1,58.9,1.5,50.2,50.7,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:37:00,31020,10.3,6.2,58.7,1.7,50.1,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:37:10,31030,10.5,6.3,58.8,1.5,50.0,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:37:20,31040,10.6,6.4,58.7,1.7,50.1,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:37:30,31050,10.7,6.5,58.8,1.6,50.0,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:37:40,31060,10.8,6.6,58.6,1.8,50.1,50.8,50.9,51.0,49.9,43.7,11.1,15.7,0.000
20:37:50,31070,10.8,6.6,58.7,1.5,50.1,50.7,50.9,51.0,49.9,43.7,11.1,15.7,0.000
20:38:00,31080,10.7,6.5,58.5,1.7,50.1,50.7,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:38:10,31090,10.6,6.4,58.2,1.6,50.0,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:38:20,31100,10.6,6.4,58.3,1.7,50.1,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:38:30,31110,10.6,6.4,58.1,1.4,50.2,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:38:40,31120,10.7,6.4,57.9,1.7,50.2,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:38:50,31130,10.6,6.4,58.0,1.5,50.3,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:39:00,31140,10.5,6.3,57.7,1.7,50.3,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:39:10,31150,10.5,6.3,58.0,1.5,50.4,50.8,50.9,50.9,49.9,43.6,11.0,15.7,0.000
20:39:20,31160,10.5,6.3,57.9,1.7,50.6,50.8,50.9,50.9,49.9,43.6,11.0,15.7,0.000
20:39:30,31170,10.4,6.1,57.6,1.5,50.6,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:39:40,31180,10.3,6.1,57.5,1.7,50.6,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:39:50,31190,10.4,6.2,57.4,1.5,50.5,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:40:00,31200,10.4,6.1,57.2,1.7,50.5,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:40:10,31210,10.3,6.0,57.4,1.5,50.4,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:40:20,31220,10.3,6.0,57.3,1.7,50.5,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:40:30,31230,10.2,6.0,57.5,1.5,50.3,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:40:40,31240,10.2,6.0,57.4,1.7,50.2,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:40:50,31250,10.3,6.0,57.3,1.6,50.3,50.8,50.9,50.9,49.9,43.6,11.1,15.7,0.000
20:41:00,31260,10.2,6.0,57.4,1.7,50.4,50.8,50.9,51.0,49.8,43.6,11.1,15.7,0.000
20:41:10,31270,10.2,5.9,57.5,1.5,50.4,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0.000
20:41:20,31280,10.2,5.9,57.4,1.7,50.3,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0.000
20:41:30,31290,10.1,5.9,57.3,1.5,50.3,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:41:40,31300,10.1,5.8,57.4,1.7,50.3,50.8,50.9,51.0,49.9,43.6,11.0,15.7,0.000
20:41:50,31310,10.2,5.9,57.4,1.5,50.3,50.8,50.8,51.0,49.8,43.6,11.1,15.7,0.000
20:42:00,31320,10.2,6.0,57.5,1.7,50.2,50.8,50.9,50.9,49.9,43.6,11.0,15.7,0.000
20:42:10,31330,10.1,5.8,57.3,1.5,50.2,50.8,50.9,51.0,49.9,43.6,11.1,15.7,0.000
20:42:20,31340,10.1,5.8,57.3,1.7,50.2,50.7,50.9,50.9,49.8,43.6,11.1,15.7,0.000
20:42:30,31350,10.0,5.9,57.7,1.6,50.2,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0.000
20:42:40,31360,10.0,5.8,57.4,1.7,50.2,50.8,50.9,51.0,49.8,43.6,11.1,15.7,0.000
20:42:50,31370,10.0,5.8,57.7,1.6,50.2,50.8,50.8,50.9,49.8,43.6,11.0,15.7,0.000
20:43:00,31380,10.1,5.8,57.6,1.7,50.4,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0.000
20:43:10,31390,10.0,5.8,57.6,1.5,50.5,50.8,50.8,50.9,49.9,43.6,11.1,15.7,0.000
20:43:20,31400,10.0,5.8,57.7,1.7,50.6,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0.000
20:43:30,31410,10.0,5.8,57.8,1.6,50.6,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0.000
20:43:40,31420,10.0,5.8,57.9,1.7,50.6,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0.000
20:43:50,31430,10.0,5.8,57.8,1.6,50.6,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0.000
20:44:00,31440,10.0,5.8,58.0,1.7,50.6,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0.000
20:44:10,31450,9.9,5.8,57.8,1.6,50.4,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0.000
20:44:20,31460,10.0,5.9,58.0,1.7,50.3,50.7,50.9,50.9,49.9,43.6,11.1,15.7,0.000
20:44:30,31470,10.1,5.9,58.0,1.6,50.1,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0.000
20:44:40,31480,10.3,6.1,58.0,1.8,50.3,50.8,50.9,51.0,49.8,43.6,11.1,15.7,0.000
20:44:50,31490,10.3,6.1,58.1,1.5,50.4,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0.000
20:45:00,31500,10.4,6.2,57.9,1.7,50.6,50.7,50.9,50.9,49.8,43.6,11.1,15.7,0.000
20:45:10,31510,10.6,6.4,58.1,1.5,50.5,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0.000
20:45:20,31520,10.7,6.5,57.8,1.7,50.4,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0.000
20:45:30,31530,10.8,6.5,58.0,1.6,50.3,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0.000
20:45:40,31540,10.8,6.6,58.0,1.7,50.2,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0.000
20:45:50,31550,10.9,6.6,57.6,1.5,50.1,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0.000
20:46:00,31560,10.8,6.5,57.7,1.7,50.1,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:46:10,31570,10.7,6.5,57.9,1.5,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:46:20,31580,10.6,6.3,57.7,1.7,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.7,0.000
20:46:30,31590,10.5,6.3,57.6,1.5,50.1,50.7,50.8,50.9,49.8,43.6,11.0,15.7,0.000
20:46:40,31600,10.5,6.3,57.4,1.7,50.2,50.7,50.8,50.9,49.8,43.6,11.0,15.8,0.000
20:46:50,31610,10.6,6.3,57.5,1.6,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:47:00,31620,10.5,6.2,57.3,1.7,50.2,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:47:10,31630,10.5,6.2,57.1,1.5,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:47:20,31640,10.3,6.0,57.3,1.7,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:47:30,31650,10.4,6.1,57.4,1.6,50.3,50.7,50.8,50.9,49.8,43.6,11.0,15.8,0.000
20:47:40,31660,10.3,6.0,57.1,1.7,50.4,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:47:50,31670,10.4,6.1,57.2,1.5,50.3,50.8,50.8,50.9,49.8,43.6,11.0,15.8,0.000
20:48:00,31680,10.2,6.0,57.1,1.7,50.3,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:48:10,31690,10.2,6.0,57.1,1.5,50.3,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:48:20,31700,10.2,5.9,57.3,1.7,50.3,50.7,50.8,50.9,49.8,43.6,11.0,15.8,0.000
20:48:30,31710,10.2,6.0,57.4,1.5,50.2,50.7,50.8,50.9,49.8,43.6,11.0,15.8,0.000
20:48:40,31720,10.2,6.0,57.3,1.7,50.3,50.7,50.8,50.9,49.8,43.6,11.0,15.8,0.000
20:48:50,31730,10.2,6.0,57.6,1.5,50.4,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:49:00,31740,10.1,5.9,57.4,1.7,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:49:10,31750,10.2,6.0,57.6,1.5,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:49:20,31760,10.2,6.0,57.7,1.7,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:49:30,31770,10.0,5.8,57.7,1.5,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:49:40,31780,10.1,5.8,57.6,1.7,50.5,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:49:50,31790,10.0,5.8,57.7,1.6,50.3,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:50:00,31800,10.1,5.9,57.8,1.7,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:50:10,31810,10.1,5.9,58.2,1.5,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:50:20,31820,10.1,5.9,57.9,1.7,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:50:30,31830,10.1,5.9,58.2,1.5,50.1,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:50:40,31840,10.0,5.9,58.4,1.7,50.1,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:50:50,31850,10.0,5.9,58.4,1.5,50.1,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:51:00,31860,10.0,5.9,58.3,1.8,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:51:10,31870,10.0,5.9,58.2,1.5,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:51:20,31880,10.0,5.9,58.6,1.7,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:51:30,31890,10.0,5.9,58.5,1.5,50.5,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:51:40,31900,10.0,5.9,58.4,1.8,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:51:50,31910,10.0,5.9,58.3,1.6,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:52:00,31920,9.9,5.8,58.4,1.7,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:52:10,31930,10.0,5.9,58.8,1.5,50.3,50.7,50.8,50.9,49.8,43.6,11.0,15.8,0.000
20:52:20,31940,10.0,6.0,58.8,1.7,50.2,50.7,50.8,50.9,49.8,43.6,11.0,15.8,0.000
20:52:30,31950,10.2,6.1,58.6,1.5,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:52:40,31960,10.2,6.1,58.9,1.8,50.3,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:52:50,31970,10.3,6.2,58.8,1.5,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:53:00,31980,10.5,6.3,58.9,1.7,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:53:10,31990,10.6,6.4,58.8,1.5,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:53:20,32000,10.7,6.5,58.7,1.7,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:53:30,32010,10.7,6.5,58.7,1.6,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:53:40,32020,10.7,6.6,58.7,1.7,50.3,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:53:50,32030,10.7,6.5,58.7,1.5,50.4,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:54:00,32040,10.6,6.4,58.2,1.7,50.6,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:54:10,32050,10.6,6.4,58.3,1.5,50.6,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:54:20,32060,10.6,6.4,58.3,1.7,50.5,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:54:30,32070,10.6,6.4,57.8,1.5,50.4,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:54:40,32080,10.6,6.4,58.0,1.7,50.4,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:54:50,32090,10.6,6.4,58.0,1.6,50.2,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:55:00,32100,10.5,6.3,58.0,1.7,50.1,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:55:10,32110,10.5,6.2,57.8,1.5,50.1,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:55:20,32120,10.4,6.2,57.9,1.7,50.3,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:55:30,32130,10.4,6.2,57.7,1.5,50.4,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:55:40,32140,10.4,6.1,57.7,1.7,50.5,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:55:50,32150,10.3,6.1,57.6,1.5,50.5,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:56:00,32160,10.3,6.1,57.6,1.7,50.2,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:56:10,32170,10.3,6.1,57.7,1.5,50.3,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:56:20,32180,10.3,6.0,57.7,1.7,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:56:30,32190,10.2,6.0,57.6,1.6,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0.000
20:56:40,32200,10.2,6.0,57.5,1.7,50.3,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:56:50,32210,10.2,5.9,57.7,1.6,50.3,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:57:00,32220,10.1,5.9,57.7,1.7,50.2,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:57:10,32230,10.2,6.0,57.7,1.5,50.1,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:57:20,32240,10.2,5.9,57.6,1.7,50.2,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:57:30,32250,10.1,5.9,57.8,1.5,50.2,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:57:40,32260,10.1,5.9,57.8,1.7,50.3,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:57:50,32270,10.2,6.0,57.6,1.6,50.3,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:58:00,32280,10.2,6.0,58.0,1.7,50.2,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:58:10,32290,10.0,5.8,57.8,1.5,50.1,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:58:20,32300,10.0,5.8,57.8,1.7,50.1,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:58:30,32310,10.1,5.9,58.0,1.5,50.2,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:58:40,32320,10.0,5.9,58.1,1.7,50.1,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:58:50,32330,9.9,5.8,58.4,1.5,50.0,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:59:00,32340,9.9,5.8,58.2,1.8,50.2,50.7,50.7,50.9,49.7,43.6,11.1,15.8,0.000
20:59:10,32350,9.9,5.8,58.4,1.5,50.3,50.7,50.7,50.9,49.7,43.6,11.0,15.8,0.000
20:59:20,32360,9.9,5.8,58.2,1.7,50.4,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
20:59:30,32370,9.9,5.8,58.2,1.5,50.4,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
20:59:40,32380,10.0,5.9,58.5,1.7,50.4,50.7,50.8,50.8,49.7,43.6,11.1,15.8,0.000
20:59:50,32390,10.0,5.9,58.3,1.5,50.5,50.7,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:00:00,32400,9.9,5.8,58.3,1.7,50.5,50.7,50.7,50.8,49.7,43.6,11.1,15.8,0.000
21:00:10,32410,10.0,5.9,58.4,1.5,50.4,50.7,50.7,50.9,49.7,43.6,11.0,15.8,0.000
21:00:20,32420,10.1,6.0,58.6,1.7,50.4,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0.000
21:00:30,32430,10.2,6.0,58.5,1.5,50.4,50.7,50.7,50.9,49.7,43.6,11.0,15.8,0.000
21:00:40,32440,10.4,6.3,58.6,1.7,50.4,50.6,50.8,50.8,49.7,43.6,11.1,15.8,0.000
21:00:50,32450,10.4,6.3,58.6,1.5,50.2,50.6,50.8,50.8,49.7,43.6,11.1,15.8,0.000
21:01:00,32460,10.5,6.4,58.4,1.7,50.1,50.7,50.8,50.9,49.7,43.6,11.0,15.8,0.000
21:01:10,32470,10.7,6.5,58.6,1.5,50.2,50.7,50.8,50.8,49.7,43.6,11.1,15.8,0.000
21:01:20,32480,10.8,6.6,58.6,1.6,50.0,50.7,50.7,50.9,49.7,43.6,11.1,15.8,0.000
21:01:30,32490,10.8,6.6,58.5,1.5,49.8,50.7,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:01:40,32500,10.7,6.5,58.3,1.7,50.0,50.7,50.8,50.8,49.7,43.6,11.1,15.8,0.000
21:01:50,32510,10.6,6.4,58.1,1.5,50.3,50.7,50.7,50.8,49.7,43.6,11.1,15.8,0.000
21:02:00,32520,10.7,6.4,58.0,1.7,50.2,50.6,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:02:10,32530,10.6,6.4,57.8,1.5,50.0,50.6,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:02:20,32540,10.6,6.3,57.9,1.7,50.3,50.6,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:02:30,32550,10.6,6.4,57.9,1.6,50.4,50.6,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:02:40,32560,10.6,6.3,57.5,1.7,50.4,50.6,50.7,50.8,49.7,43.6,11.1,15.8,0.000
21:02:50,32570,10.5,6.3,57.5,1.5,50.1,50.6,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:03:00,32580,10.6,6.3,57.6,1.7,50.2,50.6,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:03:10,32590,10.5,6.3,57.3,1.5,50.3,50.7,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:03:20,32600,10.4,6.2,57.6,1.7,50.2,50.7,50.7,50.8,49.7,43.6,11.1,15.8,0.000
21:03:30,32610,10.4,6.2,57.5,1.5,50.2,50.7,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:03:40,32620,10.4,6.2,57.5,1.7,49.9,50.7,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:03:50,32630,10.4,6.1,57.4,1.5,49.9,50.7,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:04:00,32640,10.3,6.0,57.4,1.7,50.0,50.6,50.7,50.8,49.7,43.6,11.1,15.8,0.000
21:04:10,32650,10.2,6.0,57.3,1.5,50.1,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:04:20,32660,10.3,6.0,57.4,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:04:30,32670,10.3,6.1,57.4,1.6,50.2,50.7,50.7,50.8,49.7,43.6,11.1,15.8,0.000
21:04:40,32680,10.2,6.0,57.5,1.7,50.1,50.7,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:04:50,32690,10.2,6.0,57.6,1.5,50.1,50.7,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:05:00,32700,10.1,5.9,57.4,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:05:10,32710,10.1,5.9,57.6,1.5,50.1,50.6,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:05:20,32720,10.2,6.0,57.5,1.7,50.1,50.6,50.7,50.8,49.7,43.6,11.1,15.8,0.000
21:05:30,32730,10.1,5.9,57.5,1.6,50.0,50.6,50.7,50.8,49.7,43.6,11.1,15.8,0.000
21:05:40,32740,10.0,5.8,57.7,1.7,49.9,50.6,50.7,50.8,49.7,43.6,11.1,15.8,0.000
21:05:50,32750,10.1,5.8,57.6,1.5,49.9,50.6,50.7,50.8,49.7,43.6,11.0,15.8,0.000
21:06:00,32760,10.0,5.8,57.5,1.7,49.9,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:06:10,32770,10.0,5.9,58.0,1.5,49.9,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:06:20,32780,10.1,5.9,57.7,1.7,50.0,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:06:30,32790,10.0,5.9,58.2,1.5,50.3,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:06:40,32800,10.1,5.9,57.9,1.7,49.9,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:06:50,32810,10.0,5.9,58.1,1.5,50.0,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:07:00,32820,10.0,5.9,58.1,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:07:10,32830,9.8,5.7,58.1,1.5,50.1,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:07:20,32840,10.0,5.8,58.0,1.7,50.2,50.7,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:07:30,32850,10.0,5.8,58.0,1.5,50.2,50.7,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:07:40,32860,10.0,5.9,58.4,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11.0,15.7,0.000
21:07:50,32870,10.0,5.9,58.5,1.5,50.3,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:08:00,32880,10.0,5.8,58.4,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:08:10,32890,10.0,5.9,58.3,1.5,50.1,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:08:20,32900,10.0,5.9,58.7,1.8,50.1,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:08:30,32910,10.0,5.9,58.4,1.5,50.3,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:08:40,32920,10.1,6.0,58.6,1.7,50.3,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:08:50,32930,10.3,6.1,58.3,1.5,50.3,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:09:00,32940,10.4,6.2,58.3,1.7,50.3,50.6,50.7,50.8,49.6,43.6,11.0,15.7,0.000
21:09:10,32950,10.6,6.4,58.6,1.5,50.4,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:09:20,32960,10.7,6.5,58.5,1.6,50.4,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:09:30,32970,10.8,6.6,58.4,1.5,50.5,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:09:40,32980,10.7,6.5,58.3,1.8,50.5,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:09:50,32990,10.8,6.6,58.6,1.5,50.6,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:10:00,33000,10.8,6.6,58.4,1.7,50.6,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:10:10,33010,10.6,6.4,58.2,1.5,50.5,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:10:20,33020,10.7,6.5,58.2,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:10:30,33030,10.7,6.4,58.2,1.5,50.1,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:10:40,33040,10.5,6.3,57.9,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:10:50,33050,10.4,6.2,57.7,1.5,50.2,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:11:00,33060,10.5,6.2,57.7,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:11:10,33070,10.5,6.3,57.8,1.6,50.2,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:11:20,33080,10.5,6.2,57.8,1.7,50.3,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:11:30,33090,10.5,6.3,57.6,1.6,50.3,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:11:40,33100,10.3,6.1,57.8,1.6,50.3,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:11:50,33110,10.3,6.1,57.6,1.5,50.4,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:12:00,33120,10.4,6.1,57.5,1.7,50.3,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:12:10,33130,10.3,6.1,57.7,1.6,50.3,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:12:20,33140,10.2,6.0,57.6,1.7,50.3,50.6,50.7,50.7,49.6,43.6,11.0,15.8,0.000
21:12:30,33150,10.2,6.0,57.7,1.5,50.2,50.6,50.7,50.7,49.6,43.6,11.0,15.8,0.000
21:12:40,33160,10.1,5.9,57.8,1.7,50.0,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:12:50,33170,10.2,5.9,57.6,1.5,50.1,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:13:00,33180,10.2,6.0,58.0,1.7,50.1,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:13:10,33190,10.1,5.9,57.6,1.5,50.0,50.6,50.7,50.7,49.6,43.6,11.0,15.8,0.000
21:13:20,33200,10.2,6.0,57.8,1.7,50.0,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:13:30,33210,10.1,5.9,58.0,1.5,49.9,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:13:40,33220,10.0,5.9,58.1,1.7,50.0,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:13:50,33230,10.0,5.9,58.0,1.6,50.0,50.6,50.7,50.7,49.6,43.6,11.0,15.8,0.000
21:14:00,33240,10.1,6.0,58.1,1.8,50.1,50.6,50.7,50.7,49.6,43.6,11.1,15.8,0.000
21:14:10,33250,10.1,5.9,58.1,1.6,50.1,50.6,50.7,50.7,49.6,43.6,11.1,15.8,0.000
21:14:20,33260,10.1,5.9,58.5,1.7,50.0,50.6,50.7,50.7,49.6,43.6,11.0,15.8,0.000
21:14:30,33270,10.1,5.9,58.2,1.6,50.0,50.6,50.7,50.7,49.6,43.6,11.0,15.8,0.000
21:14:40,33280,10.1,5.9,58.6,1.7,50.2,50.6,50.7,50.7,49.6,43.6,11.0,15.8,0.000
21:14:50,33290,10.0,5.8,58.2,1.5,50.3,50.6,50.7,50.7,49.6,43.6,11.0,15.7,0.000
21:15:00,33300,9.9,5.8,58.5,1.7,50.3,50.6,50.7,50.7,49.6,43.6,11.0,15.8,0.000
21:15:10,33310,10.0,5.9,58.4,1.5,50.4,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:15:20,33320,10.0,5.9,58.7,1.7,50.4,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:15:30,33330,9.9,5.8,58.6,1.5,50.2,50.6,50.7,50.8,49.5,43.6,11.0,15.8,0.000
21:15:40,33340,9.9,5.8,58.3,1.7,50.2,50.6,50.7,50.8,49.5,43.6,11.0,15.8,0.000
21:15:50,33350,9.9,5.8,58.5,1.5,50.4,50.6,50.7,50.8,49.5,43.6,11.0,15.8,0.000
21:16:00,33360,9.9,5.8,58.6,1.7,50.4,50.6,50.7,50.8,49.6,43.6,11.0,15.7,0.000
21:16:10,33370,9.9,5.8,58.7,1.5,50.2,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0.000
21:16:20,33380,9.9,5.8,58.7,1.7,50.2,50.6,50.6,50.8,49.6,43.6,11.0,15.8,0.000
21:16:30,33390,10.1,6.0,58.8,1.5,50.4,50.6,50.7,50.8,49.6,43.6,11.0,15.8,0.000
21:16:40,33400,10.2,6.0,58.7,1.7,50.2,50.6,50.6,50.8,49.6,43.6,11.0,15.8,0.000
21:16:50,33410,10.2,6.1,58.9,1.5,50.1,50.6,50.7,50.8,49.5,43.6,11.0,15.8,0.000
21:17:00,33420,10.4,6.3,58.8,1.7,50.0,50.6,50.6,50.8,49.5,43.6,11.0,15.7,0.000
21:17:10,33430,10.4,6.3,58.9,1.5,49.9,50.6,50.7,50.8,49.5,43.6,11.1,15.8,0.000
21:17:20,33440,10.6,6.5,58.9,1.7,49.9,50.6,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:17:30,33450,10.7,6.5,58.6,1.5,49.9,50.6,50.7,50.7,49.6,43.6,11.0,15.8,0.000
21:17:40,33460,10.8,6.6,58.6,1.7,50.0,50.5,50.6,50.7,49.5,43.6,11.0,15.7,0.000
21:17:50,33470,10.7,6.5,58.6,1.6,49.9,50.6,50.7,50.7,49.5,43.6,11.0,15.8,0.000
21:18:00,33480,10.7,6.5,58.4,1.8,49.9,50.6,50.7,50.7,49.5,43.6,11.0,15.8,0.000
21:18:10,33490,10.7,6.5,58.3,1.5,49.9,50.5,50.7,50.7,49.6,43.6,11.0,15.8,0.000
21:18:20,33500,10.6,6.4,58.2,1.7,50.0,50.5,50.7,50.7,49.6,43.6,11.1,15.8,0.000
21:18:30,33510,10.6,6.4,58.2,1.5,50.0,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:18:40,33520,10.6,6.4,57.9,1.7,50.0,50.6,50.7,50.8,49.5,43.6,11.1,15.8,0.000
21:18:50,33530,10.6,6.3,57.7,1.5,49.9,50.5,50.7,50.7,49.5,43.6,11.0,15.8,0.000
21:19:00,33540,10.5,6.3,57.7,1.7,50.0,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:19:10,33550,10.5,6.3,57.8,1.5,50.0,50.5,50.6,50.8,49.5,43.6,11.0,15.8,0.000
21:19:20,33560,10.4,6.2,57.8,1.7,50.1,50.5,50.6,50.8,49.5,43.6,11.0,15.8,0.000
21:19:30,33570,10.4,6.1,57.6,1.5,50.3,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:19:40,33580,10.3,6.1,57.4,1.7,50.3,50.6,50.6,50.8,49.5,43.6,11.1,15.8,0.000
21:19:50,33590,10.4,6.1,57.3,1.5,50.3,50.6,50.7,50.7,49.5,43.6,11.1,15.8,0.000
21:20:00,33600,10.3,6.0,57.3,1.8,50.4,50.6,50.6,50.7,49.6,43.6,11.0,15.8,0.000
21:20:10,33610,10.2,6.0,57.5,1.5,50.0,50.6,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:20:20,33620,10.3,6.1,57.5,1.8,50.2,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:20:30,33630,10.3,6.1,57.4,1.5,50.3,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:20:40,33640,10.3,6.1,57.5,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:20:50,33650,10.2,6.0,57.4,1.5,50.1,50.6,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:21:00,33660,10.1,5.9,57.3,1.7,50.1,50.6,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:21:10,33670,10.1,5.9,57.7,1.5,49.9,50.6,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:21:20,33680,10.2,5.9,57.5,1.7,50.0,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:21:30,33690,10.1,5.9,57.7,1.6,50.1,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:21:40,33700,10.0,5.8,57.9,1.7,50.1,50.5,50.6,50.7,49.5,43.5,11.0,15.8,0.000
21:21:50,33710,10.0,5.8,57.7,1.5,50.1,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:22:00,33720,10.1,5.9,57.7,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:22:10,33730,10.0,5.9,57.9,1.5,50.3,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:22:20,33740,9.9,5.8,57.9,1.7,50.1,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:22:30,33750,10.0,5.8,57.8,1.5,50.4,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:22:40,33760,10.0,5.8,57.9,1.7,50.3,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:22:50,33770,9.9,5.8,58.0,1.5,50.1,50.6,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:23:00,33780,10.0,5.8,58.0,1.7,50.1,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:23:10,33790,10.0,5.9,58.2,1.5,50.0,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:23:20,33800,10.0,5.8,58.2,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:23:30,33810,9.9,5.8,58.3,1.5,50.1,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:23:40,33820,9.9,5.8,58.2,1.7,50.1,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:23:50,33830,10.0,5.8,58.1,1.5,50.1,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:24:00,33840,10.1,6.0,58.4,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:24:10,33850,10.1,6.0,58.4,1.5,50.0,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:24:20,33860,10.1,6.0,58.1,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:24:30,33870,10.3,6.1,58.3,1.5,50.3,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:24:40,33880,10.5,6.3,58.4,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:24:50,33890,10.6,6.4,58.4,1.5,50.2,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:25:00,33900,10.7,6.5,58.4,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:25:10,33910,10.8,6.5,58.3,1.5,50.2,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:25:20,33920,10.7,6.5,58.2,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:25:30,33930,10.6,6.4,58.3,1.5,50.4,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:25:40,33940,10.6,6.4,57.8,1.7,50.4,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:25:50,33950,10.6,6.4,57.9,1.5,50.4,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:26:00,33960,10.7,6.4,57.8,1.7,50.1,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:26:10,33970,10.5,6.3,57.7,1.5,49.9,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:26:20,33980,10.5,6.3,57.7,1.7,50.0,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:26:30,33990,10.4,6.2,57.5,1.6,50.0,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:26:40,34000,10.4,6.2,57.6,1.7,49.8,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:26:50,34010,10.5,6.2,57.7,1.5,50.0,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:27:00,34020,10.4,6.1,57.3,1.7,50.0,50.5,50.6,50.7,49.5,43.5,11.0,15.8,0.000
21:27:10,34030,10.4,6.1,57.5,1.5,50.1,50.5,50.6,50.7,49.4,43.6,11.0,15.8,0.000
21:27:20,34040,10.3,6.0,57.5,1.7,50.0,50.5,50.6,50.7,49.4,43.6,11.0,15.8,0.000
21:27:30,34050,10.3,6.0,57.1,1.5,50.1,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:27:40,34060,10.2,6.0,57.2,1.7,49.9,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:27:50,34070,10.2,5.9,57.2,1.5,49.9,50.5,50.6,50.7,49.4,43.6,11.0,15.8,0.000
21:28:00,34080,10.2,6.0,57.6,1.7,50.0,50.5,50.6,50.7,49.4,43.6,11.0,15.8,0.000
21:28:10,34090,10.2,6.0,57.4,1.5,50.0,50.5,50.6,50.7,49.4,43.6,11.0,15.8,0.000
21:28:20,34100,10.2,5.9,57.4,1.8,49.9,50.5,50.6,50.7,49.5,43.5,11.0,15.8,0.000
21:28:30,34110,10.1,5.9,57.4,1.5,49.8,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:28:40,34120,10.1,5.9,57.6,1.7,49.8,50.5,50.6,50.7,49.4,43.6,11.0,15.8,0.000
21:28:50,34130,10.1,5.9,57.7,1.5,49.8,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0.000
21:29:00,34140,10.0,5.8,57.5,1.7,49.8,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:29:10,34150,10.1,5.9,57.9,1.6,50.0,50.5,50.6,50.7,49.4,43.5,11.0,15.8,0.000
21:29:20,34160,10.1,5.9,57.8,1.7,50.1,50.5,50.6,50.7,49.5,43.6,11.0,15.8,0.000
21:29:30,34170,10.0,5.8,57.7,1.6,50.2,50.5,50.6,50.7,49.5,43.5,11.0,15.8,0.000
21:29:40,34180,10.0,5.8,57.7,1.7,50.1,50.5,50.6,50.7,49.5,43.5,11.0,15.8,0.000
21:29:50,34190,10.1,5.9,57.9,1.6,50.2,50.5,50.6,50.7,49.4,43.6,11.0,15.8,0.000
21:30:00,34200,10.0,5.9,58.0,1.7,50.1,50.5,50.6,50.7,49.4,43.6,11.0,15.8,0.000
21:30:10,34210,10.0,5.8,58.0,1.6,50.1,50.5,50.6,50.6,49.5,43.6,11.0,15.8,0.000
21:30:20,34220,10.0,5.8,58.0,1.7,50.0,50.5,50.6,50.7,49.4,43.6,11.0,15.7,0.000
21:30:30,34230,9.9,5.8,58.2,1.6,50.2,50.5,50.6,50.7,49.4,43.6,11.0,15.7,0.000
21:30:40,34240,10.0,5.8,58.1,1.7,50.3,50.5,50.6,50.7,49.4,43.6,11.1,15.8,0.000
21:30:50,34250,9.9,5.8,58.4,1.6,50.3,50.5,50.6,50.7,49.4,43.6,11.0,15.7,0.000
21:31:00,34260,9.9,5.8,58.2,1.7,50.1,50.5,50.6,50.7,49.4,43.6,11.1,15.8,0.000
21:31:10,34270,9.9,5.8,58.1,1.6,50.1,50.5,50.6,50.7,49.4,43.6,11.0,15.7,0.000
21:31:20,34280,9.9,5.8,58.4,1.7,50.2,50.5,50.6,50.7,49.4,43.5,11.0,15.7,0.000
21:31:30,34290,10.0,5.9,58.5,1.6,50.2,50.5,50.6,50.7,49.4,43.6,11.0,15.7,0.000
21:31:40,34300,10.1,6.0,58.5,1.7,50.2,50.5,50.6,50.7,49.4,43.6,11.0,15.7,0.000
21:31:50,34310,10.3,6.1,58.5,1.6,50.2,50.5,50.6,50.7,49.4,43.6,11.0,15.7,0.000
21:32:00,34320,10.3,6.1,58.3,1.7,50.1,50.5,50.6,50.7,49.4,43.5,11.0,15.7,0.000
21:32:10,34330,10.5,6.3,58.4,1.6,50.1,50.5,50.6,50.7,49.4,43.5,11.0,15.7,0.000
21:32:20,34340,10.7,6.5,58.5,1.7,50.0,50.5,50.6,50.7,49.4,43.6,11.0,15.7,0.000
21:32:30,34350,10.7,6.5,58.4,1.6,50.0,50.5,50.6,50.7,49.4,43.6,11.0,15.7,0.000
21:32:40,34360,10.7,6.5,58.3,1.7,49.8,50.5,50.6,50.6,49.4,43.5,11.0,15.7,0.000
21:32:50,34370,10.7,6.5,58.3,1.6,49.8,50.5,50.6,50.6,49.4,43.5,11.0,15.7,0.000
21:33:00,34380,10.7,6.5,58.3,1.7,49.8,50.5,50.6,50.6,49.4,43.5,11.0,15.7,0.000
21:33:10,34390,10.6,6.4,58.2,1.6,49.8,50.5,50.6,50.6,49.4,43.5,11.0,15.7,0.000
21:33:20,34400,10.6,6.4,58.1,1.7,50.0,50.5,50.6,50.6,49.4,43.6,11.0,15.7,0.000
21:33:30,34410,10.6,6.4,58.1,1.6,50.1,50.5,50.6,50.6,49.4,43.6,11.0,15.7,0.000
21:33:40,34420,10.6,6.4,58.1,1.7,50.2,50.5,50.6,50.6,49.4,43.6,11.0,15.7,0.000
21:33:50,34430,10.6,6.3,57.8,1.6,50.1,50.5,50.6,50.6,49.4,43.6,11.0,15.7,0.000
21:34:00,34440,10.6,6.3,57.7,1.7,50.0,50.5,50.6,50.6,49.4,43.6,11.0,15.7,0.000
21:34:10,34450,10.5,6.3,57.7,1.6,50.0,50.5,50.6,50.6,49.4,43.5,11.0,15.7,0.000
21:34:20,34460,10.4,6.2,57.6,1.7,49.8,50.5,50.6,50.6,49.4,43.5,11.0,15.7,0.000
21:34:30,34470,10.3,6.1,57.8,1.6,49.7,50.5,50.6,50.6,49.4,43.5,11.0,15.7,0.000
21:34:40,34480,10.3,6.1,57.7,1.7,49.7,50.5,50.6,50.6,49.4,43.5,11.0,15.7,0.000
21:34:50,34490,10.2,6.0,57.5,1.6,49.6,50.5,50.6,50.6,49.4,43.6,11.0,15.7,0.000
21:35:00,34500,10.3,6.0,57.6,1.7,49.7,50.5,50.6,50.6,49.4,43.6,11.0,15.7,0.000
21:35:10,34510,10.3,6.0,57.4,1.6,49.7,50.5,50.6,50.6,49.4,43.6,11.0,15.7,0.000
21:35:20,34520,10.3,6.1,57.6,1.7,49.8,50.5,50.6,50.6,49.4,43.5,11.0,15.7,0.000
21:35:30,34530,10.2,6.0,57.6,1.7,49.8,50.5,50.6,50.6,49.4,43.5,11.0,15.7,0.000
21:35:40,34540,10.2,5.9,57.5,1.7,49.8,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:35:50,34550,10.1,5.9,57.5,1.6,50.0,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:36:00,34560,10.1,5.9,57.6,1.7,50.1,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:36:10,34570,10.1,5.9,57.5,1.6,50.1,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:36:20,34580,10.1,5.9,57.8,1.7,50.0,50.5,50.6,50.7,49.4,43.6,11.0,15.7,0.000
21:36:30,34590,10.1,5.9,57.5,1.6,50.1,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:36:40,34600,10.0,5.8,57.8,1.7,50.3,50.5,50.5,50.6,49.4,43.6,11.0,15.7,0.000
21:36:50,34610,10.0,5.8,57.7,1.6,50.3,50.5,50.5,50.6,49.4,43.6,11.0,15.7,0.000
21:37:00,34620,10.0,5.9,57.9,1.5,50.3,50.5,50.5,50.6,49.4,43.6,11.0,15.7,0.000
21:37:10,34630,10.1,5.9,57.9,1.6,50.3,50.5,50.5,50.6,49.4,43.6,11.0,15.7,0.000
21:37:20,34640,9.9,5.8,57.8,1.7,50.2,50.5,50.6,50.6,49.4,43.6,11.0,15.7,0.000
21:37:30,34650,10.0,5.8,57.9,1.6,50.1,50.5,50.6,50.6,49.4,43.5,11.0,15.7,0.000
21:37:40,34660,10.0,5.8,57.8,1.6,50.1,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:37:50,34670,10.0,5.8,58.2,1.6,49.9,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:38:00,34680,10.0,5.8,58.0,1.7,49.8,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:38:10,34690,10.0,5.9,58.1,1.6,49.9,50.4,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:38:20,34700,10.0,5.8,58.1,1.7,49.9,50.4,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:38:30,34710,10.0,5.8,58.4,1.6,50.1,50.4,50.5,50.6,49.4,43.6,11.0,15.7,0.000
21:38:40,34720,10.0,5.8,58.3,1.6,50.1,50.4,50.5,50.6,49.4,43.6,11.0,15.7,0.000
21:38:50,34730,10.0,5.9,58.2,1.6,50.1,50.5,50.5,50.6,49.4,43.6,11.0,15.7,0.000
21:39:00,34740,10.0,5.9,58.5,1.7,50.2,50.5,50.5,50.6,49.4,43.5,11.0,15.6,0.000
21:39:10,34750,10.2,6.1,58.4,1.6,50.1,50.5,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:39:20,34760,10.3,6.2,58.7,1.6,50.1,50.4,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:39:30,34770,10.4,6.2,58.4,1.6,49.9,50.4,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:39:40,34780,10.6,6.4,58.5,1.6,49.8,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:39:50,34790,10.7,6.5,58.7,1.7,50.1,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:40:00,34800,10.7,6.5,58.5,1.6,50.0,50.5,50.5,50.6,49.3,43.6,11.0,15.7,0.000
21:40:10,34810,10.8,6.6,58.3,1.7,49.9,50.4,50.5,50.6,49.4,43.6,11.0,15.7,0.000
21:40:20,34820,10.7,6.5,58.3,1.6,49.8,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:40:30,34830,10.7,6.5,58.4,1.7,49.9,50.4,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:40:40,34840,10.7,6.5,58.1,1.6,50.1,50.5,50.5,50.6,49.4,43.6,11.0,15.7,0.000
21:40:50,34850,10.6,6.4,58.1,1.7,50.1,50.4,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:41:00,34860,10.6,6.3,57.9,1.6,50.3,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:41:10,34870,10.6,6.4,57.9,1.8,50.2,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:41:20,34880,10.5,6.3,57.8,1.6,50.3,50.5,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:41:30,34890,10.5,6.2,57.7,1.7,50.3,50.4,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:41:40,34900,10.5,6.2,57.4,1.6,50.4,50.5,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:41:50,34910,10.3,6.1,57.4,1.7,50.3,50.5,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:42:00,34920,10.4,6.1,57.6,1.6,50.2,50.5,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:42:10,34930,10.4,6.1,57.3,1.7,50.2,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:42:20,34940,10.3,6.1,57.4,1.6,50.2,50.4,50.5,50.6,49.3,43.6,11.0,15.7,0.000
21:42:30,34950,10.3,6.0,57.3,1.7,50.2,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:42:40,34960,10.2,6.0,57.6,1.5,50.2,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:42:50,34970,10.2,6.0,57.6,1.7,50.2,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:43:00,34980,10.2,6.0,57.6,1.6,50.2,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:43:10,34990,10.1,5.9,57.5,1.8,50.1,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:43:20,35000,10.1,5.9,57.5,1.6,50.1,50.5,50.5,50.6,49.3,43.6,11.0,15.7,0.000
21:43:30,35010,10.1,5.9,57.6,1.7,50.1,50.5,50.5,50.6,49.4,43.5,11.0,15.7,0.000
21:43:40,35020,10.1,5.8,57.4,1.5,50.1,50.5,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:43:50,35030,10.1,5.9,57.6,1.7,50.0,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:44:00,35040,10.1,5.9,57.7,1.6,49.9,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:44:10,35050,10.0,5.8,57.6,1.7,50.0,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:44:20,35060,10.2,6.0,57.6,1.6,50.1,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:44:30,35070,10.1,5.9,57.9,1.7,50.0,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:44:40,35080,10.1,6.0,58.1,1.6,49.9,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:44:50,35090,9.9,5.8,58.0,1.7,50.0,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:45:00,35100,9.9,5.7,57.9,1.6,50.1,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:45:10,35110,10.0,5.8,58.0,1.7,50.2,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:45:20,35120,10.0,5.8,58.1,1.6,50.3,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:45:30,35130,9.9,5.8,58.2,1.7,50.3,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:45:40,35140,9.9,5.8,58.1,1.5,50.2,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:45:50,35150,10.0,5.8,58.2,1.7,50.3,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:46:00,35160,10.0,5.8,58.3,1.5,50.2,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:46:10,35170,10.0,5.9,58.4,1.7,50.1,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:46:20,35180,10.1,6.0,58.5,1.5,50.1,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:46:30,35190,10.2,6.1,58.5,1.7,50.1,50.4,50.5,50.5,49.3,43.5,11.0,15.6,0.000
21:46:40,35200,10.5,6.3,58.4,1.5,49.8,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:46:50,35210,10.5,6.3,58.6,1.7,49.8,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:47:00,35220,10.6,6.4,58.3,1.5,49.9,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:47:10,35230,10.7,6.5,58.4,1.7,49.9,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:47:20,35240,10.8,6.5,58.4,1.5,50.1,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:47:30,35250,10.7,6.5,58.1,1.7,50.1,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:47:40,35260,10.6,6.4,58.4,1.5,50.0,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:47:50,35270,10.6,6.4,58.2,1.7,50.0,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:48:00,35280,10.7,6.4,57.8,1.4,50.0,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:48:10,35290,10.8,6.5,57.8,1.7,50.1,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:48:20,35300,10.7,6.5,57.7,1.5,50.2,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:48:30,35310,10.6,6.3,57.5,1.7,50.1,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:48:40,35320,10.5,6.2,57.3,1.6,50.2,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:48:50,35330,10.6,6.3,57.4,1.7,49.9,50.4,50.5,50.5,49.3,43.5,11.0,15.7,0.000
21:49:00,35340,10.6,6.3,57.0,1.5,49.9,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:49:10,35350,10.5,6.2,57.3,1.7,50.1,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:49:20,35360,10.5,6.2,57.0,1.5,49.8,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:49:30,35370,10.5,6.2,57.2,1.7,49.8,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:49:40,35380,10.2,5.9,56.9,1.5,49.8,50.4,50.5,50.5,49.3,43.5,11.0,15.7,0.000
21:49:50,35390,10.3,6.0,57.1,1.7,50.0,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:50:00,35400,10.2,6.0,57.2,1.5,49.9,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:50:10,35410,10.2,5.9,57.1,1.7,49.9,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:50:20,35420,10.2,5.9,57.0,1.6,49.8,50.4,50.5,50.5,49.3,43.5,11.0,15.7,0.000
21:50:30,35430,10.2,5.9,57.3,1.7,49.8,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:50:40,35440,10.2,6.0,57.3,1.6,49.9,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:50:50,35450,10.1,5.8,57.2,1.7,49.9,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:51:00,35460,10.1,5.9,57.5,1.6,49.9,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:51:10,35470,10.1,5.9,57.5,1.7,50.0,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:51:20,35480,10.0,5.8,57.5,1.5,50.1,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:51:30,35490,10.0,5.8,57.6,1.7,49.8,50.4,50.5,50.6,49.3,43.5,11.0,15.6,0.000
21:51:40,35500,10.1,5.9,58.0,1.5,49.8,50.4,50.5,50.5,49.3,43.5,11.0,15.7,0.000
21:51:50,35510,10.1,5.9,57.9,1.7,49.9,50.4,50.5,50.6,49.3,43.5,11.0,15.7,0.000
21:52:00,35520,10.0,5.8,58.0,1.5,50.0,50.4,50.5,50.5,49.3,43.5,11.0,15.7,0.000
21:52:10,35530,10.0,5.8,57.7,1.7,50.0,50.4,50.5,50.5,49.3,43.5,11.0,15.7,0.000
21:52:20,35540,10.0,5.9,58.2,1.5,49.9,50.4,50.5,50.5,49.3,43.5,11.0,15.7,0.000
21:52:30,35550,10.0,5.8,58.0,1.7,49.9,50.4,50.4,50.6,49.3,43.5,11.0,15.7,0.000
21:52:40,35560,9.9,5.8,58.1,1.6,49.9,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:52:50,35570,9.9,5.8,58.3,1.7,50.0,50.4,50.5,50.6,49.2,43.5,11.0,15.7,0.000
21:53:00,35580,10.0,5.9,58.4,1.5,49.8,50.4,50.5,50.5,49.3,43.5,11.0,15.7,0.000
21:53:10,35590,10.0,5.8,58.5,1.7,49.8,50.4,50.4,50.5,49.3,43.5,11.0,15.7,0.000
21:53:20,35600,10.0,5.9,58.1,1.5,49.7,50.4,50.4,50.5,49.2,43.5,11.0,15.6,0.000
21:53:30,35610,10.1,5.9,58.6,1.7,49.7,50.4,50.5,50.5,49.3,43.5,11.0,15.7,0.000
21:53:40,35620,10.1,6.0,58.5,1.5,49.7,50.4,50.5,50.5,49.3,43.5,11.0,15.7,0.000
21:53:50,35630,10.1,6.0,58.7,1.7,49.7,50.4,50.5,50.5,49.3,43.5,11.0,15.7,0.000
21:54:00,35640,10.2,6.0,58.5,1.5,49.7,50.4,50.4,50.5,49.2,43.5,11.0,15.6,0.000
21:54:10,35650,10.3,6.1,58.6,1.7,49.7,50.4,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:54:20,35660,10.4,6.3,58.6,1.6,49.8,50.3,50.5,50.5,49.2,43.5,11.0,15.7,0.000
21:54:30,35670,10.5,6.4,58.7,1.7,50.0,50.3,50.5,50.5,49.2,43.5,11.0,15.7,0.000
21:54:40,35680,10.6,6.5,58.6,1.6,49.9,50.3,50.5,50.5,49.2,43.5,11.0,15.7,0.000
21:54:50,35690,10.7,6.5,58.5,1.7,49.9,50.4,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:55:00,35700,10.7,6.6,58.8,1.5,49.8,50.4,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:55:10,35710,10.7,6.5,58.6,1.7,49.8,50.4,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:55:20,35720,10.6,6.4,58.4,1.5,49.7,50.4,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:55:30,35730,10.6,6.4,58.4,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:55:40,35740,10.7,6.5,58.4,1.5,50.0,50.4,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:55:50,35750,10.7,6.5,58.2,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:56:00,35760,10.6,6.4,58.2,1.5,49.7,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:56:10,35770,10.5,6.3,58.0,1.7,49.8,50.4,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:56:20,35780,10.4,6.2,57.8,1.5,49.9,50.4,50.4,50.5,49.3,43.5,11.0,15.7,0.000
21:56:30,35790,10.4,6.2,58.0,1.7,50.0,50.4,50.4,50.5,49.3,43.5,11.0,15.7,0.000
21:56:40,35800,10.3,6.1,57.5,1.5,49.9,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:56:50,35810,10.3,6.1,57.7,1.7,50.0,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:57:00,35820,10.4,6.1,57.7,1.5,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:57:10,35830,10.2,6.0,57.7,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:57:20,35840,10.3,6.1,57.8,1.5,50.0,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:57:30,35850,10.2,6.0,57.8,1.7,50.0,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:57:40,35860,10.2,6.0,57.8,1.6,50.0,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:57:50,35870,10.1,5.9,57.9,1.7,49.9,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:58:00,35880,10.2,6.0,58.0,1.5,49.9,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:58:10,35890,10.1,5.9,57.8,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:58:20,35900,10.2,6.0,57.8,1.6,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:58:30,35910,10.1,5.9,58.1,1.7,49.9,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:58:40,35920,10.1,5.9,57.9,1.5,49.9,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:58:50,35930,10.0,5.9,58.2,1.7,50.0,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:59:00,35940,10.0,5.9,58.3,1.6,49.9,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:59:10,35950,9.9,5.7,58.2,1.7,50.0,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:59:20,35960,9.9,5.8,58.0,1.5,49.9,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:59:30,35970,10.0,5.9,58.3,1.7,50.0,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:59:40,35980,10.0,5.8,58.2,1.6,50.0,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
21:59:50,35990,10.0,5.8,58.2,1.7,50.1,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:00:00,36000,10.0,5.9,58.6,1.5,50.1,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:00:10,36010,10.0,5.9,58.6,1.7,50.1,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:00:20,36020,9.9,5.8,58.7,1.5,50.1,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:00:30,36030,9.9,5.8,58.7,1.7,49.9,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:00:40,36040,9.9,5.8,58.7,1.6,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:00:50,36050,10.0,5.9,58.8,1.7,49.7,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:01:00,36060,10.0,5.9,58.7,1.5,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:01:10,36070,10.2,6.1,58.9,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:01:20,36080,10.2,6.1,58.7,1.5,49.7,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:01:30,36090,10.4,6.3,58.8,1.7,49.7,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:01:40,36100,10.5,6.3,58.9,1.6,49.7,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:01:50,36110,10.6,6.5,58.8,1.7,49.7,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:02:00,36120,10.7,6.5,58.6,1.5,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.6,0.000
22:02:10,36130,10.7,6.5,58.5,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:02:20,36140,10.7,6.5,58.6,1.6,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:02:30,36150,10.6,6.4,58.3,1.7,49.9,50.3,50.4,50.4,49.2,43.5,11.0,15.7,0.000
22:02:40,36160,10.7,6.4,58.2,1.5,49.9,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:02:50,36170,10.7,6.4,58.2,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:03:00,36180,10.7,6.5,58.2,1.6,49.9,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:03:10,36190,10.6,6.4,58.1,1.7,50.0,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:03:20,36200,10.6,6.3,57.7,1.5,50.1,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:03:30,36210,10.6,6.3,57.8,1.7,50.1,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:03:40,36220,10.5,6.2,57.8,1.5,50.1,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:03:50,36230,10.3,6.1,57.7,1.7,50.1,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:04:00,36240,10.4,6.1,57.7,1.5,49.9,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:04:10,36250,10.4,6.1,57.7,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:04:20,36260,10.4,6.1,57.6,1.5,50.0,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:04:30,36270,10.3,6.1,57.7,1.7,50.2,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
