Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
22:04:40,36280,10.3,6.0,57.5,1.5,50.2,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:04:50,36290,10.2,6.0,57.5,1.7,50.1,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:05:00,36300,10.1,5.9,57.5,1.5,50.1,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:05:10,36310,10.2,6.0,57.8,1.7,50.2,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:05:20,36320,10.1,5.9,57.7,1.5,50.2,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:05:30,36330,10.1,5.9,57.7,1.7,50.2,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:05:40,36340,10.2,6.0,57.7,1.5,50.3,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:05:50,36350,10.1,5.9,57.6,1.7,50.1,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:06:00,36360,10.2,6.0,57.7,1.5,50.1,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:06:10,36370,10.2,6.0,57.7,1.7,50.2,50.3,50.4,50.4,49.2,43.5,11.0,15.7,0.000
22:06:20,36380,10.1,5.9,57.8,1.5,50.2,50.3,50.4,50.5,49.2,43.5,11.0,15.7,0.000
22:06:30,36390,10.0,5.9,57.8,1.7,50.1,50.3,50.4,50.4,49.2,43.5,11.0,15.7,0.000
22:06:40,36400,10.1,5.9,57.9,1.5,50.1,50.3,50.4,50.4,49.2,43.5,11.0,15.7,0.000
22:06:50,36410,9.9,5.7,57.8,1.7,50.2,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:07:00,36420,9.9,5.7,57.8,1.5,50.2,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:07:10,36430,9.9,5.7,57.8,1.7,50.0,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:07:20,36440,9.9,5.8,57.9,1.5,50.0,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:07:30,36450,10.0,5.8,58.1,1.7,50.1,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:07:40,36460,9.9,5.7,57.9,1.5,49.9,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:07:50,36470,9.9,5.8,58.3,1.7,49.8,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:08:00,36480,10.0,5.8,58.0,1.5,49.9,50.2,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:08:10,36490,10.0,5.9,58.0,1.7,50.0,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:08:20,36500,10.1,6.0,58.4,1.5,49.8,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:08:30,36510,10.2,6.0,58.4,1.7,49.8,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:08:40,36520,10.2,6.1,58.3,1.5,49.8,50.2,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:08:50,36530,10.4,6.2,58.3,1.7,50.0,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:09:00,36540,10.5,6.3,58.5,1.5,50.0,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:09:10,36550,10.6,6.4,58.3,1.7,49.9,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:09:20,36560,10.7,6.5,58.6,1.5,50.0,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:09:30,36570,10.7,6.5,58.1,1.7,50.0,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:09:40,36580,10.6,6.4,58.1,1.5,49.9,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:09:50,36590,10.7,6.5,58.4,1.7,49.9,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:10:00,36600,10.6,6.3,58.0,1.6,49.7,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:10:10,36610,10.7,6.5,58.2,1.7,49.7,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:10:20,36620,10.6,6.4,57.9,1.5,49.8,50.3,50.4,50.5,49.1,43.5,11.0,15.7,0.000
22:10:30,36630,10.5,6.3,57.8,1.7,50.1,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:10:40,36640,10.5,6.2,57.6,1.5,50.1,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:10:50,36650,10.4,6.2,57.9,1.7,50.1,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:11:00,36660,10.4,6.2,57.8,1.5,50.1,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:11:10,36670,10.5,6.2,57.8,1.7,50.0,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:11:20,36680,10.3,6.1,57.8,1.5,50.0,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:11:30,36690,10.4,6.2,57.5,1.7,49.9,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:11:40,36700,10.4,6.2,57.7,1.6,49.9,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:11:50,36710,10.3,6.1,57.7,1.7,49.9,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:12:00,36720,10.3,6.1,57.5,1.6,49.9,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:12:10,36730,10.3,6.0,57.5,1.7,50.1,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:12:20,36740,10.3,6.1,57.4,1.5,50.2,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:12:30,36750,10.3,6.0,57.4,1.7,50.2,50.3,50.4,50.4,49.1,43.5,11.0,15.7,0.000
22:12:40,36760,10.1,5.9,57.4,1.6,50.2,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:12:50,36770,10.2,5.9,57.4,1.7,50.2,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:13:00,36780,10.1,5.9,57.5,1.5,50.0,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:13:10,36790,10.0,5.8,57.6,1.7,49.9,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:13:20,36800,10.0,5.8,57.6,1.5,50.0,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:13:30,36810,10.0,5.8,57.6,1.7,50.0,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:13:40,36820,10.1,5.9,57.7,1.5,50.0,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:13:50,36830,10.1,5.9,57.8,1.7,49.9,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:14:00,36840,10.0,5.8,57.8,1.5,50.0,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:14:10,36850,9.9,5.7,57.6,1.7,49.9,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:14:20,36860,9.9,5.8,57.7,1.6,49.9,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:14:30,36870,10.0,5.9,58.0,1.7,49.8,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:14:40,36880,10.0,5.8,58.1,1.6,49.8,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:14:50,36890,9.9,5.7,58.1,1.7,49.9,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:15:00,36900,9.9,5.7,58.2,1.6,49.8,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:15:10,36910,9.8,5.7,58.1,1.7,49.8,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:15:20,36920,9.9,5.8,58.1,1.6,49.8,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:15:30,36930,9.9,5.8,58.3,1.7,49.9,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:15:40,36940,9.9,5.8,58.3,1.6,50.2,50.3,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:15:50,36950,10.1,5.9,58.5,1.7,50.3,50.3,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:16:00,36960,10.1,6.0,58.5,1.6,50.3,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:16:10,36970,10.2,6.0,58.4,1.7,50.2,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:16:20,36980,10.3,6.1,58.3,1.5,50.1,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:16:30,36990,10.5,6.3,58.5,1.7,50.0,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:16:40,37000,10.6,6.4,58.7,1.5,50.1,50.3,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:16:50,37010,10.6,6.5,58.4,1.7,49.8,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:17:00,37020,10.7,6.5,58.5,1.6,49.7,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:17:10,37030,10.7,6.5,58.5,1.7,49.9,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:17:20,37040,10.7,6.5,58.2,1.5,49.9,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:17:30,37050,10.6,6.4,58.3,1.7,49.8,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:17:40,37060,10.6,6.4,58.2,1.5,49.8,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:17:50,37070,10.5,6.3,58.1,1.7,49.9,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:18:00,37080,10.5,6.3,57.8,1.5,49.6,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:18:10,37090,10.5,6.3,57.9,1.7,49.4,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:18:20,37100,10.5,6.3,58.0,1.5,49.6,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:18:30,37110,10.5,6.2,57.5,1.7,49.9,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:18:40,37120,10.5,6.3,57.6,1.5,49.9,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:18:50,37130,10.4,6.1,57.6,1.7,49.8,50.3,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:19:00,37140,10.4,6.1,57.4,1.5,49.9,50.3,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:19:10,37150,10.3,6.1,57.5,1.7,49.9,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:19:20,37160,10.3,6.0,57.3,1.6,49.9,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:19:30,37170,10.3,6.0,57.5,1.7,49.9,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:19:40,37180,10.4,6.1,57.4,1.6,49.9,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:19:50,37190,10.2,6.0,57.3,1.7,50.0,50.2,50.3,50.4,49.1,43.5,11.0,15.7,0.000
22:20:00,37200,10.4,6.1,57.1,1.6,50.0,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:20:10,37210,10.4,6.2,57.3,1.7,49.9,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:20:20,37220,10.4,6.1,57.2,1.5,49.8,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:20:30,37230,10.3,6.0,57.1,1.7,49.6,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:20:40,37240,10.3,6.0,57.1,1.5,49.5,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:20:50,37250,10.3,6.0,57.0,1.7,49.6,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:21:00,37260,10.3,6.0,57.1,1.6,49.5,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:21:10,37270,10.2,5.9,57.1,1.7,49.4,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:21:20,37280,10.0,5.8,57.2,1.5,49.4,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:21:30,37290,10.1,5.9,57.4,1.7,49.5,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:21:40,37300,10.1,5.9,57.2,1.5,49.6,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:21:50,37310,10.1,5.8,57.3,1.7,49.5,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:22:00,37320,10.0,5.8,57.4,1.5,49.5,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:22:10,37330,10.0,5.8,57.5,1.7,49.5,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:22:20,37340,9.9,5.8,57.6,1.5,49.5,50.1,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:22:30,37350,10.0,5.8,57.6,1.7,49.6,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:22:40,37360,10.0,5.8,57.8,1.5,49.5,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:22:50,37370,9.9,5.8,57.9,1.7,49.5,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:23:00,37380,10.0,5.8,58.1,1.5,49.7,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:23:10,37390,9.9,5.8,58.1,1.7,49.7,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:23:20,37400,9.9,5.8,58.0,1.5,49.7,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:23:30,37410,10.0,5.8,58.2,1.8,49.7,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:23:40,37420,10.0,5.8,58.2,1.5,49.6,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:23:50,37430,9.8,5.7,58.3,1.7,49.7,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:24:00,37440,9.9,5.8,58.3,1.5,49.7,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:24:10,37450,10.0,5.9,58.5,1.7,49.5,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:24:20,37460,10.1,6.0,58.3,1.6,49.7,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:24:30,37470,10.2,6.0,58.2,1.7,49.7,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:24:40,37480,10.2,6.1,58.7,1.5,49.6,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:24:50,37490,10.5,6.3,58.3,1.7,49.5,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:25:00,37500,10.6,6.4,58.6,1.5,49.4,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:25:10,37510,10.6,6.5,58.5,1.7,49.5,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:25:20,37520,10.7,6.5,58.3,1.5,49.7,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:25:30,37530,10.7,6.5,58.6,1.7,49.7,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:25:40,37540,10.7,6.5,58.4,1.5,49.7,50.2,50.3,50.4,49.0,43.5,11.0,15.8,0.000
22:25:50,37550,10.7,6.5,58.3,1.7,49.8,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:26:00,37560,10.6,6.4,58.4,1.5,49.8,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:26:10,37570,10.6,6.4,58.1,1.7,49.8,50.2,50.3,50.3,49.0,43.5,11.0,15.8,0.000
22:26:20,37580,10.5,6.3,57.9,1.6,49.8,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:26:30,37590,10.6,6.4,58.0,1.7,49.8,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:26:40,37600,10.5,6.3,58.1,1.5,49.8,50.2,50.3,50.4,49.0,43.5,11.0,15.7,0.000
22:26:50,37610,10.4,6.2,58.0,1.7,50.0,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:27:00,37620,10.3,6.1,57.8,1.6,50.0,50.2,50.3,50.3,49.0,43.5,11.0,15.8,0.000
22:27:10,37630,10.3,6.1,57.7,1.7,49.9,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:27:20,37640,10.3,6.1,57.7,1.5,49.9,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:27:30,37650,10.3,6.1,57.8,1.7,49.8,50.2,50.3,50.3,49.0,43.5,11.0,15.8,0.000
22:27:40,37660,10.3,6.1,57.6,1.6,50.0,50.2,50.3,50.3,49.0,43.5,11.0,15.8,0.000
22:27:50,37670,10.3,6.1,57.7,1.7,50.0,50.1,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:28:00,37680,10.2,6.0,57.9,1.5,50.0,50.2,50.3,50.3,49.0,43.5,11.0,15.7,0.000
22:28:10,37690,10.1,5.9,57.6,1.7,49.9,50.2,50.2,50.3,49.0,43.5,11.0,15.7,0.000
22:28:20,37700,10.1,5.9,57.8,1.5,49.9,50.1,50.2,50.3,48.9,43.5,11.0,15.7,0.000
22:28:30,37710,10.2,5.9,57.6,1.7,50.0,50.1,50.3,50.3,49.0,43.5,11.1,15.7,0.000
22:28:40,37720,10.1,5.9,57.8,1.5,49.8,50.1,50.3,50.3,49.0,43.5,11.8,15.7,0.000
22:28:50,37730,10.1,6.0,58.0,1.7,49.8,50.1,50.3,50.3,49.0,43.5,11.6,15.7,0.000
22:29:00,37740,10.1,5.9,57.9,1.5,49.8,50.1,50.2,50.3,49.0,43.5,11.1,15.7,0.000
22:29:10,37750,10.1,5.9,58.0,1.7,49.8,50.1,50.2,50.3,49.0,43.5,9.6,15.7,0.000
22:29:20,37760,10.1,5.9,57.9,1.6,49.8,50.1,50.2,50.3,49.0,43.5,9.3,15.7,0.000
22:29:30,37770,10.0,5.9,58.1,1.7,49.9,50.1,50.2,50.3,49.0,43.5,9.2,15.7,0.000
22:29:40,37780,9.9,5.7,57.8,1.6,49.9,50.1,50.2,50.3,49.0,43.5,9.4,15.7,0.000
22:29:50,37790,10.0,5.8,58.1,1.7,49.9,50.1,50.2,50.3,49.0,43.5,10.3,15.7,0.000
22:30:00,37800,9.9,5.8,58.1,1.6,49.8,50.2,50.2,50.3,49.0,43.5,10.2,15.7,0.431
22:30:10,37810,10.0,5.9,58.4,1.7,49.8,50.2,50.2,50.3,49.0,43.4,10.2,15.7,1.679
22:30:20,37820,10.0,5.8,58.4,1.5,49.9,50.1,50.2,50.3,48.9,43.8,10.0,48.6,1.711
22:30:30,37830,9.9,5.8,58.2,1.7,50.0,50.2,50.2,50.3,48.6,42.7,10.0,49.8,1.713
22:30:40,37840,9.9,5.8,58.4,1.6,50.0,50.1,50.2,50.3,48.4,40.7,10.1,50.0,1.660
22:30:50,37850,10.0,5.9,58.6,1.7,50.0,50.2,50.2,50.3,48.6,39.3,10.0,50.1,1.679
22:31:00,37860,10.0,5.8,58.4,1.5,49.8,50.2,50.2,50.0,48.5,37.4,10.0,50.1,1.738
22:31:10,37870,10.0,5.9,58.4,1.7,49.7,50.2,50.2,50.1,47.8,36.5,10.0,50.1,1.655
22:31:20,37880,10.0,5.9,58.7,1.5,49.7,50.2,50.2,50.2,47.6,34.6,10.0,50.2,1.661
22:31:30,37890,10.1,6.0,58.6,1.7,49.8,50.2,50.2,50.2,47.7,33.5,10.0,50.2,1.757
22:31:40,37900,10.1,6.0,58.9,1.5,49.9,50.2,50.2,50.2,46.9,32.3,10.0,50.2,1.661
22:31:50,37910,10.2,6.1,58.8,1.7,49.9,50.2,50.2,50.1,47.0,31.3,10.0,50.2,1.682
22:32:00,37920,10.4,6.3,58.7,1.6,50.0,50.2,50.2,49.8,47.0,30.0,10.0,50.2,1.740
22:32:10,37930,10.5,6.3,58.5,1.7,50.0,50.2,50.2,49.7,46.6,29.2,10.0,50.2,1.657
22:32:20,37940,10.6,6.4,58.4,1.5,49.9,50.2,50.2,49.8,46.7,28.5,10.0,50.2,1.654
22:32:30,37950,10.7,6.5,58.7,1.7,49.9,50.2,50.1,49.8,46.1,27.8,10.0,50.2,1.718
22:32:40,37960,10.7,6.5,58.4,1.5,49.9,50.2,50.1,49.8,45.9,26.8,10.0,50.2,1.747
22:32:50,37970,10.7,6.5,58.7,1.7,49.8,50.2,50.0,49.9,45.9,27.1,10.0,50.2,1.671
22:33:00,37980,10.6,6.4,58.3,1.5,49.9,50.2,50.0,49.8,45.9,25.8,10.0,50.2,1.762
22:33:10,37990,10.6,6.4,58.2,1.7,49.9,50.2,50.0,49.8,45.1,25.1,10.0,50.2,1.689
22:33:20,38000,10.6,6.4,58.1,1.6,49.9,50.1,49.9,49.7,44.6,24.5,10.0,50.2,1.692
22:33:30,38010,10.6,6.4,58.1,1.7,49.8,50.1,49.9,49.7,44.6,24.3,9.9,50.2,1.718
22:33:40,38020,10.5,6.3,58.3,1.5,49.8,50.1,49.9,49.6,43.8,23.2,9.9,50.2,1.693
22:33:50,38030,10.5,6.3,58.0,1.7,49.9,50.1,49.9,49.6,43.4,23.0,10.0,50.2,1.747
22:34:00,38040,10.5,6.3,57.7,1.6,49.9,50.1,49.9,49.7,41.7,22.3,10.0,50.2,1.673
22:34:10,38050,10.5,6.3,57.6,1.7,49.8,50.1,49.9,49.5,40.0,22.0,10.0,50.2,1.774
22:34:20,38060,10.5,6.3,58.0,1.5,49.8,50.0,49.9,49.5,38.9,21.9,9.9,50.2,1.713
22:34:30,38070,10.4,6.2,57.9,1.7,49.9,50.0,49.8,49.1,37.5,21.1,10.0,50.2,1.711
22:34:40,38080,10.5,6.3,57.6,1.5,50.0,50.0,49.8,49.2,36.2,20.8,10.0,50.2,1.697
22:34:50,38090,10.4,6.1,57.6,1.7,50.0,49.9,49.8,49.3,33.5,20.6,10.0,50.2,1.711
22:35:00,38100,10.4,6.1,57.6,1.6,50.0,49.9,49.8,49.0,31.6,20.2,10.0,50.2,1.720
22:35:10,38110,10.3,6.1,57.6,1.7,50.0,49.9,49.7,48.9,30.6,19.7,10.0,50.2,1.306
22:35:20,38120,10.2,6.0,57.5,1.5,49.8,49.9,49.7,48.8,29.1,19.6,9.9,50.2,0.000
22:35:30,38130,10.3,6.1,57.3,1.7,49.5,49.9,49.7,48.7,28.6,19.2,10.0,50.1,0.000
22:35:40,38140,10.3,6.0,57.6,1.5,49.6,49.8,49.7,48.8,28.4,19.0,10.0,50.1,0.000
22:35:50,38150,10.2,6.0,57.4,1.7,49.6,49.8,49.7,48.6,28.8,18.7,10.0,50.0,0.000
22:36:00,38160,10.3,6.0,57.5,1.5,49.5,49.8,49.6,48.5,28.9,18.6,10.0,49.7,0.000
22:36:10,38170,10.3,6.1,57.7,1.7,49.7,49.8,49.6,48.6,28.1,18.7,10.0,49.8,0.000
22:36:20,38180,10.1,5.9,57.7,1.5,49.8,49.8,49.6,48.5,27.7,18.7,10.0,49.7,0.000
22:36:30,38190,10.2,5.9,57.7,1.7,49.7,49.8,49.6,48.5,27.2,18.8,10.0,49.5,0.000
22:36:40,38200,10.1,5.9,57.7,1.5,49.8,49.8,49.6,48.7,27.3,18.8,10.0,49.3,0.000
22:36:50,38210,10.2,6.0,58.1,1.7,50.0,49.8,49.6,48.6,29.1,18.8,10.0,49.1,0.000
22:37:00,38220,10.1,5.9,58.0,1.6,50.0,49.8,49.6,48.5,29.7,18.7,10.0,48.9,0.000
22:37:10,38230,10.1,5.9,57.8,1.7,50.1,49.8,49.6,48.6,28.8,18.7,10.0,48.7,0.000
22:37:20,38240,10.1,5.9,58.0,1.5,50.0,49.8,49.6,48.7,28.8,18.8,10.0,48.5,0.000
22:37:30,38250,10.1,5.9,58.0,1.7,50.0,49.8,49.6,48.7,28.4,18.8,10.0,48.4,0.000
22:37:40,38260,10.0,5.9,58.0,1.5,49.9,49.8,49.6,48.7,27.8,18.8,10.0,48.2,0.000
22:37:50,38270,10.2,6.0,58.0,1.7,49.7,49.8,49.6,48.5,28.3,18.8,10.0,48.1,0.000
22:38:00,38280,10.0,5.9,58.0,1.5,49.7,49.8,49.6,48.5,28.1,18.8,10.0,47.9,0.000
22:38:10,38290,10.0,5.9,58.2,1.7,49.9,49.8,49.6,48.5,27.8,18.8,10.0,47.8,0.000
22:38:20,38300,10.0,5.9,58.0,1.7,49.9,49.8,49.6,48.5,28.6,18.8,10.0,47.6,0.000
22:38:30,38310,9.9,5.8,58.3,1.7,49.9,49.8,49.6,48.6,28.8,18.8,10.0,47.4,0.000
22:38:40,38320,9.9,5.8,58.2,1.6,49.9,49.8,49.6,48.7,29.0,18.8,10.0,47.3,0.000
22:38:50,38330,10.0,5.8,58.0,1.7,49.8,49.8,49.6,48.7,28.5,18.8,10.0,47.1,0.000
22:39:00,38340,9.9,5.8,58.1,1.6,49.9,49.8,49.6,48.6,28.6,18.9,10.0,47.0,0.000
22:39:10,38350,10.0,5.8,58.3,1.7,50.0,49.8,49.6,48.6,29.1,18.9,10.0,46.8,0.000
22:39:20,38360,10.0,5.8,58.1,1.5,50.0,49.8,49.6,48.6,28.7,18.9,10.0,46.7,0.000
22:39:30,38370,9.9,5.8,58.3,1.7,50.0,49.8,49.6,48.6,28.3,18.9,10.0,46.5,0.000
22:39:40,38380,10.0,5.9,58.5,1.5,49.8,49.8,49.6,48.6,28.3,18.8,10.0,46.4,0.000
22:39:50,38390,10.0,5.9,58.3,1.7,49.6,49.8,49.6,48.6,28.2,18.8,10.0,46.2,0.000
22:40:00,38400,10.1,5.9,58.4,1.5,49.7,49.8,49.6,48.6,28.7,18.8,10.0,46.1,0.000
22:40:10,38410,10.2,6.0,58.6,1.7,49.7,49.8,49.6,48.5,28.8,18.8,10.0,46.0,0.000
22:40:20,38420,10.3,6.1,58.4,1.6,49.8,49.8,49.6,48.5,28.4,18.8,10.0,45.8,0.000
22:40:30,38430,10.3,6.2,58.6,1.7,50.0,49.8,49.6,48.6,28.5,18.8,10.0,45.7,0.000
22:40:40,38440,10.4,6.3,58.8,1.5,50.1,49.8,49.6,48.6,28.3,18.8,10.0,45.5,0.000
22:40:50,38450,10.5,6.4,58.6,1.7,50.1,49.8,49.6,48.6,28.4,18.8,10.1,45.4,0.000
22:41:00,38460,10.6,6.4,58.3,1.5,50.1,49.8,49.6,48.6,29.0,18.8,10.0,45.3,0.000
22:41:10,38470,10.7,6.5,58.4,1.7,50.1,49.8,49.6,48.6,28.7,18.8,10.0,45.2,0.000
22:41:20,38480,10.7,6.5,58.3,1.5,50.1,49.8,49.6,48.5,28.9,18.8,10.1,45.0,0.000
22:41:30,38490,10.9,6.6,58.2,1.7,50.0,49.8,49.6,48.5,28.8,18.8,10.1,44.9,0.000
22:41:40,38500,10.9,6.6,58.2,1.5,50.0,49.8,49.6,48.6,28.5,18.8,10.1,44.8,0.000
22:41:50,38510,10.7,6.4,57.9,1.7,49.8,49.8,49.6,48.6,28.5,18.8,10.1,44.7,0.000
22:42:00,38520,10.7,6.4,57.9,1.6,49.9,49.8,49.6,48.6,28.5,18.8,10.1,44.6,0.000
22:42:10,38530,10.6,6.3,57.6,1.7,49.9,49.8,49.6,48.6,28.8,18.8,10.1,44.4,0.000
22:42:20,38540,10.7,6.4,57.6,1.5,49.5,49.8,49.6,48.5,28.8,18.8,10.1,44.3,0.000
22:42:30,38550,10.7,6.4,57.3,1.7,49.4,49.8,49.6,48.5,28.7,18.8,10.1,44.2,0.000
22:42:40,38560,10.5,6.3,57.5,1.5,49.6,49.8,49.6,48.5,28.8,18.8,10.1,44.1,0.000
22:42:50,38570,10.6,6.3,57.5,1.7,49.4,49.8,49.6,48.5,28.5,18.8,10.1,43.9,0.000
22:43:00,38580,10.4,6.2,57.3,1.5,49.5,49.8,49.6,48.5,28.4,18.8,10.1,43.8,0.000
22:43:10,38590,10.4,6.1,57.1,1.7,49.8,49.8,49.6,48.5,28.6,18.8,10.1,43.7,0.000
22:43:20,38600,10.3,6.1,57.4,1.5,49.9,49.8,49.6,48.5,28.9,18.8,10.1,43.6,0.000
22:43:30,38610,10.3,6.1,57.2,1.7,49.8,49.8,49.6,48.5,28.9,18.8,10.1,43.5,0.000
22:43:40,38620,10.4,6.1,57.2,1.5,49.8,49.8,49.6,48.6,29.0,18.8,10.1,43.3,0.000
22:43:50,38630,10.3,6.0,57.4,1.7,49.7,49.8,49.6,48.5,28.8,18.8,10.1,43.2,0.000
22:44:00,38640,10.3,6.0,57.2,1.6,49.8,49.8,49.6,48.5,28.6,18.8,10.1,43.1,0.000
22:44:10,38650,10.3,6.0,57.2,1.8,49.8,49.8,49.6,48.5,28.8,18.8,10.1,43.0,0.000
22:44:20,38660,10.2,6.0,57.3,1.6,49.8,49.8,49.6,48.5,28.7,18.8,10.1,42.8,0.000
22:44:30,38670,10.3,6.0,57.3,1.7,49.8,49.8,49.6,48.5,28.9,18.8,10.1,42.6,0.000
22:44:40,38680,10.2,6.0,57.3,1.5,49.7,49.8,49.6,48.5,28.8,18.8,10.1,42.5,0.000
22:44:50,38690,10.2,6.0,57.3,1.7,49.6,49.8,49.6,48.5,28.9,18.8,10.1,42.4,0.000
22:45:00,38700,10.1,5.8,57.1,1.5,49.5,49.8,49.6,48.5,28.8,18.8,10.1,42.3,0.000
22:45:10,38710,10.1,5.8,57.3,1.7,49.6,49.8,49.6,48.5,28.8,18.8,10.1,42.2,0.000
22:45:20,38720,10.1,5.9,57.3,1.5,49.6,49.8,49.6,48.5,28.9,18.8,10.1,42.1,0.000
22:45:30,38730,10.2,5.9,57.6,1.7,49.5,49.8,49.6,48.5,28.9,18.8,10.1,41.9,0.000
22:45:40,38740,10.1,5.8,57.3,1.5,49.6,49.8,49.6,48.5,28.8,18.8,10.1,41.8,0.000
22:45:50,38750,10.1,5.9,57.7,1.7,49.6,49.8,49.6,48.5,28.8,18.8,10.1,41.7,0.000
22:46:00,38760,10.1,5.9,57.7,1.6,49.6,49.8,49.6,48.5,28.9,18.8,10.1,41.6,0.000
22:46:10,38770,10.1,5.8,57.6,1.7,49.7,49.8,49.6,48.5,28.9,18.8,10.1,41.5,0.000
22:46:20,38780,10.0,5.8,57.9,1.6,49.8,49.8,49.6,48.5,28.9,18.8,10.1,41.3,0.000
22:46:30,38790,10.0,5.8,57.7,1.7,49.5,49.8,49.6,48.5,28.9,18.8,10.1,41.2,0.000
22:46:40,38800,10.1,5.9,57.7,1.6,49.5,49.8,49.6,48.5,28.9,18.8,10.2,41.1,0.000
22:46:50,38810,10.1,5.9,58.0,1.7,49.6,49.8,49.6,48.5,29.0,18.8,10.1,41.0,0.000
22:47:00,38820,10.1,5.9,58.0,1.6,49.3,49.8,49.6,48.5,28.8,18.8,10.2,40.9,0.000
22:47:10,38830,10.0,5.8,58.2,1.6,49.5,49.8,49.6,48.5,28.9,18.8,10.2,40.8,0.000
22:47:20,38840,10.0,5.9,58.3,1.5,49.5,49.8,49.6,48.5,28.9,18.8,10.2,40.6,0.000
22:47:30,38850,10.0,5.9,58.3,1.7,49.3,49.8,49.6,48.5,29.0,18.9,10.2,40.5,0.000
22:47:40,38860,10.1,5.9,58.4,1.5,49.5,49.8,49.6,48.5,29.1,18.9,10.2,40.4,0.000
22:47:50,38870,10.0,5.9,58.2,1.8,49.6,49.8,49.6,48.5,29.0,18.8,10.2,40.3,0.000
22:48:00,38880,10.1,5.9,58.4,1.5,49.7,49.7,49.6,48.5,29.0,18.8,10.2,40.2,0.000
22:48:10,38890,10.0,5.8,58.2,1.7,49.7,49.8,49.6,48.5,28.9,18.9,10.2,40.1,0.000
22:48:20,38900,9.9,5.8,58.3,1.5,49.7,49.7,49.6,48.5,28.9,18.8,10.2,40.0,0.000
22:48:30,38910,10.0,5.9,58.3,1.7,49.7,49.7,49.6,48.5,29.1,18.9,10.2,39.9,0.000
22:48:40,38920,10.1,6.0,58.3,1.5,49.6,49.8,49.6,48.5,29.1,18.8,10.2,39.8,0.000
22:48:50,38930,10.1,6.0,58.2,1.7,49.6,49.7,49.6,48.4,29.0,18.8,10.2,39.7,0.000
22:49:00,38940,10.2,6.1,58.7,1.5,49.6,49.7,49.6,48.4,29.0,18.8,10.2,39.5,0.000
22:49:10,38950,10.3,6.2,58.4,1.7,49.6,49.7,49.6,48.4,28.9,18.9,10.2,39.4,0.000
22:49:20,38960,10.4,6.2,58.5,1.5,49.7,49.7,49.6,48.4,29.0,18.9,10.2,39.3,0.000
22:49:30,38970,10.6,6.4,58.4,1.7,49.8,49.8,49.6,48.4,29.1,18.8,10.2,39.2,0.000
22:49:40,38980,10.7,6.6,58.7,1.5,49.8,49.8,49.6,48.5,29.1,18.9,10.2,39.1,0.000
22:49:50,38990,10.8,6.6,58.5,1.8,49.9,49.8,49.6,48.4,29.2,18.9,10.2,39.0,0.000
22:50:00,39000,10.8,6.6,58.4,1.5,49.8,49.8,49.6,48.4,29.1,18.9,10.2,38.9,0.000
22:50:10,39010,10.8,6.5,58.3,1.7,49.8,49.8,49.6,48.4,29.1,18.9,10.2,38.8,0.000
22:50:20,39020,10.7,6.5,58.4,1.6,49.7,49.8,49.6,48.4,29.1,18.9,10.2,38.7,0.000
22:50:30,39030,10.6,6.4,58.1,1.7,49.7,49.8,49.6,48.4,29.0,18.9,10.2,38.6,0.000
22:50:40,39040,10.7,6.4,57.8,1.5,49.6,49.8,49.6,48.4,29.1,18.9,10.2,38.5,0.000
22:50:50,39050,10.6,6.3,57.6,1.8,49.6,49.7,49.6,48.4,29.1,18.8,10.2,38.4,0.000
22:51:00,39060,10.5,6.3,57.8,1.5,49.5,49.8,49.6,48.4,29.2,18.8,10.2,38.3,0.000
22:51:10,39070,10.5,6.2,57.6,1.7,49.6,49.8,49.6,48.4,29.2,18.9,10.2,38.2,0.000
22:51:20,39080,10.5,6.2,57.4,1.5,49.6,49.8,49.6,48.4,29.2,18.8,10.2,38.1,0.000
22:51:30,39090,10.5,6.2,57.6,1.7,49.5,49.8,49.6,48.4,29.1,18.8,10.2,38.0,0.000
22:51:40,39100,10.4,6.2,57.2,1.5,49.6,49.8,49.6,48.4,29.1,18.9,10.2,37.9,0.000
22:51:50,39110,10.4,6.2,57.3,1.7,49.6,49.8,49.6,48.4,29.2,18.9,10.2,37.8,0.000
22:52:00,39120,10.5,6.2,57.6,1.5,49.6,49.8,49.6,48.4,29.2,18.9,10.2,37.7,0.000
22:52:10,39130,10.4,6.1,57.2,1.7,49.6,49.8,49.6,48.4,29.2,18.9,10.2,37.7,0.000
22:52:20,39140,10.3,6.1,57.4,1.5,49.5,49.8,49.6,48.4,29.2,18.9,10.2,37.5,0.000
22:52:30,39150,10.3,6.0,57.5,1.7,49.5,49.8,49.6,48.4,29.2,18.9,10.2,37.4,0.000
22:52:40,39160,10.3,6.1,57.6,1.5,49.5,49.8,49.6,48.4,29.2,18.9,10.2,37.3,0.000
22:52:50,39170,10.3,6.1,57.5,1.7,49.6,49.7,49.6,48.4,29.2,18.8,10.2,37.2,0.000
22:53:00,39180,10.2,6.0,57.3,1.5,49.6,49.7,49.6,48.4,29.3,18.9,10.2,37.1,0.000
22:53:10,39190,10.3,6.0,57.3,1.7,49.6,49.7,49.6,48.4,29.2,18.9,10.2,37.0,0.000
22:53:20,39200,10.2,6.0,57.5,1.5,49.6,49.8,49.6,48.4,29.2,18.9,10.2,37.0,0.000
22:53:30,39210,10.2,6.0,57.5,1.7,49.4,49.8,49.6,48.4,29.2,18.9,10.3,36.9,0.000
22:53:40,39220,10.2,6.0,57.6,1.5,49.3,49.8,49.6,48.4,29.3,18.9,10.3,36.8,0.000
22:53:50,39230,10.2,6.0,57.9,1.7,49.6,49.7,49.6,48.4,29.3,18.9,10.3,36.7,0.000
22:54:00,39240,10.1,5.9,57.6,1.5,49.5,49.7,49.6,48.4,29.2,18.9,10.2,36.6,0.000
22:54:10,39250,10.1,5.9,57.7,1.7,49.5,49.7,49.6,48.4,29.3,18.9,10.3,36.5,0.000
22:54:20,39260,10.1,5.9,57.7,1.5,49.4,49.7,49.6,48.4,29.2,18.9,10.3,36.4,0.000
22:54:30,39270,10.1,5.9,58.0,1.7,49.5,49.7,49.6,48.4,29.2,18.9,10.3,36.3,0.000
22:54:40,39280,10.0,5.9,57.8,1.5,49.5,49.7,49.6,48.4,29.3,18.9,10.3,36.2,0.000
22:54:50,39290,10.0,5.9,58.0,1.7,49.4,49.7,49.6,48.4,29.3,18.9,10.3,36.1,0.000
22:55:00,39300,10.1,5.9,57.9,1.6,49.5,49.7,49.6,48.4,29.3,18.9,10.3,36.0,0.000
22:55:10,39310,10.1,5.9,58.2,1.7,49.5,49.7,49.6,48.4,29.3,18.9,10.3,36.0,0.000
22:55:20,39320,10.1,5.9,58.3,1.6,49.6,49.7,49.6,48.4,29.3,18.9,10.3,35.8,0.000
22:55:30,39330,10.1,6.0,58.2,1.6,49.6,49.7,49.6,48.4,29.3,18.9,10.3,35.7,0.000
22:55:40,39340,10.1,6.0,58.5,1.6,49.5,49.7,49.6,48.4,29.3,18.9,10.3,35.6,0.000
22:55:50,39350,10.0,5.9,58.6,1.7,49.6,49.7,49.6,48.4,29.3,18.9,10.3,35.5,0.000
22:56:00,39360,10.0,5.9,58.5,1.6,49.7,49.7,49.6,48.4,29.4,18.9,10.3,35.4,0.000
22:56:10,39370,10.1,5.9,58.5,1.7,49.7,49.7,49.6,48.4,29.4,18.9,10.3,35.3,0.000
22:56:20,39380,10.0,5.9,58.7,1.6,49.6,49.7,49.6,48.4,29.3,18.9,10.3,35.3,0.000
22:56:30,39390,9.9,5.8,58.7,1.7,49.2,49.7,49.6,48.3,29.3,18.9,10.3,35.2,0.000
22:56:40,39400,10.0,5.9,58.7,1.6,49.4,49.7,49.6,48.4,29.3,18.9,10.3,35.1,0.000
22:56:50,39410,10.0,5.9,58.5,1.7,49.3,49.7,49.6,48.4,29.4,18.9,10.3,35.0,0.000
22:57:00,39420,10.2,6.1,58.6,1.6,49.3,49.7,49.6,48.4,29.4,18.9,10.3,34.9,0.000
22:57:10,39430,10.3,6.1,58.8,1.7,49.3,49.7,49.6,48.4,29.4,18.9,10.3,34.8,0.000
22:57:20,39440,10.3,6.2,58.7,1.6,49.3,49.7,49.6,48.4,29.4,18.9,10.3,34.8,0.000
22:57:30,39450,10.4,6.2,58.6,1.7,49.4,49.7,49.6,48.4,29.4,18.9,10.3,34.7,0.000
22:57:40,39460,10.6,6.4,58.7,1.6,49.4,49.7,49.6,48.4,29.4,18.9,10.3,34.6,0.000
22:57:50,39470,10.7,6.5,58.6,1.7,49.3,49.7,49.6,48.3,29.4,18.9,10.3,34.5,0.000
22:58:00,39480,10.8,6.6,58.7,1.6,49.3,49.7,49.6,48.3,29.4,18.9,10.3,34.4,0.000
22:58:10,39490,10.7,6.5,58.4,1.7,49.2,49.7,49.6,48.3,29.4,18.9,10.3,34.4,0.000
22:58:20,39500,10.7,6.5,58.6,1.6,49.3,49.7,49.6,48.3,29.4,18.9,10.3,34.3,0.000
22:58:30,39510,10.7,6.5,58.4,1.7,49.3,49.7,49.5,48.3,29.4,18.9,10.3,34.2,0.000
22:58:40,39520,10.7,6.5,58.0,1.6,49.4,49.7,49.6,48.3,29.4,18.9,10.3,34.1,0.000
22:58:50,39530,10.7,6.5,58.1,1.6,49.3,49.7,49.6,48.3,29.4,18.9,10.3,34.0,0.000
22:59:00,39540,10.7,6.4,57.9,1.6,49.4,49.7,49.6,48.3,29.4,18.9,10.3,34.0,0.000
22:59:10,39550,10.7,6.5,58.1,1.6,49.4,49.7,49.6,48.3,29.4,18.9,10.3,33.9,0.000
22:59:20,39560,10.7,6.5,57.9,1.6,49.3,49.7,49.6,48.3,29.5,18.9,10.3,33.8,0.000
22:59:30,39570,10.7,6.4,57.9,1.6,49.3,49.7,49.6,48.3,29.5,18.9,10.3,33.7,0.000
22:59:40,39580,10.5,6.3,57.7,1.7,49.3,49.7,49.6,48.3,29.5,18.9,10.3,33.6,0.000
22:59:50,39590,10.5,6.2,57.7,1.6,49.5,49.7,49.6,48.3,29.5,18.9,10.3,33.5,0.000
23:00:00,39600,10.4,6.2,57.9,1.7,49.3,49.7,49.6,48.3,29.5,18.9,10.3,33.5,0.000
23:00:10,39610,10.4,6.2,57.4,1.6,49.3,49.7,49.6,48.3,29.5,18.9,10.3,33.4,0.000
23:00:20,39620,10.3,6.1,57.7,1.7,49.5,49.7,49.6,48.3,29.5,18.9,10.3,33.3,0.000
23:00:30,39630,10.3,6.0,57.5,1.6,49.4,49.7,49.5,48.3,29.5,18.9,10.3,33.2,0.000
23:00:40,39640,10.3,6.1,57.5,1.7,49.5,49.7,49.6,48.3,29.5,18.9,10.3,33.2,0.000
23:00:50,39650,10.3,6.0,57.5,1.6,49.5,49.7,49.5,48.3,29.5,18.9,10.3,33.1,0.000
23:01:00,39660,10.2,6.0,57.8,1.7,49.4,49.7,49.5,48.3,29.5,18.9,10.3,33.0,0.000
23:01:10,39670,10.2,6.0,57.7,1.6,49.2,49.7,49.5,48.3,29.5,18.9,10.3,32.9,0.000
23:01:20,39680,10.3,6.1,57.8,1.7,49.2,49.7,49.5,48.3,29.5,18.9,10.3,32.8,0.000
23:01:30,39690,10.2,6.0,57.8,1.6,49.4,49.7,49.6,48.3,29.5,18.9,10.3,32.7,0.000
23:01:40,39700,10.3,6.0,57.7,1.7,49.4,49.7,49.6,48.3,29.5,18.9,10.4,32.7,0.000
23:01:50,39710,10.2,6.0,57.9,1.6,49.3,49.7,49.5,48.3,29.5,18.9,10.3,32.6,0.000
23:02:00,39720,10.1,5.9,57.5,1.7,49.3,49.7,49.6,48.3,29.6,18.9,10.4,32.5,0.000
23:02:10,39730,10.1,5.9,57.9,1.6,49.3,49.7,49.6,48.3,29.6,18.9,10.4,32.5,0.000
23:02:20,39740,10.2,6.0,57.9,1.7,49.2,49.7,49.5,48.3,29.5,18.9,10.3,32.4,0.000
23:02:30,39750,10.1,5.9,57.9,1.6,49.2,49.7,49.5,48.3,29.6,18.9,10.3,32.3,0.000
23:02:40,39760,10.1,5.9,57.7,1.7,49.2,49.7,49.5,48.3,29.6,18.9,10.4,32.2,0.000
23:02:50,39770,10.1,6.0,58.2,1.6,49.1,49.7,49.5,48.3,29.6,18.9,10.4,32.1,0.000
23:03:00,39780,10.2,6.0,57.9,1.7,49.2,49.7,49.6,48.3,29.6,18.9,10.4,32.1,0.000
23:03:10,39790,10.1,6.0,58.0,1.6,49.3,49.7,49.6,48.3,29.6,18.9,10.4,32.0,0.000
23:03:20,39800,10.0,5.8,57.9,1.7,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.9,0.000
23:03:30,39810,10.0,5.8,58.0,1.6,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.8,0.000
23:03:40,39820,10.0,5.9,58.4,1.7,49.6,49.7,49.5,48.3,29.6,18.9,10.4,31.8,0.000
23:03:50,39830,9.9,5.8,58.4,1.6,49.6,49.7,49.5,48.3,29.6,18.9,10.4,31.7,0.000
23:04:00,39840,10.0,5.8,58.0,1.7,49.6,49.7,49.5,48.3,29.6,18.9,10.4,31.6,0.000
23:04:10,39850,10.1,5.9,58.4,1.6,49.6,49.7,49.5,48.3,29.6,18.9,10.4,31.5,0.000
23:04:20,39860,10.0,5.9,58.4,1.7,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.5,0.000
23:04:30,39870,10.0,5.9,58.6,1.6,49.6,49.7,49.5,48.3,29.6,18.9,10.4,31.4,0.000
23:04:40,39880,10.0,5.9,58.6,1.7,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.3,0.000
23:04:50,39890,9.9,5.8,58.5,1.6,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.3,0.000
23:05:00,39900,10.0,5.9,58.6,1.7,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.2,0.000
23:05:10,39910,9.9,5.8,58.6,1.6,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.1,0.000
23:05:20,39920,10.0,5.9,58.3,1.7,49.4,49.7,49.5,48.3,29.6,18.9,10.4,31.0,0.000
23:05:30,39930,10.1,6.0,58.7,1.6,49.5,49.7,49.5,48.3,29.7,18.9,10.4,31.0,0.000
23:05:40,39940,10.3,6.1,58.5,1.8,49.5,49.7,49.5,48.2,29.6,18.9,10.4,30.9,0.000
23:05:50,39950,10.4,6.2,58.7,1.6,49.5,49.7,49.5,48.3,29.7,18.9,10.4,30.8,0.000
23:06:00,39960,10.4,6.2,58.7,1.7,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.8,0.000
23:06:10,39970,10.5,6.4,58.7,1.6,49.4,49.7,49.5,48.3,29.7,18.9,10.4,30.7,0.000
23:06:20,39980,10.7,6.5,58.5,1.7,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.6,0.000
23:06:30,39990,10.8,6.6,58.6,1.6,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.6,0.000
23:06:40,40000,10.8,6.6,58.6,1.7,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.5,0.000
23:06:50,40010,10.8,6.6,58.5,1.6,49.3,49.7,49.5,48.2,29.7,18.9,10.4,30.4,0.000
23:07:00,40020,10.7,6.5,58.4,1.8,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.4,0.000
23:07:10,40030,10.7,6.4,58.1,1.6,49.5,49.7,49.5,48.2,29.7,18.9,10.4,30.3,0.000
23:07:20,40040,10.8,6.6,58.3,1.7,49.5,49.7,49.5,48.2,29.7,18.9,10.4,30.3,0.000
23:07:30,40050,10.7,6.5,57.9,1.6,49.5,49.7,49.5,48.2,29.7,18.9,10.4,30.2,0.000
23:07:40,40060,10.6,6.4,57.8,1.7,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.1,0.000
23:07:50,40070,10.6,6.4,58.0,1.6,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.1,0.000
23:08:00,40080,10.5,6.2,57.6,1.7,49.5,49.6,49.5,48.2,29.7,18.9,10.4,30.0,0.000
23:08:10,40090,10.5,6.2,57.6,1.5,49.6,49.7,49.5,48.2,29.7,18.9,10.4,30.0,0.000
23:08:20,40100,10.5,6.2,57.5,1.7,49.4,49.7,49.5,48.2,29.7,18.9,10.4,29.9,0.000
23:08:30,40110,10.4,6.2,57.7,1.6,49.3,49.7,49.5,48.2,29.8,18.9,10.4,29.8,0.000
23:08:40,40120,10.3,6.1,57.4,1.7,49.3,49.6,49.5,48.2,29.7,18.9,10.4,29.8,0.000
23:08:50,40130,10.3,6.1,57.6,1.6,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.7,0.000
23:09:00,40140,10.4,6.1,57.5,1.8,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.6,0.000
23:09:10,40150,10.3,6.0,57.4,1.6,49.1,49.6,49.5,48.2,29.8,18.9,10.4,29.6,0.000
23:09:20,40160,10.3,6.0,57.4,1.8,49.1,49.6,49.5,48.2,29.8,18.9,10.4,29.5,0.000
23:09:30,40170,10.3,6.0,57.4,1.6,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.5,0.000
23:09:40,40180,10.2,6.0,57.5,1.7,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.4,0.000
23:09:50,40190,10.2,6.0,57.5,1.6,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.3,0.000
23:10:00,40200,10.2,6.0,57.7,1.7,49.4,49.6,49.5,48.2,29.8,18.9,10.4,29.3,0.000
23:10:10,40210,10.3,6.0,57.3,1.5,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.2,0.000
23:10:20,40220,10.2,6.0,57.6,1.7,49.4,49.6,49.5,48.2,29.8,18.9,10.4,29.1,0.000
23:10:30,40230,10.2,6.0,57.7,1.6,49.5,49.6,49.5,48.2,29.8,18.9,10.4,29.1,0.000
23:10:40,40240,10.2,6.0,57.9,1.7,49.5,49.6,49.5,48.2,29.8,18.9,10.5,29.0,0.000
23:10:50,40250,10.1,5.9,57.6,1.5,49.5,49.6,49.5,48.2,29.8,18.9,10.5,29.0,0.000
23:11:00,40260,10.1,5.9,57.8,1.7,49.3,49.6,49.5,48.2,29.8,18.9,10.4,28.9,0.000
23:11:10,40270,10.1,5.9,58.0,1.6,49.2,49.6,49.5,48.2,29.8,18.9,10.4,28.8,0.000
23:11:20,40280,10.1,5.9,57.9,1.7,49.2,49.6,49.5,48.2,29.8,18.9,10.4,28.8,0.000
23:11:30,40290,10.0,5.9,57.9,1.5,49.4,49.6,49.5,48.2,29.8,18.9,10.4,28.7,0.000
23:11:40,40300,10.0,5.9,58.2,1.7,49.4,49.6,49.5,48.2,29.8,18.9,10.5,28.6,0.000
23:11:50,40310,10.1,5.9,58.1,1.5,49.5,49.6,49.5,48.2,29.8,18.9,10.5,28.6,0.000
23:12:00,40320,10.0,5.9,58.1,1.7,49.3,49.6,49.5,48.2,29.8,18.9,10.5,28.5,0.000
23:12:10,40330,10.0,5.9,58.1,1.5,49.4,49.6,49.5,48.2,29.8,18.9,10.5,28.4,0.000
23:12:20,40340,10.0,5.8,58.3,1.7,49.5,49.6,49.5,48.2,29.8,18.9,10.5,28.4,0.000
23:12:30,40350,10.0,5.8,58.2,1.5,49.3,49.6,49.5,48.2,29.9,18.9,10.5,28.3,0.000
23:12:40,40360,10.0,5.9,58.4,1.7,49.2,49.6,49.5,48.2,29.8,18.9,10.5,28.3,0.000
23:12:50,40370,10.0,5.8,58.3,1.5,49.0,49.6,49.5,48.2,29.9,18.9,10.5,28.2,0.000
23:13:00,40380,10.0,5.9,58.2,1.7,49.2,49.6,49.5,48.2,29.9,18.9,10.5,28.1,0.000
23:13:10,40390,10.0,5.9,58.4,1.5,49.2,49.6,49.5,48.2,29.9,18.9,10.5,28.1,0.000
23:13:20,40400,10.0,5.9,58.5,1.7,49.2,49.6,49.5,48.2,29.9,18.9,10.5,28.0,0.000
23:13:30,40410,10.0,5.9,58.4,1.6,49.3,49.6,49.5,48.2,29.9,18.9,10.5,27.9,0.000
23:13:40,40420,10.1,6.0,58.4,1.7,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.9,0.000
23:13:50,40430,10.1,6.0,58.8,1.5,49.2,49.6,49.5,48.1,29.9,18.9,10.5,27.8,0.000
23:14:00,40440,10.2,6.1,58.8,1.7,49.3,49.6,49.5,48.2,29.9,18.9,10.5,27.8,0.000
23:14:10,40450,10.4,6.3,58.7,1.5,49.2,49.6,49.5,48.2,29.9,18.9,10.5,27.7,0.000
23:14:20,40460,10.5,6.3,58.5,1.7,49.1,49.6,49.5,48.1,29.9,18.9,10.5,27.7,0.000
23:14:30,40470,10.7,6.5,58.5,1.5,49.2,49.6,49.5,48.1,29.9,18.9,10.5,27.6,0.000
23:14:40,40480,10.7,6.6,58.6,1.8,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.6,0.000
23:14:50,40490,10.8,6.6,58.4,1.5,49.3,49.6,49.5,48.2,29.9,18.9,10.5,27.5,0.000
23:15:00,40500,10.8,6.6,58.2,1.7,49.2,49.6,49.5,48.1,29.9,18.9,10.5,27.5,0.000
23:15:10,40510,10.8,6.6,58.4,1.6,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.4,0.000
23:15:20,40520,10.8,6.5,58.1,1.7,49.4,49.6,49.5,48.1,29.9,18.9,10.5,27.4,0.000
23:15:30,40530,10.8,6.5,57.9,1.6,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.3,0.000
23:15:40,40540,10.6,6.4,58.0,1.7,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.3,0.000
23:15:50,40550,10.7,6.4,57.7,1.6,49.4,49.6,49.5,48.1,29.9,18.9,10.5,27.2,0.000
23:16:00,40560,10.6,6.4,57.7,1.7,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.2,0.000
23:16:10,40570,10.6,6.4,57.8,1.5,49.4,49.6,49.5,48.1,29.9,18.9,10.5,27.1,0.000
23:16:20,40580,10.7,6.4,57.4,1.7,49.2,49.6,49.5,48.1,29.9,18.9,10.5,27.1,0.000
23:16:30,40590,10.5,6.2,57.6,1.6,49.2,49.6,49.5,48.1,29.9,18.9,10.5,27.0,0.000
23:16:40,40600,10.4,6.1,57.4,1.7,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.0,0.000
23:16:50,40610,10.4,6.1,57.2,1.6,49.3,49.6,49.5,48.1,30.0,18.9,10.5,26.9,0.000
23:17:00,40620,10.4,6.1,57.3,1.8,49.3,49.6,49.5,48.1,30.0,18.9,10.5,26.9,0.000
23:17:10,40630,10.4,6.1,57.3,1.5,49.3,49.6,49.5,48.1,30.0,18.9,10.5,26.8,0.000
23:17:20,40640,10.3,6.0,57.2,1.7,49.3,49.6,49.5,48.1,30.0,18.9,10.5,26.8,0.000
23:17:30,40650,10.4,6.1,57.5,1.6,49.3,49.6,49.5,48.1,30.0,18.9,10.5,26.7,0.000
23:17:40,40660,10.3,6.0,57.4,1.7,49.2,49.6,49.5,48.1,30.0,18.9,10.5,26.7,0.000
23:17:50,40670,10.2,6.0,57.3,1.5,49.2,49.6,49.5,48.1,30.0,18.9,10.5,26.6,0.000
23:18:00,40680,10.2,6.0,57.5,1.7,49.3,49.6,49.5,48.1,30.0,18.9,10.5,26.5,0.000
23:18:10,40690,10.2,5.9,57.3,1.5,49.3,49.6,49.5,48.1,30.0,18.9,10.5,26.5,0.000
23:18:20,40700,10.2,5.9,57.3,1.7,49.3,49.6,49.5,48.1,30.0,18.9,10.5,26.4,0.000
23:18:30,40710,10.1,5.8,57.3,1.6,49.3,49.6,49.5,48.1,30.0,18.9,10.5,26.4,0.000
23:18:40,40720,10.2,5.9,57.5,1.7,49.3,49.6,49.5,48.1,30.0,18.9,10.5,26.3,0.000
23:18:50,40730,10.1,5.9,57.5,1.5,49.2,49.6,49.5,48.1,30.0,18.9,10.5,26.3,0.000
23:19:00,40740,10.1,5.9,57.7,1.7,49.2,49.6,49.5,48.1,30.0,18.9,10.5,26.3,0.000
23:19:10,40750,10.2,6.0,57.6,1.5,49.3,49.5,49.5,48.1,30.0,18.9,10.5,26.2,0.000
23:19:20,40760,10.1,5.9,57.8,1.7,49.3,49.6,49.5,48.1,30.0,18.9,10.5,26.1,0.000
23:19:30,40770,10.2,5.9,57.6,1.6,49.1,49.6,49.5,48.1,30.0,18.9,10.5,26.1,0.000
23:19:40,40780,10.2,6.0,57.8,1.7,49.0,49.5,49.5,48.1,30.0,18.9,10.5,26.0,0.000
23:19:50,40790,10.1,5.9,58.0,1.5,49.2,49.5,49.5,48.1,30.0,18.9,10.5,26.0,0.000
23:20:00,40800,10.1,6.0,58.2,1.7,49.3,49.5,49.5,48.1,30.0,18.9,10.5,25.9,0.000
23:20:10,40810,10.1,5.9,57.9,1.5,49.1,49.5,49.5,48.1,30.0,19.0,10.5,25.9,0.000
23:20:20,40820,10.0,5.8,58.0,1.7,49.1,49.5,49.5,48.1,30.0,18.9,10.5,25.8,0.000
23:20:30,40830,9.9,5.8,58.2,1.5,49.2,49.5,49.5,48.1,30.0,18.9,10.5,25.8,0.000
23:20:40,40840,10.0,5.9,58.2,1.7,49.1,49.5,49.5,48.1,30.0,18.9,10.5,25.7,0.000
23:20:50,40850,10.1,5.9,58.4,1.5,48.9,49.5,49.5,48.1,30.0,18.9,10.5,25.7,0.000
23:21:00,40860,10.0,5.9,58.1,1.7,48.9,49.5,49.5,48.1,30.0,18.9,10.5,25.6,0.000
23:21:10,40870,10.0,5.9,58.4,1.5,49.2,49.5,49.5,48.1,30.0,18.9,10.5,25.6,0.000
23:21:20,40880,9.9,5.8,58.5,1.7,49.3,49.5,49.5,48.0,30.0,18.9,10.5,25.5,0.000
23:21:30,40890,9.9,5.8,58.4,1.5,49.1,49.5,49.5,48.1,30.1,18.9,10.5,25.5,0.000
23:21:40,40900,9.9,5.8,58.3,1.7,48.9,49.5,49.5,48.1,30.1,19.0,10.5,25.4,0.000
23:21:50,40910,10.0,5.9,58.5,1.5,48.9,49.5,49.5,48.1,30.1,18.9,10.5,25.4,0.000
23:22:00,40920,10.0,5.9,58.3,1.7,49.0,49.5,49.5,48.1,30.1,18.9,10.5,25.3,0.000
23:22:10,40930,10.1,6.0,58.7,1.5,49.0,49.5,49.5,48.0,30.1,18.9,10.5,25.3,0.000
23:22:20,40940,10.3,6.2,58.8,1.7,49.1,49.5,49.5,48.0,30.1,18.9,10.5,25.2,0.000
23:22:30,40950,10.4,6.3,58.9,1.6,48.9,49.5,49.5,48.0,30.1,18.9,10.5,25.2,0.000
23:22:40,40960,10.5,6.3,58.7,1.7,49.0,49.5,49.5,48.0,30.1,18.9,10.5,25.2,0.000
23:22:50,40970,10.6,6.4,58.7,1.6,49.0,49.5,49.5,48.0,30.1,19.0,10.5,25.1,0.000
23:23:00,40980,10.7,6.5,58.6,1.7,49.1,49.5,49.5,48.0,30.1,19.0,10.5,25.1,0.000
23:23:10,40990,10.7,6.5,58.4,1.6,49.1,49.5,49.5,48.0,30.1,19.0,10.5,25.0,0.000
23:23:20,41000,10.8,6.6,58.4,1.7,49.0,49.5,49.5,48.1,30.1,19.0,10.6,25.0,0.000
23:23:30,41010,10.8,6.6,58.5,1.5,49.1,49.5,49.5,48.0,30.1,19.0,10.6,25.0,0.000
23:23:40,41020,10.7,6.5,58.3,1.7,49.0,49.5,49.5,48.0,30.1,19.0,10.6,24.9,0.000
23:23:50,41030,10.6,6.4,58.1,1.5,48.9,49.5,49.5,48.0,30.1,19.0,10.5,24.9,0.000
23:24:00,41040,10.7,6.5,58.1,1.7,48.8,49.5,49.5,48.0,30.1,19.0,10.5,24.9,0.000
23:24:10,41050,10.7,6.5,57.9,1.5,49.0,49.5,49.5,48.0,30.1,19.0,10.6,24.8,0.000
23:24:20,41060,10.6,6.3,57.8,1.7,49.0,49.5,49.5,48.0,30.1,19.0,10.6,24.8,0.000
23:24:30,41070,10.6,6.3,57.7,1.5,48.9,49.5,49.5,48.0,30.1,19.0,10.6,24.7,0.000
23:24:40,41080,10.5,6.2,57.5,1.7,49.0,49.5,49.5,48.0,30.1,19.0,10.6,24.7,0.000
23:24:50,41090,10.5,6.2,57.5,1.5,49.0,49.5,49.5,48.0,30.1,18.9,10.6,24.7,0.000
23:25:00,41100,10.4,6.2,57.8,1.7,49.1,49.5,49.5,48.0,30.1,19.0,10.6,24.6,0.000
23:25:10,41110,10.4,6.1,57.5,1.5,49.2,49.5,49.5,48.0,30.1,19.0,10.6,24.6,0.000
23:25:20,41120,10.4,6.1,57.7,1.7,49.3,49.5,49.5,48.0,30.1,19.0,10.6,24.5,0.000
23:25:30,41130,10.3,6.1,57.5,1.5,49.4,49.5,49.5,48.0,30.1,19.0,10.6,24.5,0.000
23:25:40,41140,10.3,6.0,57.7,1.7,49.3,49.5,49.5,48.0,30.1,19.0,10.6,24.5,0.000
23:25:50,41150,10.2,6.0,57.4,1.5,49.4,49.5,49.5,48.0,30.1,19.0,10.6,24.4,0.000
23:26:00,41160,10.3,6.0,57.3,1.7,49.3,49.5,49.5,48.0,30.2,19.0,10.6,24.4,0.000
23:26:10,41170,10.2,6.0,57.4,1.5,49.3,49.5,49.4,48.0,30.1,19.0,10.6,24.4,0.000
23:26:20,41180,10.2,5.9,57.4,1.7,49.3,49.5,49.4,48.0,30.1,19.0,10.6,24.3,0.000
23:26:30,41190,10.2,6.0,57.7,1.5,49.4,49.5,49.5,48.0,30.2,19.0,10.6,24.3,0.000
23:26:40,41200,10.2,6.0,57.6,1.7,49.4,49.5,49.5,48.0,30.1,19.0,10.6,24.2,0.000
23:26:50,41210,10.1,5.9,57.5,1.5,49.3,49.5,49.5,48.0,30.2,19.0,10.6,24.2,0.000
23:27:00,41220,10.2,6.0,57.8,1.7,49.3,49.5,49.5,48.0,30.2,19.0,10.6,24.2,0.000
23:27:10,41230,10.2,6.0,57.7,1.4,49.2,49.5,49.5,48.0,30.2,19.0,10.6,24.1,0.000
23:27:20,41240,10.2,6.0,57.7,1.7,49.2,49.5,49.5,48.0,30.2,19.0,10.6,24.1,0.000
23:27:30,41250,10.1,5.9,57.5,1.5,49.2,49.5,49.5,48.0,30.2,19.0,10.6,24.0,0.000
23:27:40,41260,10.1,5.9,57.8,1.8,49.3,49.5,49.5,48.0,30.2,19.0,10.6,24.0,0.000
23:27:50,41270,10.1,5.9,57.8,1.5,49.2,49.5,49.4,48.0,30.2,19.0,10.6,23.9,0.000
23:28:00,41280,10.2,6.0,57.8,1.8,49.3,49.5,49.4,48.0,30.2,19.0,10.6,23.9,0.000
23:28:10,41290,10.0,5.8,57.8,1.5,49.3,49.5,49.5,48.0,30.2,19.0,10.6,23.9,0.000
23:28:20,41300,10.0,5.8,57.9,1.7,49.2,49.5,49.4,48.0,30.2,19.0,10.6,23.8,0.000
23:28:30,41310,10.0,5.9,57.9,1.5,49.2,49.5,49.4,48.0,30.2,19.0,10.9,23.8,0.000
23:28:40,41320,10.0,5.9,58.1,1.7,49.2,49.5,49.4,48.0,30.2,19.0,11.5,23.7,0.000
23:28:50,41330,10.0,5.8,57.9,1.5,49.2,49.5,49.4,48.0,30.2,19.0,11.3,23.7,0.000
23:29:00,41340,10.0,5.9,58.3,1.7,49.1,49.5,49.4,48.0,30.2,19.0,10.0,23.7,0.000
23:29:10,41350,10.0,5.8,58.2,1.5,49.1,49.5,49.4,48.0,30.2,19.0,9.3,23.6,0.000
23:29:20,41360,10.0,5.9,58.3,1.7,49.2,49.5,49.5,48.0,30.2,19.0,9.2,23.6,0.000
23:29:30,41370,10.0,5.9,58.3,1.6,49.2,49.5,49.5,48.0,30.2,19.0,9.4,23.5,0.000
23:29:40,41380,10.0,5.8,58.2,1.7,49.2,49.5,49.4,48.0,30.2,19.0,9.6,23.5,0.000
23:29:50,41390,10.0,5.9,58.5,1.5,49.2,49.5,49.4,48.0,30.2,19.0,10.1,23.5,0.000
23:30:00,41400,10.1,5.9,58.4,1.7,49.0,49.5,49.4,48.0,30.2,19.0,10.2,23.4,0.450
23:30:10,41410,10.2,6.1,58.5,1.5,49.0,49.5,49.4,48.0,30.2,19.0,10.1,23.4,1.648
23:30:20,41420,10.3,6.1,58.5,1.7,49.1,49.5,49.4,47.9,29.7,19.2,10.1,48.4,1.711
23:30:30,41430,10.3,6.2,58.5,1.5,49.3,49.5,49.4,47.8,28.6,19.5,10.0,49.1,1.800
23:30:40,41440,10.5,6.3,58.2,1.7,49.4,49.5,49.4,47.5,27.4,19.4,10.0,49.3,1.686
23:30:50,41450,10.6,6.4,58.3,1.5,49.3,49.5,49.4,47.3,26.3,19.1,10.0,49.4,1.720
23:31:00,41460,10.7,6.5,58.3,1.7,49.3,49.5,49.3,47.0,25.1,18.6,10.0,49.5,1.696
23:31:10,41470,10.8,6.6,58.3,1.6,49.3,49.5,49.3,46.9,24.5,18.3,10.0,49.5,1.700
23:31:20,41480,10.8,6.6,58.2,7.7,49.2,49.5,49.3,46.4,23.7,17.9,10.0,49.5,1.751
23:31:30,41490,10.7,6.5,58.0,37.8,49.2,49.4,49.2,46.1,23.2,17.9,9.9,49.5,1.729
23:31:40,41500,10.8,6.5,58.1,27.8,49.3,49.5,49.1,45.8,23.0,18.1,9.9,49.5,1.680
23:31:50,41510,10.6,6.4,57.9,27.8,49.2,49.4,49.0,45.4,22.1,17.6,9.9,49.5,1.697
23:32:00,41520,10.6,6.4,58.1,22.4,49.3,49.4,49.0,45.0,21.3,17.5,9.9,49.5,1.763
23:32:10,41530,10.6,6.3,58.0,240.9,49.3,49.4,48.9,44.6,20.6,17.2,9.8,49.5,1.727
23:32:20,41540,10.6,6.4,57.8,227.1,49.3,49.4,48.9,44.1,19.7,17.0,9.9,49.4,1.719
23:32:30,41550,10.6,6.4,58.2,248.0,49.2,49.4,48.9,43.5,18.8,16.8,9.9,49.4,1.711
23:32:40,41560,10.5,6.3,58.1,267.8,49.1,49.3,48.9,42.9,18.4,16.6,10.0,49.4,1.676
23:32:50,41570,10.5,6.3,58.3,276.7,49.1,49.3,48.9,42.2,18.2,16.6,9.9,49.4,1.352
23:33:00,41580,10.5,6.3,58.0,279.0,48.7,49.2,48.8,41.4,18.2,16.3,10.0,49.4,0.000
23:33:10,41590,10.4,6.3,58.3,283.6,48.5,49.2,48.7,41.0,17.8,16.4,10.0,49.3,0.000
23:33:20,41600,10.4,6.2,58.2,289.0,48.5,49.2,48.8,40.6,17.5,16.2,10.0,49.2,0.000
23:33:30,41610,10.3,6.1,58.4,292.0,48.2,49.2,48.7,40.4,17.1,16.1,10.0,49.3,0.000
23:33:40,41620,10.3,6.1,58.2,313.1,48.2,49.2,48.7,40.9,17.1,16.0,10.0,49.1,0.000
23:33:50,41630,10.3,6.2,58.4,317.3,48.1,49.2,48.7,40.9,17.2,16.0,10.0,49.0,0.000
23:34:00,41640,10.2,6.0,58.3,315.9,48.2,49.2,48.7,40.4,17.3,16.0,10.0,48.7,0.000
23:34:10,41650,10.1,6.0,58.3,310.8,48.4,49.2,48.7,40.0,17.6,16.1,10.0,48.4,0.000
23:34:20,41660,10.2,6.1,58.5,307.4,48.8,49.2,48.8,39.9,18.2,16.1,10.0,48.3,0.000
23:34:30,41670,10.2,6.1,58.6,304.0,48.4,49.1,48.7,40.1,18.1,16.2,10.0,48.0,0.000
23:34:40,41680,10.2,6.0,58.8,306.0,48.7,49.1,48.7,40.3,18.1,16.2,10.0,47.8,0.000
23:34:50,41690,10.1,6.0,58.8,312.2,49.1,49.1,48.7,40.1,18.1,16.1,10.0,47.6,0.000
23:35:00,41700,10.0,5.9,58.9,311.7,49.2,49.1,48.7,39.7,17.9,16.1,10.0,47.5,0.000
23:35:10,41710,10.1,6.0,58.9,304.9,49.1,49.1,48.7,39.6,17.9,16.1,10.0,47.3,0.000
23:35:20,41720,10.0,5.9,58.9,299.9,49.1,49.1,48.7,39.7,17.9,16.1,10.0,47.1,0.000
23:35:30,41730,9.9,5.8,59.0,297.6,48.5,49.1,48.7,39.7,18.0,16.2,10.0,46.9,0.000
23:35:40,41740,10.0,5.9,59.2,288.3,48.4,49.1,48.7,39.5,18.1,16.2,10.0,46.7,0.000
23:35:50,41750,10.0,6.0,59.2,287.1,48.4,49.1,48.7,39.9,18.2,16.2,10.0,46.5,0.000
23:36:00,41760,9.9,5.9,59.2,285.3,48.5,49.1,48.7,39.9,18.6,16.2,10.0,46.3,0.000
23:36:10,41770,9.9,5.9,59.2,284.7,48.9,49.1,48.7,39.8,18.8,16.2,10.0,46.1,0.000
23:36:20,41780,9.9,5.9,59.3,284.2,48.9,49.1,48.7,39.5,18.7,16.2,10.0,46.0,0.000
23:36:30,41790,9.8,5.8,59.5,281.3,48.8,49.1,48.7,39.3,18.8,16.2,10.0,45.8,0.000
23:36:40,41800,9.9,5.9,59.5,281.8,48.8,49.2,48.7,39.3,18.8,16.2,10.0,45.6,0.000
23:36:50,41810,9.9,5.9,59.6,281.8,48.8,49.2,48.7,39.6,18.9,16.2,10.0,45.5,0.000
23:37:00,41820,9.8,5.8,59.2,284.5,48.7,49.2,48.7,39.8,18.9,16.2,10.0,45.3,0.000
23:37:10,41830,9.8,5.8,59.3,285.7,48.5,49.2,48.7,39.7,18.9,16.3,10.0,45.1,0.000
23:37:20,41840,9.9,5.8,59.4,291.3,48.6,49.2,48.7,39.7,19.0,16.3,10.0,45.0,0.000
23:37:30,41850,10.0,6.0,59.4,295.5,48.1,49.2,48.7,39.6,19.2,16.3,10.0,44.8,0.000
23:37:40,41860,10.1,6.0,59.3,298.1,48.6,49.2,48.7,39.7,19.4,16.3,10.0,44.7,0.000
23:37:50,41870,10.2,6.1,59.4,301.9,48.9,49.1,48.7,39.5,19.6,16.3,10.0,44.5,0.000
23:38:00,41880,10.2,6.2,59.2,305.4,48.8,49.1,48.7,39.4,19.6,16.3,10.0,44.3,0.000
23:38:10,41890,10.3,6.2,59.0,308.0,49.0,49.1,48.7,39.4,19.7,16.4,10.0,44.2,0.000
23:38:20,41900,10.3,6.2,59.2,310.5,48.8,49.2,48.7,39.5,19.8,16.4,10.0,44.0,0.000
23:38:30,41910,10.3,6.2,58.8,311.8,48.7,49.2,48.7,39.4,19.9,16.4,10.0,43.8,0.000
23:38:40,41920,10.3,6.2,58.9,312.2,48.5,49.2,48.7,39.4,19.9,16.4,10.0,43.6,0.000
23:38:50,41930,10.4,6.2,58.6,311.0,48.6,49.1,48.7,39.4,20.0,16.5,10.0,43.4,0.000
23:39:00,41940,10.4,6.3,58.6,306.7,48.7,49.1,48.7,39.4,20.0,16.5,10.0,43.3,0.000
23:39:10,41950,10.4,6.2,58.6,302.2,48.6,49.1,48.7,39.5,20.1,16.5,10.0,43.1,0.000
23:39:20,41960,10.2,6.1,58.1,298.9,48.5,49.2,48.7,39.5,20.2,16.5,10.0,43.0,0.000
23:39:30,41970,10.1,6.0,58.4,296.4,48.7,49.2,48.7,39.3,20.2,16.6,10.0,42.9,0.000
23:39:40,41980,10.1,5.9,58.2,293.1,48.8,49.2,48.7,39.2,20.4,16.6,10.0,42.7,0.000
23:39:50,41990,10.1,5.9,57.8,290.9,48.8,49.2,48.7,39.3,20.5,16.6,10.0,42.5,0.000
23:40:00,42000,10.1,5.9,57.9,289.6,48.9,49.2,48.7,39.3,20.6,16.6,10.0,42.4,0.000
23:40:10,42010,10.0,5.8,57.8,287.8,48.7,49.2,48.7,39.3,20.7,16.6,10.1,42.2,0.000
23:40:20,42020,10.1,5.9,57.8,286.8,48.8,49.2,48.7,39.3,20.8,16.6,10.0,42.1,0.000
23:40:30,42030,10.0,5.8,57.5,284.3,48.8,49.2,48.7,39.4,20.9,16.6,10.0,41.9,0.000
23:40:40,42040,10.0,5.8,57.7,284.2,48.9,49.1,48.7,39.3,21.0,16.6,10.0,41.7,0.000
23:40:50,42050,10.0,5.8,57.5,283.0,48.6,49.1,48.7,39.4,21.0,16.7,10.1,41.7,0.000
23:41:00,42060,10.0,5.8,57.7,283.4,48.7,49.1,48.7,39.3,21.1,16.7,10.1,41.5,0.000
23:41:10,42070,10.0,5.8,57.7,284.0,49.0,49.1,48.7,39.3,21.1,16.7,10.1,41.3,0.000
23:41:20,42080,10.0,5.8,57.6,284.5,48.7,49.1,48.7,39.4,21.2,16.7,10.1,41.2,0.000
23:41:30,42090,9.9,5.7,57.5,285.2,48.6,49.1,48.7,39.4,21.3,16.7,10.1,41.1,0.000
23:41:40,42100,10.0,5.8,57.6,286.1,48.7,49.1,48.7,39.3,21.4,16.7,10.1,40.9,0.000
23:41:50,42110,10.0,5.8,57.5,287.0,48.4,49.1,48.7,39.3,21.5,16.8,10.1,40.8,0.000
23:42:00,42120,10.1,5.9,57.5,288.3,48.4,49.1,48.6,39.4,21.5,16.8,10.1,40.6,0.000
23:42:10,42130,10.1,5.9,57.4,288.7,48.6,49.1,48.7,39.4,21.6,16.8,10.1,40.5,0.000
23:42:20,42140,10.3,6.0,57.4,290.2,48.9,49.1,48.7,39.3,21.7,16.8,10.1,40.3,0.000
23:42:30,42150,10.4,6.1,57.2,289.7,48.5,49.1,48.7,39.3,21.8,16.8,10.1,40.2,0.000
23:42:40,42160,10.4,6.1,57.1,291.0,48.6,49.1,48.7,39.3,21.8,16.9,10.1,40.0,0.000
23:42:50,42170,10.5,6.2,57.0,291.3,48.7,49.1,48.7,39.3,21.9,16.9,10.1,39.9,0.000
23:43:00,42180,10.5,6.2,56.9,292.1,48.5,49.1,48.7,39.4,22.0,16.9,10.1,39.8,0.000
23:43:10,42190,10.5,6.2,57.2,292.4,48.2,49.1,48.7,39.3,22.0,16.9,10.1,39.6,0.000
23:43:20,42200,10.5,6.2,57.0,297.1,48.5,49.1,48.7,39.4,22.1,16.9,10.1,39.5,0.000
23:43:30,42210,10.5,6.2,56.9,293.2,48.5,49.1,48.7,39.4,22.2,17.0,10.1,39.3,0.000
23:43:40,42220,10.4,6.1,56.7,293.4,47.6,49.1,48.6,39.4,22.3,17.0,10.1,39.2,0.000
23:43:50,42230,10.4,6.0,56.7,293.9,47.9,49.1,48.7,39.3,22.3,17.0,10.1,39.0,0.000
23:44:00,42240,10.4,6.0,56.6,300.3,48.2,49.1,48.7,39.3,22.4,17.0,10.1,38.9,0.000
23:44:10,42250,10.3,6.0,56.4,300.0,48.6,49.1,48.7,39.3,22.5,17.1,10.1,38.8,0.000
23:44:20,42260,10.3,6.0,56.5,295.1,48.1,49.1,48.7,39.4,22.6,17.1,10.1,38.7,0.000
23:44:30,42270,10.3,5.9,56.2,295.5,48.5,49.1,48.6,39.4,22.6,17.1,10.1,38.5,0.000
23:44:40,42280,10.1,5.8,56.5,296.2,48.6,49.1,48.6,39.4,22.7,17.1,10.1,38.4,0.000
23:44:50,42290,10.1,5.8,56.5,296.1,48.7,49.1,48.6,39.4,22.8,17.1,10.1,38.2,0.000
23:45:00,42300,10.1,5.8,56.3,298.7,48.8,49.1,48.6,39.4,22.8,17.1,10.1,38.1,0.000
23:45:10,42310,10.0,5.7,56.4,298.9,48.6,49.1,48.6,39.4,22.9,17.2,10.1,38.0,0.000
23:45:20,42320,10.0,5.7,56.2,299.0,48.5,49.1,48.6,39.4,23.0,17.2,10.1,37.8,0.000
23:45:30,42330,9.9,5.6,56.2,297.9,48.3,49.1,48.7,39.4,23.1,17.2,10.1,37.7,0.000
