Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
23:45:40,42340,10.0,5.7,56.1,297.9,48.5,49.1,48.6,39.4,23.1,17.2,10.1,37.6,0.000
23:45:50,42350,10.0,5.7,56.4,297.8,48.4,49.1,48.6,39.4,23.2,17.3,10.1,37.5,0.000
23:46:00,42360,9.8,5.5,56.2,297.5,48.2,49.1,48.6,39.4,23.2,17.3,10.1,37.3,0.000
23:46:10,42370,9.8,5.5,56.3,298.2,48.5,49.1,48.6,39.4,23.3,17.3,10.1,37.2,0.000
23:46:20,42380,9.8,5.5,56.3,298.8,48.2,49.1,48.6,39.4,23.4,17.3,10.1,37.1,0.000
23:46:30,42390,9.8,5.5,56.5,298.8,48.5,49.1,48.6,39.5,23.5,17.3,10.1,37.0,0.000
23:46:40,42400,9.9,5.6,56.5,298.4,48.5,49.1,48.6,39.4,23.5,17.4,10.1,36.9,0.000
23:46:50,42410,9.8,5.5,56.6,298.7,48.5,49.1,48.6,39.4,23.6,17.4,10.1,36.7,0.000
23:47:00,42420,9.8,5.6,56.5,299.0,48.2,49.1,48.6,39.4,23.7,17.4,10.1,36.6,0.000
23:47:10,42430,9.8,5.6,56.7,298.9,48.4,49.1,48.6,39.4,23.7,17.5,10.1,36.5,0.000
23:47:20,42440,9.9,5.7,57.1,299.0,48.3,49.1,48.6,39.4,23.8,17.5,10.1,36.4,0.000
23:47:30,42450,10.0,5.8,57.1,299.1,48.4,49.1,48.6,39.4,23.9,17.5,10.1,36.2,0.000
23:47:40,42460,10.1,5.8,57.1,299.9,48.6,49.1,48.6,39.4,23.9,17.5,10.1,36.1,0.000
23:47:50,42470,10.2,5.9,57.3,299.8,48.8,49.1,48.6,39.4,24.0,17.5,10.1,36.0,0.000
23:48:00,42480,10.3,6.0,57.2,300.2,48.8,49.1,48.6,39.5,24.1,17.6,10.1,35.9,0.000
23:48:10,42490,10.3,6.0,57.2,300.3,48.8,49.1,48.6,39.4,24.1,17.6,10.1,35.8,0.000
23:48:20,42500,10.3,6.0,57.3,300.4,48.2,49.1,48.6,39.4,24.2,17.6,10.1,35.6,0.000
23:48:30,42510,10.3,6.1,57.4,301.0,48.3,49.1,48.6,39.5,24.3,17.6,10.1,35.5,0.000
23:48:40,42520,10.3,6.0,57.4,301.2,48.4,49.1,48.6,39.5,24.3,17.7,10.1,35.4,0.000
23:48:50,42530,10.2,6.0,57.4,301.7,48.2,49.1,48.6,39.4,24.4,17.7,10.1,35.3,0.000
23:49:00,42540,10.1,5.9,57.4,301.9,48.2,49.0,48.6,39.4,24.4,17.7,10.1,35.2,0.000
23:49:10,42550,10.1,5.9,57.3,302.6,48.6,49.0,48.6,39.5,24.5,17.7,10.1,35.0,0.000
23:49:20,42560,10.1,5.9,57.0,301.9,48.7,49.0,48.6,39.5,24.6,17.7,10.1,34.9,0.000
23:49:30,42570,10.1,5.8,57.2,302.4,48.7,49.1,48.6,39.5,24.7,17.8,10.1,34.8,0.000
23:49:40,42580,10.3,6.0,57.3,302.9,48.1,49.1,48.6,39.5,24.7,17.8,10.1,34.6,0.000
23:49:50,42590,10.2,5.9,57.1,303.1,48.1,49.0,48.6,39.5,24.8,17.8,10.1,34.5,0.000
23:50:00,42600,10.2,6.0,57.2,303.5,48.3,49.0,48.6,39.5,24.9,17.9,10.1,34.4,0.000
23:50:10,42610,10.3,6.0,57.0,303.7,48.6,49.0,48.6,39.5,24.9,17.9,10.2,34.3,0.000
23:50:20,42620,10.2,6.0,57.0,303.8,48.5,49.0,48.6,39.6,25.0,17.9,10.1,34.2,0.000
23:50:30,42630,10.2,6.0,57.1,304.3,48.4,49.0,48.6,39.6,25.1,17.9,10.2,34.1,0.000
23:50:40,42640,10.3,6.0,57.0,304.1,48.7,49.0,48.6,39.5,25.1,17.9,10.1,34.0,0.000
23:50:50,42650,10.4,6.1,57.1,304.6,48.7,49.0,48.6,39.5,25.1,18.0,10.1,33.9,0.000
23:51:00,42660,10.4,6.1,57.0,304.4,48.5,49.0,48.6,39.5,25.2,18.0,10.2,33.7,0.000
23:51:10,42670,10.4,6.1,57.0,305.0,48.4,49.0,48.6,39.6,25.3,18.0,10.1,33.6,0.000
23:51:20,42680,10.4,6.1,57.1,305.5,48.4,49.0,48.6,39.6,25.4,18.1,10.1,33.5,0.000
23:51:30,42690,10.6,6.3,57.2,305.6,48.6,49.0,48.6,39.6,25.4,18.1,10.1,33.4,0.000
23:51:40,42700,10.6,6.3,57.1,305.8,48.7,49.0,48.6,39.6,25.5,18.1,10.1,33.3,0.000
23:51:50,42710,10.6,6.3,57.0,306.4,48.6,49.0,48.6,39.6,25.6,18.2,10.2,33.2,0.000
23:52:00,42720,10.5,6.2,56.9,306.4,48.4,49.0,48.6,39.6,25.6,18.2,10.2,33.1,0.000
23:52:10,42730,10.4,6.1,56.9,306.7,48.5,49.0,48.6,39.6,25.7,18.2,10.2,33.0,0.000
23:52:20,42740,10.3,6.1,57.3,307.3,48.1,49.0,48.6,39.6,25.8,18.2,10.2,32.9,0.000
23:52:30,42750,10.2,5.9,56.9,306.8,48.3,49.0,48.6,39.6,25.8,18.2,10.2,32.8,0.000
23:52:40,42760,10.2,5.9,57.0,306.7,48.3,49.0,48.6,39.7,25.9,18.3,10.2,32.6,0.000
23:52:50,42770,10.1,5.9,57.0,307.1,48.6,49.0,48.6,39.7,25.9,18.3,10.2,32.5,0.000
23:53:00,42780,10.1,5.9,57.3,306.6,48.6,49.0,48.6,39.6,26.0,18.3,10.2,32.4,0.000
23:53:10,42790,10.2,6.0,57.2,307.4,48.4,49.0,48.6,39.7,26.1,18.3,10.2,32.3,0.000
23:53:20,42800,10.1,5.8,57.2,308.1,48.2,49.0,48.6,39.7,26.1,18.4,10.2,32.2,0.000
23:53:30,42810,10.0,5.7,57.4,308.2,48.3,49.0,48.6,39.7,26.2,18.4,10.2,32.1,0.000
23:53:40,42820,10.2,6.0,57.3,308.8,48.0,49.0,48.6,39.7,26.3,18.4,10.2,32.0,0.000
23:53:50,42830,10.1,5.8,57.3,308.6,48.2,49.0,48.6,39.7,26.3,18.5,10.2,31.9,0.000
23:54:00,42840,10.0,5.8,57.4,308.0,47.8,49.0,48.6,39.7,26.4,18.5,10.2,31.8,0.000
23:54:10,42850,10.0,5.8,57.5,309.3,47.8,49.0,48.6,39.7,26.4,18.5,10.2,31.7,0.000
23:54:20,42860,9.9,5.7,57.5,314.7,48.3,48.9,48.6,39.7,26.5,18.5,10.2,31.6,0.000
23:54:30,42870,9.9,5.7,57.6,309.3,48.5,48.9,48.6,39.8,26.6,18.5,10.2,31.5,0.000
23:54:40,42880,9.9,5.7,57.7,309.5,48.7,49.0,48.6,39.8,26.6,18.6,10.2,31.4,0.000
23:54:50,42890,9.9,5.7,57.8,309.6,48.4,49.0,48.6,39.8,26.7,18.6,10.2,31.3,0.000
23:55:00,42900,9.8,5.6,58.1,310.1,48.2,49.0,48.6,39.8,26.7,18.6,10.2,31.2,0.000
23:55:10,42910,9.9,5.7,58.0,310.7,48.2,49.0,48.6,39.8,26.8,18.7,10.2,31.1,0.000
23:55:20,42920,9.8,5.7,58.3,310.5,48.4,49.0,48.6,39.8,26.8,18.7,10.2,31.0,0.000
23:55:30,42930,9.8,5.7,58.3,311.0,48.3,49.0,48.6,39.8,26.9,18.7,10.2,30.9,0.000
23:55:40,42940,9.9,5.8,58.5,310.9,48.2,49.0,48.6,39.8,27.0,18.7,10.2,30.8,0.000
23:55:50,42950,10.0,5.9,58.6,312.5,48.5,49.0,48.6,39.8,27.0,18.8,10.2,30.7,0.000
23:56:00,42960,10.1,6.0,58.5,310.9,48.7,49.0,48.6,39.8,27.1,18.8,10.2,30.6,0.000
23:56:10,42970,10.3,6.1,58.8,311.6,48.1,49.0,48.5,39.8,27.2,18.8,10.2,30.5,0.000
23:56:20,42980,10.2,6.1,58.7,313.2,48.1,49.0,48.6,39.9,27.2,18.9,10.2,30.4,0.000
23:56:30,42990,10.3,6.2,58.8,312.0,48.3,49.0,48.6,39.9,27.3,18.9,10.2,30.3,0.000
23:56:40,43000,10.3,6.2,58.9,312.4,48.3,48.9,48.6,39.9,27.3,18.9,10.2,30.2,0.000
23:56:50,43010,10.3,6.2,58.8,312.4,48.4,48.9,48.6,39.9,27.4,18.9,10.2,30.1,0.000
23:57:00,43020,10.2,6.1,59.0,313.2,48.5,49.0,48.6,39.9,27.4,19.0,10.2,30.0,0.000
23:57:10,43030,10.2,6.1,58.9,312.8,48.6,49.0,48.6,39.9,27.5,19.0,10.2,29.9,0.000
23:57:20,43040,10.1,6.0,58.9,312.8,48.3,49.0,48.6,39.9,27.6,19.0,10.2,29.8,0.000
23:57:30,43050,10.1,6.0,58.9,313.8,48.5,49.0,48.6,39.9,27.7,19.1,10.2,29.7,0.000
23:57:40,43060,10.1,6.0,58.8,314.2,48.3,49.0,48.6,40.0,27.7,19.1,10.2,29.7,0.000
23:57:50,43070,10.0,5.9,58.9,314.0,48.4,49.0,48.6,40.0,27.8,19.1,10.2,29.6,0.000
23:58:00,43080,10.0,5.9,58.7,313.6,48.3,49.0,48.6,40.0,27.8,19.1,10.3,29.5,0.000
23:58:10,43090,10.0,5.9,58.8,314.3,48.4,49.0,48.6,40.0,27.9,19.2,10.6,29.4,0.000
23:58:20,43100,10.1,6.0,59.0,313.8,48.3,49.0,48.6,40.1,27.9,19.2,11.0,29.3,0.000
23:58:30,43110,10.0,6.0,59.2,314.7,48.4,49.0,48.5,40.1,28.0,19.2,10.7,29.2,0.000
23:58:40,43120,9.9,5.8,58.8,314.3,48.6,49.0,48.5,40.1,28.1,19.3,10.5,29.1,0.000
23:58:50,43130,10.1,6.0,59.1,314.7,48.4,48.9,48.5,40.1,28.1,19.3,9.8,29.0,0.000
23:59:00,43140,10.1,6.0,59.0,314.5,48.4,48.9,48.6,40.1,28.2,19.3,9.4,28.9,0.000
23:59:10,43150,10.1,6.1,59.0,315.4,47.7,48.9,48.6,40.1,28.2,19.4,9.3,28.8,0.000
23:59:20,43160,10.3,6.2,59.1,315.4,47.9,48.9,48.5,40.1,28.3,19.4,9.5,28.7,0.000
23:59:30,43170,10.5,6.3,58.9,316.1,48.4,48.9,48.6,40.1,28.3,19.4,9.7,28.6,0.000
23:59:40,43180,10.5,6.3,58.8,316.3,48.6,48.9,48.6,40.2,28.4,19.4,9.8,28.5,0.000
23:59:50,43190,10.3,6.2,59.0,316.3,48.0,48.9,48.6,40.2,28.5,19.5,9.8,28.4,0.000
0:00:00,43200,10.3,6.2,58.8,316.8,47.7,48.9,48.6,40.2,28.5,19.5,9.9,28.4,0.235
0:00:10,43210,10.4,6.2,58.5,316.5,47.9,48.9,48.5,40.2,28.6,19.6,10.1,28.2,0.999
0:00:20,43220,10.5,6.3,58.8,316.8,48.2,48.9,48.6,40.1,28.6,20.3,10.0,44.8,1.045
0:00:30,43230,10.5,6.3,58.6,316.9,48.2,48.9,48.6,39.9,28.5,20.3,9.9,48.0,0.981
0:00:40,43240,10.4,6.3,58.8,317.0,48.5,48.9,48.5,39.7,28.4,19.9,9.9,48.4,1.021
0:00:50,43250,10.4,6.2,58.6,316.7,47.6,48.9,48.4,39.4,28.2,19.0,9.9,48.6,1.026
0:01:00,43260,10.3,6.2,58.4,315.2,48.1,48.9,48.3,39.1,28.1,18.8,10.0,48.6,0.416
0:01:10,43270,10.3,6.2,58.5,314.3,48.2,48.9,48.3,39.0,28.1,18.4,9.9,48.6,0.000
0:01:20,43280,10.3,6.2,58.3,313.9,48.5,48.9,48.2,38.9,28.0,17.7,9.9,47.9,0.000
0:01:30,43290,10.2,6.0,58.4,313.2,48.4,48.9,48.2,38.8,28.1,18.1,9.9,47.4,0.000
0:01:40,43300,10.2,6.0,58.4,313.4,48.4,48.9,48.2,38.8,28.0,17.9,9.9,47.5,0.000
0:01:50,43310,10.3,6.1,58.3,313.5,48.5,48.9,48.2,38.9,28.0,17.6,9.9,47.4,0.000
0:02:00,43320,10.2,6.0,58.0,312.9,48.5,48.9,48.2,38.9,28.0,17.5,9.9,47.0,0.000
0:02:10,43330,10.0,5.9,58.1,313.2,48.5,48.9,48.1,38.8,28.1,17.6,9.9,46.8,0.000
0:02:20,43340,10.0,5.8,58.3,313.5,48.1,48.9,48.2,38.9,28.2,17.6,10.0,46.7,0.000
0:02:30,43350,10.0,5.8,58.1,313.4,48.0,48.9,48.1,39.1,28.3,17.6,10.0,46.4,0.000
0:02:40,43360,9.9,5.8,58.2,313.7,47.8,48.9,48.1,39.0,28.4,17.5,10.0,46.4,0.000
0:02:50,43370,10.0,5.8,58.4,314.3,47.9,48.9,48.1,38.9,28.4,17.6,9.9,46.1,0.000
0:03:00,43380,9.9,5.7,58.3,314.3,48.0,48.9,48.1,38.8,28.3,17.9,10.0,45.9,0.000
0:03:10,43390,10.0,5.8,58.2,314.8,47.6,48.9,48.1,39.0,28.2,17.9,9.9,45.7,0.000
0:03:20,43400,9.8,5.7,58.2,314.7,48.0,48.9,48.1,39.0,28.3,17.9,10.0,45.5,0.000
0:03:30,43410,9.8,5.7,58.2,315.1,48.4,48.8,48.1,39.1,28.5,17.8,10.0,45.4,0.000
0:03:40,43420,9.7,5.7,58.5,315.3,48.2,48.8,48.1,39.1,28.5,17.9,10.0,45.2,0.000
0:03:50,43430,9.8,5.7,58.5,315.5,48.1,48.8,48.1,39.1,28.6,17.9,10.0,45.0,0.000
0:04:00,43440,9.9,5.8,58.4,316.3,47.5,48.8,48.1,39.0,28.7,17.9,10.0,44.8,0.000
0:04:10,43450,9.9,5.8,58.7,316.3,47.8,48.8,48.1,39.0,28.8,17.9,10.0,44.6,0.000
0:04:20,43460,10.0,5.8,58.5,316.6,48.3,48.8,48.1,39.1,28.7,18.1,10.0,44.5,0.000
0:04:30,43470,10.0,5.9,58.5,316.9,48.3,48.8,48.1,39.1,28.7,18.1,10.0,44.3,0.000
0:04:40,43480,10.1,6.0,58.6,317.2,48.1,48.8,48.1,39.2,28.7,18.2,10.0,44.1,0.000
0:04:50,43490,10.2,6.1,58.4,317.0,47.9,48.8,48.1,39.2,28.8,18.1,10.0,43.9,0.000
0:05:00,43500,10.3,6.2,58.8,317.6,47.8,48.8,48.1,39.3,28.8,18.1,10.0,43.8,0.000
0:05:10,43510,10.3,6.1,58.5,317.3,48.2,48.8,48.1,39.2,28.8,18.2,10.0,43.6,0.000
0:05:20,43520,10.3,6.2,58.6,322.0,47.9,48.8,48.1,39.2,29.0,18.1,10.0,43.4,0.000
0:05:30,43530,10.2,6.1,58.3,317.8,48.2,48.8,48.1,39.3,29.1,18.2,10.0,43.2,0.000
0:05:40,43540,10.2,6.1,58.6,318.0,48.3,48.8,48.1,39.3,29.1,18.3,10.0,43.1,0.000
0:05:50,43550,10.1,6.0,58.3,318.2,48.1,48.8,48.1,39.3,29.2,18.4,10.0,42.9,0.000
0:06:00,43560,10.1,5.9,58.1,318.0,48.5,48.8,48.1,39.3,29.3,18.4,10.0,42.7,0.000
0:06:10,43570,10.2,6.0,58.4,318.2,47.9,48.8,48.1,39.4,29.2,18.4,10.0,42.6,0.000
0:06:20,43580,10.2,6.0,58.2,318.6,47.8,48.8,48.1,39.4,29.3,18.4,10.0,42.5,0.000
0:06:30,43590,10.1,6.0,58.3,318.1,47.2,48.8,48.1,39.4,29.3,18.4,10.0,42.3,0.000
0:06:40,43600,10.1,6.0,58.3,318.9,47.7,48.8,48.1,39.4,29.4,18.4,10.0,42.1,0.000
0:06:50,43610,10.1,6.0,58.2,318.8,48.0,48.8,48.1,39.5,29.4,18.5,10.0,42.0,0.000
0:07:00,43620,10.2,6.1,58.3,318.9,48.1,48.8,48.1,39.4,29.4,18.5,10.0,41.8,0.000
0:07:10,43630,10.3,6.1,58.0,319.2,48.2,48.8,48.1,39.4,29.5,18.5,10.0,41.7,0.000
0:07:20,43640,10.3,6.1,58.1,319.5,48.3,48.8,48.1,39.5,29.6,18.5,10.0,41.5,0.000
0:07:30,43650,10.3,6.1,57.9,319.1,48.2,48.8,48.1,39.6,29.7,18.7,10.0,41.3,0.000
0:07:40,43660,10.3,6.1,57.9,319.8,48.3,48.8,48.1,39.7,29.7,18.7,10.0,41.2,0.000
0:07:50,43670,10.4,6.2,57.9,319.7,48.5,48.8,48.1,39.7,29.8,18.8,10.0,41.0,0.000
0:08:00,43680,10.4,6.2,58.0,320.3,48.7,48.8,48.1,39.7,29.8,18.8,10.0,40.9,0.000
0:08:10,43690,10.4,6.2,57.8,320.1,48.7,48.8,48.1,39.7,29.9,18.8,10.0,40.7,0.000
0:08:20,43700,10.4,6.2,57.5,321.0,48.4,48.8,48.1,39.6,29.9,18.8,10.0,40.6,0.000
0:08:30,43710,10.4,6.1,57.7,320.4,48.0,48.8,48.1,39.6,30.0,18.8,10.0,40.4,0.000
0:08:40,43720,10.3,6.1,57.7,320.7,47.9,48.8,48.1,39.7,30.0,18.9,10.0,40.2,0.000
0:08:50,43730,10.3,6.1,57.6,321.1,48.1,48.8,48.1,39.8,30.1,19.0,10.0,40.1,0.000
0:09:00,43740,10.2,6.0,57.6,320.8,48.0,48.8,48.1,39.8,30.2,19.1,10.0,40.0,0.000
0:09:10,43750,10.2,5.9,57.5,321.2,48.3,48.8,48.1,39.8,30.2,19.1,10.0,39.8,0.000
0:09:20,43760,10.2,5.9,57.4,321.9,48.5,48.8,48.1,39.8,30.2,19.0,10.0,39.7,0.000
0:09:30,43770,10.1,5.9,57.4,321.8,48.5,48.8,48.1,39.9,30.2,19.0,10.0,39.5,0.000
0:09:40,43780,10.1,5.9,57.6,322.0,48.5,48.8,48.1,39.9,30.3,19.1,10.0,39.4,0.000
0:09:50,43790,10.0,5.8,57.3,322.2,48.4,48.8,48.1,39.9,30.4,19.1,10.0,39.2,0.000
0:10:00,43800,10.0,5.8,57.3,322.8,48.4,48.8,48.1,40.0,30.5,19.3,10.0,39.1,0.000
0:10:10,43810,10.0,5.8,57.4,327.6,48.0,48.8,48.0,40.0,30.6,19.3,10.0,38.9,0.000
0:10:20,43820,10.0,5.8,57.6,323.3,47.9,48.8,48.1,40.0,30.6,19.3,10.0,38.8,0.000
0:10:30,43830,10.0,5.8,57.6,323.2,47.9,48.8,48.1,40.0,30.6,19.3,10.0,38.7,0.000
0:10:40,43840,10.0,5.8,57.6,323.7,47.8,48.8,48.1,40.0,30.6,19.3,10.0,38.5,0.000
0:10:50,43850,10.0,5.8,57.7,323.2,47.9,48.8,48.1,40.1,30.7,19.3,10.0,38.4,0.000
0:11:00,43860,10.1,5.9,57.8,323.9,48.0,48.8,48.1,40.1,30.8,19.5,10.0,38.3,0.000
0:11:10,43870,10.3,6.1,57.8,324.2,47.9,48.8,48.1,40.1,30.8,19.6,10.1,38.1,0.000
0:11:20,43880,10.3,6.1,58.0,325.3,48.1,48.8,48.1,40.2,30.9,19.6,10.0,38.0,0.000
0:11:30,43890,10.3,6.1,57.7,324.3,47.8,48.8,48.0,40.2,31.0,19.6,10.0,37.9,0.000
0:11:40,43900,10.5,6.3,58.0,325.0,47.8,48.7,48.0,40.2,31.0,19.5,10.0,37.7,0.000
0:11:50,43910,10.4,6.2,57.8,325.2,47.7,48.7,48.1,40.2,31.0,19.6,10.0,37.6,0.000
0:12:00,43920,10.5,6.3,57.8,325.3,47.9,48.7,48.0,40.3,31.1,19.7,10.1,37.4,0.000
0:12:10,43930,10.5,6.3,57.8,324.9,47.9,48.7,48.0,40.3,31.1,19.7,10.1,37.3,0.000
0:12:20,43940,10.5,6.3,57.7,325.0,48.1,48.7,48.1,40.3,31.2,19.8,10.0,37.2,0.000
0:12:30,43950,10.5,6.2,57.8,324.4,48.1,48.7,48.1,40.3,31.3,19.8,10.0,37.1,0.000
0:12:40,43960,10.4,6.2,57.6,324.9,48.2,48.7,48.1,40.4,31.3,19.9,10.0,36.9,0.000
0:12:50,43970,10.3,6.1,57.5,324.8,48.1,48.8,48.1,40.4,31.4,19.9,10.0,36.8,0.000
0:13:00,43980,10.4,6.1,57.5,325.1,48.4,48.7,48.0,40.4,31.4,19.9,10.1,36.7,0.000
0:13:10,43990,10.3,6.0,57.4,325.7,48.4,48.7,48.0,40.5,31.5,19.9,10.0,36.6,0.000
0:13:20,44000,10.3,6.0,57.5,325.6,48.5,48.7,48.0,40.5,31.5,20.0,10.0,36.4,0.000
0:13:30,44010,10.3,6.0,57.5,328.9,48.5,48.8,48.0,40.5,31.6,20.0,10.0,36.3,0.000
0:13:40,44020,10.2,5.9,57.4,329.5,47.9,48.7,48.0,40.5,31.6,20.1,10.0,36.2,0.000
0:13:50,44030,10.2,5.9,57.2,326.0,47.6,48.8,48.0,40.6,31.7,20.1,10.1,36.1,0.000
0:14:00,44040,10.1,5.9,57.7,326.2,48.1,48.7,48.0,40.6,31.7,20.2,10.0,35.9,0.000
0:14:10,44050,10.1,5.9,57.6,326.7,47.6,48.7,48.0,40.6,31.8,20.2,10.1,35.8,0.000
0:14:20,44060,10.0,5.7,57.3,326.8,47.4,48.7,48.0,40.6,31.8,20.2,10.1,35.7,0.000
0:14:30,44070,10.0,5.8,57.7,326.5,47.7,48.7,48.0,40.7,31.9,20.3,10.1,35.6,0.000
0:14:40,44080,10.0,5.8,57.6,326.4,48.2,48.7,48.0,40.7,31.9,20.3,10.1,35.4,0.000
0:14:50,44090,10.0,5.8,57.7,332.4,48.3,48.7,48.1,40.7,32.0,20.3,10.1,35.3,0.000
0:15:00,44100,9.8,5.7,57.7,327.3,48.2,48.7,48.1,40.8,32.0,20.4,10.1,35.2,0.000
0:15:10,44110,9.8,5.7,57.7,327.4,47.7,48.7,48.0,40.8,32.1,20.5,10.1,35.1,0.000
0:15:20,44120,9.9,5.7,57.7,327.7,48.1,48.7,48.0,40.8,32.1,20.5,10.1,34.9,0.000
0:15:30,44130,9.8,5.7,57.8,327.7,48.3,48.7,48.0,40.9,32.2,20.6,10.1,34.8,0.000
0:15:40,44140,9.8,5.6,57.8,333.0,47.9,48.7,48.0,40.9,32.2,20.6,10.1,34.7,0.000
0:15:50,44150,9.8,5.6,58.2,328.7,48.0,48.7,48.0,40.9,32.3,20.6,10.1,34.5,0.000
0:16:00,44160,9.8,5.7,57.9,328.6,48.1,48.7,48.0,40.9,32.4,20.6,10.1,34.4,0.000
0:16:10,44170,9.9,5.8,58.2,328.6,48.2,48.7,48.0,40.9,32.4,20.7,10.1,34.3,0.000
0:16:20,44180,10.0,5.9,58.2,329.0,47.8,48.7,48.0,41.0,32.4,20.8,10.1,34.2,0.000
0:16:30,44190,10.1,6.0,58.3,331.5,47.7,48.7,48.0,41.0,32.5,20.8,10.1,34.1,0.000
0:16:40,44200,10.1,6.0,58.4,329.2,48.0,48.7,48.0,41.1,32.6,20.9,10.1,34.0,0.000
0:16:50,44210,10.3,6.1,58.1,329.6,47.8,48.7,48.0,41.1,32.6,20.9,10.1,33.9,0.000
0:17:00,44220,10.3,6.1,58.4,329.4,48.1,48.7,48.0,41.1,32.6,21.0,10.1,33.7,0.000
0:17:10,44230,10.2,6.1,58.5,330.0,47.8,48.7,48.0,41.1,32.7,21.0,10.1,33.6,0.000
0:17:20,44240,10.2,6.1,58.1,330.1,47.8,48.7,48.0,41.1,32.7,21.0,10.1,33.5,0.000
0:17:30,44250,10.2,6.0,58.2,330.3,48.2,48.7,48.0,41.2,32.8,21.0,10.1,33.4,0.000
0:17:40,44260,10.1,6.0,58.4,330.1,48.2,48.7,48.0,41.2,32.9,21.2,10.1,33.3,0.000
0:17:50,44270,10.1,5.9,58.2,330.3,47.7,48.7,48.0,41.3,32.9,21.2,10.1,33.1,0.000
0:18:00,44280,10.1,6.0,58.3,330.2,48.1,48.7,48.0,41.3,33.0,21.2,10.1,33.1,0.000
0:18:10,44290,10.1,5.9,58.2,330.5,48.1,48.7,48.0,41.3,33.0,21.2,10.1,32.9,0.000
0:18:20,44300,10.0,5.9,58.0,331.0,48.1,48.7,48.0,41.4,33.0,21.3,10.1,32.8,0.000
0:18:30,44310,10.1,6.0,58.3,331.2,48.1,48.7,48.0,41.4,33.1,21.3,10.1,32.7,0.000
0:18:40,44320,10.2,6.0,58.2,331.4,48.1,48.7,48.0,41.4,33.1,21.4,10.1,32.6,0.000
0:18:50,44330,10.2,6.0,58.3,332.9,48.3,48.7,48.0,41.4,33.2,21.5,10.1,32.5,0.000
0:19:00,44340,10.2,6.0,58.3,331.5,48.1,48.7,48.0,41.5,33.3,21.5,10.1,32.4,0.000
0:19:10,44350,10.3,6.1,58.1,331.5,48.0,48.7,48.0,41.5,33.3,21.5,10.1,32.3,0.000
0:19:20,44360,10.3,6.2,58.0,331.7,48.1,48.7,48.0,41.5,33.4,21.6,10.1,32.2,0.000
0:19:30,44370,10.4,6.2,58.2,332.1,48.0,48.7,48.0,41.5,33.4,21.6,10.1,32.1,0.000
0:19:40,44380,10.4,6.2,58.1,332.2,48.3,48.7,48.0,41.6,33.4,21.6,10.1,32.0,0.000
0:19:50,44390,10.4,6.2,58.0,332.9,48.2,48.7,48.0,41.6,33.5,21.7,10.1,31.9,0.000
0:20:00,44400,10.4,6.2,57.9,332.6,48.5,48.7,48.0,41.6,33.6,21.7,10.1,31.7,0.000
0:20:10,44410,10.6,6.3,58.0,333.2,48.5,48.7,48.0,41.7,33.6,21.9,10.1,31.7,0.000
0:20:20,44420,10.4,6.2,57.7,334.8,48.0,48.7,48.0,41.7,33.6,21.9,10.1,31.6,0.000
0:20:30,44430,10.3,6.1,57.8,333.5,47.4,48.7,48.0,41.7,33.7,21.8,10.1,31.5,0.000
0:20:40,44440,10.3,6.1,57.6,332.6,48.0,48.7,48.0,41.7,33.8,21.9,10.1,31.3,0.000
0:20:50,44450,10.3,6.1,57.7,333.6,48.1,48.7,48.0,41.8,33.8,21.9,10.1,31.3,0.000
0:21:00,44460,10.2,6.0,57.5,334.0,48.4,48.7,48.0,41.8,33.9,22.0,10.1,31.1,0.000
0:21:10,44470,10.2,6.0,57.6,334.3,48.1,48.7,48.0,41.9,33.9,22.1,10.1,31.0,0.000
0:21:20,44480,10.2,5.9,57.4,333.9,48.3,48.7,48.0,41.9,34.0,22.1,10.1,30.9,0.000
0:21:30,44490,10.1,5.9,57.7,334.1,47.5,48.7,48.0,41.9,34.0,22.1,10.1,30.8,0.000
0:21:40,44500,10.1,5.9,57.6,334.3,47.7,48.6,48.0,41.9,34.0,22.2,10.1,30.7,0.000
0:21:50,44510,10.1,5.8,57.4,334.8,47.9,48.6,48.0,42.0,34.1,22.3,10.1,30.6,0.000
0:22:00,44520,10.0,5.8,57.4,334.4,47.5,48.6,48.0,42.0,34.1,22.3,10.1,30.5,0.000
0:22:10,44530,9.9,5.7,57.6,334.5,48.0,48.6,48.0,42.1,34.2,22.3,10.1,30.4,0.000
0:22:20,44540,10.0,5.8,57.7,335.4,48.1,48.6,48.0,42.1,34.2,22.4,10.1,30.3,0.000
0:22:30,44550,9.9,5.7,57.7,335.2,47.8,48.6,48.0,42.1,34.3,22.4,10.1,30.2,0.000
0:22:40,44560,10.0,5.9,57.8,334.9,48.2,48.6,48.0,42.1,34.3,22.5,10.1,30.1,0.000
0:22:50,44570,10.0,5.8,57.8,335.7,48.2,48.6,48.0,42.1,34.4,22.6,10.2,30.1,0.000
0:23:00,44580,10.1,5.9,57.9,336.0,47.7,48.6,48.0,42.2,34.4,22.6,10.2,30.0,0.000
0:23:10,44590,10.2,6.0,57.9,337.0,47.7,48.6,47.9,42.2,34.5,22.6,10.2,29.9,0.000
0:23:20,44600,10.3,6.1,58.0,335.9,47.7,48.6,47.9,42.2,34.6,22.7,10.2,29.8,0.000
0:23:30,44610,10.3,6.1,58.0,336.8,47.7,48.6,48.0,42.3,34.6,22.7,10.2,29.7,0.000
0:23:40,44620,10.4,6.2,57.9,336.6,47.6,48.6,48.0,42.3,34.6,22.8,10.2,29.6,0.000
0:23:50,44630,10.3,6.1,57.9,336.9,47.8,48.6,48.0,42.3,34.7,22.8,10.2,29.5,0.000
0:24:00,44640,10.4,6.2,57.9,336.9,47.1,48.6,48.0,42.3,34.7,22.8,10.2,29.4,0.000
0:24:10,44650,10.5,6.2,57.9,337.1,47.1,48.6,48.0,42.4,34.8,22.9,10.2,29.3,0.000
0:24:20,44660,10.4,6.2,57.8,337.2,47.1,48.6,48.0,42.4,34.8,23.0,10.2,29.2,0.000
0:24:30,44670,10.4,6.2,57.6,337.4,47.5,48.6,48.0,42.5,34.9,23.0,10.2,29.1,0.000
0:24:40,44680,10.4,6.2,57.8,337.4,47.8,48.6,48.0,42.5,34.9,23.0,10.2,29.0,0.000
0:24:50,44690,10.4,6.2,58.0,337.9,47.8,48.5,47.9,42.5,34.9,23.0,10.2,28.9,0.000
0:25:00,44700,10.4,6.2,58.0,337.8,47.8,48.6,48.0,42.5,35.0,23.1,10.2,28.9,0.000
0:25:10,44710,10.4,6.2,57.6,338.0,48.0,48.6,48.0,42.6,35.0,23.2,10.2,28.8,0.000
0:25:20,44720,10.3,6.1,57.9,338.0,48.0,48.6,47.9,42.6,35.1,23.2,10.2,28.7,0.000
0:25:30,44730,10.2,6.0,57.7,338.7,48.2,48.6,47.9,42.7,35.2,23.3,10.2,28.6,0.000
0:25:40,44740,10.2,6.0,57.6,338.3,48.4,48.6,48.0,42.7,35.2,23.3,10.3,28.5,0.000
0:25:50,44750,10.1,5.9,57.4,339.4,48.3,48.6,48.0,42.7,35.2,23.4,10.3,28.4,0.000
0:26:00,44760,10.0,5.8,57.6,338.9,47.2,48.6,47.9,42.7,35.3,23.3,10.3,28.3,0.000
0:26:10,44770,10.0,5.8,57.9,338.9,47.3,48.6,47.9,42.7,35.4,23.5,10.3,28.2,0.000
0:26:20,44780,9.9,5.7,57.5,339.1,47.3,48.5,47.9,42.8,35.4,23.5,10.3,28.1,0.000
0:26:30,44790,9.9,5.8,57.8,339.5,47.6,48.5,48.0,42.8,35.4,23.5,10.3,28.1,0.000
0:26:40,44800,10.0,5.8,57.8,339.0,47.6,48.5,48.0,42.9,35.4,23.6,10.3,28.0,0.000
0:26:50,44810,9.9,5.7,58.0,339.3,47.7,48.5,47.9,42.9,35.5,23.6,10.3,27.9,0.000
0:27:00,44820,9.8,5.7,57.8,339.9,47.7,48.5,47.9,42.9,35.6,23.7,10.3,27.8,0.000
0:27:10,44830,9.9,5.7,57.9,339.7,47.7,48.5,47.9,42.9,35.6,23.8,10.3,27.7,0.000
0:27:20,44840,9.7,5.6,58.0,340.3,47.9,48.6,47.9,43.0,35.7,23.7,10.3,27.6,0.000
0:27:30,44850,9.8,5.7,57.9,344.6,47.8,48.6,48.0,43.0,35.7,23.7,10.4,27.6,0.000
0:27:40,44860,9.8,5.7,58.2,340.9,47.7,48.6,48.0,43.0,35.7,23.9,10.3,27.5,0.000
0:27:50,44870,9.9,5.8,58.2,341.2,48.0,48.6,48.0,43.1,35.8,24.0,10.4,27.4,0.000
0:28:00,44880,9.9,5.8,58.4,340.8,48.1,48.5,47.9,43.1,35.9,24.0,10.4,27.3,0.000
0:28:10,44890,10.1,5.9,58.2,341.3,47.5,48.6,47.9,43.1,35.9,24.1,10.4,27.2,0.000
0:28:20,44900,10.1,6.0,58.6,341.0,48.0,48.6,47.9,43.1,35.9,24.0,10.4,27.1,0.000
0:28:30,44910,10.3,6.1,58.5,341.5,47.5,48.5,47.9,43.2,36.0,24.0,10.4,27.1,0.000
0:28:40,44920,10.2,6.1,58.4,341.5,47.6,48.5,47.9,43.2,36.0,24.2,10.4,27.0,0.000
0:28:50,44930,10.2,6.1,58.7,342.1,47.5,48.5,47.9,43.2,36.1,24.3,10.4,26.9,0.000
0:29:00,44940,10.2,6.1,58.7,341.7,47.6,48.5,47.9,43.3,36.1,24.2,10.4,26.8,0.000
0:29:10,44950,10.2,6.1,58.6,342.7,48.0,48.5,47.9,43.3,36.2,24.3,10.4,26.7,0.000
0:29:20,44960,10.1,6.0,58.6,342.0,47.9,48.5,47.9,43.3,36.2,24.4,10.4,26.7,0.000
0:29:30,44970,10.2,6.0,58.4,342.0,47.9,48.5,47.9,43.4,36.3,24.4,10.5,26.6,0.000
0:29:40,44980,10.1,6.0,58.5,341.5,47.7,48.6,47.9,43.4,36.3,24.4,10.5,26.5,0.000
0:29:50,44990,10.1,6.0,58.6,342.1,47.6,48.5,47.9,43.4,36.4,24.4,10.5,26.4,0.000
0:30:00,45000,10.1,6.0,58.4,342.0,48.1,48.6,47.9,43.4,36.4,24.5,10.5,26.3,0.000
0:30:10,45010,10.2,6.1,58.6,342.0,48.1,48.6,47.9,43.5,36.5,24.6,10.5,26.3,0.000
0:30:20,45020,10.2,6.0,58.4,342.3,48.0,48.6,47.9,43.5,36.5,24.7,10.5,26.2,0.000
0:30:30,45030,10.1,6.0,58.5,342.7,48.0,48.6,47.9,43.5,36.6,24.6,10.5,26.1,0.000
0:30:40,45040,10.2,6.0,58.3,346.8,47.7,48.5,47.9,43.6,36.6,24.7,10.5,26.0,0.000
0:30:50,45050,10.3,6.1,58.3,342.8,47.5,48.5,47.9,43.6,36.6,24.8,10.5,26.0,0.000
0:31:00,45060,10.4,6.2,58.3,342.9,47.4,48.5,47.9,43.6,36.7,24.8,10.6,25.9,0.000
0:31:10,45070,10.5,6.3,58.4,343.5,47.9,48.5,47.9,43.6,36.7,24.8,10.6,25.8,0.000
0:31:20,45080,10.5,6.3,58.3,349.1,48.0,48.5,48.0,43.7,36.8,24.9,10.6,25.7,0.000
0:31:30,45090,10.5,6.3,58.3,348.8,47.7,48.5,47.9,43.7,36.8,24.9,10.6,25.7,0.000
0:31:40,45100,10.5,6.3,58.3,344.2,47.5,48.5,47.9,43.7,36.9,25.0,10.6,25.6,0.000
0:31:50,45110,10.4,6.2,58.1,344.5,47.7,48.5,47.9,43.8,36.9,25.0,10.6,25.5,0.000
0:32:00,45120,10.4,6.2,58.2,344.4,48.2,48.5,47.9,43.8,37.0,25.1,10.6,25.4,0.000
0:32:10,45130,10.3,6.1,58.0,345.0,47.9,48.5,47.9,43.8,37.0,25.2,10.6,25.4,0.000
0:32:20,45140,10.3,6.1,57.9,344.7,47.8,48.5,47.9,43.9,37.0,25.1,10.7,25.3,0.000
0:32:30,45150,10.3,6.1,58.0,345.1,47.8,48.5,47.9,43.9,37.1,25.2,10.7,25.2,0.000
0:32:40,45160,10.3,6.0,57.6,346.1,48.0,48.5,47.9,43.9,37.1,25.3,10.7,25.1,0.000
0:32:50,45170,10.3,6.1,57.8,345.6,48.2,48.5,47.9,43.9,37.2,25.4,10.7,25.1,0.000
0:33:00,45180,10.1,5.9,57.6,346.0,47.7,48.5,47.9,44.0,37.2,25.4,10.7,25.0,0.000
0:33:10,45190,10.1,5.9,57.7,346.0,48.1,48.5,47.9,44.0,37.3,25.4,10.7,24.9,0.000
0:33:20,45200,10.0,5.8,57.5,346.0,47.8,48.5,47.9,44.0,37.3,25.5,10.7,24.8,0.000
0:33:30,45210,10.1,5.9,57.6,346.8,47.8,48.5,47.9,44.1,37.3,25.5,10.8,24.8,0.000
0:33:40,45220,10.0,5.8,57.7,346.8,47.7,48.5,47.9,44.1,37.4,25.5,10.8,24.7,0.000
0:33:50,45230,10.0,5.8,57.5,347.3,47.9,48.5,47.9,44.1,37.5,25.6,10.8,24.6,0.000
0:34:00,45240,9.9,5.7,57.6,347.3,47.7,48.5,47.9,44.1,37.5,25.7,10.8,24.6,0.000
0:34:10,45250,10.0,5.8,57.6,347.2,47.8,48.5,47.9,44.2,37.5,25.7,10.8,24.5,0.000
0:34:20,45260,9.8,5.6,57.7,347.2,47.4,48.5,47.9,44.2,37.6,25.7,10.8,24.4,0.000
0:34:30,45270,9.8,5.7,57.8,347.5,47.3,48.5,47.9,44.2,37.6,25.8,10.8,24.4,0.000
0:34:40,45280,9.9,5.7,58.1,347.5,47.7,48.5,48.0,44.3,37.7,25.9,10.9,24.3,0.000
0:34:50,45290,10.1,5.9,58.0,347.2,47.8,48.5,47.9,44.3,37.7,25.9,10.9,24.2,0.000
0:35:00,45300,10.2,6.0,57.9,347.8,47.8,48.5,47.9,44.3,37.8,25.8,10.9,24.2,0.000
0:35:10,45310,10.3,6.2,58.0,350.6,47.8,48.5,47.9,44.4,37.8,26.0,10.9,24.1,0.000
0:35:20,45320,10.4,6.2,58.0,347.9,47.8,48.5,47.8,44.4,37.8,26.1,10.9,24.0,0.000
0:35:30,45330,10.3,6.1,58.2,347.8,47.7,48.5,47.8,44.4,37.9,26.0,10.9,24.0,0.000
0:35:40,45340,10.3,6.1,58.0,348.1,47.8,48.5,47.9,44.4,37.9,26.1,10.9,23.9,0.000
0:35:50,45350,10.3,6.1,58.1,348.3,48.2,48.5,47.9,44.5,38.0,26.2,11.0,23.8,0.000
0:36:00,45360,10.3,6.1,58.1,348.7,48.0,48.5,47.9,44.5,38.0,26.2,10.9,23.8,0.000
0:36:10,45370,10.4,6.2,57.8,348.9,47.9,48.5,47.9,44.5,38.1,26.3,11.0,23.7,0.000
0:36:20,45380,10.4,6.2,58.0,348.7,47.9,48.5,47.9,44.6,38.1,26.3,11.0,23.6,0.000
0:36:30,45390,10.4,6.2,58.0,349.2,47.9,48.5,47.9,44.6,38.1,26.3,11.0,23.5,0.000
0:36:40,45400,10.3,6.1,58.1,348.9,47.2,48.5,47.9,44.6,38.2,26.4,11.0,23.5,0.000
0:36:50,45410,10.3,6.1,57.9,348.9,47.7,48.5,47.9,44.6,38.2,26.4,11.0,23.4,0.000
0:37:00,45420,10.2,6.0,57.9,349.5,47.9,48.4,47.9,44.6,38.3,26.5,11.0,23.4,0.000
0:37:10,45430,10.2,6.0,57.8,354.9,47.9,48.5,47.8,44.7,38.3,26.5,11.0,23.3,0.000
0:37:20,45440,10.2,5.9,57.6,349.9,48.2,48.5,47.8,44.7,38.4,26.6,11.0,23.2,0.000
0:37:30,45450,10.2,6.0,58.0,350.0,47.9,48.5,47.8,44.7,38.4,26.6,11.1,23.2,0.000
0:37:40,45460,10.0,5.8,57.9,350.1,48.0,48.5,47.9,44.8,38.5,26.7,11.1,23.1,0.000
0:37:50,45470,10.0,5.8,57.6,351.1,48.1,48.5,47.9,44.8,38.5,26.7,11.1,23.1,0.000
0:38:00,45480,10.0,5.8,57.9,351.0,47.3,48.5,47.9,44.8,38.5,26.8,11.1,23.0,0.000
0:38:10,45490,9.9,5.7,57.8,351.1,47.2,48.5,47.9,44.9,38.6,26.8,11.1,22.9,0.000
0:38:20,45500,9.9,5.7,57.6,351.1,47.1,48.5,47.9,44.9,38.6,26.9,11.1,22.9,0.000
0:38:30,45510,9.8,5.7,58.0,351.3,47.7,48.5,47.9,44.9,38.7,26.9,11.1,22.8,0.000
0:38:40,45520,9.9,5.7,57.8,351.5,48.0,48.5,47.9,44.9,38.7,26.9,11.2,22.8,0.000
0:38:50,45530,9.9,5.8,57.9,351.7,48.0,48.5,47.9,45.0,38.8,27.0,11.2,22.7,0.000
0:39:00,45540,9.8,5.7,58.0,352.1,47.9,48.5,47.9,45.0,38.8,27.1,11.2,22.6,0.000
0:39:10,45550,9.8,5.6,57.9,352.3,47.7,48.5,47.8,45.0,38.9,27.1,11.2,22.6,0.000
0:39:20,45560,9.9,5.7,58.2,352.1,48.0,48.4,47.9,45.0,38.9,27.2,11.2,22.5,0.000
0:39:30,45570,9.8,5.7,58.0,352.2,48.0,48.4,47.9,45.1,38.9,27.2,11.2,22.4,0.000
0:39:40,45580,9.9,5.8,58.4,352.3,48.0,48.4,47.9,45.1,39.0,27.2,11.2,22.4,0.000
0:39:50,45590,10.1,6.0,58.5,351.7,47.9,48.5,47.9,45.1,39.0,27.3,11.2,22.3,0.000
0:40:00,45600,10.2,6.0,58.4,352.2,47.5,48.5,47.8,45.1,39.1,27.4,11.2,22.3,0.000
0:40:10,45610,10.2,6.0,58.4,352.0,47.8,48.4,47.8,45.2,39.1,27.4,11.2,22.2,0.000
0:40:20,45620,10.2,6.1,58.4,352.5,47.7,48.4,47.9,45.2,39.1,27.4,11.3,22.2,0.000
0:40:30,45630,10.3,6.1,58.3,354.9,47.7,48.4,47.9,45.2,39.2,27.4,11.3,22.1,0.000
0:40:40,45640,10.3,6.1,58.4,352.2,47.4,48.4,47.9,45.3,39.2,27.5,11.3,22.0,0.000
0:40:50,45650,10.3,6.1,58.4,352.0,47.7,48.4,47.8,45.3,39.3,27.6,11.3,22.0,0.000
0:41:00,45660,10.2,6.0,58.1,352.4,47.7,48.4,47.8,45.3,39.3,27.6,11.3,21.9,0.000
0:41:10,45670,10.1,6.0,58.2,352.5,47.7,48.4,48.1,45.3,39.3,27.6,11.3,21.9,0.000
0:41:20,45680,10.2,6.0,58.0,352.7,47.5,48.4,47.9,45.3,39.4,27.8,11.3,21.8,0.000
0:41:30,45690,10.1,5.9,58.1,353.0,47.9,48.4,47.8,45.4,39.5,27.8,11.3,21.7,0.000
0:41:40,45700,10.1,5.9,58.3,352.9,48.2,48.4,47.9,45.4,39.5,27.8,11.4,21.7,0.000
0:41:50,45710,10.1,6.0,58.3,353.1,48.1,48.4,47.9,45.4,39.5,27.8,11.4,21.6,0.000
0:42:00,45720,10.1,5.9,57.9,359.2,48.2,48.4,47.8,45.5,39.6,27.9,11.4,21.6,0.000
0:42:10,45730,10.1,5.9,57.9,353.6,48.2,48.4,47.8,45.5,39.6,28.0,11.4,21.5,0.000
0:42:20,45740,10.2,6.0,58.0,354.4,48.1,48.4,47.8,45.5,39.7,28.0,11.4,21.4,0.000
0:42:30,45750,10.2,6.0,58.0,359.4,47.8,48.4,47.8,45.5,39.7,28.0,11.4,21.4,0.000
0:42:40,45760,10.4,6.1,57.9,354.9,47.9,48.4,47.9,45.6,39.7,28.1,11.4,21.4,0.000
0:42:50,45770,10.5,6.2,57.9,355.2,47.2,48.4,47.8,45.6,39.8,28.1,11.4,21.3,0.000
0:43:00,45780,10.4,6.2,57.9,355.7,47.1,48.4,47.8,45.6,39.8,28.2,10.5,21.2,0.000
0:43:10,45790,10.4,6.2,57.8,355.7,47.1,48.4,47.9,45.6,39.9,28.2,10.8,21.2,0.000
0:43:20,45800,10.5,6.2,57.6,356.3,47.4,48.4,47.9,45.7,39.9,28.2,11.2,21.1,0.000
0:43:30,45810,10.5,6.3,57.8,358.3,47.5,48.4,47.9,45.7,39.9,28.2,11.0,21.1,0.000
0:43:40,45820,10.4,6.2,57.9,357.1,47.6,48.4,47.9,45.7,40.0,28.3,10.8,21.0,0.000
0:43:50,45830,10.4,6.1,57.4,357.2,47.7,48.4,47.8,45.7,40.0,28.4,10.0,21.0,0.000
0:44:00,45840,10.3,6.1,57.5,356.8,47.6,48.4,47.8,45.8,40.1,28.5,9.5,20.9,0.000
0:44:10,45850,10.4,6.1,57.6,357.3,47.8,48.4,47.8,45.8,40.1,28.5,9.4,20.9,0.000
0:44:20,45860,10.3,6.1,57.5,356.7,47.9,48.4,47.8,45.8,40.1,28.5,9.5,20.8,0.000
0:44:30,45870,10.3,6.0,57.3,356.9,47.7,48.4,47.9,45.8,40.2,28.6,9.7,20.8,0.000
0:44:40,45880,10.2,6.0,57.6,357.0,47.9,48.4,47.9,45.8,40.2,28.7,9.8,20.7,0.000
0:44:50,45890,10.2,5.9,57.2,356.8,48.0,48.4,47.9,45.9,40.3,28.6,9.9,20.7,0.000
0:45:00,45900,10.3,6.0,57.5,356.8,47.9,48.4,47.8,45.9,40.3,28.6,10.1,20.6,0.261
0:45:10,45910,10.1,5.8,57.4,357.1,47.7,48.4,47.8,45.9,40.4,28.8,10.1,20.5,1.001
0:45:20,45920,10.0,5.7,57.4,356.9,47.8,48.4,47.8,45.9,40.4,29.7,10.1,43.8,1.000
0:45:30,45930,9.9,5.7,57.5,356.3,47.7,48.4,47.7,45.9,40.3,28.4,10.0,47.5,1.018
0:45:40,45940,10.0,5.8,57.3,357.1,48.0,48.4,47.7,45.9,40.2,26.0,10.0,47.8,0.987
0:45:50,45950,9.9,5.7,57.5,355.9,47.9,48.4,47.6,45.9,40.1,24.5,9.9,48.0,0.991
0:46:00,45960,9.8,5.7,57.4,355.8,47.4,48.4,47.5,45.8,40.1,24.2,10.0,48.1,0.466
0:46:10,45970,9.9,5.7,57.6,354.7,47.5,48.4,47.4,45.8,40.0,23.2,10.0,47.9,0.000
0:46:20,45980,9.8,5.7,57.8,354.4,47.7,48.4,47.3,45.7,40.0,22.8,10.0,47.0,0.000
0:46:30,45990,9.8,5.7,57.8,353.8,47.7,48.4,47.4,45.7,40.0,22.5,10.0,46.9,0.000
0:46:40,46000,10.0,5.8,57.8,354.4,47.3,48.4,47.3,45.7,40.0,22.2,10.0,47.0,0.000
0:46:50,46010,10.1,5.9,57.9,354.4,47.5,48.4,47.4,45.8,40.0,22.0,10.0,46.7,0.000
0:47:00,46020,10.3,6.1,57.8,354.3,47.6,48.4,47.3,45.8,40.1,21.8,10.0,46.4,0.000
0:47:10,46030,10.2,6.0,58.0,354.5,47.6,48.4,47.3,45.8,40.1,22.3,10.0,46.1,0.000
0:47:20,46040,10.3,6.1,58.1,354.6,47.5,48.4,47.3,45.9,40.1,22.4,10.0,45.9,0.000
0:47:30,46050,10.4,6.2,58.2,354.9,48.0,48.4,47.3,45.9,40.1,22.9,10.0,45.7,0.000
0:47:40,46060,10.4,6.3,58.3,355.1,47.8,48.4,47.3,45.8,40.1,22.7,10.0,45.5,0.000
0:47:50,46070,10.4,6.2,58.4,355.5,47.7,48.4,47.3,45.9,40.2,23.2,10.0,45.3,0.000
0:48:00,46080,10.4,6.2,58.2,356.0,47.7,48.4,47.4,45.9,40.3,22.8,10.0,45.1,0.000
0:48:10,46090,10.3,6.1,58.0,356.1,48.2,48.3,47.3,45.9,40.3,22.5,10.1,44.9,0.000
0:48:20,46100,10.3,6.1,58.1,356.2,48.1,48.3,47.4,46.0,40.4,23.1,10.1,44.7,0.000
0:48:30,46110,10.2,6.1,58.2,356.6,47.8,48.4,47.4,46.0,40.4,23.3,9.9,44.5,0.000
0:48:40,46120,10.2,6.0,57.9,357.0,47.3,48.3,47.3,46.0,40.3,22.9,9.4,44.3,0.000
0:48:50,46130,10.2,6.0,57.8,357.2,47.4,48.3,47.4,46.0,40.3,23.2,9.2,44.2,0.000
0:49:00,46140,10.2,6.0,57.9,357.4,47.6,48.3,47.4,46.0,40.3,23.1,9.4,44.0,0.000
0:49:10,46150,10.1,5.9,57.8,357.2,47.7,48.3,47.4,46.1,40.4,23.2,9.6,43.8,0.000
0:49:20,46160,10.1,5.9,58.0,358.1,47.6,48.4,47.3,46.1,40.4,23.4,9.8,43.6,0.000
0:49:30,46170,10.0,5.8,58.0,358.2,47.5,48.4,47.3,46.1,40.5,23.7,9.9,43.4,0.000
0:49:40,46180,10.0,5.8,57.7,358.0,47.8,48.3,47.3,46.1,40.6,23.4,9.9,43.2,0.000
0:49:50,46190,10.0,5.8,58.0,358.3,47.5,48.3,47.3,46.1,40.6,23.4,9.9,43.0,0.000
0:50:00,46200,9.9,5.7,58.0,357.8,47.2,48.3,47.3,46.1,40.6,23.4,9.9,42.8,0.262
0:50:10,46210,9.9,5.8,57.9,357.9,47.3,48.3,47.3,46.1,40.6,23.8,10.0,42.8,1.055
0:50:20,46220,9.9,5.8,58.0,357.9,47.7,48.3,47.3,46.2,40.6,24.4,9.9,46.9,1.019
0:50:30,46230,9.8,5.7,58.2,357.4,47.7,48.3,47.3,46.2,40.6,24.3,9.9,48.0,1.013
0:50:40,46240,9.8,5.7,58.4,357.1,47.4,48.3,47.3,46.2,40.5,23.4,9.9,48.2,1.025
0:50:50,46250,9.8,5.7,58.2,356.3,47.4,48.3,47.3,46.1,40.4,22.7,10.0,48.2,1.068
0:51:00,46260,9.9,5.7,58.1,355.5,47.1,48.3,47.3,46.1,40.3,21.7,9.9,48.2,0.272
0:51:10,46270,9.9,5.8,58.4,355.2,47.5,48.3,47.3,46.0,40.3,20.9,9.9,48.1,0.000
0:51:20,46280,10.0,5.9,58.2,354.2,47.7,48.3,47.3,46.0,40.3,20.6,9.9,47.9,0.000
0:51:30,46290,10.1,6.0,58.2,353.9,47.7,48.3,47.2,46.0,40.3,21.0,9.9,47.5,0.000
0:51:40,46300,10.2,6.1,58.5,353.4,47.8,48.3,47.2,46.0,40.4,20.6,9.9,47.6,0.000
0:51:50,46310,10.4,6.2,58.5,353.6,47.7,48.3,47.3,46.0,40.4,20.5,9.9,47.4,0.000
0:52:00,46320,10.3,6.2,58.7,353.5,47.3,48.3,47.3,46.0,40.4,20.6,9.9,47.3,0.000
0:52:10,46330,10.3,6.2,58.6,353.4,47.5,48.3,47.2,46.0,40.4,20.5,9.9,47.1,0.000
0:52:20,46340,10.4,6.2,58.5,353.4,47.4,48.3,47.2,46.0,40.4,20.5,9.9,46.9,0.000
0:52:30,46350,10.3,6.2,58.4,353.5,47.5,48.3,47.2,46.1,40.4,20.8,9.9,46.7,0.000
0:52:40,46360,10.3,6.2,58.6,359.7,47.7,48.3,47.3,46.1,40.4,20.9,9.9,46.5,0.000
0:52:50,46370,10.3,6.1,58.4,354.0,47.9,48.3,47.3,46.1,40.4,21.1,9.9,46.2,0.000
0:53:00,46380,10.3,6.1,58.1,354.6,48.1,48.3,47.3,46.1,40.6,21.0,9.9,46.0,0.000
0:53:10,46390,10.2,6.1,58.3,355.0,48.3,48.3,47.3,46.2,40.6,21.0,9.9,45.8,0.000
0:53:20,46400,10.1,6.0,58.1,354.5,48.1,48.3,47.3,46.2,40.6,21.2,9.9,45.7,0.000
0:53:30,46410,10.2,6.0,58.3,355.5,48.0,48.3,47.3,46.1,40.6,21.2,9.9,45.5,0.000
0:53:40,46420,10.1,5.9,58.0,356.1,48.0,48.3,47.3,46.2,40.6,21.2,9.9,45.3,0.000
0:53:50,46430,10.0,5.9,57.9,356.2,47.9,48.3,47.3,46.2,40.6,21.3,9.9,45.1,0.000
0:54:00,46440,10.1,5.9,58.2,359.7,47.8,48.3,47.3,46.2,40.6,21.1,9.9,44.9,0.000
0:54:10,46450,10.0,5.9,58.1,356.8,47.8,48.3,47.3,46.2,40.6,21.1,9.9,44.8,0.000
0:54:20,46460,10.1,5.9,58.1,356.9,47.8,48.3,47.3,46.3,40.7,21.2,9.9,44.6,0.000
0:54:30,46470,9.9,5.8,58.1,356.8,47.7,48.2,47.3,46.3,40.8,21.3,9.9,44.4,0.000
0:54:40,46480,9.9,5.8,58.3,356.9,47.8,48.3,47.3,46.3,40.8,21.5,9.9,44.3,0.000
0:54:50,46490,9.9,5.7,58.2,357.2,47.5,48.3,47.3,46.3,40.8,21.5,9.9,44.1,0.000
0:55:00,46500,10.1,5.9,58.0,357.0,47.6,48.3,47.3,46.3,40.8,21.5,9.9,43.9,0.000
0:55:10,46510,10.1,5.9,57.9,357.1,47.7,48.3,47.3,46.3,40.8,21.5,9.9,43.7,0.000
0:55:20,46520,10.3,6.1,57.9,357.5,47.9,48.3,47.3,46.4,40.8,21.6,9.9,43.6,0.000
0:55:30,46530,10.3,6.2,58.1,357.0,48.1,48.2,47.3,46.4,40.8,21.6,9.9,43.4,0.000
0:55:40,46540,10.3,6.1,58.2,357.4,47.7,48.2,47.3,46.4,40.9,21.7,9.9,43.2,0.000
0:55:50,46550,10.2,6.1,58.0,357.5,47.8,48.2,47.3,46.4,40.9,21.8,9.9,43.1,0.000
0:56:00,46560,10.3,6.1,58.2,356.8,47.6,48.2,47.3,46.4,40.9,21.9,9.9,42.8,0.000
0:56:10,46570,10.3,6.1,57.8,357.4,47.7,48.2,47.3,46.5,41.0,21.9,9.9,42.7,0.000
0:56:20,46580,10.4,6.2,57.9,356.7,47.7,48.2,47.4,46.5,41.0,21.9,10.0,42.6,0.000
0:56:30,46590,10.5,6.3,58.2,357.5,47.6,48.2,47.4,46.5,41.0,21.9,9.9,42.4,0.000
0:56:40,46600,10.5,6.3,57.9,357.2,47.5,48.2,47.4,46.5,41.1,22.1,10.0,42.3,0.000
0:56:50,46610,10.5,6.2,57.9,357.5,47.5,48.2,47.4,46.6,41.2,22.1,9.9,42.1,0.000
0:57:00,46620,10.4,6.2,57.9,357.5,47.3,48.2,47.4,46.6,41.2,22.1,9.9,41.9,0.000
0:57:10,46630,10.4,6.2,57.7,358.0,47.6,48.2,47.4,46.6,41.2,22.2,9.9,41.8,0.000
0:57:20,46640,10.4,6.2,57.8,357.7,47.7,48.2,47.4,46.6,41.2,22.3,10.0,41.7,0.000
0:57:30,46650,10.3,6.0,57.7,358.4,47.4,48.2,47.4,46.6,41.2,22.4,10.0,41.5,0.000
0:57:40,46660,10.3,6.0,57.7,358.6,47.3,48.2,47.4,46.6,41.2,22.5,10.0,41.4,0.000
0:57:50,46670,10.2,6.0,57.6,359.5,47.1,48.2,47.4,46.7,41.3,22.4,9.9,41.2,0.000
0:58:00,46680,10.1,5.9,57.6,359.6,47.2,48.2,47.4,46.7,41.4,22.4,10.0,41.0,0.000
0:58:10,46690,10.2,6.0,57.4,360.0,47.3,48.2,47.4,46.7,41.4,22.5,10.0,40.9,0.000
0:58:20,46700,10.1,5.9,57.4,360.0,47.6,48.2,47.4,46.7,41.4,22.6,10.0,40.7,0.000
0:58:30,46710,10.1,5.8,57.6,360.5,47.5,48.2,47.5,46.8,41.4,22.7,10.0,40.6,0.000
0:58:40,46720,10.1,5.8,57.4,360.8,47.2,48.2,47.4,46.8,41.4,22.8,10.0,40.4,0.000
0:58:50,46730,10.1,5.9,57.7,361.5,47.4,48.1,47.5,46.8,41.5,22.8,10.0,40.3,0.000
0:59:00,46740,10.1,5.9,57.7,361.5,47.4,48.2,47.5,46.8,41.5,22.9,10.0,40.1,0.000
0:59:10,46750,10.0,5.8,57.6,361.4,47.5,48.2,47.5,46.9,41.6,22.9,10.0,40.0,0.000
0:59:20,46760,9.9,5.7,57.5,361.3,47.7,48.1,47.5,46.9,41.6,22.9,10.0,39.8,0.000
0:59:30,46770,9.8,5.6,57.7,361.4,47.4,48.2,47.5,46.9,41.7,22.9,10.0,39.7,0.000
0:59:40,46780,9.8,5.6,57.4,361.2,47.8,48.2,47.5,46.9,41.7,23.1,10.0,39.6,0.000
0:59:50,46790,9.8,5.7,57.6,361.7,47.8,48.2,47.5,46.9,41.7,23.2,10.0,39.4,0.000
1:00:00,46800,9.8,5.6,57.8,361.6,47.6,48.2,47.5,46.9,41.7,23.3,10.0,39.3,0.000
1:00:10,46810,9.8,5.7,57.9,361.5,47.5,48.2,47.5,47.0,41.8,23.3,10.0,39.1,0.000
1:00:20,46820,9.9,5.7,57.9,361.0,47.6,48.1,47.5,47.0,41.8,23.5,10.0,39.0,0.000
1:00:30,46830,10.0,5.8,58.2,361.3,47.4,48.2,47.6,47.0,41.9,23.3,10.0,38.8,0.000
1:00:40,46840,10.1,5.9,58.1,361.3,47.4,48.2,47.5,47.0,41.9,23.4,10.0,38.7,0.000
1:00:50,46850,10.2,6.0,58.2,361.6,47.6,48.2,47.6,47.1,42.0,23.5,10.0,38.6,0.000
1:01:00,46860,10.3,6.1,58.4,361.6,47.4,48.2,47.6,47.1,41.9,23.6,10.0,38.4,0.000
1:01:10,46870,10.3,6.1,58.1,361.5,47.3,48.2,47.6,47.1,42.0,23.7,10.0,38.3,0.000
1:01:20,46880,10.3,6.1,58.4,361.5,47.3,48.2,47.6,47.1,42.0,23.7,10.0,38.1,0.000
1:01:30,46890,10.3,6.1,58.3,361.6,47.3,48.1,47.6,47.1,42.1,23.8,10.0,38.0,0.000
1:01:40,46900,10.3,6.1,58.5,362.2,47.4,48.2,47.6,47.1,42.1,23.8,10.0,37.9,0.000
1:01:50,46910,10.3,6.1,58.4,362.6,47.6,48.1,47.6,47.1,42.2,24.0,10.0,37.8,0.000
1:02:00,46920,10.3,6.1,58.4,362.6,47.6,48.1,47.6,47.2,42.2,24.0,10.0,37.6,0.000
1:02:10,46930,10.2,6.1,58.4,363.0,47.6,48.2,47.6,47.2,42.2,24.0,10.0,37.5,0.000
1:02:20,46940,10.2,6.0,58.2,363.2,47.7,48.2,47.6,47.2,42.3,24.1,10.0,37.3,0.000
1:02:30,46950,10.1,5.9,58.2,363.4,47.2,48.2,47.7,47.2,42.3,24.2,10.0,37.2,0.000
1:02:40,46960,10.1,5.9,58.1,363.5,47.4,48.2,47.7,47.2,42.3,24.3,10.0,37.1,0.000
1:02:50,46970,10.0,5.9,58.3,364.0,47.2,48.2,47.7,47.2,42.4,24.3,10.0,37.0,0.000
1:03:00,46980,10.1,5.9,58.0,363.9,47.4,48.1,47.7,47.3,42.4,24.3,10.0,36.9,0.000
1:03:10,46990,10.0,5.9,58.2,364.1,47.4,48.1,47.7,47.3,42.5,24.4,10.0,36.7,0.000
1:03:20,47000,10.0,5.9,58.4,364.7,47.3,48.1,47.7,47.3,42.5,24.6,10.0,36.6,0.000
1:03:30,47010,10.0,5.8,57.9,365.1,47.1,48.1,47.7,47.3,42.5,24.5,10.0,36.5,0.000
1:03:40,47020,10.1,5.9,58.2,365.3,47.1,48.1,47.7,47.3,42.6,24.6,10.0,36.3,0.000
1:03:50,47030,10.1,6.0,58.1,365.5,47.6,48.1,47.7,47.3,42.6,24.7,10.0,36.2,0.000
1:04:00,47040,10.3,6.1,58.0,371.5,47.6,48.1,47.7,47.3,42.6,24.8,10.0,36.1,0.000
1:04:10,47050,10.4,6.2,58.2,366.2,47.8,48.1,47.8,47.3,42.7,24.8,10.0,35.9,0.000
1:04:20,47060,10.4,6.3,58.3,365.9,47.7,48.1,47.8,47.4,42.7,24.9,10.0,35.8,0.000
1:04:30,47070,10.5,6.3,58.1,370.8,47.7,48.1,47.8,47.4,42.7,25.0,10.0,35.7,0.000
1:04:40,47080,10.5,6.3,58.3,365.8,47.3,48.1,47.8,47.4,42.8,25.0,10.0,35.5,0.000
1:04:50,47090,10.5,6.3,58.1,366.0,47.0,48.1,47.8,47.4,42.8,25.1,10.0,35.4,0.000
1:05:00,47100,10.5,6.3,58.0,365.7,47.5,48.1,47.8,47.4,42.9,25.1,10.0,35.3,0.000
1:05:10,47110,10.5,6.2,57.9,365.8,47.5,48.1,47.8,47.4,42.9,25.3,10.0,35.2,0.000
1:05:20,47120,10.4,6.2,57.7,365.9,47.5,48.1,47.8,47.4,42.9,25.3,10.0,35.1,0.000
1:05:30,47130,10.4,6.2,57.8,366.2,47.6,48.1,47.8,47.4,43.0,25.4,10.0,35.0,0.000
1:05:40,47140,10.4,6.2,57.7,366.2,47.5,48.1,47.8,47.5,43.0,25.5,10.0,34.8,0.000
1:05:50,47150,10.3,6.1,57.6,366.3,47.5,48.1,47.8,47.5,43.0,25.5,10.0,34.7,0.000
1:06:00,47160,10.3,6.1,57.7,367.1,47.5,48.1,47.9,47.5,43.1,25.6,10.0,34.6,0.000
1:06:10,47170,10.3,6.0,57.4,366.2,47.2,48.1,47.9,47.5,43.1,25.7,10.0,34.4,0.000
1:06:20,47180,10.2,6.0,57.7,366.5,47.2,48.1,47.9,47.5,43.1,25.7,10.0,34.3,0.000
1:06:30,47190,10.1,5.9,57.6,366.4,47.5,48.1,47.9,47.5,43.2,25.7,10.0,34.2,0.000
1:06:40,47200,10.1,5.9,57.5,366.5,47.5,48.1,47.9,47.5,43.2,25.9,10.0,34.1,0.000
1:06:50,47210,10.0,5.8,57.4,366.9,47.5,48.1,47.9,47.6,43.3,25.9,10.0,34.0,0.000
1:07:00,47220,10.1,5.8,57.3,366.8,47.4,48.1,47.9,47.6,43.3,26.0,10.0,33.9,0.000
1:07:10,47230,10.0,5.8,57.5,367.3,47.5,48.1,47.9,47.6,43.3,26.0,10.0,33.8,0.000
1:07:20,47240,10.0,5.8,57.7,367.3,47.5,48.1,47.9,47.6,43.3,26.1,10.0,33.7,0.000
1:07:30,47250,10.0,5.8,57.6,367.8,47.4,48.1,47.9,47.6,43.4,26.2,10.0,33.5,0.000
1:07:40,47260,9.9,5.8,57.6,367.3,47.4,48.1,47.9,47.6,43.4,26.3,10.1,33.4,0.000
1:07:50,47270,9.9,5.7,57.7,368.3,47.0,48.1,48.0,47.6,43.5,26.4,10.1,33.3,0.000
1:08:00,47280,9.8,5.6,57.6,368.4,47.2,48.1,48.0,47.6,43.5,26.4,10.1,33.2,0.000
1:08:10,47290,9.8,5.7,57.9,368.6,47.4,48.1,48.0,47.7,43.6,26.5,10.0,33.1,0.000
1:08:20,47300,9.8,5.7,57.8,368.6,47.3,48.1,48.0,47.7,43.6,26.6,10.1,33.0,0.000
1:08:30,47310,9.9,5.8,58.2,368.8,47.3,48.1,48.0,47.7,43.6,26.6,10.1,32.9,0.000
1:08:40,47320,9.9,5.8,58.2,369.0,47.3,48.0,48.0,47.7,43.7,26.7,10.1,32.8,0.000
1:08:50,47330,9.9,5.8,58.2,369.1,46.9,48.1,48.0,47.7,43.7,26.8,10.1,32.7,0.000
1:09:00,47340,9.9,5.8,58.3,369.3,47.2,48.0,48.1,47.7,43.7,26.8,10.1,32.5,0.000
1:09:10,47350,10.1,6.0,58.4,369.1,47.1,48.0,48.1,47.8,43.8,26.9,10.1,32.4,0.000
1:09:20,47360,10.2,6.0,58.1,368.8,47.0,48.1,48.1,47.8,43.8,27.0,10.1,32.3,0.000
1:09:30,47370,10.2,6.0,58.3,369.0,46.9,48.0,48.1,47.8,43.8,27.1,10.1,32.2,0.000
1:09:40,47380,10.2,6.1,58.5,368.8,47.2,48.0,48.1,47.8,43.9,27.1,10.1,32.1,0.000
1:09:50,47390,10.3,6.1,58.5,369.1,47.5,48.1,48.1,47.8,43.9,27.2,10.1,32.0,0.000
1:10:00,47400,10.3,6.1,58.3,369.0,47.4,48.0,48.1,47.8,43.9,27.3,10.1,31.9,0.000
1:10:10,47410,10.2,6.1,58.3,369.2,47.3,48.0,48.1,47.8,44.0,27.3,10.1,31.8,0.000
1:10:20,47420,10.2,6.0,58.4,368.2,47.4,48.0,48.1,47.8,44.0,27.4,10.1,31.7,0.000
1:10:30,47430,10.1,6.0,58.2,368.8,47.6,48.0,48.1,47.8,44.0,27.5,10.1,31.6,0.000
1:10:40,47440,10.1,6.0,58.1,369.3,47.6,48.1,48.1,47.9,44.1,27.6,10.1,31.5,0.000
1:10:50,47450,10.1,5.9,58.1,369.4,47.1,48.1,48.1,47.9,44.1,27.6,10.1,31.4,0.000
1:11:00,47460,10.1,6.0,58.4,369.5,47.6,48.0,48.1,47.9,44.2,27.7,10.1,31.3,0.000
1:11:10,47470,10.1,6.0,58.3,369.7,47.5,48.1,48.1,47.9,44.2,27.7,10.1,31.1,0.000
1:11:20,47480,10.1,6.0,58.2,369.8,47.7,48.1,48.1,47.9,44.2,27.8,10.1,31.1,0.000
1:11:30,47490,10.1,6.0,58.1,371.1,47.6,48.1,48.1,47.9,44.3,27.9,10.1,31.0,0.000
1:11:40,47500,10.2,6.0,58.3,370.8,47.3,48.1,48.2,48.0,44.3,27.9,10.1,30.9,0.000
1:11:50,47510,10.3,6.1,58.1,370.4,47.5,48.1,48.2,48.0,44.3,28.0,10.1,30.8,0.000
1:12:00,47520,10.3,6.1,58.2,371.6,47.6,48.1,48.2,48.0,44.4,28.1,10.1,30.6,0.000
1:12:10,47530,10.4,6.1,57.9,372.0,47.9,48.1,48.2,48.0,44.4,28.2,10.2,30.5,0.000
1:12:20,47540,10.4,6.2,58.0,371.9,47.7,48.1,48.2,48.0,44.4,28.3,10.1,30.5,0.000
1:12:30,47550,10.4,6.2,58.1,371.9,47.9,48.1,48.2,48.0,44.5,28.3,10.2,30.4,0.000
1:12:40,47560,10.4,6.2,57.8,372.9,48.0,48.1,48.2,48.0,44.5,28.4,10.2,30.2,0.000
1:12:50,47570,10.5,6.2,57.8,372.9,48.1,48.1,48.2,48.1,44.5,28.4,10.2,30.1,0.000
1:13:00,47580,10.4,6.2,57.8,373.1,48.3,48.1,48.2,48.1,44.6,28.5,10.2,30.1,0.000
1:13:10,47590,10.4,6.2,57.9,373.0,48.3,48.2,48.2,48.1,44.6,28.6,10.2,30.0,0.000
1:13:20,47600,10.4,6.1,57.8,378.5,48.3,48.2,48.2,48.1,44.6,28.7,10.2,29.9,0.000
1:13:30,47610,10.4,6.1,57.6,372.5,48.3,48.1,48.2,48.1,44.7,28.7,10.2,29.8,0.000
1:13:40,47620,10.3,6.1,57.7,372.4,48.4,48.1,48.2,48.1,44.7,28.8,10.2,29.7,0.000
1:13:50,47630,10.3,6.1,57.9,371.6,48.4,48.2,48.2,48.2,44.8,28.9,10.2,29.6,0.000
1:14:00,47640,10.2,6.0,57.9,376.4,48.4,48.2,48.2,48.2,44.8,28.9,10.2,29.5,0.000
1:14:10,47650,10.2,6.0,57.7,377.1,48.4,48.2,48.2,48.2,44.8,29.0,10.2,29.4,0.000
1:14:20,47660,10.1,5.9,57.6,372.1,48.4,48.2,48.2,48.2,44.9,29.1,10.2,29.3,0.000
1:14:30,47670,10.1,5.9,57.5,371.6,48.4,48.2,48.2,48.2,44.9,29.1,10.2,29.2,0.000
1:14:40,47680,10.1,5.9,57.6,372.4,48.4,48.2,48.2,48.2,44.9,29.2,10.3,29.1,0.000
1:14:50,47690,10.0,5.8,57.5,375.4,48.5,48.2,48.2,48.2,44.9,29.3,10.3,29.0,0.000
1:15:00,47700,9.9,5.7,57.6,371.5,48.4,48.2,48.3,48.2,45.0,29.3,10.3,29.0,0.000
1:15:10,47710,10.0,5.8,57.8,372.0,48.4,48.2,48.2,48.2,45.0,29.4,10.3,28.8,0.000
1:15:20,47720,9.9,5.7,57.5,372.5,48.3,48.2,48.3,48.2,45.1,29.5,10.3,28.8,0.000
1:15:30,47730,9.9,5.7,57.8,372.7,48.4,48.2,48.3,48.2,45.1,29.6,10.3,28.7,0.000
1:15:40,47740,9.9,5.7,57.7,372.5,48.4,48.2,48.3,48.2,45.1,29.6,10.3,28.6,0.000
1:15:50,47750,9.9,5.7,57.7,372.7,48.4,48.3,48.3,48.2,45.2,29.7,10.3,28.5,0.000
1:16:00,47760,10.0,5.8,57.9,373.7,48.4,48.3,48.3,48.2,45.2,29.8,10.4,28.4,0.000
1:16:10,47770,10.0,5.8,57.7,373.9,48.4,48.3,48.3,48.2,45.2,29.8,10.4,28.3,0.000
1:16:20,47780,10.1,5.9,58.1,374.1,48.5,48.3,48.3,48.2,45.3,29.9,10.4,28.2,0.000
1:16:30,47790,10.1,6.0,58.2,374.0,48.5,48.3,48.3,48.3,45.3,30.0,10.4,28.1,0.000
1:16:40,47800,10.3,6.1,58.2,374.6,48.5,48.3,48.3,48.3,45.3,30.1,10.4,28.0,0.000
1:16:50,47810,10.3,6.1,58.3,374.8,48.5,48.3,48.3,48.3,45.4,30.1,10.4,28.0,0.000
1:17:00,47820,10.4,6.2,58.1,374.5,48.5,48.3,48.3,48.3,45.4,30.2,10.4,27.9,0.000
1:17:10,47830,10.4,6.2,58.2,374.5,48.5,48.3,48.3,48.3,45.4,30.2,10.4,27.8,0.000
1:17:20,47840,10.5,6.3,58.2,374.6,48.6,48.3,48.3,48.3,45.5,30.3,10.5,27.7,0.000
1:17:30,47850,10.4,6.2,58.2,374.5,48.6,48.3,48.3,48.3,45.5,30.4,10.5,27.6,0.000
1:17:40,47860,10.3,6.1,58.0,374.5,48.6,48.3,48.3,48.3,45.5,30.4,10.5,27.5,0.000
1:17:50,47870,10.3,6.1,57.9,374.6,48.6,48.3,48.3,48.3,45.6,30.5,10.5,27.4,0.000
1:18:00,47880,10.2,6.1,58.1,375.0,48.6,48.3,48.4,48.3,45.6,30.6,10.5,27.4,0.000
1:18:10,47890,10.2,6.0,57.9,374.3,48.6,48.4,48.4,48.4,45.6,30.7,10.5,27.3,0.000
1:18:20,47900,10.2,6.0,58.0,374.8,48.6,48.4,48.4,48.3,45.7,30.8,10.5,27.2,0.000
1:18:30,47910,10.2,6.0,58.0,374.5,48.6,48.4,48.4,48.4,45.7,30.8,10.6,27.1,0.000
1:18:40,47920,10.1,5.9,57.9,374.5,48.6,48.4,48.4,48.4,45.8,30.8,10.6,27.0,0.000
1:18:50,47930,10.1,5.9,57.8,374.6,48.6,48.4,48.4,48.4,45.8,30.9,10.6,27.0,0.000
1:19:00,47940,10.0,5.8,57.8,374.9,48.6,48.4,48.4,48.4,45.8,31.0,10.6,26.9,0.000
1:19:10,47950,10.0,5.8,57.8,374.9,48.6,48.4,48.4,48.4,45.9,31.0,10.6,26.8,0.000
1:19:20,47960,10.0,5.8,57.8,374.9,48.6,48.4,48.4,48.4,45.9,31.1,10.6,26.7,0.000
1:19:30,47970,10.0,5.8,57.9,375.4,48.6,48.4,48.4,48.4,45.9,31.2,10.6,26.6,0.000
1:19:40,47980,10.0,5.8,58.0,375.3,48.6,48.4,48.4,48.4,45.9,31.3,10.7,26.5,0.000
1:19:50,47990,10.0,5.8,57.9,375.7,48.6,48.4,48.4,48.4,46.0,31.4,10.7,26.5,0.000
1:20:00,48000,10.0,5.8,57.9,375.5,48.6,48.4,48.5,48.4,46.0,31.4,10.7,26.4,0.000
1:20:10,48010,10.0,5.8,58.0,376.2,48.6,48.4,48.5,48.4,46.0,31.4,10.7,26.3,0.000
1:20:20,48020,10.1,6.0,58.1,376.6,48.5,48.4,48.5,48.4,46.0,31.5,10.7,26.2,0.000
1:20:30,48030,10.2,6.1,58.0,376.5,48.5,48.4,48.5,48.4,46.1,31.5,10.7,26.1,0.000
1:20:40,48040,10.2,6.0,57.9,376.8,48.6,48.5,48.5,48.4,46.1,31.6,10.7,26.1,0.000
1:20:50,48050,10.3,6.1,58.0,377.5,48.6,48.4,48.5,48.5,46.2,31.7,10.8,26.0,0.000
1:21:00,48060,10.3,6.1,57.9,377.8,48.6,48.5,48.5,48.5,46.2,31.8,10.8,25.9,0.000
1:21:10,48070,10.3,6.1,58.1,377.6,48.7,48.5,48.5,48.5,46.2,31.9,10.8,25.8,0.000
1:21:20,48080,10.4,6.2,58.1,377.8,48.7,48.5,48.5,48.5,46.3,31.9,10.8,25.8,0.000
1:21:30,48090,10.4,6.2,58.0,378.9,48.7,48.5,48.5,48.5,46.3,32.0,10.8,25.7,0.000
1:21:40,48100,10.4,6.2,58.1,378.1,48.8,48.5,48.5,48.5,46.3,32.0,10.8,25.6,0.000
1:21:50,48110,10.4,6.2,57.9,377.6,48.8,48.5,48.5,48.5,46.4,32.1,10.9,25.5,0.000
1:22:00,48120,10.3,6.1,57.9,377.8,48.8,48.5,48.5,48.5,46.4,32.2,10.9,25.4,0.000
1:22:10,48130,10.3,6.1,58.1,377.9,48.8,48.5,48.5,48.5,46.4,32.3,10.9,25.3,0.000
1:22:20,48140,10.3,6.1,57.9,379.6,48.8,48.5,48.6,48.6,46.5,32.4,10.9,25.3,0.000
1:22:30,48150,10.2,6.0,58.0,380.3,48.8,48.5,48.6,48.6,46.5,32.4,10.9,25.2,0.000
1:22:40,48160,10.2,6.0,57.7,377.9,48.8,48.6,48.6,48.6,46.5,32.5,10.9,25.1,0.000
1:22:50,48170,10.1,5.9,57.9,378.3,48.8,48.6,48.6,48.5,46.6,32.5,10.9,25.1,0.000
1:23:00,48180,10.1,5.9,57.9,378.4,48.8,48.6,48.6,48.6,46.6,32.6,11.0,25.0,0.000
1:23:10,48190,10.0,5.8,57.6,377.8,48.8,48.6,48.6,48.6,46.7,32.6,11.0,24.9,0.000
1:23:20,48200,10.0,5.8,57.7,378.3,48.8,48.6,48.6,48.6,46.7,32.7,11.0,24.9,0.000
1:23:30,48210,10.0,5.8,57.7,378.6,48.8,48.6,48.6,48.6,46.7,32.8,11.0,24.8,0.000
1:23:40,48220,9.9,5.8,58.1,378.6,48.8,48.6,48.6,48.6,46.7,32.9,11.0,24.7,0.000
1:23:50,48230,9.9,5.8,58.0,378.2,48.8,48.6,48.6,48.6,46.7,32.9,11.0,24.6,0.000
1:24:00,48240,9.9,5.7,58.0,378.5,48.9,48.6,48.6,48.6,46.8,33.0,11.1,24.6,0.000
1:24:10,48250,9.9,5.7,57.9,378.7,48.9,48.6,48.6,48.6,46.8,33.0,11.1,24.5,0.000
1:24:20,48260,9.9,5.7,57.7,378.5,48.9,48.6,48.7,48.6,46.8,33.1,11.1,24.4,0.000
1:24:30,48270,9.8,5.7,58.1,378.6,48.9,48.6,48.7,48.6,46.8,33.1,11.1,24.4,0.000
1:24:40,48280,9.8,5.6,57.8,379.4,48.9,48.7,48.7,48.6,46.9,33.2,11.1,24.3,0.000
1:24:50,48290,9.8,5.7,58.2,379.5,48.9,48.7,48.7,48.7,46.9,33.3,11.1,24.2,0.000
1:25:00,48300,9.9,5.7,58.1,379.5,48.9,48.7,48.7,48.7,46.9,33.4,11.2,24.2,0.000
1:25:10,48310,9.9,5.8,58.2,379.8,48.9,48.7,48.7,48.7,47.0,33.4,11.2,24.1,0.000
1:25:20,48320,10.0,5.8,58.3,381.0,49.0,48.7,48.7,48.7,47.0,33.5,11.2,24.0,0.000
1:25:30,48330,10.0,5.9,58.4,379.9,49.0,48.7,48.7,48.7,47.0,33.6,11.2,24.0,0.000
1:25:40,48340,10.1,6.0,58.3,379.8,48.9,48.7,48.7,48.7,47.1,33.6,11.2,23.9,0.000
