Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
1:25:50,48350,10.3,6.1,58.4,379.8,49.0,48.7,48.7,48.7,47.1,33.7,11.2,23.8,0.000
1:26:00,48360,10.3,6.2,58.7,379.9,49.0,48.7,48.8,48.7,47.1,33.8,11.3,23.8,0.000
1:26:10,48370,10.3,6.2,58.4,379.6,49.0,48.7,48.8,48.8,47.2,33.8,11.3,23.7,0.000
1:26:20,48380,10.3,6.1,58.4,379.8,49.0,48.7,48.8,48.8,47.2,33.8,11.3,23.6,0.000
1:26:30,48390,10.2,6.1,58.5,380.0,48.9,48.8,48.8,48.7,47.3,33.9,11.3,23.6,0.000
1:26:40,48400,10.2,6.1,58.5,379.5,49.0,48.8,48.8,48.8,47.3,34.0,11.3,23.5,0.000
1:26:50,48410,10.2,6.1,58.4,380.4,49.0,48.8,48.8,48.8,47.4,34.0,11.3,23.4,0.000
1:27:00,48420,10.1,6.0,58.4,380.2,49.0,48.8,48.8,48.8,47.4,34.1,11.4,23.4,0.000
1:27:10,48430,10.1,6.0,58.2,380.6,49.0,48.8,48.8,48.8,47.4,34.2,11.4,23.3,0.000
1:27:20,48440,10.1,6.0,58.3,380.6,49.0,48.8,48.8,48.8,47.4,34.3,11.4,23.2,0.000
1:27:30,48450,10.1,6.0,58.4,380.8,49.0,48.8,48.8,48.8,47.4,34.4,11.4,23.2,0.000
1:27:40,48460,10.1,6.0,58.4,381.5,49.0,48.8,48.8,48.8,47.4,34.4,11.4,23.1,0.000
1:27:50,48470,10.1,6.0,58.1,381.7,49.0,48.8,48.8,48.8,47.4,34.4,11.4,23.0,0.000
1:28:00,48480,10.2,6.0,58.1,381.6,49.0,48.9,48.8,48.9,47.4,34.5,11.4,23.0,0.000
1:28:10,48490,10.3,6.1,58.1,382.1,49.1,48.9,48.9,48.9,47.5,34.5,11.5,22.9,0.000
1:28:20,48500,10.4,6.2,58.1,382.0,49.1,48.9,48.9,48.9,47.5,34.5,11.5,22.9,0.000
1:28:30,48510,10.4,6.2,58.2,381.9,49.1,48.9,48.9,48.9,47.5,34.6,11.5,22.8,0.000
1:28:40,48520,10.4,6.2,57.8,382.2,49.1,48.9,48.9,48.9,47.6,34.7,11.5,22.7,0.000
1:28:50,48530,10.5,6.3,58.0,382.0,49.1,48.9,48.9,48.9,47.7,34.8,11.5,22.7,0.000
1:29:00,48540,10.5,6.2,57.6,382.1,49.2,48.9,48.9,48.9,47.7,34.9,11.5,22.6,0.000
1:29:10,48550,10.5,6.2,57.6,382.2,49.2,48.9,48.9,48.9,47.7,34.9,11.5,22.6,0.000
1:29:20,48560,10.4,6.2,57.8,381.9,49.2,48.9,48.9,48.9,47.7,35.0,11.6,22.5,0.000
1:29:30,48570,10.3,6.1,57.6,381.9,49.2,48.9,48.9,48.9,47.7,35.1,11.6,22.4,0.000
1:29:40,48580,10.3,6.1,57.6,381.6,49.1,49.0,49.0,48.9,47.8,35.1,11.6,22.4,0.000
1:29:50,48590,10.3,6.0,57.6,381.8,49.1,49.0,49.0,48.9,47.8,35.2,11.6,22.3,0.000
1:30:00,48600,10.3,6.1,57.6,381.5,49.1,49.0,49.0,49.0,47.8,35.2,11.7,22.3,0.000
1:30:10,48610,10.3,6.0,57.4,382.1,49.1,49.0,49.0,49.0,47.9,35.2,11.7,22.2,0.000
1:30:20,48620,10.2,6.0,57.5,382.1,49.2,49.0,49.0,49.0,47.9,35.3,11.7,22.1,0.000
1:30:30,48630,10.2,5.9,57.5,382.8,49.2,49.0,49.0,49.0,47.9,35.3,11.7,22.1,0.000
1:30:40,48640,10.2,5.9,57.4,382.8,49.2,49.0,49.0,49.0,47.9,35.4,11.7,22.0,0.000
1:30:50,48650,10.2,5.9,57.5,383.1,49.2,49.0,49.0,49.0,47.9,35.5,11.7,22.0,0.000
1:31:00,48660,10.0,5.8,57.6,383.2,49.2,49.0,49.0,49.0,47.9,35.6,11.7,21.9,0.000
1:31:10,48670,10.0,5.8,57.4,383.6,49.2,49.0,49.0,49.0,47.9,35.7,11.7,21.8,0.000
1:31:20,48680,10.0,5.8,57.6,384.2,49.3,49.0,49.0,49.0,48.0,35.7,11.8,21.8,0.000
1:31:30,48690,10.0,5.8,57.3,383.8,49.3,49.0,49.0,49.1,48.0,35.8,11.8,21.7,0.000
1:31:40,48700,9.9,5.7,57.8,384.4,49.3,49.1,49.1,49.1,48.0,35.8,11.8,21.7,0.000
1:31:50,48710,9.9,5.7,57.6,384.5,49.3,49.0,49.1,49.1,48.0,35.9,11.8,21.6,0.000
1:32:00,48720,9.9,5.7,57.6,384.2,49.3,49.1,49.1,49.1,48.1,35.9,11.8,21.6,0.000
1:32:10,48730,9.9,5.7,57.7,385.3,49.4,49.1,49.1,49.1,48.1,36.0,11.8,21.5,0.000
1:32:20,48740,10.0,5.8,57.6,384.3,49.4,49.1,49.1,49.1,48.1,36.1,11.9,21.4,0.000
1:32:30,48750,10.1,5.9,57.9,383.6,49.3,49.1,49.1,49.1,48.2,36.1,11.9,21.4,0.000
1:32:40,48760,10.1,6.0,58.0,383.4,49.3,49.1,49.1,49.1,48.2,36.2,11.9,21.3,0.000
1:32:50,48770,10.1,5.9,57.7,383.2,49.4,49.2,49.2,49.1,48.2,36.2,11.9,21.3,0.000
1:33:00,48780,10.2,6.1,57.9,383.6,49.4,49.2,49.2,49.1,48.3,36.2,11.9,21.2,0.000
1:33:10,48790,10.4,6.2,58.0,383.2,49.3,49.2,49.2,49.1,48.3,36.3,11.9,21.2,0.000
1:33:20,48800,10.4,6.2,58.0,386.8,49.3,49.2,49.2,49.1,48.3,36.3,11.9,21.1,0.000
1:33:30,48810,10.4,6.2,58.1,383.5,49.4,49.2,49.2,49.2,48.3,36.4,12.0,21.1,0.000
1:33:40,48820,10.5,6.3,57.9,383.8,49.4,49.2,49.2,49.2,48.3,36.6,12.0,21.0,0.000
1:33:50,48830,10.4,6.3,58.2,384.0,49.4,49.2,49.2,49.2,48.3,36.6,12.0,20.9,0.000
1:34:00,48840,10.3,6.1,58.1,384.0,49.4,49.2,49.2,49.2,48.4,36.6,12.0,20.9,0.000
1:34:10,48850,10.4,6.2,58.1,384.8,49.4,49.2,49.2,49.2,48.4,36.7,12.0,20.9,0.000
1:34:20,48860,10.3,6.1,57.9,384.1,49.5,49.2,49.2,49.2,48.4,36.7,12.0,20.8,0.000
1:34:30,48870,10.3,6.1,57.9,384.6,49.5,49.2,49.2,49.2,48.4,36.8,12.1,20.8,0.000
1:34:40,48880,10.2,6.1,58.0,384.8,49.4,49.2,49.3,49.3,48.4,36.8,12.1,20.7,0.000
1:34:50,48890,10.2,6.0,57.8,384.8,49.5,49.3,49.3,49.3,48.4,36.9,12.1,20.6,0.000
1:35:00,48900,10.1,6.0,58.0,384.7,49.5,49.3,49.3,49.3,48.4,36.9,12.1,20.6,0.000
1:35:10,48910,10.2,6.0,57.6,386.1,49.5,49.3,49.3,49.3,48.5,37.0,12.1,20.5,0.000
1:35:20,48920,10.1,5.9,58.0,389.5,49.5,49.3,49.3,49.3,48.5,37.1,12.1,20.5,0.000
1:35:30,48930,10.1,5.9,57.8,385.5,49.5,49.3,49.3,49.3,48.5,37.2,12.1,20.5,0.000
1:35:40,48940,10.0,5.9,57.8,386.0,49.5,49.3,49.3,49.3,48.5,37.2,12.1,20.4,0.000
1:35:50,48950,10.0,5.8,57.7,385.7,49.6,49.3,49.3,49.3,48.5,37.2,12.2,20.4,0.000
1:36:00,48960,10.0,5.8,57.6,385.8,49.5,49.3,49.3,49.3,48.5,37.3,12.2,20.3,0.000
1:36:10,48970,10.0,5.8,57.7,387.0,49.6,49.3,49.4,49.3,48.6,37.3,12.2,20.2,0.000
1:36:20,48980,10.0,5.8,57.7,386.5,49.6,49.3,49.4,49.3,48.6,37.4,12.2,20.2,0.000
1:36:30,48990,9.9,5.7,57.7,387.0,49.6,49.4,49.4,49.4,48.6,37.5,12.2,20.2,0.000
1:36:40,49000,9.9,5.7,57.9,386.7,49.6,49.4,49.4,49.4,48.6,37.6,12.2,20.1,0.000
1:36:50,49010,9.8,5.7,58.0,387.2,49.6,49.4,49.4,49.4,48.6,37.6,12.2,20.1,0.000
1:37:00,49020,9.9,5.8,58.2,387.1,49.6,49.4,49.4,49.4,48.6,37.6,12.3,20.0,0.000
1:37:10,49030,9.8,5.7,57.9,386.7,49.5,49.4,49.4,49.4,48.6,37.6,12.3,20.0,0.000
1:37:20,49040,9.9,5.8,58.0,386.9,49.6,49.4,49.4,49.4,48.7,37.7,12.3,19.9,0.000
1:37:30,49050,9.9,5.8,58.2,387.6,49.6,49.4,49.4,49.4,48.7,37.7,12.3,19.9,0.000
1:37:40,49060,10.1,5.9,58.3,385.4,49.6,49.4,49.5,49.4,48.7,37.9,12.3,19.8,0.000
1:37:50,49070,10.1,6.0,58.3,385.9,49.7,49.4,49.5,49.5,48.7,38.0,12.3,19.8,0.000
1:38:00,49080,10.2,6.1,58.1,385.2,49.6,49.4,49.5,49.5,48.7,38.0,12.3,19.7,0.000
1:38:10,49090,10.2,6.0,58.3,385.8,49.6,49.5,49.5,49.5,48.7,38.0,12.4,19.7,0.000
1:38:20,49100,10.3,6.1,58.4,385.5,49.7,49.5,49.5,49.5,48.7,38.0,12.4,19.6,0.000
1:38:30,49110,10.3,6.1,58.4,386.0,49.7,49.5,49.5,49.5,48.7,38.1,12.4,19.6,0.000
1:38:40,49120,10.3,6.2,58.2,385.5,49.8,49.5,49.5,49.5,48.8,38.2,12.4,19.5,0.000
1:38:50,49130,10.2,6.1,58.2,385.7,49.8,49.5,49.5,49.5,48.8,38.3,12.4,19.5,0.000
1:39:00,49140,10.2,6.0,58.4,386.1,49.7,49.5,49.6,49.6,48.8,38.4,12.4,19.5,0.000
1:39:10,49150,10.1,6.0,58.3,386.4,49.8,49.5,49.5,49.6,48.8,38.4,12.4,19.4,0.000
1:39:20,49160,10.1,6.0,58.5,386.3,49.8,49.6,49.6,49.6,48.8,38.4,12.4,19.4,0.000
1:39:30,49170,10.1,5.9,58.5,386.9,49.8,49.6,49.6,49.6,48.8,38.4,12.4,19.3,0.000
1:39:40,49180,10.2,6.0,58.3,387.5,49.8,49.6,49.6,49.6,48.8,38.4,12.5,19.3,0.000
1:39:50,49190,10.2,6.0,58.1,388.0,49.8,49.6,49.6,49.6,48.9,38.4,12.5,19.2,0.000
1:40:00,49200,10.2,6.0,58.2,388.5,49.9,49.6,49.6,49.6,48.9,38.5,12.5,19.2,0.000
1:40:10,49210,10.2,6.0,58.0,388.7,49.8,49.6,49.6,49.6,48.9,38.7,12.5,19.1,0.000
1:40:20,49220,10.3,6.1,58.2,388.9,49.8,49.6,49.6,49.6,48.9,38.8,12.5,19.1,0.000
1:40:30,49230,10.4,6.2,58.2,389.0,49.8,49.6,49.6,49.6,48.9,38.9,12.5,19.1,0.000
1:40:40,49240,10.5,6.3,58.1,389.3,49.9,49.6,49.6,49.7,48.9,38.9,12.5,19.0,0.000
1:40:50,49250,10.5,6.3,58.2,389.5,49.8,49.6,49.7,49.7,48.9,38.8,12.5,19.0,0.000
1:41:00,49260,10.4,6.3,58.3,389.5,49.9,49.7,49.7,49.7,48.9,38.8,12.5,18.9,0.000
1:41:10,49270,10.5,6.2,58.0,390.0,49.9,49.7,49.7,49.7,48.9,38.9,12.6,18.9,0.000
1:41:20,49280,10.5,6.2,58.0,390.1,49.9,49.7,49.7,49.7,49.0,39.0,12.6,18.8,0.000
1:41:30,49290,10.4,6.2,57.7,390.6,49.9,49.7,49.7,49.7,49.0,39.1,12.6,18.8,0.000
1:41:40,49300,10.3,6.1,57.9,390.8,49.9,49.7,49.7,49.7,49.0,39.1,12.6,18.8,0.000
1:41:50,49310,10.4,6.1,57.8,390.1,50.0,49.7,49.7,49.8,49.0,39.2,12.6,18.7,0.000
1:42:00,49320,10.4,6.2,57.7,390.0,50.0,49.7,49.7,49.8,49.0,39.2,12.6,18.7,0.000
1:42:10,49330,10.3,6.1,57.7,389.7,50.0,49.8,49.8,49.8,49.0,39.3,12.6,18.6,0.000
1:42:20,49340,10.3,6.1,57.6,389.6,50.0,49.8,49.8,49.8,49.0,39.4,12.6,18.6,0.000
1:42:30,49350,10.2,6.0,57.4,389.5,50.0,49.8,49.8,49.8,49.0,39.5,12.6,18.5,0.000
1:42:40,49360,10.1,5.9,57.6,388.9,50.0,49.8,49.8,49.8,49.1,39.4,12.7,18.5,0.000
1:42:50,49370,10.1,5.9,57.6,389.6,50.0,49.8,49.8,49.8,49.1,39.4,12.7,18.5,0.000
1:43:00,49380,10.1,5.8,57.4,389.1,50.0,49.8,49.8,49.8,49.1,39.4,12.7,18.4,0.000
1:43:10,49390,10.0,5.8,57.6,388.9,50.0,49.8,49.8,49.8,49.1,39.5,12.7,18.4,0.000
1:43:20,49400,10.1,5.9,57.5,389.3,49.9,49.8,49.9,49.9,49.1,39.6,12.7,18.3,0.000
1:43:30,49410,10.0,5.8,57.5,388.9,50.0,49.8,49.9,49.9,49.1,39.7,12.7,18.3,0.000
1:43:40,49420,9.9,5.7,57.8,389.8,50.1,49.8,49.9,49.9,49.1,39.8,12.7,18.3,0.000
1:43:50,49430,9.9,5.7,57.6,395.0,50.1,49.8,49.9,49.9,49.2,39.8,12.8,18.2,0.000
1:44:00,49440,9.9,5.7,57.8,390.0,50.1,49.9,49.9,49.9,49.2,39.8,12.7,18.2,0.000
1:44:10,49450,9.9,5.7,57.5,390.3,50.1,49.9,49.9,49.9,49.2,39.9,12.8,18.1,0.000
1:44:20,49460,9.8,5.7,57.5,391.5,50.2,49.9,49.9,49.9,49.2,39.9,12.8,18.1,0.000
1:44:30,49470,9.9,5.7,57.9,390.9,50.1,49.9,49.9,50.0,49.2,40.0,12.8,18.1,0.000
1:44:40,49480,10.0,5.8,58.0,392.1,50.1,49.9,49.9,49.9,49.2,40.1,12.8,18.0,0.000
1:44:50,49490,10.0,5.8,57.8,391.8,50.1,49.9,49.9,50.0,49.2,40.1,12.8,18.0,0.000
1:45:00,49500,10.1,5.9,57.9,391.5,50.1,50.0,50.0,50.0,49.2,40.1,12.8,17.9,0.000
1:45:10,49510,10.1,6.0,58.1,391.4,50.1,50.0,50.0,50.0,49.2,40.1,12.8,17.9,0.000
1:45:20,49520,10.2,6.0,58.4,391.8,50.2,50.0,50.0,50.0,49.2,40.2,12.8,17.9,0.000
1:45:30,49530,10.3,6.2,58.2,391.2,50.3,50.0,50.0,50.0,49.3,40.4,12.8,17.8,0.000
1:45:40,49540,10.3,6.2,58.5,392.1,50.3,50.0,50.0,50.0,49.3,40.4,12.8,17.8,0.000
1:45:50,49550,10.3,6.1,58.5,391.5,50.3,50.0,50.0,50.1,49.3,40.5,12.8,17.8,0.000
1:46:00,49560,10.2,6.1,58.5,391.3,50.3,50.0,50.0,50.1,49.3,40.5,12.8,17.7,0.000
1:46:10,49570,10.2,6.0,58.5,391.5,50.3,50.0,50.0,50.0,49.3,40.5,12.8,17.7,0.000
1:46:20,49580,10.2,6.0,58.2,391.3,50.3,50.0,50.0,50.1,49.3,40.5,12.9,17.6,0.000
1:46:30,49590,10.2,6.0,58.1,391.3,50.3,50.1,50.1,50.1,49.4,40.6,12.9,17.6,0.000
1:46:40,49600,10.2,6.0,58.0,391.0,50.3,50.1,50.1,50.1,49.4,40.6,12.9,17.6,0.000
1:46:50,49610,10.1,6.0,58.1,390.5,50.3,50.1,50.1,50.1,49.4,40.7,12.9,17.5,0.000
1:47:00,49620,10.2,6.0,58.2,391.1,50.2,50.1,50.1,50.1,49.4,40.7,12.9,17.5,0.000
1:47:10,49630,10.2,6.1,58.3,391.0,50.2,50.1,50.1,50.2,49.4,40.7,12.9,17.5,0.000
1:47:20,49640,10.2,6.0,58.2,391.1,50.3,50.1,50.2,50.2,49.5,40.8,12.9,17.4,0.000
1:47:30,49650,10.3,6.1,58.2,391.4,50.3,50.1,50.2,50.2,49.5,40.9,12.9,17.4,0.000
1:47:40,49660,10.3,6.2,58.2,391.6,50.3,50.1,50.2,50.2,49.5,41.0,12.9,17.3,0.000
1:47:50,49670,10.4,6.2,58.3,391.0,50.3,50.1,50.2,50.2,49.5,41.2,12.9,17.3,0.000
1:48:00,49680,10.4,6.2,58.1,392.1,50.4,50.2,50.2,50.2,49.5,41.2,13.0,17.3,0.000
1:48:10,49690,10.5,6.3,58.2,392.2,50.4,50.2,50.2,50.2,49.5,41.1,13.0,17.2,0.000
1:48:20,49700,10.5,6.3,58.1,393.3,50.4,50.2,50.2,50.3,49.5,41.0,13.0,17.2,0.000
1:48:30,49710,10.5,6.3,58.1,393.1,50.4,50.2,50.2,50.3,49.6,41.0,13.0,17.2,0.000
1:48:40,49720,10.5,6.3,58.0,394.1,50.5,50.2,50.2,50.3,49.6,41.0,13.0,17.1,0.000
1:48:50,49730,10.5,6.3,58.1,394.5,50.5,50.2,50.2,50.3,49.6,41.2,13.0,17.1,0.000
1:49:00,49740,10.4,6.2,58.0,394.5,50.5,50.3,50.2,50.3,49.6,41.3,13.0,17.1,0.000
1:49:10,49750,10.4,6.2,57.8,394.4,50.6,50.3,50.3,50.3,49.6,41.5,13.0,17.0,0.000
1:49:20,49760,10.3,6.1,58.0,395.3,50.6,50.3,50.3,50.3,49.7,41.5,13.0,17.0,0.000
1:49:30,49770,10.3,6.1,57.6,395.0,50.5,50.3,50.3,50.3,49.6,41.5,13.0,17.0,0.000
1:49:40,49780,10.3,6.1,57.8,394.4,50.5,50.3,50.3,50.3,49.7,41.5,13.1,17.0,0.000
1:49:50,49790,10.3,6.0,57.8,394.2,50.6,50.3,50.3,50.3,49.6,41.5,13.1,16.9,0.000
1:50:00,49800,10.2,6.0,57.8,393.9,50.6,50.3,50.3,50.3,49.7,41.5,13.1,16.9,0.000
1:50:10,49810,10.2,6.0,57.8,393.4,50.6,50.3,50.4,50.4,49.7,41.6,13.1,16.8,0.000
1:50:20,49820,10.1,5.9,57.5,393.4,50.6,50.3,50.4,50.4,49.7,41.6,13.1,16.8,0.000
1:50:30,49830,10.1,5.9,57.6,392.9,50.4,50.4,50.4,50.4,49.7,41.7,13.1,16.8,0.000
1:50:40,49840,10.0,5.8,57.7,393.4,50.5,50.4,50.4,50.4,49.7,41.8,13.1,16.7,0.000
1:50:50,49850,10.0,5.8,57.7,394.0,50.6,50.4,50.4,50.4,49.7,41.8,13.1,16.7,0.000
1:51:00,49860,9.9,5.8,57.8,394.2,50.7,50.4,50.4,50.5,49.8,41.8,13.1,16.7,0.000
1:51:10,49870,10.0,5.8,57.7,393.5,50.7,50.4,50.5,50.5,49.8,41.8,13.1,16.6,0.000
1:51:20,49880,9.9,5.7,57.9,393.9,50.7,50.4,50.5,50.5,49.8,41.9,13.2,16.6,0.000
1:51:30,49890,9.9,5.7,57.8,393.5,50.7,50.4,50.5,50.5,49.8,42.0,13.2,16.6,0.000
1:51:40,49900,9.8,5.7,58.1,393.9,50.7,50.5,50.5,50.6,49.8,42.1,13.2,16.6,0.000
1:51:50,49910,9.9,5.7,58.0,393.5,50.6,50.5,50.5,50.6,49.8,42.2,13.2,16.5,0.000
1:52:00,49920,9.9,5.8,58.2,393.6,50.7,50.5,50.5,50.6,49.8,42.3,13.2,16.5,0.000
1:52:10,49930,10.0,5.9,58.0,393.7,50.7,50.5,50.5,50.6,49.9,42.2,13.2,16.4,0.000
1:52:20,49940,10.1,5.9,58.4,393.7,50.8,50.5,50.5,50.6,49.9,42.2,13.2,16.4,0.000
1:52:30,49950,10.2,6.0,58.2,394.1,50.6,50.5,50.6,50.6,49.9,42.2,13.2,16.4,0.000
1:52:40,49960,10.2,6.1,58.5,394.5,50.6,50.5,50.6,50.6,49.9,42.3,13.2,16.3,0.000
1:52:50,49970,10.4,6.2,58.1,394.7,50.7,50.6,50.6,50.6,49.9,42.4,13.2,16.3,0.000
1:53:00,49980,10.4,6.2,58.4,400.9,50.6,50.6,50.6,50.6,49.9,42.4,13.2,16.3,0.000
1:53:10,49990,10.3,6.2,58.2,395.9,50.5,50.6,50.6,50.6,50.0,42.4,13.2,16.3,0.000
1:53:20,50000,10.3,6.2,58.2,395.8,50.4,50.6,50.6,50.7,50.0,42.4,13.2,16.2,0.000
1:53:30,50010,10.3,6.1,58.1,398.9,50.5,50.6,50.6,50.7,50.0,42.4,13.2,16.2,0.000
1:53:40,50020,10.2,6.0,58.1,396.0,50.6,50.6,50.6,50.6,50.0,42.5,13.2,16.2,0.000
1:53:50,50030,10.3,6.1,58.1,395.8,50.7,50.6,50.7,50.7,50.0,42.7,13.2,16.1,0.000
1:54:00,50040,10.3,6.2,58.3,395.6,50.8,50.6,50.7,50.7,50.0,42.8,13.3,16.1,0.000
1:54:10,50050,10.1,6.0,58.0,395.7,50.9,50.7,50.7,50.7,50.0,42.8,13.3,16.1,0.000
1:54:20,50060,10.1,5.9,58.1,395.6,51.0,50.7,50.7,50.7,50.1,42.8,13.3,16.1,0.000
1:54:30,50070,10.1,5.9,57.9,394.7,50.7,50.7,50.7,50.7,50.1,42.8,13.3,16.0,0.000
1:54:40,50080,10.0,5.9,58.0,395.0,50.7,50.7,50.7,50.7,50.1,42.7,13.3,16.0,0.000
1:54:50,50090,10.1,5.9,57.9,395.8,50.9,50.7,50.7,50.7,50.1,42.7,13.3,16.0,0.000
1:55:00,50100,10.1,5.9,58.1,395.4,51.0,50.7,50.7,50.8,50.1,42.8,13.3,16.0,0.000
1:55:10,50110,10.1,5.9,58.1,394.7,51.0,50.7,50.7,50.8,50.1,42.9,13.3,15.9,0.000
1:55:20,50120,10.0,5.9,58.0,395.4,51.0,50.7,50.7,50.8,50.1,43.0,13.3,15.9,0.000
1:55:30,50130,10.1,5.9,58.1,395.5,51.0,50.8,50.8,50.8,50.1,43.1,13.3,15.9,0.000
1:55:40,50140,10.2,6.0,58.0,395.9,51.0,50.8,50.8,50.8,50.1,43.3,13.4,15.8,0.000
1:55:50,50150,10.2,6.1,58.0,396.4,51.0,50.8,50.8,50.8,50.1,43.3,13.4,15.8,0.000
1:56:00,50160,10.3,6.1,58.0,397.1,51.1,50.8,50.8,50.8,50.2,43.3,13.4,15.8,0.000
1:56:10,50170,10.4,6.2,58.2,398.0,51.1,50.8,50.9,50.9,50.2,43.1,13.4,15.8,0.000
1:56:20,50180,10.3,6.1,58.3,397.9,51.1,50.9,50.9,50.9,50.2,43.1,13.4,15.7,0.000
1:56:30,50190,10.3,6.1,58.1,398.3,51.1,50.9,50.9,50.9,50.3,43.2,13.4,15.7,0.000
1:56:40,50200,10.4,6.2,58.1,398.1,51.1,50.9,50.9,50.9,50.3,43.2,13.4,15.7,0.000
1:56:50,50210,10.5,6.3,58.1,398.0,51.1,50.9,50.9,50.9,50.3,43.3,13.4,15.6,0.000
1:57:00,50220,10.6,6.4,58.2,397.7,51.1,50.9,50.9,50.9,50.3,43.5,13.4,15.6,0.000
1:57:10,50230,10.6,6.3,58.0,398.1,51.1,50.9,50.9,51.0,50.3,43.6,13.4,15.6,0.000
1:57:20,50240,10.5,6.2,57.9,398.3,51.1,50.9,50.9,51.0,50.3,43.6,13.4,15.6,0.000
1:57:30,50250,10.4,6.2,57.9,398.3,51.2,50.9,50.9,51.0,50.3,43.6,13.4,15.5,0.000
1:57:40,50260,10.5,6.2,57.6,397.3,51.2,50.9,50.9,51.0,50.4,43.6,13.4,15.5,0.000
1:57:50,50270,10.4,6.1,57.8,397.4,50.8,50.9,51.0,51.0,50.3,43.6,13.4,15.5,0.000
1:58:00,50280,10.7,6.5,58.0,397.5,50.7,51.0,51.0,51.0,50.4,43.7,13.5,15.5,0.000
1:58:10,50290,10.6,6.3,57.4,397.5,51.0,51.0,51.0,51.0,50.4,43.7,13.5,15.4,0.000
1:58:20,50300,10.5,6.2,57.5,397.0,51.2,51.0,51.0,51.0,50.4,43.8,13.5,15.4,0.000
1:58:30,50310,10.4,6.1,57.3,397.3,51.2,51.0,51.0,51.1,50.4,43.8,13.5,15.4,0.000
1:58:40,50320,10.5,6.2,57.1,397.2,51.1,51.0,51.0,51.1,50.4,43.9,13.5,15.4,0.000
1:58:50,50330,10.3,6.1,57.3,398.1,51.2,51.0,51.0,51.1,50.5,44.0,13.5,15.3,0.000
1:59:00,50340,10.2,5.9,57.0,398.2,51.3,51.0,51.1,51.1,50.5,44.0,13.5,15.3,0.000
1:59:10,50350,10.2,5.9,57.1,398.8,51.3,51.1,51.1,51.1,50.5,43.9,13.5,15.3,0.000
1:59:20,50360,10.2,5.9,57.2,398.8,51.3,51.1,51.1,51.1,50.5,43.9,13.5,15.3,0.000
1:59:30,50370,10.1,5.9,56.9,399.7,51.3,51.1,51.1,51.1,50.5,43.9,13.5,15.2,0.000
1:59:40,50380,10.1,5.8,57.1,399.6,51.3,51.1,51.1,51.1,50.5,44.0,13.5,15.2,0.000
1:59:50,50390,10.0,5.8,57.3,400.2,51.4,51.1,51.1,51.1,50.5,44.0,13.5,15.2,0.000
2:00:00,50400,10.0,5.8,57.3,399.9,51.4,51.1,51.1,51.1,50.5,44.1,13.5,15.2,0.000
2:00:10,50410,9.9,5.7,57.2,399.5,51.4,51.2,51.1,51.2,50.5,44.1,13.6,15.1,0.000
2:00:20,50420,10.0,5.8,57.4,399.9,51.4,51.2,51.2,51.2,50.5,44.2,13.5,15.1,0.000
2:00:30,50430,9.9,5.7,57.5,399.8,51.4,51.2,51.2,51.2,50.5,44.3,13.6,15.1,0.000
2:00:40,50440,9.9,5.7,57.6,398.7,50.6,51.2,51.2,51.2,50.5,44.4,13.6,15.1,0.000
2:00:50,50450,9.8,5.6,57.6,398.8,50.4,51.2,51.2,51.2,50.6,44.5,13.6,15.0,0.000
2:01:00,50460,9.8,5.6,57.6,397.8,50.4,51.2,51.2,51.2,50.6,44.5,13.6,15.0,0.000
2:01:10,50470,9.8,5.6,57.7,398.9,50.8,51.2,51.2,51.2,50.6,44.5,13.6,15.0,0.000
2:01:20,50480,9.7,5.6,57.8,398.3,51.0,51.2,51.2,51.3,50.6,44.5,13.6,15.0,0.000
2:01:30,50490,9.8,5.6,58.0,397.8,51.1,51.2,51.3,51.3,50.7,44.4,13.6,15.0,0.000
2:01:40,50500,9.8,5.7,58.0,398.3,51.0,51.3,51.3,51.3,50.7,44.4,13.6,14.9,0.000
2:01:50,50510,9.9,5.8,58.4,398.2,51.2,51.2,51.3,51.3,50.7,44.5,13.6,14.9,0.000
2:02:00,50520,10.1,5.9,58.4,397.8,51.3,51.3,51.3,51.4,50.7,44.6,13.6,14.9,0.000
2:02:10,50530,10.2,6.0,58.5,398.3,51.4,51.3,51.3,51.4,50.7,44.7,13.6,14.9,0.000
2:02:20,50540,10.2,6.1,58.4,398.7,51.5,51.3,51.3,51.4,50.7,44.6,13.6,14.8,0.000
2:02:30,50550,10.3,6.1,58.6,399.2,51.6,51.3,51.3,51.4,50.7,44.6,13.6,14.8,0.000
2:02:40,50560,10.4,6.2,58.6,399.1,51.6,51.3,51.4,51.4,50.7,44.6,13.6,14.8,0.000
2:02:50,50570,10.3,6.1,58.4,405.2,51.6,51.4,51.4,51.4,50.7,44.7,13.6,14.8,0.000
2:03:00,50580,10.2,6.1,58.5,399.8,51.5,51.4,51.4,51.4,50.7,44.9,13.6,14.8,0.000
2:03:10,50590,10.2,6.1,58.7,404.3,51.3,51.4,51.4,51.4,50.8,45.0,13.7,14.7,0.000
2:03:20,50600,10.2,6.1,58.6,400.1,51.4,51.4,51.4,51.5,50.8,45.1,13.7,14.7,0.000
2:03:30,50610,10.2,6.1,58.6,400.8,51.5,51.4,51.4,51.5,50.8,45.1,13.7,14.7,0.000
2:03:40,50620,10.2,6.0,58.6,400.5,51.5,51.4,51.4,51.5,50.8,45.0,13.7,14.7,0.000
2:03:50,50630,10.2,6.0,58.5,401.1,51.2,51.4,51.4,51.5,50.8,45.0,13.7,14.7,0.000
2:04:00,50640,10.1,6.0,58.5,401.4,51.2,51.4,51.5,51.5,50.9,45.0,13.7,14.6,0.000
2:04:10,50650,10.1,6.0,58.6,402.2,51.1,51.4,51.5,51.5,50.9,45.0,13.7,14.6,0.000
2:04:20,50660,10.2,6.1,58.6,401.6,51.3,51.5,51.5,51.5,50.9,45.0,13.7,14.6,0.000
2:04:30,50670,10.2,6.1,58.5,402.4,51.6,51.5,51.5,51.5,50.9,45.0,13.7,14.6,0.000
2:04:40,50680,10.3,6.1,58.5,402.5,51.7,51.5,51.5,51.5,50.9,45.1,13.7,14.5,0.000
2:04:50,50690,10.3,6.2,58.4,402.6,51.7,51.5,51.5,51.5,50.9,45.1,13.7,14.5,0.000
2:05:00,50700,10.4,6.2,58.3,402.5,51.6,51.5,51.5,51.5,50.9,45.2,13.7,14.5,0.000
2:05:10,50710,10.4,6.3,58.3,402.3,51.5,51.6,51.6,51.6,50.9,45.3,13.7,14.5,0.000
2:05:20,50720,10.5,6.3,58.5,402.3,51.5,51.6,51.6,51.6,50.9,45.4,13.7,14.5,0.000
2:05:30,50730,10.4,6.3,58.6,402.6,51.7,51.6,51.6,51.6,51.0,45.5,13.7,14.4,0.000
2:05:40,50740,10.4,6.2,58.1,401.7,51.7,51.6,51.6,51.6,51.0,45.5,13.7,14.4,0.000
2:05:50,50750,10.4,6.2,58.3,402.0,51.8,51.6,51.6,51.6,51.0,45.5,13.7,14.4,0.000
2:06:00,50760,10.4,6.2,58.5,401.5,51.8,51.6,51.6,51.7,51.0,45.6,13.7,14.4,0.000
2:06:10,50770,10.3,6.2,58.3,401.3,51.9,51.6,51.6,51.7,51.0,45.6,13.7,14.4,0.000
2:06:20,50780,10.3,6.1,58.2,401.0,51.9,51.6,51.7,51.7,51.0,45.5,13.7,14.3,0.000
2:06:30,50790,10.4,6.2,58.2,401.2,51.9,51.6,51.7,51.7,51.1,45.5,13.8,14.3,0.000
2:06:40,50800,10.3,6.1,57.9,400.9,51.9,51.6,51.7,51.7,51.1,45.5,13.8,14.3,0.000
2:06:50,50810,10.2,6.0,57.9,401.4,51.9,51.7,51.7,51.7,51.1,45.5,13.8,14.3,0.000
2:07:00,50820,10.2,6.0,58.0,400.9,51.9,51.7,51.7,51.8,51.1,45.6,13.8,14.3,0.000
2:07:10,50830,10.1,5.9,57.7,400.7,51.9,51.7,51.7,51.8,51.1,45.7,13.8,14.3,0.000
2:07:20,50840,10.1,6.0,57.9,401.4,51.9,51.7,51.7,51.8,51.2,45.7,13.8,14.2,0.000
2:07:30,50850,10.1,5.9,57.8,401.3,51.9,51.7,51.7,51.8,51.2,45.7,13.8,14.2,0.000
2:07:40,50860,10.0,5.9,57.9,401.5,51.9,51.7,51.8,51.8,51.2,45.8,13.8,14.2,0.000
2:07:50,50870,10.0,5.9,58.1,402.5,52.0,51.7,51.8,51.8,51.2,45.9,13.8,14.2,0.000
2:08:00,50880,10.0,5.8,58.0,402.1,52.0,51.8,51.8,51.8,51.2,46.0,13.8,14.2,0.000
2:08:10,50890,10.0,5.9,58.0,403.3,52.0,51.8,51.8,51.8,51.2,46.1,13.8,14.2,0.000
2:08:20,50900,9.9,5.8,58.0,403.3,52.0,51.8,51.8,51.8,51.2,46.1,13.8,14.1,0.000
2:08:30,50910,9.9,5.8,57.9,403.6,52.1,51.8,51.8,51.9,51.3,46.0,13.9,14.1,0.000
2:08:40,50920,9.9,5.8,58.2,404.0,52.1,51.8,51.9,51.9,51.3,46.0,13.8,14.1,0.000
2:08:50,50930,10.0,5.8,58.2,404.3,52.1,51.9,51.9,51.9,51.3,46.0,13.9,14.1,0.000
2:09:00,50940,9.9,5.8,58.0,404.4,52.1,51.9,51.9,51.9,51.3,46.0,13.8,14.1,0.000
2:09:10,50950,10.1,5.9,58.2,404.9,52.0,51.9,51.9,51.9,51.3,46.1,13.9,14.1,0.000
2:09:20,50960,10.2,6.1,58.5,404.6,51.8,51.9,51.9,52.0,51.3,46.1,13.9,14.1,0.000
2:09:30,50970,10.2,6.1,58.3,404.5,51.1,51.9,51.9,52.0,51.3,46.0,13.9,14.0,0.000
2:09:40,50980,10.4,6.2,58.4,404.8,51.0,51.9,51.9,52.0,51.3,46.1,13.8,14.0,0.000
2:09:50,50990,10.3,6.2,58.6,404.1,50.9,51.9,51.9,52.0,51.3,46.2,13.9,14.0,0.000
2:10:00,51000,10.3,6.1,58.5,403.1,51.1,51.9,51.9,52.0,51.4,46.3,13.9,14.0,0.000
2:10:10,51010,10.5,6.3,58.3,403.7,51.6,51.9,52.0,52.0,51.4,46.5,13.9,14.0,0.000
2:10:20,51020,10.5,6.3,58.3,403.5,50.9,51.9,52.0,52.0,51.4,46.6,13.9,14.0,0.000
2:10:30,51030,10.4,6.2,58.4,404.2,51.8,52.0,52.0,52.0,51.4,46.6,13.9,13.9,0.000
2:10:40,51040,10.4,6.2,58.4,403.4,51.4,52.0,52.0,52.1,51.4,46.5,13.9,13.9,0.000
2:10:50,51050,10.4,6.2,58.1,403.8,52.0,52.0,52.0,52.1,51.4,46.3,13.9,13.9,0.000
2:11:00,51060,10.3,6.1,58.0,403.2,52.1,52.0,52.0,52.1,51.4,46.1,13.9,13.9,0.000
2:11:10,51070,10.4,6.2,58.2,403.2,52.1,52.0,52.1,52.1,51.4,46.2,13.9,13.9,0.000
2:11:20,51080,10.3,6.2,58.2,403.1,52.0,52.0,52.1,52.1,51.4,46.3,13.9,13.9,0.000
2:11:30,51090,10.2,6.0,58.0,403.7,52.0,52.0,52.1,52.1,51.4,46.6,13.9,13.9,0.000
2:11:40,51100,10.2,6.0,57.9,402.9,52.1,52.1,52.1,52.1,51.5,46.7,13.9,13.8,0.000
2:11:50,51110,10.2,6.0,57.9,407.5,51.8,52.1,52.1,52.2,51.5,46.8,13.9,13.8,0.000
2:12:00,51120,10.1,5.9,58.0,404.1,51.4,52.1,52.1,52.2,51.5,46.8,13.9,13.8,0.000
2:12:10,51130,10.0,5.8,57.8,404.4,51.1,52.0,52.1,52.2,51.5,46.8,13.9,13.8,0.000
2:12:20,51140,10.0,5.9,57.9,404.8,51.7,52.0,52.1,52.2,51.5,46.8,13.9,13.8,0.000
2:12:30,51150,10.0,5.8,57.8,405.7,51.6,52.1,52.1,52.2,51.5,46.8,13.9,13.8,0.000
2:12:40,51160,10.0,5.9,58.0,406.1,51.9,52.1,52.1,52.2,51.5,46.8,13.9,13.8,0.000
2:12:50,51170,10.0,5.8,57.7,406.1,52.2,52.1,52.2,52.3,51.5,46.7,13.9,13.7,0.000
2:13:00,51180,9.9,5.7,57.9,406.3,52.4,52.2,52.2,52.3,51.6,46.6,14.0,13.7,0.000
2:13:10,51190,9.9,5.7,57.9,409.3,52.4,52.2,52.2,52.3,51.6,46.6,14.0,13.7,0.000
2:13:20,51200,9.9,5.7,58.0,406.7,52.4,52.2,52.2,52.3,51.6,46.8,14.0,13.7,0.000
2:13:30,51210,9.8,5.7,57.8,407.0,52.4,52.2,52.2,52.3,51.6,47.0,14.0,13.7,0.000
2:13:40,51220,9.9,5.7,58.1,407.4,52.4,52.2,52.2,52.3,51.7,47.1,14.0,13.7,0.000
2:13:50,51230,10.0,5.8,58.1,406.7,52.3,52.2,52.3,52.3,51.7,47.1,14.0,13.6,0.000
2:14:00,51240,10.1,5.9,58.1,407.5,52.2,52.3,52.3,52.3,51.7,47.0,14.0,13.6,0.000
2:14:10,51250,10.1,5.9,58.1,407.1,51.8,52.3,52.3,52.3,51.7,47.0,14.0,13.6,0.000
2:14:20,51260,10.1,6.0,58.0,1.7,51.7,52.3,52.3,52.3,51.7,47.0,14.0,13.6,0.000
2:14:30,51270,10.2,6.1,58.2,1.6,51.7,52.3,52.3,52.4,51.7,47.1,14.1,13.6,0.000
2:14:40,51280,10.3,6.1,58.4,1.7,51.6,52.3,52.4,52.4,51.8,47.2,14.2,13.6,0.000
2:14:50,51290,10.2,6.1,58.0,1.6,51.6,52.3,52.4,52.4,51.7,47.3,14.3,13.6,0.000
2:15:00,51300,10.3,6.1,58.1,1.7,51.6,52.3,52.4,52.4,51.7,47.2,14.4,13.6,0.000
2:15:10,51310,10.4,6.2,58.1,1.6,52.0,52.3,52.4,52.4,51.7,47.2,14.4,13.5,0.000
2:15:20,51320,10.4,6.2,58.1,1.7,51.4,52.3,52.4,52.4,51.7,47.1,14.5,13.5,0.000
2:15:30,51330,10.4,6.2,58.1,1.5,51.5,52.3,52.4,52.4,51.7,47.1,14.5,13.5,0.000
2:15:40,51340,10.4,6.2,58.1,1.7,51.6,52.3,52.4,52.4,51.8,47.2,14.4,13.5,0.000
2:15:50,51350,10.5,6.3,58.2,1.6,51.6,52.3,52.4,52.4,51.8,47.3,14.4,13.5,0.000
2:16:00,51360,10.5,6.2,57.9,1.7,52.0,52.3,52.4,52.4,51.8,47.4,14.4,13.5,0.000
2:16:10,51370,10.5,6.2,57.8,1.6,52.0,52.3,52.4,52.4,51.7,47.4,14.3,13.5,0.000
2:16:20,51380,10.5,6.2,57.8,1.7,52.2,52.3,52.4,52.4,51.7,47.3,14.3,13.5,0.000
2:16:30,51390,10.5,6.2,57.8,1.5,51.7,52.3,52.4,52.4,51.7,47.3,14.2,13.5,0.000
2:16:40,51400,10.5,6.3,57.8,1.7,51.4,52.3,52.4,52.4,51.7,47.2,14.2,13.5,0.000
2:16:50,51410,10.4,6.2,57.8,1.5,51.7,52.3,52.4,52.4,51.7,47.1,14.1,13.5,0.000
2:17:00,51420,10.4,6.2,57.7,1.7,51.6,52.3,52.4,52.4,51.8,47.0,14.1,13.5,0.000
2:17:10,51430,10.4,6.2,57.7,1.5,51.8,52.3,52.4,52.4,51.8,46.9,14.0,13.5,0.000
2:17:20,51440,10.4,6.1,57.5,1.7,51.9,52.3,52.4,52.4,51.8,46.9,14.0,13.4,0.000
2:17:30,51450,10.4,6.1,57.7,1.6,51.8,52.3,52.4,52.4,51.8,47.0,13.9,13.5,0.000
2:17:40,51460,10.5,6.2,57.6,1.7,51.7,52.3,52.4,52.4,51.8,47.2,13.9,13.4,0.000
2:17:50,51470,10.4,6.1,57.6,1.5,51.6,52.3,52.4,52.4,51.8,47.2,13.9,13.5,0.000
2:18:00,51480,10.2,6.0,57.4,1.7,51.6,52.3,52.4,52.5,51.8,47.2,13.8,13.4,0.000
2:18:10,51490,10.2,6.0,57.5,1.6,51.6,52.3,52.4,52.5,51.8,47.0,13.8,13.4,0.000
2:18:20,51500,10.2,6.0,57.5,1.7,51.7,52.3,52.4,52.4,51.8,46.9,13.8,13.4,0.000
2:18:30,51510,10.3,6.0,57.1,1.6,51.9,52.3,52.4,52.5,51.8,46.8,13.7,13.4,0.000
2:18:40,51520,10.2,6.0,57.7,1.8,52.0,52.3,52.4,52.5,51.8,46.8,13.7,13.4,0.000
2:18:50,51530,10.2,6.0,57.4,1.6,52.1,52.3,52.4,52.5,51.8,46.9,13.6,13.4,0.000
2:19:00,51540,10.2,6.0,57.4,1.7,52.0,52.3,52.4,52.5,51.8,47.0,13.6,13.4,0.000
2:19:10,51550,10.2,5.9,57.5,1.6,52.0,52.3,52.4,52.5,51.8,47.0,13.6,13.4,0.000
2:19:20,51560,10.2,6.0,57.5,1.7,51.7,52.3,52.4,52.5,51.8,47.0,13.6,13.4,0.000
2:19:30,51570,10.0,5.8,57.4,1.6,51.7,52.3,52.4,52.4,51.8,46.9,13.5,13.4,0.000
2:19:40,51580,10.1,5.9,57.3,1.7,51.5,52.3,52.4,52.4,51.8,46.9,13.5,13.4,0.000
2:19:50,51590,10.0,5.8,57.6,1.6,51.4,52.3,52.4,52.4,51.8,46.8,13.5,13.4,0.000
2:20:00,51600,10.1,5.9,57.6,1.8,50.9,52.2,52.4,52.4,51.8,46.7,13.4,13.4,0.000
2:20:10,51610,10.1,5.9,57.5,1.6,51.0,52.2,52.3,52.4,51.7,46.6,13.4,13.4,0.000
2:20:20,51620,10.0,5.8,57.9,1.7,50.8,52.2,52.3,52.4,51.8,46.6,13.4,13.4,0.000
2:20:30,51630,10.0,5.8,57.7,1.5,50.8,52.2,52.3,52.4,51.7,46.6,13.4,13.4,0.000
2:20:40,51640,10.1,5.8,57.5,1.7,50.7,52.2,52.3,52.4,51.8,46.7,13.3,13.4,0.000
2:20:50,51650,10.0,5.8,57.6,1.6,51.0,52.2,52.3,52.4,51.7,46.7,13.3,13.4,0.000
2:21:00,51660,10.0,5.9,57.9,1.8,51.0,52.3,52.4,52.5,51.8,46.8,13.3,13.4,0.000
2:21:10,51670,10.1,5.9,57.8,1.6,51.3,52.2,52.4,52.4,51.8,46.8,13.3,13.4,0.000
2:21:20,51680,10.0,5.8,57.8,1.7,51.4,52.2,52.3,52.4,51.8,46.7,13.2,13.4,0.000
2:21:30,51690,10.1,5.9,57.7,1.5,51.3,52.2,52.4,52.4,51.8,46.7,13.2,13.4,0.000
2:21:40,51700,10.0,5.9,58.1,1.7,51.5,52.2,52.3,52.4,51.8,46.7,13.2,13.4,0.000
2:21:50,51710,10.0,5.8,57.9,1.6,51.7,52.2,52.3,52.5,51.8,46.7,13.2,13.4,0.000
2:22:00,51720,10.0,5.8,58.0,1.7,51.8,52.2,52.3,52.4,51.8,46.7,13.2,13.4,0.000
2:22:10,51730,10.0,5.9,58.2,1.5,52.0,52.2,52.3,52.4,51.8,46.6,13.1,13.4,0.000
2:22:20,51740,10.0,5.9,58.3,1.7,52.0,52.2,52.3,52.4,51.8,46.5,13.1,13.4,0.000
2:22:30,51750,10.0,5.9,58.5,1.5,52.0,52.2,52.3,52.4,51.8,46.4,13.1,13.4,0.000
2:22:40,51760,10.1,6.0,58.3,1.7,51.8,52.2,52.3,52.4,51.8,46.4,13.1,13.4,0.000
2:22:50,51770,10.3,6.1,58.2,1.6,51.8,52.2,52.3,52.4,51.8,46.4,13.1,13.4,0.000
2:23:00,51780,10.3,6.2,58.4,1.7,51.6,52.2,52.3,52.4,51.8,46.5,13.0,13.4,0.000
2:23:10,51790,10.4,6.3,58.5,1.5,51.5,52.3,52.3,52.4,51.8,46.6,13.0,13.4,0.000
2:23:20,51800,10.5,6.3,58.1,1.7,51.4,52.2,52.3,52.4,51.8,46.6,13.0,13.4,0.000
2:23:30,51810,10.6,6.4,58.4,1.6,51.4,52.2,52.3,52.4,51.8,46.5,13.0,13.4,0.000
2:23:40,51820,10.7,6.5,58.5,1.7,51.2,52.2,52.3,52.4,51.7,46.5,13.0,13.4,0.000
2:23:50,51830,10.7,6.5,58.2,1.4,51.4,52.2,52.3,52.4,51.7,46.5,12.9,13.4,0.000
2:24:00,51840,10.7,6.4,58.3,1.7,51.4,52.2,52.3,52.4,51.7,46.4,12.9,13.4,0.000
2:24:10,51850,10.6,6.4,57.9,1.6,51.5,52.2,52.3,52.4,51.8,46.4,12.9,13.4,0.000
2:24:20,51860,10.7,6.5,58.2,1.9,51.4,52.2,52.3,52.4,51.8,46.3,12.9,13.4,0.000
2:24:30,51870,10.7,6.4,58.0,1.6,51.5,52.2,52.3,52.4,51.8,46.3,12.9,13.4,0.000
2:24:40,51880,10.6,6.4,57.7,1.7,51.5,52.2,52.3,52.4,51.7,46.3,12.8,13.4,0.000
2:24:50,51890,10.6,6.4,57.8,1.5,51.3,52.2,52.3,52.4,51.8,46.4,12.8,13.4,0.000
2:25:00,51900,10.6,6.4,57.7,1.7,51.6,52.2,52.3,52.4,51.7,46.4,12.8,13.4,0.000
2:25:10,51910,10.6,6.3,57.6,1.6,51.6,52.2,52.3,52.4,51.8,46.4,12.8,13.4,0.000
2:25:20,51920,10.5,6.3,57.6,1.7,51.4,52.2,52.3,52.4,51.7,46.3,12.8,13.4,0.000
2:25:30,51930,10.5,6.3,57.7,1.6,51.6,52.2,52.3,52.4,51.8,46.3,12.8,13.4,0.000
2:25:40,51940,10.5,6.2,57.4,1.7,51.6,52.2,52.3,52.4,51.7,46.3,12.7,13.4,0.000
2:25:50,51950,10.4,6.2,57.6,1.6,51.6,52.2,52.3,52.4,51.7,46.3,12.8,13.4,0.000
2:26:00,51960,10.4,6.2,57.2,1.7,51.7,52.2,52.3,52.4,51.7,46.3,12.7,13.4,0.000
2:26:10,51970,10.4,6.1,57.2,1.5,51.7,52.2,52.3,52.4,51.8,46.2,12.7,13.4,0.000
2:26:20,51980,10.3,6.0,57.5,1.7,51.5,52.2,52.3,52.4,51.7,46.2,12.7,13.4,0.000
2:26:30,51990,10.3,6.1,57.5,1.6,51.8,52.2,52.3,52.4,51.7,46.2,12.7,13.4,0.000
2:26:40,52000,10.2,6.0,57.4,1.7,51.7,52.2,52.3,52.4,51.7,46.2,12.7,13.4,0.000
2:26:50,52010,10.2,6.0,57.5,1.5,51.7,52.2,52.3,52.4,51.7,46.2,12.7,13.4,0.000
2:27:00,52020,10.2,6.0,57.3,1.7,51.5,52.2,52.3,52.4,51.7,46.2,12.7,13.4,0.000
2:27:10,52030,10.2,6.0,57.2,1.5,51.3,52.1,52.3,52.4,51.7,46.2,12.6,13.4,0.000
2:27:20,52040,10.2,6.0,57.4,1.7,51.4,52.2,52.3,52.4,51.7,46.1,12.6,13.4,0.000
2:27:30,52050,10.1,5.9,57.4,1.5,51.4,52.1,52.3,52.4,51.7,46.1,12.6,13.4,0.000
2:27:40,52060,10.2,6.0,57.7,1.7,51.5,52.2,52.3,52.4,51.8,46.1,12.6,13.4,0.000
2:27:50,52070,10.2,6.0,57.7,1.5,51.7,52.2,52.3,52.4,51.7,46.2,12.6,13.4,0.000
2:28:00,52080,10.1,5.9,57.6,1.7,51.5,52.1,52.3,52.4,51.7,46.2,12.6,13.5,0.000
2:28:10,52090,10.2,6.0,57.8,1.6,51.6,52.1,52.3,52.4,51.7,46.1,12.6,13.4,0.000
2:28:20,52100,10.1,5.9,57.7,1.7,51.4,52.2,52.3,52.4,51.7,46.1,12.5,13.5,0.000
2:28:30,52110,10.1,5.9,57.8,1.6,51.6,52.2,52.3,52.4,51.7,46.1,12.5,13.5,0.000
2:28:40,52120,10.2,6.0,57.9,1.7,51.5,52.2,52.3,52.4,51.7,46.1,12.5,13.5,0.000
2:28:50,52130,10.2,6.0,57.9,1.6,51.5,52.2,52.3,52.4,51.7,46.0,12.5,13.5,0.000
2:29:00,52140,10.0,5.8,58.0,1.7,51.6,52.2,52.3,52.4,51.7,46.0,12.5,13.5,0.000
2:29:10,52150,10.0,5.9,58.3,1.5,51.6,52.2,52.3,52.4,51.7,46.0,12.5,13.5,0.000
2:29:20,52160,10.1,5.9,58.1,1.7,51.5,52.2,52.3,52.4,51.7,46.0,12.5,13.5,0.000
2:29:30,52170,10.0,5.9,58.3,1.5,51.7,52.2,52.3,52.4,51.7,46.1,12.5,13.5,0.000
2:29:40,52180,10.0,5.9,58.4,1.7,51.4,52.2,52.3,52.4,51.7,46.1,12.5,13.5,0.000
2:29:50,52190,10.0,5.8,58.4,1.6,51.4,52.2,52.3,52.3,51.7,46.0,12.4,13.5,0.000
2:30:00,52200,10.0,5.8,58.3,1.7,51.4,52.2,52.3,52.4,51.7,46.0,12.4,13.5,0.000
2:30:10,52210,10.1,5.9,58.4,1.6,51.4,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0.000
2:30:20,52220,10.0,5.9,58.4,1.7,51.4,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0.000
2:30:30,52230,10.0,5.9,58.4,1.5,51.5,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0.000
2:30:40,52240,10.0,5.9,58.5,1.7,51.5,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0.000
2:30:50,52250,10.0,5.9,58.7,1.6,51.7,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0.000
2:31:00,52260,10.0,5.9,58.8,1.7,51.6,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0.000
2:31:10,52270,10.1,6.0,58.5,1.6,51.6,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0.000
2:31:20,52280,10.1,6.0,58.7,1.7,51.6,52.2,52.3,52.3,51.7,45.9,12.4,13.6,0.000
2:31:30,52290,10.1,6.0,58.5,1.5,51.6,52.2,52.3,52.4,51.7,45.9,12.3,13.6,0.000
2:31:40,52300,10.3,6.1,58.6,1.7,51.5,52.2,52.3,52.4,51.7,45.9,12.3,13.6,0.000
2:31:50,52310,10.4,6.2,58.5,1.6,51.6,52.2,52.3,52.4,51.7,45.9,12.3,13.6,0.000
2:32:00,52320,10.5,6.3,58.8,1.7,51.5,52.2,52.3,52.4,51.7,45.9,12.3,13.6,0.000
2:32:10,52330,10.5,6.4,58.9,1.5,51.4,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0.000
2:32:20,52340,10.7,6.5,58.6,1.7,51.4,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0.000
2:32:30,52350,10.5,6.4,58.6,1.6,51.5,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0.000
2:32:40,52360,10.6,6.4,58.3,1.7,51.6,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0.000
2:32:50,52370,10.6,6.4,58.2,1.6,51.5,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0.000
2:33:00,52380,10.6,6.4,58.2,1.7,51.5,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0.000
2:33:10,52390,10.5,6.3,58.3,1.6,51.6,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0.000
2:33:20,52400,10.5,6.3,58.3,1.7,51.5,52.2,52.2,52.3,51.7,45.8,12.2,13.7,0.000
2:33:30,52410,10.5,6.2,57.9,1.6,51.5,52.1,52.2,52.3,51.7,45.7,12.2,13.7,0.000
2:33:40,52420,10.5,6.2,57.8,1.7,51.5,52.1,52.2,52.3,51.7,45.7,12.2,13.7,0.000
2:33:50,52430,10.4,6.2,57.9,1.6,51.4,52.1,52.2,52.4,51.7,45.7,12.2,13.7,0.000
2:34:00,52440,10.5,6.2,57.7,1.7,51.5,52.1,52.2,52.4,51.7,45.7,12.2,13.7,0.000
2:34:10,52450,10.3,6.1,58.0,1.6,51.6,52.1,52.2,52.4,51.7,45.7,12.2,13.7,0.000
2:34:20,52460,10.4,6.2,57.9,1.7,51.5,52.1,52.3,52.4,51.7,45.7,12.2,13.7,0.000
2:34:30,52470,10.4,6.2,57.7,1.6,51.4,52.2,52.3,52.3,51.7,45.7,12.2,13.7,0.000
2:34:40,52480,10.3,6.1,58.0,1.7,51.6,52.2,52.3,52.3,51.7,45.7,12.2,13.7,0.000
2:34:50,52490,10.3,6.1,57.6,1.6,51.8,52.2,52.3,52.4,51.7,45.7,12.2,13.8,0.000
2:35:00,52500,10.2,6.1,58.0,1.7,51.6,52.2,52.3,52.4,51.7,45.7,12.2,13.8,0.000
2:35:10,52510,10.2,6.0,57.8,1.6,51.7,52.2,52.2,52.4,51.7,45.6,12.2,13.8,0.000
2:35:20,52520,10.3,6.1,57.6,1.7,51.6,52.2,52.2,52.3,51.7,45.6,12.2,13.8,0.000
2:35:30,52530,10.3,6.1,57.7,1.6,51.6,52.2,52.2,52.3,51.7,45.6,12.2,13.8,0.000
2:35:40,52540,10.1,6.0,57.9,1.7,51.7,52.1,52.2,52.3,51.7,45.6,12.1,13.8,0.000
2:35:50,52550,10.1,5.9,57.9,1.6,51.7,52.1,52.2,52.3,51.7,45.7,12.1,13.8,0.000
2:36:00,52560,10.1,5.9,57.7,1.7,51.7,52.1,52.3,52.3,51.7,45.7,12.1,13.8,0.000
2:36:10,52570,10.2,6.0,57.8,1.6,51.8,52.2,52.3,52.3,51.7,45.7,12.1,13.8,0.000
2:36:20,52580,10.1,5.9,58.0,1.7,51.9,52.2,52.3,52.3,51.7,45.6,12.1,13.8,0.000
2:36:30,52590,10.1,5.9,57.9,1.6,51.9,52.2,52.2,52.3,51.7,45.6,12.1,13.8,0.000
2:36:40,52600,10.1,5.9,57.9,1.7,51.8,52.2,52.2,52.3,51.7,45.6,12.1,13.8,0.000
2:36:50,52610,10.2,6.0,57.9,1.6,51.8,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0.000
2:37:00,52620,10.0,5.8,58.0,1.7,51.9,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0.000
2:37:10,52630,10.0,5.9,58.3,1.6,52.0,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0.000
2:37:20,52640,10.1,5.9,58.1,1.7,51.7,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0.000
2:37:30,52650,10.1,5.9,58.1,1.6,51.7,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0.000
2:37:40,52660,10.0,5.9,58.1,1.7,51.8,52.2,52.3,52.3,51.7,45.5,12.1,13.9,0.000
2:37:50,52670,10.1,6.0,58.4,1.6,51.7,52.2,52.3,52.3,51.7,45.6,12.1,13.9,0.000
2:38:00,52680,10.1,5.9,58.1,1.7,51.7,52.2,52.3,52.3,51.7,45.5,12.1,13.9,0.000
2:38:10,52690,10.0,5.9,58.3,1.6,51.9,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0.000
2:38:20,52700,9.9,5.8,58.2,1.7,51.9,52.2,52.2,52.3,51.7,45.5,12.0,13.9,0.000
2:38:30,52710,10.0,5.9,58.3,1.6,51.7,52.2,52.2,52.3,51.7,45.5,12.0,13.9,0.000
2:38:40,52720,10.0,5.9,58.4,1.6,51.7,52.2,52.3,52.3,51.7,45.5,12.0,13.9,0.000
2:38:50,52730,10.0,5.9,58.2,1.6,51.6,52.2,52.2,52.3,51.7,45.5,12.0,13.9,0.000
2:39:00,52740,10.0,5.9,58.5,1.6,51.6,52.2,52.2,52.3,51.7,45.5,12.0,13.9,0.000
2:39:10,52750,10.1,5.9,58.3,1.6,51.5,52.1,52.2,52.3,51.7,45.5,12.0,13.9,0.000
2:39:20,52760,10.1,6.0,58.7,1.6,51.5,52.1,52.2,52.3,51.7,45.5,12.0,13.9,0.000
2:39:30,52770,10.2,6.1,58.3,1.7,51.6,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:39:40,52780,10.4,6.3,58.4,1.6,51.8,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:39:50,52790,10.6,6.4,58.4,1.7,52.0,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:40:00,52800,10.6,6.4,58.5,1.6,51.8,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:40:10,52810,10.7,6.5,58.4,1.7,51.8,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:40:20,52820,10.7,6.5,58.4,1.6,51.7,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:40:30,52830,10.8,6.5,58.4,1.7,51.8,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:40:40,52840,10.7,6.5,58.2,1.6,51.8,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:40:50,52850,10.7,6.5,57.9,1.7,51.6,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:41:00,52860,10.7,6.5,57.9,1.6,51.4,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:41:10,52870,10.6,6.4,57.5,1.7,51.5,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:41:20,52880,10.7,6.4,57.6,1.6,51.4,52.1,52.2,52.3,51.7,45.4,12.0,14.0,0.000
2:41:30,52890,10.6,6.3,57.5,1.7,51.4,52.1,52.2,52.3,51.7,45.4,11.9,14.1,0.000
2:41:40,52900,10.6,6.3,57.4,1.6,51.7,52.1,52.2,52.3,51.7,45.4,11.9,14.1,0.000
2:41:50,52910,10.5,6.2,57.4,1.7,51.7,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0.000
2:42:00,52920,10.4,6.2,57.6,1.6,51.8,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0.000
2:42:10,52930,10.4,6.2,57.5,1.7,51.6,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0.000
2:42:20,52940,10.4,6.1,57.3,1.5,51.4,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0.000
2:42:30,52950,10.5,6.2,57.5,1.7,51.6,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0.000
2:42:40,52960,10.3,6.1,57.5,1.6,51.6,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0.000
2:42:50,52970,10.3,6.0,57.3,1.7,51.4,52.1,52.2,52.3,51.7,45.3,11.9,14.2,0.000
2:43:00,52980,10.3,6.0,57.3,1.5,51.4,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0.000
2:43:10,52990,10.2,6.0,57.3,1.7,51.5,52.0,52.2,52.3,51.7,45.3,11.9,14.2,0.000
2:43:20,53000,10.3,6.1,57.5,1.5,51.4,52.0,52.2,52.3,51.7,45.3,11.9,14.2,0.000
2:43:30,53010,10.2,6.0,57.3,1.7,51.7,52.0,52.2,52.3,51.7,45.3,11.9,14.2,0.000
2:43:40,53020,10.2,5.9,57.4,1.6,51.7,52.1,52.2,52.3,51.7,45.3,11.9,14.2,0.000
2:43:50,53030,10.2,6.0,57.4,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0.000
2:44:00,53040,10.2,5.9,57.6,1.5,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0.000
2:44:10,53050,10.2,6.0,57.7,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0.000
2:44:20,53060,10.2,6.0,57.7,1.6,51.4,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0.000
2:44:30,53070,10.2,6.0,57.5,1.7,51.4,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0.000
2:44:40,53080,10.1,5.9,57.7,1.6,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0.000
2:44:50,53090,10.1,5.9,57.9,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0.000
2:45:00,53100,10.0,5.8,57.6,1.6,51.3,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0.000
2:45:10,53110,10.1,6.0,58.0,1.7,51.3,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0.000
2:45:20,53120,10.1,6.0,58.0,1.6,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0.000
2:45:30,53130,10.1,5.9,57.9,1.7,51.8,52.1,52.2,52.3,51.7,45.1,11.8,14.2,0.000
2:45:40,53140,10.0,5.9,58.2,1.5,51.8,52.1,52.2,52.3,51.7,45.1,11.9,14.3,0.000
2:45:50,53150,10.0,5.9,58.2,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0.000
2:46:00,53160,10.0,5.9,58.1,1.6,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.2,0.000
2:46:10,53170,10.0,5.9,58.2,1.8,51.3,52.1,52.2,52.3,51.7,45.2,11.8,14.3,0.000
2:46:20,53180,10.0,5.8,58.3,1.6,51.6,52.1,52.2,52.2,51.7,45.2,11.8,14.3,0.000
2:46:30,53190,10.0,5.9,58.4,1.7,51.6,52.1,52.2,52.3,51.7,45.2,11.8,14.3,0.000
2:46:40,53200,10.0,5.9,58.4,1.6,51.5,52.1,52.2,52.3,51.7,45.2,11.8,14.3,0.000
2:46:50,53210,9.9,5.8,58.4,1.7,51.7,52.1,52.2,52.2,51.7,45.1,11.8,14.3,0.000
2:47:00,53220,10.0,5.9,58.4,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0.000
2:47:10,53230,10.0,5.9,58.2,1.7,51.7,52.1,52.2,52.2,51.7,45.1,11.8,14.3,0.000
2:47:20,53240,10.0,5.9,58.6,1.6,51.8,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0.000
2:47:30,53250,10.1,6.0,58.5,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0.000
2:47:40,53260,10.1,6.0,58.2,1.6,51.8,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0.000
2:47:50,53270,10.1,6.0,58.5,1.7,51.9,52.1,52.2,52.2,51.7,45.1,11.8,14.3,0.000
2:48:00,53280,10.4,6.3,58.6,1.6,51.9,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0.000
2:48:10,53290,10.5,6.3,58.6,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0.000
2:48:20,53300,10.5,6.4,58.4,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0.000
2:48:30,53310,10.7,6.5,58.6,1.7,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0.000
2:48:40,53320,10.8,6.5,58.2,1.5,51.5,52.1,52.2,52.3,51.7,45.1,11.8,14.4,0.000
2:48:50,53330,10.8,6.5,58.0,1.7,51.6,52.1,52.2,52.2,51.7,45.1,11.8,14.4,0.000
2:49:00,53340,10.7,6.5,58.2,1.6,51.6,52.1,52.2,52.3,51.7,45.0,11.8,14.4,0.000
2:49:10,53350,10.7,6.5,58.2,1.7,51.5,52.1,52.2,52.2,51.7,45.0,11.8,14.4,0.000
2:49:20,53360,10.7,6.5,58.1,1.6,51.6,52.1,52.2,52.2,51.7,45.0,11.8,14.4,0.000
2:49:30,53370,10.7,6.5,57.9,1.7,51.8,52.1,52.2,52.3,51.7,45.0,11.8,14.4,0.000
2:49:40,53380,10.6,6.4,57.9,1.6,51.8,52.1,52.2,52.2,51.7,45.0,11.7,14.4,0.000
2:49:50,53390,10.7,6.4,57.7,1.7,51.7,52.1,52.2,52.3,51.7,45.0,11.8,14.4,0.000
2:50:00,53400,10.7,6.4,57.6,1.6,51.6,52.1,52.2,52.2,51.7,45.0,11.8,14.4,0.000
2:50:10,53410,10.6,6.3,57.8,1.7,51.5,52.1,52.2,52.2,51.7,45.0,11.8,14.4,0.000
2:50:20,53420,10.5,6.2,57.5,1.6,51.6,52.1,52.2,52.2,51.7,45.0,11.8,14.5,0.000
2:50:30,53430,10.5,6.2,57.5,1.7,51.6,52.1,52.2,52.2,51.7,45.0,11.8,14.5,0.000
2:50:40,53440,10.6,6.3,57.5,1.6,51.7,52.1,52.2,52.2,51.7,44.9,11.7,14.5,0.000
2:50:50,53450,10.4,6.2,57.3,1.7,51.7,52.1,52.2,52.2,51.7,45.0,11.7,14.5,0.000
2:51:00,53460,10.4,6.1,57.3,1.6,51.6,52.1,52.2,52.3,51.7,45.0,11.8,14.5,0.000
2:51:10,53470,10.4,6.2,57.4,1.7,51.7,52.1,52.2,52.2,51.7,45.0,11.7,14.5,0.000
2:51:20,53480,10.4,6.1,57.3,1.6,51.6,52.1,52.2,52.2,51.7,45.0,11.7,14.5,0.000
2:51:30,53490,10.3,6.1,57.5,1.8,51.5,52.1,52.2,52.2,51.7,45.0,11.7,14.5,0.000
2:51:40,53500,10.2,6.0,57.3,1.5,51.5,52.1,52.2,52.2,51.7,45.0,11.7,14.5,0.000
2:51:50,53510,10.2,6.0,57.5,1.7,51.5,52.1,52.2,52.2,51.6,44.9,11.7,14.5,0.000
2:52:00,53520,10.3,6.1,57.6,1.5,51.5,52.1,52.2,52.2,51.7,44.9,11.7,14.5,0.000
2:52:10,53530,10.3,6.1,57.6,1.7,51.4,52.1,52.2,52.2,51.7,44.9,11.7,14.5,0.000
2:52:20,53540,10.2,5.9,57.7,1.6,51.6,52.1,52.1,52.2,51.6,44.9,11.7,14.5,0.000
2:52:30,53550,10.2,6.0,57.6,1.7,51.6,52.1,52.1,52.2,51.7,44.9,11.7,14.5,0.000
2:52:40,53560,10.2,6.0,57.6,1.6,51.6,52.1,52.1,52.2,51.7,44.9,11.7,14.6,0.000
2:52:50,53570,10.2,6.0,57.8,1.7,51.6,52.1,52.1,52.2,51.7,44.9,11.7,14.6,0.000
2:53:00,53580,10.1,5.9,57.6,1.6,51.4,52.1,52.1,52.2,51.7,44.9,11.7,14.6,0.000
2:53:10,53590,10.1,5.9,57.6,1.7,51.2,52.1,52.1,52.3,51.7,44.9,11.7,14.6,0.000
2:53:20,53600,10.0,5.9,58.0,1.6,51.3,52.1,52.2,52.3,51.6,44.9,11.7,14.6,0.000
2:53:30,53610,10.1,5.9,58.1,1.7,51.5,52.1,52.1,52.2,51.6,44.9,11.7,14.6,0.000
2:53:40,53620,10.1,5.9,58.0,1.6,51.5,52.1,52.1,52.2,51.6,44.9,11.7,14.6,0.000
2:53:50,53630,10.1,5.9,58.1,1.7,51.6,52.1,52.1,52.2,51.6,44.9,11.7,14.6,0.000
2:54:00,53640,10.1,5.9,57.9,1.6,51.6,52.1,52.2,52.2,51.6,44.9,11.7,14.6,0.000
2:54:10,53650,10.1,5.9,58.3,1.7,51.7,52.1,52.1,52.2,51.7,44.9,11.7,14.6,0.000
2:54:20,53660,10.1,5.9,58.3,1.6,51.8,52.1,52.1,52.2,51.6,44.9,11.7,14.6,0.000
2:54:30,53670,10.1,5.9,58.3,1.7,51.6,52.1,52.1,52.2,51.6,44.9,11.7,14.6,0.000
2:54:40,53680,10.0,5.9,58.3,1.5,51.7,52.1,52.1,52.2,51.7,44.9,11.7,14.6,0.000
2:54:50,53690,10.0,5.9,58.4,1.7,51.8,52.1,52.1,52.2,51.6,44.8,11.7,14.6,0.000
2:55:00,53700,9.9,5.8,58.5,1.6,51.7,52.1,52.1,52.2,51.6,44.8,11.7,14.6,0.000
2:55:10,53710,10.0,5.9,58.6,1.7,51.8,52.1,52.1,52.2,51.6,44.8,11.7,14.6,0.000
2:55:20,53720,10.1,6.0,58.6,1.6,51.4,52.0,52.1,52.2,51.6,44.8,11.7,14.6,0.000
2:55:30,53730,9.9,5.8,58.7,1.7,51.5,52.1,52.1,52.2,51.6,44.8,11.7,14.6,0.000
2:55:40,53740,10.0,5.9,58.4,1.6,51.6,52.0,52.1,52.2,51.6,44.8,11.7,14.7,0.000
2:55:50,53750,10.0,5.9,58.4,1.7,51.8,52.0,52.1,52.2,51.6,44.8,11.7,14.7,0.000
2:56:00,53760,10.1,5.9,58.7,1.6,51.7,52.1,52.1,52.2,51.6,44.8,11.7,14.7,0.000
2:56:10,53770,10.1,5.9,58.5,1.7,51.7,52.1,52.1,52.2,51.6,44.8,11.7,14.7,0.000
2:56:20,53780,10.1,6.0,58.7,1.6,51.8,52.1,52.1,52.2,51.7,44.8,11.7,14.7,0.000
2:56:30,53790,10.1,6.0,58.6,1.7,51.8,52.1,52.1,52.2,51.6,44.8,11.7,14.7,0.000
2:56:40,53800,10.2,6.1,58.5,1.6,51.8,52.0,52.1,52.2,51.6,44.8,11.7,14.7,0.000
2:56:50,53810,10.3,6.2,58.5,1.7,51.7,52.1,52.1,52.2,51.6,44.8,11.6,14.7,0.000
2:57:00,53820,10.5,6.4,58.6,1.6,51.7,52.1,52.1,52.2,51.6,44.8,11.7,14.7,0.000
2:57:10,53830,10.6,6.4,58.9,1.7,51.7,52.1,52.1,52.2,51.6,44.8,11.6,14.7,0.000
2:57:20,53840,10.7,6.5,58.7,1.6,51.6,52.1,52.1,52.2,51.6,44.8,11.7,14.7,0.000
2:57:30,53850,10.7,6.6,58.8,1.7,51.7,52.0,52.1,52.2,51.6,44.8,11.6,14.7,0.000
2:57:40,53860,10.8,6.6,58.4,1.6,51.7,52.0,52.1,52.2,51.6,44.8,11.6,14.7,0.000
2:57:50,53870,10.8,6.6,58.6,1.7,51.8,52.1,52.1,52.2,51.6,44.8,11.7,14.8,0.000
2:58:00,53880,10.8,6.6,58.3,1.6,51.7,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
2:58:10,53890,10.7,6.5,58.0,1.7,51.8,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
2:58:20,53900,10.7,6.5,58.1,1.5,51.8,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
2:58:30,53910,10.7,6.5,58.0,1.8,51.7,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
2:58:40,53920,10.7,6.4,57.9,1.6,51.8,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
2:58:50,53930,10.6,6.4,57.9,1.7,51.8,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
2:59:00,53940,10.6,6.3,57.5,1.6,51.4,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
2:59:10,53950,10.5,6.3,57.9,1.7,51.7,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
2:59:20,53960,10.5,6.3,57.7,1.6,51.6,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
2:59:30,53970,10.5,6.2,57.5,1.8,51.5,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
2:59:40,53980,10.4,6.1,57.5,1.6,51.6,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
2:59:50,53990,10.3,6.0,57.4,1.7,51.5,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
3:00:00,54000,10.3,6.1,57.5,1.6,51.5,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
3:00:10,54010,10.3,6.0,57.4,1.7,51.7,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
3:00:20,54020,10.2,6.0,57.4,1.6,51.7,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
3:00:30,54030,10.2,6.0,57.3,1.7,51.8,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
3:00:40,54040,10.2,6.0,57.3,1.6,51.8,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
3:00:50,54050,10.2,6.0,57.6,1.7,51.9,52.0,52.1,52.2,51.6,44.7,11.6,14.8,0.000
3:01:00,54060,10.1,5.9,57.6,1.6,51.8,52.0,52.1,52.2,51.6,44.6,11.6,14.8,0.000
3:01:10,54070,10.1,5.9,57.5,1.7,51.7,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:01:20,54080,10.1,5.9,57.3,1.6,51.6,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:01:30,54090,10.1,5.9,57.6,1.7,51.6,52.0,52.1,52.2,51.6,44.7,11.6,14.9,0.000
3:01:40,54100,10.1,5.9,57.8,1.6,51.6,52.0,52.1,52.2,51.6,44.7,11.6,14.9,0.000
3:01:50,54110,10.1,5.9,57.5,1.7,51.4,52.0,52.1,52.2,51.6,44.7,11.6,14.9,0.000
3:02:00,54120,10.1,5.9,57.7,1.6,51.4,52.0,52.1,52.2,51.6,44.7,11.6,14.9,0.000
3:02:10,54130,10.1,5.9,57.7,1.7,51.5,52.0,52.1,52.2,51.6,44.7,11.6,14.9,0.000
3:02:20,54140,10.1,5.9,57.8,1.6,51.6,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:02:30,54150,10.1,5.9,57.7,1.7,51.6,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:02:40,54160,10.0,5.8,57.9,1.6,51.5,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:02:50,54170,10.0,5.9,58.1,1.7,51.5,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:03:00,54180,10.0,5.9,58.2,1.6,51.6,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:03:10,54190,10.2,6.0,58.0,1.7,51.5,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:03:20,54200,10.0,5.8,58.3,1.6,51.4,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:03:30,54210,10.1,5.9,58.2,1.7,51.4,52.0,52.1,52.1,51.6,44.6,11.6,14.9,0.000
3:03:40,54220,10.0,5.9,58.2,1.6,51.4,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:03:50,54230,10.0,5.8,58.2,1.7,51.4,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:04:00,54240,9.9,5.8,58.2,1.6,51.4,52.0,52.1,52.1,51.6,44.6,11.6,14.9,0.000
3:04:10,54250,10.0,5.9,58.5,1.7,51.4,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:04:20,54260,10.0,5.8,58.3,1.6,51.4,52.0,52.1,52.2,51.6,44.5,11.6,14.9,0.000
3:04:30,54270,10.0,5.8,58.3,1.7,51.4,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:04:40,54280,10.0,5.9,58.4,1.6,51.4,52.0,52.1,52.1,51.6,44.6,11.6,14.9,0.000
3:04:50,54290,10.1,5.9,58.4,1.7,51.5,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:05:00,54300,10.2,6.1,58.6,1.6,51.3,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:05:10,54310,10.3,6.2,58.6,1.7,51.4,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:05:20,54320,10.4,6.3,58.6,1.6,51.5,52.0,52.1,52.2,51.6,44.6,11.6,14.9,0.000
3:05:30,54330,10.6,6.4,58.6,1.7,51.7,52.0,52.1,52.1,51.6,44.6,11.6,14.9,0.000
3:05:40,54340,10.6,6.4,58.3,1.6,51.7,52.0,52.1,52.1,51.6,44.5,11.6,14.9,0.000
3:05:50,54350,10.7,6.5,58.5,1.7,51.8,52.0,52.1,52.2,51.6,44.5,11.6,14.9,0.000
3:06:00,54360,10.7,6.5,58.3,1.6,52.0,52.0,52.1,52.2,51.6,44.5,11.6,14.9,0.000
3:06:10,54370,10.7,6.5,58.5,1.7,51.9,52.0,52.1,52.2,51.6,44.5,11.6,14.9,0.000
3:06:20,54380,10.8,6.6,58.3,1.6,51.9,52.0,52.1,52.2,51.6,44.5,11.6,15.0,0.000
3:06:30,54390,10.7,6.5,58.0,1.7,52.0,52.0,52.1,52.2,51.6,44.5,11.6,15.0,0.000
3:06:40,54400,10.7,6.5,57.8,1.5,52.0,52.0,52.1,52.2,51.6,44.5,11.6,15.0,0.000
3:06:50,54410,10.6,6.4,58.0,1.7,51.9,52.0,52.1,52.2,51.6,44.5,11.6,15.0,0.000
3:07:00,54420,10.6,6.4,58.0,1.6,51.8,52.0,52.1,52.1,51.6,44.5,11.5,15.0,0.000
