Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
3:07:10,54430,10.5,6.3,57.8,1.7,51.8,52.0,52.1,52.2,51.6,44.5,11.5,15.0,0.000
3:07:20,54440,10.6,6.3,57.8,1.6,51.8,52.0,52.1,52.1,51.6,44.5,11.5,15.0,0.000
3:07:30,54450,10.5,6.3,57.7,1.7,51.7,52.0,52.0,52.1,51.6,44.5,11.5,15.0,0.000
3:07:40,54460,10.4,6.2,57.6,1.6,51.6,52.0,52.0,52.1,51.6,44.5,11.5,15.0,0.000
3:07:50,54470,10.5,6.2,57.4,1.7,51.4,52.0,52.1,52.1,51.6,44.5,11.5,15.0,0.000
3:08:00,54480,10.4,6.1,57.4,1.6,51.3,52.0,52.1,52.1,51.6,44.5,11.5,15.0,0.000
3:08:10,54490,10.5,6.2,57.5,1.7,51.3,52.0,52.1,52.1,51.6,44.5,11.5,15.0,0.000
3:08:20,54500,10.4,6.1,57.2,1.6,51.4,52.0,52.1,52.1,51.6,44.5,11.5,15.0,0.000
3:08:30,54510,10.3,6.1,57.3,1.6,51.6,52.0,52.1,52.1,51.6,44.5,11.5,15.0,0.000
3:08:40,54520,10.3,6.0,57.5,1.6,51.6,52.0,52.1,52.1,51.6,44.5,11.5,15.1,0.000
3:08:50,54530,10.3,6.0,57.4,1.7,51.6,52.0,52.1,52.1,51.6,44.5,11.5,15.0,0.000
3:09:00,54540,10.2,6.0,57.5,1.5,51.6,52.0,52.1,52.1,51.6,44.5,11.5,15.0,0.000
3:09:10,54550,10.3,6.0,57.3,1.7,51.5,52.0,52.1,52.1,51.6,44.5,11.5,15.0,0.000
3:09:20,54560,10.2,5.9,57.4,1.6,51.7,52.0,52.1,52.1,51.6,44.5,11.5,15.1,0.000
3:09:30,54570,10.2,6.0,57.6,1.8,51.7,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:09:40,54580,10.2,6.0,57.7,1.6,51.7,52.0,52.1,52.1,51.6,44.5,11.5,15.1,0.000
3:09:50,54590,10.0,5.8,57.4,1.7,51.8,52.0,52.1,52.1,51.6,44.4,11.5,15.1,0.000
3:10:00,54600,10.1,5.9,57.6,1.6,51.8,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:10:10,54610,10.2,6.0,57.7,1.7,51.8,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:10:20,54620,10.2,6.0,57.8,1.5,51.8,52.0,52.1,52.1,51.6,44.4,11.5,15.1,0.000
3:10:30,54630,10.1,5.9,57.8,1.7,51.8,52.0,52.1,52.1,51.6,44.4,11.5,15.1,0.000
3:10:40,54640,10.1,5.9,57.8,1.6,51.7,52.0,52.1,52.1,51.6,44.4,11.5,15.1,0.000
3:10:50,54650,10.1,5.9,58.0,1.7,51.7,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:11:00,54660,10.0,5.9,57.9,1.6,51.6,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:11:10,54670,10.0,5.8,57.9,1.7,51.7,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:11:20,54680,10.1,5.9,58.1,1.6,51.5,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:11:30,54690,10.0,5.9,58.1,1.7,51.6,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:11:40,54700,10.0,5.9,58.0,1.6,51.6,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:11:50,54710,10.0,5.9,58.4,1.7,51.4,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:12:00,54720,10.0,5.9,58.3,1.6,51.5,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:12:10,54730,10.0,5.9,58.5,1.7,51.7,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:12:20,54740,10.0,5.9,58.4,1.6,51.6,52.0,52.0,52.1,51.5,44.4,11.5,15.1,0.000
3:12:30,54750,9.9,5.8,58.3,1.7,51.6,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:12:40,54760,10.0,5.9,58.5,1.6,51.6,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:12:50,54770,10.0,5.9,58.6,1.7,51.7,51.9,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:13:00,54780,10.1,6.0,58.4,1.6,51.5,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:13:10,54790,10.2,6.1,58.6,1.7,51.5,52.0,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:13:20,54800,10.3,6.2,58.6,1.5,51.7,51.9,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:13:30,54810,10.3,6.2,58.6,1.7,51.6,51.9,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:13:40,54820,10.6,6.4,58.8,1.6,51.7,51.9,52.0,52.1,51.6,44.4,11.5,15.1,0.000
3:13:50,54830,10.7,6.5,58.8,1.7,51.6,51.9,52.0,52.1,51.6,44.3,11.5,15.1,0.000
3:14:00,54840,10.7,6.5,58.5,1.6,51.4,51.9,52.0,52.1,51.5,44.3,11.5,15.1,0.000
3:14:10,54850,10.7,6.5,58.6,1.7,51.5,52.0,52.0,52.1,51.6,44.3,11.5,15.1,0.000
3:14:20,54860,10.7,6.5,58.5,1.6,51.5,52.0,52.0,52.1,51.6,44.3,11.5,15.1,0.000
3:14:30,54870,10.7,6.5,58.2,1.7,51.4,52.0,52.0,52.1,51.5,44.4,11.5,15.1,0.000
3:14:40,54880,10.6,6.4,58.0,1.6,51.6,52.0,52.0,52.1,51.5,44.4,11.5,15.1,0.000
3:14:50,54890,10.6,6.4,58.1,1.7,51.6,51.9,52.0,52.1,51.5,44.4,11.5,15.1,0.000
3:15:00,54900,10.5,6.3,57.9,1.6,51.7,52.0,52.0,52.1,51.6,44.4,11.5,15.2,0.000
3:15:10,54910,10.6,6.3,57.9,1.7,51.8,52.0,52.0,52.1,51.5,44.3,11.5,15.2,0.000
3:15:20,54920,10.7,6.4,57.8,1.6,51.9,51.9,52.0,52.1,51.5,44.3,11.5,15.2,0.000
3:15:30,54930,10.5,6.3,57.8,1.7,51.9,51.9,52.0,52.1,51.5,44.3,11.5,15.2,0.000
3:15:40,54940,10.5,6.3,57.8,1.6,51.8,52.0,52.0,52.1,51.5,44.3,11.5,15.2,0.000
3:15:50,54950,10.5,6.3,57.5,1.7,51.7,51.9,52.0,52.1,51.5,44.3,11.5,15.2,0.000
3:16:00,54960,10.5,6.2,57.3,1.6,51.6,51.9,52.0,52.1,51.5,44.3,11.5,15.2,0.000
3:16:10,54970,10.5,6.2,57.5,1.7,51.6,51.9,52.0,52.1,51.5,44.4,11.5,15.2,0.000
3:16:20,54980,10.5,6.3,57.7,1.6,51.5,52.0,52.0,52.1,51.6,44.4,11.5,15.2,0.000
3:16:30,54990,10.3,6.1,57.6,1.7,51.4,52.0,52.0,52.1,51.6,44.3,11.5,15.2,0.000
3:16:40,55000,10.2,6.0,57.5,1.6,51.4,51.9,52.0,52.1,51.5,44.3,11.5,15.2,0.000
3:16:50,55010,10.3,6.0,57.3,1.7,51.3,51.9,52.0,52.1,51.5,44.3,11.5,15.2,0.000
3:17:00,55020,10.2,6.0,57.6,1.6,51.3,51.9,52.0,52.1,51.5,44.3,11.5,15.2,0.000
3:17:10,55030,10.3,6.0,57.5,1.7,51.5,51.9,52.0,52.1,51.5,44.3,11.5,15.2,0.000
3:17:20,55040,10.2,6.0,57.5,1.6,51.4,51.9,52.0,52.1,51.5,44.3,11.5,15.2,0.000
3:17:30,55050,10.2,6.0,57.7,1.7,51.3,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:17:40,55060,10.2,6.0,57.7,1.6,51.3,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:17:50,55070,10.2,6.0,57.7,1.7,51.5,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:18:00,55080,10.1,5.9,57.9,1.5,51.5,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:18:10,55090,10.1,5.9,57.7,1.7,51.6,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:18:20,55100,10.1,5.9,57.8,1.6,51.5,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:18:30,55110,10.0,5.8,57.9,1.7,51.6,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:18:40,55120,10.0,5.8,57.9,1.5,51.3,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:18:50,55130,10.0,5.8,57.7,1.7,51.4,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:19:00,55140,10.0,5.8,58.0,1.6,51.5,51.9,52.0,52.1,51.5,44.2,11.5,15.3,0.000
3:19:10,55150,10.1,5.9,57.9,1.7,51.3,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:19:20,55160,10.0,5.8,57.8,1.6,51.3,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:19:30,55170,10.0,5.9,58.2,1.7,51.6,51.9,52.0,52.1,51.5,44.2,11.5,15.3,0.000
3:19:40,55180,10.0,5.9,58.1,1.6,51.3,51.9,52.0,52.1,51.5,44.2,11.5,15.3,0.000
3:19:50,55190,9.9,5.8,58.1,1.7,51.3,51.9,52.0,52.1,51.5,44.2,11.5,15.3,0.000
3:20:00,55200,10.0,5.9,58.2,1.6,51.4,51.9,52.0,52.1,51.5,44.2,11.5,15.3,0.000
3:20:10,55210,10.0,5.9,58.4,1.7,51.4,51.9,52.0,52.1,51.5,44.2,11.5,15.3,0.000
3:20:20,55220,9.9,5.8,58.2,1.6,51.4,51.9,52.0,52.1,51.5,44.2,11.5,15.3,0.000
3:20:30,55230,10.0,5.9,58.5,1.7,51.2,51.9,52.0,52.1,51.5,44.2,11.5,15.3,0.000
3:20:40,55240,10.1,6.0,58.5,1.6,51.4,51.9,52.0,52.1,51.5,44.3,11.4,15.3,0.000
3:20:50,55250,10.1,6.0,58.6,1.7,51.5,51.9,52.0,52.1,51.5,44.3,11.5,15.3,0.000
3:21:00,55260,10.1,6.0,58.5,1.6,51.5,51.9,52.0,52.1,51.5,44.2,11.4,15.3,0.000
3:21:10,55270,10.2,6.1,58.6,1.7,51.4,51.9,52.0,52.1,51.5,44.2,11.4,15.3,0.000
3:21:20,55280,10.3,6.1,58.5,1.6,51.5,51.9,52.0,52.1,51.5,44.2,11.5,15.3,0.000
3:21:30,55290,10.4,6.3,58.5,1.7,51.6,51.9,52.0,52.1,51.5,44.2,11.4,15.3,0.000
3:21:40,55300,10.5,6.3,58.5,1.6,51.7,51.9,52.0,52.1,51.5,44.2,11.4,15.3,0.000
3:21:50,55310,10.6,6.4,58.2,1.7,51.6,51.9,52.0,52.1,51.5,44.2,11.4,15.3,0.000
3:22:00,55320,10.6,6.4,58.6,1.5,51.7,51.9,52.0,52.1,51.5,44.2,11.4,15.3,0.000
3:22:10,55330,10.7,6.5,58.2,1.7,51.7,51.9,52.0,52.1,51.5,44.2,11.4,15.3,0.000
3:22:20,55340,10.7,6.5,58.3,1.6,51.6,51.9,52.0,52.1,51.5,44.2,11.4,15.3,0.000
3:22:30,55350,10.7,6.4,58.2,1.7,51.6,51.9,52.0,52.1,51.5,44.2,11.4,15.4,0.000
3:22:40,55360,10.7,6.4,58.1,1.6,51.6,51.9,52.0,52.1,51.5,44.2,11.4,15.4,0.000
3:22:50,55370,10.7,6.4,58.1,1.7,51.7,51.9,52.0,52.0,51.5,44.2,11.4,15.4,0.000
3:23:00,55380,10.7,6.4,57.8,1.6,51.6,51.9,52.0,52.1,51.5,44.2,11.4,15.4,0.000
3:23:10,55390,10.5,6.3,57.8,1.7,51.6,51.9,52.0,52.0,51.5,44.2,11.5,15.4,0.000
3:23:20,55400,10.5,6.3,57.9,1.5,51.4,51.9,52.0,52.1,51.5,44.2,11.4,15.4,0.000
3:23:30,55410,10.5,6.3,57.7,1.7,51.4,51.9,52.0,52.1,51.5,44.2,11.4,15.4,0.000
3:23:40,55420,10.5,6.3,57.7,1.5,51.4,51.9,52.0,52.0,51.5,44.2,11.4,15.4,0.000
3:23:50,55430,10.5,6.3,57.6,1.6,51.3,51.9,52.0,52.0,51.5,44.2,11.4,15.4,0.000
3:24:00,55440,10.3,6.1,57.4,1.5,51.3,51.9,52.0,52.0,51.5,44.2,11.4,15.4,0.000
3:24:10,55450,10.3,6.1,57.5,1.7,51.3,51.9,52.0,52.0,51.5,44.2,11.4,15.4,0.000
3:24:20,55460,10.3,6.1,57.4,1.6,51.5,51.9,52.0,52.0,51.5,44.2,11.4,15.4,0.000
3:24:30,55470,10.3,6.1,57.5,1.7,51.6,51.9,51.9,52.0,51.5,44.2,11.4,15.4,0.000
3:24:40,55480,10.3,6.0,57.4,1.6,51.6,51.9,52.0,52.0,51.5,44.2,11.4,15.4,0.000
3:24:50,55490,10.2,5.9,57.4,1.7,51.2,51.9,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:25:00,55500,10.2,6.0,57.7,1.6,51.2,51.9,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:25:10,55510,10.1,5.9,57.4,1.7,51.4,51.9,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:25:20,55520,10.1,5.9,57.6,1.6,51.5,51.9,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:25:30,55530,10.1,5.9,57.7,1.7,51.3,51.9,52.0,52.0,51.5,44.1,11.4,15.4,0.000
3:25:40,55540,10.1,5.9,57.7,1.6,51.4,51.8,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:25:50,55550,10.1,5.8,57.5,1.7,51.5,51.9,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:26:00,55560,10.1,5.9,57.7,1.6,51.7,51.9,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:26:10,55570,10.1,5.9,57.5,1.7,51.6,51.9,52.0,52.0,51.5,44.1,11.4,15.4,0.000
3:26:20,55580,10.2,6.0,58.0,1.6,51.5,51.9,52.0,52.0,51.5,44.1,11.4,15.4,0.000
3:26:30,55590,10.2,6.0,57.9,1.7,51.5,51.9,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:26:40,55600,10.0,5.9,58.0,1.6,51.5,51.9,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:26:50,55610,10.0,5.9,58.1,1.7,51.6,51.9,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:27:00,55620,10.0,5.9,58.1,1.6,51.5,51.9,52.0,52.0,51.5,44.1,11.4,15.5,0.000
3:27:10,55630,10.0,5.9,58.2,1.7,51.5,51.9,52.0,52.0,51.5,44.1,11.4,15.5,0.000
3:27:20,55640,9.9,5.8,58.1,1.6,51.5,51.9,52.0,52.0,51.5,44.1,11.4,15.5,0.000
3:27:30,55650,10.0,5.8,58.0,1.7,51.6,51.9,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:27:40,55660,9.9,5.8,58.4,1.6,51.4,51.9,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:27:50,55670,10.0,5.8,58.3,1.7,51.4,51.9,51.9,52.0,51.5,44.1,11.4,15.4,0.000
3:28:00,55680,10.0,5.8,58.0,1.6,51.3,51.9,52.0,52.0,51.5,44.1,11.4,15.5,0.000
3:28:10,55690,9.9,5.8,58.3,1.7,51.3,51.9,52.0,52.0,51.5,44.1,11.4,15.5,0.000
3:28:20,55700,10.0,5.8,58.3,1.6,51.3,51.9,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:28:30,55710,9.9,5.8,58.4,1.7,51.4,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:28:40,55720,9.9,5.8,58.6,1.6,51.4,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:28:50,55730,10.1,5.9,58.6,1.7,51.3,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:29:00,55740,10.1,6.0,58.5,1.6,51.3,51.9,52.0,52.0,51.5,44.1,11.4,15.5,0.000
3:29:10,55750,10.1,6.0,58.6,1.7,51.4,51.9,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:29:20,55760,10.2,6.1,58.3,1.6,51.4,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:29:30,55770,10.5,6.3,58.7,1.7,51.3,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:29:40,55780,10.6,6.4,58.3,1.6,51.3,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:29:50,55790,10.7,6.5,58.7,1.7,51.2,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:30:00,55800,10.7,6.5,58.6,1.6,51.3,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:30:10,55810,10.7,6.5,58.4,1.7,51.3,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:30:20,55820,10.7,6.5,58.2,1.6,51.1,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:30:30,55830,10.7,6.5,58.1,1.7,51.3,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:30:40,55840,10.6,6.4,58.2,1.6,51.2,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:30:50,55850,10.6,6.4,58.1,1.7,51.1,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:31:00,55860,10.6,6.3,57.9,1.6,51.2,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:31:10,55870,10.4,6.2,57.6,1.7,51.3,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:31:20,55880,10.5,6.3,57.8,1.6,51.2,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:31:30,55890,10.5,6.3,57.7,1.7,51.4,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:31:40,55900,10.4,6.2,57.6,1.6,51.5,51.8,51.9,52.0,51.5,44.1,11.4,15.5,0.000
3:31:50,55910,10.4,6.2,57.6,1.7,51.5,51.8,51.9,52.0,51.4,44.1,11.4,15.5,0.000
3:32:00,55920,10.3,6.0,57.4,1.6,51.4,51.9,51.9,52.0,51.4,44.1,11.4,15.5,0.000
3:32:10,55930,10.3,6.1,57.4,1.7,51.5,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:32:20,55940,10.3,6.1,57.6,1.6,51.3,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:32:30,55950,10.3,6.0,57.5,1.7,51.1,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:32:40,55960,10.3,6.0,57.6,1.6,51.1,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:32:50,55970,10.2,6.0,57.6,1.7,51.3,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:33:00,55980,10.1,5.9,57.2,1.6,51.4,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:33:10,55990,10.2,5.9,57.3,1.7,51.3,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:33:20,56000,10.1,5.9,57.3,1.6,51.6,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:33:30,56010,10.1,5.9,57.5,1.7,51.5,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:33:40,56020,10.2,6.0,57.7,1.6,51.4,51.9,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:33:50,56030,10.1,5.9,57.6,1.7,51.2,51.9,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:34:00,56040,10.2,6.0,57.8,1.6,51.2,51.9,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:34:10,56050,10.0,5.8,57.7,1.7,51.4,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:34:20,56060,10.0,5.8,57.7,1.6,51.3,51.8,51.9,52.0,51.5,44.0,11.4,15.5,0.000
3:34:30,56070,10.0,5.9,57.8,1.7,51.3,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:34:40,56080,10.0,5.9,58.0,1.6,51.1,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:34:50,56090,10.0,5.9,57.8,1.7,51.3,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:35:00,56100,9.9,5.8,58.2,1.6,51.4,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:35:10,56110,10.1,5.9,58.0,1.7,51.3,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:35:20,56120,10.0,5.8,58.2,1.6,51.4,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:35:30,56130,9.9,5.8,58.2,1.7,51.4,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:35:40,56140,10.0,5.8,58.3,1.6,51.3,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:35:50,56150,9.9,5.8,58.2,1.7,51.4,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:36:00,56160,10.0,5.9,58.5,1.6,51.2,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:36:10,56170,9.9,5.8,58.3,1.8,51.2,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:36:20,56180,10.0,5.9,58.4,1.6,51.2,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:36:30,56190,10.0,5.9,58.6,1.7,51.2,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:36:40,56200,10.0,5.9,58.3,1.6,51.2,51.8,51.9,52.0,51.4,44.0,11.4,15.5,0.000
3:36:50,56210,10.0,5.9,58.5,1.7,51.3,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:37:00,56220,10.2,6.0,58.5,1.5,51.1,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:37:10,56230,10.3,6.1,58.6,1.7,51.2,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:37:20,56240,10.5,6.3,58.4,1.6,51.4,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:37:30,56250,10.6,6.4,58.5,1.7,51.3,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:37:40,56260,10.6,6.4,58.4,1.6,51.4,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:37:50,56270,10.8,6.6,58.5,1.7,51.5,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:38:00,56280,10.7,6.5,58.4,1.5,51.3,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:38:10,56290,10.7,6.5,58.2,1.7,51.2,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:38:20,56300,10.6,6.4,58.1,1.6,51.2,51.8,51.9,52.0,51.4,44.0,11.4,15.6,0.000
3:38:30,56310,10.6,6.4,58.2,1.7,51.4,51.8,51.9,52.0,51.4,43.9,11.4,15.6,0.000
3:38:40,56320,10.7,6.4,58.0,1.5,51.4,51.8,51.9,52.0,51.4,43.9,11.3,15.6,0.000
3:38:50,56330,10.7,6.4,58.1,1.7,51.2,51.8,51.9,52.0,51.4,43.9,11.4,15.6,0.000
3:39:00,56340,10.6,6.4,57.7,1.6,51.2,51.8,51.9,52.0,51.4,43.9,11.3,15.6,0.000
3:39:10,56350,10.7,6.5,57.7,1.7,51.3,51.8,51.9,52.0,51.4,43.9,11.3,15.6,0.000
3:39:20,56360,10.5,6.3,57.7,1.6,51.3,51.8,51.9,52.0,51.4,43.9,11.4,15.6,0.000
3:39:30,56370,10.5,6.2,57.4,1.7,51.2,51.8,51.9,52.0,51.4,43.9,11.4,15.6,0.000
3:39:40,56380,10.5,6.3,57.6,1.5,51.0,51.8,51.9,52.0,51.4,43.9,11.3,15.6,0.000
3:39:50,56390,10.4,6.1,57.6,1.8,51.1,51.8,51.9,52.0,51.4,43.9,11.4,15.6,0.000
3:40:00,56400,10.4,6.1,57.5,1.6,51.2,51.8,51.9,52.0,51.4,43.9,11.3,15.6,0.000
3:40:10,56410,10.4,6.1,57.3,1.7,51.3,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0.000
3:40:20,56420,10.3,6.1,57.6,1.6,51.3,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0.000
3:40:30,56430,10.3,6.1,57.6,1.7,51.4,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0.000
3:40:40,56440,10.1,5.9,57.3,1.6,51.4,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0.000
3:40:50,56450,10.2,6.0,57.4,1.7,51.4,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0.000
3:41:00,56460,10.2,6.0,57.6,1.6,51.3,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0.000
3:41:10,56470,10.2,5.9,57.5,1.7,51.4,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0.000
3:41:20,56480,10.2,5.9,57.3,1.5,51.5,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0.000
3:41:30,56490,10.2,5.9,57.5,1.7,51.4,51.7,51.9,51.9,51.4,43.9,11.3,15.6,0.000
3:41:40,56500,10.1,5.9,57.6,1.5,51.4,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0.000
3:41:50,56510,10.1,5.9,57.5,1.7,51.5,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0.000
3:42:00,56520,10.0,5.8,57.5,1.6,51.6,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0.000
3:42:10,56530,10.0,5.8,57.7,1.7,51.6,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0.000
3:42:20,56540,10.0,5.8,57.8,1.6,51.4,51.8,51.8,51.9,51.4,43.8,11.3,15.6,0.000
3:42:30,56550,10.0,5.8,57.6,1.7,51.4,51.8,51.8,51.9,51.4,43.9,11.3,15.6,0.000
3:42:40,56560,10.0,5.8,57.9,1.5,51.3,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0.000
3:42:50,56570,10.0,5.8,58.0,1.7,51.3,51.8,51.9,52.0,51.4,43.9,11.3,15.6,0.000
3:43:00,56580,10.0,5.9,58.1,1.6,51.2,51.8,51.8,52.0,51.4,43.9,11.3,15.7,0.000
3:43:10,56590,10.0,5.8,58.1,1.7,51.2,51.8,51.8,52.0,51.4,43.9,11.3,15.7,0.000
3:43:20,56600,10.0,5.8,58.4,1.5,51.4,51.8,51.9,52.0,51.4,43.9,11.3,15.7,0.000
3:43:30,56610,10.0,5.8,58.2,1.7,51.3,51.8,51.9,52.0,51.4,43.9,11.3,15.6,0.000
3:43:40,56620,10.0,5.8,58.4,1.6,51.1,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:43:50,56630,10.0,5.8,58.3,1.7,51.2,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:44:00,56640,10.1,5.9,58.5,1.6,51.4,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:44:10,56650,10.0,5.9,58.4,1.7,51.3,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:44:20,56660,10.0,5.9,58.4,1.5,51.4,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:44:30,56670,10.1,6.0,58.4,1.7,51.4,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:44:40,56680,10.2,6.1,58.6,1.5,51.2,51.7,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:44:50,56690,10.3,6.2,58.7,1.7,51.2,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:45:00,56700,10.4,6.3,58.3,1.6,51.2,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:45:10,56710,10.5,6.3,58.5,1.7,51.3,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:45:20,56720,10.7,6.5,58.5,1.6,51.4,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:45:30,56730,10.7,6.4,58.2,1.7,51.3,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:45:40,56740,10.7,6.5,58.4,1.6,51.3,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:45:50,56750,10.7,6.5,58.2,1.7,51.2,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:46:00,56760,10.6,6.4,58.1,1.5,51.1,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:46:10,56770,10.7,6.5,57.9,1.7,51.1,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:46:20,56780,10.6,6.4,58.0,1.6,51.2,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:46:30,56790,10.6,6.3,57.7,1.7,51.2,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:46:40,56800,10.6,6.4,58.0,1.5,51.0,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:46:50,56810,10.5,6.3,57.8,1.7,51.1,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:47:00,56820,10.4,6.2,57.6,1.5,51.2,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:47:10,56830,10.4,6.2,57.6,1.7,51.2,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:47:20,56840,10.4,6.2,57.7,1.5,51.2,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0.000
3:47:30,56850,10.4,6.1,57.5,1.7,51.3,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:47:40,56860,10.4,6.1,57.5,1.6,51.3,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:47:50,56870,10.3,6.1,57.5,1.7,51.4,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:48:00,56880,10.2,6.0,57.5,1.6,51.5,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:48:10,56890,10.2,6.0,57.5,1.7,51.6,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0.000
3:48:20,56900,10.2,6.0,57.7,1.6,51.5,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0.000
3:48:30,56910,10.2,5.9,57.5,1.7,51.4,51.8,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:48:40,56920,10.2,6.0,57.7,1.5,51.3,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0.000
3:48:50,56930,10.2,6.0,57.4,1.7,51.2,51.7,51.8,51.9,51.4,43.8,11.3,15.8,0.000
3:49:00,56940,10.1,5.9,57.5,1.5,51.3,51.7,51.8,51.9,51.4,43.8,11.3,15.8,0.000
3:49:10,56950,10.2,5.9,57.5,1.7,51.1,51.7,51.8,51.9,51.4,43.8,11.3,15.8,0.000
3:49:20,56960,10.2,6.0,57.9,1.6,51.1,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:49:30,56970,10.1,5.9,57.7,1.7,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:49:40,56980,10.0,5.9,57.9,1.6,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0.000
3:49:50,56990,10.2,6.0,57.7,1.7,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:50:00,57000,10.1,5.9,57.9,1.6,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:50:10,57010,10.1,5.9,57.9,1.7,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:50:20,57020,10.1,5.9,58.0,1.5,51.5,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:50:30,57030,10.0,5.8,58.0,1.7,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:50:40,57040,10.0,5.8,58.0,1.5,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0.000
3:50:50,57050,10.0,5.8,58.1,1.7,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:51:00,57060,10.0,5.9,58.2,1.6,51.1,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:51:10,57070,9.9,5.8,58.4,1.7,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0.000
3:51:20,57080,9.9,5.8,58.1,1.4,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:51:30,57090,9.9,5.8,58.5,1.7,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:51:40,57100,10.0,5.9,58.5,1.5,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:51:50,57110,10.0,5.9,58.5,1.8,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0.000
3:52:00,57120,10.0,5.9,58.3,1.6,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:52:10,57130,10.3,6.2,58.4,1.7,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:52:20,57140,10.4,6.2,58.6,1.6,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:52:30,57150,10.5,6.3,58.5,1.7,51.1,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:52:40,57160,10.6,6.4,58.7,1.6,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:52:50,57170,10.7,6.5,58.6,1.7,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:53:00,57180,10.7,6.5,58.7,1.6,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:53:10,57190,10.7,6.5,58.5,1.7,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:53:20,57200,10.6,6.4,58.1,1.5,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:53:30,57210,10.7,6.5,58.2,1.7,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:53:40,57220,10.6,6.4,57.9,1.6,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:53:50,57230,10.5,6.3,58.0,1.7,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:54:00,57240,10.5,6.3,58.0,1.6,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:54:10,57250,10.5,6.2,57.7,1.7,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:54:20,57260,10.6,6.3,57.7,1.5,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:54:30,57270,10.6,6.3,57.8,1.7,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:54:40,57280,10.5,6.3,57.8,1.5,51.1,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:54:50,57290,10.4,6.1,57.8,1.7,50.9,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:55:00,57300,10.4,6.2,57.5,1.6,50.9,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:55:10,57310,10.3,6.1,57.5,1.7,51.2,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:55:20,57320,10.3,6.1,57.8,1.5,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:55:30,57330,10.3,6.0,57.4,1.7,51.1,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:55:40,57340,10.2,6.0,57.6,1.5,51.0,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:55:50,57350,10.3,6.1,57.7,1.7,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:56:00,57360,10.1,5.9,57.5,1.6,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:56:10,57370,10.2,6.0,57.6,1.7,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:56:20,57380,10.1,5.9,57.8,1.6,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:56:30,57390,10.1,5.9,57.7,1.7,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:56:40,57400,10.1,5.9,57.8,1.6,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:56:50,57410,10.1,5.9,57.9,1.7,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:57:00,57420,10.1,5.9,57.7,1.6,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:57:10,57430,10.1,5.9,58.0,1.7,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:57:20,57440,10.1,5.9,57.9,1.5,51.2,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:57:30,57450,10.1,5.9,57.8,1.7,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0.000
3:57:40,57460,10.0,5.9,58.1,1.6,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:57:50,57470,10.0,5.9,58.1,1.7,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:58:00,57480,10.0,5.8,58.2,1.5,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.000
3:58:10,57490,10.0,5.9,58.0,1.7,51.3,51.7,51.8,51.9,51.3,43.7,11.4,15.8,0.000
3:58:20,57500,10.0,5.9,58.3,1.5,51.3,51.7,51.8,51.9,51.3,43.7,11.8,15.8,0.000
3:58:30,57510,10.0,5.9,58.2,1.7,51.2,51.7,51.8,51.9,51.3,43.7,11.7,15.8,0.000
3:58:40,57520,10.0,5.9,58.3,1.5,51.3,51.7,51.8,51.9,51.3,43.7,11.6,15.8,0.000
3:58:50,57530,10.0,5.8,58.2,1.7,51.2,51.7,51.8,51.9,51.3,43.7,10.9,15.8,0.000
3:59:00,57540,9.9,5.8,58.6,1.5,51.2,51.7,51.8,51.8,51.3,43.7,10.0,15.8,0.000
3:59:10,57550,10.0,5.9,58.6,1.7,51.4,51.6,51.7,51.8,51.3,43.7,9.6,15.8,0.000
3:59:20,57560,10.1,5.9,58.4,1.5,51.4,51.7,51.8,51.8,51.3,43.7,9.5,15.8,0.000
3:59:30,57570,10.1,6.0,58.4,1.7,51.4,51.7,51.8,51.8,51.3,43.7,9.5,15.8,0.000
3:59:40,57580,10.2,6.0,58.4,1.5,51.4,51.7,51.8,51.8,51.3,43.7,9.6,15.8,0.000
3:59:50,57590,10.4,6.2,58.4,1.7,51.3,51.7,51.8,51.9,51.3,43.7,10.1,15.8,0.000
4:00:00,57600,10.3,6.2,58.7,1.5,51.4,51.7,51.8,51.9,51.3,43.7,10.3,15.8,0.257
4:00:10,57610,10.6,6.4,58.3,1.7,51.4,51.7,51.8,51.9,51.3,43.7,10.2,17.2,0.979
4:00:20,57620,10.6,6.5,58.6,1.5,51.3,51.7,51.8,51.8,51.3,44.0,10.1,46.5,0.970
4:00:30,57630,10.6,6.4,58.4,1.7,51.4,51.7,51.7,51.8,51.2,43.0,10.1,50.3,1.022
4:00:40,57640,10.7,6.5,58.4,1.6,51.3,51.7,51.7,51.8,51.2,42.2,10.1,51.2,0.971
4:00:50,57650,10.7,6.5,58.3,1.7,51.3,51.7,51.7,51.8,51.1,40.8,10.1,51.3,0.975
4:01:00,57660,10.6,6.4,58.3,1.6,51.3,51.7,51.7,51.8,51.3,39.9,10.0,51.5,0.537
4:01:10,57670,10.6,6.3,58.0,1.7,51.2,51.7,51.7,51.8,51.2,38.8,10.1,51.5,0.000
4:01:20,57680,10.6,6.4,58.0,1.5,51.3,51.7,51.8,51.8,51.2,36.7,10.1,49.9,0.000
4:01:30,57690,10.5,6.3,58.0,1.7,51.4,51.7,51.8,51.8,51.1,36.8,10.1,49.3,0.000
4:01:40,57700,10.5,6.3,57.8,1.5,51.3,51.7,51.7,51.8,51.2,36.2,10.1,50.1,0.000
4:01:50,57710,10.6,6.3,57.7,1.7,51.1,51.7,51.8,51.8,50.8,36.5,10.1,49.6,0.000
4:02:00,57720,10.6,6.3,57.5,1.6,51.3,51.7,51.7,51.8,50.8,37.8,10.1,49.5,0.000
4:02:10,57730,10.5,6.2,57.5,1.7,51.4,51.7,51.8,51.8,50.8,37.0,10.1,49.4,0.000
4:02:20,57740,10.5,6.3,57.7,1.6,51.4,51.7,51.7,51.8,50.7,38.5,10.1,49.4,0.000
4:02:30,57750,10.4,6.2,57.5,1.7,51.5,51.7,51.7,51.7,50.7,37.7,10.1,49.0,0.000
4:02:40,57760,10.4,6.1,57.4,1.6,51.6,51.7,51.7,51.7,50.8,36.6,10.1,48.7,0.000
4:02:50,57770,10.3,6.0,57.5,1.8,51.5,51.7,51.7,51.8,50.9,37.4,10.1,48.5,0.000
4:03:00,57780,10.3,6.0,57.4,1.6,51.3,51.7,51.7,51.8,51.0,37.0,10.1,48.4,0.000
4:03:10,57790,10.2,6.0,57.3,1.7,50.9,51.6,51.7,51.8,51.0,36.7,10.1,48.2,0.000
4:03:20,57800,10.1,5.9,57.6,1.6,50.9,51.6,51.7,51.7,51.0,37.6,10.1,48.0,0.000
4:03:30,57810,10.2,6.0,57.7,1.7,50.8,51.6,51.7,51.7,50.8,38.2,10.1,47.8,0.000
4:03:40,57820,10.2,6.0,57.5,1.6,50.8,51.7,51.7,51.7,50.8,37.4,10.1,47.6,0.000
4:03:50,57830,10.2,5.9,57.5,1.7,50.8,51.6,51.7,51.7,50.8,37.4,10.1,47.5,0.000
4:04:00,57840,10.2,6.0,57.8,1.5,50.8,51.6,51.7,51.7,50.8,38.0,10.1,47.3,0.000
4:04:10,57850,10.1,5.9,57.6,1.7,50.9,51.6,51.7,51.7,50.9,37.2,10.1,47.1,0.000
4:04:20,57860,10.2,6.0,57.7,1.5,51.0,51.6,51.7,51.7,50.9,37.1,10.1,46.9,0.000
4:04:30,57870,10.2,6.0,57.8,1.8,50.8,51.6,51.7,51.7,50.9,37.7,10.1,46.8,0.000
4:04:40,57880,10.0,5.9,58.0,1.6,50.9,51.6,51.7,51.7,50.8,37.7,10.1,46.6,0.000
4:04:50,57890,10.1,5.9,57.7,1.7,51.2,51.6,51.7,51.7,50.8,37.4,10.2,46.4,0.000
4:05:00,57900,10.1,5.9,58.0,1.6,51.4,51.6,51.7,51.7,50.7,37.9,10.1,46.3,0.000
4:05:10,57910,10.1,5.9,57.9,1.7,51.4,51.7,51.7,51.7,50.7,38.0,10.2,46.1,0.000
4:05:20,57920,10.0,5.8,58.2,1.6,51.2,51.7,51.7,51.7,50.8,37.4,10.2,45.9,0.000
4:05:30,57930,10.0,5.8,57.9,1.7,51.1,51.7,51.7,51.7,50.8,37.9,10.2,45.8,0.000
4:05:40,57940,10.1,5.9,58.2,1.6,50.8,51.6,51.7,51.7,50.8,37.9,10.2,45.7,0.000
4:05:50,57950,10.1,6.0,58.3,1.7,50.9,51.6,51.7,51.7,50.9,37.2,10.2,45.5,0.000
4:06:00,57960,10.0,5.9,58.2,1.5,51.0,51.6,51.7,51.7,50.8,37.3,10.2,45.3,0.000
4:06:10,57970,10.0,5.9,58.4,1.7,51.3,51.6,51.7,51.7,50.8,37.9,10.2,45.2,0.000
4:06:20,57980,10.0,5.9,58.1,1.5,51.5,51.6,51.7,51.7,50.8,37.8,10.2,45.1,0.000
4:06:30,57990,10.0,5.9,58.5,1.7,51.5,51.6,51.7,51.7,50.9,37.5,10.2,44.9,0.000
4:06:40,58000,10.0,5.9,58.5,1.6,51.5,51.6,51.7,51.7,50.9,38.0,10.2,44.8,0.000
4:06:50,58010,10.0,5.8,58.4,1.7,51.5,51.6,51.7,51.7,50.8,37.9,10.2,44.6,0.000
4:07:00,58020,10.0,5.9,58.4,1.6,51.5,51.6,51.7,51.7,50.8,37.7,10.2,44.5,0.000
4:07:10,58030,10.2,6.0,58.4,1.7,51.5,51.6,51.7,51.7,50.8,37.9,10.2,44.4,0.000
4:07:20,58040,10.2,6.1,58.5,1.6,51.6,51.6,51.7,51.7,50.7,38.3,10.2,44.2,0.000
4:07:30,58050,10.3,6.1,58.3,1.7,51.5,51.7,51.7,51.7,50.8,37.6,10.2,44.1,0.000
4:07:40,58060,10.3,6.2,58.4,1.6,51.4,51.6,51.7,51.7,50.7,37.8,10.2,44.0,0.000
4:07:50,58070,10.4,6.3,58.5,1.7,51.4,51.6,51.7,51.7,50.7,37.9,10.2,43.9,0.000
4:08:00,58080,10.6,6.4,58.5,1.6,51.5,51.6,51.7,51.7,50.7,37.9,10.2,43.7,0.000
4:08:10,58090,10.7,6.5,58.5,1.8,51.6,51.6,51.7,51.7,50.8,37.7,10.2,43.6,0.000
4:08:20,58100,10.8,6.5,58.1,1.5,51.6,51.6,51.7,51.7,50.8,38.0,10.2,43.5,0.000
4:08:30,58110,10.7,6.5,58.4,1.7,51.5,51.6,51.7,51.7,50.8,38.0,10.2,43.4,0.000
4:08:40,58120,10.6,6.4,58.3,1.6,51.2,51.6,51.7,51.7,50.8,37.9,10.2,43.3,0.000
4:08:50,58130,10.6,6.3,57.9,1.7,51.2,51.6,51.7,51.7,50.8,38.1,10.2,43.1,0.000
4:09:00,58140,10.6,6.4,58.1,1.5,51.1,51.6,51.7,51.7,50.8,38.2,10.2,43.0,0.000
4:09:10,58150,10.6,6.4,58.0,1.7,51.1,51.6,51.7,51.7,50.8,37.8,10.2,42.9,0.000
4:09:20,58160,10.6,6.3,57.9,1.5,51.1,51.6,51.7,51.7,50.8,37.9,10.2,42.7,0.000
4:09:30,58170,10.5,6.2,57.6,1.7,51.1,51.6,51.7,51.7,50.8,38.0,10.2,42.6,0.000
4:09:40,58180,10.5,6.2,57.6,1.5,51.3,51.6,51.7,51.7,50.8,37.8,10.2,42.5,0.000
4:09:50,58190,10.4,6.2,57.7,1.7,51.4,51.6,51.7,51.7,50.8,37.9,10.2,42.4,0.000
4:10:00,58200,10.4,6.2,57.7,1.6,51.4,51.6,51.7,51.7,50.8,38.2,10.2,42.2,0.000
4:10:10,58210,10.3,6.1,57.5,1.7,51.4,51.6,51.7,51.7,50.8,38.1,10.2,42.1,0.000
4:10:20,58220,10.3,6.1,57.5,1.6,51.4,51.6,51.7,51.7,50.8,38.1,10.3,42.0,0.000
4:10:30,58230,10.3,6.1,57.6,1.7,51.4,51.6,51.7,51.7,50.8,38.2,10.3,41.8,0.000
4:10:40,58240,10.3,6.1,57.5,1.6,51.2,51.6,51.7,51.7,50.8,38.2,10.3,41.7,0.000
4:10:50,58250,10.3,6.0,57.4,1.7,51.1,51.6,51.7,51.7,50.8,37.9,10.3,41.6,0.000
4:11:00,58260,10.2,6.0,57.6,1.5,51.3,51.6,51.7,51.7,50.8,38.0,10.3,41.5,0.000
4:11:10,58270,10.2,6.0,57.6,1.7,51.2,51.6,51.7,51.7,50.8,38.1,10.3,41.3,0.000
4:11:20,58280,10.2,6.0,57.4,1.6,51.2,51.6,51.7,51.7,50.7,37.9,10.3,41.2,0.000
4:11:30,58290,10.2,6.0,57.7,1.7,51.1,51.6,51.7,51.7,50.7,38.1,10.3,41.1,0.000
4:11:40,58300,10.3,6.1,57.7,1.5,51.2,51.6,51.7,51.7,50.7,38.3,10.3,41.0,0.000
4:11:50,58310,10.2,6.0,57.5,1.7,51.1,51.6,51.7,51.7,50.7,38.1,10.3,40.9,0.000
4:12:00,58320,10.1,5.9,57.5,1.6,51.1,51.6,51.7,51.7,50.7,38.1,10.3,40.7,0.000
4:12:10,58330,10.2,6.0,57.8,1.7,51.1,51.6,51.7,51.7,50.8,38.2,10.3,40.6,0.000
4:12:20,58340,10.1,5.9,57.8,1.6,51.1,51.6,51.7,51.7,50.7,38.2,10.3,40.5,0.000
4:12:30,58350,10.2,6.0,57.8,1.7,51.2,51.6,51.7,51.7,50.8,38.1,10.3,40.4,0.000
4:12:40,58360,10.0,5.8,57.6,1.6,51.1,51.6,51.7,51.7,50.7,38.1,10.3,40.3,0.000
4:12:50,58370,10.1,5.9,58.0,1.7,51.2,51.6,51.7,51.7,50.7,38.2,10.3,40.2,0.000
4:13:00,58380,10.0,5.8,57.8,1.6,51.1,51.6,51.7,51.7,50.7,38.1,10.4,40.0,0.000
4:13:10,58390,10.0,5.9,58.0,1.7,50.9,51.6,51.7,51.7,50.7,38.2,10.5,39.9,0.000
4:13:20,58400,10.0,5.8,57.9,1.6,50.9,51.6,51.7,51.7,50.7,38.3,10.5,39.8,0.000
4:13:30,58410,10.0,5.9,58.1,1.7,51.0,51.6,51.7,51.7,50.7,38.2,10.5,39.7,0.000
4:13:40,58420,10.0,5.9,58.2,1.6,51.1,51.6,51.7,51.7,50.7,38.1,9.9,39.6,0.000
4:13:50,58430,10.0,5.9,58.4,1.7,51.0,51.6,51.7,51.7,50.7,38.3,9.5,39.5,0.000
4:14:00,58440,10.0,5.8,58.3,1.6,51.2,51.6,51.6,51.7,50.8,38.2,9.3,39.4,0.000
4:14:10,58450,10.0,5.9,58.1,1.8,51.2,51.6,51.7,51.7,50.7,38.2,9.5,39.3,0.000
4:14:20,58460,10.0,5.9,58.5,1.6,51.3,51.6,51.7,51.7,50.7,38.3,9.8,39.2,0.000
4:14:30,58470,10.1,6.0,58.6,1.7,51.4,51.6,51.7,51.7,50.7,38.3,9.9,39.1,0.000
4:14:40,58480,10.0,5.9,58.3,1.6,51.4,51.6,51.6,51.7,50.7,38.2,9.9,38.9,0.000
4:14:50,58490,10.0,5.9,58.3,1.7,51.4,51.6,51.6,51.7,50.7,38.3,9.9,38.8,0.000
4:15:00,58500,10.1,6.0,58.6,1.5,51.5,51.6,51.6,51.7,50.7,38.3,10.0,38.7,0.258
4:15:10,58510,10.2,6.1,58.6,1.7,51.3,51.6,51.6,51.7,50.7,38.2,10.1,38.8,0.985
4:15:20,58520,10.5,6.3,58.5,1.6,51.3,51.6,51.6,51.7,50.7,38.8,10.0,49.9,0.999
4:15:30,58530,10.5,6.4,58.8,1.7,51.3,51.6,51.6,51.7,50.6,37.5,9.9,51.3,1.057
4:15:40,58540,10.7,6.5,58.5,1.6,51.3,51.6,51.6,51.7,50.6,36.5,10.0,51.4,0.995
4:15:50,58550,10.7,6.5,58.5,1.7,51.0,51.6,51.6,51.6,50.5,35.5,10.1,51.5,1.025
4:16:00,58560,10.8,6.6,58.6,1.6,51.0,51.6,51.6,51.6,50.8,34.3,9.9,51.5,0.991
4:16:10,58570,10.7,6.5,58.2,1.7,50.9,51.6,51.6,51.6,50.2,32.8,10.1,51.6,1.029
4:16:20,58580,10.7,6.4,58.0,1.6,51.0,51.6,51.6,51.6,50.4,31.8,10.0,51.6,1.040
4:16:30,58590,10.7,6.5,58.2,1.7,51.1,51.6,51.6,51.6,50.0,30.7,10.0,51.6,0.963
4:16:40,58600,10.6,6.3,57.8,1.6,51.1,51.6,51.6,51.5,50.1,30.2,9.9,51.6,1.035
4:16:50,58610,10.6,6.4,58.0,1.7,51.2,51.6,51.6,51.5,49.8,30.0,10.1,51.6,1.036
4:17:00,58620,10.6,6.4,57.9,1.6,51.2,51.6,51.6,51.5,49.7,29.1,9.9,51.6,0.221
4:17:10,58630,10.5,6.3,57.8,1.8,51.1,51.6,51.6,51.5,49.5,28.5,9.9,51.5,0.000
4:17:20,58640,10.6,6.3,57.6,1.6,51.1,51.6,51.6,51.5,49.8,27.8,10.0,51.5,0.000
4:17:30,58650,10.5,6.3,57.8,1.7,51.2,51.5,51.6,51.4,49.6,27.9,10.0,51.3,0.000
4:17:40,58660,10.4,6.1,57.4,1.6,51.2,51.5,51.6,51.4,49.6,27.7,10.0,51.1,0.000
4:17:50,58670,10.5,6.2,57.7,1.7,51.2,51.5,51.6,51.4,49.6,27.3,10.0,50.9,0.000
4:18:00,58680,10.4,6.1,57.5,1.6,51.4,51.5,51.6,51.4,49.7,27.1,10.0,50.7,0.000
4:18:10,58690,10.4,6.1,57.5,1.7,51.3,51.5,51.6,51.4,49.6,27.2,10.0,50.7,0.000
4:18:20,58700,10.4,6.2,57.6,1.6,51.2,51.6,51.6,51.3,49.4,27.3,10.0,50.4,0.000
4:18:30,58710,10.4,6.1,57.5,1.7,51.3,51.5,51.6,51.3,49.6,27.5,10.0,50.3,0.000
4:18:40,58720,10.2,6.0,57.6,1.6,51.3,51.5,51.5,51.3,49.7,28.0,10.0,50.1,0.000
4:18:50,58730,10.3,6.0,57.7,1.7,51.3,51.5,51.6,51.3,49.8,28.1,10.0,49.9,0.000
4:19:00,58740,10.3,6.0,57.6,1.6,51.3,51.5,51.6,51.3,49.7,28.0,10.0,49.7,0.000
4:19:10,58750,10.2,5.9,57.4,1.7,51.4,51.6,51.6,51.3,49.3,27.7,10.0,49.6,0.000
4:19:20,58760,10.2,6.0,57.7,1.6,51.4,51.6,51.6,51.3,49.4,27.6,10.0,49.4,0.000
4:19:30,58770,10.1,5.9,57.7,1.7,51.1,51.6,51.6,51.3,49.5,27.7,10.0,49.3,0.000
4:19:40,58780,10.2,6.0,57.9,1.5,51.2,51.5,51.6,51.3,49.6,27.7,10.0,49.1,0.000
4:19:50,58790,10.1,5.9,57.6,1.7,51.3,51.5,51.6,51.3,49.6,27.8,10.0,48.9,0.000
4:20:00,58800,10.2,6.0,57.8,1.5,51.4,51.6,51.6,51.4,49.5,27.8,10.0,48.8,0.000
4:20:10,58810,10.1,5.9,57.8,1.7,51.5,51.6,51.6,51.3,49.6,28.0,10.0,48.6,0.000
4:20:20,58820,10.1,5.9,58.1,1.5,51.6,51.6,51.6,51.3,49.7,28.1,10.0,48.4,0.000
4:20:30,58830,10.1,5.9,58.0,1.7,51.5,51.5,51.6,51.3,49.6,27.8,10.0,48.3,0.000
4:20:40,58840,10.2,6.0,57.9,1.6,51.4,51.6,51.5,51.3,49.6,27.4,10.0,48.2,0.000
4:20:50,58850,10.1,5.9,58.0,1.7,51.4,51.5,51.6,51.3,49.4,27.6,10.0,48.0,0.000
4:21:00,58860,10.1,5.9,58.1,1.6,51.4,51.5,51.6,51.3,49.4,28.1,10.0,47.8,0.000
4:21:10,58870,10.0,5.8,58.1,1.7,51.5,51.5,51.6,51.3,49.4,28.1,10.0,47.6,0.000
4:21:20,58880,10.0,5.9,58.0,1.6,51.5,51.5,51.5,51.3,49.4,28.0,10.0,47.5,0.000
4:21:30,58890,10.0,5.9,58.4,1.7,51.4,51.5,51.5,51.3,49.5,27.8,10.0,47.4,0.000
4:21:40,58900,10.0,5.9,58.4,1.6,51.5,51.5,51.5,51.3,49.6,27.7,10.0,47.2,0.000
4:21:50,58910,9.9,5.8,58.3,1.7,51.6,51.5,51.5,51.3,49.6,28.0,10.1,47.1,0.000
4:22:00,58920,9.9,5.8,58.5,1.6,51.6,51.5,51.5,51.3,49.5,28.1,10.0,46.9,0.000
4:22:10,58930,10.0,5.8,58.5,1.8,51.7,51.5,51.5,51.3,49.4,28.0,10.0,46.8,0.000
4:22:20,58940,10.0,5.9,58.3,1.6,51.6,51.5,51.5,51.3,49.5,28.0,10.1,46.6,0.000
4:22:30,58950,10.0,5.8,58.4,1.7,51.7,51.5,51.5,51.3,49.5,28.0,10.1,46.5,0.000
4:22:40,58960,10.1,5.9,58.3,1.6,51.7,51.5,51.5,51.3,49.6,27.8,10.1,46.3,0.000
4:22:50,58970,10.1,6.0,58.5,1.7,51.7,51.5,51.5,51.3,49.6,27.9,10.1,46.1,0.000
4:23:00,58980,10.2,6.1,58.7,1.6,51.7,51.5,51.5,51.3,49.6,28.1,10.1,46.0,0.000
4:23:10,58990,10.3,6.1,58.6,1.7,51.6,51.5,51.5,51.3,49.4,28.2,10.1,45.9,0.000
4:23:20,59000,10.4,6.2,58.8,1.5,51.6,51.5,51.5,51.3,49.4,28.2,10.1,45.7,0.000
4:23:30,59010,10.6,6.4,58.4,1.7,51.6,51.5,51.5,51.3,49.3,28.0,10.1,45.6,0.000
4:23:40,59020,10.6,6.4,58.6,1.5,51.5,51.5,51.5,51.3,49.4,27.9,10.1,45.5,0.000
4:23:50,59030,10.7,6.5,58.6,1.7,51.5,51.5,51.5,51.3,49.4,28.0,10.1,45.4,0.000
4:24:00,59040,10.7,6.5,58.4,1.6,51.2,51.5,51.5,51.3,49.5,28.1,10.1,45.3,0.000
4:24:10,59050,10.7,6.5,58.3,1.7,51.2,51.5,51.5,51.3,49.5,28.1,10.1,45.1,0.000
4:24:20,59060,10.7,6.5,58.2,1.6,51.2,51.5,51.5,51.3,49.4,28.2,10.1,45.0,0.000
4:24:30,59070,10.7,6.4,58.1,1.7,51.2,51.5,51.5,51.3,49.5,28.1,10.1,44.9,0.000
4:24:40,59080,10.7,6.5,58.2,1.5,51.3,51.5,51.5,51.3,49.4,28.1,10.1,44.8,0.000
4:24:50,59090,10.6,6.4,57.8,1.7,51.1,51.5,51.5,51.3,49.4,28.2,10.1,44.6,0.000
4:25:00,59100,10.6,6.4,58.1,1.6,51.0,51.5,51.5,51.3,49.4,28.1,10.1,44.5,0.000
4:25:10,59110,10.6,6.3,57.6,1.7,51.0,51.5,51.5,51.3,49.4,28.2,10.1,44.4,0.000
4:25:20,59120,10.6,6.3,58.0,1.5,50.9,51.5,51.5,51.3,49.5,28.2,10.1,44.3,0.000
4:25:30,59130,10.5,6.2,57.7,1.7,50.9,51.5,51.5,51.3,49.5,28.1,10.1,44.1,0.000
4:25:40,59140,10.5,6.2,57.5,1.6,50.9,51.5,51.5,51.3,49.5,28.2,10.1,44.0,0.000
4:25:50,59150,10.4,6.2,57.4,1.7,51.0,51.5,51.5,51.3,49.4,28.3,10.1,43.9,0.000
4:26:00,59160,10.4,6.2,57.4,1.6,51.0,51.5,51.5,51.3,49.4,28.3,10.1,43.7,0.000
4:26:10,59170,10.5,6.2,57.4,1.7,50.9,51.5,51.5,51.3,49.4,28.3,10.1,43.6,0.000
4:26:20,59180,10.4,6.1,57.3,1.5,51.0,51.5,51.5,51.3,49.4,28.2,10.1,43.4,0.000
4:26:30,59190,10.3,6.1,57.4,1.7,51.1,51.5,51.5,51.3,49.3,28.1,10.1,43.4,0.000
4:26:40,59200,10.3,6.1,57.5,1.6,51.2,51.5,51.5,51.3,49.4,28.2,10.1,43.2,0.000
4:26:50,59210,10.3,6.0,57.4,1.7,51.2,51.5,51.5,51.3,49.4,28.4,10.1,43.1,0.000
4:27:00,59220,10.2,6.0,57.4,1.6,51.3,51.5,51.5,51.3,49.4,28.5,10.2,42.9,0.000
4:27:10,59230,10.2,6.0,57.3,1.7,51.3,51.5,51.5,51.3,49.4,28.4,10.1,42.8,0.000
4:27:20,59240,10.1,5.8,57.2,1.6,51.2,51.5,51.5,51.3,49.4,28.3,10.2,42.7,0.000
4:27:30,59250,10.2,5.9,57.5,1.7,51.1,51.5,51.5,51.3,49.4,28.2,10.2,42.6,0.000
4:27:40,59260,10.1,5.9,57.6,1.6,51.0,51.5,51.5,51.3,49.4,28.3,10.1,42.4,0.000
4:27:50,59270,10.2,5.9,57.3,1.7,50.9,51.5,51.5,51.3,49.4,28.4,10.2,42.4,0.000
4:28:00,59280,10.1,5.9,57.6,1.6,51.1,51.5,51.5,51.3,49.4,28.4,10.2,42.3,0.000
4:28:10,59290,10.1,5.9,57.5,1.7,51.3,51.4,51.5,51.3,49.3,28.5,10.2,42.1,0.000
4:28:20,59300,10.0,5.8,57.5,1.6,51.1,51.5,51.5,51.3,49.4,28.5,10.2,42.0,0.000
4:28:30,59310,10.0,5.8,57.6,1.7,50.8,51.5,51.5,51.3,49.4,28.4,10.2,41.9,0.000
4:28:40,59320,10.1,5.9,57.7,1.6,50.8,51.5,51.5,51.3,49.4,28.4,10.2,41.8,0.000
4:28:50,59330,10.0,5.8,58.0,1.7,50.8,51.5,51.5,51.3,49.4,28.4,10.2,41.7,0.000
4:29:00,59340,9.9,5.8,57.8,1.6,51.2,51.4,51.5,51.3,49.4,28.5,10.2,41.5,0.000
4:29:10,59350,10.0,5.8,57.8,1.7,51.4,51.5,51.5,51.3,49.4,28.5,10.2,41.4,0.000
4:29:20,59360,10.0,5.9,58.1,1.5,51.4,51.4,51.5,51.3,49.4,28.5,10.2,41.3,0.000
4:29:30,59370,10.0,5.9,58.1,1.7,51.2,51.5,51.5,51.3,49.3,28.4,10.2,41.2,0.000
4:29:40,59380,10.1,5.9,58.3,1.6,50.7,51.4,51.5,51.3,49.4,28.5,10.2,41.1,0.000
4:29:50,59390,10.0,5.8,58.3,1.8,51.0,51.5,51.5,51.3,49.3,28.6,10.2,40.9,0.000
4:30:00,59400,9.9,5.8,58.2,1.6,51.2,51.4,51.5,51.3,49.3,28.6,10.2,40.8,0.000
4:30:10,59410,10.1,6.0,58.5,1.7,51.1,51.5,51.5,51.3,49.3,28.5,10.2,40.7,0.000
4:30:20,59420,10.0,5.8,58.2,1.6,51.2,51.4,51.5,51.3,49.3,28.5,10.2,40.6,0.000
4:30:30,59430,10.0,5.9,58.6,1.7,51.2,51.5,51.5,51.3,49.3,28.6,10.2,40.5,0.000
4:30:40,59440,10.1,6.0,58.3,1.5,51.3,51.5,51.5,51.3,49.3,28.6,10.2,40.4,0.000
4:30:50,59450,10.1,6.0,58.6,1.7,51.2,51.5,51.5,51.3,49.3,28.6,10.2,40.2,0.000
4:31:00,59460,10.2,6.1,58.7,1.6,51.1,51.5,51.5,51.3,49.3,28.6,10.2,40.1,0.000
4:31:10,59470,10.4,6.2,58.6,1.7,51.2,51.5,51.5,51.3,49.3,28.6,10.2,40.0,0.000
4:31:20,59480,10.6,6.4,58.5,1.6,51.2,51.5,51.5,51.3,49.3,28.6,10.2,39.9,0.000
4:31:30,59490,10.6,6.4,58.5,1.7,51.2,51.5,51.5,51.3,49.3,28.6,10.2,39.8,0.000
4:31:40,59500,10.6,6.4,58.5,1.5,51.1,51.5,51.5,51.3,49.3,28.7,10.2,39.7,0.000
4:31:50,59510,10.6,6.4,58.4,1.7,51.1,51.5,51.5,51.3,49.3,28.7,10.2,39.6,0.000
4:32:00,59520,10.6,6.4,58.0,1.5,51.0,51.5,51.5,51.3,49.3,28.7,10.2,39.5,0.000
4:32:10,59530,10.6,6.4,58.1,1.7,51.2,51.5,51.5,51.3,49.3,28.7,10.2,39.4,0.000
4:32:20,59540,10.6,6.3,57.9,1.6,51.3,51.4,51.5,51.3,49.3,28.6,10.2,39.3,0.000
4:32:30,59550,10.5,6.3,57.9,1.7,51.2,51.4,51.5,51.3,49.3,28.7,10.2,39.2,0.000
4:32:40,59560,10.5,6.3,57.9,1.6,50.8,51.5,51.5,51.3,49.3,28.8,10.2,39.1,0.000
4:32:50,59570,10.5,6.3,57.9,1.7,50.7,51.4,51.5,51.3,49.3,28.8,10.2,39.0,0.000
4:33:00,59580,10.6,6.3,57.9,1.6,50.8,51.4,51.5,51.3,49.3,28.8,10.2,38.9,0.000
4:33:10,59590,10.5,6.3,58.0,1.7,50.8,51.4,51.5,51.3,49.3,28.7,10.2,38.8,0.000
4:33:20,59600,10.5,6.2,57.5,1.6,50.9,51.4,51.5,51.3,49.3,28.7,10.2,38.7,0.000
4:33:30,59610,10.3,6.1,57.8,1.8,50.8,51.4,51.5,51.3,49.3,28.8,10.2,38.6,0.000
4:33:40,59620,10.4,6.2,57.8,1.6,50.7,51.4,51.5,51.3,49.3,28.8,10.3,38.5,0.000
4:33:50,59630,10.3,6.1,57.7,1.7,50.8,51.4,51.5,51.3,49.2,28.8,10.2,38.4,0.000
4:34:00,59640,10.3,6.0,57.7,1.6,51.0,51.4,51.5,51.3,49.3,28.8,10.3,38.3,0.000
4:34:10,59650,10.2,6.0,57.6,1.7,51.0,51.4,51.5,51.3,49.3,28.8,10.3,38.2,0.000
4:34:20,59660,10.2,6.0,57.7,1.5,50.9,51.4,51.5,51.3,49.2,28.8,10.3,38.1,0.000
4:34:30,59670,10.3,6.0,57.3,1.7,50.8,51.4,51.5,51.3,49.2,28.8,10.3,38.0,0.000
4:34:40,59680,10.3,6.1,57.6,1.6,50.9,51.4,51.5,51.3,49.2,28.9,10.3,37.9,0.000
4:34:50,59690,10.1,5.9,57.5,1.7,51.0,51.4,51.5,51.3,49.2,28.9,10.3,37.8,0.000
4:35:00,59700,10.2,5.9,57.4,1.6,50.9,51.4,51.5,51.3,49.2,28.9,10.3,37.7,0.000
4:35:10,59710,10.1,5.9,57.6,1.7,51.0,51.4,51.5,51.3,49.2,28.9,10.3,37.6,0.000
4:35:20,59720,10.1,5.9,57.5,1.6,51.1,51.4,51.5,51.3,49.2,28.9,10.3,37.5,0.000
4:35:30,59730,10.1,5.9,57.7,1.7,50.8,51.4,51.5,51.3,49.2,28.9,10.3,37.4,0.000
4:35:40,59740,10.2,6.0,57.8,1.6,50.8,51.4,51.5,51.3,49.2,29.0,10.3,37.3,0.000
4:35:50,59750,10.1,5.9,57.6,1.7,50.8,51.4,51.5,51.3,49.2,28.9,10.3,37.2,0.000
4:36:00,59760,10.1,5.9,57.9,1.6,50.8,51.4,51.5,51.3,49.2,28.9,10.3,37.1,0.000
4:36:10,59770,10.0,5.8,58.0,1.7,50.7,51.4,51.4,51.3,49.2,28.9,10.3,37.0,0.000
4:36:20,59780,10.0,5.9,58.0,1.6,50.8,51.4,51.5,51.3,49.2,29.0,10.3,36.9,0.000
4:36:30,59790,10.1,5.9,57.9,1.7,50.8,51.4,51.5,51.3,49.2,29.0,10.3,36.9,0.000
4:36:40,59800,10.1,5.9,58.1,1.6,51.0,51.4,51.5,51.3,49.2,29.0,10.3,36.8,0.000
4:36:50,59810,10.0,5.8,58.0,1.7,50.7,51.4,51.5,51.3,49.2,29.0,10.3,36.6,0.000
4:37:00,59820,10.0,5.9,58.3,1.5,50.8,51.4,51.5,51.3,49.2,29.0,10.3,36.5,0.000
4:37:10,59830,10.0,5.8,58.0,1.7,51.0,51.4,51.4,51.3,49.2,29.0,10.3,36.4,0.000
4:37:20,59840,10.1,5.9,58.2,1.5,50.9,51.4,51.4,51.3,49.2,29.0,10.3,36.3,0.000
4:37:30,59850,10.0,5.9,58.1,1.7,50.8,51.3,51.4,51.3,49.2,29.0,10.3,36.3,0.000
4:37:40,59860,10.0,5.9,58.3,1.6,50.7,51.4,51.4,51.3,49.2,29.1,10.3,36.2,0.000
4:37:50,59870,10.0,5.8,58.4,1.7,50.7,51.3,51.4,51.3,49.2,29.0,10.3,36.0,0.000
4:38:00,59880,10.0,5.9,58.5,1.5,50.8,51.4,51.4,51.3,49.2,29.0,10.3,36.0,0.000
4:38:10,59890,10.1,5.9,58.3,1.7,50.7,51.4,51.4,51.3,49.2,29.1,10.3,35.9,0.000
4:38:20,59900,10.1,6.0,58.6,1.5,50.8,51.4,51.4,51.3,49.2,29.1,10.3,35.8,0.000
4:38:30,59910,10.2,6.0,58.7,1.7,50.8,51.3,51.4,51.3,49.2,29.1,10.3,35.7,0.000
4:38:40,59920,10.2,6.1,58.5,1.6,50.8,51.4,51.4,51.3,49.1,29.1,10.3,35.6,0.000
4:38:50,59930,10.3,6.2,58.4,1.7,50.8,51.4,51.4,51.3,49.1,29.1,10.3,35.5,0.000
4:39:00,59940,10.5,6.3,58.4,1.6,50.9,51.4,51.4,51.3,49.1,29.1,10.3,35.4,0.000
4:39:10,59950,10.7,6.5,58.4,1.7,51.0,51.4,51.4,51.3,49.1,29.1,10.3,35.4,0.000
4:39:20,59960,10.7,6.5,58.4,1.6,51.0,51.4,51.4,51.3,49.1,29.1,10.3,35.3,0.000
4:39:30,59970,10.7,6.5,58.5,1.7,51.0,51.4,51.4,51.3,49.1,29.2,10.3,35.2,0.000
4:39:40,59980,10.6,6.5,58.5,1.6,51.0,51.4,51.4,51.3,49.1,29.2,10.3,35.1,0.000
4:39:50,59990,10.7,6.5,58.2,1.7,51.0,51.4,51.4,51.3,49.1,29.2,10.3,35.1,0.000
4:40:00,60000,10.7,6.5,58.2,1.5,51.1,51.4,51.4,51.3,49.1,29.2,10.3,35.0,0.000
4:40:10,60010,10.6,6.4,58.1,1.8,51.0,51.4,51.4,51.3,49.1,29.2,10.3,34.9,0.000
4:40:20,60020,10.6,6.4,57.8,1.6,51.0,51.4,51.4,51.3,49.1,29.2,10.3,34.8,0.000
4:40:30,60030,10.6,6.4,58.0,1.7,50.9,51.4,51.4,51.3,49.1,29.2,10.3,34.7,0.000
4:40:40,60040,10.6,6.4,58.0,1.6,50.9,51.4,51.4,51.3,49.1,29.2,10.4,34.6,0.000
4:40:50,60050,10.6,6.4,57.8,1.7,50.9,51.4,51.4,51.3,49.1,29.2,10.3,34.6,0.000
4:41:00,60060,10.5,6.3,57.6,1.5,51.0,51.4,51.4,51.3,49.1,29.2,10.4,34.5,0.000
4:41:10,60070,10.5,6.2,57.7,1.7,50.8,51.3,51.4,51.3,49.1,29.3,10.3,34.4,0.000
4:41:20,60080,10.4,6.2,57.5,1.6,50.7,51.4,51.4,51.3,49.1,29.3,10.4,34.3,0.000
4:41:30,60090,10.3,6.1,57.7,1.7,50.8,51.4,51.4,51.3,49.1,29.3,10.4,34.2,0.000
4:41:40,60100,10.4,6.1,57.6,1.6,51.0,51.3,51.4,51.3,49.1,29.3,10.4,34.1,0.000
4:41:50,60110,10.3,6.1,57.6,1.7,50.8,51.4,51.4,51.3,49.1,29.3,10.4,34.0,0.000
4:42:00,60120,10.3,6.1,57.6,1.6,50.8,51.4,51.4,51.3,49.1,29.3,10.4,34.0,0.000
4:42:10,60130,10.4,6.1,57.5,1.7,51.0,51.4,51.4,51.3,49.1,29.3,10.4,33.9,0.000
4:42:20,60140,10.3,6.0,57.4,1.5,50.9,51.3,51.4,51.3,49.1,29.3,10.4,33.8,0.000
4:42:30,60150,10.4,6.1,57.7,1.7,50.9,51.3,51.4,51.3,49.1,29.3,10.4,33.7,0.000
4:42:40,60160,10.3,6.1,57.4,1.6,51.0,51.3,51.4,51.2,49.1,29.3,10.4,33.6,0.000
4:42:50,60170,10.4,6.1,57.5,1.7,51.1,51.3,51.4,51.3,49.1,29.3,10.4,33.5,0.000
4:43:00,60180,10.4,6.1,57.3,1.6,50.9,51.3,51.4,51.2,49.1,29.3,10.4,33.5,0.000
4:43:10,60190,10.3,6.1,57.4,1.7,50.8,51.4,51.4,51.2,49.1,29.4,10.4,33.4,0.000
4:43:20,60200,10.2,6.0,57.4,1.6,50.9,51.3,51.4,51.3,49.1,29.4,10.4,33.3,0.000
4:43:30,60210,10.0,5.8,57.3,1.7,51.0,51.3,51.4,51.2,49.1,29.4,10.6,33.2,0.000
4:43:40,60220,10.1,5.9,57.2,1.6,50.9,51.3,51.4,51.3,49.1,29.4,10.9,33.2,0.000
4:43:50,60230,10.2,5.9,57.2,1.7,50.8,51.3,51.4,51.3,49.1,29.4,10.8,33.1,0.000
4:44:00,60240,10.1,5.9,57.6,1.6,50.8,51.3,51.4,51.2,49.1,29.4,9.6,33.0,0.000
4:44:10,60250,10.1,5.9,57.8,1.7,50.9,51.3,51.4,51.2,49.0,29.4,9.1,32.9,0.000
4:44:20,60260,10.1,5.9,57.6,1.6,50.8,51.3,51.4,51.2,49.0,29.4,9.2,32.8,0.000
4:44:30,60270,10.1,5.9,57.6,1.7,50.9,51.3,51.4,51.2,49.0,29.4,9.5,32.7,0.000
4:44:40,60280,10.0,5.8,57.6,1.5,50.8,51.4,51.4,51.3,49.0,29.4,9.7,32.7,0.000
4:44:50,60290,9.9,5.8,58.1,1.7,50.7,51.3,51.4,51.3,49.0,29.5,10.0,32.6,0.000
4:45:00,60300,10.0,5.8,58.0,1.5,50.8,51.3,51.4,51.2,49.0,29.5,10.2,32.5,0.388
4:45:10,60310,10.0,5.9,58.2,1.7,50.9,51.4,51.4,51.3,49.0,29.5,10.0,32.5,1.724
4:45:20,60320,10.0,5.8,58.0,1.5,51.0,51.3,51.4,51.2,48.8,30.3,10.1,50.8,1.713
4:45:30,60330,9.9,5.8,58.1,1.7,51.1,51.3,51.4,51.2,48.5,29.1,10.0,51.2,1.653
4:45:40,60340,9.9,5.8,58.1,1.6,51.1,51.3,51.4,51.2,48.4,28.8,9.8,51.3,1.703
4:45:50,60350,10.0,5.8,58.4,1.7,51.1,51.3,51.4,51.2,47.7,26.4,10.0,51.3,1.696
4:46:00,60360,10.0,5.8,58.5,1.5,50.9,51.3,51.3,51.2,47.2,26.4,10.0,51.3,1.699
4:46:10,60370,10.0,5.9,58.4,1.7,51.1,51.3,51.3,51.1,46.8,25.7,10.0,51.4,0.909
4:46:20,60380,10.1,6.0,58.5,1.6,51.2,51.3,51.3,51.1,46.3,24.5,10.0,51.3,0.000
4:46:30,60390,10.1,6.0,58.5,1.7,51.1,51.3,51.3,51.1,46.3,24.3,10.0,51.1,0.000
4:46:40,60400,10.2,6.1,58.7,1.5,51.0,51.3,51.2,51.1,46.5,24.0,10.0,50.4,0.000
4:46:50,60410,10.4,6.2,58.6,1.7,50.9,51.3,51.2,50.9,45.6,23.8,10.0,50.7,0.000
4:47:00,60420,10.4,6.3,58.6,1.5,51.0,51.3,51.2,50.9,46.3,23.6,10.0,50.7,0.000
4:47:10,60430,10.6,6.4,58.5,1.7,50.9,51.3,51.2,50.9,45.9,23.6,10.0,50.5,0.000
4:47:20,60440,10.6,6.5,58.5,1.5,50.9,51.3,51.2,51.0,45.9,23.6,10.0,50.4,0.000
4:47:30,60450,10.7,6.5,58.7,1.7,50.9,51.3,51.2,51.0,45.9,23.7,10.0,50.0,0.000
4:47:40,60460,10.7,6.5,58.3,1.6,51.0,51.3,51.2,51.0,45.4,23.8,10.0,50.1,0.000
4:47:50,60470,10.7,6.5,58.5,1.7,50.9,51.3,51.2,51.0,46.5,23.9,10.0,49.9,0.000
4:48:00,60480,10.7,6.5,58.4,1.6,50.9,51.3,51.2,51.0,46.5,23.7,10.0,49.7,0.000
4:48:10,60490,10.5,6.3,58.2,1.7,50.9,51.3,51.2,50.9,46.2,23.5,10.0,49.3,0.000
4:48:20,60500,10.6,6.3,58.0,1.5,51.0,51.3,51.2,51.0,46.3,23.6,10.0,49.1,0.000
4:48:30,60510,10.5,6.3,58.1,1.7,51.0,51.3,51.2,51.0,45.8,23.6,10.0,49.1,0.000
4:48:40,60520,10.6,6.3,57.8,1.5,51.2,51.3,51.2,51.0,45.4,23.7,10.0,48.9,0.000
4:48:50,60530,10.4,6.2,57.8,1.7,51.2,51.3,51.2,51.0,45.7,23.7,10.0,48.7,0.000
4:49:00,60540,10.5,6.3,58.1,1.6,51.2,51.3,51.2,51.0,45.9,23.7,10.0,48.6,0.000
4:49:10,60550,10.4,6.2,58.0,1.7,51.2,51.3,51.2,51.0,46.4,23.7,10.0,48.4,0.000
4:49:20,60560,10.4,6.2,57.8,1.6,51.1,51.3,51.2,51.0,46.1,23.6,10.0,48.2,0.000
4:49:30,60570,10.4,6.2,57.9,1.7,50.9,51.3,51.2,50.9,46.0,23.7,10.0,48.1,0.000
