Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
4:49:40,60580,10.4,6.2,57.8,1.5,50.7,51.3,51.2,51.0,46.1,23.7,10.0,48.0,0.000
4:49:50,60590,10.3,6.1,57.8,1.7,50.7,51.3,51.2,51.0,45.8,23.8,10.0,47.8,0.000
4:50:00,60600,10.4,6.1,57.9,1.5,50.8,51.3,51.2,51.0,46.0,23.8,10.0,47.6,0.000
4:50:10,60610,10.2,6.0,57.9,1.7,50.9,51.3,51.2,50.9,46.0,23.7,10.0,47.5,0.000
4:50:20,60620,10.2,6.0,57.9,1.6,51.0,51.3,51.2,51.0,45.8,23.7,10.0,47.3,0.000
4:50:30,60630,10.2,6.0,57.7,1.7,51.2,51.3,51.2,51.0,45.6,23.7,10.0,47.2,0.000
4:50:40,60640,10.2,6.0,57.9,1.5,51.2,51.3,51.2,51.0,45.9,23.7,10.1,47.0,0.000
4:50:50,60650,10.1,5.9,57.9,1.7,51.1,51.3,51.2,51.0,45.9,23.7,10.1,46.8,0.000
4:51:00,60660,10.1,5.9,57.8,1.5,51.2,51.3,51.2,51.0,46.1,23.8,10.1,46.7,0.000
4:51:10,60670,10.1,6.0,58.1,1.7,51.1,51.3,51.2,51.0,45.9,23.9,10.0,46.5,0.000
4:51:20,60680,10.1,6.0,58.1,1.6,50.9,51.3,51.2,51.0,45.9,23.8,10.1,46.4,0.000
4:51:30,60690,10.0,5.9,57.8,1.8,50.9,51.3,51.2,51.0,46.0,23.8,10.1,46.3,0.000
4:51:40,60700,10.1,5.9,57.9,1.5,51.1,51.3,51.2,51.0,45.8,23.8,10.1,46.1,0.000
4:51:50,60710,10.0,5.9,58.1,1.7,51.2,51.3,51.2,51.0,45.9,23.8,10.1,46.0,0.000
4:52:00,60720,10.1,5.9,58.0,1.6,50.9,51.3,51.2,51.0,46.0,23.8,10.1,45.8,0.000
4:52:10,60730,10.0,5.9,58.0,1.7,50.8,51.3,51.2,51.0,45.7,23.8,10.1,45.7,0.000
4:52:20,60740,10.0,5.8,58.2,1.6,50.7,51.3,51.2,51.0,46.0,23.7,10.1,45.6,0.000
4:52:30,60750,10.0,5.8,58.3,1.7,50.5,51.3,51.2,51.0,45.8,23.7,10.1,45.5,0.000
4:52:40,60760,10.0,5.9,58.3,1.5,50.6,51.2,51.2,50.9,45.8,23.8,10.1,45.3,0.000
4:52:50,60770,10.0,5.9,58.4,1.7,50.8,51.2,51.2,50.9,45.9,23.9,10.1,45.2,0.000
4:53:00,60780,10.0,5.9,58.3,1.6,50.9,51.2,51.2,51.0,45.7,23.9,10.1,45.0,0.000
4:53:10,60790,10.0,5.9,58.2,1.7,50.9,51.2,51.2,51.0,45.8,23.9,10.1,44.9,0.000
4:53:20,60800,9.9,5.8,58.5,1.6,50.7,51.2,51.2,51.0,45.7,23.8,10.1,44.8,0.000
4:53:30,60810,9.9,5.8,58.5,1.7,50.7,51.2,51.2,51.0,45.9,23.7,10.1,44.6,0.000
4:53:40,60820,10.0,5.8,58.5,1.6,50.9,51.2,51.2,51.0,46.0,23.8,10.1,44.5,0.000
4:53:50,60830,10.0,5.9,58.6,1.7,51.1,51.2,51.2,50.9,46.0,23.9,10.1,44.4,0.000
4:54:00,60840,10.1,6.0,58.5,1.5,51.2,51.3,51.2,51.0,45.8,23.9,10.1,44.2,0.000
4:54:10,60850,10.2,6.1,58.6,1.7,51.3,51.2,51.2,50.9,45.8,23.9,10.1,44.1,0.000
4:54:20,60860,10.4,6.2,58.5,1.6,51.2,51.3,51.2,51.0,45.6,23.9,10.1,44.0,0.000
4:54:30,60870,10.4,6.3,58.4,1.7,51.0,51.3,51.2,51.0,45.8,23.8,10.1,43.8,0.000
4:54:40,60880,10.6,6.4,58.5,1.6,50.7,51.3,51.2,51.0,46.0,23.8,10.1,43.7,0.000
4:54:50,60890,10.7,6.5,58.4,1.7,50.8,51.3,51.2,51.0,45.8,23.8,10.1,43.6,0.000
4:55:00,60900,10.6,6.4,58.4,1.5,51.0,51.3,51.2,51.0,45.7,23.8,10.1,43.5,0.000
4:55:10,60910,10.6,6.4,58.4,1.7,50.9,51.3,51.2,51.0,45.7,23.9,10.1,43.4,0.000
4:55:20,60920,10.6,6.4,58.2,1.6,50.7,51.2,51.2,51.0,45.8,23.9,10.1,43.2,0.000
4:55:30,60930,10.6,6.4,58.2,1.7,50.9,51.2,51.2,51.0,45.7,23.9,10.1,43.1,0.000
4:55:40,60940,10.7,6.4,57.9,1.6,50.8,51.2,51.2,51.0,45.8,23.8,10.1,43.0,0.000
4:55:50,60950,10.6,6.3,58.0,1.7,50.6,51.2,51.2,51.0,45.9,23.8,10.1,42.9,0.000
4:56:00,60960,10.4,6.2,57.9,1.5,50.8,51.2,51.2,51.0,45.7,23.8,10.1,42.8,0.000
4:56:10,60970,10.4,6.2,57.8,1.7,50.9,51.2,51.2,50.9,45.7,23.8,10.1,42.6,0.000
4:56:20,60980,10.4,6.2,57.8,1.6,51.0,51.2,51.2,50.9,45.8,23.9,10.1,42.5,0.000
4:56:30,60990,10.4,6.2,57.5,1.7,51.0,51.2,51.2,50.9,45.7,23.9,10.1,42.4,0.000
4:56:40,61000,10.4,6.1,57.7,1.5,51.0,51.2,51.2,50.9,45.7,23.9,10.2,42.2,0.000
4:56:50,61010,10.4,6.2,57.6,1.7,51.0,51.2,51.2,50.9,45.7,23.9,10.1,42.1,0.000
4:57:00,61020,10.3,6.1,57.6,1.5,50.9,51.2,51.2,50.9,45.8,23.9,10.1,42.0,0.000
4:57:10,61030,10.3,6.1,57.7,1.7,50.8,51.2,51.2,50.9,45.8,23.9,10.1,41.9,0.000
4:57:20,61040,10.3,6.1,57.7,1.5,50.7,51.2,51.2,50.9,45.7,23.9,10.2,41.8,0.000
4:57:30,61050,10.3,6.0,57.4,1.7,50.8,51.2,51.2,50.9,45.7,23.9,10.2,41.6,0.000
4:57:40,61060,10.2,6.0,57.7,1.6,51.0,51.2,51.2,50.9,45.7,23.9,10.2,41.5,0.000
4:57:50,61070,10.2,6.0,57.2,1.7,51.0,51.2,51.2,50.9,45.6,23.9,10.1,41.4,0.000
4:58:00,61080,10.1,5.9,57.3,1.5,51.0,51.2,51.2,50.9,45.7,23.9,10.2,41.3,0.000
4:58:10,61090,10.2,5.9,57.5,1.7,50.8,51.2,51.2,50.9,45.8,23.9,10.2,41.2,0.000
4:58:20,61100,10.2,5.9,57.3,1.6,50.8,51.2,51.2,50.9,45.7,23.9,10.2,41.0,0.000
4:58:30,61110,10.1,5.9,57.6,1.7,50.8,51.2,51.2,50.9,45.7,23.9,10.3,40.9,0.000
4:58:40,61120,10.0,5.8,57.3,1.6,50.8,51.2,51.2,50.9,45.7,23.9,10.6,40.8,0.000
4:58:50,61130,10.1,5.8,57.5,1.7,50.6,51.2,51.2,50.9,45.6,23.9,10.2,40.7,0.000
4:59:00,61140,10.0,5.8,57.7,1.6,50.7,51.2,51.2,50.9,45.7,23.9,9.4,40.6,0.000
4:59:10,61150,10.1,5.9,57.9,1.7,50.8,51.2,51.2,50.9,45.7,23.9,9.1,40.5,0.000
4:59:20,61160,10.1,5.9,57.7,1.6,50.7,51.2,51.2,50.9,45.6,23.9,9.4,40.4,0.000
4:59:30,61170,10.0,5.8,57.6,1.7,50.6,51.2,51.2,50.9,45.6,23.9,9.6,40.3,0.000
4:59:40,61180,10.0,5.8,57.7,1.6,50.6,51.2,51.2,50.9,45.6,24.0,9.8,40.2,0.000
4:59:50,61190,10.0,5.8,57.9,1.7,50.6,51.2,51.2,50.9,45.7,24.0,9.9,40.1,0.000
5:00:00,61200,10.1,5.9,57.8,1.6,50.6,51.2,51.2,50.9,45.7,24.0,10.0,40.0,0.441
5:00:10,61210,10.0,5.9,58.1,1.7,50.7,51.2,51.2,50.9,45.7,24.0,10.0,40.7,1.717
5:00:20,61220,10.1,5.9,58.2,1.6,50.8,51.2,51.2,50.9,45.3,24.4,10.0,50.8,1.763
5:00:30,61230,10.0,5.8,57.9,1.7,51.1,51.2,51.2,50.9,44.4,24.3,10.1,51.2,1.761
5:00:40,61240,9.9,5.8,58.0,1.6,51.1,51.2,51.2,50.9,43.9,23.6,10.0,51.2,1.709
5:00:50,61250,10.0,5.9,58.2,1.7,51.1,51.2,51.1,50.8,43.0,22.7,10.0,51.2,1.736
5:01:00,61260,10.0,5.9,58.3,1.6,51.0,51.2,51.1,50.8,42.0,22.7,10.0,51.2,1.720
5:01:10,61270,10.0,5.9,58.1,1.7,51.1,51.2,51.1,50.8,40.9,22.1,9.9,51.2,1.704
5:01:20,61280,10.1,5.9,58.4,1.6,51.0,51.2,51.1,50.7,39.8,21.9,10.0,51.3,1.724
5:01:30,61290,10.2,6.0,58.5,1.6,51.0,51.2,51.0,50.5,38.8,21.1,10.0,51.3,1.706
5:01:40,61300,10.3,6.2,58.3,1.6,51.1,51.2,51.0,50.5,37.7,20.7,9.9,51.3,1.711
5:01:50,61310,10.4,6.2,58.4,1.6,51.1,51.2,51.0,50.4,36.3,20.5,10.0,51.3,1.710
5:02:00,61320,10.5,6.3,58.2,1.6,51.0,51.2,51.0,50.5,35.0,20.3,9.9,51.2,1.690
5:02:10,61330,10.6,6.4,58.3,1.6,50.9,51.1,51.0,50.3,34.4,20.0,10.0,51.2,1.697
5:02:20,61340,10.6,6.4,58.1,1.7,50.8,51.1,50.9,50.1,32.1,19.8,10.0,51.2,1.747
5:02:30,61350,10.6,6.4,58.1,1.6,50.9,51.1,50.9,50.0,31.0,19.6,10.0,51.2,1.667
5:02:40,61360,10.6,6.4,57.9,1.7,50.9,51.1,50.9,49.8,30.3,18.9,9.9,51.2,1.754
5:02:50,61370,10.6,6.4,57.9,1.6,50.9,51.1,50.9,49.7,28.3,18.7,9.9,51.3,1.703
5:03:00,61380,10.6,6.3,57.9,1.7,50.9,51.0,50.8,49.6,27.2,18.5,9.9,51.2,1.650
5:03:10,61390,10.6,6.3,57.7,1.6,50.9,51.0,50.8,49.4,25.2,18.4,10.0,51.2,1.751
5:03:20,61400,10.5,6.3,57.7,1.7,50.9,51.0,50.7,49.6,24.2,17.9,10.0,51.2,1.701
5:03:30,61410,10.5,6.2,57.7,1.6,50.7,50.9,50.7,49.2,22.2,17.8,10.0,51.2,1.703
5:03:40,61420,10.4,6.2,57.6,1.7,50.7,50.9,50.7,49.0,21.5,17.8,10.0,51.2,1.697
5:03:50,61430,10.5,6.2,57.5,1.6,50.6,50.9,50.7,48.7,21.1,17.4,9.9,51.2,1.677
5:04:00,61440,10.4,6.2,57.5,7.7,50.6,50.9,50.7,48.2,20.3,17.3,9.9,51.2,1.162
5:04:10,61450,10.4,6.1,57.3,38.3,50.6,50.9,50.6,47.9,19.6,17.2,10.0,51.2,0.000
5:04:20,61460,10.3,6.1,57.6,27.9,50.6,50.8,50.5,47.6,18.8,16.8,10.0,51.1,0.000
5:04:30,61470,10.3,6.1,57.5,25.7,50.8,50.8,50.6,47.4,18.3,16.7,10.0,51.1,0.000
5:04:40,61480,10.3,6.0,57.3,22.4,50.4,50.8,50.6,47.6,18.4,16.6,10.0,50.8,0.000
5:04:50,61490,10.2,6.0,57.3,266.8,50.4,50.8,50.6,47.8,18.6,16.6,10.0,50.9,0.000
5:05:00,61500,10.2,6.0,57.6,273.9,50.7,50.8,50.6,47.7,19.0,16.6,10.0,50.7,0.000
5:05:10,61510,10.2,6.0,57.9,280.2,50.9,50.8,50.6,47.4,19.8,16.6,10.0,50.5,0.000
5:05:20,61520,10.3,6.1,57.9,286.5,51.1,50.8,50.6,47.5,20.1,16.5,10.0,50.2,0.000
5:05:30,61530,10.2,6.0,57.9,290.9,50.8,50.8,50.6,47.6,19.9,16.6,10.0,50.0,0.000
5:05:40,61540,10.1,5.9,57.9,294.1,50.7,50.8,50.6,47.3,19.6,16.5,10.0,49.8,0.000
5:05:50,61550,10.3,6.1,58.1,296.1,50.8,50.8,50.6,47.1,19.2,16.5,10.0,49.7,0.000
5:06:00,61560,10.2,6.0,58.1,297.6,50.7,50.8,50.6,47.1,19.0,16.6,10.0,49.4,0.000
5:06:10,61570,10.1,6.0,58.4,297.4,50.7,50.8,50.6,47.1,19.2,16.7,10.0,49.2,0.000
5:06:20,61580,10.0,5.8,58.1,293.8,50.5,50.7,50.6,47.1,19.2,16.6,10.0,49.1,0.000
5:06:30,61590,9.9,5.8,58.5,291.1,50.4,50.8,50.6,47.0,19.3,16.6,10.0,48.9,0.000
5:06:40,61600,9.9,5.7,58.4,288.9,50.3,50.8,50.6,47.1,20.4,16.6,10.0,48.7,0.000
5:06:50,61610,10.0,5.9,58.4,288.3,50.6,50.7,50.6,47.1,20.5,16.7,10.0,48.5,0.000
5:07:00,61620,9.9,5.8,58.5,287.0,50.7,50.7,50.6,46.9,20.4,16.8,10.0,48.3,0.000
5:07:10,61630,9.9,5.8,58.4,284.0,50.8,50.8,50.6,46.6,20.5,16.8,10.0,48.2,0.000
5:07:20,61640,9.9,5.8,58.7,282.0,50.9,50.8,50.6,46.6,20.5,16.7,10.0,48.0,0.000
5:07:30,61650,9.9,5.8,58.9,280.1,51.0,50.8,50.5,46.7,20.5,16.7,10.0,47.9,0.000
5:07:40,61660,9.8,5.7,59.0,279.4,50.7,50.8,50.5,46.8,20.4,16.7,10.0,47.7,0.000
5:07:50,61670,9.7,5.7,59.0,279.1,50.7,50.8,50.6,46.9,20.6,16.7,10.0,47.5,0.000
5:08:00,61680,9.7,5.7,59.0,279.1,50.7,50.8,50.6,46.9,20.8,16.7,10.0,47.3,0.000
5:08:10,61690,9.8,5.7,59.0,279.6,50.9,50.8,50.5,46.7,20.8,16.8,10.0,47.2,0.000
5:08:20,61700,9.9,5.9,59.0,278.7,50.8,50.8,50.6,46.7,21.0,16.8,10.0,47.0,0.000
5:08:30,61710,10.0,6.0,59.1,278.8,50.8,50.8,50.5,46.7,21.3,16.8,10.0,46.9,0.000
5:08:40,61720,10.1,6.1,59.3,279.7,50.8,50.8,50.5,46.7,21.4,16.8,10.0,46.7,0.000
5:08:50,61730,10.1,6.1,59.0,278.0,50.6,50.7,50.5,46.8,21.7,16.8,10.0,46.5,0.000
5:09:00,61740,10.2,6.1,59.2,277.6,50.5,50.8,50.5,46.7,21.8,16.8,10.0,46.4,0.000
5:09:10,61750,10.3,6.2,59.2,277.8,50.5,50.8,50.5,46.8,21.8,16.9,10.0,46.2,0.000
5:09:20,61760,10.3,6.2,59.0,279.2,50.6,50.8,50.5,46.7,21.8,16.9,10.0,46.0,0.000
5:09:30,61770,10.3,6.2,58.8,280.3,50.6,50.8,50.5,46.6,21.8,16.9,10.0,45.8,0.000
5:09:40,61780,10.3,6.2,59.0,280.8,50.4,50.8,50.5,46.6,21.9,16.9,10.0,45.6,0.000
5:09:50,61790,10.3,6.2,58.7,281.7,50.2,50.8,50.5,46.7,21.9,16.9,10.0,45.5,0.000
5:10:00,61800,10.2,6.1,58.7,284.5,50.4,50.8,50.5,46.7,22.0,16.9,10.0,45.3,0.000
5:10:10,61810,10.3,6.1,58.5,289.8,50.5,50.8,50.5,46.6,22.2,17.0,10.0,45.2,0.000
5:10:20,61820,10.3,6.1,58.5,290.4,50.3,50.8,50.5,46.6,22.3,17.0,10.0,45.0,0.000
5:10:30,61830,10.2,6.1,58.6,297.8,50.4,50.8,50.5,46.6,22.6,17.0,10.0,44.9,0.000
5:10:40,61840,10.2,6.1,58.5,299.6,50.5,50.8,50.5,46.6,22.7,17.0,10.0,44.7,0.000
5:10:50,61850,10.1,5.9,58.5,304.6,50.6,50.8,50.5,46.6,22.7,17.0,10.0,44.5,0.000
5:11:00,61860,10.1,5.9,58.2,308.3,50.6,50.8,50.5,46.5,22.7,17.1,10.0,44.4,0.000
5:11:10,61870,10.1,5.9,58.1,310.0,50.5,50.8,50.5,46.5,22.7,17.1,10.0,44.2,0.000
5:11:20,61880,10.1,5.9,58.1,308.1,50.4,50.8,50.5,46.5,22.9,17.2,10.1,44.1,0.000
5:11:30,61890,10.1,5.9,57.9,304.7,50.4,50.8,50.5,46.4,23.0,17.2,10.0,43.9,0.000
5:11:40,61900,10.1,5.9,57.7,305.4,50.6,50.8,50.5,46.3,23.0,17.2,10.0,43.8,0.000
5:11:50,61910,10.2,6.0,57.7,304.2,50.6,50.8,50.5,46.3,23.1,17.2,10.0,43.6,0.000
5:12:00,61920,10.3,6.0,57.8,297.7,50.0,50.8,50.5,46.3,23.1,17.2,10.1,43.5,0.000
5:12:10,61930,10.3,6.1,57.7,302.4,50.0,50.8,50.5,46.2,23.1,17.2,10.0,43.4,0.000
5:12:20,61940,10.4,6.1,57.7,301.8,50.6,50.8,50.5,46.3,23.3,17.3,10.1,43.2,0.000
5:12:30,61950,10.5,6.3,57.6,301.4,50.6,50.8,50.5,46.3,23.5,17.3,10.1,43.0,0.000
5:12:40,61960,10.5,6.2,57.4,293.0,50.6,50.8,50.5,46.3,23.6,17.3,10.0,42.9,0.000
5:12:50,61970,10.5,6.2,57.5,290.2,50.8,50.8,50.5,46.3,23.7,17.3,10.1,42.8,0.000
5:13:00,61980,10.5,6.2,57.3,287.2,50.9,50.8,50.5,46.2,23.8,17.4,10.1,42.6,0.000
5:13:10,61990,10.5,6.2,57.1,287.7,51.0,50.8,50.5,46.3,23.8,17.4,10.1,42.4,0.000
5:13:20,62000,10.4,6.1,57.5,282.0,51.1,50.7,50.5,46.3,23.8,17.4,10.1,42.3,0.000
5:13:30,62010,10.4,6.1,57.1,281.6,50.6,50.7,50.5,46.3,23.9,17.4,10.1,42.1,0.000
5:13:40,62020,10.4,6.1,57.3,281.2,50.8,50.7,50.5,46.2,24.0,17.4,10.1,42.0,0.000
5:13:50,62030,10.3,6.0,57.1,281.4,50.8,50.7,50.5,46.1,24.1,17.4,10.1,41.8,0.000
5:14:00,62040,10.2,5.9,56.9,283.4,50.9,50.7,50.5,46.2,24.2,17.4,10.1,41.7,0.000
5:14:10,62050,10.2,5.9,56.8,284.0,50.7,50.7,50.5,46.2,24.3,17.5,10.1,41.6,0.000
5:14:20,62060,10.2,5.9,56.9,285.8,50.7,50.7,50.5,46.2,24.4,17.5,10.1,41.4,0.000
5:14:30,62070,10.2,5.9,56.9,286.5,50.8,50.7,50.5,46.2,24.4,17.6,10.1,41.3,0.000
5:14:40,62080,10.1,5.8,56.9,287.1,50.6,50.7,50.5,46.2,24.5,17.6,10.1,41.1,0.000
5:14:50,62090,10.0,5.8,57.1,288.4,50.4,50.8,50.5,46.2,24.5,17.6,10.1,41.0,0.000
5:15:00,62100,10.0,5.8,57.0,289.5,50.2,50.7,50.5,46.2,24.7,17.6,10.1,40.8,0.000
5:15:10,62110,10.0,5.8,57.2,289.8,50.3,50.7,50.5,46.2,24.8,17.6,10.1,40.7,0.000
5:15:20,62120,9.9,5.7,56.8,290.7,50.4,50.8,50.5,46.2,24.8,17.6,10.1,40.6,0.000
5:15:30,62130,9.9,5.7,57.1,291.5,50.4,50.8,50.5,46.2,24.8,17.7,10.1,40.4,0.000
5:15:40,62140,9.9,5.7,56.9,292.0,50.4,50.8,50.5,46.2,24.9,17.8,10.1,40.3,0.000
5:15:50,62150,9.9,5.6,57.1,292.3,50.1,50.8,50.5,46.2,25.1,17.8,10.1,40.2,0.000
5:16:00,62160,9.9,5.6,57.0,293.0,50.0,50.8,50.5,46.1,25.2,17.8,10.1,40.1,0.000
5:16:10,62170,9.8,5.6,57.2,293.8,49.9,50.7,50.5,46.1,25.2,17.8,10.1,39.9,0.000
5:16:20,62180,9.9,5.7,57.3,294.3,49.9,50.7,50.5,46.1,25.3,17.8,10.1,39.8,0.000
5:16:30,62190,9.9,5.7,57.2,294.5,49.9,50.7,50.5,46.1,25.3,17.8,10.1,39.6,0.000
5:16:40,62200,10.0,5.7,56.9,295.0,49.6,50.7,50.5,46.2,25.4,17.9,10.1,39.5,0.000
5:16:50,62210,10.0,5.8,57.3,295.2,50.1,50.7,50.5,46.2,25.5,17.9,10.1,39.4,0.000
5:17:00,62220,10.2,5.9,57.3,295.5,49.4,50.7,50.5,46.1,25.6,18.0,10.1,39.2,0.000
5:17:10,62230,10.2,5.9,57.2,295.7,49.5,50.7,50.5,46.1,25.7,18.0,10.1,39.1,0.000
5:17:20,62240,10.3,6.0,57.4,295.8,49.6,50.7,50.5,46.1,25.8,18.0,10.1,38.9,0.000
5:17:30,62250,10.3,6.0,57.2,296.1,49.6,50.7,50.5,46.2,25.8,18.0,10.1,38.8,0.000
5:17:40,62260,10.3,6.0,57.3,296.3,50.0,50.7,50.5,46.2,25.9,18.0,10.1,38.7,0.000
5:17:50,62270,10.2,6.0,57.1,296.4,50.2,50.7,50.5,46.1,26.0,18.1,10.1,38.6,0.000
5:18:00,62280,10.2,5.9,57.4,297.5,50.4,50.7,50.5,46.1,26.0,18.1,10.1,38.4,0.000
5:18:10,62290,10.1,5.9,57.2,297.0,50.3,50.7,50.5,46.1,26.1,18.1,10.1,38.3,0.000
5:18:20,62300,10.1,5.8,57.0,297.7,50.1,50.7,50.5,46.1,26.2,18.2,10.1,38.2,0.000
5:18:30,62310,10.1,5.9,57.2,298.0,50.1,50.7,50.5,46.1,26.3,18.2,10.1,38.1,0.000
5:18:40,62320,10.1,5.9,57.3,298.2,50.3,50.7,50.5,46.1,26.4,18.2,10.1,37.9,0.000
5:18:50,62330,10.2,5.9,57.1,298.5,50.3,50.7,50.5,46.1,26.4,18.3,10.1,37.8,0.000
5:19:00,62340,10.1,5.9,57.2,299.0,50.2,50.7,50.5,46.1,26.5,18.3,10.1,37.7,0.000
5:19:10,62350,10.1,5.9,57.2,298.3,50.5,50.7,50.5,46.1,26.6,18.3,10.1,37.5,0.000
5:19:20,62360,10.1,5.9,57.2,298.9,50.3,50.7,50.5,46.1,26.7,18.3,10.1,37.4,0.000
5:19:30,62370,10.2,6.0,57.5,298.8,50.2,50.7,50.5,46.1,26.8,18.4,10.1,37.3,0.000
5:19:40,62380,10.2,6.0,57.1,299.3,50.0,50.7,50.5,46.1,26.8,18.4,10.1,37.2,0.000
5:19:50,62390,10.3,6.0,57.2,299.5,50.1,50.7,50.5,46.1,26.9,18.5,10.1,37.1,0.000
5:20:00,62400,10.2,6.0,57.3,300.0,50.3,50.7,50.5,46.1,27.0,18.5,10.1,36.9,0.000
5:20:10,62410,10.3,6.0,57.3,300.6,50.0,50.7,50.5,46.1,27.1,18.5,10.1,36.8,0.000
5:20:20,62420,10.2,6.0,57.3,301.1,50.0,50.7,50.5,46.1,27.1,18.5,10.1,36.7,0.000
5:20:30,62430,10.3,6.0,57.4,301.3,50.4,50.7,50.5,46.1,27.2,18.6,10.1,36.6,0.000
5:20:40,62440,10.2,6.0,57.3,302.0,50.2,50.7,50.5,46.1,27.3,18.6,10.1,36.5,0.000
5:20:50,62450,10.2,6.0,57.3,302.2,50.0,50.7,50.5,46.1,27.3,18.6,10.1,36.3,0.000
5:21:00,62460,10.1,5.9,57.2,306.5,50.2,50.7,50.5,46.1,27.4,18.7,10.1,36.2,0.000
5:21:10,62470,10.2,5.9,57.3,302.9,50.2,50.7,50.5,46.1,27.5,18.6,10.1,36.1,0.000
5:21:20,62480,10.1,5.9,57.3,303.3,50.1,50.7,50.5,46.1,27.6,18.7,10.1,36.0,0.000
5:21:30,62490,10.2,5.9,57.2,303.7,50.0,50.7,50.5,46.1,27.6,18.8,10.1,35.9,0.000
5:21:40,62500,10.0,5.8,57.2,303.8,49.9,50.7,50.5,46.1,27.7,18.8,10.1,35.7,0.000
5:21:50,62510,10.0,5.8,57.2,304.3,50.0,50.7,50.5,46.1,27.8,18.8,10.1,35.6,0.000
5:22:00,62520,10.0,5.7,57.2,304.1,50.0,50.7,50.5,46.1,27.9,18.8,10.1,35.5,0.000
5:22:10,62530,9.9,5.7,57.2,307.8,50.0,50.7,50.5,46.1,27.9,18.9,10.1,35.4,0.000
5:22:20,62540,10.0,5.8,57.4,309.4,50.0,50.7,50.5,46.1,28.0,18.9,10.1,35.3,0.000
5:22:30,62550,10.1,5.9,57.3,305.0,50.1,50.7,50.5,46.1,28.1,18.9,10.1,35.2,0.000
5:22:40,62560,10.1,5.9,57.4,305.1,50.3,50.7,50.5,46.1,28.2,19.0,10.1,35.0,0.000
5:22:50,62570,10.1,5.9,57.4,305.5,49.6,50.7,50.5,46.1,28.2,19.0,10.1,34.9,0.000
5:23:00,62580,10.2,6.0,57.4,308.9,50.1,50.7,50.5,46.1,28.3,19.1,10.1,34.8,0.000
5:23:10,62590,10.3,6.1,57.4,305.6,50.1,50.7,50.5,46.1,28.4,19.1,10.2,34.7,0.000
5:23:20,62600,10.4,6.1,57.6,305.7,50.0,50.7,50.5,46.1,28.4,19.1,10.1,34.6,0.000
5:23:30,62610,10.3,6.1,57.6,306.0,50.2,50.7,50.5,46.1,28.5,19.1,10.2,34.5,0.000
5:23:40,62620,10.4,6.2,57.8,306.0,50.2,50.6,50.5,46.1,28.6,19.2,10.1,34.4,0.000
5:23:50,62630,10.3,6.1,57.5,306.5,50.3,50.7,50.5,46.1,28.7,19.2,10.1,34.3,0.000
5:24:00,62640,10.3,6.1,57.6,306.4,50.3,50.7,50.5,46.1,28.7,19.2,10.1,34.2,0.000
5:24:10,62650,10.4,6.1,57.4,307.0,49.9,50.7,50.5,46.1,28.8,19.3,10.1,34.0,0.000
5:24:20,62660,10.3,6.1,57.7,306.8,50.1,50.6,50.5,46.1,28.9,19.3,10.1,33.9,0.000
5:24:30,62670,10.3,6.1,57.6,307.4,50.2,50.7,50.5,46.1,28.9,19.3,10.2,33.8,0.000
5:24:40,62680,10.2,6.0,57.3,307.4,49.8,50.7,50.5,46.1,29.0,19.4,10.2,33.7,0.000
5:24:50,62690,10.2,6.0,57.7,307.8,50.0,50.7,50.5,46.1,29.1,19.4,10.2,33.6,0.000
5:25:00,62700,10.1,5.9,57.6,307.8,50.0,50.7,50.5,46.1,29.1,19.5,10.2,33.5,0.000
5:25:10,62710,10.1,5.9,57.6,308.4,49.8,50.6,50.5,46.1,29.2,19.5,10.1,33.4,0.000
5:25:20,62720,10.0,5.9,57.7,308.8,49.7,50.6,50.5,46.1,29.3,19.5,10.2,33.3,0.000
5:25:30,62730,10.0,5.8,57.7,309.1,49.5,50.7,50.5,46.1,29.4,19.5,10.2,33.2,0.000
5:25:40,62740,10.1,5.9,57.9,309.2,49.7,50.6,50.5,46.1,29.4,19.6,10.2,33.1,0.000
5:25:50,62750,10.0,5.8,57.7,309.6,49.6,50.6,50.5,46.1,29.5,19.6,10.2,33.0,0.000
5:26:00,62760,9.9,5.7,57.6,309.9,49.9,50.6,50.5,46.1,29.5,19.6,10.2,32.9,0.000
5:26:10,62770,10.0,5.8,57.9,310.5,50.0,50.6,50.5,46.1,29.6,19.6,10.1,32.8,0.000
5:26:20,62780,10.0,5.8,57.8,310.5,50.3,50.6,50.5,46.1,29.7,19.7,10.2,32.7,0.000
5:26:30,62790,9.9,5.8,57.8,311.0,50.1,50.6,50.4,46.1,29.8,19.7,10.2,32.6,0.000
5:26:40,62800,10.0,5.8,57.9,310.7,50.0,50.6,50.4,46.1,29.8,19.8,10.2,32.5,0.000
5:26:50,62810,10.2,6.0,58.2,311.4,50.3,50.6,50.4,46.1,29.9,19.8,10.2,32.4,0.000
5:27:00,62820,10.3,6.1,58.3,311.7,50.0,50.6,50.4,46.1,30.0,19.8,10.2,32.3,0.000
5:27:10,62830,10.2,6.1,58.2,311.7,50.1,50.6,50.5,46.1,30.0,19.9,10.2,32.2,0.000
5:27:20,62840,10.3,6.1,58.3,311.8,49.9,50.6,50.5,46.1,30.1,19.9,10.2,32.1,0.000
5:27:30,62850,10.5,6.3,58.4,312.5,49.3,50.6,50.5,46.1,30.2,19.9,10.2,32.0,0.000
5:27:40,62860,10.5,6.3,58.3,312.5,49.6,50.6,50.5,46.2,30.2,20.0,10.2,31.9,0.000
5:27:50,62870,10.5,6.3,58.4,312.9,49.7,50.6,50.5,46.2,30.3,20.0,10.2,31.8,0.000
5:28:00,62880,10.4,6.2,58.3,313.2,49.9,50.6,50.5,46.2,30.4,20.0,10.2,31.7,0.000
5:28:10,62890,10.4,6.2,58.3,313.4,49.7,50.6,50.5,46.2,30.4,20.1,10.2,31.6,0.000
5:28:20,62900,10.3,6.2,58.4,312.8,49.7,50.6,50.5,46.2,30.5,20.1,10.2,31.5,0.000
5:28:30,62910,10.3,6.1,58.1,313.5,49.6,50.6,50.5,46.2,30.6,20.1,10.2,31.4,0.000
5:28:40,62920,10.3,6.1,58.3,313.5,49.8,50.6,50.5,46.2,30.6,20.2,10.2,31.3,0.000
5:28:50,62930,10.3,6.1,58.2,314.0,49.8,50.6,50.5,46.2,30.7,20.2,10.2,31.2,0.000
5:29:00,62940,10.3,6.1,58.3,313.8,50.0,50.6,50.5,46.2,30.8,20.2,10.2,31.1,0.000
5:29:10,62950,10.2,6.0,58.3,314.6,49.9,50.6,50.5,46.2,30.8,20.3,10.2,31.0,0.000
5:29:20,62960,10.1,5.9,58.0,314.3,49.6,50.6,50.5,46.2,30.9,20.3,10.2,30.9,0.000
5:29:30,62970,10.1,5.9,58.0,315.1,49.9,50.6,50.5,46.2,31.0,20.3,10.2,30.8,0.000
5:29:40,62980,10.0,5.8,58.1,315.0,50.1,50.6,50.5,46.2,31.0,20.4,10.2,30.7,0.000
5:29:50,62990,10.0,5.8,58.0,315.4,50.1,50.6,50.5,46.2,31.1,20.4,10.2,30.6,0.000
5:30:00,63000,10.0,5.8,58.1,315.5,49.9,50.6,50.5,46.2,31.2,20.5,10.2,30.5,0.000
5:30:10,63010,9.9,5.8,58.2,319.5,49.8,50.6,50.5,46.2,31.2,20.5,10.2,30.4,0.000
5:30:20,63020,9.8,5.7,58.2,316.3,50.0,50.6,50.5,46.2,31.3,20.5,10.2,30.3,0.000
5:30:30,63030,9.9,5.7,58.2,320.9,49.9,50.6,50.4,46.2,31.4,20.6,10.2,30.2,0.000
5:30:40,63040,9.8,5.7,58.0,316.6,49.7,50.6,50.5,46.3,31.4,20.6,10.2,30.1,0.000
5:30:50,63050,9.9,5.8,58.3,316.6,49.7,50.6,50.4,46.2,31.5,20.6,10.2,30.0,0.000
5:31:00,63060,9.9,5.8,58.4,321.8,49.9,50.5,50.4,46.3,31.6,20.7,10.2,29.9,0.000
5:31:10,63070,9.9,5.8,58.6,317.2,49.6,50.6,50.4,46.3,31.6,20.7,10.2,29.9,0.000
5:31:20,63080,9.9,5.8,58.4,317.6,49.7,50.6,50.5,46.3,31.7,20.7,10.2,29.8,0.000
5:31:30,63090,10.0,5.9,58.4,317.5,49.8,50.6,50.5,46.3,31.7,20.8,10.2,29.7,0.000
5:31:40,63100,10.1,6.0,58.5,317.9,50.0,50.6,50.5,46.3,31.8,20.8,10.2,29.6,0.000
5:31:50,63110,10.2,6.1,58.8,318.4,49.7,50.6,50.5,46.3,31.9,20.9,10.2,29.5,0.000
5:32:00,63120,10.2,6.1,58.8,318.3,50.0,50.6,50.4,46.3,31.9,20.9,10.2,29.4,0.000
5:32:10,63130,10.3,6.2,58.8,322.4,49.8,50.6,50.5,46.3,32.0,20.9,10.2,29.4,0.000
5:32:20,63140,10.4,6.3,58.8,318.8,49.4,50.6,50.4,46.3,32.1,21.0,10.2,29.2,0.000
5:32:30,63150,10.3,6.2,58.8,323.5,49.8,50.6,50.4,46.3,32.1,21.0,10.2,29.2,0.000
5:32:40,63160,10.3,6.2,58.6,319.2,49.8,50.6,50.4,46.3,32.2,21.0,10.2,29.1,0.000
5:32:50,63170,10.4,6.2,58.6,319.4,49.9,50.6,50.4,46.3,32.3,21.1,10.2,29.0,0.000
5:33:00,63180,10.3,6.2,59.0,319.3,49.7,50.6,50.4,46.3,32.3,21.1,10.3,28.9,0.000
5:33:10,63190,10.3,6.2,58.8,319.7,49.6,50.6,50.4,46.3,32.4,21.2,10.3,28.8,0.000
5:33:20,63200,10.4,6.3,58.8,319.8,49.8,50.5,50.5,46.3,32.4,21.2,10.3,28.7,0.000
5:33:30,63210,10.3,6.1,58.7,320.0,50.1,50.5,50.5,46.3,32.5,21.2,10.3,28.6,0.000
5:33:40,63220,10.2,6.1,58.5,319.7,50.3,50.5,50.4,46.4,32.6,21.3,10.3,28.6,0.000
5:33:50,63230,10.1,6.0,58.7,319.9,49.9,50.5,50.5,46.4,32.7,21.3,10.3,28.5,0.000
5:34:00,63240,10.1,6.0,58.5,319.9,49.6,50.5,50.5,46.4,32.7,21.3,10.3,28.4,0.000
5:34:10,63250,10.1,5.9,58.2,320.1,49.9,50.5,50.5,46.4,32.7,21.4,10.3,28.3,0.000
5:34:20,63260,10.1,5.9,58.3,320.3,49.9,50.5,50.5,46.4,32.8,21.4,10.3,28.2,0.000
5:34:30,63270,10.0,5.8,58.3,320.7,50.2,50.5,50.4,46.4,32.9,21.4,10.3,28.1,0.000
5:34:40,63280,9.9,5.8,58.3,320.9,49.9,50.5,50.4,46.4,33.0,21.5,10.3,28.0,0.000
5:34:50,63290,9.9,5.8,58.2,321.1,50.1,50.5,50.4,46.4,33.0,21.5,10.3,28.0,0.000
5:35:00,63300,9.9,5.8,58.4,321.3,50.1,50.5,50.4,46.4,33.0,21.6,10.3,27.9,0.000
5:35:10,63310,9.9,5.7,58.2,321.9,49.8,50.5,50.4,46.4,33.1,21.6,10.3,27.8,0.000
5:35:20,63320,9.9,5.8,58.4,321.9,49.7,50.5,50.5,46.4,33.2,21.6,10.4,27.7,0.000
5:35:30,63330,10.0,5.8,58.2,321.8,49.5,50.5,50.5,46.4,33.3,21.7,10.4,27.6,0.000
5:35:40,63340,10.1,5.9,58.5,322.1,49.6,50.5,50.4,46.5,33.3,21.7,10.4,27.6,0.000
5:35:50,63350,10.1,6.0,58.3,322.6,49.5,50.5,50.5,46.4,33.4,21.8,10.4,27.5,0.000
5:36:00,63360,10.2,6.0,58.3,322.3,49.8,50.5,50.5,46.5,33.4,21.8,10.4,27.4,0.000
5:36:10,63370,10.3,6.1,58.3,322.7,49.7,50.5,50.5,46.5,33.5,21.8,10.4,27.3,0.000
5:36:20,63380,10.3,6.2,58.5,322.5,49.8,50.5,50.5,46.5,33.6,21.9,10.4,27.2,0.000
5:36:30,63390,10.3,6.2,58.3,323.1,49.7,50.5,50.5,46.5,33.6,21.9,10.4,27.1,0.000
5:36:40,63400,10.3,6.1,58.3,323.1,49.8,50.5,50.5,46.5,33.7,21.9,10.4,27.1,0.000
5:36:50,63410,10.3,6.1,58.3,323.6,49.9,50.5,50.5,46.5,33.7,22.0,10.4,27.0,0.000
5:37:00,63420,10.2,6.1,58.2,323.5,49.9,50.5,50.5,46.5,33.8,22.0,10.4,26.9,0.000
5:37:10,63430,10.2,6.0,58.0,323.8,49.8,50.5,50.5,46.5,33.9,22.1,10.4,26.8,0.000
5:37:20,63440,10.2,6.0,58.0,323.7,50.0,50.5,50.5,46.5,33.9,22.1,10.4,26.8,0.000
5:37:30,63450,10.2,6.0,58.1,324.5,50.0,50.5,50.5,46.5,34.0,22.2,10.5,26.7,0.000
5:37:40,63460,10.2,6.0,57.9,324.4,49.8,50.5,50.5,46.5,34.0,22.2,10.5,26.6,0.000
5:37:50,63470,10.1,6.0,58.0,324.4,49.4,50.5,50.5,46.6,34.1,22.2,10.4,26.5,0.000
5:38:00,63480,10.1,6.0,58.0,324.3,49.2,50.4,50.5,46.6,34.1,22.3,10.5,26.4,0.000
5:38:10,63490,10.1,5.9,57.9,324.4,49.5,50.4,50.5,46.6,34.2,22.3,10.5,26.4,0.000
5:38:20,63500,10.2,6.0,57.9,324.6,49.5,50.4,50.5,46.6,34.3,22.3,10.5,26.3,0.000
5:38:30,63510,10.1,5.9,57.9,325.0,49.7,50.4,50.5,46.6,34.3,22.4,10.5,26.2,0.000
5:38:40,63520,10.1,5.9,57.8,325.6,50.0,50.4,50.5,46.6,34.4,22.4,10.5,26.2,0.000
5:38:50,63530,10.0,5.8,57.7,325.3,49.9,50.4,50.5,46.6,34.4,22.5,10.5,26.1,0.000
5:39:00,63540,10.1,5.9,57.4,326.0,49.9,50.4,50.5,46.6,34.5,22.5,10.5,26.0,0.000
5:39:10,63550,10.1,5.9,57.8,325.9,49.8,50.5,50.5,46.6,34.5,22.5,10.5,26.0,0.000
5:39:20,63560,10.1,5.9,57.5,326.1,50.1,50.5,50.4,46.6,34.6,22.6,10.6,25.9,0.000
5:39:30,63570,10.3,6.1,57.6,326.3,50.3,50.5,50.4,46.6,34.7,22.6,10.6,25.8,0.000
5:39:40,63580,10.3,6.1,57.5,326.6,50.1,50.5,50.4,46.6,34.7,22.7,10.6,25.7,0.000
5:39:50,63590,10.4,6.2,57.6,326.2,50.1,50.5,50.4,46.7,34.8,22.7,10.6,25.7,0.000
5:40:00,63600,10.4,6.2,57.6,330.2,50.1,50.5,50.4,46.7,34.8,22.7,10.6,25.6,0.000
5:40:10,63610,10.4,6.2,57.6,326.7,49.6,50.5,50.4,46.7,34.9,22.8,10.6,25.5,0.000
5:40:20,63620,10.4,6.2,57.7,327.5,49.6,50.5,50.4,46.7,35.0,22.8,10.6,25.5,0.000
5:40:30,63630,10.4,6.2,57.8,327.8,50.0,50.5,50.4,46.7,35.0,22.9,10.6,25.4,0.000
5:40:40,63640,10.5,6.2,57.4,333.5,49.9,50.4,50.4,46.7,35.1,22.9,10.6,25.3,0.000
5:40:50,63650,10.4,6.2,57.6,328.0,50.0,50.5,50.4,46.7,35.1,23.0,10.7,25.3,0.000
5:41:00,63660,10.3,6.1,57.6,328.5,50.3,50.4,50.4,46.7,35.2,23.0,10.7,25.2,0.000
5:41:10,63670,10.3,6.0,57.6,328.0,49.7,50.5,50.5,46.7,35.2,23.0,10.7,25.1,0.000
5:41:20,63680,10.2,6.0,57.2,331.8,49.8,50.5,50.5,46.8,35.3,23.1,10.7,25.0,0.000
5:41:30,63690,10.2,5.9,57.3,332.6,50.0,50.5,50.5,46.8,35.4,23.1,10.7,25.0,0.000
5:41:40,63700,10.2,6.0,57.3,328.9,50.1,50.4,50.4,46.8,35.4,23.1,10.7,24.9,0.000
5:41:50,63710,10.1,5.9,57.3,328.4,50.1,50.4,50.4,46.8,35.5,23.2,10.7,24.8,0.000
5:42:00,63720,10.1,5.9,57.6,328.8,49.8,50.4,50.4,46.8,35.5,23.3,10.7,24.8,0.000
5:42:10,63730,10.0,5.7,57.1,331.1,49.2,50.5,50.4,46.8,35.6,23.3,10.7,24.7,0.000
5:42:20,63740,9.9,5.7,57.4,329.2,49.7,50.4,50.4,46.8,35.6,23.3,10.8,24.6,0.000
5:42:30,63750,9.9,5.7,57.2,331.2,49.7,50.4,50.5,46.8,35.7,23.4,10.8,24.6,0.000
5:42:40,63760,10.0,5.8,57.5,329.7,49.6,50.4,50.5,46.9,35.8,23.4,10.8,24.5,0.000
5:42:50,63770,10.0,5.8,57.4,329.3,49.8,50.5,50.5,46.9,35.8,23.4,10.8,24.5,0.000
5:43:00,63780,9.9,5.7,57.7,329.8,49.7,50.5,50.4,46.9,35.9,23.5,10.8,24.4,0.000
5:43:10,63790,10.0,5.8,57.5,329.5,49.3,50.4,50.4,46.9,35.9,23.5,10.8,24.3,0.000
5:43:20,63800,10.0,5.8,57.5,330.3,49.7,50.4,50.4,46.9,36.0,23.6,10.8,24.3,0.000
5:43:30,63810,10.2,6.0,57.7,330.3,49.7,50.4,50.5,46.9,36.0,23.6,10.9,24.2,0.000
5:43:40,63820,10.3,6.1,57.8,330.9,49.8,50.4,50.5,46.9,36.1,23.6,10.9,24.1,0.000
5:43:50,63830,10.2,6.0,57.7,330.9,50.0,50.4,50.5,46.9,36.1,23.7,10.9,24.1,0.000
5:44:00,63840,10.4,6.2,57.7,331.0,49.9,50.4,50.5,46.9,36.2,23.7,10.9,24.0,0.000
5:44:10,63850,10.5,6.2,57.8,330.8,49.9,50.4,50.5,47.0,36.3,23.8,10.9,23.9,0.000
5:44:20,63860,10.5,6.3,57.9,331.4,50.1,50.4,50.5,47.0,36.3,23.8,10.9,23.9,0.000
5:44:30,63870,10.5,6.3,58.0,331.4,49.9,50.4,50.5,47.0,36.4,23.9,10.9,23.8,0.000
5:44:40,63880,10.4,6.2,58.0,331.7,49.9,50.4,50.5,47.0,36.4,23.9,10.9,23.7,0.000
5:44:50,63890,10.3,6.1,57.8,331.6,49.8,50.4,50.5,47.0,36.5,23.9,10.9,23.7,0.000
5:45:00,63900,10.4,6.2,57.9,331.8,49.9,50.4,50.5,47.1,36.5,24.0,11.0,23.6,0.000
5:45:10,63910,10.3,6.1,57.9,332.4,49.4,50.4,50.5,47.0,36.6,24.0,11.0,23.6,0.000
5:45:20,63920,10.3,6.1,57.8,332.2,49.6,50.4,50.4,47.1,36.7,24.1,11.0,23.5,0.000
5:45:30,63930,10.2,6.0,57.8,332.6,49.3,50.4,50.4,47.1,36.7,24.1,11.0,23.4,0.000
5:45:40,63940,10.2,6.0,57.6,332.9,49.6,50.4,50.4,47.1,36.7,24.2,11.0,23.4,0.000
5:45:50,63950,10.1,5.9,57.7,333.2,49.6,50.4,50.4,47.1,36.8,24.2,11.0,23.3,0.000
5:46:00,63960,10.1,5.9,57.6,333.2,49.6,50.4,50.5,47.1,36.8,24.3,11.0,23.2,0.000
5:46:10,63970,10.0,5.8,57.5,333.2,49.8,50.4,50.5,47.1,36.9,24.3,11.0,23.2,0.000
5:46:20,63980,10.0,5.8,57.6,333.6,49.8,50.4,50.5,47.2,37.0,24.3,11.1,23.1,0.000
5:46:30,63990,10.0,5.8,57.8,332.8,49.7,50.4,50.4,47.2,37.0,24.4,11.1,23.1,0.000
5:46:40,64000,9.9,5.7,57.8,333.9,49.6,50.4,50.5,47.2,37.1,24.4,11.1,23.0,0.000
5:46:50,64010,9.9,5.7,57.6,333.7,49.4,50.4,50.4,47.2,37.1,24.5,11.1,23.0,0.000
5:47:00,64020,9.9,5.7,57.9,333.6,49.4,50.4,50.4,47.2,37.1,24.5,11.1,22.9,0.000
5:47:10,64030,9.9,5.7,57.9,333.8,49.2,50.4,50.4,47.2,37.2,24.6,11.1,22.8,0.000
5:47:20,64040,9.8,5.7,58.0,334.1,48.8,50.4,50.4,47.2,37.3,24.6,11.1,22.8,0.000
5:47:30,64050,9.8,5.7,58.0,334.0,49.2,50.4,50.4,47.3,37.4,24.6,11.1,22.7,0.000
5:47:40,64060,9.8,5.7,58.1,334.3,49.5,50.4,50.4,47.3,37.4,24.7,11.1,22.6,0.000
5:47:50,64070,9.9,5.7,58.3,334.2,49.2,50.3,50.4,47.3,37.4,24.7,11.1,22.6,0.000
5:48:00,64080,10.0,5.8,58.3,334.5,49.0,50.4,50.4,47.3,37.4,24.8,11.2,22.6,0.000
5:48:10,64090,10.0,5.9,58.4,334.5,49.0,50.4,50.4,47.3,37.5,24.8,11.2,22.5,0.000
5:48:20,64100,10.1,6.0,58.3,334.7,49.0,50.3,50.4,47.3,37.6,24.9,11.2,22.4,0.000
5:48:30,64110,10.2,6.1,58.3,334.8,49.0,50.3,50.4,47.3,37.7,24.9,11.2,22.4,0.000
5:48:40,64120,10.2,6.1,58.4,335.4,49.3,50.3,50.4,47.3,37.7,24.9,11.2,22.3,0.000
5:48:50,64130,10.3,6.1,58.3,335.3,49.6,50.3,50.4,47.4,37.7,25.0,11.2,22.3,0.000
5:49:00,64140,10.2,6.1,58.6,335.6,49.5,50.3,50.4,47.4,37.8,25.1,11.2,22.2,0.000
5:49:10,64150,10.2,6.0,58.6,335.7,49.4,50.3,50.4,47.4,37.9,25.1,11.2,22.1,0.000
5:49:20,64160,10.2,6.0,58.6,335.7,49.0,50.3,50.4,47.4,37.9,25.1,11.3,22.1,0.000
5:49:30,64170,10.1,6.0,58.4,335.9,49.3,50.3,50.4,47.5,37.9,25.1,11.3,22.0,0.000
5:49:40,64180,10.1,6.0,58.7,336.2,49.4,50.3,50.4,47.5,38.0,25.2,11.3,22.0,0.000
5:49:50,64190,10.1,5.9,58.6,335.9,49.6,50.3,50.4,47.5,38.0,25.3,11.3,21.9,0.000
5:50:00,64200,10.1,5.9,58.3,336.3,48.9,50.3,50.4,47.5,38.1,25.3,11.3,21.9,0.000
5:50:10,64210,10.1,5.9,58.2,336.5,49.0,50.3,50.4,47.5,38.1,25.3,11.3,21.8,0.000
5:50:20,64220,10.1,6.0,58.2,336.8,49.2,50.3,50.4,47.5,38.2,25.4,11.3,21.8,0.000
5:50:30,64230,10.1,6.0,58.2,341.6,49.2,50.3,50.4,47.5,38.3,25.5,11.4,21.7,0.000
5:50:40,64240,10.2,6.1,58.5,337.1,48.9,50.3,50.4,47.6,38.3,25.5,11.4,21.7,0.000
5:50:50,64250,10.2,6.1,58.1,337.5,49.3,50.3,50.4,47.6,38.3,25.5,11.4,21.6,0.000
5:51:00,64260,10.3,6.1,58.1,337.9,49.2,50.3,50.4,47.6,38.4,25.5,11.4,21.6,0.000
5:51:10,64270,10.2,6.1,58.1,337.6,49.3,50.3,50.4,47.6,38.4,25.6,11.4,21.5,0.000
5:51:20,64280,10.3,6.1,58.0,338.6,49.3,50.3,50.4,47.6,38.5,25.7,11.4,21.5,0.000
5:51:30,64290,10.4,6.2,58.2,338.6,49.4,50.3,50.4,47.6,38.6,25.7,11.5,21.4,0.000
5:51:40,64300,10.4,6.2,58.1,338.9,48.7,50.3,50.4,47.7,38.6,25.7,11.5,21.4,0.000
5:51:50,64310,10.4,6.2,58.1,342.5,49.0,50.3,50.4,47.7,38.6,25.8,11.5,21.3,0.000
5:52:00,64320,10.3,6.1,57.9,339.0,49.0,50.3,50.4,47.7,38.7,25.8,11.5,21.3,0.000
5:52:10,64330,10.3,6.1,58.0,339.6,48.7,50.3,50.4,47.7,38.7,25.9,11.5,21.2,0.000
5:52:20,64340,10.3,6.1,58.0,339.7,48.8,50.3,50.4,47.7,38.8,25.9,11.5,21.2,0.000
5:52:30,64350,10.3,6.1,57.9,339.5,49.2,50.3,50.4,47.8,38.9,26.0,11.5,21.1,0.000
5:52:40,64360,10.3,6.1,58.0,339.4,48.9,50.3,50.4,47.8,38.9,26.1,11.6,21.1,0.000
5:52:50,64370,10.2,6.0,57.8,339.6,49.4,50.2,50.4,47.7,39.0,26.1,11.5,21.0,0.000
5:53:00,64380,10.2,6.0,58.0,339.6,49.4,50.3,50.4,47.8,39.0,26.1,11.6,21.0,0.000
5:53:10,64390,10.1,5.9,58.0,339.7,49.2,50.3,50.4,47.8,39.1,26.2,11.6,20.9,0.000
5:53:20,64400,10.1,5.9,57.7,340.1,49.7,50.3,50.4,47.9,39.1,26.2,11.6,20.8,0.000
5:53:30,64410,10.0,5.8,57.6,339.8,49.4,50.3,50.4,47.9,39.2,26.2,11.6,20.8,0.000
5:53:40,64420,10.0,5.8,57.8,339.8,49.5,50.3,50.4,47.9,39.2,26.3,11.6,20.7,0.000
5:53:50,64430,10.0,5.8,57.8,339.9,49.1,50.3,50.4,47.9,39.3,26.4,11.6,20.7,0.000
5:54:00,64440,10.0,5.8,57.7,340.3,49.0,50.3,50.4,47.9,39.3,26.4,11.7,20.7,0.000
5:54:10,64450,10.0,5.8,57.6,340.1,49.0,50.3,50.4,48.0,39.4,26.5,11.7,20.6,0.000
5:54:20,64460,10.2,6.0,57.8,340.5,49.1,50.3,50.4,48.0,39.4,26.5,11.7,20.6,0.000
5:54:30,64470,10.3,6.0,57.8,340.9,49.3,50.3,50.4,48.0,39.4,26.5,11.7,20.5,0.000
5:54:40,64480,10.4,6.2,57.8,340.6,49.6,50.3,50.4,48.0,39.5,26.6,11.7,20.5,0.000
5:54:50,64490,10.5,6.2,57.9,341.3,49.6,50.3,50.4,48.0,39.5,26.6,11.7,20.4,0.000
5:55:00,64500,10.5,6.3,58.0,341.4,49.7,50.3,50.4,48.0,39.6,26.7,11.7,20.4,0.000
5:55:10,64510,10.5,6.3,57.8,341.7,49.8,50.3,50.4,48.1,39.6,26.7,11.8,20.3,0.000
5:55:20,64520,10.6,6.3,57.9,341.2,49.5,50.3,50.4,48.1,39.7,26.7,11.8,20.3,0.000
5:55:30,64530,10.6,6.3,57.9,342.2,49.2,50.3,50.4,48.1,39.8,26.8,11.8,20.2,0.000
5:55:40,64540,10.5,6.3,57.8,342.3,49.1,50.3,50.4,48.1,39.8,26.9,11.8,20.2,0.000
5:55:50,64550,10.5,6.3,57.7,342.3,49.0,50.3,50.4,48.1,39.9,26.9,11.8,20.1,0.000
5:56:00,64560,10.5,6.2,57.9,342.4,49.2,50.3,50.4,48.1,39.9,26.9,11.8,20.1,0.000
5:56:10,64570,10.4,6.2,57.7,342.8,49.6,50.3,50.4,48.2,40.0,27.0,11.8,20.0,0.000
5:56:20,64580,10.4,6.1,57.6,342.2,49.2,50.3,50.4,48.2,40.0,27.0,11.8,20.0,0.000
5:56:30,64590,10.4,6.1,57.9,342.9,48.8,50.3,50.4,48.2,40.0,27.1,11.8,20.0,0.000
5:56:40,64600,10.3,6.1,57.6,342.8,49.0,50.3,50.4,48.3,40.1,27.1,11.9,19.9,0.000
5:56:50,64610,10.3,6.1,57.5,343.2,49.2,50.2,50.4,48.3,40.1,27.2,11.9,19.9,0.000
5:57:00,64620,10.2,6.0,57.6,343.3,49.4,50.2,50.4,48.3,40.2,27.2,11.9,19.8,0.000
5:57:10,64630,10.2,6.0,57.7,343.7,49.2,50.3,50.4,48.3,40.2,27.3,11.9,19.8,0.000
5:57:20,64640,10.1,5.9,57.6,343.8,49.1,50.3,50.4,48.3,40.3,27.3,11.9,19.7,0.000
5:57:30,64650,10.1,5.9,57.5,343.8,49.1,50.2,50.4,48.3,40.3,27.3,11.9,19.7,0.000
5:57:40,64660,10.1,5.9,57.6,344.1,49.2,50.2,50.3,48.4,40.4,27.4,11.9,19.6,0.000
5:57:50,64670,10.0,5.8,57.7,344.2,49.7,50.2,50.4,48.4,40.4,27.5,11.9,19.6,0.000
5:58:00,64680,9.9,5.7,57.4,344.1,49.7,50.2,50.3,48.4,40.5,27.5,12.0,19.6,0.000
5:58:10,64690,9.9,5.8,57.6,344.5,49.8,50.2,50.3,48.4,40.5,27.6,12.0,19.5,0.000
5:58:20,64700,9.9,5.7,57.6,344.7,49.8,50.3,50.3,48.4,40.5,27.6,12.0,19.5,0.000
5:58:30,64710,9.8,5.6,57.8,344.6,49.4,50.3,50.3,48.5,40.6,27.7,12.0,19.4,0.000
5:58:40,64720,9.7,5.6,57.9,346.9,49.2,50.2,50.3,48.5,40.6,27.7,12.0,19.4,0.000
5:58:50,64730,9.8,5.6,58.0,345.3,49.4,50.3,50.3,48.5,40.7,27.7,12.0,19.3,0.000
5:59:00,64740,9.8,5.7,58.1,344.9,49.6,50.3,50.4,48.5,40.7,27.8,12.0,19.3,0.000
5:59:10,64750,9.9,5.7,58.2,345.1,49.7,50.2,50.3,48.5,40.8,27.8,12.1,19.3,0.000
5:59:20,64760,10.0,5.9,58.3,345.4,49.7,50.3,50.3,48.6,40.9,27.9,12.1,19.2,0.000
5:59:30,64770,10.0,5.9,58.3,345.3,49.7,50.3,50.3,48.6,40.9,27.9,12.1,19.2,0.000
5:59:40,64780,10.2,6.0,58.5,345.1,49.7,50.3,50.3,48.6,40.9,28.0,12.1,19.1,0.000
5:59:50,64790,10.1,6.0,58.6,345.5,49.8,50.3,50.3,48.6,41.0,28.0,12.1,19.1,0.000
6:00:00,64800,10.1,6.0,58.6,345.1,49.7,50.3,50.3,48.6,41.0,28.1,12.1,19.0,0.000
6:00:10,64810,10.1,6.0,58.8,345.7,49.8,50.3,50.3,48.6,41.1,28.1,12.1,19.0,0.000
6:00:20,64820,10.1,6.0,58.7,345.4,49.8,50.2,50.3,48.7,41.1,28.2,12.1,19.0,0.000
6:00:30,64830,10.1,6.0,58.8,346.2,49.9,50.2,50.3,48.7,41.2,28.2,12.1,18.9,0.000
6:00:40,64840,10.1,6.0,58.7,345.6,49.9,50.2,50.3,48.8,41.2,28.3,12.2,18.9,0.000
6:00:50,64850,10.1,6.0,58.7,346.6,49.9,50.2,50.3,48.8,41.3,28.3,12.2,18.8,0.000
6:01:00,64860,10.1,5.9,58.4,346.3,49.8,50.3,50.3,48.8,41.3,28.4,12.2,18.8,0.000
6:01:10,64870,10.0,5.9,58.7,346.8,49.6,50.3,50.3,48.8,41.3,28.4,12.2,18.8,0.000
6:01:20,64880,10.1,6.0,58.6,347.0,49.5,50.3,50.3,48.8,41.4,28.5,12.2,18.7,0.000
6:01:30,64890,10.1,5.9,58.4,347.3,49.6,50.2,50.3,48.9,41.4,28.5,12.2,18.7,0.000
6:01:40,64900,10.1,6.0,58.6,347.1,49.4,50.2,50.3,48.9,41.5,28.6,12.2,18.6,0.000
6:01:50,64910,10.1,6.0,58.7,348.1,49.7,50.2,50.3,48.9,41.5,28.6,12.2,18.6,0.000
6:02:00,64920,10.1,6.0,58.6,348.0,49.6,50.2,50.3,48.9,41.6,28.6,12.2,18.6,0.000
6:02:10,64930,10.1,6.0,58.5,348.7,49.8,50.2,50.3,48.9,41.6,28.7,12.3,18.5,0.000
6:02:20,64940,10.1,6.0,58.4,348.5,50.0,50.3,50.3,48.9,41.7,28.7,12.3,18.5,0.000
6:02:30,64950,10.2,6.1,58.5,349.0,50.1,50.3,50.3,48.9,41.7,28.8,12.3,18.4,0.000
6:02:40,64960,10.3,6.1,58.6,348.5,49.5,50.3,50.3,49.0,41.7,28.8,12.3,18.4,0.000
6:02:50,64970,10.3,6.1,58.3,349.4,49.7,50.3,50.3,49.0,41.8,28.9,12.3,18.4,0.000
6:03:00,64980,10.2,6.1,58.5,349.2,49.5,50.3,50.3,49.0,41.8,29.0,12.3,18.3,0.000
6:03:10,64990,10.3,6.2,58.5,349.0,49.8,50.3,50.3,49.1,41.9,29.0,12.3,18.3,0.000
6:03:20,65000,10.3,6.1,58.2,349.0,49.9,50.3,50.3,49.1,41.9,29.0,12.3,18.3,0.000
6:03:30,65010,10.2,6.1,58.1,349.2,49.8,50.3,50.3,49.1,42.0,29.1,12.3,18.2,0.000
6:03:40,65020,10.2,6.0,58.5,349.0,49.4,50.2,50.3,49.2,42.0,29.1,12.3,18.2,0.000
6:03:50,65030,10.1,6.0,58.3,349.5,49.4,50.2,50.3,49.2,42.1,29.2,12.4,18.2,0.000
6:04:00,65040,10.1,5.9,57.9,349.6,49.1,50.2,50.3,49.2,42.1,29.2,12.4,18.1,0.000
6:04:10,65050,10.1,5.9,58.0,349.3,48.9,50.2,50.3,49.2,42.1,29.3,12.4,18.1,0.000
6:04:20,65060,10.1,5.9,58.0,349.4,49.3,50.2,50.3,49.2,42.2,29.4,12.4,18.0,0.000
6:04:30,65070,10.0,5.9,58.1,349.6,49.6,50.2,50.3,49.2,42.3,29.4,12.4,18.0,0.000
6:04:40,65080,10.0,5.8,58.1,349.6,49.7,50.2,50.3,49.2,42.3,29.4,12.4,18.0,0.000
6:04:50,65090,10.0,5.9,58.0,350.0,49.6,50.2,50.3,49.3,42.4,29.4,12.4,17.9,0.000
6:05:00,65100,10.0,5.9,57.9,350.1,49.7,50.2,50.3,49.3,42.4,29.5,12.4,17.9,0.000
6:05:10,65110,10.0,5.9,58.1,350.7,49.9,50.2,50.3,49.3,42.4,29.6,12.4,17.9,0.000
6:05:20,65120,10.1,5.9,57.8,350.4,49.8,50.2,50.3,49.3,42.4,29.6,12.4,17.8,0.000
6:05:30,65130,10.2,6.0,58.0,350.9,49.8,50.2,50.3,49.4,42.5,29.7,12.5,17.8,0.000
6:05:40,65140,10.4,6.2,58.0,350.7,49.7,50.2,50.3,49.4,42.5,29.7,12.5,17.7,0.000
6:05:50,65150,10.5,6.3,57.9,350.9,49.8,50.2,50.3,49.4,42.6,29.8,12.5,17.7,0.000
6:06:00,65160,10.6,6.3,57.8,351.1,49.8,50.2,50.3,49.4,42.7,29.8,12.5,17.7,0.000
6:06:10,65170,10.5,6.3,57.9,352.0,50.0,50.2,50.3,49.5,42.7,29.8,12.5,17.6,0.000
6:06:20,65180,10.5,6.3,57.7,351.9,50.0,50.2,50.3,49.5,42.7,29.9,12.5,17.6,0.000
6:06:30,65190,10.5,6.3,57.8,352.0,49.7,50.2,50.3,49.5,42.8,29.9,12.5,17.5,0.000
6:06:40,65200,10.5,6.2,57.7,352.1,49.9,50.2,50.3,49.5,42.8,30.0,12.5,17.5,0.000
6:06:50,65210,10.5,6.2,57.6,352.8,49.7,50.2,50.3,49.6,42.8,30.1,12.5,17.5,0.000
6:07:00,65220,10.5,6.2,57.5,352.8,50.1,50.2,50.3,49.5,42.9,30.1,12.6,17.5,0.000
6:07:10,65230,10.4,6.1,57.6,352.8,50.1,50.2,50.3,49.6,42.9,30.2,12.5,17.4,0.000
6:07:20,65240,10.3,6.1,57.5,352.5,50.1,50.3,50.3,49.6,43.0,30.2,12.6,17.4,0.000
6:07:30,65250,10.3,6.1,57.5,353.0,50.0,50.3,50.3,49.6,43.0,30.2,12.6,17.4,0.000
6:07:40,65260,10.3,6.1,57.5,352.8,49.9,50.2,50.3,49.6,43.1,30.3,12.6,17.3,0.000
6:07:50,65270,10.3,6.0,57.3,353.3,49.5,50.2,50.3,49.7,43.1,30.3,12.6,17.3,0.000
6:08:00,65280,10.3,6.1,57.6,353.5,49.8,50.2,50.3,49.7,43.2,30.4,12.6,17.3,0.000
6:08:10,65290,10.1,5.9,57.4,354.0,50.0,50.2,50.3,49.7,43.2,30.4,12.6,17.2,0.000
6:08:20,65300,10.1,5.8,57.4,353.9,50.2,50.2,50.3,49.8,43.3,30.5,12.6,17.2,0.000
6:08:30,65310,10.0,5.8,57.2,354.0,50.3,50.3,50.3,49.8,43.3,30.5,12.6,17.2,0.000
6:08:40,65320,10.1,5.8,57.2,354.2,50.3,50.3,50.3,49.8,43.4,30.6,12.6,17.1,0.000
6:08:50,65330,10.0,5.8,57.6,358.1,50.1,50.3,50.3,49.8,43.4,30.7,12.7,17.1,0.000
6:09:00,65340,9.9,5.7,57.5,354.3,49.8,50.3,50.3,49.8,43.4,30.7,12.7,17.1,0.000
6:09:10,65350,9.9,5.7,57.4,354.3,49.9,50.3,50.3,49.8,43.4,30.7,12.7,17.0,0.000
6:09:20,65360,9.8,5.6,57.6,354.5,50.0,50.3,50.3,49.9,43.5,30.8,12.7,17.0,0.000
6:09:30,65370,9.8,5.6,57.6,354.4,50.1,50.3,50.3,49.9,43.6,30.8,12.7,17.0,0.000
6:09:40,65380,9.7,5.6,57.8,354.7,50.1,50.3,50.3,49.9,43.6,30.8,12.7,17.0,0.000
6:09:50,65390,9.8,5.6,58.0,354.7,50.1,50.3,50.3,49.9,43.6,30.9,12.7,16.9,0.000
6:10:00,65400,9.8,5.6,57.9,354.7,50.2,50.3,50.3,50.0,43.7,31.0,12.7,16.9,0.000
6:10:10,65410,9.9,5.7,58.0,359.1,50.3,50.2,50.3,50.0,43.7,31.0,12.7,16.8,0.000
6:10:20,65420,9.9,5.8,58.1,354.8,50.2,50.3,50.3,50.0,43.8,31.1,12.8,16.8,0.000
6:10:30,65430,10.0,5.8,58.1,354.7,50.0,50.3,50.3,50.1,43.8,31.2,12.8,16.8,0.000
6:10:40,65440,10.0,5.9,58.2,355.2,49.9,50.3,50.3,50.0,43.8,31.2,12.7,16.7,0.000
6:10:50,65450,10.2,6.0,58.1,354.8,50.1,50.3,50.3,50.0,43.9,31.2,12.8,16.7,0.000
6:11:00,65460,10.1,6.0,58.3,355.3,50.2,50.3,50.3,50.0,43.9,31.3,12.8,16.7,0.000
6:11:10,65470,10.2,6.0,58.2,355.4,50.2,50.3,50.3,50.1,43.9,31.3,12.8,16.7,0.000
6:11:20,65480,10.2,6.1,58.6,357.0,49.8,50.3,50.3,50.1,44.0,31.4,12.8,16.6,0.000
6:11:30,65490,10.2,6.0,58.3,356.6,49.7,50.3,50.3,50.1,44.0,31.4,12.8,16.6,0.000
6:11:40,65500,10.1,6.0,58.3,356.4,49.9,50.3,50.3,50.1,44.1,31.5,12.8,16.6,0.000
6:11:50,65510,10.2,6.0,58.2,356.4,50.2,50.3,50.3,50.1,44.1,31.5,12.8,16.6,0.000
6:12:00,65520,10.2,6.0,58.2,356.9,50.4,50.3,50.3,50.2,44.2,31.5,12.8,16.5,0.000
6:12:10,65530,10.1,6.0,58.4,357.4,50.5,50.3,50.3,50.2,44.2,31.6,12.8,16.5,0.000
6:12:20,65540,10.1,6.0,58.3,357.7,50.5,50.3,50.3,50.2,44.3,31.7,12.8,16.5,0.000
6:12:30,65550,10.1,6.0,58.3,357.8,50.5,50.3,50.3,50.2,44.3,31.7,12.8,16.4,0.000
6:12:40,65560,10.1,6.0,58.3,357.7,50.5,50.3,50.4,50.2,44.3,31.8,12.9,16.4,0.000
6:12:50,65570,10.0,5.9,58.1,358.1,50.5,50.3,50.4,50.3,44.4,31.8,12.9,16.4,0.000
6:13:00,65580,10.1,5.9,58.2,358.2,50.5,50.3,50.3,50.2,44.4,31.9,12.9,16.4,0.000
6:13:10,65590,10.2,6.0,58.1,357.9,50.5,50.3,50.3,50.2,44.4,31.9,12.9,16.3,0.000
6:13:20,65600,10.2,6.0,58.2,358.2,50.4,50.3,50.4,50.2,44.5,31.9,12.9,16.3,0.000
6:13:30,65610,10.3,6.1,57.9,357.9,50.4,50.3,50.4,50.3,44.5,32.0,12.9,16.3,0.000
6:13:40,65620,10.4,6.2,58.3,358.1,50.5,50.3,50.4,50.3,44.6,32.1,12.9,16.2,0.000
6:13:50,65630,10.3,6.1,58.0,357.8,50.5,50.3,50.4,50.3,44.6,32.1,12.9,16.2,0.000
6:14:00,65640,10.4,6.2,58.1,358.1,50.5,50.3,50.3,50.3,44.7,32.2,12.9,16.2,0.000
6:14:10,65650,10.3,6.1,58.0,358.1,50.5,50.3,50.3,50.3,44.7,32.2,12.9,16.1,0.000
6:14:20,65660,10.4,6.2,58.1,358.4,50.4,50.3,50.3,50.3,44.7,32.3,13.0,16.1,0.000
6:14:30,65670,10.3,6.1,57.9,358.0,50.5,50.3,50.4,50.3,44.8,32.3,13.0,16.1,0.000
6:14:40,65680,10.3,6.1,57.9,358.4,50.5,50.3,50.4,50.4,44.8,32.3,13.0,16.1,0.000
6:14:50,65690,10.3,6.1,58.1,358.5,50.5,50.3,50.3,50.3,44.9,32.4,13.0,16.0,0.000
6:15:00,65700,10.2,6.0,58.0,358.7,50.6,50.3,50.4,50.4,44.9,32.4,13.0,16.0,0.000
6:15:10,65710,10.2,6.0,57.9,358.5,50.5,50.3,50.4,50.4,44.9,32.5,13.0,16.0,0.000
6:15:20,65720,10.1,5.9,57.8,359.4,50.5,50.3,50.3,50.4,45.0,32.5,13.0,16.0,0.000
6:15:30,65730,10.1,5.9,57.7,359.0,50.6,50.4,50.4,50.4,45.0,32.6,13.0,15.9,0.000
6:15:40,65740,10.1,5.9,57.8,359.8,50.6,50.4,50.4,50.4,45.1,32.6,13.0,15.9,0.000
6:15:50,65750,10.0,5.8,57.7,359.9,50.5,50.4,50.4,50.4,45.1,32.7,13.0,15.9,0.000
6:16:00,65760,9.9,5.7,57.8,360.5,50.5,50.4,50.4,50.4,45.2,32.7,13.0,15.9,0.000
6:16:10,65770,9.9,5.7,57.8,360.8,50.6,50.4,50.4,50.4,45.2,32.8,13.0,15.8,0.000
6:16:20,65780,9.9,5.7,57.9,361.2,50.6,50.3,50.4,50.4,45.2,32.8,13.0,15.8,0.000
6:16:30,65790,9.9,5.8,57.8,361.3,50.6,50.4,50.4,50.4,45.2,32.9,13.1,15.8,0.000
6:16:40,65800,9.9,5.8,57.8,362.0,50.6,50.4,50.4,50.4,45.3,32.9,13.1,15.8,0.000
6:16:50,65810,10.0,5.9,57.9,361.5,50.6,50.4,50.4,50.4,45.3,33.0,13.1,15.7,0.000
6:17:00,65820,10.0,5.9,57.9,361.8,50.6,50.4,50.4,50.4,45.4,33.0,13.1,15.7,0.000
6:17:10,65830,10.1,5.9,58.2,362.4,50.5,50.4,50.4,50.4,45.4,33.1,13.1,15.7,0.000
6:17:20,65840,10.1,5.9,58.1,362.6,50.6,50.4,50.4,50.4,45.5,33.1,13.1,15.7,0.000
6:17:30,65850,10.2,6.0,58.1,362.0,50.6,50.4,50.4,50.5,45.5,33.2,13.1,15.7,0.000
6:17:40,65860,10.3,6.1,58.0,362.0,50.6,50.4,50.4,50.5,45.5,33.2,13.1,15.6,0.000
6:17:50,65870,10.4,6.2,58.3,361.9,50.6,50.4,50.4,50.5,45.6,33.3,13.1,15.6,0.000
6:18:00,65880,10.4,6.2,58.3,361.7,50.6,50.4,50.4,50.5,45.6,33.3,13.1,15.6,0.000
6:18:10,65890,10.6,6.3,58.0,361.8,50.6,50.4,50.4,50.5,45.7,33.4,13.1,15.5,0.000
6:18:20,65900,10.4,6.2,58.1,361.8,50.6,50.4,50.4,50.5,45.7,33.4,13.1,15.5,0.000
6:18:30,65910,10.4,6.2,58.0,361.4,50.6,50.4,50.4,50.5,45.7,33.5,13.2,15.5,0.000
6:18:40,65920,10.4,6.2,58.0,361.7,50.6,50.4,50.4,50.5,45.8,33.5,13.2,15.5,0.000
6:18:50,65930,10.3,6.1,57.8,361.3,50.6,50.4,50.4,50.5,45.8,33.6,13.2,15.4,0.000
6:19:00,65940,10.2,6.0,57.9,361.3,50.6,50.4,50.4,50.5,45.9,33.6,13.2,15.4,0.000
6:19:10,65950,10.2,6.0,57.7,361.5,50.6,50.4,50.4,50.5,45.9,33.7,13.2,15.4,0.000
6:19:20,65960,10.2,5.9,57.7,361.8,50.4,50.4,50.4,50.5,45.9,33.7,13.2,15.4,0.000
6:19:30,65970,10.2,5.9,57.5,362.0,50.4,50.4,50.4,50.5,46.0,33.7,13.2,15.4,0.000
6:19:40,65980,10.1,5.9,57.7,362.6,50.6,50.4,50.5,50.5,46.0,33.8,13.2,15.3,0.000
6:19:50,65990,10.1,5.9,57.6,362.7,50.6,50.4,50.5,50.5,46.1,33.8,13.2,15.3,0.000
6:20:00,66000,10.0,5.8,57.7,363.5,50.6,50.4,50.5,50.5,46.1,33.9,13.2,15.3,0.000
6:20:10,66010,9.9,5.7,57.9,368.6,50.7,50.4,50.5,50.5,46.1,34.0,13.3,15.3,0.000
6:20:20,66020,10.0,5.8,57.5,364.5,50.6,50.4,50.5,50.5,46.2,34.0,13.3,15.2,0.000
6:20:30,66030,10.0,5.8,57.7,365.0,50.6,50.5,50.5,50.5,46.2,34.1,13.3,15.2,0.000
6:20:40,66040,10.0,5.8,57.8,365.2,50.7,50.4,50.5,50.5,46.2,34.1,13.3,15.2,0.000
6:20:50,66050,10.0,5.8,57.6,365.3,50.7,50.5,50.5,50.5,46.3,34.1,13.3,15.2,0.000
6:21:00,66060,10.0,5.8,57.7,367.9,50.7,50.5,50.5,50.5,46.3,34.2,13.3,15.2,0.000
6:21:10,66070,10.0,5.8,57.6,365.8,50.7,50.5,50.5,50.5,46.3,34.2,13.3,15.1,0.000
6:21:20,66080,10.1,5.9,57.6,366.6,50.7,50.5,50.5,50.5,46.4,34.3,13.3,15.1,0.000
6:21:30,66090,10.2,6.0,57.9,365.6,50.7,50.5,50.5,50.5,46.4,34.3,13.3,15.1,0.000
6:21:40,66100,10.3,6.1,57.9,365.6,50.7,50.5,50.5,50.5,46.5,34.4,13.3,15.1,0.000
6:21:50,66110,10.4,6.2,57.9,364.8,50.7,50.5,50.5,50.5,46.5,34.4,13.3,15.1,0.000
6:22:00,66120,10.5,6.2,57.9,365.0,50.7,50.5,50.5,50.5,46.5,34.5,13.3,15.0,0.000
6:22:10,66130,10.4,6.2,57.8,364.0,50.7,50.5,50.5,50.5,46.6,34.6,13.3,15.0,0.000
6:22:20,66140,10.5,6.3,58.1,364.2,50.7,50.5,50.5,50.5,46.6,34.6,13.3,15.0,0.000
6:22:30,66150,10.4,6.2,57.9,363.2,50.8,50.5,50.5,50.5,46.6,34.6,13.3,15.0,0.000
6:22:40,66160,10.5,6.3,57.9,363.7,50.7,50.5,50.5,50.5,46.7,34.7,13.4,15.0,0.000
6:22:50,66170,10.4,6.2,57.9,363.4,50.7,50.5,50.5,50.6,46.7,34.7,13.4,14.9,0.000
6:23:00,66180,10.3,6.1,58.0,363.5,50.8,50.5,50.5,50.6,46.7,34.8,13.4,14.9,0.000
6:23:10,66190,10.3,6.1,57.7,363.7,50.8,50.5,50.5,50.6,46.8,34.8,13.4,14.9,0.000
6:23:20,66200,10.2,6.1,57.9,364.1,50.8,50.5,50.5,50.6,46.8,34.9,13.4,14.9,0.000
6:23:30,66210,10.2,6.0,57.9,364.6,50.8,50.5,50.5,50.6,46.9,34.9,13.4,14.8,0.000
6:23:40,66220,10.1,5.9,57.7,365.1,50.8,50.5,50.6,50.6,46.9,35.0,13.4,14.8,0.000
6:23:50,66230,10.2,5.9,57.5,365.1,50.7,50.6,50.6,50.6,47.0,35.0,13.4,14.8,0.000
6:24:00,66240,10.1,5.9,57.6,366.6,50.8,50.6,50.6,50.6,47.0,35.1,13.4,14.8,0.000
6:24:10,66250,10.0,5.8,57.8,367.0,50.8,50.6,50.6,50.6,47.0,35.1,13.4,14.8,0.000
6:24:20,66260,9.9,5.7,57.7,368.3,50.8,50.6,50.6,50.6,47.0,35.1,13.4,14.7,0.000
6:24:30,66270,9.9,5.7,57.5,368.3,50.8,50.6,50.6,50.6,47.1,35.2,13.4,14.7,0.000
6:24:40,66280,9.9,5.7,57.8,368.7,50.8,50.6,50.6,50.6,47.1,35.3,13.5,14.7,0.000
6:24:50,66290,9.9,5.7,57.8,368.8,50.8,50.6,50.6,50.6,47.2,35.3,13.4,14.7,0.000
6:25:00,66300,9.8,5.7,57.8,369.1,50.8,50.6,50.6,50.6,47.2,35.3,13.4,14.7,0.000
6:25:10,66310,9.8,5.7,57.8,369.4,50.8,50.6,50.6,50.6,47.2,35.4,13.5,14.7,0.000
6:25:20,66320,9.9,5.8,58.1,369.7,50.8,50.6,50.6,50.6,47.3,35.4,13.5,14.6,0.000
6:25:30,66330,9.9,5.7,58.0,369.4,50.8,50.6,50.6,50.6,47.3,35.5,13.5,14.6,0.000
6:25:40,66340,10.0,5.8,57.9,369.5,50.9,50.6,50.6,50.6,47.3,35.6,13.5,14.6,0.000
6:25:50,66350,10.2,6.1,58.3,369.3,50.9,50.6,50.6,50.6,47.4,35.6,13.5,14.6,0.000
6:26:00,66360,10.2,6.1,58.2,368.7,50.9,50.6,50.7,50.6,47.4,35.7,13.5,14.6,0.000
6:26:10,66370,10.2,6.0,58.4,368.6,50.9,50.6,50.7,50.7,47.5,35.7,13.5,14.5,0.000
6:26:20,66380,10.2,6.0,58.2,367.7,50.9,50.6,50.7,50.6,47.5,35.7,13.5,14.5,0.000
6:26:30,66390,10.3,6.1,58.2,367.5,50.9,50.6,50.7,50.6,47.5,35.8,13.5,14.5,0.000
6:26:40,66400,10.3,6.1,58.3,366.6,50.9,50.6,50.7,50.7,47.6,35.9,13.5,14.5,0.000
6:26:50,66410,10.3,6.1,58.2,366.6,50.9,50.7,50.7,50.7,47.6,35.9,13.5,14.5,0.000
6:27:00,66420,10.3,6.1,58.6,366.1,50.9,50.7,50.7,50.7,47.6,36.0,13.6,14.5,0.000
6:27:10,66430,10.2,6.0,58.3,366.6,50.9,50.7,50.7,50.7,47.7,36.0,13.5,14.4,0.000
6:27:20,66440,10.1,6.0,58.4,366.8,50.9,50.7,50.7,50.7,47.7,36.0,13.6,14.4,0.000
6:27:30,66450,10.1,6.0,58.2,367.1,50.9,50.7,50.7,50.7,47.7,36.1,13.6,14.4,0.000
6:27:40,66460,10.2,6.0,58.3,371.4,50.9,50.7,50.7,50.7,47.8,36.1,13.6,14.4,0.000
6:27:50,66470,10.2,6.0,58.4,368.2,50.9,50.7,50.7,50.7,47.8,36.2,13.6,14.4,0.000
6:28:00,66480,10.2,6.0,58.5,368.5,50.9,50.7,50.7,50.7,47.8,36.2,13.6,14.4,0.000
6:28:10,66490,10.2,6.1,58.3,368.8,51.0,50.7,50.7,50.7,47.9,36.3,13.6,14.3,0.000
6:28:20,66500,10.1,6.0,58.4,369.6,51.0,50.7,50.7,50.7,47.9,36.3,13.6,14.3,0.000
6:28:30,66510,10.2,6.0,58.1,370.0,51.0,50.7,50.7,50.7,47.9,36.4,13.6,14.3,0.000
6:28:40,66520,10.3,6.1,58.1,371.4,51.0,50.8,50.7,50.7,48.0,36.4,13.6,14.3,0.000
6:28:50,66530,10.2,6.0,57.9,371.9,51.0,50.8,50.7,50.7,48.0,36.5,13.6,14.3,0.000
6:29:00,66540,10.4,6.2,58.0,372.3,51.0,50.8,50.8,50.8,48.1,36.5,13.6,14.3,0.000
6:29:10,66550,10.4,6.2,58.0,374.9,51.0,50.8,50.8,50.8,48.1,36.6,13.6,14.2,0.000
6:29:20,66560,10.4,6.2,58.1,376.5,51.0,50.8,50.8,50.8,48.1,36.6,13.6,14.2,0.000
6:29:30,66570,10.4,6.2,58.2,373.1,51.0,50.8,50.8,50.8,48.2,36.6,13.6,14.2,0.000
6:29:40,66580,10.4,6.2,58.1,373.4,51.0,50.8,50.8,50.8,48.2,36.7,13.6,14.2,0.000
6:29:50,66590,10.4,6.2,57.9,372.9,51.0,50.8,50.8,50.8,48.2,36.8,13.6,14.2,0.000
6:30:00,66600,10.2,6.0,58.0,371.6,51.0,50.8,50.9,50.8,48.2,36.8,13.6,14.2,0.000
