Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
6:30:10,66610,10.2,6.1,58.1,371.9,51.0,50.8,50.9,50.8,48.3,36.9,13.6,14.1,0.000
6:30:20,66620,10.3,6.1,57.9,370.9,51.1,50.8,50.8,50.8,48.3,36.9,13.7,14.1,0.000
6:30:30,66630,10.2,6.0,57.7,370.2,50.9,50.8,50.8,50.8,48.4,37.0,13.7,14.1,0.000
6:30:40,66640,10.1,6.0,58.0,369.5,51.0,50.9,50.9,50.8,48.4,37.0,13.7,14.1,0.000
6:30:50,66650,10.2,6.0,57.8,369.6,51.0,50.8,50.9,50.8,48.4,37.0,13.7,14.1,0.000
6:31:00,66660,10.0,5.9,57.9,369.3,51.1,50.8,50.9,50.8,48.4,37.1,13.7,14.1,0.000
6:31:10,66670,10.0,5.8,57.7,369.1,51.1,50.8,50.9,50.8,48.5,37.1,13.7,14.0,0.000
6:31:20,66680,9.9,5.8,57.8,368.8,51.1,50.8,50.9,50.9,48.5,37.2,13.7,14.0,0.000
6:31:30,66690,9.9,5.7,57.7,369.3,51.1,50.8,50.9,50.9,48.5,37.2,13.7,14.0,0.000
6:31:40,66700,9.8,5.6,57.8,369.5,51.1,50.9,50.9,50.9,48.6,37.3,13.7,14.0,0.000
6:31:50,66710,9.8,5.7,57.9,370.5,51.1,50.9,50.9,50.9,48.6,37.4,13.7,14.0,0.000
6:32:00,66720,9.8,5.6,57.9,370.8,51.1,50.9,50.9,50.9,48.7,37.4,13.7,14.0,0.000
6:32:10,66730,9.9,5.7,58.0,371.2,51.2,50.9,50.9,50.9,48.7,37.4,13.7,14.0,0.000
6:32:20,66740,10.0,5.9,58.1,371.4,51.2,50.9,50.9,50.9,48.8,37.4,13.7,14.0,0.000
6:32:30,66750,10.2,6.0,58.0,372.9,51.2,50.9,50.9,50.9,48.8,37.5,13.7,13.9,0.000
6:32:40,66760,10.3,6.1,57.9,373.6,51.2,50.9,50.9,51.0,48.8,37.5,13.7,13.9,0.000
6:32:50,66770,10.3,6.1,58.2,374.0,51.2,51.0,50.9,51.0,48.9,37.6,13.8,13.9,0.000
6:33:00,66780,10.4,6.2,58.2,374.6,51.2,51.0,50.9,51.0,48.9,37.7,13.8,13.9,0.000
6:33:10,66790,10.5,6.3,58.1,375.9,51.2,51.0,51.0,51.0,48.9,37.7,13.7,13.9,0.000
6:33:20,66800,10.5,6.3,58.3,376.1,51.2,51.0,51.0,51.0,48.9,37.7,13.7,13.9,0.000
6:33:30,66810,10.4,6.2,58.0,376.5,51.2,51.0,51.0,51.0,49.0,37.8,13.8,13.9,0.000
6:33:40,66820,10.4,6.2,58.2,375.4,51.2,51.0,51.0,51.0,49.0,37.9,13.7,13.9,0.000
6:33:50,66830,10.4,6.2,58.1,374.8,51.2,51.0,51.0,51.0,49.0,37.9,13.8,13.8,0.000
6:34:00,66840,10.4,6.2,58.1,373.5,51.2,51.0,51.0,51.0,49.1,37.9,13.8,13.8,0.000
6:34:10,66850,10.3,6.1,58.1,373.0,51.3,51.0,51.0,51.0,49.1,38.0,13.8,13.8,0.000
6:34:20,66860,10.2,6.0,57.8,371.8,51.3,51.0,51.0,51.0,49.1,38.0,13.8,13.8,0.000
6:34:30,66870,10.3,6.1,58.1,371.1,51.3,51.0,51.0,51.0,49.1,38.1,13.8,13.8,0.000
6:34:40,66880,10.2,6.0,58.1,370.4,51.3,51.0,51.0,51.0,49.2,38.2,13.8,13.8,0.000
6:34:50,66890,10.2,6.0,58.0,370.8,51.3,51.0,51.0,51.0,49.2,38.2,13.8,13.8,0.000
6:35:00,66900,10.2,6.0,57.8,370.3,51.3,51.0,51.0,51.1,49.2,38.2,13.8,13.8,0.000
6:35:10,66910,10.1,5.9,57.8,372.5,51.3,51.0,51.0,51.0,49.3,38.3,13.8,13.7,0.000
6:35:20,66920,10.1,5.9,57.8,371.5,51.3,51.0,51.0,51.1,49.3,38.3,13.8,13.7,0.000
6:35:30,66930,10.0,5.8,57.5,373.7,51.3,51.0,51.1,51.1,49.3,38.4,13.8,13.7,0.000
6:35:40,66940,10.0,5.8,57.8,372.5,51.3,51.1,51.1,51.1,49.4,38.4,13.9,13.7,0.000
6:35:50,66950,9.9,5.7,57.7,373.5,51.3,51.1,51.1,51.1,49.5,38.4,13.9,13.7,0.000
6:36:00,66960,9.8,5.7,57.7,377.4,51.4,51.1,51.1,51.1,49.5,38.4,13.8,13.7,0.000
6:36:10,66970,9.8,5.6,57.7,374.5,51.4,51.1,51.1,51.1,49.5,38.5,13.9,13.7,0.000
6:36:20,66980,9.8,5.7,57.8,375.0,51.4,51.1,51.1,51.1,49.5,38.5,13.8,13.6,0.000
6:36:30,66990,9.9,5.7,57.8,376.2,51.4,51.1,51.1,51.1,49.5,38.6,13.8,13.6,0.000
6:36:40,67000,9.9,5.7,57.7,382.7,51.4,51.1,51.1,51.1,49.5,38.7,13.9,13.6,0.000
6:36:50,67010,9.9,5.8,58.0,382.9,51.4,51.1,51.2,51.1,49.5,38.8,13.9,13.6,0.000
6:37:00,67020,10.1,5.9,57.9,382.3,51.4,51.2,51.2,51.2,49.6,38.8,13.9,13.6,0.000
6:37:10,67030,10.3,6.1,57.9,383.2,51.3,51.1,51.2,51.2,49.6,38.8,13.9,13.6,0.000
6:37:20,67040,10.2,6.1,58.1,383.0,51.2,51.1,51.2,51.2,49.6,38.8,13.9,13.6,0.000
6:37:30,67050,10.2,6.0,58.0,378.1,51.2,51.2,51.2,51.2,49.7,38.9,13.9,13.6,0.000
6:37:40,67060,10.2,6.1,58.1,378.8,51.2,51.2,51.2,51.2,49.7,39.0,13.9,13.6,0.000
6:37:50,67070,10.3,6.2,58.1,376.2,51.3,51.2,51.2,51.2,49.8,39.0,13.9,13.6,0.000
6:38:00,67080,10.4,6.2,58.3,374.6,51.5,51.2,51.2,51.2,49.8,39.0,13.9,13.6,0.000
6:38:10,67090,10.3,6.1,58.1,373.8,51.5,51.2,51.2,51.2,49.9,39.1,13.9,13.5,0.000
6:38:20,67100,10.3,6.1,58.0,372.6,51.5,51.2,51.2,51.2,49.9,39.2,13.9,13.5,0.000
6:38:30,67110,10.3,6.1,58.1,372.5,51.5,51.2,51.2,51.3,50.0,39.3,13.9,13.5,0.000
6:38:40,67120,10.2,6.0,58.1,372.4,51.5,51.2,51.2,51.3,50.0,39.3,13.9,13.5,0.000
6:38:50,67130,10.2,6.0,57.9,372.6,51.5,51.3,51.3,51.3,50.0,39.3,13.9,13.5,0.000
6:39:00,67140,10.2,6.0,58.0,372.5,51.5,51.3,51.3,51.3,50.0,39.3,14.0,13.5,0.000
6:39:10,67150,10.1,5.9,57.7,372.3,51.5,51.3,51.3,51.3,50.0,39.3,14.0,13.5,0.000
6:39:20,67160,10.1,5.9,58.1,373.2,51.5,51.3,51.3,51.3,50.0,39.3,14.0,13.5,0.000
6:39:30,67170,10.0,5.9,58.0,374.2,51.5,51.3,51.3,51.3,50.0,39.4,14.0,13.4,0.000
6:39:40,67180,10.0,5.8,57.7,374.9,51.5,51.3,51.3,51.3,50.1,39.4,14.0,13.4,0.000
6:39:50,67190,10.0,5.8,58.0,375.6,51.6,51.3,51.3,51.3,50.1,39.5,14.0,13.4,0.000
6:40:00,67200,10.0,5.8,57.9,376.2,51.6,51.3,51.3,51.3,50.1,39.6,14.0,13.4,0.000
6:40:10,67210,10.0,5.9,58.0,377.1,51.6,51.3,51.3,51.3,50.2,39.6,14.0,13.4,0.000
6:40:20,67220,10.0,5.8,58.2,378.2,51.6,51.3,51.4,51.3,50.2,39.7,14.0,13.4,0.000
6:40:30,67230,10.0,5.9,57.9,378.4,51.6,51.3,51.4,51.4,50.2,39.8,14.0,13.4,0.000
6:40:40,67240,10.3,6.1,58.0,379.4,51.6,51.3,51.4,51.4,50.3,39.8,14.0,13.4,0.000
6:40:50,67250,10.3,6.1,58.1,379.9,51.6,51.3,51.4,51.4,50.3,39.9,14.0,13.4,0.000
6:41:00,67260,10.4,6.2,58.1,381.0,51.6,51.4,51.4,51.4,50.4,39.9,14.0,13.4,0.000
6:41:10,67270,10.5,6.3,58.2,381.6,51.6,51.4,51.4,51.4,50.4,39.9,14.0,13.4,0.000
6:41:20,67280,10.5,6.3,58.2,381.6,51.7,51.4,51.4,51.4,50.4,39.9,14.0,13.3,0.000
6:41:30,67290,10.5,6.3,58.3,380.2,51.7,51.4,51.4,51.4,50.4,39.9,14.0,13.3,0.000
6:41:40,67300,10.5,6.3,58.1,379.6,51.7,51.4,51.4,51.4,50.4,40.0,14.0,13.3,0.000
6:41:50,67310,10.4,6.2,58.0,378.4,51.7,51.4,51.4,51.4,50.4,40.1,14.0,13.3,0.000
6:42:00,67320,10.4,6.2,57.9,377.3,51.7,51.4,51.4,51.4,50.4,40.1,14.0,13.3,0.000
6:42:10,67330,10.4,6.2,58.2,375.9,51.7,51.4,51.4,51.4,50.5,40.2,14.0,13.3,0.000
6:42:20,67340,10.3,6.1,57.9,375.0,51.7,51.4,51.4,51.5,50.5,40.3,14.0,13.3,0.000
6:42:30,67350,10.3,6.0,57.8,374.4,51.7,51.5,51.5,51.5,50.5,40.3,14.1,13.3,0.000
6:42:40,67360,10.3,6.1,58.1,374.2,51.7,51.5,51.5,51.5,50.5,40.3,14.1,13.3,0.000
6:42:50,67370,10.3,6.1,57.8,374.3,51.7,51.5,51.5,51.5,50.5,40.3,14.1,13.3,0.000
6:43:00,67380,10.2,6.0,57.6,374.9,51.7,51.5,51.5,51.5,50.6,40.3,14.1,13.3,0.000
6:43:10,67390,10.1,5.9,57.9,375.1,51.7,51.5,51.5,51.5,50.6,40.4,14.1,13.2,0.000
6:43:20,67400,10.0,5.8,57.6,375.9,51.8,51.5,51.5,51.5,50.6,40.5,14.1,13.3,0.000
6:43:30,67410,10.0,5.9,57.7,378.7,51.8,51.5,51.5,51.6,50.6,40.6,14.1,13.2,0.000
6:43:40,67420,9.9,5.7,57.4,377.9,51.8,51.5,51.5,51.6,50.6,40.6,14.1,13.2,0.000
6:43:50,67430,9.9,5.7,57.7,378.1,51.8,51.5,51.6,51.6,50.7,40.7,14.1,13.2,0.000
6:44:00,67440,10.0,5.8,57.8,379.0,51.8,51.6,51.6,51.6,50.7,40.7,14.1,13.2,0.000
6:44:10,67450,9.9,5.8,57.9,380.0,51.8,51.5,51.6,51.6,50.7,40.7,14.1,13.2,0.000
6:44:20,67460,9.9,5.8,57.9,381.2,51.8,51.6,51.6,51.6,50.7,40.7,14.1,13.2,0.000
6:44:30,67470,9.8,5.7,57.9,381.6,51.8,51.6,51.6,51.6,50.7,40.7,14.1,13.2,0.000
6:44:40,67480,9.8,5.7,57.8,387.5,51.8,51.6,51.6,51.6,50.7,40.8,14.1,13.2,0.000
6:44:50,67490,9.9,5.7,58.0,389.2,51.7,51.6,51.6,51.6,50.8,40.8,14.1,13.2,0.000
6:45:00,67500,9.9,5.8,58.0,383.9,51.7,51.6,51.6,51.6,50.7,40.9,14.1,13.2,0.000
6:45:10,67510,9.9,5.8,57.9,383.1,51.8,51.6,51.6,51.6,50.8,41.0,14.1,13.2,0.000
6:45:20,67520,10.1,5.9,58.2,386.1,51.8,51.6,51.6,51.7,50.8,41.1,14.1,13.2,0.000
6:45:30,67530,10.2,6.0,58.2,381.4,51.8,51.6,51.6,51.7,50.8,41.2,14.1,13.1,0.000
6:45:40,67540,10.1,6.0,58.1,380.0,51.9,51.6,51.6,51.7,50.8,41.2,14.1,13.1,0.000
6:45:50,67550,10.3,6.1,58.3,378.3,51.9,51.7,51.7,51.7,50.8,41.2,14.1,13.1,0.000
6:46:00,67560,10.3,6.2,58.1,377.6,51.9,51.7,51.7,51.8,50.9,41.2,14.2,13.1,0.000
6:46:10,67570,10.3,6.1,58.4,376.6,51.9,51.7,51.7,51.7,50.9,41.2,14.1,13.1,0.000
6:46:20,67580,10.2,6.1,58.3,376.2,51.9,51.7,51.7,51.8,50.9,41.2,14.2,13.1,0.000
6:46:30,67590,10.2,6.1,58.2,375.9,51.9,51.7,51.7,51.8,50.9,41.3,14.2,13.1,0.000
6:46:40,67600,10.2,6.0,58.2,376.3,51.9,51.7,51.7,51.8,50.9,41.4,14.2,13.1,0.000
6:46:50,67610,10.2,6.1,58.3,375.7,52.0,51.7,51.7,51.8,50.9,41.5,14.2,13.1,0.000
6:47:00,67620,10.3,6.1,58.2,377.0,52.0,51.7,51.7,51.8,51.0,41.5,14.2,13.1,0.000
6:47:10,67630,10.2,6.1,58.1,377.6,52.0,51.7,51.7,51.8,51.0,41.4,14.2,13.1,0.000
6:47:20,67640,10.2,6.0,58.2,378.7,52.0,51.7,51.8,51.8,51.0,41.4,14.2,13.1,0.000
6:47:30,67650,10.1,6.0,58.3,379.1,52.0,51.8,51.8,51.8,51.0,41.5,14.2,13.1,0.000
6:47:40,67660,10.1,5.9,57.9,380.1,52.0,51.7,51.8,51.8,51.1,41.6,14.2,13.1,0.000
6:47:50,67670,10.2,6.0,58.2,380.7,52.0,51.7,51.8,51.8,51.1,41.7,14.2,13.1,0.000
6:48:00,67680,10.2,6.0,58.0,382.1,52.0,51.8,51.8,51.8,51.1,41.8,14.2,13.0,0.000
6:48:10,67690,10.2,6.0,58.1,382.9,52.1,51.8,51.8,51.8,51.1,41.9,14.2,13.0,0.000
6:48:20,67700,10.2,6.0,58.0,383.7,52.1,51.8,51.8,51.9,51.1,41.8,14.2,13.0,0.000
6:48:30,67710,10.3,6.1,57.9,384.8,52.1,51.8,51.8,51.9,51.1,41.8,14.2,13.0,0.000
6:48:40,67720,10.2,6.0,57.9,385.7,52.1,51.8,51.8,51.9,51.1,41.8,14.2,13.0,0.000
6:48:50,67730,10.3,6.1,58.0,385.3,52.1,51.9,51.9,51.9,51.1,41.9,14.2,13.0,0.000
6:49:00,67740,10.3,6.1,58.1,385.4,52.1,51.9,51.9,51.9,51.1,41.9,14.2,13.0,0.000
6:49:10,67750,10.3,6.1,57.9,384.2,52.2,51.9,51.9,51.9,51.1,42.0,14.2,13.0,0.000
6:49:20,67760,10.2,6.0,58.0,383.6,52.2,51.9,51.9,51.9,51.2,42.0,14.2,13.0,0.000
6:49:30,67770,10.2,6.0,57.8,382.3,52.1,51.9,51.9,52.0,51.2,42.1,14.2,13.0,0.000
6:49:40,67780,10.2,6.0,57.7,381.3,52.2,51.9,51.9,52.0,51.2,42.2,14.2,13.0,0.000
6:49:50,67790,10.3,6.1,57.9,380.4,52.2,51.9,51.9,52.0,51.2,42.3,14.2,13.0,0.000
6:50:00,67800,10.2,6.0,57.7,379.6,52.2,51.9,52.0,52.0,51.2,42.4,14.3,13.0,0.000
6:50:10,67810,10.2,6.0,57.9,379.2,52.2,51.9,52.0,52.0,51.2,42.4,14.3,13.0,0.000
6:50:20,67820,10.2,6.0,58.0,378.6,52.2,51.9,52.0,52.0,51.2,42.4,14.3,12.9,0.000
6:50:30,67830,10.2,6.0,57.7,378.5,52.2,51.9,52.0,52.0,51.3,42.4,14.3,12.9,0.000
6:50:40,67840,10.2,6.0,58.0,379.4,52.2,52.0,52.0,52.0,51.3,42.4,14.3,13.0,0.000
6:50:50,67850,10.1,5.9,57.9,379.2,52.2,52.0,52.0,52.0,51.3,42.4,14.3,12.9,0.000
6:51:00,67860,10.1,5.9,58.1,380.2,52.2,52.0,52.0,52.0,51.3,42.4,14.3,12.9,0.000
6:51:10,67870,10.0,5.8,57.7,380.5,52.2,52.0,52.0,52.0,51.3,42.4,14.3,12.9,0.000
6:51:20,67880,10.1,5.9,57.9,382.0,52.2,52.0,52.0,52.0,51.3,42.5,14.3,12.9,0.000
6:51:30,67890,10.0,5.9,57.9,382.4,52.3,52.0,52.0,52.0,51.3,42.6,14.3,12.9,0.000
6:51:40,67900,10.0,5.9,57.9,383.9,52.3,52.1,52.0,52.0,51.3,42.7,14.3,12.9,0.000
6:51:50,67910,10.1,5.9,57.9,384.8,52.4,52.1,52.1,52.1,51.3,42.8,14.3,12.9,0.000
6:52:00,67920,10.3,6.1,58.0,385.6,52.3,52.1,52.1,52.1,51.3,42.8,14.3,12.9,0.000
6:52:10,67930,10.2,6.0,58.0,386.2,52.3,52.1,52.1,52.1,51.3,42.8,14.3,12.9,0.000
6:52:20,67940,10.4,6.2,57.9,389.9,52.3,52.1,52.1,52.1,51.4,42.8,14.3,12.9,0.000
6:52:30,67950,10.5,6.3,58.0,390.7,52.3,52.1,52.1,52.1,51.4,42.8,14.3,12.9,0.000
6:52:40,67960,10.4,6.2,57.9,388.4,52.3,52.1,52.1,52.2,51.4,42.9,14.3,12.9,0.000
6:52:50,67970,10.4,6.2,57.8,389.6,52.3,52.1,52.1,52.2,51.4,43.0,14.3,12.9,0.000
6:53:00,67980,10.5,6.3,57.9,1.7,52.3,52.1,52.2,52.2,51.4,43.0,14.3,12.9,0.000
6:53:10,67990,10.5,6.3,58.1,1.6,52.3,52.1,52.2,52.2,51.4,43.1,14.4,12.9,0.000
6:53:20,68000,10.5,6.3,58.2,1.7,52.3,52.2,52.2,52.2,51.5,43.2,14.5,12.9,0.000
6:53:30,68010,10.5,6.3,58.2,1.6,52.4,52.2,52.2,52.2,51.5,43.2,14.6,12.8,0.000
6:53:40,68020,10.6,6.3,57.8,1.7,52.4,52.2,52.2,52.2,51.5,43.3,14.7,12.9,0.000
6:53:50,68030,10.6,6.4,58.1,1.6,52.4,52.2,52.2,52.2,51.5,43.3,14.8,12.8,0.000
6:54:00,68040,10.5,6.3,57.8,1.7,52.4,52.2,52.2,52.2,51.5,43.3,14.8,12.9,0.000
6:54:10,68050,10.5,6.3,58.0,1.6,52.4,52.2,52.2,52.2,51.5,43.3,14.8,12.8,0.000
6:54:20,68060,10.5,6.3,57.8,1.7,52.4,52.2,52.2,52.2,51.5,43.3,14.8,12.8,0.000
6:54:30,68070,10.5,6.3,57.9,1.7,52.3,52.2,52.2,52.2,51.5,43.4,14.7,12.8,0.000
6:54:40,68080,10.5,6.2,57.6,1.6,52.3,52.2,52.2,52.2,51.5,43.4,14.7,12.8,0.000
6:54:50,68090,10.5,6.2,57.4,1.7,52.3,52.2,52.2,52.2,51.5,43.4,14.6,12.8,0.000
6:55:00,68100,10.3,6.1,57.5,1.6,52.2,52.2,52.2,52.2,51.5,43.4,14.6,12.8,0.000
6:55:10,68110,10.3,6.1,57.7,1.7,52.0,52.2,52.2,52.2,51.5,43.4,14.6,12.8,0.000
6:55:20,68120,10.3,6.1,57.5,1.6,51.9,52.2,52.2,52.2,51.5,43.4,14.5,12.8,0.000
6:55:30,68130,10.3,6.1,57.5,1.7,51.6,52.2,52.2,52.2,51.5,43.4,14.5,12.9,0.000
6:55:40,68140,10.4,6.1,57.6,1.6,51.8,52.2,52.2,52.2,51.5,43.3,14.4,12.8,0.000
6:55:50,68150,10.3,6.0,57.8,1.7,52.0,52.2,52.2,52.2,51.5,43.2,14.4,12.8,0.000
6:56:00,68160,10.2,6.0,57.7,1.6,52.1,52.2,52.2,52.2,51.5,43.2,14.3,12.8,0.000
6:56:10,68170,10.2,5.9,57.5,1.7,52.2,52.2,52.2,52.2,51.5,43.3,14.3,12.8,0.000
6:56:20,68180,10.2,5.9,57.6,1.5,52.0,52.1,52.2,52.2,51.5,43.4,14.2,12.8,0.000
6:56:30,68190,10.1,5.9,57.9,1.7,51.8,52.1,52.2,52.2,51.6,43.5,14.2,12.9,0.000
6:56:40,68200,10.1,5.9,57.9,1.5,51.7,52.1,52.2,52.2,51.5,43.5,14.1,12.9,0.000
6:56:50,68210,10.2,6.0,57.9,1.8,51.8,52.2,52.2,52.2,51.6,43.4,14.1,12.9,0.000
6:57:00,68220,10.1,5.9,58.0,1.6,51.8,52.2,52.2,52.2,51.5,43.3,14.1,12.9,0.000
6:57:10,68230,10.0,5.9,58.2,1.7,51.6,52.2,52.2,52.2,51.5,43.2,14.0,12.9,0.000
6:57:20,68240,10.0,5.8,58.1,1.6,51.8,52.2,52.2,52.2,51.5,43.2,14.0,12.9,0.000
6:57:30,68250,9.9,5.8,58.3,1.7,52.0,52.2,52.2,52.2,51.5,43.2,13.9,12.9,0.000
6:57:40,68260,10.0,5.9,58.2,1.5,51.9,52.2,52.2,52.2,51.5,43.1,13.9,12.9,0.000
6:57:50,68270,9.9,5.8,58.6,1.7,51.5,52.2,52.2,52.2,51.5,43.1,13.9,12.9,0.000
6:58:00,68280,9.9,5.8,58.5,1.5,51.4,52.1,52.2,52.2,51.5,43.2,13.9,12.9,0.000
6:58:10,68290,9.9,5.8,58.5,1.7,51.7,52.1,52.2,52.2,51.5,43.2,13.8,12.9,0.000
6:58:20,68300,9.9,5.8,58.6,1.6,51.9,52.1,52.2,52.2,51.5,43.3,13.8,12.9,0.000
6:58:30,68310,9.9,5.8,58.8,1.7,51.9,52.2,52.2,52.2,51.5,43.3,13.8,12.9,0.000
6:58:40,68320,9.8,5.8,58.9,1.5,51.7,52.1,52.2,52.2,51.5,43.3,13.7,12.9,0.000
6:58:50,68330,9.9,5.8,58.9,1.7,51.7,52.1,52.2,52.3,51.5,43.2,13.7,12.9,0.000
6:59:00,68340,9.9,5.8,58.9,1.5,51.9,52.1,52.2,52.3,51.5,43.2,13.7,12.9,0.000
6:59:10,68350,10.0,5.9,59.2,1.7,51.9,52.1,52.2,52.3,51.5,43.1,13.7,12.9,0.000
6:59:20,68360,10.0,5.9,59.0,1.6,51.9,52.1,52.2,52.3,51.5,43.1,13.6,12.9,0.000
6:59:30,68370,10.2,6.1,59.3,1.7,51.6,52.1,52.2,52.3,51.5,43.1,13.6,12.9,0.000
6:59:40,68380,10.3,6.2,59.0,1.5,51.9,52.1,52.2,52.3,51.5,43.1,13.6,12.9,0.000
6:59:50,68390,10.4,6.3,59.2,1.7,51.8,52.1,52.2,52.3,51.5,43.1,13.6,12.9,0.000
7:00:00,68400,10.5,6.4,59.3,1.5,51.8,52.1,52.2,52.3,51.5,43.1,13.5,12.9,0.000
7:00:10,68410,10.6,6.5,59.2,1.7,51.7,52.1,52.2,52.3,51.5,43.1,13.5,12.9,0.000
7:00:20,68420,10.5,6.4,58.9,1.5,51.7,52.1,52.2,52.3,51.5,43.1,13.5,12.9,0.000
7:00:30,68430,10.5,6.4,59.2,1.7,51.8,52.1,52.2,52.3,51.5,43.1,13.5,12.9,0.000
7:00:40,68440,10.5,6.4,59.0,1.6,51.7,52.1,52.2,52.2,51.5,43.0,13.4,12.9,0.000
7:00:50,68450,10.5,6.4,59.0,1.7,51.6,52.1,52.2,52.2,51.5,43.0,13.4,12.9,0.000
7:01:00,68460,10.5,6.4,58.9,1.5,51.6,52.1,52.2,52.2,51.5,43.0,13.4,12.9,0.000
7:01:10,68470,10.5,6.3,58.6,1.7,51.3,52.1,52.2,52.2,51.5,43.1,13.4,12.9,0.000
7:01:20,68480,10.5,6.4,58.7,1.5,51.2,52.1,52.2,52.2,51.5,43.1,13.3,12.9,0.000
7:01:30,68490,10.4,6.3,58.8,1.7,51.4,52.0,52.2,52.2,51.5,43.1,13.3,12.9,0.000
7:01:40,68500,10.4,6.2,58.4,1.5,51.6,52.0,52.2,52.2,51.5,43.0,13.3,12.9,0.000
7:01:50,68510,10.4,6.3,58.5,1.7,51.4,52.0,52.2,52.2,51.5,43.0,13.3,12.9,0.000
7:02:00,68520,10.2,6.1,58.2,1.5,51.0,52.0,52.2,52.2,51.5,43.0,13.3,12.9,0.000
7:02:10,68530,10.2,6.1,58.1,1.7,51.2,52.0,52.2,52.2,51.5,42.9,13.2,12.9,0.000
7:02:20,68540,10.2,6.0,58.3,1.5,51.4,52.0,52.2,52.3,51.5,43.0,13.2,12.9,0.000
7:02:30,68550,10.2,6.0,58.3,1.7,51.4,52.0,52.2,52.3,51.5,43.0,13.2,12.9,0.000
7:02:40,68560,10.1,6.0,58.3,1.6,51.3,52.0,52.1,52.3,51.5,43.0,13.2,13.0,0.000
7:02:50,68570,10.1,5.9,58.3,1.7,51.3,52.1,52.1,52.3,51.5,43.0,13.2,13.0,0.000
7:03:00,68580,10.0,5.9,58.3,1.7,51.5,52.1,52.2,52.3,51.5,42.9,13.2,13.0,0.000
7:03:10,68590,10.1,5.9,58.4,1.7,51.7,52.1,52.1,52.2,51.5,42.9,13.1,13.0,0.000
7:03:20,68600,10.0,5.9,58.2,1.5,51.8,52.1,52.2,52.2,51.5,42.9,13.1,13.0,0.000
7:03:30,68610,10.1,5.9,58.1,1.7,51.7,52.1,52.2,52.2,51.5,42.9,13.1,13.0,0.000
7:03:40,68620,10.0,5.8,58.2,1.6,51.8,52.1,52.2,52.2,51.5,42.9,13.1,13.0,0.000
7:03:50,68630,10.0,5.9,58.2,1.7,51.5,52.1,52.2,52.2,51.5,42.9,13.1,13.0,0.000
7:04:00,68640,10.0,5.9,58.2,1.5,51.5,52.1,52.2,52.2,51.5,42.9,13.0,13.0,0.000
7:04:10,68650,10.0,5.9,58.4,1.7,51.7,52.1,52.2,52.2,51.5,42.9,13.0,13.0,0.000
7:04:20,68660,10.0,5.8,58.2,1.5,51.8,52.1,52.1,52.2,51.5,42.9,13.0,13.0,0.000
7:04:30,68670,10.1,5.9,58.2,1.7,51.8,52.1,52.1,52.2,51.5,42.9,13.0,13.0,0.000
7:04:40,68680,10.1,6.0,58.5,1.5,52.0,52.1,52.1,52.2,51.5,42.9,13.0,13.0,0.000
7:04:50,68690,9.9,5.8,58.5,1.7,51.9,52.1,52.1,52.2,51.5,42.8,13.0,13.0,0.000
7:05:00,68700,9.9,5.8,58.4,1.5,51.8,52.1,52.1,52.2,51.5,42.8,12.9,13.0,0.000
7:05:10,68710,9.8,5.7,58.6,1.7,51.2,52.1,52.2,52.2,51.5,42.8,12.9,13.0,0.000
7:05:20,68720,9.9,5.8,58.5,1.6,51.6,52.1,52.2,52.2,51.5,42.8,12.9,13.0,0.000
7:05:30,68730,10.0,5.8,58.4,1.7,51.7,52.1,52.2,52.2,51.5,42.8,12.9,13.0,0.000
7:05:40,68740,10.0,5.9,58.6,1.5,51.8,52.1,52.2,52.2,51.5,42.9,12.9,13.0,0.000
7:05:50,68750,10.1,5.9,58.7,1.7,51.9,52.1,52.1,52.2,51.5,42.8,12.9,13.0,0.000
7:06:00,68760,10.2,6.1,58.6,1.5,51.9,52.1,52.1,52.2,51.5,42.8,12.8,13.1,0.000
7:06:10,68770,10.3,6.1,58.5,1.7,52.0,52.1,52.1,52.2,51.5,42.8,12.8,13.0,0.000
7:06:20,68780,10.4,6.2,58.5,1.6,52.1,52.1,52.2,52.2,51.5,42.8,12.8,13.1,0.000
7:06:30,68790,10.5,6.3,58.5,1.7,52.0,52.1,52.2,52.2,51.5,42.8,12.8,13.1,0.000
7:06:40,68800,10.5,6.3,58.6,1.6,51.8,52.1,52.1,52.2,51.5,42.8,12.8,13.1,0.000
7:06:50,68810,10.5,6.4,58.6,1.7,52.0,52.1,52.1,52.2,51.5,42.8,12.8,13.1,0.000
7:07:00,68820,10.5,6.3,58.3,1.6,51.8,52.1,52.1,52.2,51.5,42.7,12.8,13.1,0.000
7:07:10,68830,10.6,6.4,58.3,1.7,51.7,52.1,52.1,52.2,51.5,42.7,12.8,13.1,0.000
7:07:20,68840,10.5,6.3,58.1,1.6,51.9,52.1,52.1,52.2,51.5,42.7,12.7,13.1,0.000
7:07:30,68850,10.4,6.3,58.3,1.7,51.7,52.1,52.1,52.2,51.5,42.7,12.7,13.1,0.000
7:07:40,68860,10.4,6.2,58.2,1.6,51.6,52.1,52.1,52.2,51.5,42.7,12.7,13.1,0.000
7:07:50,68870,10.4,6.2,58.0,1.7,51.9,52.1,52.1,52.2,51.5,42.8,12.7,13.1,0.000
7:08:00,68880,10.3,6.1,58.0,1.6,51.8,52.1,52.1,52.2,51.5,42.8,12.7,13.1,0.000
7:08:10,68890,10.4,6.2,57.9,1.7,51.6,52.1,52.1,52.2,51.5,42.7,12.7,13.1,0.000
7:08:20,68900,10.4,6.2,57.9,1.6,51.7,52.1,52.1,52.2,51.5,42.7,12.7,13.2,0.000
7:08:30,68910,10.2,6.0,57.6,1.7,51.8,52.1,52.1,52.2,51.5,42.7,12.6,13.2,0.000
7:08:40,68920,10.2,6.0,57.5,1.6,51.5,52.1,52.1,52.2,51.5,42.7,12.6,13.2,0.000
7:08:50,68930,10.3,6.0,57.6,1.7,51.8,52.0,52.1,52.2,51.5,42.7,12.6,13.2,0.000
7:09:00,68940,10.2,6.0,57.5,1.5,51.9,52.0,52.1,52.2,51.5,42.7,12.6,13.2,0.000
7:09:10,68950,10.2,6.0,57.7,1.7,52.0,52.0,52.1,52.2,51.5,42.7,12.6,13.2,0.000
7:09:20,68960,10.2,5.9,57.5,1.5,52.0,52.1,52.1,52.2,51.5,42.6,12.6,13.2,0.000
7:09:30,68970,10.2,6.0,57.4,1.7,52.0,52.1,52.1,52.2,51.5,42.6,12.6,13.2,0.000
7:09:40,68980,10.2,6.0,57.6,1.6,51.8,52.1,52.1,52.2,51.5,42.6,12.6,13.2,0.000
7:09:50,68990,10.2,6.0,57.6,1.7,51.6,52.1,52.1,52.2,51.5,42.6,12.6,13.2,0.000
7:10:00,69000,10.0,5.8,57.6,1.5,51.7,52.1,52.1,52.2,51.5,42.6,12.6,13.3,0.000
7:10:10,69010,10.0,5.8,57.6,1.7,51.8,52.1,52.1,52.2,51.5,42.6,12.6,13.3,0.000
7:10:20,69020,10.0,5.8,57.4,1.5,51.9,52.1,52.1,52.2,51.5,42.6,12.5,13.3,0.000
7:10:30,69030,10.0,5.8,57.5,1.7,51.7,52.1,52.1,52.2,51.5,42.6,12.5,13.3,0.000
7:10:40,69040,10.0,5.8,57.6,1.5,51.6,52.0,52.1,52.2,51.5,42.6,12.5,13.3,0.000
7:10:50,69050,10.1,5.9,57.6,1.7,51.6,52.0,52.1,52.2,51.5,42.6,12.5,13.3,0.000
7:11:00,69060,9.9,5.7,57.4,1.6,51.7,52.0,52.1,52.2,51.5,42.6,12.5,13.3,0.000
7:11:10,69070,9.9,5.7,57.5,1.7,51.6,52.0,52.1,52.2,51.5,42.6,12.5,13.3,0.000
7:11:20,69080,9.9,5.7,57.5,1.6,51.7,52.0,52.1,52.2,51.5,42.6,12.5,13.3,0.000
7:11:30,69090,9.9,5.7,57.8,1.7,51.6,52.0,52.1,52.2,51.5,42.6,12.5,13.3,0.000
7:11:40,69100,9.8,5.6,57.7,1.6,51.6,52.0,52.1,52.1,51.4,42.5,12.4,13.3,0.000
7:11:50,69110,9.8,5.7,58.0,1.7,51.8,52.0,52.1,52.2,51.5,42.5,12.4,13.4,0.000
7:12:00,69120,9.8,5.7,57.8,1.5,51.8,52.0,52.1,52.2,51.5,42.5,12.4,13.4,0.000
7:12:10,69130,9.9,5.7,57.8,1.7,51.8,52.0,52.1,52.2,51.5,42.5,12.4,13.4,0.000
7:12:20,69140,9.9,5.8,57.9,1.6,51.8,52.0,52.1,52.2,51.5,42.5,12.4,13.4,0.000
7:12:30,69150,10.1,5.9,57.9,1.7,51.8,52.0,52.1,52.2,51.5,42.5,12.4,13.4,0.000
7:12:40,69160,10.1,5.9,58.1,1.6,51.8,52.0,52.1,52.2,51.5,42.5,12.4,13.4,0.000
7:12:50,69170,10.3,6.1,58.2,1.7,51.9,52.0,52.1,52.2,51.5,42.5,12.4,13.4,0.000
7:13:00,69180,10.4,6.2,58.0,1.6,51.8,52.0,52.1,52.2,51.5,42.5,12.4,13.4,0.000
7:13:10,69190,10.4,6.2,57.8,1.7,51.7,52.0,52.1,52.2,51.5,42.5,12.4,13.4,0.000
7:13:20,69200,10.5,6.2,57.9,1.6,51.7,52.0,52.1,52.1,51.5,42.5,12.4,13.4,0.000
7:13:30,69210,10.5,6.3,58.0,1.7,51.7,52.0,52.1,52.2,51.5,42.5,12.4,13.4,0.000
7:13:40,69220,10.5,6.3,58.2,1.6,51.7,52.0,52.1,52.2,51.5,42.5,12.3,13.4,0.000
7:13:50,69230,10.5,6.3,57.7,1.7,51.8,52.0,52.1,52.2,51.5,42.5,12.3,13.5,0.000
7:14:00,69240,10.5,6.3,57.9,1.6,51.8,52.0,52.1,52.2,51.5,42.5,12.3,13.5,0.000
7:14:10,69250,10.5,6.2,57.5,1.7,51.9,52.0,52.1,52.2,51.5,42.5,12.3,13.5,0.000
7:14:20,69260,10.4,6.2,57.5,1.6,51.9,52.0,52.1,52.2,51.5,42.5,12.3,13.5,0.000
7:14:30,69270,10.4,6.2,57.8,1.7,51.9,52.0,52.1,52.2,51.5,42.5,12.3,13.5,0.000
7:14:40,69280,10.5,6.2,57.3,1.5,51.8,52.0,52.1,52.2,51.5,42.5,12.3,13.5,0.000
7:14:50,69290,10.4,6.2,57.5,1.7,51.6,52.0,52.1,52.2,51.5,42.4,12.3,13.5,0.000
7:15:00,69300,10.3,6.0,57.2,1.5,51.8,52.0,52.1,52.2,51.5,42.4,12.3,13.5,0.000
7:15:10,69310,10.3,6.0,57.2,1.7,51.9,52.0,52.1,52.2,51.5,42.4,12.3,13.5,0.000
7:15:20,69320,10.2,5.9,57.3,1.6,51.9,52.0,52.1,52.2,51.4,42.4,12.3,13.5,0.000
7:15:30,69330,10.2,6.0,57.3,1.7,52.0,52.0,52.1,52.1,51.5,42.4,12.2,13.6,0.000
7:15:40,69340,10.2,5.9,57.1,1.6,52.0,52.0,52.1,52.2,51.5,42.4,12.2,13.6,0.000
7:15:50,69350,10.2,5.9,57.1,1.7,52.1,52.0,52.1,52.1,51.5,42.4,12.2,13.6,0.000
7:16:00,69360,10.1,5.9,57.2,1.5,52.1,52.0,52.1,52.1,51.5,42.4,12.2,13.6,0.000
7:16:10,69370,10.1,5.9,57.4,1.7,52.0,52.0,52.1,52.1,51.5,42.4,12.2,13.6,0.000
7:16:20,69380,10.0,5.8,57.3,1.5,51.9,52.0,52.1,52.1,51.5,42.4,12.2,13.6,0.000
7:16:30,69390,9.9,5.7,57.3,1.7,51.8,52.0,52.1,52.1,51.5,42.4,12.2,13.6,0.000
7:16:40,69400,10.0,5.7,57.4,1.6,51.7,52.0,52.1,52.1,51.5,42.4,12.2,13.6,0.000
7:16:50,69410,9.9,5.7,57.2,1.7,51.8,52.0,52.1,52.1,51.5,42.4,12.2,13.6,0.000
7:17:00,69420,10.0,5.8,57.0,1.6,51.8,52.0,52.1,52.1,51.4,42.3,12.2,13.6,0.000
7:17:10,69430,10.0,5.8,57.3,1.7,51.8,52.0,52.1,52.1,51.4,42.4,12.2,13.6,0.000
7:17:20,69440,10.0,5.8,57.6,1.6,51.8,52.0,52.1,52.1,51.5,42.4,12.2,13.7,0.000
7:17:30,69450,9.9,5.7,57.4,1.7,51.9,52.0,52.1,52.1,51.4,42.4,12.2,13.7,0.000
7:17:40,69460,9.9,5.7,57.3,1.5,51.8,52.0,52.1,52.1,51.4,42.4,12.2,13.7,0.000
7:17:50,69470,10.0,5.8,57.6,1.8,51.7,52.0,52.1,52.1,51.4,42.4,12.2,13.7,0.000
7:18:00,69480,9.9,5.7,57.6,1.6,51.6,52.0,52.1,52.1,51.4,42.3,12.1,13.7,0.000
7:18:10,69490,10.0,5.8,57.7,1.7,51.8,52.0,52.1,52.1,51.4,42.3,12.1,13.7,0.000
7:18:20,69500,10.1,5.9,57.8,1.5,52.0,52.0,52.1,52.1,51.4,42.3,12.1,13.7,0.000
7:18:30,69510,10.0,5.9,57.9,1.7,51.9,52.0,52.1,52.1,51.4,42.3,12.1,13.7,0.000
7:18:40,69520,10.0,5.9,57.9,1.6,51.7,52.0,52.1,52.2,51.5,42.3,12.1,13.7,0.000
7:18:50,69530,10.2,6.0,58.0,1.7,51.6,52.0,52.1,52.1,51.4,42.3,12.1,13.7,0.000
7:19:00,69540,10.3,6.1,58.0,1.6,51.6,52.0,52.1,52.2,51.4,42.3,12.1,13.7,0.000
7:19:10,69550,10.4,6.2,58.0,1.7,51.8,52.0,52.1,52.2,51.5,42.3,12.1,13.7,0.000
7:19:20,69560,10.4,6.2,57.9,1.5,51.8,52.0,52.1,52.2,51.5,42.3,12.1,13.7,0.000
7:19:30,69570,10.5,6.3,57.9,1.7,51.8,52.0,52.1,52.2,51.5,42.3,12.1,13.7,0.000
7:19:40,69580,10.5,6.2,57.9,1.6,51.9,52.0,52.1,52.2,51.4,42.3,12.1,13.7,0.000
7:19:50,69590,10.5,6.3,57.9,1.7,51.9,52.0,52.1,52.2,51.4,42.3,12.1,13.8,0.000
7:20:00,69600,10.5,6.3,57.7,1.6,51.9,52.0,52.1,52.1,51.4,42.3,12.1,13.8,0.000
7:20:10,69610,10.6,6.3,57.9,1.7,52.0,52.0,52.1,52.1,51.4,42.3,12.1,13.8,0.000
7:20:20,69620,10.5,6.3,57.8,1.6,52.0,52.0,52.0,52.1,51.4,42.3,12.1,13.8,0.000
7:20:30,69630,10.5,6.2,57.5,1.7,51.9,52.0,52.1,52.1,51.4,42.3,12.1,13.8,0.000
7:20:40,69640,10.4,6.2,57.7,1.6,51.5,52.0,52.1,52.1,51.4,42.3,12.1,13.8,0.000
7:20:50,69650,10.4,6.1,57.6,1.7,51.5,52.0,52.0,52.1,51.4,42.2,12.0,13.8,0.000
7:21:00,69660,10.3,6.0,57.8,1.6,51.8,52.0,52.0,52.1,51.4,42.2,12.0,13.8,0.000
7:21:10,69670,10.2,6.0,57.6,1.7,51.9,52.0,52.0,52.1,51.4,42.2,12.0,13.8,0.000
7:21:20,69680,10.3,6.0,57.4,1.6,51.9,52.0,52.0,52.1,51.4,42.2,12.0,13.8,0.000
7:21:30,69690,10.2,6.0,57.4,1.7,51.7,52.0,52.0,52.1,51.4,42.2,12.0,13.8,0.000
7:21:40,69700,10.3,6.1,57.7,1.6,51.6,52.0,52.0,52.1,51.4,42.2,12.0,13.8,0.000
7:21:50,69710,10.1,5.9,57.5,1.7,51.8,52.0,52.1,52.1,51.4,42.2,12.0,13.9,0.000
7:22:00,69720,10.2,6.0,57.4,1.6,51.9,52.0,52.0,52.1,51.4,42.2,12.0,13.9,0.000
7:22:10,69730,10.1,5.9,57.7,1.6,51.9,52.0,52.0,52.1,51.4,42.2,12.0,13.9,0.000
7:22:20,69740,10.1,5.9,57.7,1.6,51.8,52.0,52.0,52.1,51.4,42.2,12.0,13.9,0.000
7:22:30,69750,10.1,5.9,57.6,1.7,51.8,52.0,52.0,52.1,51.4,42.2,12.0,13.9,0.000
7:22:40,69760,10.0,5.8,57.7,1.6,52.0,52.0,52.1,52.1,51.4,42.2,12.0,13.9,0.000
7:22:50,69770,10.0,5.8,57.8,1.7,52.0,52.0,52.0,52.1,51.4,42.2,12.0,13.9,0.000
7:23:00,69780,9.9,5.8,57.8,1.6,51.9,52.0,52.0,52.1,51.4,42.2,12.0,13.9,0.000
7:23:10,69790,9.9,5.8,58.0,1.7,51.8,52.0,52.0,52.1,51.4,42.2,12.0,13.9,0.000
7:23:20,69800,9.9,5.7,57.8,1.6,51.8,52.0,52.0,52.1,51.4,42.2,12.0,13.9,0.000
7:23:30,69810,9.9,5.7,57.9,1.6,51.8,52.0,52.0,52.1,51.4,42.2,12.0,13.9,0.000
7:23:40,69820,9.9,5.8,58.0,1.6,51.7,52.0,52.0,52.1,51.4,42.2,12.0,13.9,0.000
7:23:50,69830,9.9,5.8,58.3,1.6,51.7,51.9,52.0,52.1,51.4,42.1,11.9,13.9,0.000
7:24:00,69840,10.0,5.8,58.4,1.6,51.8,52.0,52.0,52.1,51.4,42.1,11.9,13.9,0.000
7:24:10,69850,9.9,5.8,58.5,1.6,51.8,51.9,52.0,52.1,51.4,42.2,12.0,13.9,0.000
7:24:20,69860,9.9,5.8,58.5,1.7,51.7,51.9,52.0,52.1,51.4,42.2,11.9,14.0,0.000
7:24:30,69870,10.0,5.9,58.4,1.6,51.8,51.9,52.0,52.1,51.4,42.2,11.9,14.0,0.000
7:24:40,69880,10.0,5.9,58.2,1.7,51.8,51.9,52.0,52.1,51.4,42.2,11.9,14.0,0.000
7:24:50,69890,10.1,6.0,58.6,1.7,51.8,52.0,52.0,52.1,51.4,42.2,11.9,14.0,0.000
7:25:00,69900,10.2,6.1,58.7,1.7,51.8,52.0,52.0,52.1,51.4,42.2,11.9,14.0,0.000
7:25:10,69910,10.3,6.1,58.8,1.6,51.8,52.0,52.0,52.1,51.4,42.1,11.9,14.0,0.000
7:25:20,69920,10.4,6.3,58.7,1.7,51.5,51.9,52.0,52.1,51.4,42.1,11.9,14.0,0.000
7:25:30,69930,10.5,6.3,58.8,1.6,51.1,51.9,52.0,52.1,51.4,42.1,11.9,14.0,0.000
7:25:40,69940,10.6,6.4,58.7,1.7,51.4,51.9,52.0,52.1,51.4,42.1,11.9,14.0,0.000
7:25:50,69950,10.6,6.4,58.7,1.6,51.7,51.9,52.0,52.1,51.4,42.1,11.9,14.0,0.000
7:26:00,69960,10.5,6.4,58.4,1.7,51.7,51.9,52.0,52.1,51.4,42.1,11.9,14.0,0.000
7:26:10,69970,10.5,6.3,58.3,1.6,51.6,51.9,52.0,52.1,51.4,42.1,11.9,14.0,0.000
7:26:20,69980,10.5,6.3,58.4,1.7,51.4,51.9,52.0,52.1,51.4,42.1,11.9,14.1,0.000
7:26:30,69990,10.5,6.3,58.3,1.6,51.6,51.9,52.0,52.1,51.4,42.1,11.9,14.1,0.000
7:26:40,70000,10.4,6.2,58.2,1.7,51.7,52.0,52.0,52.1,51.4,42.1,11.9,14.1,0.000
7:26:50,70010,10.3,6.2,58.3,1.6,51.7,51.9,52.0,52.1,51.4,42.1,11.9,14.1,0.000
7:27:00,70020,10.4,6.2,58.0,1.7,51.7,51.9,52.0,52.1,51.4,42.1,11.9,14.1,0.000
7:27:10,70030,10.4,6.2,58.2,1.6,51.9,51.9,52.0,52.1,51.4,42.1,11.9,14.1,0.000
7:27:20,70040,10.4,6.2,58.1,1.7,51.8,51.9,52.0,52.1,51.4,42.1,11.9,14.1,0.000
7:27:30,70050,10.3,6.1,58.1,1.6,51.6,51.9,52.0,52.1,51.4,42.1,11.9,14.1,0.000
7:27:40,70060,10.1,5.9,57.8,1.7,51.6,51.9,52.0,52.1,51.4,42.1,11.9,14.1,0.000
7:27:50,70070,10.2,6.0,57.9,1.6,51.7,51.9,52.0,52.1,51.4,42.1,11.9,14.2,0.000
7:28:00,70080,10.2,6.0,58.0,1.7,51.8,51.9,52.0,52.1,51.4,42.1,11.9,14.2,0.000
7:28:10,70090,10.1,5.9,57.6,1.6,51.7,51.9,52.0,52.1,51.4,42.1,11.9,14.2,0.000
7:28:20,70100,10.1,5.9,58.0,1.7,51.8,51.9,52.0,52.1,51.4,42.1,11.8,14.2,0.000
7:28:30,70110,10.1,5.9,57.8,1.6,51.6,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:28:40,70120,10.0,5.8,57.9,1.7,51.3,51.9,52.0,52.1,51.4,42.1,11.8,14.2,0.000
7:28:50,70130,10.0,5.8,58.0,1.6,51.4,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:29:00,70140,10.0,5.8,58.1,1.7,51.5,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:29:10,70150,10.1,5.9,58.2,1.6,51.7,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:29:20,70160,10.1,5.9,57.9,1.7,51.5,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:29:30,70170,10.0,5.8,57.9,1.5,51.7,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:29:40,70180,10.0,5.8,58.2,1.7,51.7,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:29:50,70190,9.9,5.7,57.9,1.5,51.8,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:30:00,70200,9.9,5.7,58.1,1.7,51.9,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:30:10,70210,9.9,5.8,58.2,1.5,51.7,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:30:20,70220,9.9,5.8,58.3,1.7,51.6,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:30:30,70230,9.8,5.7,58.4,1.5,51.7,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:30:40,70240,9.8,5.7,58.5,1.7,51.7,51.9,52.0,52.1,51.4,42.0,11.8,14.2,0.000
7:30:50,70250,9.9,5.8,58.4,1.6,51.6,51.9,52.0,52.0,51.4,42.0,11.8,14.3,0.000
7:31:00,70260,10.0,5.8,58.4,1.7,51.2,51.9,52.0,52.0,51.4,42.0,11.8,14.3,0.000
7:31:10,70270,10.1,5.9,58.4,1.6,50.9,51.9,52.0,52.0,51.4,42.0,11.8,14.3,0.000
7:31:20,70280,10.1,6.0,58.6,1.7,51.1,51.9,52.0,52.1,51.4,42.0,11.8,14.3,0.000
7:31:30,70290,10.2,6.0,58.6,1.5,51.5,51.9,52.0,52.0,51.4,42.0,11.8,14.3,0.000
7:31:40,70300,10.3,6.2,58.4,1.7,51.7,51.9,52.0,52.0,51.4,42.0,11.8,14.3,0.000
7:31:50,70310,10.5,6.3,58.4,1.5,51.8,51.9,52.0,52.0,51.4,42.0,11.8,14.3,0.000
7:32:00,70320,10.5,6.4,58.6,1.7,51.8,51.9,52.0,52.1,51.4,42.0,11.8,14.3,0.000
7:32:10,70330,10.5,6.4,58.4,1.6,51.8,51.9,52.0,52.0,51.4,41.9,11.8,14.3,0.000
7:32:20,70340,10.5,6.3,58.3,1.7,51.7,51.9,52.0,52.0,51.4,41.9,11.8,14.3,0.000
7:32:30,70350,10.6,6.4,58.2,1.5,51.3,51.9,52.0,52.0,51.4,42.0,11.8,14.3,0.000
7:32:40,70360,10.6,6.4,58.5,1.7,51.2,51.9,52.0,52.0,51.4,42.0,11.8,14.4,0.000
7:32:50,70370,10.6,6.4,58.1,1.5,51.4,51.9,52.0,52.0,51.4,42.0,11.7,14.4,0.000
7:33:00,70380,10.4,6.2,58.2,1.7,51.4,51.9,52.0,52.0,51.4,42.0,11.7,14.4,0.000
7:33:10,70390,10.4,6.3,58.2,1.6,51.4,51.9,52.0,52.0,51.4,42.0,11.7,14.4,0.000
7:33:20,70400,10.5,6.3,58.0,1.7,51.6,51.9,52.0,52.0,51.4,42.0,11.7,14.4,0.000
7:33:30,70410,10.3,6.1,58.0,1.6,51.5,51.9,52.0,52.0,51.4,42.0,11.7,14.4,0.000
7:33:40,70420,10.3,6.1,57.9,1.7,51.6,51.9,52.0,52.1,51.4,41.9,11.7,14.4,0.000
7:33:50,70430,10.4,6.1,57.8,1.5,51.6,51.9,52.0,52.1,51.4,41.9,11.7,14.4,0.000
7:34:00,70440,10.3,6.1,57.6,1.7,51.6,51.9,52.0,52.1,51.4,41.9,11.7,14.4,0.000
7:34:10,70450,10.2,6.0,57.5,1.6,51.7,51.9,52.0,52.1,51.4,41.9,11.7,14.4,0.000
7:34:20,70460,10.3,6.0,57.5,1.7,51.5,51.9,52.0,52.0,51.4,41.9,11.7,14.4,0.000
7:34:30,70470,10.2,6.0,57.8,1.6,51.7,51.9,52.0,52.0,51.4,41.9,11.7,14.4,0.000
7:34:40,70480,10.1,5.9,57.4,1.7,51.8,51.9,52.0,52.0,51.4,41.9,11.7,14.4,0.000
7:34:50,70490,10.0,5.8,57.9,1.6,51.9,51.9,52.0,52.1,51.4,41.9,11.7,14.4,0.000
7:35:00,70500,10.1,5.9,57.7,1.7,51.9,51.9,52.0,52.1,51.4,41.9,11.7,14.4,0.000
7:35:10,70510,10.1,5.9,57.8,1.5,51.7,51.9,51.9,52.1,51.4,41.9,11.7,14.4,0.000
7:35:20,70520,10.0,5.8,57.5,1.7,51.6,51.9,51.9,52.0,51.4,41.9,11.7,14.4,0.000
7:35:30,70530,10.1,5.9,57.8,1.5,51.4,51.9,51.9,52.0,51.4,41.9,11.7,14.5,0.000
7:35:40,70540,10.0,5.8,57.6,1.7,51.5,51.9,52.0,52.0,51.4,41.9,11.7,14.5,0.000
7:35:50,70550,10.0,5.9,57.8,1.5,51.7,51.9,51.9,52.0,51.4,41.9,11.7,14.5,0.000
7:36:00,70560,9.9,5.7,57.6,1.7,51.8,51.9,51.9,52.0,51.4,41.9,11.7,14.5,0.000
7:36:10,70570,10.0,5.8,58.0,1.6,51.8,51.9,51.9,52.0,51.4,41.9,11.7,14.5,0.000
7:36:20,70580,9.9,5.8,58.0,1.7,51.6,51.9,51.9,52.0,51.4,41.9,11.7,14.5,0.000
7:36:30,70590,10.0,5.8,58.0,1.6,51.6,51.9,51.9,52.0,51.4,41.9,11.7,14.5,0.000
7:36:40,70600,9.9,5.8,58.1,1.7,51.7,51.9,52.0,52.1,51.4,41.9,11.7,14.5,0.000
7:36:50,70610,9.8,5.7,58.1,1.6,51.7,51.9,52.0,52.0,51.4,41.9,11.7,14.5,0.000
7:37:00,70620,9.9,5.8,58.3,1.7,51.6,51.9,51.9,52.0,51.4,41.9,11.7,14.5,0.000
7:37:10,70630,10.1,5.9,58.2,1.5,51.6,51.9,51.9,52.0,51.4,41.9,11.7,14.5,0.000
7:37:20,70640,10.0,5.9,58.3,1.7,51.7,51.9,51.9,52.0,51.4,41.9,11.7,14.5,0.000
7:37:30,70650,10.0,5.8,57.9,1.6,51.7,51.9,51.9,52.0,51.4,41.9,11.7,14.5,0.000
7:37:40,70660,10.1,5.9,58.1,1.7,51.7,51.9,51.9,52.0,51.4,41.9,11.7,14.5,0.000
7:37:50,70670,10.3,6.1,58.3,1.5,51.7,51.9,51.9,52.0,51.4,41.8,11.6,14.5,0.000
7:38:00,70680,10.3,6.2,58.3,1.7,51.7,51.9,51.9,52.0,51.4,41.8,11.7,14.6,0.000
7:38:10,70690,10.4,6.2,58.1,1.5,51.7,51.9,52.0,52.0,51.4,41.9,11.7,14.6,0.000
7:38:20,70700,10.5,6.3,58.1,1.7,51.6,51.9,51.9,52.0,51.4,41.9,11.6,14.6,0.000
7:38:30,70710,10.5,6.3,58.0,1.5,51.6,51.9,51.9,52.0,51.4,41.9,11.7,14.6,0.000
7:38:40,70720,10.5,6.3,58.2,1.7,51.6,51.9,51.9,52.0,51.3,41.8,11.6,14.6,0.000
7:38:50,70730,10.6,6.3,57.9,1.5,51.7,51.8,51.9,52.0,51.3,41.8,11.6,14.6,0.000
7:39:00,70740,10.5,6.3,57.7,1.7,51.7,51.9,51.9,52.0,51.4,41.8,11.6,14.6,0.000
7:39:10,70750,10.5,6.3,57.9,1.6,51.6,51.9,51.9,52.0,51.3,41.8,11.6,14.6,0.000
7:39:20,70760,10.6,6.3,57.9,1.7,51.6,51.9,51.9,52.0,51.3,41.8,11.6,14.6,0.000
7:39:30,70770,10.4,6.2,57.9,1.6,51.6,51.9,51.9,52.0,51.3,41.8,11.6,14.6,0.000
7:39:40,70780,10.3,6.1,57.6,1.7,51.7,51.9,51.9,52.0,51.3,41.8,11.6,14.6,0.000
7:39:50,70790,10.3,6.1,57.5,1.5,51.7,51.9,51.9,52.0,51.3,41.8,11.6,14.6,0.000
7:40:00,70800,10.2,6.0,57.6,1.7,51.7,51.9,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:40:10,70810,10.3,6.0,57.2,1.6,51.8,51.9,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:40:20,70820,10.2,6.0,57.4,1.7,51.6,51.9,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:40:30,70830,10.3,6.0,57.4,1.5,51.7,51.9,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:40:40,70840,10.2,5.9,57.4,1.7,51.7,51.9,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:40:50,70850,10.1,5.9,57.5,1.5,51.7,51.9,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:41:00,70860,10.1,5.9,57.2,1.7,51.4,51.9,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:41:10,70870,10.1,5.9,57.2,1.6,51.2,51.9,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:41:20,70880,10.1,5.8,57.2,1.7,51.3,51.8,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:41:30,70890,10.1,5.8,57.2,1.6,51.6,51.8,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:41:40,70900,10.1,5.9,57.4,1.7,51.7,51.8,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:41:50,70910,10.0,5.8,57.5,1.6,51.5,51.9,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:42:00,70920,9.9,5.7,57.5,1.7,51.5,51.9,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:42:10,70930,9.9,5.7,57.5,1.5,51.4,51.8,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:42:20,70940,9.9,5.7,57.5,1.7,51.4,51.8,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:42:30,70950,10.0,5.8,57.8,1.6,51.6,51.8,51.9,52.0,51.3,41.7,11.6,14.7,0.000
7:42:40,70960,9.9,5.7,57.9,1.7,51.6,51.8,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:42:50,70970,10.0,5.8,57.7,1.6,51.7,51.9,51.9,52.0,51.3,41.8,11.6,14.7,0.000
7:43:00,70980,9.8,5.7,57.8,1.7,51.7,51.9,51.9,52.0,51.3,41.8,11.6,14.8,0.000
7:43:10,70990,9.9,5.8,58.1,1.6,51.7,51.9,51.9,52.0,51.3,41.7,11.6,14.7,0.000
7:43:20,71000,10.0,5.8,58.1,1.7,51.6,51.9,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:43:30,71010,10.1,5.9,58.1,1.6,51.8,51.9,51.9,52.0,51.3,41.7,11.6,14.7,0.000
7:43:40,71020,10.1,5.9,58.2,1.7,51.8,51.8,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:43:50,71030,10.2,6.0,58.1,1.6,51.8,51.8,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:44:00,71040,10.3,6.1,58.1,1.7,51.3,51.8,51.9,52.0,51.3,41.8,11.6,14.8,0.000
7:44:10,71050,10.4,6.2,58.3,1.5,51.5,51.8,51.9,52.0,51.3,41.8,11.6,14.8,0.000
7:44:20,71060,10.5,6.3,58.2,1.8,51.6,51.8,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:44:30,71070,10.6,6.4,58.1,1.5,51.7,51.8,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:44:40,71080,10.6,6.4,58.3,1.7,51.7,51.8,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:44:50,71090,10.5,6.3,58.2,1.6,51.8,51.8,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:45:00,71100,10.4,6.2,58.0,1.7,51.8,51.8,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:45:10,71110,10.4,6.2,58.0,1.5,51.8,51.8,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:45:20,71120,10.5,6.3,58.0,1.7,51.8,51.8,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:45:30,71130,10.5,6.3,58.1,1.6,51.9,51.9,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:45:40,71140,10.4,6.2,57.9,1.7,51.8,51.9,51.9,52.0,51.3,41.7,11.5,14.8,0.000
7:45:50,71150,10.4,6.2,57.9,1.6,51.9,51.8,51.9,52.0,51.3,41.7,11.5,14.8,0.000
7:46:00,71160,10.3,6.1,57.8,1.7,51.9,51.8,51.9,52.0,51.3,41.7,11.6,14.8,0.000
7:46:10,71170,10.3,6.0,57.5,1.5,51.7,51.8,51.9,51.9,51.3,41.7,11.5,14.8,0.000
7:46:20,71180,10.3,6.1,57.6,1.7,51.7,51.8,51.9,51.9,51.3,41.7,11.5,14.8,0.000
7:46:30,71190,10.2,6.0,57.6,1.5,51.6,51.8,51.9,51.9,51.3,41.7,11.5,14.8,0.000
7:46:40,71200,10.2,6.0,57.8,1.7,51.6,51.8,51.9,51.9,51.3,41.7,11.5,14.8,0.000
7:46:50,71210,10.2,6.0,57.6,1.6,51.7,51.8,51.9,51.9,51.3,41.7,11.5,14.8,0.000
7:47:00,71220,10.2,6.0,57.9,1.7,51.4,51.8,51.9,52.0,51.3,41.7,11.5,14.8,0.000
7:47:10,71230,10.1,5.9,57.6,1.6,51.3,51.8,51.9,52.0,51.3,41.7,11.5,14.9,0.000
7:47:20,71240,10.1,5.9,57.8,1.7,51.2,51.8,51.9,52.0,51.3,41.7,11.5,14.8,0.000
7:47:30,71250,10.1,5.9,57.9,1.6,51.0,51.8,51.9,52.0,51.3,41.7,11.5,14.8,0.000
7:47:40,71260,10.1,5.9,57.8,1.7,51.2,51.8,51.9,52.0,51.3,41.7,11.5,14.8,0.000
7:47:50,71270,10.0,5.8,57.9,1.5,51.1,51.8,51.9,52.0,51.3,41.7,11.5,14.9,0.000
7:48:00,71280,10.0,5.8,57.8,1.8,51.2,51.8,51.9,52.0,51.3,41.7,11.5,14.8,0.000
7:48:10,71290,10.0,5.8,58.0,1.5,51.2,51.8,51.9,52.0,51.3,41.7,11.5,14.9,0.000
7:48:20,71300,10.0,5.8,57.9,1.7,51.3,51.8,51.9,52.0,51.3,41.7,11.5,14.9,0.000
7:48:30,71310,9.9,5.8,58.1,1.6,51.2,51.8,51.9,52.0,51.3,41.7,11.5,14.9,0.000
7:48:40,71320,10.0,5.8,58.1,1.7,51.0,51.8,51.9,51.9,51.3,41.7,11.5,14.9,0.000
7:48:50,71330,9.9,5.7,58.1,1.6,51.2,51.8,51.9,51.9,51.3,41.7,11.5,14.9,0.000
7:49:00,71340,9.9,5.8,58.3,1.7,51.2,51.8,51.9,52.0,51.3,41.7,11.5,14.9,0.000
7:49:10,71350,9.9,5.7,58.1,1.5,51.1,51.8,51.9,52.0,51.3,41.7,11.5,14.9,0.000
7:49:20,71360,9.9,5.8,58.3,1.7,51.1,51.8,51.9,52.0,51.3,41.6,11.5,14.9,0.000
7:49:30,71370,10.0,5.8,58.3,1.5,51.2,51.8,51.9,52.0,51.3,41.6,11.5,14.9,0.000
7:49:40,71380,10.0,5.8,58.3,1.7,51.2,51.7,51.9,52.0,51.3,41.6,11.5,14.9,0.000
7:49:50,71390,10.2,6.0,58.5,1.6,51.0,51.8,51.8,51.9,51.3,41.7,11.5,14.9,0.000
7:50:00,71400,10.3,6.1,58.6,1.7,51.0,51.8,51.9,52.0,51.3,41.7,11.5,14.9,0.000
7:50:10,71410,10.3,6.2,58.6,1.6,51.0,51.7,51.9,52.0,51.3,41.6,11.5,14.9,0.000
7:50:20,71420,10.4,6.3,58.6,1.7,50.9,51.8,51.9,52.0,51.3,41.6,11.5,14.9,0.000
7:50:30,71430,10.5,6.4,58.5,1.5,51.2,51.7,51.9,52.0,51.3,41.6,11.5,14.9,0.000
7:50:40,71440,10.6,6.4,58.5,1.7,51.2,51.8,51.9,52.0,51.3,41.6,11.5,14.9,0.000
7:50:50,71450,10.5,6.4,58.4,1.5,51.0,51.8,51.9,52.0,51.3,41.6,11.5,14.9,0.000
7:51:00,71460,10.6,6.3,58.2,1.7,50.9,51.8,51.8,51.9,51.3,41.6,11.5,14.9,0.000
7:51:10,71470,10.5,6.3,58.2,1.6,51.3,51.7,51.8,51.9,51.3,41.6,11.5,14.9,0.000
7:51:20,71480,10.6,6.4,58.1,1.7,51.5,51.7,51.9,51.9,51.3,41.6,11.5,14.9,0.000
7:51:30,71490,10.5,6.3,58.2,1.5,51.4,51.8,51.9,52.0,51.3,41.6,11.5,14.9,0.000
7:51:40,71500,10.5,6.3,58.1,1.7,51.4,51.8,51.8,52.0,51.3,41.6,11.5,14.9,0.000
7:51:50,71510,10.4,6.2,58.0,1.5,51.5,51.8,51.9,52.0,51.3,41.6,11.5,14.9,0.000
7:52:00,71520,10.3,6.1,57.9,1.7,51.4,51.7,51.9,51.9,51.3,41.6,11.5,14.9,0.000
7:52:10,71530,10.3,6.1,57.9,1.6,51.5,51.7,51.9,52.0,51.3,41.6,11.5,15.0,0.000
7:52:20,71540,10.3,6.1,57.8,1.7,51.5,51.8,51.9,52.0,51.3,41.6,11.5,15.0,0.000
7:52:30,71550,10.3,6.1,57.6,1.6,51.3,51.8,51.9,52.0,51.3,41.6,11.5,15.0,0.000
7:52:40,71560,10.3,6.1,57.6,1.7,51.4,51.8,51.8,51.9,51.3,41.6,11.5,15.0,0.000
7:52:50,71570,10.3,6.0,57.5,1.5,51.5,51.8,51.8,51.9,51.3,41.6,11.5,15.0,0.000
7:53:00,71580,10.3,6.1,57.7,1.7,51.5,51.8,51.8,51.9,51.3,41.6,11.5,15.0,0.000
7:53:10,71590,10.2,6.0,57.8,1.5,51.6,51.8,51.9,51.9,51.3,41.6,11.5,15.0,0.000
7:53:20,71600,10.1,5.9,57.7,1.7,51.6,51.8,51.8,51.9,51.3,41.6,11.5,15.0,0.000
7:53:30,71610,10.1,5.9,57.8,1.5,51.4,51.8,51.8,51.9,51.3,41.6,11.5,15.0,0.000
7:53:40,71620,10.0,5.8,57.4,1.7,51.3,51.8,51.8,51.9,51.2,41.6,11.5,15.0,0.000
7:53:50,71630,10.0,5.8,57.5,1.5,51.3,51.7,51.8,51.9,51.3,41.6,11.5,15.0,0.000
7:54:00,71640,10.0,5.8,57.8,1.7,51.3,51.7,51.8,51.9,51.2,41.6,11.4,15.0,0.000
7:54:10,71650,10.0,5.8,57.7,1.6,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.0,0.000
7:54:20,71660,10.0,5.8,57.8,1.7,51.4,51.8,51.8,51.9,51.3,41.6,11.5,15.0,0.000
7:54:30,71670,9.8,5.7,57.7,1.5,51.3,51.8,51.8,51.9,51.3,41.6,11.4,15.0,0.000
7:54:40,71680,9.9,5.8,57.8,1.7,51.2,51.8,51.8,51.9,51.3,41.6,11.5,15.0,0.000
7:54:50,71690,9.9,5.8,57.7,1.5,51.0,51.8,51.8,51.9,51.3,41.6,11.4,15.0,0.000
7:55:00,71700,10.0,5.8,58.0,1.7,51.2,51.8,51.8,51.9,51.2,41.6,11.4,15.0,0.000
7:55:10,71710,9.9,5.8,58.1,1.6,51.3,51.8,51.8,51.9,51.3,41.6,11.4,15.0,0.000
7:55:20,71720,9.9,5.8,58.0,1.7,51.2,51.8,51.9,51.9,51.3,41.6,11.5,15.0,0.000
7:55:30,71730,9.9,5.8,57.9,1.5,51.2,51.8,51.8,51.9,51.2,41.6,11.4,15.0,0.000
7:55:40,71740,10.0,5.8,58.2,1.7,51.3,51.7,51.8,51.9,51.2,41.6,11.4,15.0,0.000
7:55:50,71750,10.1,5.9,58.3,1.6,51.3,51.7,51.8,51.9,51.2,41.6,11.4,15.0,0.000
7:56:00,71760,10.1,6.0,58.4,1.7,51.3,51.7,51.8,51.9,51.2,41.6,11.4,15.0,0.000
7:56:10,71770,10.3,6.1,58.4,1.5,51.1,51.7,51.8,51.9,51.2,41.5,11.4,15.0,0.000
7:56:20,71780,10.3,6.2,58.5,1.7,51.0,51.8,51.8,51.9,51.3,41.5,11.4,15.0,0.000
7:56:30,71790,10.5,6.3,58.4,1.5,51.2,51.7,51.8,51.9,51.3,41.5,11.4,15.0,0.000
7:56:40,71800,10.5,6.3,58.5,1.7,51.5,51.7,51.8,51.9,51.2,41.6,11.4,15.0,0.000
7:56:50,71810,10.5,6.3,58.4,1.5,51.5,51.7,51.8,51.9,51.2,41.6,11.4,15.0,0.000
7:57:00,71820,10.5,6.3,58.1,1.7,51.6,51.7,51.8,51.9,51.2,41.6,11.4,15.0,0.000
7:57:10,71830,10.5,6.3,58.1,1.6,51.6,51.7,51.8,51.9,51.2,41.6,11.4,15.0,0.000
7:57:20,71840,10.5,6.3,58.2,1.7,51.5,51.7,51.8,51.9,51.2,41.6,11.4,15.1,0.000
7:57:30,71850,10.5,6.3,58.0,1.6,51.4,51.8,51.8,51.9,51.2,41.6,11.4,15.1,0.000
7:57:40,71860,10.5,6.3,57.7,1.7,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
7:57:50,71870,10.3,6.1,57.8,1.5,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
7:58:00,71880,10.3,6.1,58.0,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
7:58:10,71890,10.3,6.1,57.9,1.6,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
7:58:20,71900,10.3,6.1,57.8,1.7,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
7:58:30,71910,10.3,6.1,57.9,1.5,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
7:58:40,71920,10.3,6.1,57.8,1.7,51.2,51.7,51.8,51.9,51.2,41.6,11.4,15.1,0.000
7:58:50,71930,10.2,6.0,57.5,1.6,51.1,51.7,51.8,51.9,51.2,41.6,11.4,15.1,0.000
7:59:00,71940,10.1,5.9,57.7,1.7,51.1,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
7:59:10,71950,10.2,5.9,57.6,1.5,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
7:59:20,71960,10.0,5.8,57.6,1.7,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
7:59:30,71970,10.1,5.9,57.7,1.6,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
7:59:40,71980,10.1,5.8,57.5,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
7:59:50,71990,10.0,5.8,57.8,1.5,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:00:00,72000,10.0,5.8,57.8,1.7,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:00:10,72010,10.0,5.8,57.7,1.6,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:00:20,72020,9.9,5.7,58.0,1.7,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:00:30,72030,9.9,5.7,57.9,1.6,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:00:40,72040,9.9,5.8,58.0,1.7,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:00:50,72050,9.9,5.7,57.9,1.5,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:01:00,72060,10.0,5.8,58.0,1.7,51.2,51.8,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:01:10,72070,9.9,5.8,57.9,1.5,51.1,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:01:20,72080,9.9,5.7,58.1,1.7,51.0,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:01:30,72090,9.9,5.7,57.9,1.5,50.9,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:01:40,72100,9.9,5.8,58.2,1.7,50.9,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:01:50,72110,10.1,5.9,58.3,1.5,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:02:00,72120,10.1,6.0,58.3,1.7,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:02:10,72130,10.3,6.1,58.2,1.6,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:02:20,72140,10.4,6.2,58.3,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0.000
8:02:30,72150,10.5,6.3,58.4,1.6,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0.000
8:02:40,72160,10.5,6.4,58.5,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0.000
8:02:50,72170,10.6,6.4,58.3,1.6,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0.000
8:03:00,72180,10.6,6.4,58.4,1.7,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0.000
8:03:10,72190,10.5,6.3,58.1,1.5,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0.000
8:03:20,72200,10.5,6.3,58.1,1.7,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0.000
8:03:30,72210,10.5,6.3,58.0,1.5,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0.000
8:03:40,72220,10.5,6.2,58.0,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0.000
8:03:50,72230,10.4,6.2,58.0,1.5,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0.000
8:04:00,72240,10.3,6.1,58.1,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0.000
8:04:10,72250,10.3,6.1,57.8,1.6,51.4,51.7,51.8,51.9,51.2,41.4,11.4,15.2,0.000
8:04:20,72260,10.3,6.1,58.1,1.7,51.5,51.7,51.8,51.8,51.2,41.4,11.4,15.2,0.000
8:04:30,72270,10.3,6.1,57.8,1.5,51.5,51.7,51.8,51.8,51.2,41.5,11.4,15.2,0.000
8:04:40,72280,10.3,6.1,57.8,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.3,0.000
8:04:50,72290,10.3,6.1,57.9,1.6,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.3,0.000
8:05:00,72300,10.3,6.0,57.8,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.3,0.000
8:05:10,72310,10.2,6.0,57.8,1.5,51.4,51.7,51.8,51.9,51.2,41.4,11.4,15.3,0.000
8:05:20,72320,10.1,5.9,57.7,1.7,51.4,51.7,51.8,51.9,51.2,41.4,11.4,15.2,0.000
8:05:30,72330,10.0,5.9,58.0,1.6,51.4,51.7,51.8,51.9,51.2,41.4,11.4,15.2,0.000
8:05:40,72340,10.1,5.9,57.9,1.8,51.3,51.7,51.8,51.8,51.2,41.4,11.3,15.2,0.000
8:05:50,72350,10.0,5.9,58.0,1.5,51.4,51.7,51.8,51.8,51.2,41.5,11.4,15.3,0.000
8:06:00,72360,10.0,5.8,57.8,1.7,51.3,51.7,51.8,51.8,51.2,41.5,11.4,15.3,0.000
8:06:10,72370,9.9,5.7,57.9,1.5,51.2,51.7,51.8,51.8,51.2,41.5,11.3,15.3,0.000
8:06:20,72380,10.0,5.8,57.6,1.7,51.2,51.7,51.8,51.8,51.2,41.5,11.3,15.3,0.000
8:06:30,72390,9.9,5.8,57.9,1.6,51.2,51.7,51.8,51.8,51.2,41.4,11.3,15.3,0.000
8:06:40,72400,9.9,5.8,58.0,1.7,51.2,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0.000
8:06:50,72410,9.9,5.8,58.1,1.6,51.1,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0.000
8:07:00,72420,9.9,5.7,58.1,1.7,51.0,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0.000
8:07:10,72430,9.9,5.8,58.2,1.6,51.0,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0.000
8:07:20,72440,9.9,5.7,58.0,1.7,51.0,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0.000
8:07:30,72450,10.0,5.8,58.1,1.5,51.2,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0.000
8:07:40,72460,10.1,5.9,58.2,1.7,51.1,51.6,51.8,51.9,51.2,41.4,11.3,15.3,0.000
8:07:50,72470,10.1,6.0,58.4,1.5,51.0,51.6,51.8,51.9,51.2,41.4,11.3,15.3,0.000
8:08:00,72480,10.2,6.1,58.5,1.7,51.1,51.6,51.8,51.8,51.1,41.4,11.3,15.3,0.000
8:08:10,72490,10.4,6.2,58.1,1.5,51.0,51.7,51.8,51.8,51.1,41.4,11.3,15.3,0.000
8:08:20,72500,10.3,6.2,58.4,1.7,50.9,51.7,51.7,51.8,51.2,41.4,11.3,15.3,0.000
8:08:30,72510,10.4,6.2,58.4,1.5,51.0,51.6,51.8,51.8,51.1,41.4,11.3,15.3,0.000
8:08:40,72520,10.5,6.4,58.5,1.7,51.0,51.6,51.8,51.8,51.2,41.4,11.3,15.3,0.000
8:08:50,72530,10.5,6.3,58.4,1.5,50.9,51.6,51.7,51.8,51.2,41.4,11.3,15.3,0.000
8:09:00,72540,10.5,6.3,58.2,1.7,50.9,51.6,51.7,51.8,51.2,41.4,11.3,15.3,0.000
8:09:10,72550,10.5,6.3,58.0,1.5,51.1,51.7,51.7,51.8,51.2,41.4,11.3,15.3,0.000
8:09:20,72560,10.5,6.3,58.1,1.7,51.2,51.6,51.7,51.8,51.2,41.4,11.3,15.3,0.000
8:09:30,72570,10.5,6.3,58.1,1.6,51.1,51.6,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:09:40,72580,10.4,6.2,58.2,1.7,51.1,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:09:50,72590,10.5,6.2,57.8,1.6,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:10:00,72600,10.5,6.2,57.9,1.7,51.3,51.7,51.7,51.8,51.2,41.4,11.3,15.3,0.000
8:10:10,72610,10.3,6.0,57.8,1.6,51.3,51.7,51.8,51.8,51.1,41.4,11.3,15.3,0.000
8:10:20,72620,10.2,6.0,57.8,1.7,51.2,51.6,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:10:30,72630,10.3,6.1,57.8,1.6,51.4,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:10:40,72640,10.2,6.0,57.6,1.7,51.1,51.7,51.7,51.8,51.2,41.4,11.3,15.3,0.000
8:10:50,72650,10.2,6.0,57.7,1.6,51.3,51.7,51.7,51.8,51.2,41.4,11.3,15.4,0.000
8:11:00,72660,10.1,5.9,57.7,1.8,51.4,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:11:10,72670,10.1,5.8,57.5,1.6,51.3,51.7,51.8,51.8,51.1,41.4,11.3,15.4,0.000
8:11:20,72680,10.1,5.9,57.8,1.7,51.3,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:11:30,72690,10.1,5.9,57.6,1.6,51.1,51.7,51.8,51.8,51.1,41.4,11.3,15.3,0.000
8:11:40,72700,10.1,5.9,57.7,1.8,51.3,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:11:50,72710,10.0,5.8,57.6,1.5,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:12:00,72720,10.0,5.8,57.7,1.7,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:12:10,72730,10.1,5.9,57.6,1.5,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.4,0.000
