Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
8:12:20,72740,10.1,5.9,57.8,1.7,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:12:30,72750,10.0,5.8,57.8,1.5,51.1,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:12:40,72760,10.0,5.9,57.9,1.7,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:12:50,72770,10.0,5.8,57.9,1.6,51.3,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:13:00,72780,9.9,5.8,58.1,1.7,51.4,51.6,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:13:10,72790,10.0,5.8,57.7,1.6,51.3,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:13:20,72800,10.0,5.8,57.8,1.7,51.4,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:13:30,72810,9.9,5.8,58.1,1.6,51.3,51.7,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:13:40,72820,9.9,5.8,58.2,1.7,51.3,51.7,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:13:50,72830,10.0,5.9,58.2,1.6,51.3,51.7,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:14:00,72840,10.1,5.9,58.2,1.7,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:14:10,72850,10.2,6.1,58.4,1.6,51.2,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:14:20,72860,10.3,6.2,58.3,1.7,51.2,51.6,51.7,51.8,51.1,41.4,11.3,15.3,0.000
8:14:30,72870,10.5,6.3,58.2,1.5,51.2,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:14:40,72880,10.6,6.4,58.2,1.7,51.1,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:14:50,72890,10.5,6.4,58.5,1.5,50.9,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:15:00,72900,10.6,6.4,58.2,1.7,50.9,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:15:10,72910,10.5,6.3,58.0,1.5,50.9,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:15:20,72920,10.5,6.3,58.2,1.7,50.8,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0.000
8:15:30,72930,10.6,6.4,58.0,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:15:40,72940,10.5,6.3,58.0,1.7,51.0,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:15:50,72950,10.5,6.3,57.7,1.6,51.0,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:16:00,72960,10.4,6.2,58.0,1.8,51.0,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:16:10,72970,10.3,6.1,58.0,1.6,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:16:20,72980,10.2,6.0,57.8,1.7,51.3,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:16:30,72990,10.3,6.0,57.8,1.6,51.4,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:16:40,73000,10.3,6.1,57.9,1.8,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:16:50,73010,10.2,6.0,57.5,1.6,51.0,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:17:00,73020,10.2,6.0,57.9,1.7,51.0,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:17:10,73030,10.1,5.9,57.6,1.5,51.0,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:17:20,73040,10.1,5.9,57.6,1.7,50.8,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:17:30,73050,10.0,5.9,57.8,1.6,51.0,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:17:40,73060,10.1,5.9,57.8,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:17:50,73070,10.0,5.8,57.7,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:18:00,73080,10.0,5.9,58.0,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:18:10,73090,10.0,5.8,58.0,1.5,51.0,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0.000
8:18:20,73100,9.9,5.8,58.0,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:18:30,73110,9.9,5.8,58.0,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:18:40,73120,9.9,5.8,58.0,1.7,51.0,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:18:50,73130,10.0,5.8,58.1,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:19:00,73140,9.9,5.8,58.3,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:19:10,73150,9.9,5.8,57.9,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:19:20,73160,9.8,5.7,58.1,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:19:30,73170,9.9,5.8,58.3,1.6,51.0,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:19:40,73180,9.9,5.8,58.2,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:19:50,73190,10.0,5.8,58.3,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0.000
8:20:00,73200,10.0,5.9,58.2,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:20:10,73210,10.1,5.9,58.5,1.5,51.2,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0.000
8:20:20,73220,10.2,6.0,58.4,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0.000
8:20:30,73230,10.3,6.1,58.3,1.6,51.0,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:20:40,73240,10.4,6.3,58.5,1.7,51.0,51.6,51.7,51.8,51.0,41.3,11.2,15.5,0.000
8:20:50,73250,10.5,6.3,58.4,1.5,51.2,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0.000
8:21:00,73260,10.5,6.4,58.4,1.7,51.2,51.6,51.7,51.8,51.0,41.3,11.2,15.5,0.000
8:21:10,73270,10.6,6.4,58.3,1.6,51.2,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0.000
8:21:20,73280,10.6,6.4,58.2,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0.000
8:21:30,73290,10.6,6.4,58.1,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0.000
8:21:40,73300,10.6,6.4,58.1,1.7,51.2,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0.000
8:21:50,73310,10.5,6.2,58.0,1.6,51.2,51.6,51.7,51.8,51.0,41.3,11.2,15.5,0.000
8:22:00,73320,10.5,6.2,57.9,1.7,51.4,51.6,51.7,51.8,51.0,41.3,11.2,15.5,0.000
8:22:10,73330,10.4,6.2,57.8,1.5,51.4,51.6,51.7,51.8,51.0,41.3,11.2,15.5,0.000
8:22:20,73340,10.4,6.2,58.0,1.7,51.5,51.6,51.7,51.8,51.0,41.3,11.2,15.5,0.000
8:22:30,73350,10.3,6.1,57.8,1.5,51.5,51.6,51.7,51.8,51.0,41.3,11.2,15.5,0.000
8:22:40,73360,10.3,6.1,57.9,1.7,51.4,51.6,51.7,51.8,51.0,41.3,11.2,15.5,0.000
8:22:50,73370,10.2,6.0,57.7,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0.000
8:23:00,73380,10.2,6.0,57.8,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0.000
8:23:10,73390,10.2,6.0,57.6,1.6,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0.000
8:23:20,73400,10.2,5.9,57.5,1.7,51.2,51.6,51.7,51.8,51.0,41.2,11.2,15.5,0.000
8:23:30,73410,10.1,5.9,57.8,1.5,51.3,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:23:40,73420,10.1,5.9,57.4,1.7,51.3,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:23:50,73430,10.0,5.8,57.5,1.5,51.2,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:24:00,73440,10.0,5.8,57.7,1.7,51.2,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:24:10,73450,10.1,5.9,57.8,1.5,51.2,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:24:20,73460,10.0,5.8,57.9,1.7,51.1,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:24:30,73470,10.0,5.8,57.8,1.6,50.9,51.6,51.7,51.7,51.0,41.2,11.2,15.5,0.000
8:24:40,73480,9.9,5.7,57.7,1.7,51.0,51.6,51.7,51.8,51.0,41.3,11.2,15.5,0.000
8:24:50,73490,9.8,5.7,58.0,1.5,51.2,51.6,51.6,51.7,51.0,41.3,11.2,15.5,0.000
8:25:00,73500,9.9,5.8,58.0,1.7,51.2,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:25:10,73510,10.1,5.9,58.1,1.6,51.2,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:25:20,73520,10.0,5.9,58.0,1.7,51.3,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:25:30,73530,9.9,5.7,58.0,1.6,51.3,51.6,51.6,51.7,51.0,41.3,11.2,15.5,0.000
8:25:40,73540,10.0,5.8,58.0,1.7,51.3,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:25:50,73550,10.0,5.9,58.3,1.6,51.2,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:26:00,73560,10.0,5.9,58.3,1.7,51.0,51.6,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:26:10,73570,10.2,6.0,58.1,1.5,51.1,51.6,51.7,51.7,51.0,41.2,11.2,15.5,0.000
8:26:20,73580,10.1,6.0,58.4,1.7,51.0,51.6,51.7,51.7,51.0,41.2,11.2,15.5,0.000
8:26:30,73590,10.2,6.0,58.2,1.5,51.0,51.6,51.7,51.7,51.0,41.2,11.2,15.5,0.000
8:26:40,73600,10.4,6.2,58.3,1.7,51.0,51.6,51.7,51.8,51.0,41.2,11.2,15.5,0.000
8:26:50,73610,10.5,6.3,58.5,1.6,51.0,51.6,51.7,51.8,51.0,41.3,11.2,15.6,0.000
8:27:00,73620,10.5,6.3,58.3,1.7,50.8,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:27:10,73630,10.5,6.3,58.4,1.6,51.0,51.6,51.7,51.7,51.0,41.3,11.2,15.6,0.000
8:27:20,73640,10.4,6.2,58.2,1.7,50.9,51.6,51.7,51.7,51.0,41.3,11.2,15.5,0.000
8:27:30,73650,10.5,6.3,58.1,1.6,50.9,51.6,51.7,51.8,51.0,41.3,11.2,15.5,0.000
8:27:40,73660,10.5,6.3,57.9,1.7,50.9,51.6,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:27:50,73670,10.5,6.3,57.9,1.5,50.9,51.6,51.7,51.7,51.0,41.2,11.2,15.6,0.000
8:28:00,73680,10.5,6.3,58.1,1.7,51.1,51.6,51.7,51.7,51.0,41.2,11.2,15.6,0.000
8:28:10,73690,10.5,6.3,57.9,1.6,51.2,51.6,51.7,51.7,51.0,41.2,11.2,15.6,0.000
8:28:20,73700,10.3,6.1,57.9,1.7,51.1,51.6,51.6,51.7,51.0,41.2,11.2,15.6,0.000
8:28:30,73710,10.3,6.1,57.9,1.5,51.0,51.6,51.6,51.7,51.0,41.3,11.2,15.5,0.000
8:28:40,73720,10.3,6.1,57.7,1.7,51.0,51.6,51.6,51.7,51.0,41.3,11.2,15.6,0.000
8:28:50,73730,10.3,6.1,57.7,1.5,50.9,51.5,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:29:00,73740,10.3,6.1,57.7,1.7,51.0,51.5,51.6,51.7,51.0,41.2,11.2,15.6,0.000
8:29:10,73750,10.1,5.9,57.6,1.5,51.0,51.6,51.6,51.7,51.0,41.2,11.2,15.6,0.000
8:29:20,73760,10.2,6.0,57.6,1.8,50.9,51.6,51.6,51.7,51.0,41.2,11.2,15.6,0.000
8:29:30,73770,10.2,6.0,57.7,1.5,50.9,51.6,51.6,51.7,51.0,41.2,11.2,15.6,0.000
8:29:40,73780,10.1,5.9,57.7,1.7,50.9,51.5,51.6,51.7,51.0,41.3,11.2,15.6,0.000
8:29:50,73790,10.0,5.8,57.8,1.6,50.9,51.5,51.6,51.7,51.0,41.2,11.2,15.6,0.000
8:30:00,73800,10.1,5.9,57.7,1.7,50.9,51.5,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:30:10,73810,10.0,5.8,57.7,1.6,50.9,51.5,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:30:20,73820,10.0,5.8,57.9,1.7,51.2,51.5,51.6,51.7,51.0,41.2,11.2,15.6,0.000
8:30:30,73830,9.9,5.7,57.8,1.5,51.3,51.5,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:30:40,73840,9.9,5.7,57.7,1.7,51.3,51.6,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:30:50,73850,10.0,5.8,58.0,1.5,51.3,51.6,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:31:00,73860,10.0,5.8,58.1,1.7,51.2,51.5,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:31:10,73870,9.8,5.6,58.1,1.5,51.1,51.6,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:31:20,73880,9.9,5.8,58.3,1.7,51.2,51.6,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:31:30,73890,9.9,5.8,58.0,1.6,51.3,51.6,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:31:40,73900,10.0,5.9,58.1,1.7,51.3,51.6,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:31:50,73910,10.0,5.8,58.1,1.6,51.3,51.6,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:32:00,73920,10.0,5.9,58.4,1.7,51.2,51.5,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:32:10,73930,10.0,5.9,58.3,1.6,51.1,51.5,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:32:20,73940,10.1,6.0,58.5,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:32:30,73950,10.2,6.1,58.6,1.6,51.0,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:32:40,73960,10.3,6.1,58.3,1.7,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:32:50,73970,10.4,6.3,58.6,1.5,50.9,51.5,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:33:00,73980,10.5,6.3,58.4,1.7,51.1,51.5,51.6,51.7,51.0,41.2,11.2,15.5,0.000
8:33:10,73990,10.6,6.4,58.5,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:33:20,74000,10.6,6.4,58.4,1.7,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:33:30,74010,10.6,6.4,58.4,1.5,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:33:40,74020,10.5,6.3,58.1,1.7,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:33:50,74030,10.5,6.3,58.2,1.5,51.0,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:34:00,74040,10.5,6.3,57.9,1.7,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:34:10,74050,10.5,6.3,57.8,1.5,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:34:20,74060,10.5,6.2,57.7,1.7,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:34:30,74070,10.3,6.1,57.7,1.5,51.0,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:34:40,74080,10.2,6.0,57.7,1.7,51.0,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:34:50,74090,10.3,6.0,57.5,1.5,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:35:00,74100,10.3,6.1,57.8,1.7,51.0,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:35:10,74110,10.3,6.0,57.4,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:35:20,74120,10.3,6.1,57.5,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:35:30,74130,10.2,6.0,57.7,1.6,51.3,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:35:40,74140,10.1,5.9,57.6,1.7,51.4,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:35:50,74150,10.1,5.8,57.3,1.5,51.5,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:36:00,74160,10.1,5.9,57.5,1.7,51.4,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:36:10,74170,10.0,5.8,57.5,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:36:20,74180,10.0,5.8,57.7,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:36:30,74190,10.0,5.8,57.6,1.5,51.1,51.6,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:36:40,74200,10.0,5.8,57.8,1.7,51.0,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:36:50,74210,9.9,5.7,57.4,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:37:00,74220,9.9,5.7,57.6,1.7,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:37:10,74230,10.0,5.8,58.0,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:37:20,74240,9.9,5.7,57.6,1.7,51.0,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:37:30,74250,9.9,5.7,57.8,1.6,51.0,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:37:40,74260,9.8,5.7,57.9,1.7,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:37:50,74270,9.9,5.7,58.1,1.6,51.0,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:38:00,74280,9.9,5.8,57.9,1.7,51.0,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:38:10,74290,9.9,5.8,58.2,1.6,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:38:20,74300,9.9,5.8,58.2,1.7,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:38:30,74310,10.0,5.8,58.0,1.6,50.9,51.4,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:38:40,74320,10.0,5.9,58.1,1.7,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:38:50,74330,10.1,6.0,58.1,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:39:00,74340,10.2,6.0,58.2,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:39:10,74350,10.3,6.1,58.1,1.6,51.2,51.5,51.6,51.7,50.9,41.1,11.2,15.5,0.000
8:39:20,74360,10.5,6.3,58.2,1.7,51.1,51.5,51.6,51.7,50.9,41.1,11.2,15.5,0.000
8:39:30,74370,10.5,6.4,58.3,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:39:40,74380,10.6,6.4,58.3,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:39:50,74390,10.6,6.3,58.0,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.1,15.5,0.000
8:40:00,74400,10.5,6.3,58.1,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.1,15.5,0.000
8:40:10,74410,10.3,6.1,58.0,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0.000
8:40:20,74420,10.4,6.2,57.8,1.7,51.2,51.5,51.6,51.7,50.9,41.1,11.1,15.5,0.000
8:40:30,74430,10.4,6.2,58.0,1.6,51.2,51.5,51.6,51.7,50.9,41.1,11.1,15.5,0.000
8:40:40,74440,10.4,6.2,58.1,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.1,15.5,0.000
8:40:50,74450,10.4,6.1,57.6,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.6,0.000
8:41:00,74460,10.2,6.0,57.8,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.1,15.6,0.000
8:41:10,74470,10.2,6.0,57.9,1.6,51.2,51.5,51.6,51.6,50.8,41.2,11.1,15.6,0.000
8:41:20,74480,10.3,6.1,57.8,1.6,51.1,51.4,51.6,51.7,50.9,41.2,11.2,15.6,0.000
8:41:30,74490,10.2,6.0,57.5,1.6,51.1,51.5,51.6,51.7,50.9,41.1,11.1,15.6,0.000
8:41:40,74500,10.2,6.0,57.8,1.6,51.1,51.5,51.5,51.7,50.9,41.1,11.1,15.6,0.000
8:41:50,74510,10.2,6.0,57.5,1.7,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.6,0.000
8:42:00,74520,10.1,5.9,57.5,1.6,51.1,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:42:10,74530,10.1,5.9,57.7,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.6,0.000
8:42:20,74540,10.1,5.9,57.7,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.1,15.6,0.000
8:42:30,74550,10.2,5.9,57.5,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.1,15.6,0.000
8:42:40,74560,10.1,5.9,57.6,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.1,15.6,0.000
8:42:50,74570,10.0,5.8,57.6,1.6,51.1,51.5,51.6,51.7,50.8,41.2,11.2,15.6,0.000
8:43:00,74580,10.0,5.8,57.5,1.6,51.0,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:43:10,74590,9.9,5.8,57.8,1.7,51.0,51.5,51.6,51.7,50.8,41.1,11.1,15.6,0.000
8:43:20,74600,9.9,5.8,57.7,1.6,50.9,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0.000
8:43:30,74610,9.8,5.6,57.6,1.7,50.8,51.5,51.5,51.6,50.9,41.1,11.1,15.6,0.000
8:43:40,74620,9.9,5.7,58.1,1.6,51.0,51.5,51.5,51.6,50.9,41.1,11.1,15.6,0.000
8:43:50,74630,9.8,5.7,57.9,1.7,51.2,51.5,51.5,51.6,50.9,41.2,11.1,15.6,0.000
8:44:00,74640,9.8,5.7,58.1,1.6,51.1,51.5,51.6,51.6,50.8,41.2,11.1,15.6,0.000
8:44:10,74650,9.9,5.8,58.1,1.7,51.2,51.5,51.6,51.6,50.8,41.2,11.1,15.6,0.000
8:44:20,74660,10.0,5.8,58.2,1.6,51.1,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:44:30,74670,10.0,5.8,58.1,1.7,51.0,51.5,51.5,51.6,50.9,41.1,11.1,15.6,0.000
8:44:40,74680,10.3,6.1,58.1,1.6,51.1,51.5,51.5,51.6,50.9,41.1,11.1,15.6,0.000
8:44:50,74690,10.3,6.2,58.5,1.7,51.0,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:45:00,74700,10.3,6.1,58.1,1.6,50.9,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0.000
8:45:10,74710,10.4,6.2,58.1,1.7,51.0,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:45:20,74720,10.5,6.3,58.4,1.6,51.3,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0.000
8:45:30,74730,10.5,6.3,58.2,1.7,51.3,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0.000
8:45:40,74740,10.5,6.3,58.4,1.6,51.3,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0.000
8:45:50,74750,10.5,6.3,58.3,1.7,51.1,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:46:00,74760,10.5,6.3,58.3,1.6,51.1,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:46:10,74770,10.5,6.3,57.9,1.7,51.1,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0.000
8:46:20,74780,10.4,6.2,58.3,1.7,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:46:30,74790,10.4,6.2,57.9,1.7,51.0,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:46:40,74800,10.4,6.2,58.0,1.6,51.0,51.4,51.5,51.6,50.8,41.2,11.1,15.6,0.000
8:46:50,74810,10.4,6.2,57.9,1.7,51.0,51.4,51.5,51.6,50.8,41.2,11.1,15.6,0.000
8:47:00,74820,10.3,6.1,57.8,1.6,50.9,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:47:10,74830,10.3,6.1,57.9,1.7,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:47:20,74840,10.2,6.0,57.9,1.6,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:47:30,74850,10.3,6.1,57.9,1.7,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:47:40,74860,10.2,6.0,57.8,1.6,51.2,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:47:50,74870,10.2,6.0,57.9,1.6,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:48:00,74880,10.1,5.9,57.6,1.6,51.1,51.4,51.5,51.6,50.8,41.2,11.1,15.6,0.000
8:48:10,74890,10.1,5.9,57.8,1.7,51.1,51.4,51.5,51.6,50.8,41.2,11.1,15.6,0.000
8:48:20,74900,10.0,5.8,57.8,1.6,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:48:30,74910,10.0,5.8,57.9,1.7,51.1,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:48:40,74920,10.0,5.8,57.8,1.6,51.0,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:48:50,74930,9.9,5.8,57.9,1.7,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:49:00,74940,9.9,5.8,57.9,1.6,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:49:10,74950,10.0,5.8,57.9,1.7,51.0,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:49:20,74960,9.9,5.7,58.0,1.6,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:49:30,74970,9.9,5.7,57.9,1.7,50.8,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:49:40,74980,9.8,5.7,58.3,1.6,50.7,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:49:50,74990,9.9,5.8,58.3,1.7,50.7,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:50:00,75000,9.9,5.8,58.5,1.5,51.0,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:50:10,75010,10.0,5.8,58.4,1.7,51.0,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:50:20,75020,9.9,5.8,58.5,1.6,50.8,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:50:30,75030,10.0,5.8,58.3,1.7,50.8,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:50:40,75040,10.1,5.9,58.5,1.6,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:50:50,75050,10.2,6.1,58.5,1.8,51.0,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:51:00,75060,10.4,6.2,58.2,1.6,51.2,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:51:10,75070,10.4,6.3,58.5,1.7,51.3,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:51:20,75080,10.5,6.3,58.4,1.6,51.2,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:51:30,75090,10.5,6.3,58.4,1.7,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:51:40,75100,10.5,6.3,58.5,1.6,51.2,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:51:50,75110,10.6,6.4,58.4,1.7,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:52:00,75120,10.5,6.3,58.2,1.6,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:52:10,75130,10.5,6.3,58.1,1.7,50.8,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:52:20,75140,10.3,6.1,58.1,1.6,50.7,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0.000
8:52:30,75150,10.4,6.3,58.2,1.7,50.7,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0.000
8:52:40,75160,10.4,6.2,58.0,1.5,50.7,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:52:50,75170,10.4,6.2,57.9,1.7,50.8,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0.000
8:53:00,75180,10.4,6.2,58.1,1.5,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0.000
8:53:10,75190,10.3,6.1,57.9,1.7,50.8,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0.000
8:53:20,75200,10.2,6.0,57.8,1.6,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0.000
8:53:30,75210,10.1,5.9,58.0,1.7,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0.000
8:53:40,75220,10.2,6.0,57.7,1.5,51.0,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0.000
8:53:50,75230,10.1,5.9,57.6,1.7,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0.000
8:54:00,75240,10.1,5.9,57.9,1.5,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:54:10,75250,10.0,5.8,57.8,1.7,51.1,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:54:20,75260,10.0,5.8,57.9,1.5,51.0,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:54:30,75270,10.0,5.8,57.9,1.7,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:54:40,75280,10.1,5.9,57.9,1.5,51.0,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0.000
8:54:50,75290,10.0,5.8,57.8,1.7,51.0,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:55:00,75300,9.9,5.7,57.8,1.5,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:55:10,75310,9.9,5.7,57.9,1.7,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0.000
8:55:20,75320,10.0,5.8,58.3,1.6,50.8,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:55:30,75330,9.8,5.7,58.0,1.7,51.0,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:55:40,75340,9.8,5.7,58.3,1.5,51.0,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:55:50,75350,9.8,5.7,58.3,1.7,51.0,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:56:00,75360,9.9,5.7,58.3,1.6,51.1,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:56:10,75370,10.2,6.0,58.5,1.7,51.0,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:56:20,75380,10.2,6.0,58.4,1.5,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:56:30,75390,10.3,6.2,58.3,1.7,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:56:40,75400,10.3,6.1,58.5,1.6,50.8,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:56:50,75410,10.3,6.2,58.4,1.7,50.8,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:57:00,75420,10.4,6.3,58.5,1.6,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:57:10,75430,10.5,6.3,58.2,1.8,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:57:20,75440,10.5,6.3,58.0,1.5,50.8,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:57:30,75450,10.5,6.3,58.3,1.7,50.8,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:57:40,75460,10.4,6.2,58.2,1.5,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:57:50,75470,10.5,6.3,58.1,1.8,51.0,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:58:00,75480,10.5,6.3,58.2,1.5,51.0,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:58:10,75490,10.5,6.2,57.8,1.7,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:58:20,75500,10.4,6.2,57.9,1.5,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:58:30,75510,10.5,6.2,57.7,1.7,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.8,0.000
8:58:40,75520,10.5,6.2,57.7,1.5,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0.000
8:58:50,75530,10.3,6.0,57.8,1.7,51.1,51.4,51.5,51.6,50.7,41.1,11.1,15.8,0.000
8:59:00,75540,10.3,6.1,57.6,1.5,51.0,51.4,51.5,51.6,50.7,41.1,11.1,15.8,0.000
8:59:10,75550,10.4,6.2,57.7,1.7,51.0,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0.000
8:59:20,75560,10.2,6.0,57.6,1.5,51.1,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0.000
8:59:30,75570,10.3,6.1,57.3,1.8,51.1,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0.000
8:59:40,75580,10.3,6.1,57.6,1.6,51.0,51.4,51.4,51.5,50.7,41.1,11.1,15.8,0.000
8:59:50,75590,10.1,5.9,57.5,1.7,50.8,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0.000
9:00:00,75600,10.0,5.8,57.6,1.5,50.9,51.4,51.4,51.5,50.7,41.1,11.1,15.8,0.000
9:00:10,75610,10.0,5.8,57.5,1.7,51.0,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0.000
9:00:20,75620,9.9,5.7,57.5,1.5,51.1,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0.000
9:00:30,75630,10.0,5.8,57.5,1.7,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.8,0.000
9:00:40,75640,10.0,5.8,57.6,1.5,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.8,0.000
9:00:50,75650,10.0,5.8,57.6,1.7,51.0,51.4,51.5,51.6,50.6,41.1,11.1,15.8,0.000
9:01:00,75660,9.8,5.7,57.7,1.5,51.1,51.4,51.5,51.6,50.6,41.1,11.1,15.8,0.000
9:01:10,75670,9.9,5.7,57.7,1.7,51.0,51.4,51.4,51.6,50.7,41.1,11.1,15.8,0.000
9:01:20,75680,10.0,5.8,57.7,1.6,50.9,51.4,51.4,51.6,50.7,41.1,11.1,15.8,0.000
9:01:30,75690,9.9,5.8,58.0,1.7,50.7,51.4,51.4,51.6,50.7,41.1,11.1,15.8,0.000
9:01:40,75700,9.9,5.8,58.0,1.5,50.7,51.3,51.4,51.6,50.7,41.1,11.1,15.8,0.000
9:01:50,75710,9.9,5.8,57.7,1.7,50.7,51.4,51.4,51.5,50.7,41.1,11.1,15.8,0.000
9:02:00,75720,9.9,5.8,58.0,1.5,50.6,51.3,51.4,51.5,50.7,41.1,11.1,15.8,0.000
9:02:10,75730,10.0,5.8,57.9,1.7,50.6,51.3,51.5,51.6,50.7,41.1,11.1,15.8,0.000
9:02:20,75740,10.1,5.9,57.9,1.5,50.8,51.3,51.4,51.5,50.7,41.1,11.1,15.8,0.000
9:02:30,75750,10.2,6.0,58.4,1.7,50.7,51.3,51.5,51.6,50.7,41.1,11.1,15.8,0.000
9:02:40,75760,10.2,6.1,58.2,1.5,50.6,51.3,51.4,51.5,50.7,41.1,11.1,15.8,0.000
9:02:50,75770,10.3,6.1,58.1,1.7,50.6,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:03:00,75780,10.4,6.2,58.1,1.5,50.7,51.3,51.4,51.5,50.7,41.1,11.1,15.8,0.000
9:03:10,75790,10.4,6.2,58.2,1.7,50.7,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:03:20,75800,10.5,6.3,58.4,1.5,50.7,51.3,51.4,51.5,50.7,41.1,11.1,15.8,0.000
9:03:30,75810,10.5,6.3,58.3,1.7,50.6,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:03:40,75820,10.5,6.3,58.0,1.6,50.8,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:03:50,75830,10.4,6.2,58.1,1.7,50.8,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:04:00,75840,10.4,6.2,58.0,1.6,50.7,51.4,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:04:10,75850,10.4,6.2,58.1,1.7,50.8,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:04:20,75860,10.2,6.0,58.0,1.5,50.9,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:04:30,75870,10.2,6.0,57.8,1.7,50.7,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:04:40,75880,10.2,6.0,57.9,1.5,50.8,51.3,51.4,51.5,50.6,41.1,11.1,15.9,0.000
9:04:50,75890,10.2,6.0,57.6,1.7,50.9,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:05:00,75900,10.2,6.0,57.8,1.6,50.8,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:05:10,75910,10.2,6.0,57.7,1.7,50.9,51.3,51.4,51.5,50.7,41.0,11.1,15.9,0.000
9:05:20,75920,10.2,5.9,57.5,1.5,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:05:30,75930,10.1,5.9,57.7,1.7,51.0,51.4,51.4,51.5,50.6,41.1,11.1,15.9,0.000
9:05:40,75940,10.1,5.9,57.9,1.5,51.0,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:05:50,75950,10.1,5.9,57.7,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:06:00,75960,9.9,5.8,57.7,1.5,50.9,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:06:10,75970,10.0,5.9,57.8,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:06:20,75980,9.9,5.8,57.9,1.5,51.2,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:06:30,75990,10.0,5.8,57.7,1.7,51.2,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:06:40,76000,9.9,5.8,57.9,1.5,51.2,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:06:50,76010,9.9,5.7,57.8,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:07:00,76020,9.9,5.7,58.0,1.5,51.0,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:07:10,76030,9.9,5.8,58.1,1.7,51.0,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:07:20,76040,9.9,5.8,58.0,1.5,50.9,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:07:30,76050,10.0,5.8,58.1,1.7,51.0,51.3,51.4,51.5,50.6,41.0,11.0,15.8,0.000
9:07:40,76060,10.0,5.8,58.2,1.6,51.2,51.4,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:07:50,76070,9.9,5.8,58.4,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:08:00,76080,10.0,5.9,58.4,1.5,51.2,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:08:10,76090,10.1,6.0,58.4,1.7,50.9,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:08:20,76100,10.1,6.0,58.6,1.6,50.7,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:08:30,76110,10.3,6.1,58.6,1.7,51.0,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:08:40,76120,10.4,6.3,58.4,1.5,51.0,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:08:50,76130,10.6,6.4,58.6,1.7,50.9,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:09:00,76140,10.5,6.3,58.3,1.5,51.0,51.3,51.4,51.5,50.6,41.1,11.0,15.8,0.000
9:09:10,76150,10.5,6.3,58.2,1.7,51.0,51.4,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:09:20,76160,10.5,6.3,58.4,1.5,50.9,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:09:30,76170,10.5,6.3,58.3,1.7,50.8,51.3,51.4,51.5,50.6,41.0,11.0,15.8,0.000
9:09:40,76180,10.6,6.4,58.2,1.5,50.9,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:09:50,76190,10.5,6.3,58.2,1.7,51.1,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:10:00,76200,10.5,6.3,58.1,1.5,51.1,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:10:10,76210,10.4,6.2,58.1,1.7,51.0,51.3,51.4,51.5,50.6,41.0,11.0,15.8,0.000
9:10:20,76220,10.3,6.1,58.0,1.5,51.1,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:10:30,76230,10.3,6.1,57.7,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:10:40,76240,10.3,6.1,57.9,1.5,51.0,51.3,51.4,51.5,50.6,41.0,11.0,15.8,0.000
9:10:50,76250,10.3,6.0,57.9,1.7,51.0,51.3,51.4,51.5,50.6,41.0,11.0,15.8,0.000
9:11:00,76260,10.2,6.0,57.8,1.6,51.0,51.3,51.4,51.5,50.6,41.0,11.0,15.8,0.000
9:11:10,76270,10.3,6.1,57.8,1.7,51.1,51.3,51.4,51.5,50.6,41.0,11.1,15.8,0.000
9:11:20,76280,10.1,5.9,57.6,1.5,51.1,51.3,51.4,51.5,50.6,41.0,11.0,15.8,0.000
9:11:30,76290,10.1,5.9,57.6,1.7,51.0,51.3,51.4,51.5,50.6,41.0,11.0,15.8,0.000
9:11:40,76300,10.2,5.9,57.6,1.6,51.0,51.3,51.4,51.5,50.6,41.1,11.0,15.8,0.000
9:11:50,76310,10.1,5.9,57.8,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11.0,15.8,0.000
9:12:00,76320,10.1,5.9,57.7,1.6,51.0,51.3,51.4,51.5,50.6,41.0,11.0,15.8,0.000
9:12:10,76330,10.0,5.8,57.5,1.7,51.0,51.3,51.4,51.5,50.6,41.0,11.0,15.8,0.000
9:12:20,76340,9.9,5.7,57.7,1.6,51.0,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:12:30,76350,9.8,5.7,57.8,1.7,51.1,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:12:40,76360,9.9,5.7,57.6,1.6,51.1,51.4,51.4,51.5,50.6,41.1,11.1,15.8,0.000
9:12:50,76370,10.0,5.8,57.7,1.7,51.1,51.3,51.4,51.5,50.6,41.0,11.0,15.8,0.000
9:13:00,76380,9.9,5.8,57.8,1.6,50.8,51.3,51.4,51.5,50.5,41.1,11.1,15.8,0.000
9:13:10,76390,9.9,5.8,57.9,1.7,50.8,51.3,51.4,51.5,50.5,41.0,11.1,15.8,0.000
9:13:20,76400,9.9,5.7,58.1,1.5,50.6,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:13:30,76410,9.8,5.7,58.0,1.7,50.6,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:13:40,76420,9.9,5.7,58.2,1.6,50.7,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:13:50,76430,10.0,5.8,58.0,1.7,50.6,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:14:00,76440,10.1,6.0,58.3,1.6,50.5,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:14:10,76450,10.2,6.0,58.5,1.7,50.6,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:14:20,76460,10.2,6.0,58.4,1.6,50.7,51.2,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:14:30,76470,10.4,6.2,58.4,1.7,50.8,51.2,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:14:40,76480,10.4,6.2,58.2,1.6,50.9,51.2,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:14:50,76490,10.4,6.3,58.3,1.7,50.9,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:15:00,76500,10.5,6.3,58.5,1.6,50.9,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:15:10,76510,10.5,6.3,58.2,1.7,51.0,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:15:20,76520,10.5,6.3,58.3,1.6,50.9,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:15:30,76530,10.5,6.3,58.1,1.7,50.8,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:15:40,76540,10.5,6.3,58.0,1.6,50.7,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:15:50,76550,10.5,6.2,58.0,1.7,50.9,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:16:00,76560,10.4,6.2,58.1,1.6,51.0,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:16:10,76570,10.3,6.1,58.0,1.7,50.8,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:16:20,76580,10.2,6.0,57.9,1.6,50.9,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:16:30,76590,10.2,6.0,57.9,1.7,51.0,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:16:40,76600,10.2,6.0,57.7,1.6,51.0,51.3,51.4,51.5,50.5,41.0,11.0,15.8,0.000
9:16:50,76610,10.2,6.0,57.6,1.7,51.0,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:17:00,76620,10.2,6.0,57.9,1.6,51.0,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:17:10,76630,10.1,5.9,57.5,1.7,51.0,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:17:20,76640,10.2,6.0,57.7,1.5,51.1,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:17:30,76650,10.1,5.9,57.5,1.7,51.1,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:17:40,76660,10.1,5.9,57.7,1.5,51.0,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:17:50,76670,10.1,5.9,57.7,1.7,51.1,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:18:00,76680,10.0,5.9,57.9,1.6,51.2,51.3,51.3,51.4,50.5,41.0,11.0,15.8,0.000
9:18:10,76690,10.0,5.8,57.6,1.7,51.1,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:18:20,76700,10.0,5.8,57.7,1.5,51.0,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:18:30,76710,10.0,5.8,57.9,1.7,51.0,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:18:40,76720,10.0,5.8,57.9,1.5,51.0,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:18:50,76730,9.9,5.8,58.0,1.7,51.0,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:19:00,76740,9.8,5.7,58.0,1.5,51.1,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:19:10,76750,9.9,5.8,58.1,1.7,51.1,51.3,51.3,51.4,50.5,41.0,11.0,15.8,0.000
9:19:20,76760,9.9,5.7,58.1,1.5,51.2,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:19:30,76770,9.9,5.7,58.0,1.7,51.2,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:19:40,76780,9.9,5.8,58.1,1.6,51.1,51.3,51.3,51.4,50.5,41.0,11.0,15.8,0.000
9:19:50,76790,10.0,5.8,58.1,1.7,51.2,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:20:00,76800,10.1,5.9,58.2,1.5,51.2,51.3,51.4,51.4,50.5,41.0,11.0,15.8,0.000
9:20:10,76810,10.2,6.0,58.2,1.7,51.2,51.3,51.3,51.4,50.5,41.0,11.0,15.8,0.000
9:20:20,76820,10.3,6.1,58.2,1.6,51.2,51.3,51.3,51.4,50.5,41.0,11.0,15.7,0.000
9:20:30,76830,10.4,6.2,58.3,1.7,50.8,51.3,51.3,51.4,50.5,41.0,11.0,15.8,0.000
9:20:40,76840,10.4,6.2,58.2,1.6,50.7,51.3,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:20:50,76850,10.5,6.3,58.3,1.7,50.8,51.3,51.3,51.4,50.5,41.0,11.0,15.8,0.000
9:21:00,76860,10.5,6.3,58.3,1.5,50.7,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:21:10,76870,10.5,6.3,58.3,1.7,50.8,51.3,51.3,51.4,50.5,41.0,11.0,15.8,0.000
9:21:20,76880,10.4,6.2,58.0,1.5,50.9,51.3,51.3,51.4,50.4,41.0,11.0,15.8,0.000
9:21:30,76890,10.5,6.3,58.0,1.7,50.7,51.3,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:21:40,76900,10.5,6.3,57.9,1.6,50.6,51.3,51.3,51.4,50.5,41.0,11.0,15.8,0.000
9:21:50,76910,10.4,6.2,57.9,1.7,50.7,51.3,51.3,51.4,50.5,41.0,11.0,15.7,0.000
9:22:00,76920,10.3,6.1,57.9,1.5,50.7,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:22:10,76930,10.3,6.1,58.0,1.7,50.6,51.3,51.3,51.4,50.4,41.0,11.0,15.8,0.000
9:22:20,76940,10.3,6.1,57.8,1.5,50.6,51.3,51.3,51.4,50.4,41.0,11.0,15.8,0.000
9:22:30,76950,10.3,6.1,57.8,1.7,50.6,51.3,51.3,51.4,50.5,41.0,11.0,15.7,0.000
9:22:40,76960,10.2,6.0,57.8,1.5,50.5,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:22:50,76970,10.2,6.0,57.7,1.7,50.5,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:23:00,76980,10.1,6.0,57.9,1.5,50.5,51.2,51.3,51.4,50.4,41.0,11.0,15.8,0.000
9:23:10,76990,10.1,5.9,57.8,1.7,50.5,51.2,51.3,51.4,50.4,41.0,11.0,15.8,0.000
9:23:20,77000,10.1,5.9,57.7,1.6,50.5,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:23:30,77010,10.2,6.0,57.9,1.7,50.5,51.2,51.3,51.4,50.5,41.0,11.0,15.7,0.000
9:23:40,77020,10.1,5.9,57.7,1.5,50.5,51.2,51.3,51.4,50.5,41.0,11.0,15.7,0.000
9:23:50,77030,10.0,5.8,57.8,1.7,50.6,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:24:00,77040,10.0,5.8,57.7,1.5,50.7,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:24:10,77050,9.9,5.7,57.8,1.7,50.7,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:24:20,77060,9.9,5.8,57.9,1.5,50.7,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:24:30,77070,10.0,5.8,57.8,1.7,50.6,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:24:40,77080,10.0,5.8,57.9,1.5,50.7,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:24:50,77090,9.9,5.8,58.1,1.7,50.7,51.2,51.3,51.4,50.4,41.0,11.0,15.8,0.000
9:25:00,77100,9.9,5.7,57.9,1.5,50.4,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:25:10,77110,9.9,5.8,58.1,1.7,50.4,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:25:20,77120,9.9,5.8,58.2,1.6,50.5,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:25:30,77130,9.9,5.7,58.2,1.7,50.6,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:25:40,77140,9.9,5.8,57.9,1.6,50.7,51.3,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:25:50,77150,10.1,5.9,58.2,1.7,50.7,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:26:00,77160,10.1,5.9,58.3,1.6,50.8,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:26:10,77170,10.2,6.0,58.1,1.7,50.8,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:26:20,77180,10.2,6.0,58.3,1.5,50.8,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:26:30,77190,10.2,6.1,58.1,1.7,50.6,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:26:40,77200,10.4,6.2,58.3,1.6,50.6,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:26:50,77210,10.4,6.2,58.1,1.7,50.6,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:27:00,77220,10.5,6.2,58.0,1.5,50.5,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:27:10,77230,10.5,6.3,58.1,1.7,50.5,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:27:20,77240,10.5,6.3,58.3,1.6,50.5,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:27:30,77250,10.5,6.3,58.1,1.7,50.7,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:27:40,77260,10.5,6.3,58.1,1.6,50.7,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:27:50,77270,10.5,6.3,57.9,1.7,50.7,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:28:00,77280,10.5,6.3,57.8,1.6,50.8,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:28:10,77290,10.4,6.2,57.9,1.7,50.9,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:28:20,77300,10.3,6.1,57.5,1.5,51.0,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:28:30,77310,10.3,6.0,57.7,1.7,51.1,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:28:40,77320,10.2,6.0,57.5,1.6,51.1,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:28:50,77330,10.2,6.0,57.8,1.7,51.0,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:29:00,77340,10.2,6.0,57.6,1.5,50.9,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:29:10,77350,10.1,5.9,57.6,1.7,50.9,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:29:20,77360,10.1,5.9,57.7,1.5,51.0,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:29:30,77370,10.1,5.9,57.6,1.7,51.2,51.2,51.3,51.3,50.4,41.0,11.0,15.7,0.000
9:29:40,77380,10.1,5.9,57.8,1.6,51.1,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:29:50,77390,10.0,5.8,57.5,1.7,51.1,51.2,51.3,51.4,50.4,41.0,11.0,15.8,0.000
9:30:00,77400,10.0,5.9,57.7,1.5,51.1,51.2,51.3,51.4,50.4,41.0,11.0,15.8,0.000
9:30:10,77410,9.9,5.7,57.6,1.7,50.8,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:30:20,77420,10.0,5.8,57.5,1.5,50.8,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:30:30,77430,10.0,5.8,57.5,1.7,50.8,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:30:40,77440,9.9,5.7,57.9,1.5,51.0,51.2,51.3,51.4,50.4,41.0,11.0,15.8,0.000
9:30:50,77450,9.9,5.8,57.7,1.7,51.0,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:31:00,77460,10.0,5.8,57.8,1.6,51.0,51.2,51.3,51.4,50.4,41.0,11.0,15.8,0.000
9:31:10,77470,9.9,5.7,58.1,1.7,51.0,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:31:20,77480,9.9,5.7,58.2,1.5,51.1,51.2,51.3,51.4,50.4,41.0,11.0,15.7,0.000
9:31:30,77490,9.9,5.7,57.8,1.7,51.2,51.2,51.3,51.4,50.3,41.0,11.0,15.7,0.000
9:31:40,77500,10.0,5.9,58.2,1.5,51.1,51.2,51.3,51.4,50.3,41.0,11.0,15.7,0.000
9:31:50,77510,10.0,5.9,58.2,1.7,51.1,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:32:00,77520,10.0,5.9,58.1,1.6,51.0,51.2,51.3,51.4,50.3,41.0,11.0,15.7,0.000
9:32:10,77530,10.3,6.1,58.1,1.7,50.9,51.2,51.3,51.4,50.3,41.0,11.0,15.7,0.000
9:32:20,77540,10.4,6.2,58.0,1.5,50.8,51.2,51.3,51.4,50.4,41.0,11.0,15.8,0.000
9:32:30,77550,10.4,6.2,58.2,1.7,50.8,51.2,51.3,51.4,50.3,41.0,11.0,15.7,0.000
9:32:40,77560,10.5,6.3,58.3,1.5,50.8,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:32:50,77570,10.5,6.3,58.4,1.7,50.9,51.2,51.3,51.4,50.3,41.0,11.0,15.7,0.000
9:33:00,77580,10.6,6.4,58.2,1.5,50.8,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:33:10,77590,10.6,6.3,57.9,1.7,50.9,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:33:20,77600,10.5,6.3,57.9,1.5,51.0,51.2,51.3,51.3,50.3,41.0,11.0,15.7,0.000
9:33:30,77610,10.5,6.3,58.0,1.7,51.0,51.2,51.3,51.3,50.3,41.0,11.0,15.7,0.000
9:33:40,77620,10.4,6.2,57.8,1.6,51.0,51.2,51.3,51.4,50.3,41.0,11.0,15.7,0.000
9:33:50,77630,10.4,6.2,57.8,1.8,50.9,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:34:00,77640,10.3,6.1,57.7,1.6,50.8,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:34:10,77650,10.3,6.1,57.7,1.7,50.7,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:34:20,77660,10.2,6.0,57.6,1.6,50.7,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:34:30,77670,10.3,6.0,57.6,1.7,50.9,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:34:40,77680,10.2,6.0,57.4,1.6,50.7,51.2,51.2,51.3,50.3,41.0,11.0,15.7,0.000
9:34:50,77690,10.1,5.9,57.7,1.6,50.8,51.2,51.2,51.4,50.3,41.0,11.0,15.8,0.000
9:35:00,77700,10.1,5.9,57.6,1.6,50.9,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:35:10,77710,10.0,5.8,57.6,1.7,50.9,51.2,51.3,51.4,50.3,41.0,11.0,15.7,0.000
9:35:20,77720,10.1,5.9,57.6,1.6,51.1,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:35:30,77730,10.1,5.9,57.7,1.7,51.1,51.2,51.3,51.4,50.3,41.0,11.0,15.7,0.000
9:35:40,77740,10.1,5.9,57.9,1.6,50.9,51.2,51.3,51.4,50.3,41.0,11.0,15.8,0.000
9:35:50,77750,10.0,5.8,57.8,1.6,50.7,51.2,51.3,51.3,50.3,41.0,11.0,15.8,0.000
9:36:00,77760,10.0,5.8,57.7,1.6,50.8,51.2,51.3,51.3,50.3,41.0,11.0,15.8,0.000
9:36:10,77770,9.9,5.8,57.9,1.6,51.0,51.2,51.3,51.3,50.3,41.0,11.0,15.8,0.000
9:36:20,77780,9.9,5.8,58.0,1.6,50.9,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:36:30,77790,9.8,5.7,57.9,1.6,51.0,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:36:40,77800,9.9,5.7,58.1,1.7,51.0,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:36:50,77810,9.9,5.7,58.0,1.6,50.9,51.2,51.3,51.3,50.3,41.0,11.0,15.8,0.000
9:37:00,77820,9.9,5.7,58.0,1.7,51.0,51.2,51.3,51.3,50.3,41.0,11.0,15.8,0.000
9:37:10,77830,9.9,5.8,58.2,1.6,50.8,51.2,51.3,51.3,50.3,41.0,11.0,15.8,0.000
9:37:20,77840,9.9,5.8,58.3,1.7,50.7,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:37:30,77850,9.9,5.8,58.3,1.6,50.9,51.2,51.3,51.3,50.3,41.0,11.0,15.8,0.000
9:37:40,77860,10.1,6.0,58.1,1.7,50.8,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:37:50,77870,10.3,6.1,58.4,1.6,50.8,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:38:00,77880,10.3,6.1,58.3,1.7,50.9,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:38:10,77890,10.2,6.1,58.6,1.6,50.9,51.1,51.2,51.3,50.3,41.0,11.0,15.7,0.000
9:38:20,77900,10.4,6.3,58.5,1.7,50.8,51.1,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:38:30,77910,10.5,6.3,58.5,1.6,50.9,51.2,51.3,51.3,50.3,41.0,11.0,15.8,0.000
9:38:40,77920,10.5,6.3,58.3,1.7,51.0,51.2,51.3,51.3,50.3,41.0,11.0,15.8,0.000
9:38:50,77930,10.5,6.3,58.3,1.6,50.9,51.1,51.2,51.4,50.3,41.0,11.0,15.8,0.000
9:39:00,77940,10.5,6.3,58.4,1.7,50.7,51.2,51.2,51.4,50.3,41.0,11.0,15.8,0.000
9:39:10,77950,10.5,6.3,58.1,1.5,50.8,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:39:20,77960,10.4,6.2,58.1,1.7,50.8,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:39:30,77970,10.4,6.2,57.9,1.5,50.9,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:39:40,77980,10.5,6.2,58.0,1.8,50.8,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:39:50,77990,10.4,6.2,57.9,1.6,50.7,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:40:00,78000,10.4,6.2,57.9,1.8,50.6,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:40:10,78010,10.3,6.1,58.0,1.5,50.8,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:40:20,78020,10.2,6.0,57.6,1.7,51.0,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:40:30,78030,10.2,6.0,57.7,1.6,51.1,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:40:40,78040,10.2,6.0,57.5,1.7,50.9,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:40:50,78050,10.1,5.9,57.6,1.5,50.8,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:41:00,78060,10.1,5.9,57.4,1.7,50.8,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:41:10,78070,10.0,5.8,57.6,1.6,51.0,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:41:20,78080,10.0,5.8,57.6,1.7,51.0,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:41:30,78090,10.0,5.8,57.8,1.5,50.9,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:41:40,78100,10.1,5.8,57.5,1.7,51.0,51.2,51.2,51.3,50.3,41.0,11.0,15.8,0.000
9:41:50,78110,10.0,5.8,57.6,1.6,50.8,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:42:00,78120,9.9,5.7,57.6,1.7,50.9,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:42:10,78130,10.0,5.8,57.9,1.5,51.0,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:42:20,78140,10.0,5.9,58.1,1.7,50.9,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:42:30,78150,9.9,5.7,57.9,1.6,50.9,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:42:40,78160,9.9,5.7,57.9,1.7,50.8,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:42:50,78170,9.9,5.8,58.1,1.5,50.8,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:43:00,78180,9.9,5.7,58.1,1.7,50.8,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:43:10,78190,9.9,5.7,58.3,1.5,50.8,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:43:20,78200,9.9,5.8,58.2,1.7,50.8,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:43:30,78210,10.0,5.8,58.4,1.5,50.9,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:43:40,78220,10.0,5.9,58.1,1.7,50.8,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:43:50,78230,10.1,5.9,58.1,1.5,50.8,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:44:00,78240,10.3,6.1,58.5,1.7,50.8,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:44:10,78250,10.4,6.2,58.3,1.6,50.8,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:44:20,78260,10.5,6.3,58.3,1.7,51.0,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:44:30,78270,10.5,6.3,58.4,1.6,51.1,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:44:40,78280,10.5,6.3,58.1,1.7,51.2,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:44:50,78290,10.4,6.3,58.3,1.6,51.1,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:45:00,78300,10.5,6.3,58.3,1.7,51.1,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:45:10,78310,10.5,6.3,58.3,1.6,51.1,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:45:20,78320,10.4,6.2,58.1,1.7,51.1,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:45:30,78330,10.4,6.2,58.1,1.6,51.0,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:45:40,78340,10.4,6.2,57.7,1.7,51.1,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:45:50,78350,10.3,6.1,57.8,1.6,51.0,51.2,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:46:00,78360,10.3,6.1,57.9,1.7,50.9,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:46:10,78370,10.2,6.0,57.8,1.5,50.9,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:46:20,78380,10.2,6.0,57.8,1.7,50.8,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:46:30,78390,10.2,6.0,57.8,1.6,50.9,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:46:40,78400,10.2,6.0,57.9,1.7,51.0,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:46:50,78410,10.3,6.0,57.5,1.6,50.9,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:47:00,78420,10.2,5.9,57.6,1.7,50.8,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:47:10,78430,10.0,5.9,57.9,1.5,50.8,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:47:20,78440,10.1,5.9,57.6,1.7,50.9,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:47:30,78450,10.1,5.9,57.8,1.5,51.0,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:47:40,78460,10.1,5.9,57.7,1.7,51.1,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:47:50,78470,10.0,5.9,57.9,1.5,51.0,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:48:00,78480,10.0,5.8,57.9,1.7,51.0,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:48:10,78490,9.9,5.8,57.9,1.5,50.9,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:48:20,78500,9.8,5.7,57.7,1.7,50.9,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:48:30,78510,9.9,5.7,57.9,1.5,50.9,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:48:40,78520,9.9,5.7,58.0,1.7,51.0,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:48:50,78530,9.8,5.7,58.1,1.6,51.0,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:49:00,78540,9.9,5.7,58.0,1.7,51.0,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:49:10,78550,9.9,5.8,58.1,1.6,51.0,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:49:20,78560,10.0,5.8,58.0,1.8,50.8,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:49:30,78570,10.0,5.9,58.3,1.6,50.9,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:49:40,78580,10.0,5.9,58.3,1.7,50.9,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:49:50,78590,10.2,6.0,58.1,1.6,50.8,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:50:00,78600,10.4,6.2,58.1,1.7,50.8,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:50:10,78610,10.5,6.3,58.5,1.5,50.8,51.1,51.2,51.3,50.2,41.0,11.0,15.8,0.000
9:50:20,78620,10.5,6.3,58.4,1.7,50.7,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:50:30,78630,10.5,6.3,58.5,1.6,50.7,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:50:40,78640,10.5,6.3,58.4,1.7,50.7,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:50:50,78650,10.6,6.4,58.1,1.5,50.8,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:51:00,78660,10.5,6.3,58.2,1.7,50.8,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:51:10,78670,10.5,6.3,58.0,1.5,50.7,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:51:20,78680,10.4,6.2,58.1,1.7,50.9,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:51:30,78690,10.4,6.2,58.0,1.5,51.0,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:51:40,78700,10.4,6.2,57.7,1.7,51.1,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:51:50,78710,10.3,6.0,57.7,1.5,51.1,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:52:00,78720,10.3,6.1,57.6,1.7,51.1,51.1,51.2,51.2,50.2,41.0,11.0,15.8,0.000
9:52:10,78730,10.2,6.0,57.7,1.5,51.1,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:52:20,78740,10.2,5.9,57.5,1.7,51.1,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:52:30,78750,10.1,5.9,57.8,1.5,51.0,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:52:40,78760,10.1,5.9,57.9,1.8,51.0,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:52:50,78770,10.2,6.0,57.7,1.6,50.9,51.1,51.2,51.2,50.1,41.0,10.9,15.8,0.000
9:53:00,78780,10.2,6.0,57.8,1.7,50.9,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:53:10,78790,10.1,5.9,57.5,1.5,50.9,51.1,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:53:20,78800,10.1,5.9,57.7,1.7,50.9,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:53:30,78810,10.1,5.9,58.0,1.6,50.8,51.0,51.2,51.3,50.1,41.0,11.0,15.8,0.000
9:53:40,78820,10.0,5.9,57.9,1.7,51.0,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:53:50,78830,10.0,5.8,58.0,1.6,50.9,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:54:00,78840,9.9,5.7,57.8,1.7,50.4,51.1,51.2,51.3,50.1,41.0,10.9,15.8,0.000
9:54:10,78850,9.9,5.8,58.0,1.5,50.2,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:54:20,78860,9.9,5.7,58.0,1.7,50.2,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:54:30,78870,9.8,5.7,58.0,1.6,50.4,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:54:40,78880,9.8,5.7,58.2,1.7,50.4,51.1,51.2,51.2,50.1,41.0,11.0,15.8,0.000
9:54:50,78890,9.9,5.8,58.2,1.6,50.7,51.1,51.2,51.2,50.1,40.9,11.0,15.8,0.000
