Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
10,10.1,5.9,58,1.7,51.8,52.4,52.4,52.5,50.4,40.7,10,17.8,1.7
20,10.1,5.9,57.7,1.6,51.9,52.4,52.4,52.5,50.4,41.2,9.9,50.5,1.7
30,10.2,6,58,1.7,52.1,52.4,52.4,52.5,50.2,37.4,10,52,1.7
40,10.1,5.9,57.8,1.6,52.1,52.4,52.4,52.5,50.1,35.4,10,52.2,1.7
50,10,5.8,58.1,1.7,52.2,52.4,52.4,52.5,50.1,33.2,10,52.3,1.7
60,10,5.8,57.9,1.6,52.1,52.4,52.4,52.2,49.5,33,9.9,52.3,1.7
70,9.9,5.8,57.9,1.7,52,52.4,52.4,52.3,49.6,30.9,10,52.4,1.7
80,10,5.8,58,1.6,52,52.4,52.4,52.2,49.4,29.7,10,52.4,1.7
90,9.9,5.8,57.9,1.7,52.1,52.4,52.4,52.1,49.2,29.4,9.9,52.4,1.7
100,9.9,5.8,58.2,1.6,52,52.4,52.4,51.9,48.9,28,10,52.4,1.7
110,10,5.9,58,1.7,52.1,52.4,52.4,51.9,48.9,27.4,10,52.4,1.7
120,10,5.9,58.2,1.6,52,52.4,52.4,52,48.4,26.7,10,52.4,1.7
130,10.1,6,58.3,1.7,52.1,52.3,52.4,51.9,48.1,26,10,52.4,1.7
140,10.2,6,58.1,1.6,52.1,52.4,52.3,51.9,47.9,25.9,10,52.4,1.7
150,10.3,6.1,58.3,1.7,52,52.4,52.3,51.8,47.5,25.2,10,52.4,1.7
160,10.5,6.3,58.4,1.5,52,52.4,52.2,51.8,47.3,24.1,10,52.4,1.7
170,10.6,6.4,58.3,1.8,52.1,52.4,52.2,51.9,46.7,23.8,9.9,52.4,1.7
180,10.6,6.4,58.2,1.6,52.2,52.3,52.1,51.8,46,23.3,9.9,52.4,1.7
190,10.7,6.5,58.3,1.7,52.1,52.3,52.1,51.7,45.8,22.7,10,52.4,1.7
200,10.7,6.5,58.2,1.6,51.8,52.3,52.1,51.8,45.5,22.4,9.9,52.4,1.7
210,10.7,6.5,58,1.7,51.9,52.3,52.1,51.7,44.2,21.9,9.9,52.4,1.7
220,10.7,6.5,58,1.5,51.9,52.3,52.1,51.6,43,21.6,10,52.4,1.7
230,10.8,6.5,58,1.8,51.8,52.3,52.1,51.4,41.4,21,9.9,52.4,1.7
240,10.7,6.4,57.7,1.5,51.9,52.3,52,51.5,40.2,20.8,10,52.4,1.7
250,10.7,6.5,57.9,1.7,51.9,52.2,52,51.3,38.4,20.4,10,52.4,1.7
260,10.7,6.4,57.5,1.6,51.7,52.2,51.9,51,35.1,19.9,10,52.4,1.7
270,10.7,6.4,57.5,1.7,51.5,52.1,51.9,51.3,32.6,19.8,10,52.4,1.7
280,10.6,6.3,57.6,1.6,51.4,52.1,51.9,50.8,30.2,19.2,9.9,52.4,1.7
290,10.5,6.3,57.6,1.7,51.5,52.1,51.8,50.8,28.9,19.2,10,52.4,1.7
300,10.4,6.2,57.5,1.5,51.7,52.1,51.8,50.4,26.6,19.1,10,52.4,1.7
310,10.4,6.1,57.3,1.7,51.8,52,51.8,50.4,25.9,18.7,9.9,52.4,1.7
320,10.4,6.1,57.3,1.6,52,52,51.8,50.2,24.5,18.4,10,52.4,1.7
330,10.4,6.2,57.3,1.7,52.1,52,51.8,50.1,23.1,18.3,9.9,52.4,1.7
340,10.4,6.1,57.4,1.5,52,52,51.7,49.9,22.4,18,10,52.4,1.7
350,10.3,6,57.3,1.7,51.9,52,51.7,49.7,21,17.7,9.9,52.3,1.7
360,10.2,5.9,57.1,1.6,52,51.9,51.7,49.6,20.2,17.5,10,52.3,1.7
370,10.2,6,57.7,1.7,51.9,51.9,51.6,49.4,19.9,17.5,10,52.3,1.7
380,10.2,6,57.4,8.9,51.9,51.9,51.6,49.1,19.1,17.2,10,52.3,1.7
390,10.2,6,57.3,28.9,51.9,51.9,51.6,49,18.9,17,10,52.3,1.7
400,10.3,6.1,57.4,27.6,52,51.8,51.5,48.6,18.6,16.9,10,52.2,1.7
410,10.3,6.1,57.7,27.8,52,51.8,51.5,48.4,18.2,16.8,9.9,52.2,1.7
420,10.2,5.9,57.5,22.4,51.9,51.8,51.5,48,17.8,16.4,10,52.2,1.7
430,10.2,5.9,57.5,325.3,51.9,51.8,51.4,47.8,17.7,16.4,9.9,52.2,1.7
440,10.1,5.9,57.7,316.9,52,51.8,51.4,47.5,17.6,16.3,10,52.2,1.7
450,10.1,6,58.1,288.4,52.1,51.7,51.3,46.8,17.4,16.1,10,52.1,1.7
460,10.1,5.9,58,275.9,52.1,51.7,51.2,46.6,17.3,16,9.9,52.1,1.7
470,10,5.8,58.4,268.2,52.2,51.7,51.1,46,17.2,15.9,10,52.1,1.7
480,10.1,6,58.3,261.7,52.2,51.7,51.2,45,17.1,15.9,9.9,52.1,1.7
490,10.1,6,58.7,258.4,52.2,51.7,51.1,44.8,17,15.8,9.9,52,1.7
500,10,5.9,58.8,255.8,52.2,51.6,51.1,43.4,16.8,15.5,9.9,52,1.7
510,10,5.9,59,253.3,52.1,51.6,50.9,41.8,16.6,15.6,10,52,1.7
520,10,5.9,58.7,250.9,51.9,51.6,50.8,40.9,16.5,15.6,10,52,1.7
530,9.8,5.8,58.7,249.9,51.8,51.6,50.8,39,16.5,15.2,10,51.9,1.7
540,9.8,5.8,59.1,248.9,51.7,51.5,50.8,37.9,16.4,15.1,10,51.9,0
550,9.8,5.8,58.9,248.4,51.8,51.5,50.7,37.9,16.3,15.1,10,51.8,0
560,9.8,5.8,59.2,248.3,51.6,51.5,50.7,37.8,16.2,15.3,10,51.6,0
570,9.7,5.7,59.2,249.1,51.7,51.5,50.7,37.4,16.2,15.2,10,51.7,0
580,9.8,5.8,59.3,249.6,51.7,51.5,50.7,37.5,16.1,15.1,10,51.5,0
590,9.8,5.8,59.3,250.8,51.7,51.5,50.7,37.7,16.2,15.3,10,51.2,0
600,9.8,5.8,59.3,251.4,51.8,51.4,50.7,37.9,16.4,15.4,10,51,0
610,9.9,5.8,59.1,253.1,51.9,51.5,50.7,37.5,16.4,15.1,10,50.8,0
620,9.9,5.9,59.4,254.4,51.9,51.4,50.7,37.2,16.6,15,10,50.5,0
630,10,6,59.5,254.5,52,51.5,50.7,37.7,16.8,15,10,50.3,0
640,10.1,6,59.4,256.8,51.9,51.4,50.7,37.4,16.8,15,10,50.1,0
650,10.1,6.1,59.5,257.6,51.7,51.5,50.7,37.9,16.7,15,10,49.9,0
660,10.2,6.2,59.4,257.8,51.7,51.5,50.7,38.1,16.6,15,10,49.8,0
670,10.4,6.3,59.3,259.5,51.8,51.5,50.6,37.7,16.5,15.1,10,49.5,0
680,10.4,6.3,59.1,261.9,51.7,51.5,50.6,37.2,16.6,15.1,10,49.4,0
690,10.4,6.3,59.3,262.8,51.4,51.5,50.6,37.5,16.6,15.1,10,49.2,0
700,10.3,6.2,58.9,262.7,51.4,51.4,50.6,37.3,16.7,15.2,10,49,0
710,10.3,6.2,59.2,261.8,51.6,51.4,50.6,37.4,16.8,15.2,10,48.8,0
720,10.3,6.2,58.9,265.5,51.5,51.4,50.7,37.8,17.1,15.2,10,48.7,0
730,10.2,6.1,58.7,262.8,51.4,51.4,50.7,38.2,17.2,15.2,10,48.5,0
740,10.1,6,58.6,265,51,51.4,50.6,38,17.1,15.2,10,48.3,0
750,10.1,6,58.6,265.5,51.2,51.4,50.7,37.5,17.2,15.2,10,48.1,0
760,10.1,6,58.5,263.6,51.2,51.4,50.7,37.6,17.2,15.2,10,48,0
770,10,5.9,58.4,263.5,51.3,51.4,50.7,37.3,17.2,15.2,10,47.8,0
780,10,5.9,58.4,263.8,51.3,51.4,50.7,37.4,17.3,15.3,10,47.7,0
790,10,5.9,58.4,262.9,51.2,51.4,50.7,37.4,17.3,15.3,10,47.5,0
800,10,5.8,58.1,263.6,51.4,51.4,50.7,37.7,17.3,15.3,10,47.3,0
810,9.9,5.8,58.2,263.6,51.4,51.4,50.7,37.9,17.3,15.3,10,47.2,0
820,9.9,5.7,58.1,264.2,51.3,51.4,50.6,37.9,17.4,15.3,10,47,0
830,9.8,5.7,58.3,263.2,51.4,51.4,50.6,37.9,17.4,15.3,10,46.8,0
840,9.9,5.8,58.1,263.8,51.1,51.4,50.7,37.8,17.5,15.3,10,46.6,0
850,10,5.8,58,263.4,50.7,51.5,50.7,37.6,17.6,15.3,10,46.5,0
860,10.2,6,58,268.7,50.8,51.5,50.6,37.5,17.8,15.3,10,46.3,0
870,10.2,6,57.9,263.7,51.2,51.5,50.6,37.6,17.8,15.3,10,46.1,0
880,10.4,6.2,58,264.1,51.2,51.5,50.6,37.7,17.9,15.3,10,45.9,0
890,10.4,6.2,57.9,264.1,51.2,51.5,50.6,37.7,17.9,15.3,10,45.8,0
900,10.5,6.3,57.6,265.2,51,51.5,50.6,37.8,17.9,15.3,10,45.6,0
910,10.6,6.3,57.8,265.7,50.8,51.5,50.6,37.8,18,15.3,10,45.5,0
920,10.6,6.3,57.6,265.9,50.6,51.5,50.6,37.6,18,15.4,10,45.3,0
930,10.5,6.2,57.4,266.3,51,51.5,50.7,37.9,18.1,15.4,10,45.1,0
940,10.5,6.2,57.4,272.6,51.1,51.5,50.7,37.9,18.2,15.4,10,44.9,0
950,10.5,6.2,57.3,266.9,51.2,51.5,50.6,37.8,18.2,15.4,10,44.8,0
960,10.4,6.1,56.9,267.5,51.2,51.5,50.6,37.7,18.3,15.4,10,44.6,0
970,10.4,6,56.8,272.6,51.2,51.5,50.6,37.8,18.3,15.4,10,44.4,0
980,10.3,6,56.9,267.9,51.2,51.5,50.6,37.7,18.4,15.4,10.1,44.3,0
990,10.3,6,56.5,268.5,51.1,51.5,50.6,37.6,18.5,15.5,10,44.1,0
1000,10.2,5.9,56.7,273.6,51.2,51.5,50.6,37.7,18.6,15.5,10.1,43.9,0
1010,10.2,5.9,56.8,272.8,51.2,51.5,50.6,37.8,18.7,15.5,10.1,43.8,0
1020,10.1,5.8,56.7,269.1,51,51.5,50.6,37.9,18.7,15.5,10.1,43.7,0
1030,10.1,5.8,56.7,268.9,51.1,51.4,50.6,37.9,18.8,15.5,10.1,43.5,0
1040,10.1,5.8,56.6,269,51.3,51.4,50.6,37.9,18.8,15.5,10.1,43.3,0
1050,10,5.6,56.4,272.6,51.2,51.4,50.6,37.8,18.9,15.5,10.1,43.2,0
1060,9.9,5.6,56.4,269.2,51.1,51.5,50.6,37.7,19,15.5,10.1,43.1,0
1070,10,5.7,56.6,268.6,51.2,51.5,50.6,37.7,19,15.6,10.1,42.9,0
1080,9.9,5.6,56.6,269,51.1,51.5,50.6,37.9,19.1,15.6,10.1,42.8,0
1090,9.8,5.5,56.3,269,51.2,51.5,50.6,38,19.1,15.6,10.1,42.6,0
1100,9.9,5.6,56.7,269.4,51,51.5,50.6,38,19.2,15.6,10.1,42.5,0
1110,9.8,5.5,56.6,269.5,51.1,51.4,50.6,37.9,19.3,15.6,10.1,42.4,0
1120,9.8,5.6,56.6,269.9,51.2,51.5,50.6,37.7,19.3,15.6,10.1,42.2,0
1130,9.8,5.5,56.9,269.9,51.2,51.5,50.6,37.8,19.4,15.7,10.1,42.1,0
1140,9.8,5.5,56.5,270.1,51.2,51.5,50.6,37.9,19.5,15.7,10.1,41.9,0
1150,9.8,5.6,57,270.1,51.1,51.5,50.6,37.9,19.5,15.6,10.1,41.8,0
1160,9.9,5.6,56.9,270.8,51,51.5,50.6,37.9,19.6,15.7,10.1,41.6,0
1170,9.9,5.7,57,270.9,50.8,51.4,50.6,38,19.7,15.7,10.1,41.5,0
1180,10.1,5.8,56.9,271.4,50.7,51.5,50.6,37.9,19.7,15.7,10.1,41.3,0
1190,10.2,5.9,57,271.2,50.6,51.5,50.6,37.9,19.8,15.7,10.1,41.2,0
1200,10.3,6,57.3,271.7,50.7,51.5,50.6,37.9,19.8,15.7,10.1,41,0
1210,10.3,6,57.3,273.7,50.8,51.5,50.6,38,19.9,15.7,10.1,40.9,0
1220,10.3,6.1,57.2,272.5,51.1,51.5,50.6,37.9,20,15.7,10.1,40.8,0
1230,10.3,6,57.2,272.7,50.9,51.5,50.6,37.9,20,15.8,10.1,40.6,0
1240,10.2,6,57.5,272.9,51.1,51.4,50.6,38,20.1,15.8,10.1,40.5,0
1250,10.2,6,57.4,272.6,51.3,51.4,50.6,38,20.2,15.8,10.1,40.3,0
1260,10.2,5.9,57.1,273.3,51.1,51.4,50.6,38,20.2,15.8,10.1,40.1,0
1270,10.1,5.9,57.2,273.5,50.9,51.4,50.6,38.1,20.2,15.8,10.1,40,0
1280,10.1,5.8,57.1,273.5,50.9,51.5,50.6,38.1,20.3,15.8,10.1,39.9,0
1290,10.1,5.9,57.2,273.8,51.2,51.5,50.6,38,20.4,15.9,10.1,39.8,0
1300,10.1,5.9,57.2,274.3,51.1,51.4,50.6,38,20.5,15.9,10.1,39.6,0
1310,10.1,5.8,56.9,274.3,51.1,51.4,50.6,38,20.5,15.9,10.1,39.5,0
1320,10.1,5.8,57.1,274.5,51.1,51.5,50.6,38,20.6,15.9,10.1,39.4,0
1330,10.1,5.9,57.2,274.5,51.3,51.5,50.6,38.1,20.6,15.9,10.1,39.3,0
1340,10.2,5.9,57.3,275.1,51.4,51.5,50.6,38.1,20.7,15.9,10.1,39.1,0
1350,10.3,6.1,57.3,275,51.4,51.5,50.6,38.1,20.7,16,10.1,39,0
1360,10.3,6.1,57.2,275.2,51.6,51.5,50.6,38.1,20.8,16,10.1,38.9,0
1370,10.4,6.1,57.2,275.6,51.3,51.4,50.6,38.2,20.9,16,10.1,38.7,0
1380,10.4,6.2,57.5,276.1,51,51.4,50.6,38.1,21,16,10.1,38.6,0
1390,10.5,6.2,57.3,281.7,51.1,51.4,50.6,38.1,21,16,10.1,38.5,0
1400,10.5,6.2,57.5,276.3,51.3,51.4,50.6,38.1,21.1,16,10.1,38.4,0
1410,10.4,6.2,57.4,276.1,51.4,51.4,50.6,38.1,21.1,16.1,10.1,38.3,0
1420,10.4,6.1,57.6,276.6,51.4,51.4,50.6,38.1,21.2,16.1,10.1,38.1,0
1430,10.3,6.1,57.5,276.4,51.1,51.4,50.6,38.2,21.2,16.1,10.1,38,0
1440,10.3,6.1,57.5,277,50.7,51.4,50.6,38.2,21.3,16.1,10.1,37.8,0
1450,10.2,6,57.3,277,50.9,51.4,50.6,38.2,21.4,16.1,10.1,37.7,0
1460,10.2,6,57.6,277.2,51,51.4,50.6,38.2,21.4,16.1,10.1,37.5,0
1470,10.1,5.9,57.6,277.1,50.8,51.4,50.6,38.2,21.5,16.2,10.1,37.4,0
1480,10.1,5.9,57.3,276.9,51.1,51.4,50.6,38.2,21.5,16.2,10.1,37.3,0
1490,10.2,5.9,57.3,277.8,51.1,51.4,50.6,38.3,21.6,16.2,10.1,37.2,0
1500,10,5.8,57.5,278.2,51,51.4,50.6,38.3,21.7,16.2,10.1,37,0
1510,10,5.8,57.6,278.3,51,51.4,50.6,38.3,21.8,16.2,10.1,36.9,0
1520,10,5.8,57.4,278.3,51,51.4,50.6,38.2,21.8,16.3,10.1,36.8,0
1530,10.1,5.8,57.6,278.5,50.8,51.4,50.5,38.3,21.8,16.3,10.1,36.7,0
1540,10,5.8,57.4,278.6,51,51.4,50.6,38.3,21.9,16.3,10.1,36.6,0
1550,9.9,5.7,57.6,279,51,51.4,50.6,38.3,22,16.3,10.1,36.4,0
1560,9.8,5.7,57.9,279.2,50.7,51.4,50.6,38.3,22,16.3,10.1,36.3,0
1570,9.8,5.7,57.7,279.5,50.7,51.4,50.6,38.4,22.1,16.3,10.1,36.2,0
1580,9.8,5.6,57.8,279.8,50.7,51.4,50.6,38.4,22.2,16.4,10.1,36.1,0
1590,9.8,5.6,58.1,280.1,50.3,51.4,50.5,38.4,22.2,16.4,10.1,36,0
1600,9.7,5.6,58,280.5,50.8,51.4,50.6,38.4,22.3,16.4,10.1,35.8,0
1610,9.8,5.6,58.1,280.3,50.7,51.4,50.6,38.4,22.3,16.4,10.2,35.7,0
1620,9.8,5.7,58.4,280.8,50.9,51.4,50.6,38.4,22.4,16.5,10.2,35.6,0
1630,9.8,5.7,58.4,280.8,50.8,51.4,50.6,38.4,22.5,16.5,10.2,35.5,0
1640,9.9,5.8,58.2,281,50.9,51.4,50.5,38.4,22.5,16.5,10.1,35.4,0
1650,10,5.9,58.7,281.1,50.9,51.4,50.5,38.4,22.6,16.5,10.1,35.3,0
1660,10.2,6,58.4,281.4,51,51.4,50.6,38.5,22.6,16.5,10.2,35.2,0
1670,10.2,6.1,58.6,281.2,50.9,51.4,50.5,38.5,22.7,16.5,10.2,35.1,0
1680,10.3,6.2,58.7,282,50.7,51.4,50.6,38.5,22.8,16.6,10.2,35,0.7
1690,10.3,6.1,58.9,282.3,50.9,51.4,50.5,38.5,22.8,16.6,10.5,34.8,1
1700,10.2,6.1,58.8,282.7,50.9,51.4,50.5,38.5,22.9,16.6,10.7,34.7,1
1710,10.2,6.1,58.6,282.1,50.9,51.4,50.5,38.5,22.9,16.6,10.6,34.6,1
1720,10.2,6,58.7,282.7,50.9,51.4,50.6,38.5,23,16.6,10.4,34.5,1
1730,10.1,6,58.9,282.6,50.8,51.4,50.6,38.6,23.1,16.7,9.8,34.4,1
1740,10.1,6,58.7,282.9,50.9,51.4,50.5,38.6,23.1,16.7,9.5,34.3,1
1750,10.1,6,58.7,282.6,50.6,51.4,50.5,38.6,23.2,16.7,9.4,34.2,1
1760,10.1,6,58.7,283,50.9,51.4,50.5,38.6,23.2,16.7,9.5,34,1
1770,10.1,5.9,58.6,283.3,50.8,51.4,50.5,38.6,23.3,16.7,9.7,33.9,1
1780,10.1,6,58.4,283.4,50.9,51.4,50.5,38.6,23.3,16.8,9.9,33.8,1
1790,10.1,5.9,58.3,283.5,51,51.4,50.5,38.7,23.4,16.8,9.8,33.7,1
1800,10.1,6,58.5,284,50.6,51.4,50.5,38.6,23.5,16.8,9.8,33.6,1
1810,10.1,6,58.6,283.7,50.7,51.4,50.5,38.6,23.5,16.8,9.9,33.5,1
1820,10.3,6.1,58.5,284.1,50.7,51.4,50.5,38.4,23.5,17.2,10,47.5,1
1830,10.4,6.2,58.4,283.8,50.9,51.4,50.5,37.8,23.4,17.7,10,50.6,1
1840,10.4,6.2,58.5,283.8,50.9,51.4,50.4,37.2,23.4,17.4,10.1,51,1
1850,10.4,6.3,58.4,283.2,50.9,51.4,50.3,36.6,23.3,17.2,10,51.1,1
1860,10.5,6.3,58.5,282.7,50.5,51.3,50.3,36,23.1,16.8,10,51.2,1
1870,10.4,6.3,58.3,281.8,50.8,51.3,50.2,35.5,23,16.6,9.9,51.2,1
1880,10.4,6.2,58.2,281.2,51.1,51.3,50.1,35.1,23,16.5,9.9,51.2,1
1890,10.3,6.2,58.5,280.5,51,51.3,50,34.7,23,16.4,9.9,51.3,1
1900,10.3,6.1,58,279.9,51,51.3,49.9,34.2,22.9,16.5,9.9,51.3,1
1910,10.2,6.1,58.3,278.9,50.9,51.3,49.8,33.8,22.8,16.1,10,51.2,1
1920,10.2,6,57.9,278.5,50.9,51.3,49.8,33.5,22.7,15.9,10,51.2,1
1930,10.2,6,57.9,277.7,50.9,51.2,49.7,33.3,22.6,15.8,9.9,51.1,0
1940,10.1,6,58.1,277.2,50.9,51.2,49.6,33.2,22.5,15.5,10,51.1,0
1950,10.1,6,57.9,276.8,51.1,51.2,49.6,33.1,22.6,15.5,9.9,50.5,0
1960,10.1,5.9,57.8,277.3,51.2,51.3,49.6,33.2,22.6,15.3,9.9,50.5,0
1970,10.1,5.9,58,276.7,51.1,51.2,49.5,33.2,22.7,15.3,10,50.4,0
1980,10,5.9,57.8,277.4,51.3,51.2,49.5,33.3,22.7,15.4,10,50.3,0
1990,10,5.8,57.6,277.3,51.3,51.2,49.6,33.2,22.7,15.3,10,50.2,0
2000,10,5.8,57.9,277.8,50.9,51.3,49.5,33.1,22.7,15.4,10,49.9,0
2010,10,5.8,57.8,277.9,50.8,51.2,49.5,33.1,22.7,15.4,10,49.7,0
2020,10,5.8,57.6,278.1,50.5,51.2,49.6,33.3,22.7,15.3,10,49.5,0
2030,10,5.8,57.8,278.6,50.7,51.2,49.5,33.4,22.8,15.3,10,49.3,0
2040,10.1,5.9,57.8,279.2,50.9,51.2,49.5,33.5,22.9,15.5,10,49.1,0
2050,10.2,6,57.7,279.4,50.8,51.2,49.5,33.4,23,15.5,10,48.9,0
2060,10.4,6.2,57.8,279.9,50.7,51.2,49.5,33.4,23,15.5,10,48.7,0
2070,10.4,6.2,58.1,280,50.5,51.2,49.5,33.4,22.9,15.6,10,48.5,0
2080,10.4,6.2,58,280.2,50.7,51.2,49.5,33.4,22.9,15.6,10,48.2,0
2090,10.5,6.3,57.9,280.5,50.9,51.2,49.5,33.5,22.9,15.6,10,48.1,0
2100,10.6,6.3,57.9,281.1,51,51.2,49.5,33.6,22.9,15.5,10,47.9,0
2110,10.6,6.3,57.7,280.8,51,51.2,49.5,33.6,23,15.5,10,47.7,0
2120,10.5,6.3,57.7,281.5,51,51.2,49.5,33.7,23.1,15.5,10,47.5,0
2130,10.5,6.2,57.6,281.3,50.9,51.2,49.5,33.6,23.2,15.6,10,47.3,0
2140,10.5,6.2,57.5,282,50.8,51.2,49.5,33.6,23.3,15.6,10,47.2,0
2150,10.4,6.2,57.5,282.1,50.6,51.2,49.5,33.6,23.3,15.5,10,47,0
2160,10.4,6.1,57.6,282,50.4,51.2,49.5,33.7,23.3,15.6,10,46.8,0
2170,10.3,6.1,57.5,282.1,50.6,51.2,49.5,33.7,23.4,15.5,10,46.6,0
2180,10.2,6,57.4,282.2,50.9,51.2,49.5,33.8,23.4,15.5,10,46.4,0
2190,10.3,6.1,57.7,282.3,51.1,51.2,49.5,33.9,23.4,15.5,10,46.2,0
2200,10.2,6,57.6,284,50.8,51.2,49.5,33.9,23.4,15.6,10,46.1,0
2210,10.1,5.9,57.4,282.2,50.8,51.2,49.5,33.9,23.4,15.6,10,45.9,0
2220,10.1,5.9,57.6,282.5,51,51.2,49.5,33.8,23.5,15.6,10,45.8,0
2230,10,5.8,57.6,282.2,50.8,51.2,49.5,33.9,23.5,15.6,10,45.6,0
2240,9.9,5.7,57.3,282.4,50.7,51.2,49.5,33.9,23.6,15.6,10,45.4,0
2250,10,5.8,57.4,282.4,50.4,51.2,49.5,34,23.6,15.6,10,45.3,0
2260,10,5.8,57.5,282.9,50.7,51.2,49.4,34.1,23.7,15.7,10,45.1,0
2270,9.9,5.7,57.6,282.8,49.9,51.2,49.4,34.1,23.8,15.7,10,44.9,0
2280,9.8,5.7,57.8,283.2,50.1,51.2,49.5,34.2,23.8,15.7,10,44.7,0
2290,9.9,5.8,57.6,283.3,50.5,51.2,49.5,34.2,23.9,15.7,10,44.6,0
2300,9.8,5.6,57.7,283.5,50.3,51.2,49.5,34.2,23.9,15.7,10,44.4,0
2310,9.8,5.6,57.9,283.7,50.7,51.2,49.5,34.2,23.9,15.8,10,44.3,0
2320,9.8,5.7,58,283.9,50.6,51.2,49.5,34.2,24,15.8,10,44.1,0
2330,9.9,5.8,58.3,283.9,50.8,51.1,49.4,34.3,24,15.8,10,44,0
2340,10.1,5.9,58.1,284.3,51,51.2,49.4,34.3,24.1,15.8,10,43.9,0
2350,10.1,6,58.5,284.2,50.9,51.1,49.4,34.3,24.1,15.8,10,43.7,0
2360,10.2,6.1,58.4,284.5,50.8,51.1,49.5,34.3,24.2,15.9,10,43.5,0
2370,10.2,6.1,58.4,284.9,50.9,51.2,49.5,34.4,24.2,15.9,10,43.4,0
2380,10.3,6.2,58.6,285.5,50.7,51.2,49.5,34.5,24.3,15.9,10,43.2,0
2390,10.3,6.2,58.6,285.5,50.9,51.2,49.5,34.5,24.3,15.9,10,43.1,0
2400,10.2,6.1,58.4,285.8,50.8,51.2,49.4,34.5,24.4,15.9,10,42.9,0
2410,10.3,6.1,58.3,289,50.5,51.2,49.4,34.6,24.5,15.9,10,42.8,0
2420,10.1,6,58.5,286.2,50.4,51.2,49.4,34.6,24.5,16,10,42.6,0
2430,10.2,6.1,58.6,286.4,50.5,51.2,49.4,34.6,24.5,16,10,42.5,0
2440,10.1,5.9,58.1,291.6,50.5,51.1,49.4,34.6,24.6,16,10,42.3,0
2450,10.1,5.9,58.4,286.3,50.4,51.1,49.4,34.6,24.6,16.1,10,42.2,0
2460,10.1,6,58.2,287.1,50.2,51.1,49.4,34.7,24.7,16.1,10,42,0
2470,10,5.9,58.4,286.7,50.4,51.1,49.4,34.8,24.8,16.1,10,41.9,0
2480,10,5.9,58.3,287.2,50.6,51.1,49.4,34.8,24.8,16.1,10,41.7,0
2490,10,5.9,58,291.4,50.3,51.1,49.4,34.8,24.8,16.2,10,41.6,0
2500,10.1,5.9,58.3,287.4,50.3,51.1,49.4,34.8,24.9,16.2,10,41.4,0
2510,10.1,6,58.1,287.5,50.7,51.1,49.4,34.9,24.9,16.2,10,41.3,0
2520,10.3,6.1,58.3,287.6,50.4,51.1,49.4,34.9,25,16.2,10,41.2,0
2530,10.3,6.2,58.4,287.3,50.5,51.1,49.4,35,25,16.2,10,41,0
2540,10.4,6.2,58.2,288.2,50.5,51.1,49.4,35,25.1,16.3,10,40.8,0
2550,10.4,6.2,58.3,288.2,50.9,51.1,49.4,35,25.2,16.3,10,40.7,0
2560,10.4,6.2,58.4,288.3,50.8,51.1,49.4,35,25.2,16.3,10,40.5,0
2570,10.4,6.2,58.2,288.3,50.8,51.1,49.4,35.1,25.3,16.4,10,40.4,0
2580,10.5,6.3,58.3,288.4,51,51.1,49.4,35.1,25.3,16.4,10,40.2,0
2590,10.4,6.2,58,288.8,51,51.1,49.4,35.2,25.4,16.4,10,40.1,0
2600,10.4,6.2,58,293.8,51.1,51.1,49.4,35.2,25.4,16.4,10,40,0
2610,10.4,6.2,58,293.9,50.8,51.1,49.4,35.2,25.5,16.4,10,39.8,0
2620,10.3,6.1,58,289.7,50.9,51.1,49.4,35.3,25.5,16.4,10,39.7,0
2630,10.3,6.1,57.7,289.4,51,51.1,49.4,35.3,25.6,16.5,10,39.6,0
2640,10.2,6,57.7,289.9,51,51.1,49.4,35.3,25.6,16.6,10.1,39.4,0
2650,10.2,6,57.9,290.1,51,51.1,49.4,35.4,25.7,16.6,10,39.3,0
2660,10.1,5.9,57.5,290,50.8,51.1,49.4,35.5,25.7,16.6,10.1,39.1,0
2670,10,5.9,57.7,290.1,51,51.1,49.4,35.4,25.8,16.6,10,39,0
2680,10,5.8,57.6,290.5,50.7,51.1,49.4,35.5,25.8,16.6,10,38.9,0
2690,10,5.8,57.9,290.7,50.8,51.1,49.4,35.5,25.9,16.7,10.1,38.8,0
2700,9.8,5.7,57.6,290.9,50.7,51.1,49.4,35.5,25.9,16.7,10.1,38.6,0
2710,9.9,5.8,57.8,291.1,50.8,51.1,49.4,35.6,26,16.7,10.1,38.5,0
2720,9.9,5.7,57.7,291.1,50.7,51.1,49.4,35.6,26,16.8,10.1,38.4,0
2730,9.9,5.7,57.7,291,50.8,51.1,49.4,35.7,26.1,16.8,10.1,38.2,0
2740,9.8,5.6,57.8,291.3,50.3,51.1,49.4,35.7,26.2,16.8,10.1,38.1,0
2750,9.8,5.6,57.9,291.1,50.3,51.1,49.3,35.7,26.2,16.9,10.1,37.9,0
2760,9.8,5.7,58,291.4,50.5,51.1,49.3,35.7,26.3,16.9,10.1,37.8,0
2770,9.8,5.6,58.1,291,50.4,51.1,49.4,35.8,26.3,16.9,10.1,37.7,0
2780,9.9,5.7,58,291.8,50.6,51.1,49.4,35.9,26.4,16.9,10.1,37.6,0
2790,9.9,5.7,58.1,291.4,50.7,51.1,49.3,35.9,26.4,17,10.1,37.5,0
2800,10,5.8,58.3,295.3,50.5,51.1,49.3,35.9,26.5,17,10.1,37.3,0
2810,10,5.9,58.2,293.5,50.5,51.1,49.3,35.9,26.5,17.1,10.1,37.2,0
2820,10.2,6,58.2,291.9,50.6,51,49.3,36,26.6,17.1,10.1,37.1,0
2830,10.4,6.2,58.2,292.5,50.2,51,49.3,36,26.6,17.1,10.1,37,0
2840,10.2,6.1,58.5,292.8,50.7,51,49.3,36,26.7,17.1,10.1,36.9,0
2850,10.3,6.1,58.2,292.6,51,51,49.3,36.1,26.7,17.2,10.1,36.8,0
2860,10.3,6.1,58.4,292.9,50.9,51,49.3,36.1,26.8,17.2,10.1,36.6,0
2870,10.3,6.2,58.4,292.5,50.4,51,49.3,36.2,26.8,17.3,10.1,36.5,0
2880,10.3,6.1,58.2,293.4,50.4,51,49.4,36.2,26.9,17.3,10.1,36.4,0
2890,10.3,6.1,58.2,293.4,50.7,51,49.3,36.2,26.9,17.3,10.1,36.2,0
2900,10.2,6,58.1,295,50.8,51.1,49.3,36.2,27,17.3,10.1,36.1,0
2910,10.2,6,58,293.2,50.8,51,49.3,36.3,27,17.4,10.1,36,0
2920,10.1,6,58.1,294.2,50.5,51,49.3,36.3,27.1,17.4,10.1,35.9,0
2930,10.1,5.9,57.8,293.8,50.4,51,49.3,36.4,27.2,17.4,10.1,35.7,0
2940,10.1,5.9,57.8,294,50.5,51,49.3,36.4,27.2,17.5,10.1,35.6,0
2950,10,5.9,58,294,50.3,51,49.3,36.4,27.2,17.5,10.1,35.5,0
2960,10,5.8,57.8,294.5,50.4,51,49.3,36.5,27.3,17.6,10.1,35.4,0
2970,9.9,5.8,58.1,294.5,50.6,51,49.3,36.5,27.3,17.6,10.1,35.3,0
2980,9.9,5.8,57.7,294.9,50.8,51,49.3,36.5,27.4,17.6,10.1,35.2,0
2990,10,5.8,58,295,51,51,49.3,36.6,27.4,17.6,10.1,35,0
3000,10,5.8,57.8,295.5,50.9,51,49.3,36.6,27.5,17.7,10.1,34.9,0
3010,10,5.8,58,295.5,50.9,51,49.3,36.6,27.6,17.7,10.1,34.8,0
3020,10.1,5.9,58.2,295.3,50.8,51,49.3,36.6,27.6,17.7,10.1,34.7,0
3030,10.3,6.1,57.9,296,50.8,51,49.3,36.7,27.6,17.8,10.1,34.6,0
3040,10.2,6,58,295.8,50.7,51,49.3,36.8,27.7,17.8,10.1,34.5,0
3050,10.3,6.1,58,296.1,50.7,51,49.3,36.8,27.8,17.8,10.1,34.4,0
3060,10.2,6,58,296.4,50.7,51,49.3,36.8,27.8,17.9,10.1,34.3,0
3070,10.4,6.2,57.8,296.3,50.6,51,49.3,36.8,27.9,17.9,10.1,34.2,0
3080,10.5,6.2,57.8,296.5,50.7,51,49.3,36.9,27.9,18,10.1,34,0
3090,10.4,6.2,57.9,296.4,50.8,51,49.3,36.9,28,18,10.1,33.9,0
3100,10.4,6.2,58.1,296.4,50.8,51,49.3,36.9,28,18,10.1,33.8,0
3110,10.4,6.2,57.9,296.6,50.7,51,49.2,37,28.1,18,10.1,33.7,0
3120,10.3,6.1,57.9,296.7,50.7,51,49.3,37,28.1,18.1,10.1,33.6,0
3130,10.4,6.2,57.8,296.8,50.8,51,49.3,37,28.1,18.1,10.1,33.5,0
3140,10.3,6.1,57.8,296.8,50.8,51,49.3,37.1,28.2,18.2,10.1,33.4,0
3150,10.3,6.1,57.5,297.1,50.9,51,49.2,37.1,28.2,18.2,10.1,33.3,0
3160,10.2,6,57.8,297.4,50.6,51,49.2,37.2,28.3,18.2,10.1,33.2,0
3170,10.2,5.9,57.6,297.6,50.6,51,49.2,37.2,28.3,18.3,10.1,33.1,0
3180,10.1,5.9,57.7,297.9,50.5,51,49.3,37.2,28.4,18.3,10.1,33,0
3190,10,5.8,57.6,298.1,50.5,51,49.3,37.3,28.4,18.3,10.1,32.9,0
3200,10,5.8,57.5,298.8,50.4,51,49.3,37.3,28.5,18.4,10.1,32.8,0
3210,9.9,5.7,57.7,298.7,50.5,51,49.2,37.3,28.6,18.4,10.1,32.7,0
3220,9.9,5.7,57.6,298.4,50.3,51,49.3,37.4,28.6,18.5,10.1,32.6,0
3230,10,5.8,57.8,298.6,50.3,51,49.2,37.4,28.6,18.5,10.1,32.4,0
3240,9.9,5.7,57.7,298.9,50.5,51,49.2,37.4,28.7,18.5,10.1,32.3,0
3250,9.9,5.7,58,299.2,50.6,50.9,49.2,37.5,28.8,18.5,10.1,32.2,0
3260,9.7,5.6,57.9,299.4,50.6,50.9,49.2,37.5,28.8,18.6,10.1,32.1,0
3270,9.8,5.6,57.8,299.5,50.6,50.9,49.2,37.5,28.8,18.7,10.1,32,0
3280,9.8,5.7,57.9,298.8,50.6,51,49.2,37.6,28.9,18.7,10.1,31.9,0
3290,9.8,5.6,57.9,299.8,50.6,50.9,49.2,37.6,29,18.7,10.1,31.8,0
3300,9.8,5.7,58.2,299.6,50.6,50.9,49.2,37.7,29,18.7,10.1,31.7,0
3310,9.9,5.7,57.9,299.9,50.5,51,49.2,37.7,29,18.8,10.1,31.6,0
3320,9.9,5.8,58.4,299.8,50.5,50.9,49.2,37.7,29.1,18.8,10.1,31.5,0
3330,10,5.9,58.2,300.4,50.3,50.9,49.2,37.7,29.2,18.9,10.1,31.5,0
3340,10.1,6,58.2,300,50.2,50.9,49.2,37.8,29.2,18.9,10.2,31.4,0
3350,10.3,6.1,58.4,300.3,50.5,50.9,49.2,37.8,29.2,18.9,10.1,31.3,0
3360,10.2,6,58.3,300.3,50.6,50.9,49.2,37.8,29.3,19,10.2,31.2,0
3370,10.2,6.1,58.4,300.5,50.5,50.9,49.2,37.9,29.4,19,10.2,31.1,0
3380,10.3,6.1,58.2,300.6,50.3,50.9,49.2,37.9,29.4,19,10.2,31,0
3390,10.2,6,58.1,300.5,50.6,50.9,49.2,38,29.4,19.1,10.2,30.9,0
3400,10.2,6,58.3,300.6,50.5,51,49.2,38,29.5,19.1,10.2,30.8,0
3410,10.2,6,58.2,300.2,50.6,51,49.2,38,29.6,19.1,10.2,30.7,0
3420,10.1,5.9,58,300.9,50.8,51,49.2,38,29.6,19.2,10.2,30.6,0
3430,10.1,5.9,58.4,301.1,50.5,50.9,49.2,38.1,29.6,19.3,10.2,30.5,0
3440,10,5.9,57.9,302.5,50.6,50.9,49.2,38.1,29.7,19.3,10.2,30.4,0
3450,10,5.8,57.9,301.5,50.5,50.9,49.2,38.1,29.7,19.3,10.2,30.3,0
3460,10.1,5.9,57.9,301.4,50.4,50.9,49.2,38.2,29.8,19.3,10.2,30.2,0
3470,10.2,6,58.2,302,50.4,50.9,49.2,38.2,29.8,19.4,10.2,30.1,0
3480,10.2,6,57.9,302,50.4,50.9,49.2,38.2,29.9,19.4,10.2,30.1,0
3490,10.3,6.1,57.8,303.1,50.5,50.9,49.2,38.3,29.9,19.4,10.2,29.9,0
3500,10.2,6,57.9,302.5,50.6,50.9,49.2,38.3,30,19.5,10.2,29.9,0
3510,10.4,6.2,57.7,303,50.6,50.9,49.2,38.4,30,19.5,10.2,29.8,0
3520,10.4,6.2,58,303.4,50.5,50.9,49.2,38.4,30.1,19.6,10.2,29.7,0
3530,10.4,6.2,58,303.9,50.7,50.9,49.2,38.4,30.1,19.6,10.2,29.6,0
3540,10.4,6.2,57.8,303.6,50.5,50.9,49.2,38.4,30.2,19.6,10.2,29.5,0
3550,10.5,6.2,57.9,304.4,50.4,50.9,49.2,38.5,30.2,19.7,10.2,29.4,0
3560,10.4,6.1,57.7,304.1,50.3,50.9,49.2,38.5,30.3,19.7,10.2,29.3,0
3570,10.4,6.1,57.6,304.5,50.3,50.9,49.1,38.6,30.3,19.8,10.2,29.2,0
3580,10.3,6.1,57.7,304.6,50.2,50.9,49.2,38.6,30.4,19.8,10.2,29.1,0
3590,10.3,6,57.7,304.8,50.3,50.9,49.2,38.6,30.4,19.8,10.2,29.1,0
3600,10.2,5.9,57.3,304.5,50.6,50.9,49.2,38.7,30.5,19.9,10.2,29,0
3610,10.1,5.9,57.5,304.2,50.6,50.9,49.1,38.7,30.5,19.9,10.3,28.9,0
3620,10.1,5.9,57.6,304.5,50.6,50.9,49.1,38.7,30.6,20,10.3,28.8,0
3630,10,5.8,57.6,305.1,50.8,50.9,49.1,38.8,30.6,20,10.3,28.7,0
3640,10.1,5.8,57.3,304.8,50.5,50.9,49.2,38.8,30.7,20,10.3,28.6,0
3650,10,5.7,57.4,305.6,50.5,50.9,49.1,38.8,30.7,20.1,10.3,28.6,0
3660,10,5.8,57.7,305.4,49.8,50.9,49.1,38.9,30.8,20.1,10.3,28.5,0
3670,9.9,5.7,57.3,305.6,50,50.9,49.1,38.9,30.8,20.2,10.3,28.4,0
3680,9.9,5.7,57.4,305.3,49.8,50.9,49.1,38.9,30.9,20.2,10.3,28.3,0
3690,10,5.7,57.4,305.8,49.8,50.9,49.2,38.9,30.9,20.2,10.3,28.2,0
3700,10,5.8,57.7,305.7,49.9,50.9,49.1,39,31,20.3,10.3,28.1,0
3710,10,5.8,57.8,306.2,50.2,50.8,49.1,39,31,20.3,10.3,28,0
3720,10.1,5.9,57.7,306.2,50.5,50.8,49.1,39.1,31,20.4,10.3,28,0
3730,10.2,6,57.5,306.3,50.4,50.9,49.1,39.1,31.1,20.4,10.3,27.9,0
3740,10.4,6.2,57.7,306.1,50.6,50.9,49.1,39.1,31.2,20.4,10.3,27.8,0
3750,10.4,6.2,57.9,307,50.7,50.9,49.1,39.1,31.2,20.4,10.4,27.7,0
3760,10.5,6.2,57.8,307,50.7,50.9,49.1,39.2,31.2,20.5,10.4,27.6,0
3770,10.4,6.2,57.7,307.4,50.6,50.9,49.1,39.2,31.3,20.6,10.4,27.5,0
3780,10.4,6.2,57.9,307.5,50.5,50.9,49.1,39.3,31.4,20.6,10.4,27.5,0
3790,10.4,6.2,57.7,307.4,50.6,50.9,49.1,39.3,31.4,20.6,10.4,27.4,0
3800,10.3,6.1,57.5,307.6,50.6,50.8,49.1,39.3,31.4,20.7,10.4,27.3,0
3810,10.3,6.1,57.7,308.2,50.4,50.8,49.1,39.4,31.5,20.7,10.4,27.2,0
3820,10.3,6.1,57.6,307.9,50.6,50.8,49.1,39.4,31.5,20.7,10.4,27.2,0
3830,10.3,6.1,57.6,308.3,50.4,50.9,49.1,39.4,31.6,20.8,10.4,27.1,0
3840,10.3,6,57.7,309,50.1,50.8,49.1,39.5,31.6,20.8,10.4,27,0
3850,10.2,6,57.8,308.9,49.9,50.8,49.1,39.5,31.7,20.8,10.5,26.9,0
3860,10.1,5.9,57.5,308.6,50.3,50.8,49.1,39.5,31.7,20.9,10.4,26.8,0
3870,10.1,5.9,57.7,309,50.3,50.8,49.1,39.6,31.7,21,10.5,26.8,0
3880,10.1,5.9,57.7,308.7,50.2,50.8,49.1,39.6,31.8,21,10.5,26.7,0
3890,10,5.8,57.6,309.4,50.3,50.8,49.1,39.6,31.8,21,10.5,26.6,0
3900,9.9,5.7,57.5,309.1,49.7,50.8,49.1,39.7,31.9,21.1,10.5,26.5,0
3910,9.9,5.7,57.8,309.4,50.2,50.8,49.1,39.7,31.9,21.1,10.5,26.4,0
3920,9.9,5.7,57.8,309.3,50.1,50.8,49.1,39.7,32,21.1,10.5,26.4,0
3930,9.9,5.8,57.9,310.2,50.3,50.8,49.1,39.8,32,21.2,10.5,26.3,0
3940,9.9,5.7,57.7,309.9,50.3,50.8,49.1,39.8,32.1,21.2,10.6,26.2,0
3950,10,5.8,57.8,310.1,50.1,50.8,49.1,39.8,32.1,21.2,10.6,26.2,0
3960,10.1,5.9,57.8,310.3,49.8,50.8,49.1,39.9,32.2,21.3,10.6,26.1,0
3970,10.2,6,57.8,310.4,49.8,50.8,49.1,39.9,32.2,21.4,10.6,26,0
3980,10.4,6.2,58.1,310.8,49.7,50.8,49.1,40,32.3,21.4,10.6,26,0
3990,10.3,6.1,58,310.7,49.4,50.8,49.1,40,32.3,21.4,10.6,25.9,0
4000,10.3,6.1,58.1,311.3,49.5,50.8,49.1,40,32.4,21.5,10.6,25.8,0
4010,10.3,6.1,58.1,311.3,49.4,50.7,49,40,32.4,21.5,10.6,25.7,0
4020,10.5,6.3,58.4,311.2,49.3,50.8,49,40,32.5,21.5,10.6,25.7,0
4030,10.5,6.3,58.1,311.5,49.6,50.8,49.1,40.1,32.5,21.6,10.7,25.6,0
4040,10.5,6.3,58.2,311.6,49.7,50.8,49.1,40.1,32.5,21.6,10.7,25.5,0
4050,10.5,6.2,57.9,311.8,49.6,50.7,49.1,40.2,32.6,21.6,10.7,25.5,0
4060,10.4,6.2,57.8,311.7,49.7,50.8,49.1,40.2,32.6,21.7,10.7,25.4,0
4070,10.4,6.2,58,312.3,50,50.7,49,40.2,32.7,21.8,10.7,25.3,0
4080,10.3,6.1,58.1,312,49.7,50.7,49,40.3,32.7,21.8,10.7,25.3,0
4090,10.4,6.2,58,312.7,49.5,50.7,49,40.3,32.8,21.8,10.7,25.2,0
4100,10.2,6,57.8,312.8,49.7,50.7,49.1,40.3,32.8,21.9,10.7,25.1,0
4110,10.1,5.9,57.9,313,49.7,50.7,49,40.4,32.9,21.9,10.8,25,0
4120,10.2,6,58.1,312.9,49.8,50.7,49,40.4,32.9,21.9,10.8,25,0
4130,10,5.9,57.9,313.4,50,50.7,49.1,40.4,33,22,10.8,24.9,0
4140,10.1,5.9,58,313.3,49.4,50.7,49,40.5,33,22,10.8,24.8,0
4150,10,5.8,57.8,313.7,49.5,50.7,49,40.5,33.1,22,10.8,24.8,0
4160,10,5.8,57.9,313.7,49.4,50.7,49,40.5,33.1,22.1,10.8,24.7,0
4170,10,5.8,58,314.1,49.7,50.7,49,40.6,33.1,22.1,10.8,24.7,0
4180,9.9,5.7,57.8,314.4,49.9,50.7,49,40.6,33.2,22.2,10.8,24.6,0
4190,10,5.8,57.8,314.5,50.3,50.7,49,40.6,33.2,22.2,10.9,24.5,0
4200,9.9,5.7,57.9,314.1,50.4,50.7,49,40.7,33.3,22.3,10.9,24.4,0
4210,9.8,5.7,58.3,314.7,50.2,50.7,49,40.7,33.3,22.3,10.9,24.4,0
4220,9.8,5.7,58.3,314.6,50.3,50.7,49,40.7,33.4,22.3,10.9,24.3,0
4230,9.8,5.7,58.1,315.3,50.3,50.8,49,40.8,33.4,22.4,10.9,24.2,0
4240,9.8,5.7,58.4,315.9,50.2,50.8,49,40.8,33.5,22.4,10.9,24.2,0
4250,9.9,5.8,58.5,315.4,50.1,50.8,49,40.8,33.5,22.5,10.9,24.1,0
4260,10,5.8,58.2,315.4,50.3,50.8,49,40.9,33.6,22.5,10.9,24,0
4270,10,5.9,58.5,316,50.4,50.8,49,40.9,33.6,22.5,11,24,0
4280,10.1,6,58.4,315.7,50.5,50.7,49,40.9,33.6,22.6,11,23.9,0
4290,10.2,6.1,58.6,315.9,50.6,50.7,49,41,33.7,22.7,11,23.8,0
4300,10.3,6.1,58.3,315.6,50.6,50.7,49,41,33.7,22.7,11,23.8,0
4310,10.3,6.2,58.6,315.6,50.3,50.8,49,41,33.8,22.7,11,23.7,0
4320,10.2,6.1,58.6,315.7,50.5,50.8,49,41.1,33.8,22.8,11,23.7,0
4330,10.2,6,58.6,316.2,50.5,50.7,49,41.1,33.9,22.8,11,23.6,0
4340,10.2,6,58.5,316.1,50,50.7,49,41.1,33.9,22.9,11.1,23.5,0
4350,10.1,6,58.3,317.4,50,50.7,49,41.2,34,22.9,11.1,23.5,0
4360,10.1,6,58.2,316.1,50.2,50.7,49,41.2,34,22.9,11.1,23.4,0
4370,10.1,5.9,58.2,316.4,50.1,50.7,49,41.2,34,22.9,11.1,23.3,0
4380,10,5.9,58.3,316.1,50.2,50.7,49,41.3,34.1,23,11.1,23.3,0
4390,10.1,5.9,58.3,316.9,50.3,50.7,49,41.3,34.1,23,11.1,23.2,0
4400,10.1,5.9,58.3,316.8,50.3,50.7,49,41.3,34.2,23.1,11.1,23.2,0
4410,10.1,6,58.3,317.1,50.4,50.7,49,41.3,34.2,23.1,11.1,23.1,0
4420,10.1,6,58.4,317.3,50.2,50.7,49,41.4,34.3,23.1,11.2,23.1,0
4430,10.1,6,58.2,319.1,50.1,50.7,49,41.4,34.3,23.2,11.2,23,0
4440,10.3,6.1,58.5,320.6,50.2,50.7,49,41.4,34.3,23.3,11.2,22.9,0
4450,10.4,6.2,58.4,317.9,50.1,50.7,49,41.5,34.4,23.3,11.2,22.9,0
4460,10.4,6.2,58.2,318.7,50.1,50.7,49,41.5,34.4,23.3,11.2,22.8,0
4470,10.4,6.2,58.2,319.4,50.3,50.7,49,41.5,34.5,23.3,11.2,22.8,0
4480,10.4,6.3,58.4,319.5,49.9,50.7,49,41.6,34.5,23.4,11.2,22.7,0
4490,10.4,6.2,58,320.1,50.2,50.7,48.9,41.6,34.6,23.4,11.3,22.6,0
4500,10.4,6.2,58.1,319.8,50.2,50.7,48.9,41.6,34.6,23.5,11.2,22.6,0
4510,10.4,6.2,58.1,320.2,50.2,50.7,48.9,41.7,34.7,23.6,11.3,22.5,0
4520,10.4,6.2,58.2,320.2,50.5,50.7,48.9,41.7,34.7,23.6,11.3,22.5,0
4530,10.3,6.1,57.9,320,50.4,50.7,49,41.7,34.7,23.6,11.3,22.4,0
4540,10.3,6.1,58,322.6,50.2,50.7,48.9,41.7,34.8,23.7,11.3,22.3,0
4550,10.2,6.1,58.1,321,49.9,50.7,48.9,41.8,34.9,23.7,11.3,22.3,0
4560,10.1,6,58.1,320.5,49.8,50.7,48.9,41.8,34.9,23.7,11.3,22.2,0
4570,10.1,5.9,57.8,321.4,50.2,50.7,49,41.9,34.9,23.8,11.3,22.2,0
4580,10.1,5.9,57.9,320.9,50.2,50.7,49,41.9,35,23.8,11.4,22.1,0
4590,10,5.8,57.9,321.4,49.9,50.7,49,41.9,35,23.8,11.4,22.1,0
4600,9.9,5.8,57.9,321.4,50.1,50.7,48.9,41.9,35.1,23.9,11.4,22,0
4610,9.9,5.8,57.8,321.8,50,50.6,48.9,42,35.1,24,11.4,22,0
4620,9.9,5.8,57.9,326.3,49.9,50.6,48.9,42,35.1,24,11.4,21.9,0
4630,9.9,5.7,57.6,321.8,49.9,50.6,49,42.1,35.2,24,11.4,21.8,0
4640,9.9,5.7,58,321.3,49.7,50.6,49,42.1,35.2,24.1,11.5,21.8,0
4650,9.9,5.8,58,322,49.8,50.7,48.9,42.1,35.3,24.1,11.5,21.7,0
4660,10,5.8,57.9,322,49.9,50.6,48.9,42.1,35.3,24.2,11.4,21.7,0
4670,10.1,5.9,58.1,321.9,49.9,50.7,48.9,42.2,35.4,24.2,11.5,21.6,0
4680,10.2,6,58,326.5,50.1,50.7,48.9,42.2,35.4,24.3,11.5,21.6,0
4690,10.2,6,58,327,50,50.6,48.9,42.3,35.5,24.3,11.5,21.5,0
4700,10.3,6.1,58.3,322.4,49.9,50.6,48.9,42.3,35.5,24.3,11.5,21.5,0
4710,10.2,6,58.1,323.2,50,50.6,48.9,42.3,35.5,24.4,11.5,21.4,0
4720,10.2,6,58.2,322.3,50,50.6,48.9,42.3,35.6,24.5,11.5,21.4,0
4730,10.4,6.2,58.1,322.9,50,50.7,48.9,42.4,35.6,24.5,11.5,21.3,0
4740,10.5,6.3,57.9,322.9,50.2,50.6,48.9,42.4,35.7,24.5,11.6,21.3,0
4750,10.5,6.3,57.9,323.2,50.4,50.6,48.9,42.4,35.7,24.6,11.6,21.2,0
4760,10.4,6.2,57.9,323.3,50.3,50.6,48.9,42.5,35.8,24.6,11.6,21.1,0
4770,10.4,6.2,57.9,323.8,50.3,50.6,48.9,42.5,35.8,24.6,11.6,21.1,0
4780,10.4,6.2,57.9,323.8,50.1,50.7,48.9,42.5,35.9,24.7,11.6,21,0
4790,10.3,6.1,57.9,324,50.3,50.6,48.9,42.5,35.9,24.8,11.6,21,0
4800,10.3,6.1,57.8,324.1,49.8,50.6,48.9,42.6,35.9,24.7,11.6,20.9,0
4810,10.2,6,57.7,324.9,49.9,50.6,48.9,42.6,36,24.8,11.7,20.9,0
4820,10.2,6,57.7,324.7,50.3,50.6,48.9,42.6,36,24.9,11.7,20.8,0
4830,10.1,5.9,57.8,325.3,50.1,50.6,48.9,42.7,36.1,24.8,11.7,20.8,0
4840,10,5.8,57.4,325.5,50.2,50.6,48.9,42.7,36.1,24.9,11.7,20.7,0
4850,10.1,5.9,57.6,325.3,50,50.6,48.9,42.7,36.2,25,11.7,20.7,0
4860,10,5.8,57.4,325.7,50.2,50.6,48.9,42.8,36.2,25,11.7,20.7,0
4870,10,5.8,57.4,325.9,50.1,50.6,48.9,42.8,36.2,25,11.7,20.6,0
4880,9.9,5.8,57.8,325.8,50,50.6,48.9,42.8,36.3,25,11.7,20.6,0
4890,9.9,5.7,57.7,326.4,50.1,50.6,48.9,42.9,36.3,25.2,11.8,20.5,0
4900,9.9,5.7,57.5,326.1,49.6,50.6,48.9,42.9,36.4,25.2,11.8,20.4,0
4910,9.9,5.7,57.8,326.2,49.8,50.6,48.9,42.9,36.4,25.2,11.8,20.4,0
4920,9.8,5.6,57.8,326.2,49.5,50.6,48.9,42.9,36.4,25.2,11.8,20.3,0
4930,9.7,5.5,57.7,326.5,49.9,50.6,48.8,43,36.5,25.3,11.8,20.3,0
4940,9.7,5.6,57.6,326.8,50,50.6,48.9,43,36.5,25.3,11.8,20.3,0
4950,9.7,5.6,58,326.7,49.8,50.6,48.9,43.1,36.6,25.4,11.8,20.2,0
4960,9.8,5.6,58,326.6,49.8,50.6,48.8,43.1,36.6,25.5,11.8,20.2,0
4970,9.9,5.7,58.2,326.6,49.7,50.6,48.8,43.1,36.7,25.5,11.8,20.1,0
4980,9.9,5.8,58.2,326.5,49.6,50.6,48.9,43.1,36.7,25.5,11.9,20.1,0
4990,10,5.9,58.3,326.6,49.6,50.6,48.9,43.2,36.8,25.5,11.9,20,0
5000,10.1,6,58.2,327,49.9,50.6,48.9,43.2,36.8,25.6,11.9,20,0
5010,10.3,6.1,58.2,327,50,50.6,48.9,43.2,36.8,25.7,11.9,19.9,0
5020,10.3,6.2,58.5,327,50,50.6,48.9,43.3,36.9,25.6,11.9,19.9,0
5030,10.3,6.2,58.4,327.3,50,50.6,48.8,43.3,36.9,25.7,11.9,19.9,0
5040,10.3,6.1,58.4,328.1,50.2,50.6,48.9,43.3,37,25.8,11.9,19.8,0
5050,10.3,6.1,58.4,328,50.2,50.6,48.9,43.3,37,25.8,11.9,19.8,0
5060,10.2,6.1,58.4,327.8,50.2,50.6,48.8,43.4,37.1,25.8,11.9,19.7,0
5070,10.3,6.1,58.3,328.3,49.9,50.6,48.8,43.4,37.1,26,11.9,19.7,0
5080,10.2,6,58.4,328.4,49.9,50.6,48.8,43.4,37.1,25.9,11.9,19.6,0
5090,10.1,5.9,58.4,328.4,50.2,50.6,48.8,43.5,37.2,25.9,11.9,19.6,0
5100,10.1,5.9,58,328.8,50.2,50.6,48.8,43.5,37.2,26.1,11.9,19.5,0
5110,10,5.9,58.3,329.4,50,50.6,48.8,43.5,37.3,26.1,11.9,19.5,0
5120,10,5.9,58.3,329.3,50.2,50.6,48.8,43.6,37.3,26,12,19.4,0
5130,10,5.8,58,329.6,50.1,50.6,48.8,43.6,37.3,26.2,12,19.4,0
5140,10,5.8,58,329.8,50.1,50.6,48.8,43.6,37.4,26.2,12,19.4,0
5150,10.1,5.9,58.1,329.8,50,50.5,48.8,43.6,37.4,26.2,12,19.3,0
5160,10.2,6,58,330,50.1,50.6,48.8,43.7,37.5,26.3,12,19.3,0
5170,10.2,6.1,58.1,330.3,50,50.6,48.8,43.7,37.5,26.3,12,19.2,0
5180,10.4,6.2,58,330.9,50.1,50.6,48.8,43.7,37.6,26.4,12,19.2,0
5190,10.5,6.3,57.8,331.3,49.9,50.6,48.8,43.8,37.6,26.4,12,19.2,0
5200,10.5,6.3,58.2,330.9,50.2,50.5,48.8,43.8,37.6,26.4,12,19.1,0
5210,10.5,6.3,57.9,331.4,50.3,50.5,48.8,43.8,37.7,26.5,12.1,19.1,0
5220,10.4,6.2,58,331.3,50,50.5,48.8,43.8,37.7,26.5,12.1,19,0
5230,10.4,6.2,57.9,331,49.6,50.5,48.8,43.9,37.8,26.6,12.1,19,0
5240,10.4,6.2,57.9,331.4,49.8,50.6,48.8,43.9,37.8,26.6,12.1,18.9,0
5250,10.4,6.2,57.7,331.5,49.9,50.5,48.8,43.9,37.9,26.7,12.1,18.9,0
5260,10.4,6.1,57.7,331.5,50.1,50.5,48.8,44,37.9,26.7,12.1,18.9,0
5270,10.3,6.1,57.5,331.6,50,50.5,48.8,44,37.9,26.7,12.1,18.8,0
5280,10.3,6,57.6,331,49.8,50.5,48.8,44,38,26.8,12.2,18.8,0
5290,10.3,6.1,57.6,331.8,49.8,50.5,48.8,44.1,38,26.9,12.2,18.7,0
5300,10.2,6,57.5,331.3,49.7,50.5,48.8,44.1,38.1,26.8,12.2,18.7,0
5310,10.1,5.9,57.6,331.7,49.7,50.5,48.8,44.1,38.1,26.9,12.2,18.6,0
5320,10.1,5.9,57.3,331.8,49.7,50.5,48.8,44.1,38.1,27,12.2,18.6,0
5330,10,5.8,57.6,332.4,49.7,50.5,48.8,44.2,38.2,27,12.2,18.6,0
5340,10,5.8,57.7,332.5,49.7,50.5,48.8,44.2,38.2,27.1,12.2,18.5,0
5350,10,5.8,57.4,332.8,49.6,50.5,48.8,44.2,38.3,27.1,12.3,18.5,0
5360,9.9,5.7,57.5,332.6,49.8,50.5,48.8,44.3,38.3,27.1,12.3,18.5,0
5370,9.9,5.7,57.7,333.5,49.7,50.5,48.8,44.3,38.3,27.2,12.3,18.4,0
5380,9.9,5.7,57.8,333,50.2,50.5,48.8,44.3,38.4,27.2,12.3,18.4,0
5390,9.8,5.6,57.4,333.6,49.9,50.5,48.8,44.3,38.4,27.2,12.3,18.3,0
5400,9.8,5.7,57.7,333.5,50.1,50.5,48.8,44.4,38.5,27.3,12.3,18.3,0
5410,9.9,5.7,57.9,333.9,50.3,50.5,48.8,44.4,38.5,27.3,12.3,18.3,0
5420,9.8,5.7,57.8,334.2,49.9,50.5,48.8,44.5,38.6,27.4,12.3,18.2,0
5430,9.9,5.7,57.7,334.3,50,50.5,48.8,44.5,38.6,27.4,12.3,18.2,0
5440,9.9,5.8,58.1,334.8,50,50.5,48.8,44.5,38.6,27.4,12.4,18.2,0
5450,10,5.8,58,335.3,50.2,50.5,48.7,44.5,38.7,27.5,12.4,18.1,0
5460,10.1,5.9,58.1,335.1,49.9,50.5,48.8,44.5,38.7,27.6,12.4,18.1,0
5470,10.1,6,58.1,335,49.8,50.5,48.8,44.6,38.8,27.6,12.4,18,0
5480,10.4,6.2,58.2,335.4,49.8,50.5,48.8,44.6,38.8,27.6,12.4,18,0
5490,10.4,6.2,58.2,336,49.7,50.5,48.8,44.6,38.8,27.7,12.4,18,0
5500,10.4,6.2,58.2,335.6,49.9,50.5,48.8,44.7,38.9,27.7,12.4,17.9,0
5510,10.3,6.2,58.4,335.6,49.9,50.5,48.7,44.7,38.9,27.8,12.4,17.9,0
5520,10.4,6.2,58.4,336.2,50,50.5,48.8,44.7,39,27.8,12.4,17.9,0
5530,10.3,6.1,58.5,335.3,50,50.5,48.8,44.7,39,27.8,12.4,17.8,0
5540,10.3,6.1,58.1,335.1,50.2,50.5,48.8,44.7,39.1,27.9,12.4,17.8,0
5550,10.3,6.1,58.2,335.3,49.9,50.5,48.7,44.8,39.1,28,12.5,17.8,0
5560,10.3,6.1,58.1,335.3,49.7,50.5,48.8,44.8,39.1,28,12.5,17.7,0
5570,10.2,6,58.1,335.6,49.7,50.5,48.8,44.8,39.2,28,12.5,17.7,0
5580,10.1,5.9,58,335.7,49.6,50.5,48.7,44.9,39.2,28.1,12.5,17.7,0
5590,10.1,5.9,57.9,335.9,49.5,50.5,48.7,44.9,39.3,28.1,12.5,17.6,0
5600,10,5.9,57.9,336,49.8,50.5,48.7,44.9,39.3,28.1,12.5,17.6,0
5610,10,5.9,58,336.2,49.5,50.4,48.7,44.9,39.3,28.2,12.5,17.5,0
5620,9.9,5.7,57.9,336.3,49.7,50.4,48.7,45,39.4,28.3,12.5,17.5,0
5630,9.9,5.7,57.9,336.9,49.9,50.4,48.7,45,39.4,28.3,12.5,17.5,0
5640,9.9,5.7,57.9,337.1,49.9,50.5,48.8,45,39.5,28.3,12.6,17.5,0
5650,9.9,5.8,58,337.4,50,50.4,48.8,45.1,39.5,28.4,12.6,17.4,0
5660,10,5.8,58,337.5,49.8,50.4,48.7,45.1,39.5,28.4,12.6,17.4,0
5670,10.1,5.9,58.1,337.9,49.8,50.4,48.7,45.1,39.6,28.5,12.6,17.4,0
5680,10.2,6,57.8,338.1,49.6,50.5,48.7,45.1,39.6,28.4,12.6,17.3,0
5690,10.4,6.2,58.2,338.4,49.7,50.5,48.7,45.2,39.7,28.5,12.6,17.3,0
5700,10.4,6.2,58,338.7,49.8,50.4,48.7,45.2,39.7,28.6,12.6,17.3,0
5710,10.3,6.1,58.1,338.9,50,50.4,48.7,45.2,39.7,28.6,12.6,17.2,0
5720,10.3,6.2,58.3,339.2,49.8,50.4,48.7,45.2,39.8,28.6,12.6,17.2,0
5730,10.4,6.2,58,339.1,49.8,50.4,48.7,45.2,39.8,28.7,12.6,17.1,0
5740,10.5,6.3,58.3,339.1,50,50.4,48.7,45.3,39.9,28.8,12.6,17.1,0
5750,10.4,6.2,58.1,339.5,50,50.4,48.7,45.3,39.9,28.8,12.7,17.1,0
5760,10.4,6.2,58,339.1,49.5,50.4,48.7,45.3,40,28.8,12.7,17.1,0
5770,10.3,6.1,57.8,338.9,50,50.4,48.7,45.4,40,28.8,12.7,17,0
5780,10.3,6.1,57.9,339.2,50.3,50.4,48.7,45.4,40,29,12.7,17,0
5790,10.3,6.1,57.8,339,50.2,50.4,48.7,45.4,40.1,29,12.7,17,0
5800,10.3,6.1,57.8,338.5,50.1,50.4,48.7,45.5,40.1,28.9,12.7,16.9,0
5810,10.2,6,57.7,339.2,50.2,50.4,48.7,45.5,40.2,29.1,12.7,16.9,0
5820,10.1,5.9,57.8,341.3,50.1,50.4,48.7,45.5,40.2,29.2,12.7,16.9,0
5830,10.1,5.9,57.9,339.5,50.1,50.4,48.7,45.5,40.2,29.1,12.7,16.8,0
5840,10.1,5.9,57.7,339.3,49.8,50.4,48.7,45.6,40.3,29.2,12.8,16.8,0
5850,10,5.8,57.7,341.3,50,50.4,48.7,45.6,40.3,29.2,12.8,16.8,0
5860,10.1,5.9,57.7,340.6,49.9,50.4,48.7,45.6,40.4,29.3,12.8,16.7,0
5870,10,5.8,57.5,341.1,49.6,50.4,48.7,45.6,40.4,29.3,12.8,16.7,0
5880,10,5.8,57.9,344,49.9,50.4,48.7,45.6,40.4,29.3,12.8,16.7,0
5890,9.9,5.8,57.9,341.8,49.8,50.4,48.7,45.7,40.5,29.4,12.8,16.7,0
5900,9.8,5.7,57.8,341.7,50.1,50.4,48.7,45.7,40.5,29.5,12.8,16.6,0
5910,9.8,5.7,57.6,341.8,49.8,50.4,48.7,45.7,40.5,29.5,11.1,16.6,1.4
5920,9.9,5.8,57.9,345.5,49.8,50.4,48.7,45.8,40.6,29.5,11.3,16.6,1.7
5930,9.9,5.7,57.8,342.3,49.9,50.4,48.7,45.8,40.6,29.5,11.3,16.5,1.7
5940,9.9,5.7,57.9,342,49.8,50.4,48.7,45.8,40.7,29.7,10.4,16.5,1.7
5950,10,5.8,58.3,342,49.5,50.4,48.7,45.8,40.7,29.7,9.5,16.5,1.7
5960,10,5.9,58.2,342.1,49.3,50.4,48.7,45.8,40.8,29.7,9.3,16.4,1.7
5970,10.1,6,58.1,342.2,49.6,50.4,48.7,45.9,40.8,29.7,9.4,16.4,1.7
5980,10.3,6.1,58.4,342.4,49.6,50.4,48.7,45.9,40.8,29.8,9.5,16.4,1.7
5990,10.2,6.1,58.2,345.2,49.9,50.4,48.7,45.9,40.9,29.8,9.8,16.4,1.7
6000,10.3,6.1,58.2,342.5,49.9,50.4,48.7,45.9,40.9,29.9,10.2,16.3,1.7
6010,10.2,6.1,58.2,342.8,49.9,50.4,48.7,46,40.9,29.9,10.3,16.3,1.7
6020,10.2,6.1,58.3,342.2,49.6,50.4,48.7,46,40.9,31,10.1,48.4,1.7
6030,10.1,6,58.4,342.1,49.9,50.4,48.4,45.9,40.8,27.2,10,50,1.7
6040,10.2,6,58.2,341.4,50.2,50.4,48.3,45.9,40.7,25.4,10,50.1,1.7
6050,10.1,6,58.5,340.7,50,50.4,48,45.8,40.5,23.5,10,50.2,1.7
6060,10.2,6,58.1,339.4,49.5,50.4,47.8,45.8,40.5,22.6,9.9,50.3,1.7
6070,10,5.9,58.1,338.3,49.6,50.4,47.6,45.7,40.4,22.7,10,50.3,1.7
6080,10,5.9,58.3,336.3,49.6,50.3,47.4,45.6,40.2,22.2,9.9,50.3,1.7
6090,10,5.9,58.1,335.2,49.5,50.3,47.3,45.5,40.1,21.3,10,50.3,1.7
6100,10,5.9,57.9,333.2,49.7,50.3,47.2,45.3,40,20.7,10,50.4,1.7
6110,10.1,6,58.1,331.5,49.5,50.3,47.1,45.3,39.9,20.7,10,50.3,1.7
6120,10.2,6,58.1,329.4,49.9,50.3,47.1,45.2,39.8,20.1,10,50.3,1.7
6130,10.2,6,58.2,333.3,49.8,50.3,47,45.1,39.6,19.8,9.9,50.3,1.7
6140,10.3,6.2,58.2,325.5,50,50.1,47,44.9,39.5,19.4,9.9,50.3,1.7
6150,10.4,6.2,58.1,329.2,50.1,50,47,44.8,39.3,19.1,10,50.3,1.7
6160,10.4,6.2,58.2,322.9,50.2,49.9,46.9,44.6,39.1,19.3,9.9,50.3,1.7
6170,10.5,6.3,58.2,322,49.9,49.8,46.9,44.5,38.9,19.3,10,50.3,1.7
6180,10.4,6.2,58,320.6,49.9,49.8,46.9,44.3,38.5,18.6,10,50.3,1.7
6190,10.5,6.3,57.9,325.5,49.8,49.7,46.8,44.1,38.2,18.3,10,50.3,1.7
6200,10.4,6.2,57.9,319,49.8,49.7,46.8,44,37.4,18,10,50.3,1.7
6210,10.4,6.2,58,317.8,49.6,49.6,46.7,43.8,36.4,17.8,10,50.3,1.7
6220,10.3,6.1,57.9,322.4,49.8,49.5,46.6,43.6,34.9,17.7,9.9,50.3,1.7
6230,10.3,6.1,57.7,315.6,50,49.5,46.6,43.3,32.7,17.6,9.9,50.3,1.7
6240,10.3,6,57.8,319.9,50.1,49.4,46.5,43.2,29.9,17.3,9.9,50.3,1.7
6250,10.2,6,57.8,313.1,50,49.3,46.5,43,27.7,17.3,10,50.3,1.7
6260,10.2,6,57.8,311.4,49.7,49.2,46.4,42.8,25.7,16.8,9.9,50.2,1.7
6270,10.2,5.9,57.3,309.6,49.8,49.1,46.4,42.6,24.5,16.9,9.9,50.2,1.7
6280,10.1,5.9,57.5,312.9,49.8,48.9,46.3,42.3,22.8,16.3,10,50.2,1.7
6290,10.1,5.8,57.5,306.1,49.5,48.8,46.2,42.1,22.1,16.3,10,50.2,1.7
6300,10,5.8,57.5,303.1,49.5,48.7,46.2,41.9,21.2,16.4,10,50.1,1.7
6310,10,5.8,57.7,300.7,49.7,48.5,46.1,41.7,20.1,16.2,10,50.1,1.7
6320,9.9,5.8,57.7,297.8,49.7,48.3,46,41.5,19.6,15.9,9.9,50.1,1.7
6330,9.9,5.7,57.6,295.6,49.7,48.1,45.9,41.4,19.9,16.1,9.9,50,0
6340,9.9,5.7,57.5,293.6,49.2,48.1,45.9,41.3,19.3,15.7,9.9,49.8,0
6350,9.9,5.7,57.7,293.5,49.4,48.1,45.8,41.3,19,15.5,9.9,49.6,0
6360,9.9,5.7,57.5,296.6,49.7,48,45.8,41.3,19.5,15.8,9.9,49.8,0
6370,10,5.8,58,293,49.8,47.9,45.8,41.3,20.2,15.6,9.9,49.5,0
6380,10.1,5.9,57.8,293,49.9,48,45.8,41.3,20.1,15.5,9.9,49.4,0
6390,10.2,6,58.1,293.7,49.9,48,45.8,41.3,20.1,15.5,9.9,49.2,0
6400,10.3,6.1,57.9,293.7,49.5,48,45.8,41.3,20.1,15.4,9.9,49.1,0
6410,10.4,6.2,58,293.9,49.4,48,45.8,41.3,19.8,15.4,9.9,48.9,0
6420,10.4,6.2,57.9,294.6,49.7,47.9,45.8,41.4,19.5,15.5,9.9,48.6,0
6430,10.4,6.2,58.2,295.3,49.8,48,45.8,41.4,19.9,15.5,9.9,48.4,0
6440,10.4,6.2,58,295.3,49.6,48,45.8,41.4,20.6,15.5,9.9,48.3,0
6450,10.4,6.2,58,296.1,49.5,47.9,45.8,41.3,20.9,15.5,9.9,48.1,0
6460,10.4,6.2,58.1,296.5,49.7,47.9,45.8,41.3,21,15.5,9.9,47.8,0
6470,10.3,6.1,57.7,296.9,49.7,48,45.8,41.4,20.8,15.5,9.9,47.7,0
6480,10.3,6.1,57.9,297.2,49.8,48,45.7,41.5,20.9,15.6,9.9,47.5,0
6490,10.3,6.1,57.9,298,49.8,48,45.8,41.4,21,15.7,9.9,47.3,0
6500,10.3,6,57.8,298.2,49.7,48,45.8,41.4,20.9,15.8,10,47.1,0
6510,10.2,6,58,300.2,49.5,48,45.8,41.4,21,15.8,10,46.9,0
6520,10.1,5.9,57.7,299.8,49.3,47.9,45.8,41.5,21.3,15.7,9.9,46.7,0
6530,10.1,5.9,57.5,301.4,49.4,48,45.8,41.4,21.4,15.7,9.9,46.6,0
6540,10.1,5.9,57.9,299.8,49.2,48,45.8,41.4,21.4,15.7,10,46.4,0
6550,10,5.8,57.8,300.2,49.5,48,45.8,41.4,21.6,15.7,10,46.2,0
6560,10,5.8,57.9,298,49.6,48,45.8,41.5,22,15.6,10,46,0
6570,10,5.8,57.9,298.1,49.5,48,45.8,41.6,22,15.6,10,45.9,0
6580,10,5.8,57.9,297.6,49.2,48,45.8,41.6,21.9,15.6,10,45.7,0
6590,10,5.8,58,297.8,49.5,48,45.8,41.6,22.1,15.7,10,45.6,0
6600,10,5.8,57.9,298.4,49.5,47.9,45.8,41.5,22.1,15.7,10,45.4,0
6610,10,5.8,57.8,297.8,49.5,48,45.8,41.5,22.1,15.7,10,45.3,0
6620,10,5.8,58,297.4,49.6,48,45.8,41.5,22.2,15.7,10,45.2,0
6630,10.2,6,58.2,297.9,49.5,48,45.8,41.6,22.5,15.7,10,45,0
6640,10.2,6,57.8,298.7,49.2,48,45.8,41.7,22.6,15.7,10,44.8,0
6650,10.2,6,58,298.5,49.1,47.9,45.8,41.7,22.7,15.8,10,44.6,0
6660,10.3,6.1,58,298.8,49.4,48,45.8,41.7,22.6,15.8,10,44.5,0
6670,10.4,6.3,58.3,298.5,49.3,48,45.8,41.6,22.8,15.8,10,44.3,0
6680,10.5,6.3,58.2,299.1,49.2,48,45.8,41.7,23,15.8,10,44.1,0
6690,10.4,6.3,58.4,299.2,49.1,48,45.8,41.6,23.1,15.8,10,43.9,0
6700,10.4,6.2,58,299.9,49,48,45.8,41.7,23.2,15.8,10,43.8,0
6710,10.4,6.2,58.1,300.9,49.1,47.9,45.8,41.7,23.2,15.8,10,43.7,0
6720,10.4,6.2,58,300.4,49.3,48,45.8,41.7,23.3,15.8,10,43.5,0
6730,10.3,6.1,58.2,300.8,49.5,48,45.8,41.7,23.3,15.8,10,43.4,0
6740,10.2,6.1,58.2,301,48.8,47.9,45.8,41.8,23.5,15.8,10,43.2,0
6750,10.3,6.1,57.9,301.4,48.7,47.9,45.8,41.8,23.6,15.8,10,43,0
6760,10.2,6,57.9,301.4,49,48,45.8,41.8,23.7,15.8,10,42.9,0
6770,10.1,6,58,302,49.1,48,45.8,41.8,23.7,15.8,10,42.7,0
6780,10.1,5.9,57.9,301.8,49.2,48,45.8,41.8,23.9,15.8,10,42.6,0
6790,10.1,5.9,57.6,302.3,48.9,48,45.8,41.8,23.9,15.9,10,42.4,0
6800,10,5.8,57.8,301.7,48.9,48,45.8,41.9,24,15.9,10,42.3,0
6810,9.9,5.8,57.9,302.5,49,48,45.8,41.8,24.1,15.9,10,42.1,0
6820,10,5.8,58,302.1,49.1,47.9,45.8,41.8,24.2,15.9,10,42,0
6830,9.9,5.8,58,302.5,48.7,47.9,45.8,41.8,24.4,15.9,10,41.9,0
6840,10,5.8,58,302.2,48.8,48,45.8,41.9,24.4,15.9,10,41.7,0
6850,9.9,5.7,58.1,302.3,49,48,45.8,41.9,24.5,16,10,41.6,0
6860,9.9,5.7,57.7,302.2,49.3,48,45.8,41.9,24.5,16,10,41.4,0
6870,9.8,5.7,58,302.2,49.1,48,45.8,41.9,24.6,16,10,41.2,0
6880,9.8,5.7,58.1,301.8,49,48,45.8,41.9,24.7,16,10,41.1,0
6890,9.8,5.7,58.3,302.1,48.9,48,45.8,42,24.9,16,10,41,0
6900,9.8,5.7,58.2,302.2,49,47.9,45.8,42,25,16,10,40.8,0
6910,9.9,5.8,58.4,302.3,49.1,47.9,45.8,42,25,16,10,40.7,0
6920,10.1,5.9,58.3,302.2,49.2,47.9,45.8,42,25,16,10,40.5,0
6930,10.1,6,58.4,302.6,49.2,47.9,45.8,42,25.1,16.1,10,40.4,0
6940,10.2,6.1,58.4,302.9,49.2,48,45.8,42,25.3,16.1,10,40.2,0
6950,10.3,6.1,58.4,303,49.4,48,45.8,42,25.4,16.1,10,40.1,0
6960,10.3,6.2,58.6,303.3,49.4,48,45.8,42,25.5,16.1,10,40,0
6970,10.3,6.1,58.6,303.2,49.3,47.9,45.8,42.1,25.5,16.1,10,39.8,0
6980,10.3,6.1,58.4,303.2,49.3,48,45.8,42.1,25.5,16.1,10,39.7,0
6990,10.2,6,58.3,303.9,49.2,47.9,45.7,42.1,25.7,16.1,10,39.5,0
7000,10.1,6,58.2,303.7,48.9,48,45.8,42.2,25.8,16.2,10,39.4,0
7010,10.2,6,58.2,304.4,49,47.9,45.8,42.1,25.8,16.2,10,39.3,0
7020,10.2,6,58.2,303.9,49,48,45.8,42.1,25.9,16.2,10,39.1,0
7030,10.2,6,58.3,304.7,48.9,48,45.7,42.1,26,16.2,10,39,0
7040,10.1,5.9,58.2,304.7,49,47.9,45.7,42.1,26.1,16.2,10,38.9,0
7050,10.2,6,58,305.1,49,48,45.7,42.2,26.2,16.3,10,38.7,0
7060,10.1,6,58.1,305.1,48.9,47.9,45.7,42.2,26.2,16.3,10,38.6,0
7070,10.2,6,58,305.7,48.9,47.9,45.8,42.2,26.3,16.3,10,38.5,0
7080,10.2,6,58,305.3,48.9,47.9,45.8,42.2,26.4,16.3,10,38.3,0
7090,10.2,6.1,58.1,306,48.7,48,45.8,42.2,26.6,16.3,10,38.2,0
7100,10.3,6.1,57.9,305.8,49.1,48,45.8,42.3,26.6,16.3,10,38,0
7110,10.3,6.1,57.9,306.3,49.3,47.9,45.7,42.2,26.6,16.4,10,37.9,0
7120,10.4,6.2,58.1,306,49.3,47.9,45.7,42.2,26.7,16.4,10,37.8,0
7130,10.4,6.2,57.9,307,49.1,47.9,45.7,42.3,26.8,16.4,10.1,37.7,0
7140,10.4,6.1,57.8,306.8,49.1,47.9,45.8,42.3,26.9,16.4,10.1,37.6,0
7150,10.4,6.2,57.9,306.9,48.9,48,45.7,42.3,27,16.4,10.1,37.4,0
7160,10.4,6.2,57.8,307,48.9,47.9,45.7,42.3,27,16.5,10.1,37.3,0
7170,10.3,6.1,57.7,307,49,47.9,45.7,42.3,27.1,16.5,10.1,37.2,0
7180,10.3,6,57.7,307,48.8,47.9,45.8,42.4,27.2,16.5,10.1,37,0
7190,10.3,6,57.6,307,49,47.9,45.8,42.4,27.3,16.6,10.1,36.9,0
7200,10.3,6.1,57.5,307,49.1,47.9,45.7,42.4,27.4,16.6,10.1,36.8,0
7210,10.2,6,57.5,307.3,49,47.9,45.7,42.4,27.4,16.6,10.1,36.7,0
7220,10.2,6,57.5,307.1,48.9,47.9,45.7,42.4,27.5,16.6,10.1,36.5,0
7230,10.2,6,57.6,307.6,48.9,47.9,45.7,42.4,27.6,16.6,10.1,36.4,0
7240,10.1,5.8,57.4,307.8,48.9,47.9,45.7,42.4,27.6,16.7,10.1,36.3,0
7250,10.1,5.9,57.4,307.9,49,48,45.7,42.4,27.7,16.7,10.1,36.2,0
7260,10.1,5.9,57.6,307.9,49.2,48,45.7,42.4,27.8,16.7,10.1,36.1,0
7270,10,5.8,57.6,308.1,49.1,47.9,45.7,42.4,27.9,16.8,10.1,35.9,0
7280,10,5.8,57.6,308.2,48.8,47.9,45.7,42.5,28,16.8,10.1,35.8,0
7290,10,5.8,57.8,309,49,48,45.7,42.5,28,16.8,10.1,35.7,0
7300,10,5.8,57.8,308.3,48.9,47.9,45.7,42.5,28.1,16.8,10.1,35.6,0
7310,10,5.8,57.5,308.7,49,47.9,45.7,42.5,28.2,16.8,10.1,35.5,0
7320,10.1,5.9,57.7,308.6,49.1,47.9,45.7,42.5,28.2,16.8,10.1,35.4,0
7330,10.2,6,57.8,308.2,48.5,48,45.8,42.6,28.3,16.9,10.1,35.2,0
7340,10.2,6,57.6,308.6,48.7,47.9,45.7,42.6,28.4,16.9,10.1,35.1,0
7350,10.4,6.1,57.9,309.4,48.4,47.9,45.7,42.6,28.5,17,10.1,35,0
7360,10.4,6.2,58,309.6,47.9,48,45.7,42.6,28.6,17,10.1,34.9,0
7370,10.4,6.2,57.9,309.9,47.9,47.9,45.7,42.6,28.6,17,10.1,34.8,0
7380,10.4,6.2,57.8,309.7,48,47.9,45.7,42.6,28.7,17.1,10.1,34.7,0
7390,10.4,6.2,57.8,310.2,48.4,47.9,45.7,42.6,28.8,17,10.1,34.5,0
7400,10.4,6.2,58,309.9,48.4,47.9,45.7,42.7,28.9,17.1,10.1,34.4,0
7410,10.3,6.1,58,310.4,48.6,47.9,45.7,42.7,28.9,17.1,10.1,34.3,0
7420,10.3,6.1,58,310.3,48.8,47.9,45.7,42.7,29,17.2,10.1,34.2,0
7430,10.3,6.1,57.8,310.9,48.9,47.9,45.7,42.7,29.1,17.2,10.1,34.1,0
7440,10.2,6,57.8,311,48.7,47.9,45.7,42.7,29.1,17.2,10.1,34,0
7450,10.1,5.9,57.8,311.3,49,47.9,45.7,42.7,29.2,17.2,10.1,33.9,0
7460,10.1,5.9,57.7,311,49.2,47.9,45.7,42.7,29.3,17.2,10.1,33.8,0
7470,10.1,5.9,57.4,311.2,49,47.9,45.7,42.7,29.3,17.3,10.1,33.7,0
7480,10.1,5.9,57.7,311.2,48.9,47.9,45.7,42.8,29.4,17.4,10.1,33.6,0
7490,10.1,5.9,57.8,311.4,49,47.9,45.7,42.8,29.5,17.4,10.1,33.4,0
7500,10,5.8,57.6,311.4,48.8,47.9,45.7,42.8,29.6,17.4,10.1,33.3,0
7510,9.9,5.8,57.8,311.6,48.9,47.9,45.7,42.8,29.7,17.4,10.1,33.2,0
7520,9.9,5.8,57.8,311.8,49.1,47.9,45.7,42.8,29.7,17.4,10.1,33.1,0
7530,9.9,5.7,58,312,48.9,47.9,45.7,42.8,29.7,17.5,10.1,33,0
7540,9.8,5.7,57.8,312.4,48.9,47.9,45.7,42.9,29.8,17.5,10.1,32.9,0
7550,9.9,5.7,58,312.5,48.7,47.9,45.7,42.9,29.9,17.6,10.1,32.8,0
