Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
7560,9.9,5.8,58.2,312.4,49,47.9,45.7,42.9,30,17.6,10.1,32.7,0
7570,10.1,6,58.1,312.5,49,47.9,45.7,42.9,30,17.6,10.1,32.6,0
7580,10.2,6,58.1,311.6,48.7,47.9,45.7,42.9,30.1,17.6,10.1,32.5,0
7590,10.2,6,58.4,313,48.6,47.9,45.7,42.9,30.2,17.7,10.1,32.4,0
7600,10.2,6,58.2,312.8,48.7,47.9,45.7,42.9,30.3,17.7,10.1,32.3,0
7610,10.2,6.1,58.3,312.9,48.7,47.9,45.7,43,30.3,17.7,10.1,32.2,0
7620,10.3,6.1,58.2,313.2,48.6,47.9,45.7,43,30.4,17.8,10.1,32.1,0
7630,10.3,6.1,58,313.6,48.7,47.9,45.7,43,30.4,17.8,10.1,32,0
7640,10.4,6.2,58.1,312.8,48.6,47.9,45.7,43,30.5,17.8,10.1,31.9,0
7650,10.5,6.3,58.3,313.3,48.5,47.9,45.7,43,30.6,17.9,10.1,31.7,0
7660,10.4,6.2,58,313,48.7,47.9,45.7,43,30.6,17.9,10.1,31.6,0
7670,10.4,6.2,57.9,313.6,48.8,47.9,45.7,43,30.7,17.9,10.1,31.5,0
7680,10.3,6.2,58.2,314.2,48.6,47.9,45.7,43.1,30.8,18,10.2,31.4,0
7690,10.4,6.2,58.2,313.8,48.7,47.9,45.7,43.1,30.8,18,10.1,31.3,0
7700,10.4,6.2,58.1,313.4,48.8,47.9,45.7,43.1,30.9,18,10.2,31.2,0
7710,10.3,6.1,57.9,313.9,48.7,47.9,45.7,43.1,30.9,18.1,10.1,31.1,0
7720,10.2,6,58,314.1,49,47.9,45.7,43.1,31,18.1,10.1,31,0
7730,10.2,6,57.9,314.4,49.1,47.9,45.7,43.1,31.1,18.2,10.2,30.9,0
7740,10.2,6,58,314.4,48.8,47.9,45.7,43.1,31.2,18.2,10.2,30.8,0
7750,10,5.9,57.9,314.5,48.8,47.9,45.7,43.2,31.2,18.2,10.2,30.7,0
7760,10,5.8,57.7,314.5,48.7,47.9,45.7,43.2,31.3,18.2,10.2,30.7,0
7770,10,5.8,57.8,314.9,48.9,47.9,45.7,43.2,31.4,18.3,10.2,30.5,0
7780,10,5.9,57.9,315.1,48.9,47.9,45.7,43.2,31.4,18.3,10.2,30.5,0
7790,10,5.8,57.8,315.2,48.9,47.9,45.7,43.2,31.5,18.3,10.2,30.4,0
7800,9.9,5.7,57.9,315.7,48.7,47.9,45.7,43.2,31.5,18.4,10.2,30.3,0
7810,9.9,5.7,57.8,316.4,48.9,47.9,45.7,43.3,31.6,18.4,10.2,30.2,0
7820,9.8,5.7,58,316.1,49.1,47.9,45.7,43.3,31.6,18.4,10.2,30.1,0
7830,9.8,5.7,58.1,315.9,49.1,47.9,45.7,43.3,31.7,18.5,10.2,30,0
7840,9.8,5.7,58,316.4,48.8,47.9,45.7,43.3,31.8,18.5,10.2,29.9,0
7850,9.8,5.7,58.1,316.9,48.8,47.9,45.7,43.3,31.9,18.6,10.2,29.8,0
7860,9.9,5.8,58.3,316.8,49,47.9,45.7,43.3,31.9,18.6,10.2,29.7,0
7870,9.9,5.8,58.3,317,48.7,47.9,45.7,43.4,32,18.6,10.2,29.6,0
7880,9.9,5.8,58.1,317,48.8,47.9,45.7,43.4,32,18.6,10.2,29.5,0
7890,10,5.9,58.3,317,49,47.9,45.7,43.4,32.1,18.7,10.2,29.4,0
7900,10.1,5.9,58.2,316.5,48.7,47.9,45.7,43.4,32.2,18.7,10.2,29.3,0
7910,10.1,5.9,58.2,317.3,48.5,47.9,45.7,43.4,32.2,18.8,10.2,29.3,0
7920,10.2,6.1,58.4,317.2,48.8,47.9,45.7,43.4,32.3,18.8,10.2,29.2,0
7930,10.3,6.2,58.5,317.4,48.8,47.9,45.7,43.4,32.4,18.9,10.2,29.1,0
7940,10.2,6.1,58.6,317.4,49,47.9,45.7,43.5,32.4,18.9,10.2,29,0
7950,10.2,6.1,58.5,317.5,49,47.9,45.7,43.5,32.5,18.9,10.3,28.9,0
7960,10.1,6,58.5,317.7,48.8,47.9,45.7,43.5,32.5,19,10.3,28.8,0
7970,10.2,6,58.4,317.9,48.7,47.9,45.7,43.5,32.6,19,10.3,28.7,0
7980,10.1,6,58.6,317.9,48.6,47.9,45.7,43.5,32.7,19.1,10.3,28.7,0
7990,10.1,5.9,58.5,318.3,48.6,47.9,45.7,43.5,32.7,19.1,10.3,28.5,0
8000,10,5.9,58.4,318.2,48.8,47.9,45.7,43.6,32.8,19.1,10.3,28.5,0
8010,10.1,5.9,58.1,318.4,48.5,47.9,45.7,43.6,32.9,19.2,10.3,28.4,0
8020,10,5.9,58.2,318.3,48.2,47.9,45.7,43.6,32.9,19.2,10.3,28.3,0
8030,10,5.9,58.2,319.1,47.9,47.9,45.7,43.6,33,19.2,10.3,28.2,0
8040,10,5.9,58.2,318.9,48.3,47.9,45.7,43.6,33,19.3,10.3,28.1,0
8050,10.1,6,58.2,319.6,48.5,47.9,45.7,43.6,33.1,19.3,10.3,28,0
8060,10.2,6,57.9,319.5,48.3,47.9,45.7,43.7,33.1,19.4,10.3,28,0
8070,10.2,6.1,58.2,321.9,48.5,47.9,45.7,43.7,33.2,19.4,10.3,27.9,0
8080,10.4,6.2,58.1,320,48.5,47.9,45.7,43.7,33.3,19.4,10.3,27.8,0
8090,10.4,6.2,57.9,320.4,48.4,47.9,45.7,43.7,33.3,19.5,10.3,27.7,0
8100,10.5,6.3,57.9,320.5,48.2,47.9,45.7,43.7,33.4,19.5,10.4,27.6,0
8110,10.4,6.2,58,320.8,48.5,47.9,45.7,43.8,33.4,19.6,10.4,27.6,0
8120,10.4,6.2,57.8,321,48.6,47.9,45.7,43.8,33.5,19.6,10.4,27.5,0
8130,10.5,6.2,57.8,321.3,48.5,47.9,45.7,43.8,33.5,19.7,10.4,27.4,0
8140,10.5,6.3,57.9,321.4,48.6,47.9,45.7,43.8,33.6,19.7,10.4,27.3,0
8150,10.5,6.2,57.9,321.3,48.7,47.9,45.7,43.8,33.7,19.7,10.4,27.2,0
8160,10.3,6.1,57.8,321.3,48.7,47.9,45.7,43.8,33.7,19.8,10.4,27.2,0
8170,10.3,6.1,57.6,325.9,48.9,47.9,45.7,43.9,33.8,19.8,10.4,27.1,0
8180,10.2,6,57.5,321.5,48.6,47.9,45.7,43.9,33.8,19.9,10.4,27,0
8190,10.2,6,57.7,322,48.2,47.9,45.7,43.9,33.9,19.9,10.4,26.9,0
8200,10.1,5.9,57.3,321.5,48,47.9,45.8,43.9,33.9,20,10.5,26.9,0
8210,10.2,5.9,57.5,321.8,48.1,47.9,45.7,43.9,34,20,10.5,26.8,0
8220,10.1,5.9,57.4,321.5,48,47.9,45.8,43.9,34.1,20,10.5,26.7,0
8230,10,5.8,57.6,322.1,48,47.9,45.8,44,34.1,20.1,10.5,26.6,0
8240,10,5.8,57.6,321.8,48.4,47.9,45.8,44,34.2,20.1,10.5,26.5,0
8250,10,5.8,57.5,321.9,48.7,47.9,45.8,44,34.2,20.2,10.5,26.5,0
8260,9.9,5.7,57.4,328.2,48.6,47.9,45.8,44,34.3,20.2,10.5,26.4,0
8270,9.9,5.7,57.6,322.6,48.6,47.9,45.8,44.1,34.3,20.2,10.5,26.3,0
8280,9.8,5.6,57.4,322.7,48.7,47.9,45.8,44,34.4,20.3,10.5,26.3,0
8290,9.9,5.7,57.5,323.2,48.8,47.9,45.8,44.1,34.5,20.3,10.6,26.2,0
8300,9.9,5.7,57.5,323,48.5,47.9,45.8,44.1,34.5,20.4,10.6,26.1,0
8310,9.9,5.8,57.9,323.1,48.3,47.9,45.8,44.1,34.6,20.4,10.6,26,0
8320,10,5.8,57.7,323.6,48.5,47.9,45.8,44.2,34.6,20.5,10.6,26,0
8330,10,5.8,57.9,323.7,48.7,47.9,45.8,44.2,34.7,20.5,10.6,25.9,0
8340,10.2,6,57.8,329.2,48.5,47.9,45.8,44.2,34.7,20.5,10.6,25.8,0
8350,10.3,6.1,57.9,329.3,48.7,47.9,45.8,44.2,34.8,20.6,10.6,25.8,0
8360,10.4,6.1,57.9,324.2,48.7,47.9,45.8,44.2,34.8,20.6,10.6,25.7,0
8370,10.4,6.2,58,323.7,48.8,47.9,45.8,44.2,34.9,20.7,10.7,25.6,0
8380,10.4,6.2,58,325.2,48.6,47.9,45.8,44.2,34.9,20.7,10.7,25.6,0
8390,10.4,6.1,57.7,325.4,48.9,47.9,45.8,44.3,35,20.8,10.7,25.5,0
8400,10.4,6.2,57.8,329.8,48.8,47.9,45.8,44.3,35.1,20.8,10.7,25.4,0
8410,10.4,6.2,58.1,325.1,48.5,47.9,45.8,44.3,35.1,20.8,10.7,25.3,0
8420,10.3,6.1,57.9,325.5,48.6,47.9,45.8,44.3,35.2,20.9,10.7,25.3,0
8430,10.2,6,57.9,325.5,48.5,47.9,45.8,44.3,35.2,20.9,10.7,25.2,0
8440,10.2,6,57.8,325.5,48.5,47.9,45.8,44.4,35.3,21,10.7,25.1,0
8450,10.3,6.1,58,325.1,48.6,47.9,45.8,44.4,35.3,21,10.7,25.1,0
8460,10.1,5.9,57.7,325,48.8,47.9,45.8,44.4,35.4,21.1,10.8,25,0
8470,10.1,5.9,57.8,325.4,48.3,47.9,45.8,44.4,35.4,21.1,10.8,24.9,0
8480,10,5.8,57.7,325.9,48.1,47.9,45.8,44.4,35.5,21.2,10.8,24.9,0
8490,10,5.8,57.6,325.6,48.1,47.9,45.8,44.4,35.5,21.2,10.8,24.8,0
8500,10,5.8,57.6,326,48.5,47.9,45.8,44.5,35.6,21.3,10.8,24.7,0
8510,9.9,5.8,58,325.9,48.5,47.9,45.8,44.5,35.7,21.3,10.8,24.7,0
8520,9.8,5.6,57.6,326.5,48.1,47.9,45.8,44.5,35.7,21.4,10.8,24.6,0
8530,9.9,5.7,57.8,326.6,47.7,47.9,45.8,44.5,35.8,21.4,10.8,24.5,0
8540,9.9,5.7,57.9,326.9,48.3,47.9,45.8,44.5,35.8,21.4,10.9,24.4,0
8550,9.9,5.8,58,326.8,48.3,47.9,45.9,44.6,35.9,21.5,10.9,24.4,0
8560,10,5.8,58.1,327,48.5,47.9,45.9,44.6,35.9,21.5,10.9,24.3,0
8570,10.1,5.9,57.9,327,48.4,47.9,45.9,44.6,36,21.6,10.9,24.3,0
8580,10.2,6,58,328.9,48.2,47.9,45.9,44.6,36,21.6,10.9,24.2,0
8590,10.3,6.1,58.3,327.5,48.2,47.9,45.9,44.6,36.1,21.7,10.9,24.2,0
8600,10.4,6.1,57.9,327.8,48.4,47.9,45.9,44.7,36.1,21.7,10.9,24.1,0
8610,10.4,6.2,58.1,327.9,48.5,47.9,45.9,44.7,36.2,21.8,11,24,0
8620,10.4,6.2,58.1,328.5,48.4,47.9,45.9,44.7,36.2,21.8,11,24,0
8630,10.5,6.3,58.1,328,48.3,47.9,45.9,44.7,36.3,21.9,11,23.9,0
8640,10.4,6.2,57.9,328.1,48.4,47.9,45.9,44.7,36.3,21.9,11,23.8,0
8650,10.4,6.3,58.3,328.4,48,47.9,45.9,44.7,36.4,22,11,23.8,0
8660,10.3,6.2,58.2,328.5,47.8,47.9,45.9,44.7,36.4,22,11,23.7,0
8670,10.4,6.2,58.2,328.8,47.6,47.8,45.9,44.8,36.5,22,11,23.6,0
8680,10.3,6.1,58,329.2,47.6,47.9,45.9,44.8,36.5,22.1,11.1,23.6,0
8690,10.3,6.1,58,329.6,47.5,47.9,45.9,44.8,36.6,22.1,11,23.5,0
8700,10.3,6.1,58.1,329.3,47.5,47.9,45.9,44.8,36.6,22.2,11.1,23.5,0
8710,10.2,6,58,329.3,47.9,47.9,45.9,44.8,36.7,22.2,11.1,23.4,0
8720,10.1,5.9,57.7,329.9,47.8,47.9,45.9,44.9,36.7,22.3,11.1,23.3,0
8730,10.2,6,57.9,330,47.5,47.9,45.9,44.9,36.8,22.3,11.1,23.3,0
8740,10,5.9,57.9,330.5,47.7,47.9,45.9,44.9,36.8,22.4,11.1,23.2,0
8750,10,5.8,57.9,330.2,47.5,47.8,45.9,44.9,36.9,22.4,11.1,23.1,0
8760,10,5.9,58,330.3,47.9,47.9,45.9,44.9,36.9,22.5,11.1,23.1,0
8770,10,5.9,57.8,330.2,48.1,47.9,45.9,44.9,37,22.5,11.1,23,0
8780,9.9,5.7,58,330.6,48.4,47.9,46,45,37,22.6,11.1,23,0
8790,9.9,5.7,57.8,330.9,48.6,47.8,46,45,37.1,22.6,11.1,22.9,0
8800,9.9,5.7,57.8,331.2,48.4,47.9,46,45,37.1,22.7,11.1,22.9,0
8810,9.9,5.7,58.1,331.5,48.5,47.9,46,45,37.2,22.7,11.2,22.8,0
8820,9.8,5.7,58.1,331.6,48.8,47.9,46,45.1,37.2,22.8,11.2,22.7,0
8830,9.8,5.7,58.4,331.4,48.7,47.9,46,45.1,37.3,22.8,11.2,22.7,0
8840,9.8,5.7,58.3,331.6,48.4,47.9,46,45.1,37.3,22.9,11.2,22.6,0
8850,9.9,5.8,58.4,331.6,48.5,47.9,46,45.1,37.4,22.9,11.2,22.6,0
8860,9.9,5.8,58.3,332,48.2,47.9,46,45.1,37.4,23,11.2,22.5,0
8870,10,5.9,58.4,331.6,48.4,47.9,46,45.1,37.5,23,11.2,22.5,0
8880,10.1,6,58.4,332,48.8,47.9,46,45.1,37.5,23.1,11.2,22.4,0
8890,10.2,6.1,58.5,331.6,48.8,47.9,46,45.2,37.5,23.1,11.3,22.3,0
8900,10.2,6.1,58.5,331.7,48.8,47.9,46,45.2,37.6,23.1,11.3,22.3,0
8910,10.3,6.1,58.7,332.3,48.5,47.9,46,45.2,37.7,23.2,11.3,22.2,0
8920,10.2,6.1,58.5,332.4,48.6,47.9,46,45.2,37.7,23.3,11.3,22.2,0
8930,10.3,6.1,58.5,332.3,48.4,47.9,46,45.2,37.8,23.3,11.3,22.1,0
8940,10.2,6.1,58.5,332.3,48.3,47.9,46,45.2,37.8,23.3,11.3,22.1,0
8950,10.1,6,58.4,332.2,48.5,47.9,46.1,45.3,37.9,23.4,11.3,22,0
8960,10.1,6,58.4,332.6,48.5,47.9,46.1,45.3,37.9,23.4,11.4,22,0
8970,10.1,5.9,58.2,332.8,48.4,47.8,46.1,45.3,37.9,23.5,11.4,21.9,0
8980,10.1,5.9,58.2,333,48.2,47.9,46.1,45.3,38,23.5,11.4,21.9,0
8990,10,5.9,58.1,333.1,48.4,47.8,46.1,45.3,38,23.6,11.4,21.8,0
9000,10,5.9,58,333.4,48.4,47.8,46.1,45.4,38.1,23.7,11.4,21.8,0
9010,10,5.9,58.4,333.8,48,47.9,46.1,45.4,38.1,23.7,11.4,21.7,0
9020,10.1,6,58.4,333.8,48,47.9,46.1,45.4,38.2,23.7,11.4,21.6,0
9030,10.2,6,58.4,334.1,47.7,47.8,46.1,45.4,38.2,23.8,11.5,21.6,0
9040,10.2,6,58.1,334.7,48.1,47.8,46.1,45.4,38.3,23.8,11.5,21.5,0
9050,10.3,6.1,58.4,334.9,48.2,47.8,46.1,45.4,38.3,23.9,11.5,21.5,0
9060,10.4,6.3,58.3,334.9,48.2,47.8,46.1,45.4,38.4,23.9,11.5,21.4,0
9070,10.4,6.3,58.3,335.3,48,47.9,46.1,45.4,38.4,24,11.5,21.4,0
9080,10.4,6.2,58.1,335.4,48.2,47.9,46.1,45.5,38.5,24,11.5,21.3,0
9090,10.4,6.3,58.2,335.5,48,47.9,46.1,45.5,38.5,24.1,11.5,21.3,0
9100,10.4,6.2,58.2,335.7,48.2,47.9,46.1,45.5,38.5,24.1,11.5,21.2,0
9110,10.4,6.2,58,335.5,48,47.9,46.1,45.5,38.6,24.2,11.6,21.2,0
9120,10.3,6.1,57.7,335.7,48,47.8,46.1,45.5,38.6,24.2,11.6,21.1,0
9130,10.3,6.1,57.8,334.9,48.5,47.9,46.2,45.5,38.7,24.3,11.6,21.1,0
9140,10.3,6.1,57.9,335.4,48.3,47.9,46.2,45.6,38.7,24.3,11.6,21,0
9150,10.2,6,57.8,334.3,48.4,47.9,46.2,45.6,38.8,24.4,11.6,21,0
9160,10.2,6,57.7,335.5,48.5,47.8,46.2,45.6,38.8,24.4,11.6,20.9,0
9170,10.1,5.9,57.7,335.1,48.4,47.8,46.2,45.6,38.9,24.5,11.6,20.9,0
9180,10,5.9,57.8,335.9,48.2,47.9,46.2,45.6,38.9,24.5,11.7,20.8,0
9190,10.1,5.9,57.8,335.6,48.4,47.9,46.2,45.6,39,24.6,11.7,20.8,0
9200,10,5.8,57.7,335.9,48.4,47.8,46.2,45.6,39,24.6,11.7,20.7,0
9210,10,5.8,57.6,335.9,48.3,47.8,46.2,45.7,39,24.7,11.7,20.7,0
9220,10,5.8,57.6,336.6,48.1,47.8,46.2,45.7,39.1,24.7,11.7,20.6,0
9230,9.9,5.7,57.7,336.8,48,47.9,46.3,45.7,39.2,24.8,11.7,20.6,0
9240,9.9,5.7,57.7,337.3,48.3,47.8,46.3,45.7,39.2,24.8,11.7,20.6,0
9250,9.9,5.7,57.9,337.1,48.3,47.8,46.3,45.7,39.2,24.9,11.7,20.5,0
9260,9.9,5.7,57.8,337.9,48.5,47.8,46.3,45.7,39.3,24.9,11.8,20.4,0
9270,10,5.8,58.1,337.4,48.4,47.8,46.3,45.7,39.3,25,11.8,20.4,0
9280,10.1,5.9,58,338.2,48.3,47.8,46.3,45.7,39.4,25,11.8,20.4,0
9290,10.1,5.9,58.1,338.1,48.4,47.8,46.3,45.8,39.4,25.1,11.8,20.3,0
9300,10.1,5.9,58,338.4,48.5,47.8,46.3,45.8,39.5,25.1,11.8,20.3,0
9310,10.4,6.2,58.3,338.7,48.4,47.8,46.3,45.8,39.5,25.2,11.8,20.2,0
9320,10.4,6.2,58.3,339.6,48.2,47.8,46.3,45.8,39.5,25.2,11.8,20.2,0
9330,10.4,6.2,58,338.8,48.3,47.8,46.3,45.8,39.6,25.3,11.8,20.1,0
9340,10.4,6.2,58.2,338.8,48.1,47.8,46.3,45.8,39.6,25.3,11.8,20.1,0
9350,10.4,6.2,58.2,339,48.2,47.9,46.4,45.8,39.7,25.4,11.9,20.1,0
9360,10.4,6.2,58.1,338.8,47.9,47.9,46.3,45.8,39.7,25.4,11.9,20,0
9370,10.4,6.1,57.8,338.9,47.8,47.8,46.4,45.9,39.8,25.5,11.9,20,0
9380,10.3,6.1,58.1,338.7,47.8,47.9,46.4,45.9,39.8,25.5,11.9,19.9,0
9390,10.3,6.1,58,339.8,48.1,47.8,46.4,45.9,39.9,25.6,11.9,19.9,0
9400,10.3,6.1,57.8,339.2,48.1,47.8,46.4,45.9,39.9,25.7,11.9,19.8,0
9410,10.2,6,57.8,339.3,48.1,47.8,46.4,45.9,39.9,25.7,11.9,19.8,0
9420,10.2,6,57.7,339.4,48.1,47.8,46.4,45.9,40,25.7,12,19.7,0
9430,10.2,6,57.6,339.3,48.2,47.9,46.4,46,40,25.8,12,19.7,0
9440,10.1,5.9,57.6,339.6,48.2,47.8,46.4,45.9,40.1,25.8,12,19.6,0
9450,10.1,5.9,57.7,339.6,47.8,47.8,46.4,46,40.1,25.9,12,19.6,0
9460,10,5.8,57.7,340.1,47.8,47.8,46.4,46,40.2,26,12,19.6,0
9470,9.9,5.7,57.7,340.2,47.8,47.8,46.4,46,40.2,26,12,19.5,0
9480,9.9,5.7,57.5,340.1,47.8,47.8,46.5,46,40.2,26.1,12,19.5,0
9490,10,5.8,57.7,340.3,47.7,47.8,46.5,46,40.3,26.1,12,19.4,0
9500,9.8,5.7,57.9,340.8,47.7,47.8,46.4,46,40.3,26.1,12,19.4,0
9510,9.9,5.7,57.9,340.3,47.9,47.8,46.5,46.1,40.4,26.2,12.1,19.4,0
9520,9.8,5.7,57.9,340.9,48,47.8,46.5,46.1,40.4,26.3,12.1,19.3,0
9530,9.9,5.7,58,341.2,48.2,47.8,46.5,46.1,40.5,26.3,12.1,19.3,0
9540,10,5.8,58,341.4,48,47.8,46.5,46.1,40.5,26.4,12.1,19.2,0
9550,10.1,5.9,58.2,341.4,48.2,47.8,46.5,46.1,40.5,26.4,12.1,19.2,0
9560,10.1,5.9,58,341.9,48.3,47.8,46.5,46.1,40.6,26.5,12.1,19.2,0
9570,10.3,6.1,58.3,341.7,48.2,47.8,46.5,46.1,40.6,26.5,12.1,19.1,0
9580,10.4,6.2,58,342.6,48.2,47.8,46.5,46.1,40.7,26.6,12.1,19,0
9590,10.4,6.2,58.3,342.3,48.4,47.8,46.5,46.1,40.7,26.6,12.1,19,0
9600,10.4,6.2,58.1,343,48,47.8,46.5,46.2,40.7,26.6,12.1,19,0
9610,10.3,6.2,58.3,342.4,48,47.8,46.5,46.2,40.8,26.7,12.2,18.9,0
9620,10.3,6.1,58.2,343.2,48.2,47.9,46.5,46.2,40.8,26.8,12.2,18.9,0
9630,10.3,6.1,58.2,343.2,48,47.8,46.5,46.2,40.9,26.8,12.2,18.8,0
9640,10.3,6.1,58,343.4,47.9,47.8,46.6,46.2,40.9,26.9,12.2,18.8,0
9650,10.3,6.1,58.1,343.2,48.1,47.8,46.6,46.2,41,26.9,12.2,18.8,0
9660,10.3,6.1,58,343.7,47.4,47.8,46.6,46.2,41,27,12.2,18.7,0
9670,10.2,6,58.1,343.6,48,47.8,46.6,46.2,41,27,12.2,18.7,0
9680,10.2,6,58.1,343.5,48,47.8,46.6,46.3,41.1,27.1,12.2,18.7,0
9690,10.2,6,57.8,343.3,48,47.8,46.6,46.3,41.1,27.1,12.2,18.6,0
9700,10.1,6,58,343.6,48,47.8,46.6,46.3,41.2,27.2,12.2,18.6,0
9710,10.1,5.9,58,343.1,48.2,47.8,46.6,46.3,41.2,27.3,12.3,18.5,0
9720,10,5.8,57.8,343.2,48.1,47.8,46.6,46.3,41.3,27.3,12.3,18.5,0
9730,10,5.8,57.9,343.4,47.9,47.8,46.7,46.3,41.3,27.4,12.3,18.5,0
9740,9.9,5.8,58,343.6,47.7,47.9,46.7,46.3,41.3,27.4,12.3,18.4,0
9750,9.9,5.8,58,344,47.7,47.8,46.7,46.3,41.4,27.5,12.3,18.4,0
9760,9.9,5.7,58.1,344.2,47.5,47.8,46.7,46.3,41.4,27.5,12.3,18.3,0
9770,9.8,5.7,58.3,344.5,47.8,47.8,46.7,46.4,41.5,27.5,12.3,18.3,0
9780,9.9,5.8,58.2,344.7,47.9,47.8,46.7,46.4,41.5,27.6,12.3,18.3,0
9790,9.9,5.8,58,344.5,47.6,47.8,46.7,46.4,41.5,27.7,12.3,18.2,0
9800,10,5.8,58,345.2,47.8,47.9,46.7,46.4,41.6,27.7,12.4,18.2,0
9810,10,5.9,58.2,345.1,48,47.8,46.7,46.4,41.6,27.8,12.3,18.1,0
9820,10.2,6,58,345.5,48.1,47.8,46.7,46.4,41.6,27.8,12.4,18.1,0
9830,10.3,6.1,58.2,345.6,48,47.9,46.7,46.4,41.7,27.9,12.4,18.1,0
9840,10.4,6.2,58.1,345.6,48,47.8,46.7,46.4,41.7,27.9,12.4,18,0
9850,10.4,6.2,58.3,345.5,48.2,47.8,46.8,46.5,41.8,28,12.4,18,0
9860,10.5,6.3,58.1,345.7,48,47.8,46.8,46.5,41.8,28,12.4,18,0
9870,10.4,6.2,58.2,345.8,48.1,47.8,46.8,46.5,41.8,28.1,12.4,17.9,0
9880,10.4,6.2,58.3,346,47.8,47.8,46.8,46.5,41.9,28.1,12.4,17.9,0
9890,10.4,6.2,58.2,345.4,47.9,47.8,46.8,46.5,41.9,28.2,12.4,17.8,0
9900,10.3,6.1,58,345.7,48,47.8,46.8,46.5,42,28.2,12.4,17.8,0
9910,10.3,6.2,58.1,345.2,48.1,47.8,46.9,46.5,42,28.3,12.4,17.8,0
9920,10.3,6.1,57.9,345.7,47.8,47.8,46.9,46.5,42.1,28.4,12.5,17.8,0
9930,10.3,6.1,57.6,345.5,47.8,47.8,46.9,46.6,42.1,28.4,12.5,17.7,0
9940,10.2,6,57.6,346,47.6,47.8,46.9,46.6,42.1,28.4,12.5,17.7,0
9950,10.1,5.9,57.9,346.3,47.6,47.8,46.9,46.6,42.2,28.5,12.5,17.7,0
9960,10.1,5.9,57.8,346.4,47.8,47.8,46.9,46.6,42.2,28.5,12.5,17.6,0
9970,10,5.8,57.5,346.8,47.7,47.8,46.9,46.6,42.2,28.6,12.5,17.6,0
9980,10,5.8,57.7,347.1,47.8,47.8,46.9,46.6,42.3,28.6,12.5,17.5,0
9990,10,5.8,57.5,347.6,47.9,47.8,46.9,46.6,42.3,28.7,12.5,17.5,0
10000,9.9,5.8,57.8,348.1,48,47.8,46.9,46.7,42.4,28.8,12.5,17.5,0
10010,9.9,5.7,57.5,348.2,48.3,47.8,46.9,46.7,42.4,28.8,12.5,17.5,0
10020,9.9,5.7,57.8,348.4,48.4,47.8,47,46.7,42.4,28.9,12.5,17.4,0
10030,9.9,5.7,57.9,348.6,48.4,47.7,47,46.7,42.5,28.9,12.6,17.4,0
10040,9.8,5.6,57.7,349.1,48.3,47.8,47,46.7,42.5,28.9,12.6,17.4,0
10050,9.8,5.7,57.9,349.1,48.4,47.8,47,46.7,42.5,29,12.6,17.3,0
10060,9.9,5.7,58,348.6,48.5,47.8,47,46.7,42.6,29.1,12.6,17.3,0
10070,10,5.8,58.1,348.6,48.6,47.7,47,46.7,42.6,29.1,12.6,17.3,0
10080,10,5.8,58,348.5,48.5,47.7,47,46.7,42.7,29.2,12.6,17.2,0
10090,10.1,5.9,58.2,348.3,48.4,47.7,47,46.7,42.7,29.2,12.6,17.2,0
10100,10.2,6,58.3,348.1,48.1,47.7,47,46.8,42.8,29.3,12.6,17.2,0
10110,10.2,6,58.3,347.7,48,47.6,47.1,46.8,42.8,29.3,12.6,17.1,0
10120,10.2,6.1,58.4,347.8,48.1,47.7,47.1,46.8,42.8,29.4,12.6,17.1,0
10130,10.3,6.1,58.3,347.2,48.1,47.7,47.1,46.8,42.9,29.4,12.7,17.1,0
10140,10.3,6.1,58.2,346.9,48,47.7,47.1,46.8,42.9,29.5,12.7,17,0
10150,10.3,6.1,58.1,347.7,47.8,47.6,47.1,46.8,42.9,29.6,12.7,17,0
10160,10.2,6.1,58.5,348.1,47.8,47.9,47.1,46.9,43,29.6,12.7,17,0
10170,10.2,6,58.1,347.9,48,47.7,47.1,46.9,43,29.7,12.7,16.9,0
10180,10.2,6,58.2,348.3,48.3,47.6,47.1,46.9,43,29.7,12.7,16.9,0
10190,10.1,6,58.2,348.5,47.8,47.7,47.2,46.9,43.1,29.7,12.7,16.9,0
10200,10.2,6,58.2,349.5,47.7,47.6,47.2,46.9,43.1,29.8,12.7,16.9,0
10210,10.1,5.9,58.1,349.1,47.8,47.6,47.2,46.9,43.2,29.8,12.7,16.8,0
10220,10.1,5.9,57.9,349.7,47.7,47.6,47.2,46.9,43.2,29.9,12.7,16.8,0
10230,10.1,5.9,57.9,350.3,47.8,47.6,47.2,46.9,43.2,30,12.7,16.7,0
10240,10,5.9,58,351.2,47.3,47.6,47.2,47,43.3,30,12.8,16.7,0
10250,10.1,5.9,57.9,351.8,47.9,47.6,47.3,47,43.3,30.1,12.8,16.7,0
10260,10,5.9,57.9,351.6,47.8,47.7,47.3,47,43.4,30.1,12.8,16.7,0
10270,10.1,6,58,351.6,47.9,47.6,47.3,47,43.4,30.1,12.8,16.6,0
10280,10.1,5.9,57.8,351.8,47.9,47.6,47.3,47,43.4,30.2,12.8,16.6,0
10290,10.2,6,57.9,352.2,48,47.6,47.3,47,43.5,30.3,12.8,16.6,0
10300,10.2,6,57.9,352.7,47.7,47.7,47.3,47,43.5,30.3,12.8,16.5,0
10310,10.3,6.2,58.2,352.5,47.8,47.7,47.3,47.1,43.5,30.4,12.8,16.5,0
10320,10.4,6.2,57.9,352.9,47.7,47.6,47.3,47.1,43.5,30.4,12.8,16.5,0
10330,10.5,6.2,58.1,352.3,47.8,47.7,47.3,47.1,43.6,30.5,12.8,16.5,0
10340,10.4,6.2,57.9,351.9,47.9,47.6,47.3,47.1,43.6,30.5,12.8,16.4,0
10350,10.4,6.2,58.1,351.3,47.9,47.7,47.4,47.1,43.7,30.6,12.8,16.4,0
10360,10.4,6.2,57.9,351.5,47.8,47.7,47.4,47.1,43.7,30.6,12.8,16.4,0
10370,10.4,6.2,57.9,350.9,48,47.7,47.4,47.1,43.8,30.7,12.9,16.3,0
10380,10.4,6.1,57.9,351.2,47.9,47.7,47.4,47.2,43.8,30.7,12.9,16.3,0
10390,10.4,6.2,57.8,351,47.9,47.7,47.4,47.2,43.8,30.8,12.9,16.3,0
10400,10.3,6,57.5,354.1,47.9,47.7,47.4,47.2,43.9,30.8,12.9,16.3,0
10410,10.2,6,57.8,350.9,47.8,47.7,47.4,47.2,43.9,30.9,12.9,16.2,0
10420,10.2,6,57.6,351,47.8,47.7,47.4,47.2,43.9,30.9,12.9,16.2,0
10430,10.1,5.9,57.7,350.9,47.9,47.6,47.4,47.2,44,31,12.9,16.2,0
10440,10.1,5.9,57.6,355.4,47.5,47.7,47.4,47.2,44,31,12.9,16.1,0
10450,10,5.8,57.5,354.1,47.6,47.7,47.5,47.2,44,31.1,12.9,16.1,0
10460,10,5.8,57.6,352.7,48,47.7,47.5,47.3,44.1,31.1,13,16.1,0
10470,9.9,5.7,57.5,352.6,48,47.7,47.5,47.3,44.1,31.2,13,16.1,0
10480,9.9,5.7,57.7,354,48,47.8,47.5,47.3,44.1,31.2,13,16,0
10490,9.9,5.7,57.6,354.2,47.8,47.8,47.5,47.3,44.2,31.3,13,16,0
10500,9.9,5.7,57.6,354.7,47.7,47.8,47.5,47.3,44.2,31.3,13,16,0
10510,9.8,5.6,57.6,354.8,47.7,47.8,47.6,47.3,44.2,31.4,13,16,0
10520,9.8,5.7,57.8,359.4,47.3,47.8,47.6,47.3,44.3,31.4,13,15.9,0
10530,9.9,5.7,58,356,47.5,47.8,47.6,47.4,44.3,31.5,13,15.9,0
10540,9.8,5.7,57.8,355.9,47.8,47.8,47.6,47.4,44.4,31.6,13,15.9,0
10550,9.9,5.7,58.1,355.1,47.6,47.8,47.6,47.4,44.4,31.6,13,15.9,0
10560,9.9,5.8,58,355.1,47.5,47.8,47.6,47.4,44.4,31.7,13,15.8,0
10570,9.9,5.8,58.2,354.1,47.5,47.8,47.6,47.4,44.5,31.7,13,15.8,0
10580,10.1,5.9,58.2,353.5,47.9,47.8,47.7,47.4,44.5,31.7,13,15.8,0
10590,10.2,6,58.5,352.8,47.8,47.8,47.7,47.4,44.5,31.8,13,15.8,0
10600,10.2,6.1,58.5,352.7,47.9,47.8,47.7,47.4,44.6,31.9,13.1,15.7,0
10610,10.2,6.1,58.4,355.9,47.7,47.9,47.7,47.5,44.6,31.9,13.1,15.7,0
10620,10.2,6.1,58.4,352.2,47.4,47.9,47.7,47.5,44.7,32,13.1,15.7,0
10630,10.2,6,58.3,355,47.2,47.9,47.7,47.5,44.7,32,13.1,15.7,0
10640,10.2,6,58.5,352.1,47.2,47.9,47.7,47.5,44.7,32,13.1,15.6,0
10650,10.2,6,58.3,351.4,47.7,47.9,47.7,47.5,44.7,32.1,13.1,15.6,0
10660,10.1,6,58.4,353,48.1,48,47.8,47.5,44.8,32.1,13.1,15.6,0
10670,10.1,6,58.5,352.8,47.9,48,47.8,47.5,44.8,32.2,13.1,15.6,0
10680,10.1,6,58.2,354.1,47.7,47.9,47.8,47.6,44.9,32.2,13.1,15.5,0
10690,10.1,5.9,58.2,354,47.6,47.9,47.8,47.6,44.9,32.3,13.1,15.5,0
10700,10.1,6,58.4,354.5,47.8,47.9,47.8,47.6,44.9,32.3,13.1,15.5,0
10710,10.1,6,58.3,355.1,47.8,48,47.8,47.6,45,32.4,13.1,15.5,0
10720,10.2,6,58.3,355.8,47.8,48,47.8,47.6,45,32.4,13.1,15.4,0
10730,10.2,6,57.9,356.8,48,48,47.9,47.6,45,32.5,13.1,15.4,0
10740,10.3,6.1,58,356.9,47.9,48,47.9,47.6,45,32.5,13.1,15.4,0
10750,10.4,6.2,58,357.4,47.9,48,47.9,47.7,45.1,32.6,13.2,15.4,0
10760,10.3,6.1,58.2,363.5,47.9,48,47.9,47.7,45.1,32.6,13.2,15.3,0
10770,10.4,6.2,58,358.4,47.6,48,47.9,47.7,45.1,32.7,13.2,15.3,0
10780,10.4,6.2,57.9,358.8,47.7,48,47.9,47.7,45.2,32.7,13.2,15.3,0
10790,10.4,6.2,57.9,358.7,47.8,48,47.9,47.7,45.2,32.8,13.2,15.3,0
10800,10.4,6.2,58.1,358.3,47.6,48,47.9,47.7,45.3,32.8,13.2,15.3,0
10810,10.4,6.2,58,357.5,47.8,48.1,47.9,47.7,45.3,32.9,13.2,15.2,0
10820,10.5,6.2,57.9,356.8,47.6,48.1,47.9,47.8,45.3,32.9,13.2,15.2,0
10830,10.4,6.2,58.1,355.9,47.7,48.1,48,47.8,45.3,33,13.2,15.2,0
10840,10.3,6.1,58,355.9,47.8,48.1,48,47.8,45.4,33.1,13.2,15.2,0
10850,10.2,6,57.9,354.6,47.8,48.1,48,47.8,45.4,33.1,13.2,15.1,0
10860,10.2,6,58,354.7,47.5,48.1,48,47.8,45.4,33.1,13.2,15.1,0
10870,10.1,5.9,57.8,353.9,47.5,48.1,48,47.8,45.5,33.2,13.2,15.1,0
10880,10.1,5.9,57.8,354.8,47.6,48.1,48,47.8,45.5,33.2,13.2,15.1,0
10890,10,5.8,57.6,355.2,47.9,48.1,48,47.9,45.6,33.3,13.3,15.1,0
10900,10,5.8,57.5,355.1,47.5,48.1,48,47.9,45.6,33.3,13.3,15,0
10910,10,5.8,57.7,359.4,47.8,48.1,48,47.9,45.6,33.4,13.3,15,0
10920,9.9,5.7,57.5,355.8,48,48.1,48.1,47.9,45.6,33.4,13.3,15,0
10930,9.9,5.7,57.8,356.3,48.1,48.2,48.1,47.9,45.7,33.5,13.3,15,0
10940,9.8,5.7,57.7,357,47.9,48.2,48.1,47.9,45.7,33.5,13.3,15,0
10950,9.9,5.7,57.8,356.8,47.9,48.2,48.1,47.9,45.7,33.6,13.3,14.9,0
10960,10.1,5.9,57.8,358.2,47.3,48.2,48.1,47.9,45.8,33.6,13.3,14.9,0
10970,10.3,6.1,57.9,359,47.7,48.1,48.1,48,45.8,33.7,13.3,14.9,0
10980,10.3,6.1,57.9,360,47.5,48.2,48.1,48,45.8,33.7,13.3,14.9,0
10990,10.3,6.1,58,364,47.7,48.1,48.1,48,45.9,33.8,13.3,14.8,0
11000,10.2,6.1,58.2,363.5,47.9,48.2,48.2,48,45.9,33.8,13.3,14.8,0
11010,10.2,6,58.1,363.9,47.7,48.2,48.2,48,45.9,33.9,13.3,14.8,0
11020,10.2,6.1,58.2,361.9,47.5,48.2,48.2,48,46,33.9,13.3,14.8,0
11030,10.3,6.1,57.9,361.1,47.2,48.2,48.2,48,46,34,13.3,14.8,0
11040,10.4,6.2,57.9,360.5,47.1,48.2,48.2,48,46,34,13.3,14.8,0
11050,10.4,6.2,58.1,359.3,47.5,48.2,48.2,48.1,46,34.1,13.3,14.7,0
11060,10.5,6.2,57.8,358.8,47.1,48.2,48.2,48.1,46.1,34.1,13.3,14.7,0
11070,10.4,6.2,57.9,358.3,47.5,48.2,48.3,48.1,46.1,34.2,13.4,14.7,0
11080,10.3,6.1,57.8,360.9,47.3,48.2,48.3,48.1,46.1,34.2,13.4,14.7,0
11090,10.4,6.2,58.1,356.9,47.5,48.2,48.3,48.1,46.2,34.3,13.4,14.7,0
11100,10.3,6.1,57.7,356.8,47.6,48.2,48.3,48.1,46.2,34.3,13.4,14.6,0
11110,10.3,6,57.7,356.4,47.6,48.3,48.3,48.1,46.2,34.4,13.4,14.6,0
11120,10.2,6,57.7,360.1,47.5,48.3,48.3,48.1,46.3,34.4,13.4,14.6,0
11130,10.1,5.9,57.7,357.4,47.7,48.3,48.3,48.2,46.3,34.4,13.4,14.6,0
11140,10.1,5.9,57.9,359.2,47.9,48.3,48.3,48.2,46.3,34.5,13.4,14.6,0
11150,10.1,5.9,57.8,357.9,47.7,48.3,48.3,48.2,46.3,34.5,13.4,14.6,0
11160,10,5.8,57.9,358.5,47.9,48.3,48.3,48.2,46.3,34.6,13.4,14.5,0
11170,10.1,5.9,57.8,360.3,48,48.3,48.3,48.2,46.4,34.6,13.4,14.5,0
11180,10,5.9,57.9,359.6,48,48.3,48.3,48.3,46.4,34.7,13.4,14.5,0
11190,10,5.8,57.9,360.1,48.2,48.3,48.3,48.3,46.5,34.7,13.4,14.5,0
11200,10,5.8,57.9,361.1,48.2,48.3,48.4,48.3,46.5,34.8,13.4,14.5,0
11210,9.9,5.8,57.9,361.8,48.2,48.3,48.4,48.3,46.6,34.8,13.4,14.5,0
11220,9.8,5.6,58,362.6,48.2,48.3,48.4,48.3,46.6,34.8,13.4,14.4,0
11230,9.8,5.6,57.9,362.8,48.3,48.3,48.4,48.3,46.6,34.9,13.4,14.4,0
11240,9.8,5.7,58,363.4,48.2,48.4,48.4,48.3,46.6,35,13.4,14.4,0
11250,9.8,5.7,58,364,48.3,48.4,48.4,48.3,46.6,35,13.4,14.4,0
11260,9.8,5.7,58.2,364.1,48.5,48.4,48.4,48.3,46.6,35.1,13.5,14.4,0
11270,9.9,5.8,58.4,363.4,48.5,48.4,48.4,48.4,46.7,35.2,13.5,14.4,0
11280,10,5.9,58.5,363.8,48.6,48.4,48.4,48.4,46.7,35.2,13.5,14.3,0
11290,10,5.8,58.3,361.7,48.6,48.4,48.4,48.4,46.7,35.2,13.5,14.3,0
11300,10,5.9,58.2,361.6,48.6,48.4,48.4,48.4,46.7,35.3,13.5,14.3,0
11310,10.2,6.1,58.5,361.1,48.5,48.4,48.4,48.4,46.8,35.3,13.5,14.3,0
11320,10.3,6.1,58.5,359.3,48.6,48.4,48.4,48.4,46.8,35.3,13.5,14.3,0
11330,10.3,6.2,58.5,359.1,48.6,48.5,48.5,48.4,46.9,35.4,13.5,14.3,0
11340,10.3,6.2,58.7,358.8,48.7,48.5,48.5,48.4,46.9,35.5,13.5,14.3,0
11350,10.2,6.1,58.6,358.8,48.7,48.5,48.5,48.4,46.9,35.6,13.5,14.2,0
11360,10.2,6,58.3,359.1,48.7,48.5,48.5,48.5,46.9,35.6,13.5,14.2,0
11370,10.2,6,58.6,359.5,48.7,48.5,48.5,48.5,47,35.6,13.5,14.2,0
11380,10.2,6.1,58.6,359.5,48.7,48.5,48.5,48.5,47,35.6,13.5,14.2,0
11390,10.2,6,58.2,359.9,48.7,48.5,48.5,48.5,47,35.7,13.5,14.2,0
11400,10.1,6,58.5,360.5,48.8,48.5,48.5,48.5,47,35.7,13.5,14.1,0
11410,10.1,6,58.4,360.7,48.8,48.5,48.5,48.5,47,35.8,13.6,14.1,0
11420,10,5.9,58.3,361.9,48.8,48.5,48.5,48.5,47.1,35.8,13.6,14.1,0
11430,10.2,6,58.2,362,48.8,48.5,48.6,48.5,47.1,35.8,13.6,14.1,0
11440,10.3,6.1,58.4,362.9,48.8,48.6,48.5,48.5,47.1,35.9,13.6,14.1,0
11450,10.3,6.2,58.4,363.6,48.8,48.6,48.6,48.5,47.2,36,13.6,14.1,0
11460,10.3,6.1,58,364.3,48.7,48.6,48.6,48.5,47.2,36,13.6,14.1,0
11470,10.4,6.2,58,364.6,48.8,48.6,48.6,48.5,47.2,36,13.6,14,0
11480,10.5,6.3,58.1,366.1,48.8,48.6,48.6,48.5,47.2,36.1,13.6,14,0
11490,10.4,6.2,58.1,366.6,48.8,48.6,48.6,48.6,47.2,36.2,13.6,14,0
11500,10.4,6.2,57.9,367.5,48.9,48.6,48.6,48.6,47.3,36.3,13.6,14,0
11510,10.4,6.2,57.7,366.7,48.9,48.6,48.6,48.6,47.3,36.3,13.6,14,0
11520,10.4,6.2,58,365.9,48.9,48.6,48.6,48.6,47.3,36.3,13.6,14,0
11530,10.3,6.1,57.6,364.7,48.9,48.6,48.6,48.6,47.3,36.3,13.6,14,0
11540,10.3,6.1,57.9,364.1,48.8,48.6,48.7,48.6,47.3,36.3,13.6,13.9,0
11550,10.3,6.1,57.7,362.8,48.9,48.6,48.7,48.6,47.4,36.4,13.6,13.9,0
11560,10.2,6,57.5,362.1,48.9,48.6,48.7,48.6,47.4,36.5,13.6,13.9,0
11570,10.2,6,57.9,361.3,48.9,48.7,48.7,48.6,47.4,36.6,13.6,13.9,0
11580,10.1,5.9,57.7,360.8,48.9,48.7,48.7,48.7,47.4,36.6,13.6,13.9,0
11590,10.1,5.9,57.8,360.9,48.9,48.7,48.7,48.7,47.5,36.7,13.6,13.9,0
11600,10,5.8,57.6,361.3,49,48.7,48.7,48.7,47.5,36.7,13.7,13.9,0
11610,9.9,5.7,57.5,361,49,48.7,48.7,48.7,47.5,36.8,13.7,13.9,0
11620,10,5.8,57.5,361.8,48.9,48.7,48.7,48.7,47.6,36.8,13.7,13.9,0
11630,9.9,5.8,57.9,362.1,48.8,48.7,48.7,48.7,47.6,36.8,13.7,13.8,0
11640,9.9,5.8,57.9,362.6,48.8,48.7,48.8,48.7,47.6,36.8,13.6,13.8,0
11650,9.9,5.7,57.7,363.5,49,48.7,48.8,48.7,47.6,36.9,13.7,13.8,0
11660,9.9,5.7,57.8,364.8,49,48.8,48.8,48.8,47.6,36.9,13.7,13.8,0
11670,10,5.8,57.9,364.9,49,48.8,48.8,48.8,47.6,37,13.7,13.8,0
11680,10,5.9,57.8,366.1,49,48.8,48.8,48.8,47.7,37.1,13.7,13.8,0
11690,10.1,5.9,57.9,366.4,49,48.8,48.8,48.8,47.7,37.1,13.7,13.8,0
11700,10.2,6,58,367.3,49,48.8,48.8,48.8,47.7,37.1,13.7,13.7,0
11710,10.3,6.1,58,368.1,49.1,48.8,48.8,48.8,47.8,37.2,13.7,13.7,0
11720,10.4,6.2,58,368.9,49,48.8,48.8,48.8,47.8,37.2,13.7,13.7,0
11730,10.3,6.1,57.7,369.8,49,48.8,48.8,48.8,47.8,37.3,13.7,13.7,0
11740,10.5,6.3,58.1,369.3,49,48.8,48.9,48.8,47.8,37.3,13.7,13.7,0
11750,10.5,6.2,57.8,368.6,49,48.8,48.9,48.8,47.8,37.4,13.7,13.7,0
11760,10.5,6.3,57.9,367.5,49,48.8,48.9,48.9,47.8,37.4,13.7,13.7,0
11770,10.4,6.2,58,366.6,49.1,48.9,48.9,48.9,47.8,37.5,13.7,13.7,0
11780,10.4,6.2,58,365.9,49.1,48.9,48.9,48.9,47.9,37.5,13.7,13.6,0
11790,10.4,6.2,57.8,364.8,49.1,48.9,48.9,48.9,47.9,37.6,13.7,13.6,0
11800,10.3,6.1,57.8,364.5,49.1,48.9,48.9,48.9,47.9,37.7,13.7,13.6,0
11810,10.4,6.2,57.8,363.5,49.2,48.9,48.9,48.9,48,37.7,13.7,13.6,0
11820,10.3,6,57.6,363.7,49.2,48.9,48.9,48.9,48,37.7,13.7,13.6,0
11830,10.3,6.1,57.6,363.5,49.2,48.9,48.9,48.9,48,37.7,13.7,13.6,0
11840,10.2,5.9,57.5,363.8,49.2,48.9,48.9,48.9,48.1,37.7,13.7,13.6,0
11850,10.1,5.9,57.7,363.7,49.2,49,48.9,48.9,48.1,37.8,13.8,13.6,0
11860,10.1,5.9,57.6,365.1,49.2,49,49,49,48.1,37.9,13.8,13.6,0
11870,10,5.8,57.7,364.9,49.2,49,49,49,48,38,13.8,13.5,0
11880,10,5.8,57.5,365.7,49.2,49,49,49,48.1,38,13.8,13.5,0
11890,9.9,5.7,57.5,366,49.3,49,49,49,48.1,38,13.8,13.5,0
11900,9.9,5.8,57.8,367.2,49.3,49,49,49,48.1,38,13.8,13.5,0
11910,9.9,5.7,57.6,367.8,49.3,49,49,49,48.2,38,13.8,13.5,0
11920,9.8,5.7,57.6,368.5,49.3,49,49,49,48.2,38.1,13.8,13.5,0
11930,9.7,5.6,57.9,369.2,49.3,49,49,49,48.2,38.1,13.8,13.5,0
11940,9.7,5.6,57.9,369.5,49.3,49,49.1,49.1,48.2,38.2,13.8,13.5,0
11950,9.8,5.6,58,370,49.3,49,49.1,49.1,48.3,38.3,13.8,13.5,0
11960,9.7,5.6,58,370.9,49.3,49.1,49.1,49.1,48.3,38.4,13.8,13.4,0
11970,9.8,5.6,58.2,370.8,49.3,49.1,49.1,49.1,48.3,38.4,13.8,13.4,0
11980,9.8,5.7,58.3,370.4,49.3,49.1,49.1,49.1,48.3,38.5,13.8,13.4,0
11990,9.9,5.8,58.5,370,49.3,49.1,49.1,49.1,48.3,38.5,13.8,13.4,0
12000,10,5.9,58.4,369.4,49.3,49.1,49.1,49.1,48.3,38.6,13.8,13.4,0
12010,10.1,6,58.6,368.6,49.3,49.1,49.2,49.1,48.4,38.6,13.8,13.4,0
12020,10.3,6.1,58.7,367.9,49.4,49.1,49.2,49.2,48.4,38.7,13.8,13.4,0
12030,10.3,6.2,58.6,367,49.4,49.2,49.2,49.2,48.4,38.7,13.8,13.4,0
12040,10.3,6.2,58.6,366.4,49.3,49.2,49.2,49.2,48.4,38.6,13.8,13.4,0
12050,10.3,6.2,58.6,366.1,49.3,49.2,49.2,49.2,48.4,38.6,13.8,13.3,0
12060,10.2,6.1,58.7,365.4,49.3,49.2,49.2,49.3,48.4,38.7,13.8,13.3,0
12070,10.2,6.1,58.5,365.3,49.4,49.2,49.2,49.3,48.4,38.8,13.9,13.3,0
12080,10.2,6,58.5,365.3,49.4,49.2,49.2,49.3,48.4,38.9,13.9,13.3,0
12090,10.1,6,58.6,365.5,49.5,49.2,49.2,49.3,48.4,39,13.9,13.3,0
12100,10.1,6,58.4,366.4,49.5,49.2,49.2,49.3,48.5,39,13.9,13.3,0
12110,10.1,5.9,58.5,366.6,49.5,49.2,49.3,49.3,48.5,39,13.9,13.3,0
12120,10.1,5.9,58.3,367.3,49.5,49.3,49.3,49.3,48.5,39.1,13.9,13.3,0
12130,10.1,5.9,58.3,367.6,49.5,49.3,49.3,49.3,48.5,39.1,13.9,13.3,0
12140,10.1,6,58.4,368.9,49.5,49.3,49.3,49.3,48.5,39.2,13.9,13.3,0
12150,10.2,6,58.4,369.5,49.5,49.3,49.3,49.3,48.5,39.2,13.9,13.2,0
12160,10.2,6,58.4,370.3,49.4,49.3,49.3,49.3,48.5,39.2,13.9,13.2,0
12170,10.2,6.1,58.2,370.6,49.3,49.3,49.3,49.4,48.5,39.2,13.9,13.2,0
12180,10.3,6.1,58.2,371.7,49.4,49.3,49.3,49.4,48.5,39.2,13.9,13.2,0
12190,10.3,6.1,58.3,371.8,49.4,49.4,49.3,49.4,48.6,39.3,13.9,13.2,0
12200,10.4,6.2,58.1,372.6,49.6,49.4,49.4,49.4,48.6,39.4,13.9,13.2,0
12210,10.3,6.2,58.2,372.8,49.6,49.3,49.4,49.4,48.6,39.5,13.9,13.2,0
12220,10.4,6.2,58,372.6,49.6,49.4,49.4,49.4,48.6,39.5,13.9,13.2,0
12230,10.5,6.3,58.1,372.7,49.6,49.4,49.4,49.4,48.6,39.6,13.9,13.2,0
12240,10.4,6.2,58,372.8,49.6,49.4,49.4,49.4,48.6,39.6,13.9,13.2,0
12250,10.3,6.1,58.1,372.3,49.6,49.4,49.4,49.4,48.7,39.7,13.9,13.2,0
12260,10.3,6.1,57.9,371.7,49.7,49.4,49.4,49.4,48.7,39.7,13.9,13.2,0
12270,10.3,6,57.7,370.6,49.7,49.4,49.4,49.5,48.7,39.7,13.9,13.2,0
12280,10.2,6,57.8,369.8,49.7,49.4,49.4,49.5,48.7,39.6,13.9,13.1,0
12290,10.2,5.9,57.5,369.2,49.7,49.5,49.5,49.5,48.7,39.7,13.9,13.1,0
12300,10.2,6,57.8,368.7,49.7,49.5,49.5,49.5,48.7,39.8,13.9,13.1,0
12310,10.1,5.9,57.5,368.4,49.7,49.5,49.5,49.5,48.7,39.9,13.9,13.1,0
12320,10.1,5.9,57.6,368.8,49.7,49.5,49.5,49.5,48.7,40.1,13.9,13.1,0
12330,10,5.8,57.7,368.8,49.7,49.5,49.5,49.5,48.7,40.1,14,13.1,0
12340,10,5.8,57.5,368.8,49.7,49.5,49.5,49.6,48.8,40.1,14,13.1,0
12350,9.9,5.7,57.4,368.8,49.7,49.5,49.5,49.5,48.8,40.1,14,13.1,0
12360,9.9,5.7,57.4,369.5,49.8,49.5,49.5,49.6,48.8,40.1,14,13.1,0
12370,9.9,5.7,57.7,369.7,49.8,49.5,49.5,49.6,48.8,40.1,14,13.1,0
12380,9.9,5.7,57.6,370.5,49.8,49.6,49.6,49.6,48.8,40.1,14,13.1,0
12390,9.9,5.7,57.7,370.8,49.8,49.6,49.6,49.6,48.9,40.1,14,13,0
12400,10,5.8,57.6,372.3,49.8,49.6,49.6,49.6,48.9,40.2,14,13,0
12410,10,5.8,57.8,372.6,49.8,49.6,49.6,49.6,48.9,40.3,14,13,0
12420,10.1,5.9,57.7,373.3,49.8,49.6,49.6,49.6,48.9,40.4,14,13,0
12430,10.2,6,57.8,373.9,49.7,49.6,49.6,49.6,48.9,40.5,14,13,0
12440,10.2,6,58.1,374.5,49.8,49.6,49.6,49.6,48.9,40.5,14,13,0
12450,10.3,6.1,58,374.3,49.8,49.6,49.6,49.7,48.9,40.5,14,13,0
12460,10.5,6.2,57.9,374.9,49.8,49.6,49.7,49.7,48.9,40.5,14,13,0
12470,10.6,6.3,58,374.6,49.8,49.6,49.7,49.7,49,40.6,14,13,0
12480,10.5,6.3,57.8,375.1,49.9,49.7,49.7,49.7,49,40.7,14,13,0
12490,10.5,6.2,57.7,374.8,49.9,49.7,49.7,49.7,49,40.7,14,13,0
12500,10.4,6.2,57.7,374.7,49.9,49.7,49.7,49.7,49,40.7,14,13,0
12510,10.4,6.1,57.8,373.5,50,49.7,49.7,49.8,49,40.7,14,13,0
12520,10.4,6.2,57.8,373.5,50,49.7,49.8,49.8,49,40.7,14,12.9,0
12530,10.4,6.1,57.5,372.7,50,49.7,49.7,49.7,49,40.8,14,12.9,0
12540,10.3,6.1,57.5,372.5,50,49.7,49.8,49.7,49.1,40.9,14,12.9,0
12550,10.3,6,57.7,371.5,49.9,49.8,49.8,49.8,49.1,40.9,14.1,12.9,0
12560,10.2,6,57.7,371.4,49.9,49.8,49.8,49.8,49.1,41,14.1,12.9,0
12570,10.1,5.9,57.5,371.2,49.9,49.8,49.8,49.8,49.1,41,14.1,12.9,0
12580,10.1,5.9,57.6,371.6,49.8,49.8,49.8,49.9,49.1,41.1,14.1,12.9,0
12590,10,5.8,57.5,371.5,49.8,49.8,49.8,49.9,49.1,41.2,14.1,12.9,0
12600,10.1,5.8,57.4,371.8,50,49.8,49.8,49.9,49.1,41.2,14.1,12.9,0
12610,10.1,5.9,57.7,372.5,50.1,49.8,49.8,49.9,49.2,41.2,14.1,12.9,0
12620,10,5.8,57.5,373.1,50.1,49.8,49.8,49.9,49.2,41.2,14.1,12.9,0
12630,9.9,5.7,57.4,372.7,50.1,49.8,49.8,49.9,49.2,41.2,14.1,12.9,0
12640,9.9,5.7,57.5,373.5,50.1,49.9,49.9,49.9,49.2,41.3,14.1,12.9,0
12650,9.9,5.7,57.6,373.6,50.1,49.9,49.9,49.9,49.2,41.3,14.1,12.9,0
12660,9.8,5.6,57.7,375,50.1,49.9,49.9,49.9,49.2,41.4,14.1,12.9,0
12670,9.8,5.7,57.8,375.6,50.1,49.9,49.9,49.9,49.2,41.3,14.1,12.9,0
12680,9.7,5.6,57.6,376.4,50.2,49.9,49.9,49.9,49.3,41.3,14.1,12.8,0
12690,9.8,5.7,58.1,376.5,50.2,50,49.9,49.9,49.3,41.4,14.1,12.8,0
12700,9.8,5.7,58,377.1,50.3,50,49.9,50,49.3,41.5,14.1,12.8,0
12710,9.9,5.8,58.2,377.1,50.2,50,49.9,50,49.3,41.6,14.1,12.8,0
12720,10,5.9,58.2,377.3,50.2,50,50,50,49.3,41.8,14.1,12.8,0
12730,10.1,5.9,58.1,376.9,50.2,50,50,50,49.3,41.9,14.1,12.8,0
12740,10.2,6.1,58.4,376.7,50.2,50,50,50,49.4,41.8,14.1,12.8,0
12750,10.3,6.1,58.4,375.8,50.2,50,50,50,49.4,41.7,14.1,12.8,0
12760,10.3,6.2,58.6,374.7,50.3,50,50,50,49.4,41.7,14.1,12.8,0
12770,10.3,6.1,58.5,373.6,50.3,50.1,50,50.1,49.5,41.7,14.1,12.8,0
12780,10.3,6.1,58.5,373.1,50.3,50.1,50,50.1,49.4,41.8,14.1,12.8,0
12790,10.2,6.1,58.6,372.3,50.3,50.1,50,50.1,49.5,41.9,14.1,12.8,0
12800,10.2,6,58.6,372,50.3,50.1,50.1,50.1,49.5,42,14.2,12.8,0
12810,10.2,6,58.4,370.9,50.4,50.1,50.1,50.1,49.5,42,14.2,12.8,0
12820,10.1,5.9,58.1,371.5,50.3,50.1,50.1,50.1,49.5,42.1,14.2,12.8,0
12830,10.1,5.9,58.1,371.6,50.4,50.1,50.1,50.2,49.5,42.1,14.2,12.8,0
12840,10.1,5.9,58.1,371.7,50.3,50.1,50.1,50.2,49.5,42.2,14.2,12.8,0
12850,10,5.9,58.2,372.6,50.4,50.1,50.1,50.2,49.5,42.2,14.2,12.8,0
12860,10,5.8,58.2,373.1,50.4,50.1,50.2,50.2,49.5,42.2,14.2,12.7,0
12870,10,5.8,58.3,373.8,50.4,50.1,50.2,50.2,49.5,42.1,14.2,12.7,0
12880,10,5.9,58.4,374.4,50.4,50.1,50.2,50.2,49.5,42,14.2,12.7,0
12890,10,5.9,58.2,374.8,50.4,50.2,50.2,50.3,49.5,42.1,14.2,12.7,0
12900,9.9,5.8,58,376.3,50.4,50.2,50.2,50.3,49.5,42.3,14.2,12.7,0
12910,10,5.8,58.3,377,50.4,50.2,50.2,50.3,49.6,42.5,14.2,12.7,0
12920,10.1,5.9,58.2,377.6,50.4,50.2,50.2,50.3,49.6,42.6,14.2,12.7,0
12930,10.3,6.1,58.1,377.9,50.5,50.3,50.3,50.3,49.7,42.6,14.2,12.7,0
12940,10.3,6.2,58.3,378.8,50.5,50.2,50.3,50.3,49.7,42.5,14.2,12.7,0
12950,10.3,6.1,58.3,378.8,50.5,50.2,50.3,50.3,49.7,42.5,14.2,12.7,0
12960,10.5,6.3,58.4,381.5,50.5,50.3,50.3,50.3,49.7,42.5,14.2,12.7,0
12970,10.5,6.3,58.3,379.9,50.5,50.3,50.3,50.3,49.7,42.5,14.2,12.7,0
12980,10.5,6.3,58.3,379.9,50.5,50.3,50.3,50.4,49.7,42.5,14.2,12.7,0
12990,10.5,6.3,58,379.5,50.5,50.3,50.3,50.4,49.7,42.7,14.2,12.7,0
13000,10.5,6.3,58,378.4,50.6,50.3,50.4,50.4,49.7,42.8,14.2,12.7,0
13010,10.4,6.2,58,377.5,50.6,50.3,50.4,50.4,49.7,42.9,14.2,12.7,0
13020,10.3,6.1,58,376.9,50.6,50.3,50.4,50.4,49.7,42.9,14.2,12.7,0
13030,10.3,6.1,57.8,376.2,50.6,50.4,50.4,50.4,49.7,43,14.2,12.7,0
13040,10.3,6.1,57.9,375.3,50.6,50.4,50.4,50.5,49.7,43,14.2,12.7,0
13050,10.3,6.1,57.8,374.5,50.6,50.4,50.4,50.5,49.7,43,14.2,12.7,0
13060,10.3,6,57.5,374.2,50.6,50.4,50.4,50.5,49.8,42.9,14.2,12.7,0
13070,10.2,6,57.6,373.9,50.7,50.4,50.4,50.5,49.7,42.9,14.2,12.6,0
13080,10.1,5.9,57.3,374,50.7,50.4,50.4,50.5,49.8,42.9,14.2,12.6,0
13090,10.1,5.9,57.7,374.5,50.6,50.4,50.4,50.5,49.8,42.9,14.2,12.6,0
13100,10,5.8,57.4,374.3,50.6,50.5,50.5,50.5,49.8,43.1,14.3,12.6,0
13110,10,5.8,57.5,375.4,50.7,50.5,50.5,50.5,49.8,43.2,14.3,12.6,0
13120,9.9,5.8,57.6,375.8,50.7,50.5,50.5,50.5,49.9,43.2,14.3,12.6,0
13130,9.9,5.8,57.6,376.7,50.6,50.5,50.5,50.5,49.9,43.2,14.2,12.6,0
13140,9.9,5.7,57.4,377.4,50.6,50.5,50.5,50.5,49.9,43.2,14.3,12.6,0
13150,9.8,5.7,57.8,378.1,50.7,50.5,50.5,50.5,49.9,43.2,14.3,12.6,0
13160,9.9,5.7,57.6,378.8,50.8,50.5,50.6,50.6,49.9,43.2,14.2,12.6,0
13170,9.9,5.7,57.5,379.3,50.8,50.5,50.6,50.6,49.9,43.3,14.2,12.6,0
13180,9.8,5.7,57.8,380,50.8,50.5,50.6,50.6,50,43.4,14.3,12.6,0
13190,9.9,5.7,57.8,380.5,50.8,50.6,50.6,50.7,50,43.5,14.3,12.6,0
13200,9.8,5.7,57.8,381.1,50.8,50.6,50.6,50.7,50,43.5,14.2,12.6,0
13210,10,5.8,57.7,381.3,50.8,50.6,50.6,50.7,50,43.6,14.2,12.6,0
13220,9.9,5.8,57.8,381.3,50.8,50.6,50.6,50.7,50,43.7,14.3,12.6,0
13230,10.1,5.9,57.9,380.8,50.9,50.6,50.7,50.7,50,43.7,14.3,12.6,0
13240,10.1,5.9,57.9,380.6,50.8,50.6,50.7,50.7,50,43.7,14.3,12.6,0
13250,10.3,6.1,58,380,50.8,50.6,50.7,50.7,50,43.6,14.3,12.6,0
13260,10.3,6.1,58.2,379.2,50.9,50.7,50.7,50.8,50,43.6,14.3,12.6,0
13270,10.3,6.1,58.2,378.8,50.9,50.7,50.7,50.8,50.1,43.6,14.3,12.6,0
13280,10.2,6.1,58.3,378.5,51,50.7,50.7,50.8,50.1,43.6,14.3,12.5,0
13290,10.2,6.1,58.3,377.6,51,50.7,50.7,50.8,50.1,43.7,14.3,12.6,0
13300,10.1,6,58.2,377,51,50.7,50.7,50.8,50.1,43.9,14.3,12.5,0
13310,10.1,6,58,376.7,51,50.7,50.7,50.8,50.1,43.9,14.3,12.5,0
13320,10.1,6,58.2,377,51,50.7,50.7,50.8,50.2,44,14.3,12.6,0
13330,10.1,5.9,58,376.9,50.9,50.7,50.8,50.8,50.2,43.9,14.3,12.5,0
13340,10,5.9,58,377.2,51,50.8,50.8,50.8,50.2,43.9,14.3,12.5,0
13350,10.1,5.9,58.2,377.9,51,50.8,50.8,50.8,50.2,43.9,14.3,12.5,0
13360,10.1,5.9,58,378.6,51.1,50.8,50.8,50.8,50.2,44,14.3,12.5,0
13370,10.1,6,58.3,379,51.1,50.8,50.8,50.9,50.2,44.1,14.3,12.5,0
13380,10.2,6,58.2,379.6,51.1,50.8,50.9,50.9,50.2,44.2,14.3,12.5,0
13390,10.2,6,57.9,380.6,51.1,50.9,50.9,50.9,50.2,44.2,14.3,12.5,0
13400,10.3,6.1,57.9,381.4,51.1,50.9,50.9,50.9,50.3,44.2,14.3,12.5,0
13410,10.3,6.1,58.1,381.8,51.1,50.9,50.9,50.9,50.3,44.2,14.3,12.5,0
13420,10.3,6.1,57.7,382,51.1,50.9,50.9,50.9,50.3,44.2,14.3,12.5,0
13430,10.4,6.2,57.9,382.9,51.2,50.9,50.9,51,50.3,44.3,14.3,12.5,0
13440,10.3,6.1,57.7,383.2,51.2,50.9,50.9,51,50.3,44.3,14.3,12.5,0
13450,10.3,6.1,58,384.5,51.2,50.9,50.9,51,50.3,44.3,14.3,12.5,0
13460,10.3,6.1,57.8,383.6,51.2,51,51,51,50.3,44.3,14.3,12.5,0
13470,10.2,6,57.8,383.2,51.2,51,51,51,50.3,44.4,14.3,12.5,0
13480,10.2,6,57.7,383.8,51.2,51,51,51,50.3,44.5,14.3,12.5,0
13490,10.1,5.9,57.8,381.9,51.2,51,51,51,50.4,44.5,14.3,12.5,0
13500,10.1,5.9,57.6,381.5,51.2,51,51,51,50.4,44.5,14.3,12.5,0
13510,10,5.9,57.8,381.5,51.3,51,51,51.1,50.4,44.6,14.3,12.5,0
13520,10,5.8,57.7,380.5,51.3,51,51,51.1,50.4,44.6,14.3,12.5,0
13530,9.9,5.7,57.6,380.1,51.2,51,51,51.1,50.4,44.6,14.4,12.5,0
13540,9.9,5.8,57.8,379.8,51.2,51.1,51,51.1,50.4,44.7,14.4,12.5,0
13550,9.9,5.7,57.7,379.4,51.1,51.1,51.1,51.1,50.5,44.7,14.4,12.5,0
13560,10,5.8,57.8,380.1,51.2,51.1,51.1,51.1,50.5,44.7,14.4,12.5,0
13570,9.9,5.7,57.9,382.3,51.3,51.1,51.1,51.2,50.5,44.7,14.4,12.5,0
13580,9.9,5.7,57.8,380.9,51.3,51.1,51.1,51.2,50.5,44.7,14.4,12.5,0
13590,10,5.9,58,380.3,51.3,51.1,51.1,51.2,50.5,44.8,14.4,12.5,0
13600,10.1,5.9,57.9,380.6,51.4,51.1,51.1,51.2,50.5,44.9,14.4,12.5,0
13610,10.2,6,58,381.2,51.4,51.2,51.1,51.2,50.5,44.9,14.4,12.5,0
13620,10.4,6.2,58.1,381.9,51.4,51.2,51.2,51.2,50.6,45,14.4,12.5,0
13630,10.5,6.3,58.2,382.7,51.4,51.2,51.2,51.2,50.6,45,14.4,12.5,0
13640,10.3,6.2,58.3,383.1,51.4,51.2,51.2,51.2,50.6,45,14.4,12.4,0
13650,10.3,6.1,58,383.5,51.4,51.2,51.2,51.2,50.6,45,14.4,12.5,0
13660,10.3,6.2,58.3,383.8,51.5,51.3,51.2,51.2,50.6,45.1,14.4,12.4,0
13670,10.4,6.2,58.1,384.4,51.5,51.3,51.2,51.3,50.6,45.1,14.4,12.5,0
13680,10.5,6.3,58,384.5,51.5,51.3,51.3,51.3,50.6,45,14.4,12.4,0
13690,10.5,6.2,57.9,386.4,51.5,51.3,51.3,51.3,50.7,45.1,14.4,12.5,0
13700,10.4,6.2,57.9,385.1,51.5,51.3,51.3,51.3,50.7,45.1,14.4,12.4,0
13710,10.3,6.1,57.8,385.6,51.6,51.3,51.3,51.3,50.7,45.2,14.4,12.4,0
13720,10.3,6.1,57.9,385.3,51.6,51.3,51.3,51.3,50.7,45.2,14.4,12.4,0
13730,10.3,6.1,57.8,386.7,51.6,51.3,51.3,51.4,50.7,45.3,14.4,12.4,0
13740,10.3,6.1,57.9,385,51.5,51.3,51.3,51.4,50.7,45.3,14.4,12.4,0
13750,10.2,6,57.6,386.5,51.6,51.3,51.4,51.4,50.7,45.3,14.4,12.4,0
13760,10.2,6,57.9,384.4,51.6,51.3,51.4,51.4,50.7,45.3,14.4,12.4,0
13770,10,5.8,57.7,384.3,51.6,51.3,51.4,51.4,50.8,45.4,14.4,12.4,0
13780,10.1,5.9,57.7,383.4,51.6,51.4,51.4,51.4,50.8,45.5,14.4,12.4,0
13790,10,5.9,57.9,387.9,51.6,51.4,51.4,51.4,50.8,45.5,14.4,12.4,0
13800,9.9,5.8,57.8,383.3,51.6,51.4,51.4,51.4,50.8,45.5,14.4,12.4,0
13810,9.9,5.7,57.7,383.2,51.6,51.4,51.4,51.5,50.8,45.5,14.5,12.4,0
13820,10,5.8,57.7,382.8,51.6,51.4,51.5,51.5,50.8,45.6,14.4,12.4,0
13830,9.9,5.7,57.9,383,51.5,51.5,51.5,51.5,50.8,45.6,14.4,12.4,0
13840,9.9,5.8,57.9,382.9,51.5,51.5,51.5,51.5,50.8,45.6,14.5,12.4,0
13850,9.9,5.7,57.9,383.3,51.5,51.5,51.5,51.5,50.9,45.7,14.5,12.4,0
13860,9.9,5.7,58,383,51.6,51.5,51.5,51.5,50.9,45.6,14.5,12.4,0
13870,9.8,5.6,57.9,383.7,51.7,51.5,51.5,51.6,50.9,45.7,14.5,12.4,0
13880,9.9,5.7,58,383.4,51.8,51.5,51.6,51.6,50.9,45.7,14.5,12.4,0
13890,9.9,5.8,57.9,384,51.8,51.5,51.5,51.6,50.9,45.8,14.5,12.4,0
13900,9.9,5.8,58.3,383.8,51.8,51.5,51.5,51.6,50.9,45.9,14.5,12.4,0
13910,10,5.9,58.2,384.8,51.8,51.5,51.6,51.6,51,45.9,14.5,12.4,0
13920,10,5.9,58.3,384.7,51.8,51.5,51.6,51.6,51,45.8,14.5,12.4,0
13930,10.3,6.1,58.3,385.4,51.5,51.6,51.6,51.7,51,45.8,14.5,12.4,0
13940,10.2,6.1,58.5,385.6,51.1,51.6,51.6,51.6,51,45.8,14.5,12.4,0
13950,10.3,6.1,58.3,385.9,50.8,51.6,51.6,51.7,51.1,46,14.5,12.4,0
13960,10.3,6.1,58.3,385.4,51.4,51.6,51.6,51.7,51.1,46,14.5,12.4,0
13970,10.3,6.1,58.3,386,51.6,51.6,51.6,51.7,51.1,46.1,14.5,12.4,0
13980,10.2,6.1,58.5,385.5,51.8,51.7,51.7,51.7,51.1,46.1,14.5,12.4,0
13990,10.2,6,58.1,386,51.8,51.7,51.7,51.7,51.1,46.1,14.5,12.4,0
14000,10.1,6,58.3,385.8,51.8,51.7,51.7,51.7,51.1,46.1,14.5,12.4,0
14010,10.1,5.9,58.3,386.6,51.8,51.7,51.7,51.7,51.1,46.1,14.5,12.4,0
14020,10.1,5.9,58.1,386.3,51.8,51.7,51.7,51.8,51.1,46.1,14.5,12.4,0
14030,10.1,5.9,58.1,386.5,51.9,51.7,51.8,51.8,51.1,46.2,14.5,12.4,0
14040,10.1,6,58.4,386.6,51.9,51.8,51.8,51.8,51.2,46.2,14.5,12.4,0
14050,10,5.9,58.2,386.7,51.9,51.8,51.8,51.8,51.2,46.3,14.5,12.4,0
14060,10,5.9,58.2,386.7,51.9,51.8,51.8,51.8,51.2,46.3,14.5,12.4,0
14070,10.1,5.9,58,386.4,52,51.8,51.8,51.8,51.2,46.4,14.5,12.3,0
14080,10.1,6,58.3,386.7,52,51.8,51.8,51.9,51.2,46.4,14.5,12.3,0
14090,10.2,6,58.1,387.1,52,51.8,51.8,51.9,51.2,46.4,14.5,12.4,0
14100,10.4,6.2,58.2,387,52,51.8,51.8,51.9,51.2,46.4,14.5,12.4,0
14110,10.5,6.3,58.4,386.9,52,51.8,51.8,51.9,51.2,46.3,14.5,12.3,0
14120,10.6,6.4,58,386.5,51.9,51.8,51.8,51.9,51.2,46.3,14.5,12.3,0
14130,10.6,6.3,58.1,387.2,51.9,51.9,51.8,51.9,51.3,46.4,14.5,12.3,0
14140,10.5,6.3,58.3,386.9,52,51.9,51.8,51.9,51.3,46.5,14.5,12.3,0
14150,10.5,6.3,58,386.4,52.1,51.9,51.8,51.9,51.3,46.6,14.5,12.3,0
14160,10.5,6.3,58,385.9,52.2,51.9,51.9,51.9,51.3,46.7,14.5,12.3,0
14170,10.5,6.2,57.8,386.6,52.2,51.9,51.9,51.9,51.3,46.7,14.5,12.3,0
14180,10.5,6.2,57.8,390.2,52.2,51.9,51.9,51.9,51.3,46.7,14.5,12.3,0
14190,10.4,6.2,57.8,386.6,52.2,52,52,51.9,51.3,46.7,14.5,12.3,0
14200,10.3,6.1,57.8,386.9,52.2,52,52,52,51.3,46.7,14.5,12.3,0
14210,10.3,6.1,57.6,389,52.2,52,52,52.1,51.3,46.6,14.5,12.3,0
14220,10.3,6.1,57.7,387.8,52.2,52,52,52,51.4,46.7,14.5,12.3,0
14230,10.1,5.9,57.6,387.1,52.2,52,52,52,51.4,46.7,14.5,12.3,0
14240,10.2,6,57.6,388.5,52.3,52,52,52.1,51.4,46.8,14.5,12.3,0
14250,10.2,6,57.7,387.6,52.3,52,52,52.1,51.4,46.9,14.6,12.3,0
14260,10.1,5.8,57.4,388.4,52.1,52.1,52,52.1,51.4,46.8,14.5,12.3,0
14270,10,5.8,57.3,388.7,52.1,52.1,52,52.1,51.5,46.8,14.5,12.3,0
14280,10,5.8,57.6,388.5,52.2,52.1,52,52.1,51.5,46.9,14.5,12.3,0
14290,9.9,5.7,57.5,389.1,52.2,52.1,52,52.1,51.5,47,14.5,12.3,0
14300,9.9,5.7,57.7,389.5,52.3,52.1,52.1,52.1,51.5,47,14.5,12.3,0
14310,9.9,5.7,57.7,389.8,52.3,52.1,52.1,52.1,51.6,47.1,14.6,12.3,0
14320,9.8,5.7,57.8,388.9,52.3,52.1,52.1,52.2,51.6,47,14.5,12.3,0
14330,9.7,5.6,57.8,390.3,52.4,52.1,52.1,52.2,51.6,47,14.6,12.3,0
14340,9.8,5.6,57.7,388.9,52.2,52.1,52.2,52.2,51.6,46.9,14.6,12.3,0
14350,9.7,5.6,57.7,390.5,51.8,52.1,52.2,52.2,51.6,47,14.6,12.3,0
14360,9.7,5.6,58.2,388.9,51.9,52.2,52.2,52.2,51.6,47.1,14.6,12.3,0
14370,9.7,5.5,58.2,389.7,52,52.2,52.2,52.2,51.6,47.2,14.6,12.3,0
14380,9.8,5.6,58.2,388.7,52,52.2,52.2,52.3,51.6,47.3,14.6,12.3,0
14390,9.8,5.6,58.1,389.8,52.2,52.2,52.2,52.3,51.6,47.4,14.6,12.3,0
14400,9.9,5.7,58.3,388.6,52.3,52.2,52.2,52.3,51.6,47.4,14.6,12.3,0
14410,10,5.8,58.4,388.5,51.8,52.2,52.2,52.3,51.6,47.4,14.6,12.3,0
14420,10.2,6.1,58.4,388.7,52.1,52.3,52.2,52.3,51.6,47.4,14.6,12.3,0
14430,10.3,6.1,58.6,388.5,52.4,52.2,52.2,52.3,51.7,47.3,14.6,12.3,0
14440,10.3,6.2,58.5,388.3,52.5,52.3,52.3,52.3,51.7,47.3,14.6,12.3,0
14450,10.4,6.2,58.7,388.6,52.5,52.3,52.3,52.3,51.7,47.3,14.6,12.3,0
14460,10.4,6.3,58.7,388.2,52.6,52.3,52.3,52.3,51.7,47.3,14.6,12.3,0
14470,10.3,6.2,58.5,388.4,52.6,52.3,52.3,52.3,51.7,47.3,14.6,12.3,0
14480,10.3,6.1,58.4,387.8,52.6,52.3,52.3,52.4,51.8,47.3,14.6,12.3,0
14490,10.2,6.1,58.5,388.2,52.6,52.3,52.3,52.4,51.8,47.4,14.6,12.3,0
14500,10.2,6.1,58.6,387.7,52.6,52.4,52.4,52.4,51.8,47.5,14.6,12.3,0
14510,10.2,6,58.5,388,52.6,52.4,52.4,52.5,51.8,47.6,14.6,12.3,0
14520,10.1,6,58.4,388.3,52.7,52.4,52.4,52.5,51.8,47.6,14.6,12.3,0
14530,10.1,6,58.2,1.7,52.7,52.4,52.4,52.5,51.8,47.6,14.7,12.3,0
14540,10.2,6,58,1.5,52.7,52.4,52.4,52.5,51.8,47.6,14.7,12.3,0
14550,10.1,5.9,57.9,1.7,52.6,52.4,52.4,52.5,51.8,47.6,14.8,12.3,0
14560,10,5.9,58.2,1.5,52.7,52.4,52.5,52.5,51.8,47.7,14.9,12.3,0
14570,10.1,5.9,58.1,1.7,52.7,52.5,52.5,52.5,51.8,47.8,15,12.3,0
14580,10.2,6,57.9,1.6,52.7,52.5,52.5,52.6,51.8,47.8,15.1,12.3,0
14590,10.3,6.1,57.9,1.7,52.7,52.5,52.5,52.5,51.8,47.8,15.1,12.3,0
14600,10.3,6.1,58.2,1.5,52.6,52.5,52.5,52.5,51.9,47.7,15.1,12.3,0
14610,10.4,6.2,58.3,1.7,52.6,52.5,52.5,52.5,51.9,47.7,15,12.3,0
14620,10.6,6.4,58.1,1.5,52.6,52.5,52.5,52.5,51.9,47.8,15,12.3,0
14630,10.7,6.5,58.1,1.7,52.6,52.5,52.5,52.5,51.9,47.8,14.9,12.3,0
14640,10.7,6.5,58.1,1.6,52.6,52.5,52.5,52.5,51.9,47.7,14.9,12.3,0
14650,10.8,6.5,57.8,1.7,52.6,52.5,52.5,52.5,51.9,47.6,14.9,12.3,0
14660,10.9,6.6,58.1,1.5,52.6,52.5,52.5,52.5,51.9,47.5,14.8,12.3,0
14670,10.9,6.6,57.7,1.7,52.5,52.5,52.5,52.5,51.9,47.5,14.8,12.3,0
14680,10.8,6.5,57.6,1.5,52.6,52.5,52.5,52.6,51.9,47.5,14.7,12.3,0
14690,10.7,6.4,57.7,1.7,52.1,52.4,52.5,52.5,51.8,47.6,14.6,12.3,0
14700,10.7,6.4,57.7,1.5,52.2,52.5,52.5,52.5,51.8,47.6,14.6,12.3,0
14710,10.7,6.4,57.4,1.7,52.1,52.5,52.5,52.5,51.8,47.6,14.5,12.3,0
14720,10.7,6.4,57.4,1.5,51.8,52.5,52.5,52.5,51.8,47.6,14.5,12.3,0
14730,10.6,6.3,57.2,1.7,51.7,52.4,52.5,52.5,51.8,47.6,14.5,12.3,0
14740,10.6,6.2,57.1,1.5,51.9,52.4,52.5,52.5,51.8,47.6,14.4,12.3,0
14750,10.5,6.2,57.3,1.7,52,52.4,52.5,52.5,51.8,47.6,14.4,12.4,0
14760,10.5,6.1,56.9,1.5,51.8,52.4,52.5,52.5,51.9,47.6,14.3,12.4,0
14770,10.4,6.1,57,1.7,52.1,52.4,52.5,52.5,51.9,47.4,14.3,12.4,0
14780,10.4,6.2,57.2,1.6,52.1,52.4,52.4,52.5,51.9,47.3,14.3,12.4,0
14790,10.4,6.1,57.2,1.7,52,52.4,52.5,52.5,51.9,47.3,14.2,12.4,0
14800,10.4,6.1,57.2,1.7,51.7,52.4,52.5,52.5,51.9,47.3,14.2,12.4,0
14810,10.3,6,57.3,1.7,51.7,52.4,52.5,52.5,51.9,47.3,14.2,12.4,0
14820,10.2,6,57.2,1.5,51.8,52.4,52.5,52.5,51.9,47.3,14.1,12.4,0
14830,10.2,6,57.3,1.7,51.9,52.4,52.5,52.5,51.9,47.4,14.1,12.4,0
14840,10.2,6,57.3,1.5,51.8,52.4,52.5,52.5,51.9,47.4,14.1,12.4,0
14850,10.2,6,57.4,1.7,51.6,52.4,52.5,52.5,51.8,47.4,14,12.4,0
14860,10.2,5.9,57.5,1.5,51.7,52.4,52.4,52.5,51.8,47.4,14,12.4,0
14870,10.3,6.1,57.4,1.7,51.6,52.4,52.4,52.5,51.8,47.3,14,12.4,0
14880,10.2,5.9,57.3,1.5,51.4,52.4,52.5,52.6,51.8,47.3,14,12.4,0
14890,10.2,5.9,57.4,1.8,51.3,52.4,52.4,52.6,51.8,47.2,13.9,12.4,0
14900,10.1,5.9,57.4,1.6,51.3,52.4,52.5,52.6,51.8,47.2,13.9,12.4,0
14910,10,5.8,57.7,1.7,51.3,52.4,52.5,52.6,51.8,47.2,13.9,12.4,0
14920,10.1,5.9,57.7,1.6,51.4,52.4,52.5,52.6,51.8,47.1,13.8,12.4,0
14930,10,5.8,57.7,1.8,51.4,52.4,52.4,52.6,51.8,47.1,13.8,12.4,0
14940,10,5.8,58,1.6,51.5,52.3,52.5,52.6,51.9,47.1,13.8,12.4,0
