Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
14950,10.1,5.9,58.1,1.7,51.5,52.4,52.4,52.5,51.9,47.1,13.8,12.4,0
14960,10.1,5.9,58,1.6,51.4,52.4,52.4,52.5,51.9,47.1,13.8,12.4,0
14970,10.1,5.9,58.2,1.7,51.4,52.4,52.4,52.5,51.9,47.1,13.7,12.5,0
14980,10,5.9,58.2,1.6,51.5,52.4,52.4,52.5,51.9,47.1,13.7,12.5,0
14990,9.9,5.8,58.4,1.7,51.7,52.4,52.4,52.5,51.8,47.1,13.7,12.4,0
15000,10,5.8,58.2,1.6,51.6,52.4,52.4,52.5,51.9,47.1,13.7,12.5,0
15010,10,5.8,58.5,1.7,51.8,52.4,52.4,52.5,51.9,47.1,13.7,12.5,0
15020,10,5.8,58.2,1.6,52,52.4,52.4,52.5,51.9,47.1,13.6,12.5,0
15030,10,5.9,58.5,1.7,51.6,52.4,52.4,52.5,51.9,47,13.6,12.5,0
15040,9.9,5.8,58.7,1.5,51.8,52.4,52.4,52.5,51.8,47,13.6,12.5,0
15050,10,5.9,58.7,1.7,51.9,52.4,52.4,52.5,51.8,47,13.6,12.5,0
15060,10,5.9,58.6,1.5,51.7,52.4,52.4,52.5,51.9,47.1,13.6,12.5,0
15070,10.1,6.1,59,1.7,51.8,52.3,52.4,52.5,51.8,47,13.5,12.5,0
15080,10,5.9,58.8,1.5,51.6,52.3,52.4,52.5,51.8,47,13.5,12.5,0
15090,10.1,6,58.9,1.7,51.6,52.3,52.4,52.5,51.8,46.9,13.5,12.5,0
15100,10.1,6,59,1.6,51.6,52.3,52.4,52.5,51.8,46.9,13.5,12.5,0
15110,10.2,6.1,59,1.7,51.2,52.3,52.4,52.5,51.8,46.8,13.4,12.5,0
15120,10.3,6.2,58.8,1.5,51.5,52.3,52.4,52.5,51.9,46.8,13.4,12.6,0
15130,10.4,6.2,58.7,3.3,51.7,52.3,52.4,52.5,51.8,46.9,13.4,12.5,0
15140,10.4,6.3,59,1.6,51.6,52.3,52.4,52.5,51.8,46.9,13.4,12.6,0
15150,10.5,6.4,59,1.7,51.3,52.4,52.4,52.5,51.8,46.9,13.4,12.6,0
15160,10.6,6.4,58.7,1.6,51.4,52.3,52.4,52.5,51.8,46.9,13.4,12.6,0
15170,10.6,6.5,58.7,1.7,51.2,52.3,52.4,52.5,51.8,46.9,13.3,12.6,0
15180,10.7,6.5,58.5,1.5,51.5,52.3,52.4,52.5,51.8,46.9,13.3,12.6,0
15190,10.6,6.4,58.4,1.7,51.5,52.3,52.4,52.5,51.8,46.8,13.3,12.6,0
15200,10.6,6.4,58.4,1.6,51.4,52.3,52.4,52.5,51.8,46.8,13.3,12.6,0
15210,10.6,6.4,58.4,1.7,51.3,52.3,52.4,52.5,51.8,46.8,13.3,12.6,0
15220,10.6,6.4,58.5,1.6,51.2,52.3,52.4,52.5,51.8,46.8,13.2,12.6,0
15230,10.5,6.3,58,1.7,51.3,52.3,52.4,52.5,51.8,46.8,13.2,12.6,0
15240,10.5,6.3,58.4,1.6,51.2,52.3,52.4,52.5,51.8,46.7,13.2,12.6,0
15250,10.4,6.2,58.2,1.7,51.3,52.3,52.4,52.5,51.8,46.7,13.2,12.6,0
15260,10.4,6.2,58.2,1.5,51.6,52.3,52.4,52.5,51.8,46.7,13.2,12.7,0
15270,10.3,6.1,58,1.7,51.5,52.3,52.4,52.5,51.8,46.7,13.2,12.7,0
15280,10.4,6.2,57.8,1.5,51.4,52.3,52.4,52.5,51.8,46.7,13.2,12.7,0
15290,10.4,6.2,57.9,1.7,51.6,52.3,52.4,52.5,51.8,46.7,13.2,12.7,0
15300,10.3,6.1,57.9,1.6,51.4,52.3,52.4,52.5,51.8,46.7,13.1,12.7,0
15310,10.3,6.1,57.8,1.7,51.5,52.2,52.4,52.5,51.8,46.7,13.1,12.7,0
15320,10.2,6,57.8,1.6,51.6,52.2,52.4,52.5,51.8,46.7,13.1,12.7,0
15330,10.2,6,57.7,1.7,51.3,52.2,52.4,52.5,51.8,46.7,13.1,12.7,0
15340,10.2,5.9,57.7,1.6,51.5,52.3,52.4,52.5,51.8,46.6,13.1,12.7,0
15350,10.1,5.9,57.7,1.8,51.6,52.3,52.4,52.5,51.8,46.6,13.1,12.7,0
15360,10.1,5.9,57.8,1.6,51.4,52.3,52.4,52.5,51.8,46.6,13,12.7,0
15370,10.1,5.9,57.8,1.7,51.5,52.3,52.4,52.5,51.8,46.6,13,12.7,0
15380,10,5.9,57.9,1.6,51.7,52.3,52.4,52.5,51.8,46.7,13,12.8,0
15390,10.1,5.9,57.7,1.7,51.7,52.3,52.4,52.5,51.8,46.7,13,12.8,0
15400,10.1,6,58,1.6,51.8,52.3,52.4,52.5,51.8,46.6,13,12.8,0
15410,10.1,5.9,57.9,1.7,51.6,52.3,52.4,52.5,51.8,46.5,13,12.8,0
15420,10.1,6,58,1.5,51.6,52.3,52.4,52.5,51.8,46.5,13,12.8,0
15430,10.1,5.9,58.1,1.7,51.7,52.3,52.4,52.5,51.8,46.5,13,12.8,0
15440,10,5.9,58.2,1.6,51.5,52.3,52.4,52.5,51.8,46.5,12.9,12.8,0
15450,10,5.9,58.1,1.7,51.4,52.3,52.4,52.5,51.8,46.5,12.9,12.8,0
15460,10,5.9,57.9,1.5,51.4,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0
15470,9.9,5.8,58.1,1.7,51.5,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0
15480,10,5.9,58.4,1.6,51.7,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0
15490,10,5.9,58.3,1.7,51.7,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0
15500,9.9,5.8,58.5,1.6,51.8,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0
15510,9.8,5.7,58.3,1.7,52,52.3,52.4,52.5,51.8,46.5,12.9,12.9,0
15520,9.9,5.8,58.3,1.6,51.7,52.3,52.4,52.5,51.8,46.4,12.9,12.9,0
15530,10,5.9,58.5,1.7,51.8,52.3,52.4,52.5,51.8,46.4,12.8,12.9,0
15540,10,5.8,58.2,1.6,52,52.3,52.4,52.5,51.8,46.4,12.8,12.9,0
15550,10.2,6,58.4,1.6,52,52.3,52.4,52.5,51.8,46.4,12.8,12.9,0
15560,10.2,6,58.3,1.6,52.1,52.3,52.4,52.5,51.8,46.4,12.8,12.9,0
15570,10.2,6.1,58.5,1.6,52.2,52.3,52.4,52.4,51.8,46.4,12.8,13,0
15580,10.4,6.2,58.7,1.7,52,52.3,52.4,52.5,51.8,46.4,12.8,13,0
15590,10.4,6.3,58.6,1.6,52.1,52.3,52.4,52.5,51.8,46.4,12.8,13,0
15600,10.6,6.4,58.4,1.7,52,52.3,52.4,52.5,51.8,46.4,12.8,13,0
15610,10.7,6.5,58.3,1.6,52,52.3,52.4,52.5,51.8,46.4,12.8,13,0
15620,10.7,6.5,58.5,1.7,52.1,52.3,52.4,52.4,51.8,46.4,12.7,13,0
15630,10.7,6.4,58.1,1.6,52,52.3,52.4,52.4,51.8,46.3,12.7,13,0
15640,10.7,6.4,58,1.7,52,52.3,52.4,52.4,51.8,46.3,12.7,13,0
15650,10.7,6.5,58.2,1.6,52,52.3,52.4,52.4,51.8,46.3,12.7,13.1,0
15660,10.6,6.4,58.2,1.8,52,52.3,52.4,52.4,51.8,46.3,12.7,13.1,0
15670,10.5,6.3,58,1.6,52.1,52.3,52.4,52.4,51.8,46.3,12.7,13.1,0
15680,10.5,6.2,57.6,1.7,52.1,52.3,52.4,52.5,51.8,46.3,12.7,13.1,0
15690,10.4,6.2,57.8,1.6,52.2,52.3,52.4,52.5,51.8,46.3,12.7,13.1,0
15700,10.5,6.3,57.9,1.7,52.2,52.3,52.4,52.5,51.8,46.3,12.7,13.1,0
15710,10.4,6.1,57.6,1.6,52.1,52.3,52.4,52.5,51.8,46.3,12.7,13.1,0
15720,10.4,6.1,57.5,1.7,52.2,52.3,52.4,52.5,51.8,46.3,12.7,13.1,0
15730,10.3,6.1,57.5,1.6,52.2,52.3,52.4,52.4,51.8,46.3,12.6,13.1,0
15740,10.3,6,57.5,1.7,52.2,52.3,52.4,52.4,51.8,46.3,12.6,13.2,0
15750,10.3,6.1,57.5,1.6,52.3,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0
15760,10.3,6.1,57.6,1.8,52.3,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0
15770,10.2,6,57.3,1.6,52.3,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0
15780,10.2,6,57.6,1.7,52.3,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0
15790,10.3,6,57.4,1.5,52.4,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0
15800,10.2,5.9,57.4,1.7,52.2,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0
15810,10.2,5.9,57.6,1.5,52.2,52.3,52.4,52.4,51.8,46.2,12.6,13.2,0
15820,10.1,5.9,57.5,1.7,52,52.3,52.4,52.5,51.8,46.2,12.6,13.2,0
15830,10,5.8,57.6,1.6,52,52.3,52.3,52.4,51.8,46.2,12.6,13.2,0
15840,10.1,5.9,57.5,1.7,52.1,52.3,52.4,52.4,51.8,46.2,12.6,13.3,0
15850,10.1,5.9,57.8,1.6,52.1,52.3,52.3,52.4,51.8,46.1,12.6,13.3,0
15860,10.1,5.9,57.6,1.7,52.2,52.3,52.4,52.4,51.8,46.1,12.5,13.3,0
15870,10.1,5.9,57.6,1.5,52,52.3,52.4,52.4,51.8,46.1,12.5,13.3,0
15880,10,5.8,57.6,1.7,52.2,52.3,52.4,52.4,51.8,46.1,12.5,13.3,0
15890,10.1,5.9,57.7,1.6,52.1,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0
15900,10.2,6,57.8,1.7,52,52.3,52.4,52.4,51.8,46.1,12.5,13.3,0
15910,10,5.8,58,1.6,52.1,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0
15920,10,5.8,58,1.7,52.2,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0
15930,9.9,5.7,57.9,1.5,52.3,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0
15940,10,5.9,58,1.7,52.3,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0
15950,10,5.8,58,1.6,52.4,52.3,52.3,52.4,51.8,46.1,12.5,13.3,0
15960,9.9,5.8,58.1,1.7,52.4,52.3,52.3,52.4,51.8,46,12.5,13.4,0
15970,9.9,5.8,58.3,1.6,52.5,52.3,52.3,52.4,51.8,46,12.5,13.4,0
15980,10,5.8,58,1.7,52.4,52.3,52.3,52.4,51.8,46,12.5,13.4,0
15990,10,5.8,58.3,1.6,52.3,52.3,52.3,52.4,51.8,46,12.5,13.4,0
16000,10.2,6,58.1,1.7,52.3,52.3,52.4,52.4,51.8,46,12.5,13.4,0
16010,10.3,6.1,58,1.6,52.1,52.3,52.3,52.4,51.8,46,12.4,13.4,0
16020,10.4,6.2,58.3,1.7,52,52.3,52.3,52.4,51.8,46,12.4,13.4,0
16030,10.4,6.2,58.2,1.6,52,52.3,52.3,52.4,51.8,46,12.4,13.4,0
16040,10.6,6.4,58.2,1.7,52.1,52.3,52.3,52.4,51.8,46,12.4,13.4,0
16050,10.7,6.5,58.4,1.6,52.2,52.3,52.3,52.4,51.8,46,12.4,13.4,0
16060,10.7,6.5,58.1,1.7,52.2,52.3,52.3,52.4,51.8,46,12.4,13.4,0
16070,10.8,6.5,58.3,1.6,52.2,52.3,52.3,52.4,51.8,46,12.4,13.5,0
16080,10.7,6.5,58.1,1.7,52.1,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0
16090,10.7,6.5,58.2,1.6,52,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0
16100,10.7,6.4,58,1.7,52,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0
16110,10.6,6.4,57.8,1.5,52,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0
16120,10.6,6.4,58,1.7,52,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0
16130,10.5,6.3,57.7,1.5,51.9,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0
16140,10.5,6.3,57.4,1.7,51.9,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0
16150,10.5,6.3,57.5,1.6,52,52.3,52.3,52.4,51.8,45.9,12.4,13.5,0
16160,10.5,6.2,57.5,1.7,51.9,52.2,52.3,52.4,51.8,45.9,12.3,13.5,0
16170,10.4,6.1,57.4,1.5,52,52.3,52.3,52.4,51.8,45.9,12.3,13.6,0
16180,10.4,6.1,57.1,1.8,51.9,52.2,52.3,52.4,51.8,45.9,12.3,13.6,0
16190,10.4,6.2,57.5,1.6,51.9,52.2,52.3,52.4,51.8,45.9,12.3,13.6,0
16200,10.3,6,57.2,1.7,52,52.3,52.3,52.4,51.8,45.9,12.3,13.6,0
16210,10.3,6.1,57.6,1.6,51.9,52.3,52.3,52.4,51.8,45.9,12.3,13.6,0
16220,10.2,6,57.1,1.7,52,52.3,52.3,52.4,51.8,45.9,12.3,13.6,0
16230,10.2,6,57.4,1.6,52.1,52.3,52.3,52.4,51.8,45.9,12.3,13.6,0
16240,10.1,5.9,57.4,1.7,52.1,52.2,52.3,52.4,51.8,45.9,12.3,13.6,0
16250,10.1,5.9,57.6,1.5,52,52.3,52.3,52.4,51.8,45.8,12.3,13.6,0
16260,10.1,5.9,57.4,1.7,52.1,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0
16270,10.2,5.9,57.5,1.6,52.2,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0
16280,10.2,5.9,57.5,1.7,52.1,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0
16290,10.1,5.9,57.7,1.6,52.1,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0
16300,10.1,5.9,57.7,1.7,52.2,52.3,52.3,52.4,51.8,45.8,12.3,13.7,0
16310,10.1,5.9,57.6,1.6,52.2,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0
16320,10,5.9,57.7,1.7,52.2,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0
16330,10.1,5.9,58,1.6,52.2,52.3,52.3,52.4,51.8,45.8,12.3,13.7,0
16340,10.1,5.9,57.8,1.7,52.1,52.2,52.3,52.4,51.8,45.8,12.3,13.7,0
16350,10,5.8,57.9,1.6,52.1,52.3,52.3,52.4,51.8,45.8,12.3,13.8,0
16360,10.1,5.9,58,1.7,52.2,52.2,52.3,52.4,51.8,45.8,12.2,13.8,0
16370,10,5.9,58.2,1.5,52.3,52.3,52.3,52.4,51.8,45.8,12.3,13.8,0
16380,9.9,5.8,58.2,1.7,51.8,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0
16390,10,5.9,58.2,1.6,51.7,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0
16400,9.9,5.8,58.3,1.7,51.9,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0
16410,9.9,5.8,58.1,1.6,52,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0
16420,9.9,5.8,58.4,1.7,52.1,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0
16430,10,5.9,58.5,1.5,52.1,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0
16440,10,5.9,58.6,1.7,52,52.2,52.3,52.4,51.8,45.7,12.2,13.8,0
16450,10.1,6,58.5,1.6,51.9,52.2,52.3,52.4,51.8,45.7,12.2,13.9,0
16460,10.2,6,58.5,1.7,52,52.2,52.3,52.4,51.8,45.7,12.2,13.9,0
16470,10.3,6.2,58.6,1.6,52.1,52.2,52.3,52.4,51.8,45.7,12.2,13.9,0
16480,10.5,6.4,58.8,1.7,52.1,52.2,52.3,52.4,51.8,45.7,12.2,13.9,0
16490,10.6,6.4,58.7,1.6,52,52.2,52.3,52.3,51.8,45.7,12.2,13.9,0
16500,10.6,6.5,58.6,1.7,52.1,52.2,52.3,52.3,51.8,45.7,12.2,13.9,0
16510,10.7,6.5,58.6,1.6,52.1,52.2,52.3,52.4,51.8,45.6,12.2,13.9,0
16520,10.6,6.5,58.6,1.7,52.1,52.2,52.3,52.4,51.8,45.6,12.2,13.9,0
16530,10.6,6.5,58.4,1.6,52,52.2,52.3,52.4,51.8,45.6,12.2,13.9,0
16540,10.6,6.4,58.3,1.7,52.1,52.2,52.3,52.4,51.8,45.6,12.2,13.9,0
16550,10.7,6.5,58.3,1.6,52.1,52.2,52.3,52.4,51.8,45.6,12.2,14,0
16560,10.6,6.4,58,1.7,52.1,52.2,52.3,52.4,51.8,45.7,12.2,14,0
16570,10.6,6.4,58.3,1.6,52.1,52.2,52.3,52.3,51.8,45.7,12.1,14,0
16580,10.5,6.3,58,1.6,51.8,52.2,52.3,52.4,51.8,45.7,12.2,14,0
16590,10.5,6.3,58,1.7,51.7,52.2,52.3,52.4,51.8,45.6,12.2,14,0
16600,10.5,6.2,57.7,1.6,51.9,52.2,52.3,52.3,51.8,45.6,12.1,14,0
16610,10.4,6.2,57.6,1.7,52,52.2,52.3,52.3,51.8,45.6,12.1,14,0
16620,10.4,6.2,57.9,1.6,51.7,52.2,52.3,52.4,51.8,45.6,12.1,14,0
16630,10.4,6.2,57.9,1.7,51.4,52.2,52.3,52.4,51.8,45.6,12.1,14,0
16640,10.5,6.2,57.8,1.6,51.2,52.2,52.3,52.4,51.8,45.6,12.1,14.1,0
16650,10.4,6.2,57.7,1.7,51.3,52.2,52.3,52.4,51.8,45.6,12.1,14.1,0
16660,10.2,6,57.6,1.6,51.4,52.2,52.3,52.4,51.8,45.6,12.1,14.1,0
16670,10.2,6,57.4,1.7,51.4,52.2,52.3,52.4,51.8,45.6,12.1,14.1,0
16680,10.2,6,57.7,1.6,51.5,52.2,52.3,52.3,51.8,45.6,12.1,14.1,0
16690,10.2,6,57.7,1.7,51.5,52.1,52.3,52.3,51.7,45.6,12.1,14.1,0
16700,10.2,6,57.5,1.6,51.3,52.2,52.3,52.3,51.7,45.5,12.1,14.1,0
16710,10.1,5.8,57.6,1.7,51.3,52.2,52.2,52.4,51.7,45.5,12.1,14.1,0
16720,10.1,5.9,57.7,1.6,51.5,52.2,52.2,52.4,51.7,45.5,12.1,14.1,0
16730,10.1,5.9,57.6,1.7,51.7,52.2,52.2,52.4,51.7,45.5,12.1,14.1,0
16740,10.1,5.9,57.7,1.6,51.7,52.2,52.3,52.4,51.8,45.5,12.1,14.1,0
16750,10,5.8,57.7,1.7,51.7,52.2,52.3,52.4,51.8,45.6,12.1,14.2,0
16760,10.1,5.9,57.7,1.6,51.5,52.1,52.3,52.3,51.8,45.5,12.1,14.2,0
16770,10.1,5.9,57.9,1.7,51.4,52.2,52.3,52.3,51.8,45.5,12.1,14.2,0
16780,10.1,5.9,57.8,1.6,51.4,52.2,52.3,52.3,51.8,45.5,12.1,14.2,0
16790,10,5.9,58.1,1.7,51.7,52.2,52.2,52.3,51.8,45.5,12.1,14.2,0
16800,10,5.8,58,1.6,51.9,52.2,52.3,52.3,51.8,45.5,12.1,14.2,0
16810,10.1,5.9,58.4,1.7,51.6,52.2,52.2,52.3,51.7,45.5,12.1,14.2,0
16820,10.1,5.9,58.4,1.6,51.2,52.2,52.2,52.3,51.7,45.5,12.1,14.2,0
16830,10,5.9,58.1,1.7,51.5,52.2,52.3,52.3,51.8,45.5,12.1,14.2,0
16840,9.9,5.8,58.2,1.6,51.4,52.2,52.2,52.3,51.8,45.5,12,14.2,0
16850,9.9,5.8,58.3,1.7,51.4,52.2,52.2,52.3,51.7,45.5,12,14.2,0
16860,10,5.9,58.3,1.5,51.5,52.2,52.2,52.3,51.7,45.5,12,14.2,0
16870,9.9,5.8,58.7,1.7,51.4,52.1,52.2,52.3,51.7,45.4,12,14.2,0
16880,10,5.9,58.6,1.6,51.5,52.2,52.2,52.3,51.7,45.4,12,14.2,0
16890,10,5.9,58.5,1.7,51.5,52.2,52.2,52.4,51.7,45.4,12,14.3,0
16900,10.1,6,58.5,1.6,51.5,52.1,52.2,52.3,51.7,45.4,12,14.3,0
16910,10.2,6.1,58.8,1.6,51.4,52.2,52.2,52.4,51.7,45.4,12,14.3,0
16920,10.4,6.2,58.6,1.6,51.5,52.2,52.2,52.3,51.8,45.4,12,14.3,0
16930,10.4,6.2,58.4,1.7,51.5,52.1,52.2,52.3,51.7,45.4,12,14.3,0
16940,10.5,6.4,58.5,1.6,51.4,52.1,52.2,52.3,51.7,45.4,12,14.3,0
16950,10.7,6.5,58.7,1.7,51.6,52.2,52.2,52.3,51.7,45.4,12,14.3,0
16960,10.8,6.6,58.6,1.6,51.7,52.1,52.2,52.3,51.7,45.4,12,14.3,0
16970,10.7,6.6,58.6,1.7,51.7,52.1,52.2,52.3,51.7,45.4,12,14.3,0
16980,10.7,6.5,58.3,1.5,51.8,52.1,52.2,52.3,51.7,45.4,12,14.3,0
16990,10.7,6.5,58.2,1.7,51.9,52.1,52.2,52.3,51.7,45.4,12,14.3,0
17000,10.7,6.5,58,1.6,51.9,52.1,52.2,52.3,51.7,45.4,12,14.3,0
17010,10.6,6.4,58,1.7,51.9,52.2,52.2,52.3,51.7,45.4,12,14.4,0
17020,10.6,6.4,58,1.6,51.8,52.1,52.2,52.3,51.7,45.4,12,14.4,0
17030,10.6,6.4,57.9,1.7,51.7,52.1,52.2,52.3,51.7,45.4,12,14.4,0
17040,10.5,6.3,57.9,1.6,51.7,52.1,52.2,52.3,51.7,45.3,12,14.4,0
17050,10.5,6.3,57.7,1.7,51.9,52.1,52.2,52.3,51.7,45.3,12,14.4,0
17060,10.4,6.2,57.6,1.6,51.8,52.1,52.2,52.3,51.7,45.3,12,14.4,0
17070,10.3,6.1,57.7,1.7,51.8,52.1,52.2,52.3,51.7,45.3,12,14.4,0
17080,10.3,6.1,57.6,1.6,52,52.1,52.2,52.3,51.7,45.4,12,14.4,0
17090,10.3,6,57.4,1.7,52,52.1,52.2,52.3,51.7,45.4,12,14.4,0
17100,10.3,6.1,57.5,1.6,52,52.1,52.2,52.3,51.7,45.4,12,14.4,0
17110,10.3,6,57.5,1.7,51.8,52.2,52.2,52.3,51.7,45.4,12,14.4,0
17120,10.4,6.2,57.7,1.6,51.8,52.2,52.2,52.3,51.7,45.4,11.9,14.4,0
17130,10.2,6,57.5,1.7,51.8,52.1,52.2,52.3,51.7,45.3,11.9,14.4,0
17140,10.3,6,57.3,1.6,51.8,52.1,52.2,52.3,51.7,45.3,11.9,14.4,0
17150,10.2,6,57.4,1.7,51.6,52.1,52.2,52.3,51.7,45.3,12,14.5,0
17160,10.2,6,57.6,1.6,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17170,10.2,5.9,57.5,1.7,51.6,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17180,10.2,6,57.7,1.5,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17190,10,5.8,57.6,1.7,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17200,10.1,5.9,57.7,1.6,51.7,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17210,10,5.9,57.8,1.7,51.8,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17220,10,5.8,57.7,1.6,51.9,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17230,10.1,5.9,57.7,1.7,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17240,10.1,5.9,57.9,1.6,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17250,10.1,5.9,58,1.7,51.4,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17260,10,5.8,57.8,1.6,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17270,10,5.8,57.9,1.7,51.5,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17280,10.1,5.9,58.2,1.6,51.7,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17290,10,5.8,58,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17300,10,5.8,58.3,1.6,51.4,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17310,9.9,5.7,58.3,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17320,9.9,5.8,58.3,1.6,51.6,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17330,9.9,5.8,58.3,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17340,10,5.8,58.3,1.6,51.3,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17350,10,5.8,58.4,1.7,51.2,52.1,52.2,52.3,51.7,45.3,11.9,14.5,0
17360,10.1,5.9,58.2,1.7,51.2,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17370,10.2,6.1,58.3,1.6,51.2,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17380,10.2,6.1,58.5,1.7,51.4,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17390,10.3,6.1,58.6,1.6,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17400,10.4,6.2,58.4,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17410,10.5,6.3,58.4,1.6,51.5,52.1,52.2,52.3,51.7,45.2,11.8,14.5,0
17420,10.7,6.5,58.3,1.7,51.6,52.1,52.2,52.3,51.7,45.2,11.9,14.5,0
17430,10.7,6.5,58.5,1.6,51.7,52.1,52.2,52.3,51.7,45.2,11.9,14.6,0
17440,10.8,6.6,58.1,1.7,51.6,52.1,52.2,52.3,51.7,45.2,11.9,14.6,0
17450,10.8,6.6,58.2,1.6,51.3,52.1,52.2,52.3,51.7,45.2,11.9,14.6,0
17460,10.7,6.5,58.2,1.7,51.4,52.1,52.2,52.3,51.7,45.2,11.9,14.6,0
17470,10.7,6.4,57.9,1.6,51.4,52.1,52.2,52.3,51.7,45.2,11.8,14.6,0
17480,10.8,6.5,57.8,1.7,51.4,52.1,52.2,52.3,51.7,45.2,11.8,14.6,0
17490,10.7,6.4,57.7,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0
17500,10.6,6.4,57.8,1.7,51.8,52.1,52.2,52.3,51.7,45.2,11.8,14.6,0
17510,10.6,6.4,57.6,1.6,51.8,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0
17520,10.6,6.4,57.7,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0
17530,10.6,6.4,57.5,1.5,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0
17540,10.6,6.3,57.6,1.7,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0
17550,10.5,6.3,57.6,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0
17560,10.5,6.2,57.4,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0
17570,10.3,6.1,57.4,1.6,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0
17580,10.4,6.1,57.3,1.7,51.4,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0
17590,10.3,6,57,1.6,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0
17600,10.3,6,57,1.7,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.6,0
17610,10.3,6,57.4,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0
17620,10.2,6,57.3,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0
17630,10.1,5.9,57.2,1.6,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0
17640,10.1,5.9,57.4,1.7,51.5,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0
17650,10.2,5.9,57.5,1.6,51.5,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0
17660,10.2,5.9,57.4,1.7,51.5,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0
17670,10.2,5.9,57.4,1.6,51.5,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0
17680,10.2,6,57.5,1.7,51.3,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0
17690,10,5.8,57.7,1.6,51.4,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0
17700,10.1,5.9,57.7,1.7,51.5,52,52.2,52.3,51.7,45.1,11.8,14.7,0
17710,10.1,5.9,57.7,1.5,51.5,52.1,52.2,52.2,51.7,45.1,11.8,14.7,0
17720,10,5.9,58,1.7,51.7,52.1,52.1,52.2,51.7,45.1,11.8,14.7,0
17730,10.1,5.9,57.8,1.6,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0
17740,10,5.8,57.9,1.7,51.5,52.1,52.1,52.2,51.7,45,11.8,14.7,0
17750,10.1,5.9,58.2,1.5,51.7,52.1,52.1,52.3,51.7,45,11.8,14.7,0
17760,10.1,5.9,58.3,1.7,51.6,52.1,52.1,52.3,51.7,45,11.8,14.7,0
17770,10,5.9,58.3,1.6,51.6,52.1,52.2,52.3,51.7,45,11.8,14.7,0
17780,10,5.9,58.3,1.7,51.7,52.1,52.1,52.3,51.7,45.1,11.8,14.7,0
17790,10.1,5.9,58.3,1.6,51.7,52.1,52.1,52.2,51.7,45.1,11.8,14.7,0
17800,10,5.9,58.5,1.7,51.5,52.1,52.2,52.2,51.7,45.1,11.8,14.7,0
17810,10,5.9,58.6,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.7,0
17820,10,5.8,58.3,1.7,51.8,52.1,52.2,52.2,51.7,45.1,11.8,14.7,0
17830,10.1,5.9,58.4,1.6,51.6,52.1,52.2,52.2,51.7,45,11.8,14.7,0
17840,10,5.9,58.6,1.7,51.5,52.1,52.2,52.2,51.7,45,11.8,14.7,0
17850,10,5.9,58.4,1.6,51.7,52,52.1,52.2,51.7,45,11.7,14.7,0
17860,10.1,6,58.7,1.7,51.7,52,52.1,52.2,51.7,45,11.7,14.7,0
17870,10.2,6.1,58.6,1.6,51.7,52,52.2,52.2,51.7,45,11.7,14.8,0
17880,10.3,6.2,58.5,1.7,51.8,52.1,52.1,52.2,51.7,45,11.7,14.8,0
17890,10.5,6.3,58.7,1.6,51.7,52.1,52.1,52.2,51.7,45,11.7,14.8,0
17900,10.6,6.4,58.6,1.7,51.8,52.1,52.1,52.2,51.7,45,11.7,14.8,0
17910,10.7,6.6,58.7,1.6,51.9,52.1,52.1,52.2,51.7,45,11.7,14.8,0
17920,10.8,6.6,58.4,1.7,51.5,52,52.1,52.2,51.7,45,11.7,14.8,0
17930,10.8,6.6,58.4,1.6,51.5,52.1,52.1,52.2,51.7,45,11.7,14.8,0
17940,10.8,6.6,58.4,1.7,51.5,52.1,52.1,52.2,51.7,45,11.7,14.8,0
17950,10.7,6.5,58.2,1.6,51.6,52.1,52.1,52.2,51.7,45,11.7,14.8,0
17960,10.6,6.4,58.2,1.7,51.7,52,52.1,52.2,51.7,45,11.7,14.8,0
17970,10.6,6.4,57.9,1.6,51.7,52.1,52.1,52.2,51.7,45,11.7,14.9,0
17980,10.8,6.5,58,1.7,51.5,52,52.1,52.2,51.7,45,11.7,14.8,0
17990,10.7,6.4,57.9,1.5,51.6,52.1,52.1,52.2,51.7,45,11.7,14.8,0
18000,10.5,6.3,57.6,1.7,51.8,52,52.1,52.2,51.7,45,11.7,14.9,0
18010,10.5,6.3,57.6,1.5,51.7,52,52.1,52.2,51.7,45,11.7,14.9,0
18020,10.5,6.2,57.5,1.7,51.6,52.1,52.2,52.3,51.7,45,11.7,14.9,0
18030,10.3,6.1,57.6,1.6,51.5,52.1,52.1,52.2,51.7,45,11.7,14.9,0
18040,10.4,6.1,57.3,1.7,51.5,52.1,52.1,52.2,51.7,45,11.7,14.9,0
18050,10.4,6.1,57.7,1.6,51.6,52,52.1,52.2,51.7,44.9,11.7,14.9,0
18060,10.3,6,57.3,1.7,51.6,52,52.1,52.2,51.7,44.9,11.7,14.9,0
18070,10.2,6,57.5,1.6,51.6,52.1,52.1,52.2,51.7,44.9,11.7,14.9,0
18080,10.3,6,57.4,1.7,51.7,52,52.1,52.2,51.7,44.9,11.7,14.9,0
18090,10.3,6,57.6,1.6,51.6,52,52.1,52.2,51.6,44.9,11.7,14.9,0
18100,10.2,6,57.5,1.7,51.6,52,52.1,52.2,51.7,44.9,11.7,14.9,0
18110,10.2,6,57.6,1.6,51.7,52,52.1,52.2,51.6,44.9,11.7,14.9,0
18120,10.2,6,57.6,1.7,51.7,52,52.1,52.2,51.7,44.9,11.7,14.9,0
18130,10.2,6,57.6,1.6,51.7,52,52.1,52.2,51.7,44.9,11.7,15,0
18140,10.2,6,57.8,1.7,51.5,52,52.1,52.2,51.7,44.9,11.7,15,0
18150,10.2,6,57.8,1.6,51.5,52,52.1,52.2,51.6,44.9,11.7,14.9,0
18160,10.1,5.9,57.8,1.7,51.8,52,52.1,52.2,51.6,44.9,11.7,14.9,0
18170,10.1,5.9,57.8,1.6,51.9,52,52.1,52.2,51.6,44.9,11.7,15,0
18180,10,5.8,57.8,1.7,51.9,52,52.1,52.2,51.7,44.9,11.7,15,0
18190,10,5.9,57.8,1.6,51.8,52,52.1,52.2,51.7,44.9,11.7,15,0
18200,10,5.8,57.8,1.7,51.7,52,52.1,52.2,51.6,44.9,11.7,15,0
18210,10.1,5.9,58,1.6,51.7,52,52.1,52.2,51.6,44.9,11.7,15,0
18220,10.1,5.9,57.9,1.7,51.4,52,52.1,52.2,51.7,44.9,11.7,15,0
18230,10,5.9,58.2,1.7,51.2,52,52.1,52.2,51.7,44.9,11.7,15,0
18240,10,5.9,58.2,1.6,51.5,52,52.1,52.2,51.6,44.9,11.7,15,0
18250,10,5.8,58.1,1.7,51.7,52,52.1,52.2,51.7,44.9,11.7,15,0
18260,10,5.9,58.3,1.6,51.4,52,52.1,52.2,51.7,44.9,11.7,15,0
18270,10.1,5.9,58.2,1.7,51.2,52,52.1,52.2,51.6,44.9,11.7,15,0
18280,10.1,5.9,58.3,1.6,51.6,52,52.1,52.2,51.6,44.9,11.7,15,0
18290,10,5.9,58.4,1.7,51.6,52.1,52.1,52.2,51.6,44.9,11.7,15,0
18300,10,5.9,58.5,1.6,51.3,52.1,52.1,52.2,51.6,44.9,11.7,15,0
18310,10,5.9,58.4,1.7,51.3,52.1,52.1,52.2,51.6,44.9,11.7,15,0
18320,10,5.9,58.4,1.6,51.4,52.1,52.1,52.2,51.6,44.9,11.7,15,0
18330,10.1,6,58.5,1.7,51.4,52,52.1,52.2,51.6,44.8,11.7,15,0
18340,10.3,6.1,58.4,1.6,51.3,52,52.1,52.2,51.6,44.8,11.7,15,0
18350,10.3,6.2,58.5,1.7,51.1,51.9,52.1,52.2,51.6,44.9,11.7,15,0
18360,10.5,6.3,58.7,1.6,51.4,51.9,52.1,52.2,51.6,44.9,11.6,15,0
18370,10.6,6.4,58.5,1.7,51.2,52,52.1,52.2,51.6,44.9,11.6,15,0
18380,10.7,6.5,58.5,1.6,51.4,52,52.1,52.2,51.6,44.8,11.6,15,0
18390,10.7,6.5,58.4,1.7,51.7,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18400,10.6,6.4,58.1,1.6,51.5,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18410,10.7,6.5,58.1,1.7,51.4,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18420,10.7,6.5,57.9,1.6,51.6,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18430,10.6,6.4,58.1,1.7,51.5,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18440,10.6,6.4,58.1,1.6,51.4,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18450,10.6,6.4,58.1,1.7,51.6,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18460,10.6,6.4,58,1.6,51.7,52,52.1,52.1,51.6,44.8,11.6,15.1,0
18470,10.6,6.3,57.7,1.7,51.6,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18480,10.4,6.2,57.8,1.6,51.7,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18490,10.4,6.2,57.6,1.7,51.7,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18500,10.3,6.1,57.7,1.6,51.7,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18510,10.3,6.1,57.5,1.7,51.6,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18520,10.4,6.1,57.4,1.6,51.7,52,52.1,52.2,51.6,44.8,11.6,15.2,0
18530,10.3,6,57.4,1.7,51.7,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18540,10.3,6,57.6,1.5,51.6,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18550,10.3,6,57.5,1.7,51.5,52,52.1,52.2,51.6,44.8,11.6,15.1,0
18560,10.3,6.1,57.6,1.6,51.5,52,52.1,52.2,51.6,44.8,11.6,15.2,0
18570,10.3,6,57.6,1.7,51.5,52,52.1,52.2,51.6,44.8,11.6,15.2,0
18580,10.2,6,57.6,1.6,51.5,52,52.1,52.2,51.6,44.8,11.6,15.2,0
18590,10.2,5.9,57.5,1.7,51.5,52,52.1,52.2,51.6,44.8,11.6,15.2,0
18600,10.1,5.9,57.7,1.6,51.5,52,52.1,52.2,51.6,44.7,11.6,15.2,0
18610,10.1,5.9,57.8,1.7,51.5,52,52.1,52.2,51.6,44.8,11.6,15.2,0
18620,10.1,5.9,57.9,1.6,51.6,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18630,10,5.8,57.7,1.7,51.6,52,52.1,52.2,51.6,44.8,11.6,15.2,0
18640,10.1,5.9,57.9,1.6,51.7,52,52.1,52.2,51.6,44.8,11.6,15.2,0
18650,10.1,5.9,57.9,1.7,51.6,52,52.1,52.1,51.6,44.8,11.6,15.2,0
18660,10,5.9,58,1.6,51.5,52,52.1,52.1,51.6,44.8,11.6,15.2,0
18670,10,5.9,57.9,1.7,51.5,52,52.1,52.1,51.6,44.8,11.6,15.2,0
18680,10.1,5.9,58.2,1.5,51.5,52,52.1,52.1,51.6,44.8,11.6,15.2,0
18690,10,5.8,58,1.7,51.4,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18700,10,5.8,58.2,1.6,51.2,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18710,10.1,5.9,58.3,1.7,51.4,52,52.1,52.2,51.6,44.7,11.6,15.2,0
18720,10.1,5.9,58.2,1.6,51.7,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18730,10.1,5.9,58.3,1.7,51.6,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18740,9.9,5.8,58.2,1.6,51.5,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18750,9.9,5.8,58.5,1.7,51.4,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18760,10,5.8,58.3,1.6,51.2,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18770,10,5.8,58.1,1.7,51.2,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18780,10.1,5.9,58.4,1.6,51.1,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18790,10.1,6,58.4,1.7,51.2,51.9,52.1,52.1,51.6,44.7,11.6,15.2,0
18800,10.2,6.1,58.4,1.5,51.3,52,52,52.1,51.6,44.7,11.6,15.2,0
18810,10.2,6.1,58.3,1.7,51.3,51.9,52,52.1,51.6,44.7,11.6,15.2,0
18820,10.4,6.3,58.5,1.6,51.3,52,52,52.1,51.6,44.7,11.6,15.2,0
18830,10.5,6.3,58.4,1.7,51.2,52,52,52.1,51.6,44.7,11.6,15.2,0
18840,10.7,6.5,58.6,1.6,51.3,52,52,52.1,51.6,44.7,11.6,15.2,0
18850,10.7,6.5,58.4,1.7,51.5,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18860,10.8,6.5,58.3,1.6,51.5,52,52,52.1,51.6,44.7,11.6,15.2,0
18870,10.7,6.5,58.1,1.7,51.7,52,52,52.1,51.6,44.7,11.6,15.2,0
18880,10.8,6.5,58.1,1.6,51.7,51.9,52,52.1,51.6,44.7,11.6,15.2,0
18890,10.7,6.5,58,1.7,51.7,52,52,52.1,51.6,44.7,11.5,15.2,0
18900,10.7,6.4,58.2,1.5,51.6,52,52.1,52.1,51.6,44.7,11.6,15.2,0
18910,10.6,6.4,57.9,1.7,51.6,52,52.1,52.1,51.6,44.7,11.6,15.3,0
18920,10.5,6.3,57.9,1.6,51.6,52,52.1,52.1,51.6,44.7,11.6,15.3,0
18930,10.5,6.2,57.6,1.7,51.6,52,52,52.1,51.6,44.7,11.6,15.3,0
18940,10.4,6.2,57.5,1.6,51.6,52,52,52.1,51.6,44.7,11.6,15.3,0
18950,10.5,6.2,57.7,1.7,51.6,52,52,52.1,51.6,44.7,11.6,15.3,0
18960,10.5,6.2,57.5,1.6,51.6,51.9,52,52.1,51.6,44.7,11.6,15.3,0
18970,10.5,6.2,57.7,1.7,51.6,51.9,52,52.1,51.6,44.6,11.6,15.3,0
18980,10.3,6.1,57.4,1.5,51.6,51.9,52,52.1,51.6,44.7,11.6,15.3,0
18990,10.4,6.2,57.6,1.7,51.5,52,52,52.1,51.6,44.6,11.6,15.3,0
19000,10.3,6,57.4,1.6,51.5,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19010,10.3,6.1,57.5,1.7,51.6,51.9,52,52.1,51.6,44.7,11.5,15.3,0
19020,10.2,5.9,57.3,1.6,51.6,52,52,52.1,51.6,44.7,11.5,15.3,0
19030,10.2,5.9,57.2,1.7,51.6,52,52,52.1,51.6,44.7,11.6,15.3,0
19040,10.2,5.9,57.6,1.6,51.6,51.9,52,52.1,51.6,44.7,11.5,15.3,0
19050,10.2,6,57.3,1.7,51.6,52,52,52.1,51.6,44.7,11.6,15.3,0
19060,10.2,6,57.5,1.7,51.6,52,52,52.1,51.6,44.6,11.5,15.3,0
19070,10.1,5.9,57.6,1.6,51.7,52,52,52.1,51.6,44.6,11.6,15.3,0
19080,10.1,5.9,57.5,1.7,51.7,52,52,52.1,51.6,44.6,11.5,15.3,0
19090,10.1,5.9,57.6,1.6,51.7,52,52,52.1,51.6,44.6,11.5,15.3,0
19100,10.1,5.9,57.8,1.7,51.8,52,52,52.1,51.6,44.6,11.5,15.3,0
19110,10.1,5.9,57.6,1.6,51.6,52,52,52.1,51.6,44.6,11.5,15.3,0
19120,10.1,5.9,57.6,1.7,51.6,52,52,52.1,51.6,44.6,11.5,15.3,0
19130,10.1,5.9,57.9,1.6,51.5,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19140,10.1,5.9,58,1.7,51.4,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19150,10.1,5.9,58.1,1.5,51.3,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19160,10,5.8,58.1,1.7,51.2,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19170,10.1,5.9,58.1,1.6,51.3,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19180,10,5.9,58.1,1.7,51.3,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19190,10,5.8,58.2,1.6,51.3,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19200,10,5.8,58,1.7,51.4,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19210,10,5.9,58.2,1.6,51.4,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19220,10,5.8,58.3,1.7,51.3,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19230,10.1,5.9,58,1.6,51.4,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19240,9.9,5.8,58.3,1.7,51.4,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19250,10,5.8,58.2,1.6,51.3,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19260,10,5.8,58.2,1.7,51.3,51.9,52,52.1,51.5,44.6,11.5,15.3,0
19270,10,5.9,58.4,1.6,51.3,51.9,52,52.1,51.5,44.6,11.5,15.3,0
19280,10.2,6,58.3,1.7,51.4,51.9,52,52.1,51.5,44.6,11.5,15.3,0
19290,10.3,6.2,58.5,1.6,51.3,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19300,10.4,6.3,58.4,1.7,51.3,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19310,10.6,6.4,58.4,1.6,51.4,51.9,52,52.1,51.6,44.6,11.5,15.3,0
19320,10.7,6.5,58.3,1.7,51.6,51.9,52,52.1,51.5,44.6,11.5,15.3,0
19330,10.8,6.6,58.5,1.5,51.6,51.9,52,52.1,51.6,44.6,11.5,15.4,0
19340,10.7,6.5,58.4,1.7,51.4,51.9,52,52.1,51.5,44.6,11.5,15.4,0
19350,10.8,6.6,58.5,1.6,51.4,51.9,52,52.1,51.5,44.6,11.5,15.4,0
19360,10.7,6.4,58.1,1.7,51.5,51.9,52,52.1,51.5,44.6,11.5,15.4,0
19370,10.6,6.3,58.1,1.5,51.5,51.9,52,52.1,51.5,44.6,11.5,15.4,0
19380,10.6,6.3,57.9,1.7,51.4,51.9,52,52.1,51.5,44.6,11.5,15.4,0
19390,10.5,6.3,58.1,1.5,51.4,51.9,52,52.1,51.5,44.6,11.5,15.4,0
19400,10.5,6.3,57.9,1.7,51.4,51.9,52,52.1,51.5,44.6,11.5,15.4,0
19410,10.5,6.3,57.7,1.5,51.6,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19420,10.4,6.2,57.9,1.7,51.5,51.9,52,52.1,51.6,44.5,11.5,15.4,0
19430,10.4,6.1,57.6,1.6,51.5,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19440,10.5,6.2,57.6,1.7,51.6,51.9,52,52.1,51.5,44.6,11.5,15.4,0
19450,10.4,6.1,57.4,1.6,51.4,51.9,52,52.1,51.5,44.6,11.5,15.4,0
19460,10.3,6.1,57.6,1.7,51.3,51.9,52,52.1,51.6,44.6,11.5,15.4,0
19470,10.3,6.1,57.4,1.6,51.4,51.9,52,52.1,51.6,44.6,11.5,15.4,0
19480,10.4,6.1,57.5,1.7,51.3,51.9,52,52.1,51.6,44.6,11.5,15.4,0
19490,10.4,6.1,57.7,1.6,51.2,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19500,10.3,6.1,57.8,1.7,51.3,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19510,10.3,6,57.6,1.6,51.3,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19520,10.3,6.1,57.7,1.7,51.2,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19530,10.2,5.9,57.6,1.6,51.2,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19540,10.2,6,57.7,1.7,51.3,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19550,10.1,5.9,57.8,1.6,51.4,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19560,10.1,5.9,57.9,1.7,51.4,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19570,10.1,5.9,57.7,1.6,51.4,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19580,10.2,6,57.7,1.7,51.4,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19590,10.1,5.9,57.9,1.6,51.3,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19600,10.1,5.9,57.9,1.7,51.5,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19610,10.1,5.9,57.8,1.6,51.5,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19620,10,5.9,58,1.7,51.3,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19630,10.1,5.9,58,1.6,51.2,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19640,10,5.9,58.4,1.7,51.2,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19650,10,5.8,58,1.6,51.2,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19660,10,5.8,58.4,1.7,51.1,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19670,10,5.8,58.1,1.6,51.2,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19680,10.1,5.9,58.2,1.8,51.3,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19690,10,5.9,58.3,1.6,51.4,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19700,10,5.9,58.5,1.8,51.4,51.8,52,52.1,51.5,44.5,11.4,15.4,0
19710,10.1,5.9,58.3,1.6,51.4,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19720,10.1,6,58.4,1.7,51.3,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19730,10.2,6.1,58.4,1.6,51.3,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19740,10.3,6.1,58.4,1.7,51.3,51.9,52,52.1,51.5,44.5,11.4,15.4,0
19750,10.4,6.2,58.4,1.6,51.3,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19760,10.5,6.3,58.2,1.7,51.2,51.9,51.9,52.1,51.5,44.5,11.4,15.4,0
19770,10.6,6.4,58.3,1.6,51.2,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19780,10.6,6.4,58.6,1.7,51.4,51.9,51.9,52.1,51.5,44.5,11.4,15.4,0
19790,10.7,6.5,58.3,1.6,51.5,51.9,52,52.1,51.5,44.5,11.5,15.4,0
19800,10.7,6.5,58.2,1.7,51.5,51.9,52,52.1,51.5,44.5,11.4,15.4,0
19810,10.6,6.4,58,1.6,51.5,51.9,52,52,51.5,44.5,11.4,15.4,0
19820,10.6,6.4,58.3,1.7,51.5,51.9,52,52,51.5,44.5,11.4,15.5,0
19830,10.7,6.4,57.7,1.6,51.4,51.9,52,52.1,51.5,44.5,11.4,15.5,0
19840,10.6,6.4,58,1.7,51.5,51.9,52,52.1,51.5,44.5,11.4,15.5,0
19850,10.5,6.3,57.9,1.6,51.5,51.9,52,52,51.5,44.5,11.4,15.5,0
19860,10.5,6.3,57.7,1.7,51.5,51.9,52,52,51.5,44.4,11.4,15.5,0
19870,10.6,6.3,57.9,1.6,51.2,51.8,51.9,52,51.5,44.4,11.4,15.5,0
19880,10.4,6.1,57.6,1.6,51.5,51.9,52,52,51.5,44.5,11.4,15.5,0
19890,10.4,6.1,57.8,1.7,51.5,51.9,52,52,51.5,44.5,11.4,15.5,0
19900,10.3,6.1,57.5,1.6,51.6,51.9,51.9,52,51.5,44.5,11.4,15.5,0
19910,10.3,6,57.5,1.7,51.6,51.9,51.9,52,51.5,44.4,11.4,15.5,0
19920,10.3,6,57.7,1.6,51.6,51.9,51.9,52,51.5,44.4,11.4,15.5,0
19930,10.2,6,57.7,1.7,51.5,51.9,51.9,52.1,51.5,44.4,11.4,15.5,0
19940,10.3,6,57.7,1.6,51.3,51.9,51.9,52,51.5,44.4,11.4,15.5,0
19950,10.2,6,57.7,1.7,51.1,51.9,51.9,52.1,51.5,44.5,11.4,15.5,0
19960,10.2,6,57.6,1.6,51.1,51.9,51.9,52,51.5,44.5,11.4,15.5,0
19970,10.1,5.9,57.8,1.7,51.2,51.9,51.9,52,51.5,44.4,11.4,15.5,0
19980,10.2,6,57.8,1.6,51.2,51.9,52,52,51.5,44.4,11.4,15.5,0
19990,10.1,6,57.9,1.7,51.3,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20000,10.1,5.9,57.9,1.6,51.3,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20010,10.1,5.9,57.7,1.7,51.2,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20020,10.1,6,58,1.6,51.2,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20030,10.1,5.9,57.9,1.7,51.1,51.9,51.9,52,51.5,44.5,11.4,15.5,0
20040,10,5.9,57.9,1.6,51.3,51.9,51.9,52,51.5,44.5,11.4,15.5,0
20050,10,5.9,58.1,1.7,51.3,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20060,10,5.9,58,1.6,51.4,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20070,10.1,5.9,58.2,1.7,51.5,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20080,10.1,6,58.3,1.5,51.6,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20090,10,5.8,58.3,1.7,51.6,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20100,10,5.9,58.4,1.6,51.5,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20110,10,5.9,58.2,1.7,51.3,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20120,9.9,5.8,58.6,1.6,51.5,51.9,51.9,52,51.4,44.4,11.4,15.5,0
20130,10,5.9,58.4,1.8,51.6,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20140,9.9,5.8,58.5,1.6,51.6,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20150,9.9,5.8,58.7,1.7,51.4,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20160,9.9,5.8,58.6,1.6,51.3,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20170,10,5.9,58.5,1.7,51.2,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20180,10.2,6,58.6,1.6,51,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20190,10.3,6.2,58.7,1.7,51,51.8,51.9,52,51.4,44.4,11.4,15.5,0
20200,10.4,6.2,58.5,1.6,51.1,51.9,51.9,52,51.5,44.4,11.4,15.5,0
20210,10.5,6.3,58.4,1.7,51,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20220,10.6,6.5,58.8,1.6,51,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20230,10.7,6.5,58.3,1.7,51.1,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20240,10.8,6.6,58.4,1.5,51.1,51.8,51.9,52,51.4,44.4,11.4,15.5,0
20250,10.8,6.6,58,1.7,51.2,51.7,51.9,52,51.5,44.4,11.4,15.5,0
20260,10.7,6.5,58,1.6,51.4,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20270,10.7,6.5,57.8,1.7,51.3,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20280,10.7,6.5,58,1.6,51.2,51.8,51.9,52,51.4,44.4,11.4,15.5,0
20290,10.6,6.4,57.9,1.7,51.4,51.8,51.9,52,51.4,44.4,11.4,15.5,0
20300,10.5,6.3,57.9,1.6,51.5,51.8,51.9,52,51.4,44.4,11.4,15.5,0
20310,10.5,6.2,57.8,1.7,51.4,51.8,51.9,52,51.4,44.4,11.4,15.5,0
20320,10.5,6.3,57.7,1.6,51.5,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20330,10.5,6.2,57.6,1.7,51.5,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20340,10.5,6.2,57.5,1.7,51.5,51.8,51.9,52,51.5,44.4,11.4,15.5,0
20350,10.4,6.1,57.4,1.7,51.6,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20360,10.4,6.1,57.5,1.7,51.7,51.8,51.9,52,51.5,44.3,11.4,15.5,0
20370,10.3,6.1,57.5,1.7,51.7,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20380,10.3,6.1,57.5,1.6,51.8,51.8,51.9,52,51.4,44.4,11.4,15.6,0
20390,10.2,5.9,57.2,1.7,51.7,51.8,51.9,52,51.4,44.4,11.4,15.6,0
20400,10.3,6,57.4,1.6,51.8,51.8,51.9,52,51.4,44.4,11.4,15.6,0
20410,10.3,6.1,57.5,1.7,51.7,51.8,51.9,52,51.4,44.4,11.4,15.6,0
20420,10.2,6,57.5,1.6,51.6,51.8,51.9,52,51.4,44.4,11.4,15.6,0
20430,10.2,6,57.5,1.7,51.6,51.8,51.9,52,51.4,44.3,11.4,15.6,0
20440,10.2,6,57.2,1.6,51.4,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20450,10.1,5.9,57.4,1.8,51.4,51.8,51.9,52,51.4,44.3,11.4,15.6,0
20460,10.1,5.8,57.3,1.6,51.3,51.8,51.9,52,51.4,44.3,11.4,15.6,0
20470,10.2,6,57.4,1.7,51.3,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20480,10.1,5.9,57.7,1.6,51.5,51.8,51.9,52,51.4,44.4,11.4,15.6,0
20490,10.1,5.9,57.7,1.8,51.5,51.8,51.9,52,51.4,44.4,11.4,15.5,0
20500,10,5.8,57.6,1.6,51.3,51.8,51.9,52,51.4,44.4,11.4,15.6,0
20510,10.1,5.9,57.8,1.7,51.4,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20520,10.1,5.9,57.9,1.6,51.4,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20530,10,5.8,57.9,1.7,51.3,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20540,10.1,5.9,57.8,1.6,51.2,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20550,10,5.9,58,1.7,51.2,51.8,51.9,52,51.4,44.3,11.4,15.6,0
20560,10,5.9,57.9,1.6,51.2,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20570,10.1,5.9,58.3,1.7,51.1,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20580,10,5.9,58,1.5,51.3,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20590,10,5.8,58.1,1.7,51.4,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20600,10,5.8,57.9,1.6,51.4,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20610,10,5.8,58,1.7,51.6,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20620,10.1,5.9,58.3,1.6,51.5,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20630,10.1,6,58.3,1.7,51.4,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20640,10.3,6.1,58.2,1.6,51.5,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20650,10.4,6.2,58.2,1.8,51.4,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20660,10.5,6.3,58.1,1.6,51.4,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20670,10.6,6.4,58.2,1.7,51.4,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20680,10.7,6.5,58.2,1.6,51.4,51.8,51.9,51.9,51.4,44.3,11.4,15.5,0
20690,10.6,6.4,58.2,1.7,51.3,51.8,51.9,51.9,51.4,44.3,11.4,15.5,0
20700,10.7,6.5,58.4,1.6,51.3,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20710,10.7,6.5,58.3,1.7,51.4,51.8,51.9,51.9,51.4,44.3,11.3,15.5,0
20720,10.7,6.4,58.2,1.6,51.5,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20730,10.6,6.4,58.1,1.7,51.6,51.8,51.9,51.9,51.4,44.3,11.3,15.5,0
20740,10.6,6.4,58.2,1.6,51.6,51.8,51.9,52,51.4,44.3,11.4,15.5,0
20750,10.6,6.4,57.7,1.7,51.6,51.8,51.9,51.9,51.4,44.3,11.4,15.5,0
20760,10.6,6.4,57.8,1.6,51.5,51.8,51.9,51.9,51.4,44.3,11.4,15.5,0
20770,10.5,6.3,57.8,1.7,51.6,51.8,51.9,52,51.4,44.3,11.4,15.6,0
20780,10.5,6.2,57.6,1.6,51.6,51.8,51.9,52,51.4,44.3,11.4,15.6,0
20790,10.4,6.2,57.6,1.7,51.6,51.8,51.9,52,51.4,44.3,11.3,15.5,0
20800,10.3,6.1,57.6,1.6,51.5,51.8,51.9,52,51.4,44.3,11.3,15.6,0
20810,10.4,6.1,57.5,1.7,51.3,51.8,51.9,52,51.4,44.3,11.4,15.6,0
20820,10.3,6.1,57.5,1.6,51.1,51.8,51.9,52,51.4,44.3,11.4,15.6,0
20830,10.4,6.2,57.5,1.7,51.1,51.8,51.9,52,51.4,44.3,11.4,15.6,0
20840,10.3,6.1,57.4,1.6,51.4,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0
20850,10.5,6.2,57.4,1.7,51.3,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0
20860,10.3,6,57.3,1.6,51.2,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0
20870,10.3,6.1,57.7,1.7,51.2,51.8,51.9,51.9,51.4,44.3,11.4,15.6,0
20880,10.2,6,57.5,1.6,51.3,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0
20890,10.2,6,57.6,1.7,51.5,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0
20900,10.2,5.9,57.6,1.6,51.4,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0
20910,10.2,6,57.7,1.7,51.2,51.8,51.9,51.9,51.4,44.2,11.3,15.6,0
20920,10.2,6,57.5,1.5,51.2,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0
20930,10.2,6,57.9,1.7,51.3,51.8,51.9,52,51.4,44.3,11.4,15.6,0
20940,10.1,5.9,57.9,1.6,51.3,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0
20950,10.1,5.9,57.7,1.7,51.2,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0
20960,10,5.8,57.6,1.6,51.4,51.8,51.9,52,51.4,44.2,11.3,15.6,0
20970,10,5.8,57.9,1.7,51.4,51.8,51.8,51.9,51.4,44.2,11.4,15.6,0
20980,10,5.8,58,1.6,51.6,51.8,51.9,51.9,51.4,44.3,11.3,15.6,0
20990,10.1,5.9,58,1.7,51.6,51.7,51.8,51.9,51.4,44.3,11.3,15.6,0
21000,10,5.8,57.7,1.6,51.6,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0
21010,10,5.9,58.2,1.7,51.6,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0
21020,10,5.9,58.1,1.6,51.4,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0
21030,10,5.9,58.2,1.7,51.5,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0
21040,10,5.9,58.2,1.6,51.5,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0
21050,10,5.9,58.3,1.8,51.5,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0
21060,10.1,5.9,58.4,1.6,51.5,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0
21070,10,5.9,58.4,1.7,51.3,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0
21080,10.1,5.9,58.5,1.6,51.4,51.8,51.8,51.9,51.3,44.3,11.3,15.6,0
21090,10.1,6,58.6,1.7,51.4,51.8,51.8,51.9,51.3,44.2,11.3,15.6,0
21100,10.2,6,58.4,1.6,51.4,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0
21110,10.3,6.1,58.3,1.7,51.4,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0
21120,10.4,6.3,58.7,1.6,51.4,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0
21130,10.5,6.3,58.3,1.7,51.3,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0
21140,10.6,6.4,58.6,1.6,51.2,51.8,51.8,51.9,51.3,44.2,11.3,15.6,0
21150,10.7,6.5,58.4,1.7,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.6,0
21160,10.8,6.6,58.4,1.6,51.2,51.8,51.8,51.9,51.4,44.3,11.3,15.6,0
21170,10.7,6.5,58.4,1.7,51.1,51.8,51.8,51.9,51.4,44.2,11.3,15.6,0
21180,10.6,6.4,58.1,1.6,51.1,51.8,51.8,51.9,51.4,44.2,11.3,15.7,0
21190,10.5,6.3,57.9,1.7,51,51.7,51.8,51.9,51.4,44.2,11.3,15.7,0
21200,10.6,6.4,58.2,1.6,51,51.7,51.8,51.9,51.3,44.2,11.3,15.6,0
21210,10.6,6.4,58,1.7,51,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21220,10.6,6.4,58,1.6,51.1,51.8,51.8,51.9,51.3,44.2,11.3,15.7,0
21230,10.6,6.3,57.9,1.7,51,51.8,51.8,51.9,51.3,44.2,11.3,15.7,0
21240,10.6,6.4,57.9,1.6,51.2,51.8,51.8,51.9,51.4,44.2,11.3,15.7,0
21250,10.4,6.2,57.6,1.7,51.2,51.8,51.8,51.9,51.3,44.2,11.3,15.7,0
21260,10.5,6.3,57.6,1.6,51,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21270,10.5,6.2,57.9,1.7,51,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21280,10.4,6.1,57.6,1.5,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21290,10.4,6.1,57.8,1.7,51,51.8,51.8,51.9,51.4,44.2,11.3,15.7,0
21300,10.4,6.1,57.6,1.6,51,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21310,10.2,6,57.8,1.7,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21320,10.3,6,57.7,1.6,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21330,10.3,6.1,57.7,1.8,51,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21340,10.3,6.1,57.8,1.6,51,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21350,10.2,6,57.8,1.7,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21360,10.2,5.9,57.6,1.6,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21370,10.1,6,57.9,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21380,10.2,6,57.7,1.6,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21390,10.1,6,58,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21400,10.1,5.9,57.8,1.6,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21410,10.1,5.9,57.9,1.7,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21420,10.1,5.9,57.7,1.6,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21430,10,5.9,57.9,1.7,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21440,10.1,5.9,58.1,1.6,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21450,10,5.9,57.8,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21460,10.1,5.9,58.3,1.6,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21470,10,5.8,58.2,1.7,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21480,10,5.9,58.5,1.6,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21490,10,5.8,58.2,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21500,9.9,5.8,58.2,1.6,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21510,9.9,5.7,58.2,1.8,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21520,9.9,5.8,58.4,1.6,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21530,10,5.8,58.2,1.6,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21540,9.9,5.8,58.5,1.6,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21550,10,5.9,58.4,1.7,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21560,10.1,6,58.7,1.6,51.1,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21570,10.1,6,58.7,1.7,51,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21580,10.2,6.1,58.6,1.5,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21590,10.4,6.2,58.3,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21600,10.5,6.3,58.7,1.6,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21610,10.6,6.5,58.6,1.7,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.6,0
21620,10.8,6.6,58.6,1.6,51.3,51.7,51.8,51.8,51.3,44.2,11.3,15.7,0
21630,10.7,6.6,58.7,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21640,10.7,6.6,58.6,1.6,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21650,10.6,6.4,58.4,1.7,51.2,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21660,10.6,6.4,58.2,1.6,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21670,10.7,6.5,58.2,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21680,10.6,6.4,58.1,1.5,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21690,10.6,6.3,58,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21700,10.6,6.3,57.7,1.6,51.4,51.7,51.8,51.8,51.3,44.1,11.3,15.7,0
21710,10.5,6.3,57.8,1.7,51.4,51.7,51.8,51.8,51.3,44.2,11.3,15.7,0
21720,10.5,6.2,57.4,1.5,51.4,51.7,51.8,51.8,51.2,44.2,11.3,15.7,0
21730,10.5,6.2,57.6,1.7,51.5,51.7,51.8,51.8,51.3,44.2,11.3,15.7,0
21740,10.5,6.2,57.3,1.5,51.6,51.7,51.8,51.8,51.3,44.2,11.3,15.7,0
21750,10.5,6.3,57.5,1.7,51.5,51.7,51.8,51.8,51.3,44.2,11.3,15.7,0
21760,10.4,6.1,57.5,1.6,51.4,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21770,10.3,6,57.4,1.7,51.3,51.7,51.8,51.9,51.3,44.2,11.3,15.7,0
21780,10.5,6.2,57.5,1.5,51.3,51.7,51.8,51.9,51.2,44.2,11.3,15.7,0
21790,10.3,6,57.4,1.7,51.2,51.7,51.8,51.9,51.2,44.1,11.3,15.7,0
21800,10.3,6,57.5,1.6,51.1,51.7,51.8,51.9,51.3,44.1,11.3,15.7,0
21810,10.3,6,57.5,1.7,51.1,51.7,51.7,51.9,51.3,44.1,11.3,15.7,0
21820,10.2,6,57.5,1.5,51.2,51.7,51.7,51.9,51.3,44.1,11.3,15.7,0
21830,10.2,6,57.5,1.7,51.1,51.7,51.8,51.9,51.3,44.1,11.3,15.7,0
21840,10.2,5.9,57.6,1.6,51.2,51.7,51.8,51.9,51.2,44.1,11.3,15.7,0
21850,10.1,5.9,57.6,1.7,51.2,51.7,51.8,51.9,51.2,44.1,11.3,15.7,0
21860,10.2,6,57.7,1.5,51,51.7,51.8,51.8,51.3,44.1,11.3,15.7,0
21870,10.1,5.9,57.5,1.7,51,51.7,51.8,51.8,51.3,44.1,11.3,15.7,0
21880,10.1,5.9,57.8,1.5,50.9,51.7,51.8,51.8,51.3,44.1,11.3,15.7,0
21890,10.1,5.9,57.7,1.7,51,51.7,51.8,51.8,51.3,44.1,11.3,15.7,0
21900,10.1,5.9,57.8,1.5,51.2,51.6,51.8,51.8,51.3,44.1,11.3,15.7,0
21910,10.1,5.9,57.5,1.7,51.2,51.6,51.7,51.8,51.3,44.1,11.3,15.7,0
21920,10,5.8,57.8,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
21930,10,5.8,58,1.7,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
21940,10,5.8,57.9,1.6,51.1,51.6,51.8,51.8,51.2,44.1,11.3,15.7,0
21950,10,5.8,57.8,1.7,51.2,51.7,51.7,51.9,51.3,44.1,11.3,15.7,0
21960,10,5.8,58,1.6,51.2,51.7,51.7,51.9,51.3,44.1,11.3,15.7,0
21970,10,5.8,58.2,1.7,51.2,51.7,51.7,51.9,51.2,44.1,11.3,15.7,0
21980,10,5.9,58.1,1.6,51.2,51.6,51.8,51.9,51.2,44.1,11.3,15.7,0
21990,10,5.8,58.1,1.7,51.1,51.6,51.8,51.8,51.2,44.1,11.3,15.7,0
22000,10,5.8,58.2,1.5,51.3,51.7,51.8,51.9,51.2,44.1,11.3,15.7,0
22010,10,5.9,58.2,1.8,51.4,51.7,51.8,51.9,51.2,44.1,11.3,15.7,0
22020,10,5.9,58.5,1.6,51.5,51.7,51.7,51.8,51.2,44.1,11.3,15.7,0
22030,10.1,5.9,58.2,1.7,51.5,51.7,51.7,51.9,51.2,44.1,11.3,15.7,0
22040,10.1,6,58.3,1.7,51.6,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22050,10.4,6.2,58.4,1.7,51.6,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22060,10.6,6.4,58.5,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22070,10.6,6.4,58.4,1.7,51.5,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22080,10.7,6.5,58.4,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22090,10.7,6.5,58.5,1.7,51.1,51.7,51.7,51.8,51.2,44.1,11.3,15.7,0
22100,10.8,6.6,58.5,1.6,51.2,51.7,51.7,51.8,51.2,44.1,11.3,15.7,0
22110,10.8,6.5,58.2,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22120,10.7,6.5,58.4,1.6,51.2,51.7,51.7,51.8,51.3,44.1,11.3,15.8,0
22130,10.6,6.4,58.2,1.7,51.2,51.7,51.7,51.8,51.2,44.1,11.3,15.8,0
22140,10.7,6.4,58,1.6,51.2,51.7,51.7,51.8,51.2,44.1,11.3,15.8,0
22150,10.7,6.4,58.1,1.7,51.3,51.7,51.7,51.8,51.2,44.1,11.3,15.7,0
22160,10.6,6.3,57.9,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22170,10.6,6.3,57.6,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22180,10.6,6.4,57.7,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22190,10.5,6.2,57.7,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22200,10.5,6.3,57.8,1.6,51.2,51.7,51.7,51.8,51.2,44.1,11.3,15.8,0
22210,10.5,6.3,57.6,1.7,51.3,51.7,51.7,51.8,51.2,44.1,11.3,15.7,0
22220,10.4,6.1,57.3,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22230,10.4,6.1,57.4,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22240,10.2,6,57.5,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22250,10.3,6,57.3,1.7,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22260,10.2,6,57.4,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22270,10.3,6,57.6,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22280,10.3,6,57.6,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22290,10.1,5.9,57.4,1.7,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22300,10.1,5.9,57.4,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22310,10.1,6,57.9,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22320,10.2,6,57.6,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22330,10.2,6,57.9,1.7,51.3,51.6,51.7,51.8,51.2,44,11.3,15.8,0
22340,10.1,5.9,57.9,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22350,10.1,5.9,57.8,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22360,10.1,5.9,57.8,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22370,10.1,5.9,57.8,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22380,10.1,5.9,58.2,1.6,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22390,10.1,5.9,57.9,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22400,10.1,5.9,58.2,1.6,51.2,51.7,51.7,51.8,51.2,44.1,11.3,15.8,0
22410,10,5.8,58.3,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22420,10,5.9,58.5,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22430,9.9,5.8,58.3,1.6,51.1,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22440,10,5.9,58.2,1.7,50.9,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22450,10,5.9,58.7,1.7,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
