Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
22460,10,5.9,58.5,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22470,10,5.9,58.6,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22480,9.9,5.8,58.5,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22490,10,5.9,58.7,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22500,9.9,5.8,58.6,1.6,51,51.6,51.7,51.8,51.2,44.1,11.2,15.7,0
22510,10,5.9,58.8,1.7,50.9,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22520,10,5.9,58.8,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22530,10,5.9,58.8,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22540,10.1,5.9,58.6,1.6,51.3,51.6,51.7,51.8,51.1,44.1,11.3,15.7,0
22550,10.2,6,58.7,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.2,15.7,0
22560,10.2,6.1,58.6,1.7,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22570,10.4,6.2,58.9,1.6,51.3,51.6,51.7,51.8,51.2,44,11.3,15.7,0
22580,10.5,6.4,58.8,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22590,10.7,6.5,58.7,1.6,51.3,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22600,10.7,6.5,58.7,1.7,51.4,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22610,10.7,6.5,58.6,1.6,51.2,51.6,51.7,51.8,51.2,44.1,11.3,15.7,0
22620,10.7,6.5,58.5,1.7,51.2,51.6,51.7,51.8,51.1,44.1,11.2,15.7,0
22630,10.7,6.5,58.4,1.6,51.3,51.6,51.7,51.7,51.1,44,11.2,15.7,0
22640,10.6,6.4,58.3,1.7,51.2,51.6,51.7,51.8,51.1,44,11.3,15.7,0
22650,10.6,6.4,58.2,1.6,51.3,51.6,51.7,51.8,51.2,44,11.3,15.7,0
22660,10.6,6.4,57.8,1.7,51.4,51.6,51.7,51.8,51.1,44.1,11.3,15.8,0
22670,10.6,6.4,57.9,1.7,51.3,51.6,51.7,51.8,51.1,44.1,11.2,15.8,0
22680,10.5,6.3,57.8,1.7,51.3,51.6,51.7,51.8,51.1,44.1,11.3,15.8,0
22690,10.5,6.3,57.8,1.6,51.3,51.6,51.7,51.8,51.1,44.1,11.3,15.8,0
22700,10.5,6.2,57.7,1.7,51.1,51.6,51.7,51.8,51.2,44.1,11.3,15.8,0
22710,10.4,6.2,57.5,1.6,51.3,51.6,51.7,51.8,51.2,44,11.3,15.8,0
22720,10.5,6.3,57.4,1.7,51.3,51.6,51.7,51.8,51.2,44,11.3,15.8,0
22730,10.4,6.1,57.7,1.6,51.3,51.6,51.7,51.8,51.2,44,11.2,15.8,0
22740,10.7,6.4,57.4,1.7,51.2,51.6,51.7,51.8,51.1,44,11.3,15.8,0
22750,10.4,6.1,57.2,1.6,51.2,51.6,51.7,51.8,51.1,44,11.3,15.8,0
22760,10.3,6,57,1.7,51.2,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22770,10.4,6.1,57.4,1.6,51.2,51.6,51.7,51.8,51.1,44,11.3,15.8,0
22780,10.5,6.2,57.4,1.7,51.2,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22790,10.5,6.2,57,1.6,51.3,51.6,51.7,51.8,51.1,44,11.3,15.8,0
22800,10.3,6,56.9,1.7,51.2,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22810,10.3,6,57,1.5,51.3,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22820,10.3,6,57,1.7,51.5,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22830,10.4,6,56.8,1.6,51.4,51.6,51.7,51.8,51.1,44,11.3,15.8,0
22840,10.3,6,57.2,1.7,51.2,51.6,51.7,51.8,51.1,44,11.3,15.8,0
22850,10.3,6,57.1,1.5,51.3,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22860,10.1,5.9,57.1,1.7,51.2,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22870,10.2,5.9,57.2,1.6,51,51.6,51.7,51.8,51.1,44.1,11.2,15.8,0
22880,10.1,5.9,57.4,1.8,51,51.6,51.7,51.8,51.1,44.1,11.3,15.8,0
22890,10.1,5.8,57.4,1.6,51,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22900,10,5.8,57.5,1.7,51,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22910,10,5.8,57.5,1.5,51,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22920,10.1,5.9,57.6,1.7,51.1,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22930,10,5.8,57.8,1.5,50.9,51.6,51.7,51.7,51.1,44,11.2,15.8,0
22940,9.9,5.8,57.9,1.7,50.8,51.6,51.7,51.7,51.1,44,11.3,15.8,0
22950,10,5.9,58.1,1.6,50.9,51.6,51.7,51.8,51.1,44,11.3,15.8,0
22960,10.1,5.9,58.1,1.6,51,51.6,51.7,51.8,51.1,44,11.2,15.8,0
22970,10.1,5.9,57.9,1.6,51,51.6,51.7,51.7,51.1,44,11.2,15.8,0
22980,10,5.9,58,1.7,50.8,51.6,51.6,51.7,51.1,44,11.2,15.8,0
22990,10.1,5.9,58,1.5,50.9,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23000,10,5.8,58,1.7,51.2,51.5,51.6,51.8,51.1,44,11.2,15.8,0
23010,10,5.8,58.2,1.5,51.2,51.6,51.7,51.8,51.1,44,11.2,15.8,0
23020,10,5.8,58.4,1.7,51,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23030,10,5.9,58.3,1.5,50.9,51.6,51.6,51.8,51.1,44,11.2,15.8,0
23040,10.1,6,58.5,1.7,51,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23050,10.3,6.2,58.6,1.5,51.1,51.6,51.7,51.7,51.1,44,11.2,15.8,0
23060,10.4,6.3,58.7,1.7,51.2,51.6,51.7,51.8,51.1,44,11.2,15.8,0
23070,10.5,6.3,58.4,1.6,51.2,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23080,10.6,6.4,58.5,1.7,51.2,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23090,10.8,6.6,58.3,1.6,51.1,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23100,10.7,6.5,58.6,1.7,51,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23110,10.8,6.6,58.5,1.6,51.2,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23120,10.8,6.5,58.2,1.7,51.2,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23130,10.7,6.5,58.3,1.5,51.3,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23140,10.5,6.3,58.1,1.7,51.3,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23150,10.6,6.4,58.3,1.5,51.3,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23160,10.6,6.4,58,1.7,51.3,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23170,10.5,6.3,57.7,1.6,51.3,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23180,10.5,6.3,57.9,1.7,51.2,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23190,10.5,6.2,57.7,1.5,51.1,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23200,10.4,6.2,57.9,1.7,50.7,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23210,10.4,6.2,57.9,1.5,51.1,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23220,10.3,6.1,57.7,1.7,51.2,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23230,10.3,6,57.8,1.5,51.1,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23240,10.2,6,57.8,1.7,51,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23250,10.2,6,57.5,1.6,50.8,51.5,51.6,51.7,51,44,11.2,15.8,0
23260,10.3,6.1,57.6,1.7,51,51.5,51.6,51.7,51,44,11.2,15.8,0
23270,10.2,5.9,57.7,1.6,50.8,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23280,10.2,6,57.9,1.7,50.9,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23290,10.2,6,57.9,1.6,51,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23300,10.2,6,57.9,1.7,50.9,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23310,10.2,6,58,1.6,50.8,51.5,51.6,51.7,51,44,11.2,15.8,0
23320,10.2,6,58.2,1.7,50.8,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23330,10.1,5.9,58,1.6,50.8,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23340,10.1,5.9,58,1.7,50.8,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23350,10,5.9,58,1.6,51,51.5,51.6,51.7,51,44,11.2,15.8,0
23360,10.1,6,58.1,1.7,51,51.5,51.6,51.7,51,44,11.2,15.8,0
23370,10.1,5.9,58.1,1.6,51.2,51.5,51.6,51.7,51,44,11.2,15.8,0
23380,10,5.9,58.4,1.7,51,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23390,10.1,6,58.4,1.5,51.2,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23400,10,5.9,58.3,1.7,51.3,51.5,51.6,51.7,51,44,11.2,15.8,0
23410,10,5.9,58.5,1.6,51.4,51.6,51.6,51.7,51,44,11.2,15.8,0
23420,10,5.9,58.5,1.7,51.3,51.5,51.6,51.7,51,44,11.2,15.8,0
23430,9.9,5.8,58.5,1.6,51.3,51.5,51.6,51.7,51,44,11.2,15.8,0
23440,10,5.8,58.3,1.7,51.3,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23450,9.9,5.8,58.5,1.6,51.4,51.5,51.6,51.7,51,44,11.2,15.8,0
23460,9.9,5.8,58.4,1.7,51.4,51.5,51.6,51.7,51,44,11.2,15.8,0
23470,10,5.9,58.5,1.5,51.4,51.6,51.6,51.7,51,44,11.2,15.8,0
23480,10,5.8,58.5,1.7,51.3,51.6,51.6,51.7,51.1,44,11.2,15.8,0
23490,10,5.9,58.7,1.6,51.2,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23500,10,5.9,58.6,1.8,51.1,51.5,51.6,51.7,51.1,44,11.2,15.8,0
23510,10.1,6,58.8,1.5,51.3,51.5,51.6,51.7,51,44,11.2,15.8,0
23520,10.2,6,58.7,1.7,51.3,51.5,51.6,51.7,51,44,11.2,15.8,0
23530,10.3,6.2,58.7,1.6,51.3,51.5,51.6,51.7,51,44,11.2,15.7,0
23540,10.5,6.3,58.7,1.7,51.4,51.5,51.6,51.7,51,44,11.2,15.8,0
23550,10.7,6.5,58.8,1.6,51.4,51.5,51.6,51.7,51,44,11.2,15.7,0
23560,10.8,6.6,58.7,1.7,51.2,51.5,51.6,51.7,51,44,11.2,15.8,0
23570,10.8,6.6,58.8,1.5,51.2,51.5,51.6,51.7,51,44,11.2,15.8,0
23580,10.9,6.7,58.6,1.8,50.9,51.5,51.6,51.7,51,44,11.2,15.8,0
23590,10.8,6.6,58.3,1.5,50.8,51.5,51.6,51.7,51,44,11.2,15.8,0
23600,10.7,6.5,58.4,1.7,50.7,51.5,51.6,51.7,51,44,11.2,15.8,0
23610,10.8,6.5,58,1.6,50.7,51.5,51.6,51.7,51,44,11.2,15.7,0
23620,10.7,6.4,58,1.8,50.6,51.5,51.6,51.7,51,44,11.2,15.8,0
23630,10.6,6.4,57.9,1.5,50.9,51.5,51.6,51.7,51,44,11.2,15.8,0
23640,10.6,6.4,57.7,1.7,51,51.4,51.6,51.7,51,44,11.2,15.8,0
23650,10.6,6.3,57.6,1.6,51,51.5,51.6,51.7,51,44,11.2,15.7,0
23660,10.6,6.4,57.8,1.7,50.8,51.5,51.6,51.7,51,44,11.2,15.8,0
23670,10.6,6.3,57.5,1.6,50.9,51.5,51.6,51.7,51,44,11.2,15.8,0
23680,10.5,6.2,57.5,1.7,51,51.5,51.6,51.7,51,44,11.2,15.8,0
23690,10.5,6.2,57.5,1.5,51,51.5,51.6,51.7,51,44,11.2,15.8,0
23700,10.4,6.2,57.4,1.7,51,51.5,51.6,51.7,51,44,11.2,15.8,0
23710,10.4,6.1,57.3,1.5,51.2,51.5,51.6,51.7,51,44,11.2,15.8,0
23720,10.4,6.1,57.4,1.7,51.2,51.5,51.6,51.7,51,43.9,11.2,15.8,0
23730,10.4,6.1,57.5,1.6,51.1,51.5,51.6,51.7,51,43.9,11.2,15.8,0
23740,10.3,6.1,57.4,1.8,51,51.5,51.6,51.7,51,44,11.2,15.8,0
23750,10.4,6.1,57.4,1.5,51.1,51.5,51.6,51.7,51,44,11.2,15.8,0
23760,10.3,6,57.1,1.7,51.1,51.5,51.6,51.7,51,44,11.2,15.8,0
23770,10.2,6,57.6,1.5,51.2,51.5,51.6,51.7,51,44,11.2,15.8,0
23780,10.2,5.9,57.4,1.7,51.1,51.5,51.6,51.7,51,44,11.2,15.8,0
23790,10.2,6,57.6,1.5,51.1,51.5,51.6,51.7,51,44,11.2,15.8,0
23800,10.2,5.9,57.4,1.7,50.9,51.5,51.6,51.6,51,43.9,11.2,15.8,0
23810,10.1,5.9,57.7,1.5,50.8,51.5,51.6,51.6,51,43.9,11.2,15.8,0
23820,10,5.8,57.5,1.7,50.7,51.5,51.6,51.6,51,43.9,11.2,15.7,0
23830,10.2,6,57.5,1.6,50.7,51.5,51.6,51.7,51,44,11.2,15.8,0
23840,10.1,5.9,57.9,1.7,50.8,51.5,51.6,51.6,51,43.9,11.2,15.7,0
23850,10.1,5.9,57.7,1.6,50.6,51.5,51.6,51.7,51,44,11.2,15.8,0
23860,10.2,6,57.9,1.7,50.9,51.5,51.6,51.6,51,43.9,11.2,15.7,0
23870,10,5.8,57.8,1.6,51.2,51.5,51.6,51.6,51,43.9,11.2,15.7,0
23880,10,5.9,58,1.7,51.2,51.5,51.6,51.7,51,43.9,11.2,15.7,0
23890,10.1,5.9,57.7,1.6,51.2,51.5,51.6,51.7,51,43.9,11.2,15.7,0
23900,10,5.8,57.7,1.7,51.2,51.5,51.6,51.7,51,44,11.2,15.7,0
23910,10,5.9,58,1.6,51,51.5,51.6,51.7,51,44,11.2,15.7,0
23920,10,5.8,58,1.7,51,51.5,51.6,51.7,51,44,11.2,15.7,0
23930,9.9,5.8,57.9,1.6,51.1,51.5,51.6,51.7,51,44,11.2,15.7,0
23940,9.9,5.8,58,1.7,51.1,51.5,51.6,51.7,51,43.9,11.2,15.7,0
23950,9.9,5.8,58.1,1.6,51,51.5,51.6,51.7,51,43.9,11.2,15.7,0
23960,9.9,5.8,58,1.7,51,51.5,51.6,51.7,51,43.9,11.2,15.8,0
23970,10,5.8,58.2,1.5,51.1,51.5,51.5,51.6,51,43.9,11.2,15.7,0
23980,10.1,5.9,58.4,1.7,51.2,51.5,51.6,51.7,51,43.9,11.2,15.7,0
23990,10.1,6,58.2,1.5,51.1,51.5,51.6,51.7,51,44,11.2,15.7,0
24000,10.3,6.2,58.4,1.7,50.8,51.5,51.6,51.6,51,43.9,11.2,15.8,0
24010,10.3,6.1,58.5,1.5,50.9,51.5,51.5,51.6,51,43.9,11.2,15.7,0
24020,10.4,6.2,58.5,1.7,50.9,51.5,51.6,51.6,51,43.9,11.2,15.7,0
24030,10.5,6.3,58.4,1.5,50.8,51.5,51.6,51.6,50.9,43.9,11.2,15.7,0
24040,10.6,6.4,58.4,1.7,50.9,51.5,51.5,51.6,51,43.9,11.2,15.7,0
24050,10.7,6.5,58.3,1.5,51,51.5,51.6,51.6,51,43.9,11.2,15.7,0
24060,10.8,6.6,58.2,1.7,51,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24070,10.8,6.5,58.1,1.5,50.9,51.5,51.6,51.6,50.9,44,11.2,15.8,0
24080,10.8,6.5,58.2,1.7,51,51.5,51.6,51.6,50.9,44,11.2,15.8,0
24090,10.8,6.5,57.7,1.6,50.9,51.5,51.6,51.6,50.9,43.9,11.2,15.8,0
24100,10.7,6.5,57.6,1.7,50.9,51.5,51.6,51.6,50.9,43.9,11.2,15.8,0
24110,10.7,6.4,57.5,1.6,50.9,51.5,51.6,51.6,50.9,43.9,11.2,15.8,0
24120,10.7,6.4,57.4,1.7,50.7,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24130,10.6,6.4,57.6,1.6,50.7,51.4,51.6,51.6,51,43.9,11.2,15.8,0
24140,10.6,6.3,57.2,1.7,50.8,51.4,51.5,51.6,51,43.9,11.2,15.8,0
24150,10.5,6.3,57.4,1.6,50.9,51.4,51.6,51.6,51,43.9,11.2,15.8,0
24160,10.4,6.2,57.4,1.7,50.9,51.4,51.5,51.6,51,43.9,11.2,15.8,0
24170,10.5,6.2,57.3,1.6,50.8,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24180,10.5,6.2,57,1.7,50.8,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24190,10.4,6.1,57,1.5,50.8,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24200,10.4,6.1,57.1,1.8,50.8,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24210,10.3,6,57.1,1.6,50.8,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24220,10.3,6,57,1.7,51,51.5,51.6,51.6,50.9,43.9,11.2,15.8,0
24230,10.2,5.9,56.9,1.5,51,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24240,10.2,5.9,57.2,1.7,51,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24250,10.2,6,57.1,1.6,51,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24260,10.2,6,57.2,1.7,51.1,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24270,10.2,6,57.5,1.5,51.1,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24280,10.2,6,57.3,1.7,51.2,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24290,10.2,6,57.4,1.6,51.2,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24300,10.2,6,57.6,1.7,51.3,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24310,10.1,5.9,57.4,1.6,51.2,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24320,10,5.8,57.3,1.7,51.2,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24330,10.1,5.9,57.6,1.5,51.2,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24340,10.1,5.9,57.7,1.8,51.2,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24350,10.1,5.9,57.9,1.6,51.2,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24360,10.1,5.9,57.9,1.7,51.1,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24370,10.1,5.9,57.8,1.6,51.2,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24380,10.1,5.9,57.9,1.7,51.1,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24390,10,5.9,58,1.5,51.1,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24400,10,5.8,58,1.7,51.3,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24410,10,5.9,58.3,1.6,51.3,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24420,10,5.8,58.2,1.7,51.2,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24430,10,5.8,58.2,1.5,51.2,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24440,9.9,5.8,58.3,1.7,51,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24450,10,5.8,58.2,1.6,51,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24460,10,5.8,58.3,1.7,50.9,51.5,51.5,51.6,50.9,43.9,11.2,15.7,0
24470,10,5.9,58.3,1.6,50.8,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24480,10,5.9,58.4,1.7,50.8,51.4,51.5,51.6,50.9,43.9,11.2,15.7,0
24490,10.1,5.9,58.4,1.5,50.9,51.4,51.5,51.6,50.9,43.9,11.2,15.7,0
24500,10.1,6,58.7,1.7,50.8,51.5,51.5,51.6,50.9,43.9,11.2,15.7,0
24510,10.2,6.1,58.8,1.5,50.8,51.5,51.5,51.6,50.9,43.9,11.2,15.8,0
24520,10.3,6.2,58.5,1.7,50.8,51.4,51.5,51.6,50.9,43.9,11.2,15.7,0
24530,10.4,6.2,58.6,1.5,50.9,51.4,51.5,51.6,50.9,43.9,11.2,15.7,0
24540,10.6,6.4,58.4,1.7,50.9,51.4,51.5,51.6,50.9,43.9,11.2,15.7,0
24550,10.7,6.5,58.6,1.5,50.9,51.4,51.5,51.6,50.9,43.9,11.2,15.7,0
24560,10.7,6.5,58.6,1.7,51,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24570,10.8,6.6,58.3,1.5,51.1,51.4,51.5,51.6,50.9,43.9,11.2,15.7,0
24580,10.8,6.5,58.4,1.7,51.1,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24590,10.8,6.5,58.2,1.5,51.1,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24600,10.7,6.5,58.2,1.7,51,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24610,10.6,6.4,58.2,1.5,50.9,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24620,10.6,6.4,57.9,1.7,50.9,51.4,51.5,51.6,50.9,43.9,11.2,15.7,0
24630,10.6,6.4,58,1.6,50.9,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24640,10.5,6.3,57.8,1.7,50.8,51.4,51.5,51.6,50.9,43.9,11.2,15.7,0
24650,10.5,6.3,57.6,1.5,50.9,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24660,10.4,6.2,57.7,1.7,50.8,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24670,10.3,6.1,57.5,1.5,50.8,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24680,10.4,6.1,57.7,1.7,50.8,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24690,10.4,6.1,57.5,1.5,50.8,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24700,10.4,6.2,57.6,1.7,50.7,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24710,10.3,6.1,57.4,1.5,50.7,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24720,10.4,6.1,57.5,1.7,50.9,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24730,10.3,6,57.4,1.6,50.9,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24740,10.2,6,57.4,1.7,50.9,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24750,10.2,6,57.5,1.6,50.9,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24760,10.2,6,57.7,1.7,50.8,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24770,10.2,6,57.7,1.5,50.8,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24780,10.2,6,57.8,1.7,50.9,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24790,10.2,6,57.7,1.6,50.8,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24800,10.2,6,57.5,1.7,51,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24810,10.1,5.9,57.6,1.6,51.1,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24820,10.1,6,57.9,1.7,51.2,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24830,10.1,5.9,58,1.6,51.2,51.4,51.5,51.6,50.9,43.9,11.2,15.8,0
24840,10.1,5.9,58,1.7,51.2,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24850,10.1,5.9,57.8,1.5,51.1,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24860,10.1,5.9,57.9,1.7,51.2,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24870,10.1,5.9,58,1.6,51.2,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24880,10.1,5.9,58.1,1.7,51.1,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24890,10,5.8,58.1,1.5,50.9,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24900,10,5.9,58,1.7,51,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24910,10,5.9,58,1.5,51,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24920,10,5.9,58.2,1.7,51,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24930,10,5.9,58.2,1.5,51,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24940,10,5.8,58.3,1.7,51,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24950,9.9,5.8,58.3,1.5,50.8,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24960,10,5.8,58.3,1.7,50.7,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
24970,10,5.9,58.5,1.5,50.7,51.3,51.5,51.6,50.8,43.9,11.2,15.8,0
24980,10,5.9,58.5,1.7,50.7,51.3,51.5,51.6,50.8,43.9,11.2,15.8,0
24990,10.1,5.9,58.5,1.5,50.6,51.4,51.5,51.5,50.8,43.9,11.2,15.8,0
25000,10.1,6,58.6,1.7,50.6,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
25010,10.2,6,58.4,1.5,50.7,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
25020,10.4,6.3,58.6,1.7,50.7,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
25030,10.5,6.4,58.6,1.6,50.7,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
25040,10.6,6.4,58.4,1.8,50.8,51.3,51.4,51.6,50.8,43.9,11.2,15.8,0
25050,10.7,6.5,58.7,1.6,51,51.4,51.4,51.6,50.8,43.9,11.2,15.8,0
25060,10.8,6.6,58.5,1.7,50.8,51.4,51.4,51.6,50.8,43.9,11.2,15.8,0
25070,10.8,6.6,58.3,1.6,50.9,51.4,51.4,51.6,50.8,43.9,11.2,15.8,0
25080,10.7,6.5,58.4,1.7,51,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
25090,10.7,6.5,58.1,1.6,50.6,51.3,51.5,51.6,50.8,43.9,11.2,15.8,0
25100,10.6,6.4,57.7,1.7,50.9,51.4,51.4,51.6,50.8,43.9,11.2,15.8,0
25110,10.6,6.3,57.6,1.5,51.1,51.3,51.4,51.6,50.8,43.9,11.2,15.8,0
25120,10.6,6.3,57.6,1.7,51.1,51.4,51.5,51.6,50.8,43.9,11.2,15.8,0
25130,10.5,6.3,57.9,1.5,51.1,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25140,10.6,6.4,57.8,1.7,51,51.4,51.5,51.5,50.8,43.9,11.2,15.8,0
25150,10.5,6.2,57.4,1.6,51.1,51.4,51.5,51.6,50.8,43.8,11.2,15.8,0
25160,10.5,6.2,57.7,1.7,51,51.4,51.4,51.6,50.8,43.8,11.2,15.8,0
25170,10.4,6.1,57.5,1.6,50.9,51.4,51.4,51.6,50.8,43.9,11.2,15.8,0
25180,10.4,6.2,57.5,1.7,51,51.3,51.4,51.6,50.8,43.9,11.2,15.8,0
25190,10.4,6.1,57.5,1.5,51.1,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25200,10.4,6.2,57.3,1.7,51.1,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25210,10.3,6.1,57.7,1.6,51.2,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25220,10.3,6,57.5,1.7,51.2,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25230,10.2,6,57.5,1.5,51.2,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25240,10.3,6,57.6,1.7,51.1,51.4,51.4,51.5,50.8,43.8,11.2,15.8,0
25250,10.3,6,57.4,1.5,50.9,51.3,51.4,51.5,50.8,43.8,11.2,15.8,0
25260,10.2,6,57.5,1.7,50.7,51.3,51.4,51.5,50.8,43.8,11.2,15.8,0
25270,10.2,5.9,57.4,1.5,50.8,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25280,10.2,6,57.7,1.7,50.9,51.3,51.4,51.5,50.8,43.8,11.2,15.8,0
25290,10.2,5.9,57.7,1.5,50.8,51.3,51.4,51.6,50.8,43.9,11.2,15.8,0
25300,10.2,6,57.7,1.7,50.7,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25310,10,5.9,57.8,1.5,50.8,51.3,51.4,51.5,50.8,43.8,11.2,15.8,0
25320,10,5.8,57.6,1.7,51,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25330,10.3,6.1,58,1.5,51,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25340,10.2,6,57.6,1.7,50.9,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25350,10.2,5.9,57.6,1.6,50.7,51.3,51.4,51.5,50.8,43.8,11.2,15.8,0
25360,10.1,5.9,58.1,1.7,51,51.3,51.4,51.5,50.8,43.8,11.2,15.8,0
25370,10.1,5.9,57.7,1.5,50.9,51.4,51.4,51.5,50.8,43.8,11.2,15.8,0
25380,10,5.9,58,1.7,50.9,51.4,51.4,51.5,50.8,43.8,11.2,15.8,0
25390,10,5.8,57.9,1.6,50.9,51.4,51.4,51.5,50.8,43.9,11.2,15.8,0
25400,10,5.8,58,1.7,51,51.4,51.4,51.5,50.8,43.9,11.2,15.8,0
25410,10,5.8,58.1,1.5,51,51.3,51.4,51.5,50.8,43.9,11.2,15.8,0
25420,10,5.9,58.1,1.7,51.1,51.4,51.4,51.5,50.7,43.9,11.2,15.8,0
25430,9.9,5.8,58.2,1.6,51.1,51.4,51.4,51.5,50.7,43.8,11.2,15.8,0
25440,9.9,5.8,58.4,1.7,51.2,51.4,51.4,51.5,50.7,43.8,11.2,15.8,0
25450,10,5.9,58.3,1.6,51.1,51.4,51.4,51.5,50.7,43.8,11.2,15.8,0
25460,10.1,5.9,58.5,1.7,51.1,51.4,51.4,51.5,50.7,43.8,11.2,15.8,0
25470,10,6,58.8,1.6,51,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25480,10.1,6,58.6,1.7,50.8,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25490,10.1,6,58.7,1.6,50.9,51.4,51.4,51.5,50.7,43.8,11.2,15.8,0
25500,10.2,6,58.7,1.7,50.8,51.4,51.4,51.5,50.7,43.8,11.2,15.8,0
25510,10.3,6.2,58.7,1.6,50.7,51.4,51.4,51.5,50.7,43.8,11.2,15.8,0
25520,10.5,6.4,58.9,1.7,50.7,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25530,10.5,6.4,58.6,1.6,50.9,51.3,51.4,51.5,50.7,43.9,11.2,15.7,0
25540,10.7,6.5,58.6,1.7,50.9,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25550,10.7,6.5,58.4,1.6,50.8,51.3,51.4,51.5,50.8,43.8,11.2,15.8,0
25560,10.8,6.6,58.6,1.6,50.9,51.3,51.4,51.5,50.8,43.8,11.2,15.8,0
25570,10.8,6.5,58.4,1.6,50.8,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25580,10.7,6.5,58.3,1.6,50.9,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25590,10.7,6.5,58,1.6,51,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25600,10.7,6.4,58,1.6,50.7,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25610,10.7,6.4,57.9,1.7,50.8,51.3,51.4,51.5,50.7,43.8,11.1,15.8,0
25620,10.7,6.4,57.9,1.6,51,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25630,10.6,6.4,58,1.7,51.1,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25640,10.4,6.2,57.8,1.6,51.1,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25650,10.4,6.1,57.4,1.7,51.2,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25660,10.4,6.2,57.7,1.6,51.2,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25670,10.3,6.1,57.4,1.7,51.2,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25680,10.4,6.1,57.6,1.6,51.1,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25690,10.4,6.1,57.5,1.7,51.2,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25700,10.4,6.2,57.7,1.6,51.1,51.4,51.4,51.5,50.7,43.8,11.2,15.8,0
25710,10.3,6.1,57.4,1.7,51.1,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25720,10.2,6,57.3,1.6,51,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25730,10.2,6,57.6,1.8,51,51.4,51.4,51.5,50.7,43.8,11.2,15.8,0
25740,10.2,5.9,57.6,1.6,51,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25750,10.2,6,57.6,1.7,51.1,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25760,10.2,6,57.4,1.6,51.1,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25770,10.1,5.9,57.5,1.7,51.2,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25780,10.1,5.9,57.9,1.6,50.9,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25790,10.1,5.9,57.9,1.7,50.6,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25800,10,5.9,57.8,1.6,50.8,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25810,10.1,5.9,58.1,1.7,50.9,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25820,10.1,5.9,57.8,1.6,50.8,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25830,10,5.8,57.8,1.7,50.9,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25840,10.1,5.9,58,1.6,51,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25850,10.1,5.9,58.1,1.7,51,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25860,10,5.9,58.4,1.6,51.1,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25870,10,5.8,58.2,1.7,51.1,51.3,51.4,51.5,50.7,43.8,11.2,15.8,0
25880,10,5.8,58.3,1.6,51,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25890,9.9,5.8,58.3,1.7,50.8,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25900,10,5.9,58.3,1.6,50.6,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25910,10,5.9,58.5,1.7,50.7,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25920,10,5.9,58.6,1.6,50.6,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25930,10,5.9,58.3,1.6,50.6,51.3,51.4,51.5,50.7,43.8,11.1,15.7,0
25940,10,5.9,58.5,1.6,50.7,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25950,10.2,6.1,58.7,1.7,50.7,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25960,10.3,6.1,58.7,1.6,50.7,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25970,10.3,6.2,58.5,1.7,50.8,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25980,10.6,6.4,58.4,1.6,50.8,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
25990,10.6,6.5,58.6,1.7,50.7,51.3,51.4,51.5,50.7,43.8,11.1,15.7,0
26000,10.8,6.6,58.4,1.6,50.9,51.3,51.4,51.4,50.7,43.8,11.2,15.7,0
26010,10.8,6.6,58.5,1.7,50.9,51.3,51.4,51.4,50.7,43.8,11.2,15.7,0
26020,10.8,6.6,58.4,1.5,50.9,51.3,51.4,51.4,50.7,43.8,11.2,15.7,0
26030,10.7,6.5,58.3,1.7,50.6,51.3,51.4,51.4,50.6,43.8,11.1,15.7,0
26040,10.7,6.4,58.2,1.5,50.7,51.3,51.4,51.5,50.7,43.8,11.2,15.7,0
26050,10.7,6.5,58,1.7,51,51.3,51.4,51.4,50.6,43.8,11.2,15.7,0
26060,10.7,6.5,57.9,1.5,51,51.3,51.4,51.4,50.6,43.8,11.1,15.7,0
26070,10.6,6.4,58.1,1.7,50.9,51.3,51.4,51.4,50.7,43.8,11.2,15.8,0
26080,10.6,6.3,57.7,1.5,50.8,51.3,51.4,51.4,50.7,43.8,11.2,15.7,0
26090,10.5,6.3,57.7,1.8,50.8,51.3,51.4,51.5,50.6,43.8,11.2,15.7,0
26100,10.5,6.3,57.7,1.6,50.8,51.3,51.4,51.4,50.6,43.8,11.2,15.7,0
26110,10.5,6.2,57.6,1.7,50.8,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26120,10.4,6.2,57.6,1.6,50.5,51.3,51.4,51.4,50.7,43.8,11.2,15.7,0
26130,10.4,6.1,57.3,1.7,50.5,51.2,51.3,51.4,50.7,43.8,11.2,15.7,0
26140,10.4,6.1,57.4,1.6,50.8,51.2,51.4,51.4,50.6,43.8,11.2,15.7,0
26150,10.3,6,57.5,1.7,50.9,51.3,51.4,51.5,50.6,43.8,11.2,15.8,0
26160,10.3,6,57.5,1.5,50.9,51.2,51.4,51.4,50.6,43.8,11.2,15.8,0
26170,10.3,6.1,57.5,1.7,51,51.2,51.4,51.4,50.7,43.8,11.2,15.8,0
26180,10.3,6,57.5,1.5,51,51.3,51.4,51.5,50.6,43.8,11.2,15.8,0
26190,10.2,6,57.4,1.7,50.9,51.3,51.3,51.5,50.6,43.8,11.2,15.8,0
26200,10.3,6,57.6,1.5,50.9,51.3,51.3,51.5,50.6,43.8,11.2,15.8,0
26210,10.2,6,57.6,1.7,51.1,51.3,51.3,51.4,50.6,43.8,11.2,15.8,0
26220,10.2,5.9,57.3,1.4,51,51.3,51.3,51.4,50.7,43.8,11.2,15.7,0
26230,10.2,5.9,57.5,1.7,50.7,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26240,10.1,5.9,57.6,1.5,50.8,51.3,51.4,51.5,50.6,43.8,11.2,15.8,0
26250,10.1,5.9,57.7,1.7,50.8,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26260,10.1,5.9,57.8,1.5,50.5,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26270,10.1,5.9,57.8,1.7,50.7,51.3,51.3,51.4,50.6,43.8,11.1,15.7,0
26280,10,5.9,58,1.5,50.8,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26290,10,5.8,57.7,1.8,50.7,51.2,51.3,51.4,50.6,43.8,11.2,15.7,0
26300,10,5.9,58.1,1.5,50.8,51.2,51.3,51.4,50.6,43.8,11.2,15.7,0
26310,10,5.8,57.9,1.7,50.6,51.2,51.3,51.4,50.6,43.8,11.2,15.7,0
26320,10,5.9,58.2,1.5,50.7,51.2,51.3,51.4,50.6,43.8,11.2,15.7,0
26330,10.1,5.9,58.1,1.7,50.8,51.2,51.3,51.4,50.6,43.8,11.2,15.7,0
26340,10,5.8,58.4,1.5,50.7,51.2,51.3,51.4,50.6,43.8,11.2,15.7,0
26350,9.9,5.8,58.4,1.7,50.8,51.2,51.3,51.4,50.6,43.8,11.1,15.7,0
26360,10,5.8,58.2,1.7,50.9,51.2,51.3,51.4,50.6,43.8,11.1,15.7,0
26370,10,5.9,58.4,1.7,51.1,51.3,51.3,51.4,50.6,43.8,11.1,15.7,0
26380,10,5.9,58.2,1.6,51,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26390,10,5.9,58.4,1.7,50.8,51.3,51.3,51.4,50.6,43.8,11.1,15.7,0
26400,10,5.9,58.6,1.5,50.8,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26410,10,5.9,58.5,1.7,50.8,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26420,10.1,5.9,58.5,1.5,50.9,51.3,51.3,51.4,50.6,43.8,11.1,15.7,0
26430,10.3,6.1,58.4,1.7,50.9,51.3,51.3,51.4,50.6,43.8,11.1,15.7,0
26440,10.3,6.2,58.5,1.5,51.1,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26450,10.5,6.3,58.4,1.7,51.1,51.3,51.3,51.4,50.6,43.8,11.1,15.7,0
26460,10.6,6.4,58.5,1.6,51.1,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26470,10.7,6.5,58.6,1.7,51.2,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26480,10.7,6.5,58.5,1.5,51,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26490,10.7,6.5,58.4,1.7,51.1,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26500,10.7,6.5,58.3,1.5,51,51.3,51.3,51.4,50.6,43.8,11.1,15.7,0
26510,10.7,6.5,58.2,1.7,51,51.3,51.3,51.4,50.6,43.8,11.1,15.7,0
26520,10.6,6.4,58.1,1.5,51.1,51.3,51.3,51.4,50.6,43.8,11.1,15.7,0
26530,10.6,6.4,58,1.7,51.1,51.3,51.3,51.4,50.6,43.8,11.2,15.7,0
26540,10.6,6.4,58.1,1.5,51.1,51.3,51.3,51.4,50.6,43.8,11.1,15.7,0
26550,10.6,6.3,57.9,1.7,51,51.2,51.3,51.4,50.6,43.8,11.2,15.8,0
26560,10.5,6.3,57.9,1.5,51.1,51.3,51.3,51.4,50.6,43.8,11.1,15.7,0
26570,10.5,6.3,57.9,1.7,51,51.2,51.3,51.4,50.6,43.8,11.1,15.7,0
26580,10.4,6.2,57.8,1.5,50.9,51.3,51.3,51.4,50.6,43.8,11.2,15.8,0
26590,10.5,6.3,57.8,1.7,50.9,51.2,51.3,51.4,50.6,43.8,11.2,15.8,0
26600,10.4,6.1,57.7,1.5,51,51.2,51.3,51.4,50.6,43.8,11.1,15.8,0
26610,10.4,6.1,57.5,1.7,51,51.2,51.3,51.4,50.6,43.8,11.2,15.8,0
26620,10.4,6.1,57.4,1.5,51,51.2,51.3,51.4,50.6,43.8,11.1,15.7,0
26630,10.3,6.1,57.5,1.7,51,51.2,51.3,51.4,50.6,43.8,11.2,15.7,0
26640,10.3,6,57.4,1.6,51,51.2,51.3,51.4,50.5,43.8,11.1,15.7,0
26650,10.2,6,57.6,1.7,51,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26660,10.2,5.9,57.3,1.6,51.1,51.2,51.3,51.4,50.6,43.8,11.1,15.8,0
26670,10.1,5.9,57.4,1.7,51,51.2,51.3,51.4,50.6,43.8,11.1,15.8,0
26680,10.2,6,57.6,1.5,51.1,51.2,51.3,51.4,50.6,43.8,11.1,15.8,0
26690,10.2,6,57.7,1.7,51.2,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26700,10.2,6,57.6,1.5,51.3,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26710,10.1,5.9,57.6,1.7,51.3,51.2,51.3,51.4,50.6,43.8,11.1,15.8,0
26720,10.1,5.9,57.6,1.5,51.2,51.2,51.3,51.4,50.5,43.8,11.1,15.7,0
26730,10.1,5.9,57.8,1.7,51,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26740,10.1,5.9,57.9,1.6,51.1,51.2,51.3,51.4,50.6,43.8,11.2,15.8,0
26750,10.1,5.9,57.9,1.7,51.1,51.2,51.3,51.4,50.6,43.8,11.1,15.8,0
26760,10,5.8,57.7,1.5,51.1,51.2,51.3,51.4,50.6,43.8,11.1,15.8,0
26770,10.1,5.9,58.2,1.6,51.1,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26780,10,5.8,57.9,1.5,51,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26790,10,5.8,57.9,1.7,50.8,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26800,10,5.8,58,1.6,50.9,51.2,51.3,51.4,50.5,43.8,11.1,15.7,0
26810,10,5.8,58,1.7,50.9,51.2,51.3,51.4,50.6,43.8,11.1,15.8,0
26820,10,5.9,58,1.5,50.6,51.2,51.3,51.4,50.5,43.8,11.1,15.7,0
26830,10,5.8,58.2,1.7,50.5,51.2,51.3,51.4,50.5,43.8,11.1,15.7,0
26840,9.9,5.8,58.3,1.6,50.5,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26850,9.9,5.8,58.3,1.7,50.5,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26860,9.9,5.8,58.5,1.5,50.5,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26870,10,5.9,58.5,1.7,50.5,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26880,10.1,6,58.7,1.5,50.5,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26890,10.2,6,58.5,1.7,50.5,51.2,51.3,51.4,50.5,43.8,11.1,15.7,0
26900,10.3,6.2,58.5,1.5,50.6,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26910,10.4,6.3,58.6,1.7,50.6,51.2,51.3,51.3,50.5,43.8,11.1,15.7,0
26920,10.6,6.4,58.6,1.5,50.6,51.2,51.3,51.4,50.5,43.8,11.1,15.7,0
26930,10.6,6.5,58.5,1.7,50.7,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26940,10.8,6.6,58.5,1.5,50.7,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26950,10.7,6.5,58.6,1.7,50.7,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26960,10.8,6.6,58.3,1.5,50.8,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26970,10.8,6.6,58.5,1.7,50.8,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26980,10.8,6.6,58.3,1.5,51,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
26990,10.7,6.5,58,1.7,51.1,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27000,10.5,6.3,58,1.6,51.2,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27010,10.6,6.3,57.9,1.7,51.1,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27020,10.5,6.3,57.6,1.5,51.1,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27030,10.5,6.3,57.6,1.7,51,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27040,10.4,6.1,57.5,1.5,50.6,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27050,10.4,6.2,57.4,1.7,50.6,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27060,10.4,6.2,57.5,1.5,50.6,51.2,51.2,51.4,50.5,43.8,11.1,15.8,0
27070,10.4,6.1,57.3,1.7,50.6,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27080,10.3,6.1,57.5,1.5,50.6,51.1,51.3,51.4,50.5,43.8,11.1,15.8,0
27090,10.3,6,57.3,1.7,50.5,51.1,51.3,51.3,50.5,43.8,11.1,15.8,0
27100,10.3,6,57.3,1.6,50.5,51.1,51.3,51.4,50.5,43.8,11.1,15.8,0
27110,10.3,6,57.4,1.7,50.4,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27120,10.2,5.9,57.3,1.5,50.4,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27130,10.1,5.9,57.2,1.7,50.5,51.1,51.2,51.3,50.5,43.8,11.1,15.8,0
27140,10.1,5.9,57.4,1.6,50.4,51.1,51.2,51.3,50.5,43.8,11.1,15.8,0
27150,10.2,6,57.6,1.7,50.6,51.1,51.3,51.3,50.5,43.8,11.1,15.8,0
27160,10.1,5.9,57.6,1.5,50.8,51.1,51.2,51.3,50.5,43.8,11.1,15.8,0
27170,10.1,5.9,57.6,1.7,50.7,51.1,51.2,51.4,50.5,43.8,11.1,15.7,0
27180,10.1,5.9,57.9,1.6,50.9,51.1,51.2,51.4,50.5,43.8,11.1,15.8,0
27190,10.1,5.9,57.5,1.7,50.9,51.1,51.2,51.4,50.5,43.7,11.1,15.7,0
27200,10.1,5.9,57.7,1.5,50.9,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27210,10.1,5.9,57.7,1.7,50.8,51.2,51.3,51.4,50.5,43.8,11.1,15.8,0
27220,10,5.8,57.7,1.5,50.8,51.2,51.2,51.4,50.5,43.7,11.1,15.7,0
27230,10,5.8,57.7,1.7,50.8,51.2,51.2,51.3,50.5,43.7,11.1,15.7,0
27240,10,5.9,57.8,1.6,50.8,51.2,51.2,51.3,50.5,43.8,11.1,15.8,0
27250,10,5.8,58.1,1.7,50.6,51.2,51.2,51.3,50.5,43.8,11.1,15.7,0
27260,9.9,5.8,58.2,1.5,50.7,51.1,51.2,51.3,50.4,43.8,11.1,15.7,0
27270,10,5.8,58,1.7,50.6,51.1,51.2,51.3,50.4,43.8,11.1,15.7,0
27280,10.1,6,58.1,1.5,50.6,51.1,51.2,51.3,50.4,43.8,11.1,15.7,0
27290,10,5.8,58.3,1.7,50.5,51.1,51.3,51.3,50.4,43.8,11.1,15.7,0
27300,10,5.9,58.4,1.5,50.3,51.1,51.3,51.3,50.5,43.7,11.1,15.7,0
27310,10,5.8,58.1,1.7,50.3,51.1,51.2,51.3,50.5,43.7,11.1,15.7,0
27320,10,5.8,58.4,1.5,50.5,51.1,51.2,51.3,50.5,43.7,11.1,15.7,0
27330,10,5.8,58.3,1.7,50.5,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27340,10.1,6,58.2,1.5,50.5,51.2,51.2,51.3,50.5,43.8,11.1,15.7,0
27350,10.2,6,58.6,1.7,50.4,51.1,51.2,51.3,50.4,43.8,11.1,15.7,0
27360,10.2,6.1,58.6,1.5,50.5,51.1,51.2,51.3,50.5,43.8,11.1,15.7,0
27370,10.3,6.1,58.3,1.7,50.7,51.1,51.2,51.3,50.4,43.8,11.1,15.7,0
27380,10.4,6.2,58.4,1.6,50.6,51.2,51.2,51.3,50.4,43.8,11.1,15.7,0
27390,10.5,6.3,58.5,1.7,50.6,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27400,10.6,6.4,58.5,1.5,50.5,51.1,51.2,51.3,50.5,43.7,11.1,15.7,0
27410,10.6,6.4,58.5,1.7,50.5,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27420,10.5,6.4,58.4,1.5,50.5,51.1,51.2,51.3,50.5,43.8,11.1,15.7,0
27430,10.6,6.4,58.2,1.7,50.6,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27440,10.6,6.4,58.3,1.5,50.7,51.1,51.2,51.3,50.4,43.8,11.1,15.7,0
27450,10.5,6.3,58.2,1.7,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27460,10.5,6.2,57.9,1.5,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27470,10.5,6.3,58.2,1.7,50.7,51.1,51.2,51.3,50.5,43.8,11.1,15.7,0
27480,10.4,6.2,58,1.5,50.8,51.2,51.2,51.3,50.4,43.8,11.1,15.7,0
27490,10.3,6.1,58,1.7,50.8,51.1,51.2,51.3,50.4,43.8,11.1,15.7,0
27500,10.3,6.1,57.9,1.6,50.9,51.1,51.2,51.3,50.4,43.8,11.1,15.7,0
27510,10.3,6.1,57.6,1.7,50.9,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27520,10.2,6,57.7,1.5,50.8,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27530,10.2,6,57.7,1.7,50.9,51.2,51.2,51.3,50.4,43.7,11.1,15.7,0
27540,10.3,6.1,57.8,1.5,51,51.2,51.2,51.3,50.4,43.7,11.1,15.7,0
27550,10.2,6.1,58,1.7,50.8,51.2,51.2,51.3,50.4,43.7,11.1,15.7,0
27560,10.2,6,57.6,1.5,50.8,51.2,51.2,51.3,50.4,43.7,11.1,15.7,0
27570,10.2,6,57.9,1.7,50.8,51.2,51.2,51.3,50.4,43.7,11.1,15.7,0
27580,10.1,5.9,57.5,1.5,50.9,51.2,51.2,51.3,50.4,43.7,11.1,15.7,0
27590,10.1,5.9,57.7,1.7,50.9,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27600,10.1,5.9,57.7,1.6,50.9,51.2,51.2,51.3,50.5,43.7,11.1,15.7,0
27610,10.1,5.9,57.8,1.7,50.8,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27620,10,5.8,58.1,1.6,50.8,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27630,9.9,5.8,57.7,1.7,50.9,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27640,10,5.8,57.8,1.5,51,51.1,51.2,51.3,50.4,43.8,11.1,15.7,0
27650,10,5.8,58,1.7,50.9,51.1,51.2,51.3,50.4,43.8,11.1,15.7,0
27660,10,5.9,58.3,1.5,51,51.1,51.2,51.3,50.4,43.8,11.1,15.7,0
27670,10,5.9,58.3,1.7,51.1,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27680,9.9,5.8,58.3,1.5,51.2,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27690,10,5.8,58.4,1.7,51.1,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27700,9.9,5.7,58.3,1.5,51.2,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27710,9.9,5.8,58.3,1.7,51,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27720,10,5.8,58.3,1.5,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27730,10.1,5.9,58.5,1.7,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27740,10.2,6.1,58.4,1.6,50.6,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27750,10.2,6.1,58.6,1.7,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27760,10.3,6.2,58.7,1.6,50.8,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27770,10.6,6.4,58.5,1.7,50.8,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27780,10.6,6.4,58.5,1.6,50.9,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27790,10.8,6.6,58.5,1.7,50.9,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27800,10.7,6.5,58.3,1.6,50.9,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27810,10.8,6.6,58.4,1.7,50.9,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27820,10.7,6.5,58,1.6,50.8,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27830,10.7,6.5,58,1.7,50.8,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27840,10.7,6.4,57.8,1.5,50.8,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27850,10.7,6.5,57.7,1.7,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27860,10.6,6.4,57.8,1.6,50.6,51.1,51.2,51.3,50.3,43.7,11.1,15.7,0
27870,10.6,6.3,57.3,1.7,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27880,10.5,6.2,57.5,1.5,50.8,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
27890,10.5,6.2,57.3,1.8,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.7,0
27900,10.5,6.2,57.3,1.5,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
27910,10.4,6.1,57.3,1.8,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
27920,10.4,6.1,57,1.5,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
27930,10.3,6,57,1.7,50.6,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
27940,10.4,6.1,57.1,1.5,50.6,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
27950,10.3,6,57.2,1.7,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
27960,10.3,6.1,57.3,1.6,50.8,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
27970,10.2,5.9,57,1.7,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
27980,10.2,6,57.3,1.5,50.8,51.1,51.2,51.3,50.3,43.7,11.1,15.8,0
27990,10.3,6,57.3,1.7,50.7,51.1,51.2,51.2,50.3,43.7,11.1,15.8,0
28000,10.1,5.9,57.5,1.6,50.7,51.1,51.2,51.3,50.3,43.7,11.1,15.8,0
28010,10.2,5.9,57.3,1.7,50.8,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
28020,10.1,5.9,57.3,1.6,50.8,51.1,51.2,51.3,50.3,43.7,11.1,15.8,0
28030,10.1,5.8,57.4,1.7,50.8,51.1,51.2,51.3,50.3,43.7,11.1,15.8,0
28040,10.1,5.8,57.3,1.5,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
28050,10.1,5.8,57.4,1.7,50.7,51.1,51.2,51.3,50.3,43.7,11.1,15.8,0
28060,10,5.8,57.4,1.5,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
28070,10.1,5.9,57.3,1.7,50.7,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
28080,10.1,5.9,57.6,1.6,50.7,51.1,51.2,51.3,50.3,43.7,11.1,15.8,0
28090,10.1,5.9,57.6,1.7,50.6,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
28100,10,5.8,57.7,1.5,50.5,51.1,51.2,51.3,50.4,43.7,11.1,15.8,0
28110,9.9,5.7,57.5,1.7,50.6,51.1,51.2,51.2,50.3,43.7,11.1,15.8,0
28120,10,5.8,57.6,1.5,50.4,51.1,51.2,51.2,50.3,43.7,11.1,15.8,0
28130,10,5.8,57.9,1.7,50.8,51.1,51.2,51.2,50.3,43.7,11.1,15.8,0
28140,10,5.8,57.9,1.5,50.9,51.1,51.2,51.2,50.3,43.7,11.1,15.7,0
28150,10,5.8,57.9,1.7,50.8,51.1,51.2,51.3,50.3,43.7,11.1,15.7,0
28160,9.9,5.8,57.9,1.6,50.7,51.1,51.2,51.3,50.3,43.7,11.1,15.7,0
28170,10,5.8,58.1,1.7,50.6,51.1,51.1,51.2,50.3,43.7,11.1,15.7,0
28180,9.8,5.7,58.3,1.5,50.8,51.1,51.1,51.2,50.3,43.7,11.1,15.7,0
28190,9.9,5.8,58.1,1.7,50.8,51.1,51.2,51.2,50.3,43.7,11.1,15.7,0
28200,9.9,5.8,58.1,1.6,50.6,51.1,51.2,51.2,50.3,43.7,11.1,15.7,0
28210,10,5.8,58.2,1.7,50.6,51.1,51.2,51.2,50.3,43.7,11.1,15.7,0
28220,10,5.9,58.3,1.5,50.6,51.1,51.2,51.2,50.3,43.7,11.1,15.7,0
28230,10.1,6,58.3,1.7,50.6,51,51.2,51.2,50.3,43.7,11.1,15.7,0
28240,10.2,6.1,58.3,1.5,50.5,51,51.2,51.2,50.3,43.7,11.1,15.7,0
28250,10.4,6.2,58.5,1.7,50.4,51,51.2,51.2,50.3,43.7,11.1,15.7,0
28260,10.4,6.2,58.1,1.5,50.6,51.1,51.2,51.2,50.3,43.7,11.1,15.7,0
28270,10.5,6.3,58.3,1.7,50.5,51.1,51.2,51.2,50.3,43.7,11.1,15.7,0
28280,10.7,6.5,58.4,1.5,50.4,51.1,51.2,51.2,50.3,43.7,11.1,15.7,0
28290,10.7,6.5,58.5,1.7,50.4,51.1,51.1,51.2,50.3,43.7,11.1,15.7,0
28300,10.7,6.5,58.3,1.5,50.7,51.1,51.1,51.2,50.3,43.7,11.1,15.7,0
28310,10.7,6.4,58.1,1.7,50.9,51.1,51.1,51.2,50.3,43.7,11.1,15.7,0
28320,10.7,6.5,58.1,1.6,50.9,51.1,51.1,51.2,50.3,43.7,11.1,15.7,0
28330,10.7,6.4,57.9,1.7,50.7,51.1,51.1,51.2,50.3,43.7,11.1,15.7,0
28340,10.6,6.4,57.9,1.5,50.5,51.1,51.1,51.2,50.3,43.7,11.1,15.7,0
28350,10.6,6.4,57.9,1.7,50.5,51.1,51.1,51.2,50.3,43.7,11.1,15.8,0
28360,10.6,6.3,57.7,1.5,50.6,51.1,51.1,51.2,50.3,43.7,11.1,15.7,0
28370,10.5,6.3,57.5,1.7,50.5,51.1,51.1,51.2,50.3,43.7,11.1,15.7,0
28380,10.5,6.3,57.7,1.5,50.4,51.1,51.1,51.2,50.3,43.7,11.1,15.8,0
28390,10.6,6.3,57.6,1.7,50.5,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28400,10.5,6.2,57.5,1.5,50.4,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28410,10.4,6.1,57.5,1.7,50.5,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28420,10.4,6.1,57.5,1.6,50.6,51.1,51.1,51.2,50.3,43.7,11.1,15.8,0
28430,10.3,6,57.4,1.7,50.7,51.1,51.2,51.2,50.3,43.7,11.1,15.8,0
28440,10.3,6.1,57.4,1.5,50.8,51.1,51.1,51.2,50.3,43.7,11.1,15.8,0
28450,10.3,6,57.4,1.7,50.6,51.1,51.1,51.2,50.3,43.7,11.1,15.8,0
28460,10.3,6,57.4,1.5,50.6,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28470,10.3,6,57.4,1.8,50.5,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28480,10.1,5.9,57.5,1.5,50.5,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28490,10.1,5.9,57.4,1.7,50.5,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28500,10.1,5.9,57.5,1.6,50.5,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28510,10.2,6,57.3,1.7,50.4,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28520,10.3,6,57.7,1.5,50.4,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28530,10.1,5.9,57.6,1.8,50.6,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28540,10.1,5.9,57.6,1.5,50.6,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28550,10.1,5.9,57.8,1.7,50.6,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28560,10,5.9,57.9,1.5,50.4,51,51.1,51.2,50.2,43.7,11.1,15.7,0
28570,10,5.8,57.9,1.7,50.3,51.1,51.1,51.2,50.3,43.7,11.1,15.8,0
28580,9.9,5.8,57.9,1.4,50.2,51.1,51.1,51.2,50.3,43.7,11.1,15.8,0
28590,10,5.8,57.9,1.7,50.2,51.1,51.1,51.2,50.3,43.7,11.1,15.7,0
28600,10,5.8,58.2,1.5,50.3,51.1,51.1,51.2,50.3,43.7,11.1,15.8,0
28610,10,5.9,57.9,1.7,50.5,51.1,51.1,51.2,50.3,43.7,11.1,15.8,0
28620,10,5.9,58.3,1.5,50.7,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28630,10,5.8,58.4,1.7,50.6,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28640,10,5.8,58.1,1.5,50.7,51,51.1,51.2,50.3,43.7,11.1,15.7,0
28650,10,5.8,58.4,1.7,50.7,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28660,10,5.8,58.4,1.6,50.6,51,51.1,51.2,50.3,43.7,11.1,15.7,0
28670,10,5.9,58.6,1.7,50.6,51,51.1,51.2,50.3,43.7,11.1,15.7,0
28680,10,5.9,58.4,1.4,50.4,51,51.1,51.2,50.3,43.7,11.1,15.7,0
28690,10.1,6,58.6,1.7,50.3,51,51.1,51.2,50.3,43.7,11.1,15.7,0
28700,10.3,6.1,58.3,1.6,50.3,51,51.1,51.2,50.3,43.7,11.1,15.8,0
28710,10.3,6.2,58.8,1.6,50.3,51,51.1,51.2,50.3,43.7,11.1,15.7,0
28720,10.5,6.3,58.7,1.5,50.2,51,51.1,51.2,50.2,43.7,11.1,15.7,0
28730,10.6,6.4,58.3,1.7,50.2,51,51.1,51.2,50.2,43.7,11.1,15.7,0
28740,10.7,6.5,58.6,1.5,50.2,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28750,10.7,6.5,58.4,1.7,50.2,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28760,10.6,6.5,58.5,1.6,50.3,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28770,10.7,6.5,58.3,1.7,50.4,50.9,51.1,51.2,50.2,43.7,11.1,15.8,0
28780,10.8,6.6,58.2,1.6,50.3,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28790,10.7,6.4,58.1,1.7,50.4,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28800,10.6,6.4,58.1,1.5,50.3,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28810,10.5,6.3,58.1,1.7,50.3,50.9,51.1,51.2,50.2,43.7,11.1,15.8,0
28820,10.5,6.3,58.1,1.6,50.3,50.9,51.1,51.2,50.2,43.7,11.1,15.8,0
28830,10.5,6.3,57.7,1.7,50.3,50.9,51.1,51.2,50.2,43.7,11.1,15.8,0
28840,10.4,6.2,57.8,1.5,50.3,50.9,51.1,51.2,50.2,43.7,11.1,15.8,0
28850,10.4,6.2,57.8,1.7,50.3,50.9,51.1,51.2,50.2,43.7,11.1,15.8,0
28860,10.5,6.2,57.6,1.6,50.4,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28870,10.3,6.1,57.8,1.7,50.4,50.9,51.1,51.2,50.2,43.7,11.1,15.8,0
28880,10.2,6,57.8,1.6,50.5,50.9,51.1,51.2,50.2,43.7,11.1,15.8,0
28890,10.3,6.1,57.5,1.7,50.4,50.9,51.1,51.2,50.2,43.7,11.1,15.8,0
28900,10.3,6,57.6,1.6,50.4,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28910,10.3,6,57.7,1.7,50.4,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28920,10.2,6,57.7,1.5,50.4,51,51.1,51.2,50.2,43.7,11.1,15.7,0
28930,10.2,6,57.6,1.7,50.5,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28940,10.1,5.9,57.8,1.6,50.6,51,51.1,51.2,50.2,43.7,11.1,15.7,0
28950,10.1,6,58,1.7,50.7,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28960,10.1,5.9,57.8,1.5,50.7,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28970,10.2,6,57.7,1.7,50.7,51,51.1,51.2,50.2,43.7,11.1,15.8,0
28980,10.2,6,58,1.6,50.6,51,51.1,51.2,50.2,43.7,11.1,15.7,0
28990,10.1,5.9,58,1.7,50.7,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29000,10,5.9,58,1.5,50.7,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29010,10,5.8,58,1.7,50.8,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29020,10.1,5.9,57.8,1.6,50.6,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29030,10,5.9,58.2,1.7,50.6,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29040,10.1,6,58.3,1.5,50.6,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29050,10.1,5.9,58.4,1.7,50.7,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29060,10,5.8,58.3,1.6,50.8,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29070,10,5.8,58.4,1.7,50.7,51,51.1,51.1,50.2,43.7,11.1,15.7,0
29080,10,5.8,58.3,1.6,50.4,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29090,9.9,5.8,58.4,1.7,50.4,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29100,10,5.9,58.5,1.6,50.3,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29110,10,5.9,58.5,1.7,50.5,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29120,10,5.9,58.6,1.6,50.5,51,51.1,51.1,50.2,43.7,11.1,15.7,0
29130,9.9,5.8,58.4,1.7,50.4,51,51.1,51.1,50.2,43.7,11.1,15.7,0
29140,10,5.9,58.6,1.6,50.5,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29150,10,5.9,58.5,1.7,50.5,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29160,10.1,6,58.6,1.6,50.4,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29170,10.2,6.1,58.7,1.7,50.6,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29180,10.4,6.2,58.6,1.6,50.5,51,51.1,51.1,50.2,43.7,11.1,15.7,0
29190,10.5,6.3,58.7,1.7,50.5,51,51.1,51.1,50.2,43.7,11.1,15.7,0
29200,10.6,6.4,58.7,1.6,50.5,51,51.1,51.1,50.2,43.7,11.1,15.7,0
29210,10.7,6.5,58.6,1.7,50.4,51,51.1,51.1,50.2,43.7,11.1,15.7,0
29220,10.7,6.6,58.6,1.6,50.3,51,51.1,51.1,50.2,43.7,11.1,15.7,0
29230,10.8,6.6,58.2,1.7,50.3,51,51.1,51.2,50.2,43.7,11.1,15.7,0
29240,10.8,6.6,58.3,1.6,50.6,51,51.1,51.1,50.2,43.7,11.1,15.7,0
29250,10.7,6.5,58.3,1.7,50.6,50.9,51,51.1,50.2,43.7,11.1,15.7,0
29260,10.7,6.5,58.4,1.6,50.5,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29270,10.7,6.5,58,1.6,50.7,51,51,51.1,50.2,43.7,11.1,15.7,0
29280,10.5,6.3,58,1.6,50.7,51,51.1,51.1,50.1,43.7,11.1,15.7,0
29290,10.5,6.3,57.7,1.6,50.5,51,51.1,51.2,50.1,43.7,11.1,15.7,0
29300,10.5,6.3,57.8,1.6,50.6,51,51,51.1,50.1,43.7,11.1,15.7,0
29310,10.5,6.2,57.7,1.6,50.7,51,51,51.1,50.1,43.7,11.1,15.7,0
29320,10.3,6.1,57.6,1.6,50.8,51,51.1,51.1,50.2,43.7,11.1,15.7,0
29330,10.6,6.3,57.7,1.6,50.4,51,51.1,51.1,50.2,43.7,11.1,15.7,0
29340,10.5,6.2,57.5,1.7,50.4,51,51,51.1,50.1,43.7,11.1,15.7,0
29350,10.5,6.2,57.8,1.6,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29360,10.4,6.1,57.7,1.6,50.7,50.9,51.1,51.1,50.2,43.7,11.1,15.7,0
29370,10.4,6.1,57.6,1.6,50.5,50.9,51,51.1,50.2,43.7,11.1,15.7,0
29380,10.4,6.2,57.5,1.6,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29390,10.2,5.9,57.5,1.6,50.6,51,51,51.1,50.1,43.7,11.1,15.7,0
29400,10.2,6,57.4,1.7,50.4,51,51,51.1,50.2,43.7,11.1,15.7,0
29410,10.2,5.9,57.4,1.6,50.3,51,51,51.1,50.2,43.7,11.1,15.7,0
29420,10.3,6,57.4,1.7,50.5,51,51,51.1,50.2,43.7,11.1,15.7,0
29430,10.2,6,57.7,1.6,50.6,50.9,51.1,51.1,50.1,43.7,11.1,15.7,0
29440,10.2,6,57.6,1.7,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29450,10.1,5.9,57.5,1.6,50.6,51,51,51.1,50.1,43.7,11.1,15.7,0
29460,10.1,5.9,57.5,1.7,50.6,51,51.1,51.1,50.1,43.7,11.1,15.7,0
29470,10.1,5.9,57.6,1.6,50.5,51,51,51.1,50.1,43.7,11.1,15.7,0
29480,10.1,5.9,57.7,1.7,50.4,51,51,51.1,50.1,43.7,11.1,15.7,0
29490,10,5.8,57.7,1.6,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29500,10,5.8,57.7,1.7,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29510,10,5.8,58,1.6,50.7,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29520,10,5.8,57.9,1.7,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29530,9.9,5.8,58,1.6,50.5,51,51,51.1,50.1,43.7,11.1,15.7,0
29540,10,5.8,58.1,1.7,50.4,51,51,51.1,50.1,43.7,11.1,15.7,0
29550,10,5.8,58.2,1.5,50.6,51,51,51.1,50.1,43.7,11.1,15.7,0
29560,10,5.8,58.2,1.7,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29570,9.9,5.8,58.4,1.6,50.6,51,51,51.1,50.1,43.7,11.1,15.7,0
29580,9.9,5.8,58.5,1.7,50.7,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29590,10,5.9,58.3,1.6,50.7,51,51,51.1,50.1,43.7,11.1,15.7,0
29600,10,5.9,58.3,1.7,50.7,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29610,10,5.9,58.5,1.5,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29620,10.1,6,58.3,1.7,50.5,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29630,10.2,6.1,58.3,1.6,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29640,10.3,6.1,58.3,1.7,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29650,10.5,6.3,58.4,1.5,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29660,10.5,6.3,58.4,1.7,50.7,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29670,10.6,6.5,58.6,1.5,50.7,51,51,51.1,50.1,43.7,11.1,15.7,0
29680,10.7,6.5,58.6,1.7,50.7,51,51,51.1,50.1,43.7,11.1,15.7,0
29690,10.8,6.6,58.6,1.5,50.6,51,51,51.1,50.1,43.7,11.1,15.7,0
29700,10.7,6.5,58.1,1.7,50.4,51,51,51.1,50.1,43.7,11.1,15.7,0
29710,10.7,6.5,58.4,1.5,50.5,51,51,51.1,50.1,43.7,11.1,15.7,0
29720,10.6,6.4,58.3,1.7,50.6,51,51,51.1,50.1,43.7,11.1,15.7,0
29730,10.6,6.4,58.1,1.5,50.4,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29740,10.6,6.4,58.1,1.8,50.4,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29750,10.6,6.3,57.7,1.5,50.4,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29760,10.4,6.2,57.8,1.7,50.4,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29770,10.4,6.2,57.9,1.5,50.4,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29780,10.4,6.2,57.8,1.7,50.5,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29790,10.3,6.1,57.9,1.5,50.5,51,51,51.1,50.1,43.7,11.1,15.7,0
29800,10.4,6.1,57.7,1.7,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29810,10.3,6.1,57.7,1.6,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29820,10.3,6,57.6,1.7,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29830,10.3,6,57.7,1.5,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29840,10.5,6.2,57.5,1.7,50.5,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29850,10.5,6.3,57.6,1.5,50.4,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29860,10.5,6.2,57.4,1.7,50.3,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29870,10.4,6.2,57.4,1.6,50.1,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29880,10.3,6,57.3,1.7,50.3,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29890,10.2,6,57.2,1.6,50.4,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29900,10.3,6,57.2,1.7,50.4,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29910,10.2,5.9,57,1.5,50.4,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29920,10.1,5.9,57.3,1.7,50.4,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29930,10.2,5.9,57.4,1.5,50.3,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29940,10.1,5.9,57.3,1.7,50.1,50.9,51,51.1,50.1,43.7,11.1,15.7,0
29950,10.1,5.9,57.5,1.6,50.2,50.9,51,51.1,50,43.7,11.1,15.7,0
29960,10,5.8,57.5,1.7,50.4,50.9,51,51.1,50,43.7,11.1,15.7,0
