Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
29970,10.1,5.9,57.7,1.6,50.4,50.9,51,51.1,50,43.7,11.1,15.7,0
29980,10,5.8,57.6,1.7,50.5,50.9,51,51.1,50,43.7,11.1,15.7,0
29990,10,5.8,57.8,1.5,50.6,50.9,51,51.1,50.1,43.7,11.1,15.7,0
30000,10,5.9,57.8,1.7,50.6,50.9,51,51.1,50,43.6,11,15.7,0
30010,10,5.8,57.5,1.6,50.4,50.9,51,51.1,50,43.7,11.1,15.7,0
30020,10,5.9,58,1.7,50.4,50.9,51,51.1,50.1,43.7,11.1,15.7,0
30030,10.1,6,58.1,1.5,50.4,50.9,51,51.1,50,43.7,11.1,15.7,0
30040,10,5.8,58.2,1.7,50.5,50.9,51,51,50,43.7,11.1,15.7,0
30050,9.8,5.7,57.9,1.5,50.6,50.9,51,51,50,43.7,11,15.7,0
30060,9.9,5.7,58,1.7,50.6,50.9,51,51.1,50,43.6,11.1,15.7,0
30070,9.9,5.8,58.2,1.5,50.5,50.9,51,51.1,50.1,43.7,11.1,15.7,0
30080,9.9,5.8,58.1,1.7,50.5,50.9,51,51.1,50,43.7,11.1,15.7,0
30090,9.9,5.8,58.3,1.5,50.4,50.9,51,51.1,50,43.7,11.1,15.7,0
30100,9.9,5.8,58.2,1.7,50.5,50.9,51,51.1,50,43.7,11.1,15.7,0
30110,10,5.9,58.5,1.5,50.6,50.9,51,51.1,50,43.7,11.1,15.7,0
30120,10,5.9,58.7,1.7,50.6,50.9,51,51.1,50,43.7,11.1,15.7,0
30130,10.2,6,58.7,1.5,50.8,50.9,51,51.1,50,43.7,11.1,15.7,0
30140,10.3,6.2,58.9,1.7,50.7,50.9,51,51,50,43.7,11.1,15.7,0
30150,10.5,6.4,58.8,1.5,50.7,50.9,51,51.1,50,43.6,11.1,15.7,0
30160,10.5,6.3,58.6,1.7,50.7,50.9,51,51.1,50,43.7,11.1,15.7,0
30170,10.7,6.5,58.6,1.6,50.7,50.9,51,51.1,50,43.7,11,15.7,0
30180,10.8,6.6,58.5,1.7,50.6,50.9,51,51.1,50,43.7,11.1,15.7,0
30190,10.7,6.6,58.6,1.5,50.7,50.9,51,51.1,50,43.7,11.1,15.7,0
30200,10.7,6.5,58.6,1.7,50.7,50.9,51,51,50,43.7,11.1,15.7,0
30210,10.7,6.5,58.5,1.5,50.7,50.9,51,51,50,43.7,11.1,15.7,0
30220,10.7,6.5,58.2,1.7,50.7,50.9,51,51,50,43.7,11.1,15.7,0
30230,10.7,6.5,58.1,1.5,50.5,50.9,51,51,50,43.7,11.1,15.7,0
30240,10.6,6.4,58.1,1.7,50.5,50.9,51,51.1,50,43.7,11.1,15.7,0
30250,10.5,6.3,57.9,1.5,50.6,50.9,51,51.1,50,43.7,11.1,15.7,0
30260,10.5,6.3,58,1.7,50.7,50.9,51,51.1,50,43.7,11.1,15.7,0
30270,10.5,6.2,57.7,1.6,50.7,50.9,51,51.1,50,43.7,11.1,15.7,0
30280,10.5,6.2,57.7,1.7,50.6,50.9,51,51.1,50,43.7,11.1,15.7,0
30290,10.4,6.2,57.7,1.6,50.4,50.9,51,51.1,50,43.7,11.1,15.7,0
30300,10.4,6.2,57.9,1.7,50.4,50.9,51,51.1,50,43.7,11,15.7,0
30310,10.4,6.1,57.6,1.5,50.3,50.9,51,51.1,50,43.7,11.1,15.7,0
30320,10.3,6.1,57.6,1.7,50.3,50.9,51,51,50,43.6,11.1,15.7,0
30330,10.3,6.1,57.9,1.5,50.5,50.9,51,51.1,50,43.6,11.1,15.7,0
30340,10.3,6,57.7,1.7,50.5,50.9,51,51.1,50,43.6,11.1,15.7,0
30350,10.2,6,57.6,1.5,50.6,50.8,51,51.1,50,43.7,11.1,15.7,0
30360,10.2,6,57.8,1.7,50.6,50.8,51,51,50,43.7,11.1,15.7,0
30370,10.2,6,57.7,1.5,50.6,50.8,51,51,50,43.7,11.1,15.7,0
30380,10.2,6,57.8,1.8,50.4,50.9,51,51,50,43.7,11.1,15.7,0
30390,10.2,6,57.8,1.5,50.4,50.9,50.9,51,50,43.6,11,15.7,0
30400,10.1,6,58.1,1.7,50.5,50.9,50.9,51,50,43.7,11.1,15.7,0
30410,10.2,6,58.1,1.5,50.6,50.9,50.9,51,50,43.6,11.1,15.7,0
30420,10,5.9,57.9,1.7,50.4,50.9,51,51,50,43.6,11.1,15.7,0
30430,10.1,5.9,57.7,1.5,50.4,50.9,50.9,51,50,43.6,11,15.7,0
30440,10.1,5.9,58,1.8,50.3,50.9,50.9,51,50,43.6,11.1,15.7,0
30450,10,5.9,58.2,1.5,50.2,50.9,50.9,51,50,43.6,11,15.7,0
30460,10,5.9,58.1,1.7,50.4,50.9,51,51,50,43.7,11.1,15.7,0
30470,10,5.9,57.9,1.5,50.4,50.9,51,51,50,43.7,11.1,15.7,0
30480,10,5.8,58.2,1.7,50.3,50.8,50.9,51,50,43.7,11.1,15.7,0
30490,9.9,5.8,58.1,1.5,50.1,50.9,51,51,50,43.7,11.1,15.7,0
30500,10,5.9,58.2,1.7,50.2,50.8,50.9,51,50,43.7,11.1,15.7,0
30510,10,5.9,58.4,1.7,50.3,50.9,50.9,51,50,43.7,11.1,15.7,0
30520,10,5.8,58.4,1.7,50.2,50.9,50.9,51,50,43.6,11,15.7,0
30530,9.9,5.8,58.5,1.5,50.2,50.9,50.9,51,50,43.7,11.1,15.7,0
30540,10,5.9,58.5,1.7,50.3,50.8,50.9,51,50,43.6,11.1,15.7,0
30550,10.1,5.9,58.5,1.5,50.5,50.8,50.9,51,50,43.7,11.1,15.7,0
30560,10.3,6.2,58.5,1.7,50.4,50.8,50.9,51,50,43.7,11,15.7,0
30570,10.5,6.3,58.5,1.5,50.1,50.8,50.9,51,50,43.7,11.1,15.7,0
30580,10.5,6.4,58.7,1.7,50.1,50.8,50.9,51,50,43.7,11,15.7,0
30590,10.7,6.5,58.6,1.5,50.2,50.8,50.9,51,49.9,43.7,11.1,15.7,0
30600,10.7,6.5,58.5,1.7,50.3,50.9,50.9,51,50,43.6,11.1,15.7,0
30610,10.7,6.5,58.5,1.5,50.4,50.9,50.9,51,50,43.7,11.1,15.7,0
30620,10.8,6.5,58.2,1.7,50.5,50.9,50.9,51,50,43.6,11.1,15.7,0
30630,10.7,6.5,58.2,1.6,50.4,50.9,50.9,51,50,43.6,11,15.7,0
30640,10.7,6.5,58.2,1.7,50.4,50.9,50.9,51,50,43.6,11.1,15.7,0
30650,10.7,6.4,58,1.5,50.5,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30660,10.7,6.4,57.8,1.7,50.5,50.8,50.9,51,49.9,43.7,11.1,15.7,0
30670,10.6,6.3,57.8,1.6,50.6,50.8,50.9,51,49.9,43.6,11,15.7,0
30680,10.5,6.3,57.7,1.7,50.5,50.8,50.9,51,50,43.7,11.1,15.7,0
30690,10.6,6.3,57.7,1.6,50.5,50.8,50.9,51,50,43.7,11.1,15.7,0
30700,10.4,6.2,57.8,1.7,50.4,50.8,50.9,51,49.9,43.7,11.1,15.7,0
30710,10.5,6.2,57.8,1.6,50.5,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30720,10.4,6.1,57.7,1.8,50.3,50.8,50.9,51,49.9,43.6,11,15.7,0
30730,10.3,6.1,57.7,1.5,50.5,50.8,50.9,51,49.9,43.6,11,15.7,0
30740,10.5,6.2,57.5,1.7,50.5,50.8,50.9,51,49.9,43.6,11,15.7,0
30750,10.3,6.1,57.8,1.6,50.3,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30760,10.2,6,57.5,1.7,50.3,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30770,10.2,5.9,57.6,1.5,50.3,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30780,10.2,6,57.5,1.7,50.3,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30790,10.2,6,57.5,1.5,50.3,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30800,10.2,6,57.9,1.7,50.3,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30810,10.1,5.9,57.6,1.5,50.4,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30820,10.2,6,57.7,1.7,50.4,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30830,10.2,6,57.9,1.5,50.4,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30840,10.2,6,57.8,1.7,50.4,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30850,10,5.8,58,1.5,50.5,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30860,10,5.8,57.7,1.7,50.5,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30870,10.2,6,58,1.5,50.5,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30880,10.1,6,58.1,1.6,50.6,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30890,10,5.9,58.2,1.5,50.6,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30900,10.1,5.9,58,1.7,50.5,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30910,10.1,5.9,58.2,1.5,50.2,50.8,50.9,51,49.9,43.7,11.1,15.7,0
30920,10,5.8,58.1,1.7,50.2,50.8,50.9,51,49.9,43.7,11.1,15.7,0
30930,9.9,5.8,58.2,1.5,50.3,50.8,50.9,51,49.9,43.6,11,15.7,0
30940,10,5.8,58.3,1.7,50.5,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30950,9.9,5.8,58.2,1.5,50.4,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30960,9.9,5.8,58.7,1.7,50.3,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30970,9.9,5.8,58.4,1.5,50.2,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30980,10,5.9,58.6,1.7,50.1,50.8,50.9,51,49.9,43.6,11.1,15.7,0
30990,10.1,6,58.7,1.6,50.2,50.8,50.9,51,49.9,43.6,11,15.7,0
31000,10.2,6,58.6,1.7,50.1,50.7,50.9,51,49.9,43.6,11,15.7,0
31010,10.2,6.1,58.9,1.5,50.2,50.7,50.9,51,49.9,43.6,11,15.7,0
31020,10.3,6.2,58.7,1.7,50.1,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31030,10.5,6.3,58.8,1.5,50,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31040,10.6,6.4,58.7,1.7,50.1,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31050,10.7,6.5,58.8,1.6,50,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31060,10.8,6.6,58.6,1.8,50.1,50.8,50.9,51,49.9,43.7,11.1,15.7,0
31070,10.8,6.6,58.7,1.5,50.1,50.7,50.9,51,49.9,43.7,11.1,15.7,0
31080,10.7,6.5,58.5,1.7,50.1,50.7,50.9,51,49.9,43.6,11.1,15.7,0
31090,10.6,6.4,58.2,1.6,50,50.8,50.9,51,49.9,43.6,11,15.7,0
31100,10.6,6.4,58.3,1.7,50.1,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31110,10.6,6.4,58.1,1.4,50.2,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31120,10.7,6.4,57.9,1.7,50.2,50.8,50.9,51,49.9,43.6,11,15.7,0
31130,10.6,6.4,58,1.5,50.3,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31140,10.5,6.3,57.7,1.7,50.3,50.8,50.9,51,49.9,43.6,11,15.7,0
31150,10.5,6.3,58,1.5,50.4,50.8,50.9,50.9,49.9,43.6,11,15.7,0
31160,10.5,6.3,57.9,1.7,50.6,50.8,50.9,50.9,49.9,43.6,11,15.7,0
31170,10.4,6.1,57.6,1.5,50.6,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31180,10.3,6.1,57.5,1.7,50.6,50.8,50.9,51,49.9,43.6,11,15.7,0
31190,10.4,6.2,57.4,1.5,50.5,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31200,10.4,6.1,57.2,1.7,50.5,50.8,50.9,51,49.9,43.6,11,15.7,0
31210,10.3,6,57.4,1.5,50.4,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31220,10.3,6,57.3,1.7,50.5,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31230,10.2,6,57.5,1.5,50.3,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31240,10.2,6,57.4,1.7,50.2,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31250,10.3,6,57.3,1.6,50.3,50.8,50.9,50.9,49.9,43.6,11.1,15.7,0
31260,10.2,6,57.4,1.7,50.4,50.8,50.9,51,49.8,43.6,11.1,15.7,0
31270,10.2,5.9,57.5,1.5,50.4,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0
31280,10.2,5.9,57.4,1.7,50.3,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0
31290,10.1,5.9,57.3,1.5,50.3,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31300,10.1,5.8,57.4,1.7,50.3,50.8,50.9,51,49.9,43.6,11,15.7,0
31310,10.2,5.9,57.4,1.5,50.3,50.8,50.8,51,49.8,43.6,11.1,15.7,0
31320,10.2,6,57.5,1.7,50.2,50.8,50.9,50.9,49.9,43.6,11,15.7,0
31330,10.1,5.8,57.3,1.5,50.2,50.8,50.9,51,49.9,43.6,11.1,15.7,0
31340,10.1,5.8,57.3,1.7,50.2,50.7,50.9,50.9,49.8,43.6,11.1,15.7,0
31350,10,5.9,57.7,1.6,50.2,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0
31360,10,5.8,57.4,1.7,50.2,50.8,50.9,51,49.8,43.6,11.1,15.7,0
31370,10,5.8,57.7,1.6,50.2,50.8,50.8,50.9,49.8,43.6,11,15.7,0
31380,10.1,5.8,57.6,1.7,50.4,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0
31390,10,5.8,57.6,1.5,50.5,50.8,50.8,50.9,49.9,43.6,11.1,15.7,0
31400,10,5.8,57.7,1.7,50.6,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0
31410,10,5.8,57.8,1.6,50.6,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0
31420,10,5.8,57.9,1.7,50.6,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0
31430,10,5.8,57.8,1.6,50.6,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0
31440,10,5.8,58,1.7,50.6,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0
31450,9.9,5.8,57.8,1.6,50.4,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0
31460,10,5.9,58,1.7,50.3,50.7,50.9,50.9,49.9,43.6,11.1,15.7,0
31470,10.1,5.9,58,1.6,50.1,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0
31480,10.3,6.1,58,1.8,50.3,50.8,50.9,51,49.8,43.6,11.1,15.7,0
31490,10.3,6.1,58.1,1.5,50.4,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0
31500,10.4,6.2,57.9,1.7,50.6,50.7,50.9,50.9,49.8,43.6,11.1,15.7,0
31510,10.6,6.4,58.1,1.5,50.5,50.8,50.9,50.9,49.8,43.6,11.1,15.7,0
31520,10.7,6.5,57.8,1.7,50.4,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0
31530,10.8,6.5,58,1.6,50.3,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0
31540,10.8,6.6,58,1.7,50.2,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0
31550,10.9,6.6,57.6,1.5,50.1,50.8,50.8,50.9,49.8,43.6,11.1,15.7,0
31560,10.8,6.5,57.7,1.7,50.1,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31570,10.7,6.5,57.9,1.5,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31580,10.6,6.3,57.7,1.7,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.7,0
31590,10.5,6.3,57.6,1.5,50.1,50.7,50.8,50.9,49.8,43.6,11,15.7,0
31600,10.5,6.3,57.4,1.7,50.2,50.7,50.8,50.9,49.8,43.6,11,15.8,0
31610,10.6,6.3,57.5,1.6,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31620,10.5,6.2,57.3,1.7,50.2,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0
31630,10.5,6.2,57.1,1.5,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31640,10.3,6,57.3,1.7,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31650,10.4,6.1,57.4,1.6,50.3,50.7,50.8,50.9,49.8,43.6,11,15.8,0
31660,10.3,6,57.1,1.7,50.4,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0
31670,10.4,6.1,57.2,1.5,50.3,50.8,50.8,50.9,49.8,43.6,11,15.8,0
31680,10.2,6,57.1,1.7,50.3,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0
31690,10.2,6,57.1,1.5,50.3,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0
31700,10.2,5.9,57.3,1.7,50.3,50.7,50.8,50.9,49.8,43.6,11,15.8,0
31710,10.2,6,57.4,1.5,50.2,50.7,50.8,50.9,49.8,43.6,11,15.8,0
31720,10.2,6,57.3,1.7,50.3,50.7,50.8,50.9,49.8,43.6,11,15.8,0
31730,10.2,6,57.6,1.5,50.4,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0
31740,10.1,5.9,57.4,1.7,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31750,10.2,6,57.6,1.5,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31760,10.2,6,57.7,1.7,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31770,10,5.8,57.7,1.5,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31780,10.1,5.8,57.6,1.7,50.5,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0
31790,10,5.8,57.7,1.6,50.3,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0
31800,10.1,5.9,57.8,1.7,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31810,10.1,5.9,58.2,1.5,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31820,10.1,5.9,57.9,1.7,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31830,10.1,5.9,58.2,1.5,50.1,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31840,10,5.9,58.4,1.7,50.1,50.8,50.8,50.9,49.8,43.6,11.1,15.8,0
31850,10,5.9,58.4,1.5,50.1,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31860,10,5.9,58.3,1.8,50.2,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31870,10,5.9,58.2,1.5,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31880,10,5.9,58.6,1.7,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31890,10,5.9,58.5,1.5,50.5,50.7,50.8,50.9,49.7,43.6,11,15.8,0
31900,10,5.9,58.4,1.8,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31910,10,5.9,58.3,1.6,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31920,9.9,5.8,58.4,1.7,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31930,10,5.9,58.8,1.5,50.3,50.7,50.8,50.9,49.8,43.6,11,15.8,0
31940,10,6,58.8,1.7,50.2,50.7,50.8,50.9,49.8,43.6,11,15.8,0
31950,10.2,6.1,58.6,1.5,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31960,10.2,6.1,58.9,1.8,50.3,50.7,50.8,50.9,49.7,43.6,11,15.8,0
31970,10.3,6.2,58.8,1.5,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31980,10.5,6.3,58.9,1.7,50.5,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
31990,10.6,6.4,58.8,1.5,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
32000,10.7,6.5,58.7,1.7,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
32010,10.7,6.5,58.7,1.6,50.4,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
32020,10.7,6.6,58.7,1.7,50.3,50.7,50.8,50.9,49.7,43.6,11,15.8,0
32030,10.7,6.5,58.7,1.5,50.4,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32040,10.6,6.4,58.2,1.7,50.6,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32050,10.6,6.4,58.3,1.5,50.6,50.7,50.8,50.9,49.7,43.6,11,15.8,0
32060,10.6,6.4,58.3,1.7,50.5,50.7,50.8,50.9,49.7,43.6,11,15.8,0
32070,10.6,6.4,57.8,1.5,50.4,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32080,10.6,6.4,58,1.7,50.4,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32090,10.6,6.4,58,1.6,50.2,50.7,50.8,50.9,49.7,43.6,11,15.8,0
32100,10.5,6.3,58,1.7,50.1,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32110,10.5,6.2,57.8,1.5,50.1,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
32120,10.4,6.2,57.9,1.7,50.3,50.7,50.8,50.9,49.7,43.6,11,15.8,0
32130,10.4,6.2,57.7,1.5,50.4,50.7,50.8,50.9,49.7,43.6,11,15.8,0
32140,10.4,6.1,57.7,1.7,50.5,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32150,10.3,6.1,57.6,1.5,50.5,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32160,10.3,6.1,57.6,1.7,50.2,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32170,10.3,6.1,57.7,1.5,50.3,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32180,10.3,6,57.7,1.7,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
32190,10.2,6,57.6,1.6,50.3,50.7,50.8,50.9,49.8,43.6,11.1,15.8,0
32200,10.2,6,57.5,1.7,50.3,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32210,10.2,5.9,57.7,1.6,50.3,50.7,50.8,50.9,49.7,43.6,11,15.8,0
32220,10.1,5.9,57.7,1.7,50.2,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32230,10.2,6,57.7,1.5,50.1,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32240,10.2,5.9,57.6,1.7,50.2,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32250,10.1,5.9,57.8,1.5,50.2,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32260,10.1,5.9,57.8,1.7,50.3,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32270,10.2,6,57.6,1.6,50.3,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32280,10.2,6,58,1.7,50.2,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32290,10,5.8,57.8,1.5,50.1,50.7,50.8,50.9,49.7,43.6,11,15.8,0
32300,10,5.8,57.8,1.7,50.1,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32310,10.1,5.9,58,1.5,50.2,50.7,50.8,50.9,49.7,43.6,11,15.8,0
32320,10,5.9,58.1,1.7,50.1,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32330,9.9,5.8,58.4,1.5,50,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32340,9.9,5.8,58.2,1.8,50.2,50.7,50.7,50.9,49.7,43.6,11.1,15.8,0
32350,9.9,5.8,58.4,1.5,50.3,50.7,50.7,50.9,49.7,43.6,11,15.8,0
32360,9.9,5.8,58.2,1.7,50.4,50.7,50.8,50.9,49.7,43.6,11,15.8,0
32370,9.9,5.8,58.2,1.5,50.4,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32380,10,5.9,58.5,1.7,50.4,50.7,50.8,50.8,49.7,43.6,11.1,15.8,0
32390,10,5.9,58.3,1.5,50.5,50.7,50.7,50.8,49.7,43.6,11,15.8,0
32400,9.9,5.8,58.3,1.7,50.5,50.7,50.7,50.8,49.7,43.6,11.1,15.8,0
32410,10,5.9,58.4,1.5,50.4,50.7,50.7,50.9,49.7,43.6,11,15.8,0
32420,10.1,6,58.6,1.7,50.4,50.7,50.8,50.9,49.7,43.6,11.1,15.8,0
32430,10.2,6,58.5,1.5,50.4,50.7,50.7,50.9,49.7,43.6,11,15.8,0
32440,10.4,6.3,58.6,1.7,50.4,50.6,50.8,50.8,49.7,43.6,11.1,15.8,0
32450,10.4,6.3,58.6,1.5,50.2,50.6,50.8,50.8,49.7,43.6,11.1,15.8,0
32460,10.5,6.4,58.4,1.7,50.1,50.7,50.8,50.9,49.7,43.6,11,15.8,0
32470,10.7,6.5,58.6,1.5,50.2,50.7,50.8,50.8,49.7,43.6,11.1,15.8,0
32480,10.8,6.6,58.6,1.6,50,50.7,50.7,50.9,49.7,43.6,11.1,15.8,0
32490,10.8,6.6,58.5,1.5,49.8,50.7,50.7,50.8,49.7,43.6,11,15.8,0
32500,10.7,6.5,58.3,1.7,50,50.7,50.8,50.8,49.7,43.6,11.1,15.8,0
32510,10.6,6.4,58.1,1.5,50.3,50.7,50.7,50.8,49.7,43.6,11.1,15.8,0
32520,10.7,6.4,58,1.7,50.2,50.6,50.7,50.8,49.7,43.6,11,15.8,0
32530,10.6,6.4,57.8,1.5,50,50.6,50.7,50.8,49.7,43.6,11,15.8,0
32540,10.6,6.3,57.9,1.7,50.3,50.6,50.7,50.8,49.7,43.6,11,15.8,0
32550,10.6,6.4,57.9,1.6,50.4,50.6,50.7,50.8,49.7,43.6,11,15.8,0
32560,10.6,6.3,57.5,1.7,50.4,50.6,50.7,50.8,49.7,43.6,11.1,15.8,0
32570,10.5,6.3,57.5,1.5,50.1,50.6,50.7,50.8,49.7,43.6,11,15.8,0
32580,10.6,6.3,57.6,1.7,50.2,50.6,50.7,50.8,49.7,43.6,11,15.8,0
32590,10.5,6.3,57.3,1.5,50.3,50.7,50.7,50.8,49.6,43.6,11,15.8,0
32600,10.4,6.2,57.6,1.7,50.2,50.7,50.7,50.8,49.7,43.6,11.1,15.8,0
32610,10.4,6.2,57.5,1.5,50.2,50.7,50.7,50.8,49.7,43.6,11,15.8,0
32620,10.4,6.2,57.5,1.7,49.9,50.7,50.7,50.8,49.7,43.6,11,15.8,0
32630,10.4,6.1,57.4,1.5,49.9,50.7,50.7,50.8,49.6,43.6,11,15.8,0
32640,10.3,6,57.4,1.7,50,50.6,50.7,50.8,49.7,43.6,11.1,15.8,0
32650,10.2,6,57.3,1.5,50.1,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
32660,10.3,6,57.4,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32670,10.3,6.1,57.4,1.6,50.2,50.7,50.7,50.8,49.7,43.6,11.1,15.8,0
32680,10.2,6,57.5,1.7,50.1,50.7,50.7,50.8,49.7,43.6,11,15.8,0
32690,10.2,6,57.6,1.5,50.1,50.7,50.7,50.8,49.7,43.6,11,15.8,0
32700,10.1,5.9,57.4,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32710,10.1,5.9,57.6,1.5,50.1,50.6,50.7,50.8,49.7,43.6,11,15.8,0
32720,10.2,6,57.5,1.7,50.1,50.6,50.7,50.8,49.7,43.6,11.1,15.8,0
32730,10.1,5.9,57.5,1.6,50,50.6,50.7,50.8,49.7,43.6,11.1,15.8,0
32740,10,5.8,57.7,1.7,49.9,50.6,50.7,50.8,49.7,43.6,11.1,15.8,0
32750,10.1,5.8,57.6,1.5,49.9,50.6,50.7,50.8,49.7,43.6,11,15.8,0
32760,10,5.8,57.5,1.7,49.9,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
32770,10,5.9,58,1.5,49.9,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
32780,10.1,5.9,57.7,1.7,50,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32790,10,5.9,58.2,1.5,50.3,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32800,10.1,5.9,57.9,1.7,49.9,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32810,10,5.9,58.1,1.5,50,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
32820,10,5.9,58.1,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32830,9.8,5.7,58.1,1.5,50.1,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32840,10,5.8,58,1.7,50.2,50.7,50.7,50.8,49.6,43.6,11.1,15.8,0
32850,10,5.8,58,1.5,50.2,50.7,50.7,50.8,49.6,43.6,11,15.8,0
32860,10,5.9,58.4,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11,15.7,0
32870,10,5.9,58.5,1.5,50.3,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32880,10,5.8,58.4,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32890,10,5.9,58.3,1.5,50.1,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
32900,10,5.9,58.7,1.8,50.1,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
32910,10,5.9,58.4,1.5,50.3,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
32920,10.1,6,58.6,1.7,50.3,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32930,10.3,6.1,58.3,1.5,50.3,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32940,10.4,6.2,58.3,1.7,50.3,50.6,50.7,50.8,49.6,43.6,11,15.7,0
32950,10.6,6.4,58.6,1.5,50.4,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32960,10.7,6.5,58.5,1.6,50.4,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
32970,10.8,6.6,58.4,1.5,50.5,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32980,10.7,6.5,58.3,1.8,50.5,50.6,50.7,50.8,49.6,43.6,11,15.8,0
32990,10.8,6.6,58.6,1.5,50.6,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
33000,10.8,6.6,58.4,1.7,50.6,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33010,10.6,6.4,58.2,1.5,50.5,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33020,10.7,6.5,58.2,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33030,10.7,6.4,58.2,1.5,50.1,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
33040,10.5,6.3,57.9,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33050,10.4,6.2,57.7,1.5,50.2,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33060,10.5,6.2,57.7,1.7,50.2,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
33070,10.5,6.3,57.8,1.6,50.2,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33080,10.5,6.2,57.8,1.7,50.3,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
33090,10.5,6.3,57.6,1.6,50.3,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
33100,10.3,6.1,57.8,1.6,50.3,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33110,10.3,6.1,57.6,1.5,50.4,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33120,10.4,6.1,57.5,1.7,50.3,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33130,10.3,6.1,57.7,1.6,50.3,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
33140,10.2,6,57.6,1.7,50.3,50.6,50.7,50.7,49.6,43.6,11,15.8,0
33150,10.2,6,57.7,1.5,50.2,50.6,50.7,50.7,49.6,43.6,11,15.8,0
33160,10.1,5.9,57.8,1.7,50,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33170,10.2,5.9,57.6,1.5,50.1,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33180,10.2,6,58,1.7,50.1,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
33190,10.1,5.9,57.6,1.5,50,50.6,50.7,50.7,49.6,43.6,11,15.8,0
33200,10.2,6,57.8,1.7,50,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33210,10.1,5.9,58,1.5,49.9,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33220,10,5.9,58.1,1.7,50,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
33230,10,5.9,58,1.6,50,50.6,50.7,50.7,49.6,43.6,11,15.8,0
33240,10.1,6,58.1,1.8,50.1,50.6,50.7,50.7,49.6,43.6,11.1,15.8,0
33250,10.1,5.9,58.1,1.6,50.1,50.6,50.7,50.7,49.6,43.6,11.1,15.8,0
33260,10.1,5.9,58.5,1.7,50,50.6,50.7,50.7,49.6,43.6,11,15.8,0
33270,10.1,5.9,58.2,1.6,50,50.6,50.7,50.7,49.6,43.6,11,15.8,0
33280,10.1,5.9,58.6,1.7,50.2,50.6,50.7,50.7,49.6,43.6,11,15.8,0
33290,10,5.8,58.2,1.5,50.3,50.6,50.7,50.7,49.6,43.6,11,15.7,0
33300,9.9,5.8,58.5,1.7,50.3,50.6,50.7,50.7,49.6,43.6,11,15.8,0
33310,10,5.9,58.4,1.5,50.4,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33320,10,5.9,58.7,1.7,50.4,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
33330,9.9,5.8,58.6,1.5,50.2,50.6,50.7,50.8,49.5,43.6,11,15.8,0
33340,9.9,5.8,58.3,1.7,50.2,50.6,50.7,50.8,49.5,43.6,11,15.8,0
33350,9.9,5.8,58.5,1.5,50.4,50.6,50.7,50.8,49.5,43.6,11,15.8,0
33360,9.9,5.8,58.6,1.7,50.4,50.6,50.7,50.8,49.6,43.6,11,15.7,0
33370,9.9,5.8,58.7,1.5,50.2,50.6,50.7,50.8,49.6,43.6,11.1,15.8,0
33380,9.9,5.8,58.7,1.7,50.2,50.6,50.6,50.8,49.6,43.6,11,15.8,0
33390,10.1,6,58.8,1.5,50.4,50.6,50.7,50.8,49.6,43.6,11,15.8,0
33400,10.2,6,58.7,1.7,50.2,50.6,50.6,50.8,49.6,43.6,11,15.8,0
33410,10.2,6.1,58.9,1.5,50.1,50.6,50.7,50.8,49.5,43.6,11,15.8,0
33420,10.4,6.3,58.8,1.7,50,50.6,50.6,50.8,49.5,43.6,11,15.7,0
33430,10.4,6.3,58.9,1.5,49.9,50.6,50.7,50.8,49.5,43.6,11.1,15.8,0
33440,10.6,6.5,58.9,1.7,49.9,50.6,50.6,50.7,49.5,43.6,11,15.8,0
33450,10.7,6.5,58.6,1.5,49.9,50.6,50.7,50.7,49.6,43.6,11,15.8,0
33460,10.8,6.6,58.6,1.7,50,50.5,50.6,50.7,49.5,43.6,11,15.7,0
33470,10.7,6.5,58.6,1.6,49.9,50.6,50.7,50.7,49.5,43.6,11,15.8,0
33480,10.7,6.5,58.4,1.8,49.9,50.6,50.7,50.7,49.5,43.6,11,15.8,0
33490,10.7,6.5,58.3,1.5,49.9,50.5,50.7,50.7,49.6,43.6,11,15.8,0
33500,10.6,6.4,58.2,1.7,50,50.5,50.7,50.7,49.6,43.6,11.1,15.8,0
33510,10.6,6.4,58.2,1.5,50,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33520,10.6,6.4,57.9,1.7,50,50.6,50.7,50.8,49.5,43.6,11.1,15.8,0
33530,10.6,6.3,57.7,1.5,49.9,50.5,50.7,50.7,49.5,43.6,11,15.8,0
33540,10.5,6.3,57.7,1.7,50,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33550,10.5,6.3,57.8,1.5,50,50.5,50.6,50.8,49.5,43.6,11,15.8,0
33560,10.4,6.2,57.8,1.7,50.1,50.5,50.6,50.8,49.5,43.6,11,15.8,0
33570,10.4,6.1,57.6,1.5,50.3,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33580,10.3,6.1,57.4,1.7,50.3,50.6,50.6,50.8,49.5,43.6,11.1,15.8,0
33590,10.4,6.1,57.3,1.5,50.3,50.6,50.7,50.7,49.5,43.6,11.1,15.8,0
33600,10.3,6,57.3,1.8,50.4,50.6,50.6,50.7,49.6,43.6,11,15.8,0
33610,10.2,6,57.5,1.5,50,50.6,50.6,50.7,49.5,43.6,11,15.8,0
33620,10.3,6.1,57.5,1.8,50.2,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33630,10.3,6.1,57.4,1.5,50.3,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33640,10.3,6.1,57.5,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33650,10.2,6,57.4,1.5,50.1,50.6,50.6,50.7,49.5,43.6,11,15.8,0
33660,10.1,5.9,57.3,1.7,50.1,50.6,50.6,50.7,49.5,43.6,11,15.8,0
33670,10.1,5.9,57.7,1.5,49.9,50.6,50.6,50.7,49.5,43.6,11.1,15.8,0
33680,10.2,5.9,57.5,1.7,50,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
33690,10.1,5.9,57.7,1.6,50.1,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33700,10,5.8,57.9,1.7,50.1,50.5,50.6,50.7,49.5,43.5,11,15.8,0
33710,10,5.8,57.7,1.5,50.1,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33720,10.1,5.9,57.7,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
33730,10,5.9,57.9,1.5,50.3,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33740,9.9,5.8,57.9,1.7,50.1,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33750,10,5.8,57.8,1.5,50.4,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33760,10,5.8,57.9,1.7,50.3,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33770,9.9,5.8,58,1.5,50.1,50.6,50.6,50.7,49.5,43.6,11.1,15.8,0
33780,10,5.8,58,1.7,50.1,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
33790,10,5.9,58.2,1.5,50,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33800,10,5.8,58.2,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33810,9.9,5.8,58.3,1.5,50.1,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
33820,9.9,5.8,58.2,1.7,50.1,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33830,10,5.8,58.1,1.5,50.1,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
33840,10.1,6,58.4,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
33850,10.1,6,58.4,1.5,50,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33860,10.1,6,58.1,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33870,10.3,6.1,58.3,1.5,50.3,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33880,10.5,6.3,58.4,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33890,10.6,6.4,58.4,1.5,50.2,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
33900,10.7,6.5,58.4,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33910,10.8,6.5,58.3,1.5,50.2,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33920,10.7,6.5,58.2,1.7,50.2,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33930,10.6,6.4,58.3,1.5,50.4,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33940,10.6,6.4,57.8,1.7,50.4,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
33950,10.6,6.4,57.9,1.5,50.4,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33960,10.7,6.4,57.8,1.7,50.1,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33970,10.5,6.3,57.7,1.5,49.9,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
33980,10.5,6.3,57.7,1.7,50,50.5,50.6,50.7,49.5,43.6,11,15.8,0
33990,10.4,6.2,57.5,1.6,50,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
34000,10.4,6.2,57.6,1.7,49.8,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
34010,10.5,6.2,57.7,1.5,50,50.5,50.6,50.7,49.5,43.6,11,15.8,0
34020,10.4,6.1,57.3,1.7,50,50.5,50.6,50.7,49.5,43.5,11,15.8,0
34030,10.4,6.1,57.5,1.5,50.1,50.5,50.6,50.7,49.4,43.6,11,15.8,0
34040,10.3,6,57.5,1.7,50,50.5,50.6,50.7,49.4,43.6,11,15.8,0
34050,10.3,6,57.1,1.5,50.1,50.5,50.6,50.7,49.5,43.6,11,15.8,0
34060,10.2,6,57.2,1.7,49.9,50.5,50.6,50.7,49.5,43.6,11,15.8,0
34070,10.2,5.9,57.2,1.5,49.9,50.5,50.6,50.7,49.4,43.6,11,15.8,0
34080,10.2,6,57.6,1.7,50,50.5,50.6,50.7,49.4,43.6,11,15.8,0
34090,10.2,6,57.4,1.5,50,50.5,50.6,50.7,49.4,43.6,11,15.8,0
34100,10.2,5.9,57.4,1.8,49.9,50.5,50.6,50.7,49.5,43.5,11,15.8,0
34110,10.1,5.9,57.4,1.5,49.8,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
34120,10.1,5.9,57.6,1.7,49.8,50.5,50.6,50.7,49.4,43.6,11,15.8,0
34130,10.1,5.9,57.7,1.5,49.8,50.5,50.6,50.7,49.5,43.6,11.1,15.8,0
34140,10,5.8,57.5,1.7,49.8,50.5,50.6,50.7,49.5,43.6,11,15.8,0
34150,10.1,5.9,57.9,1.6,50,50.5,50.6,50.7,49.4,43.5,11,15.8,0
34160,10.1,5.9,57.8,1.7,50.1,50.5,50.6,50.7,49.5,43.6,11,15.8,0
34170,10,5.8,57.7,1.6,50.2,50.5,50.6,50.7,49.5,43.5,11,15.8,0
34180,10,5.8,57.7,1.7,50.1,50.5,50.6,50.7,49.5,43.5,11,15.8,0
34190,10.1,5.9,57.9,1.6,50.2,50.5,50.6,50.7,49.4,43.6,11,15.8,0
34200,10,5.9,58,1.7,50.1,50.5,50.6,50.7,49.4,43.6,11,15.8,0
34210,10,5.8,58,1.6,50.1,50.5,50.6,50.6,49.5,43.6,11,15.8,0
34220,10,5.8,58,1.7,50,50.5,50.6,50.7,49.4,43.6,11,15.7,0
34230,9.9,5.8,58.2,1.6,50.2,50.5,50.6,50.7,49.4,43.6,11,15.7,0
34240,10,5.8,58.1,1.7,50.3,50.5,50.6,50.7,49.4,43.6,11.1,15.8,0
34250,9.9,5.8,58.4,1.6,50.3,50.5,50.6,50.7,49.4,43.6,11,15.7,0
34260,9.9,5.8,58.2,1.7,50.1,50.5,50.6,50.7,49.4,43.6,11.1,15.8,0
34270,9.9,5.8,58.1,1.6,50.1,50.5,50.6,50.7,49.4,43.6,11,15.7,0
34280,9.9,5.8,58.4,1.7,50.2,50.5,50.6,50.7,49.4,43.5,11,15.7,0
34290,10,5.9,58.5,1.6,50.2,50.5,50.6,50.7,49.4,43.6,11,15.7,0
34300,10.1,6,58.5,1.7,50.2,50.5,50.6,50.7,49.4,43.6,11,15.7,0
34310,10.3,6.1,58.5,1.6,50.2,50.5,50.6,50.7,49.4,43.6,11,15.7,0
34320,10.3,6.1,58.3,1.7,50.1,50.5,50.6,50.7,49.4,43.5,11,15.7,0
34330,10.5,6.3,58.4,1.6,50.1,50.5,50.6,50.7,49.4,43.5,11,15.7,0
34340,10.7,6.5,58.5,1.7,50,50.5,50.6,50.7,49.4,43.6,11,15.7,0
34350,10.7,6.5,58.4,1.6,50,50.5,50.6,50.7,49.4,43.6,11,15.7,0
34360,10.7,6.5,58.3,1.7,49.8,50.5,50.6,50.6,49.4,43.5,11,15.7,0
34370,10.7,6.5,58.3,1.6,49.8,50.5,50.6,50.6,49.4,43.5,11,15.7,0
34380,10.7,6.5,58.3,1.7,49.8,50.5,50.6,50.6,49.4,43.5,11,15.7,0
34390,10.6,6.4,58.2,1.6,49.8,50.5,50.6,50.6,49.4,43.5,11,15.7,0
34400,10.6,6.4,58.1,1.7,50,50.5,50.6,50.6,49.4,43.6,11,15.7,0
34410,10.6,6.4,58.1,1.6,50.1,50.5,50.6,50.6,49.4,43.6,11,15.7,0
34420,10.6,6.4,58.1,1.7,50.2,50.5,50.6,50.6,49.4,43.6,11,15.7,0
34430,10.6,6.3,57.8,1.6,50.1,50.5,50.6,50.6,49.4,43.6,11,15.7,0
34440,10.6,6.3,57.7,1.7,50,50.5,50.6,50.6,49.4,43.6,11,15.7,0
34450,10.5,6.3,57.7,1.6,50,50.5,50.6,50.6,49.4,43.5,11,15.7,0
34460,10.4,6.2,57.6,1.7,49.8,50.5,50.6,50.6,49.4,43.5,11,15.7,0
34470,10.3,6.1,57.8,1.6,49.7,50.5,50.6,50.6,49.4,43.5,11,15.7,0
34480,10.3,6.1,57.7,1.7,49.7,50.5,50.6,50.6,49.4,43.5,11,15.7,0
34490,10.2,6,57.5,1.6,49.6,50.5,50.6,50.6,49.4,43.6,11,15.7,0
34500,10.3,6,57.6,1.7,49.7,50.5,50.6,50.6,49.4,43.6,11,15.7,0
34510,10.3,6,57.4,1.6,49.7,50.5,50.6,50.6,49.4,43.6,11,15.7,0
34520,10.3,6.1,57.6,1.7,49.8,50.5,50.6,50.6,49.4,43.5,11,15.7,0
34530,10.2,6,57.6,1.7,49.8,50.5,50.6,50.6,49.4,43.5,11,15.7,0
34540,10.2,5.9,57.5,1.7,49.8,50.5,50.5,50.6,49.4,43.5,11,15.7,0
34550,10.1,5.9,57.5,1.6,50,50.5,50.5,50.6,49.4,43.5,11,15.7,0
34560,10.1,5.9,57.6,1.7,50.1,50.5,50.5,50.6,49.4,43.5,11,15.7,0
34570,10.1,5.9,57.5,1.6,50.1,50.5,50.5,50.6,49.4,43.5,11,15.7,0
34580,10.1,5.9,57.8,1.7,50,50.5,50.6,50.7,49.4,43.6,11,15.7,0
34590,10.1,5.9,57.5,1.6,50.1,50.5,50.5,50.6,49.4,43.5,11,15.7,0
34600,10,5.8,57.8,1.7,50.3,50.5,50.5,50.6,49.4,43.6,11,15.7,0
34610,10,5.8,57.7,1.6,50.3,50.5,50.5,50.6,49.4,43.6,11,15.7,0
34620,10,5.9,57.9,1.5,50.3,50.5,50.5,50.6,49.4,43.6,11,15.7,0
34630,10.1,5.9,57.9,1.6,50.3,50.5,50.5,50.6,49.4,43.6,11,15.7,0
34640,9.9,5.8,57.8,1.7,50.2,50.5,50.6,50.6,49.4,43.6,11,15.7,0
34650,10,5.8,57.9,1.6,50.1,50.5,50.6,50.6,49.4,43.5,11,15.7,0
34660,10,5.8,57.8,1.6,50.1,50.5,50.5,50.6,49.4,43.5,11,15.7,0
34670,10,5.8,58.2,1.6,49.9,50.5,50.5,50.6,49.4,43.5,11,15.7,0
34680,10,5.8,58,1.7,49.8,50.5,50.5,50.6,49.4,43.5,11,15.7,0
34690,10,5.9,58.1,1.6,49.9,50.4,50.5,50.6,49.4,43.5,11,15.7,0
34700,10,5.8,58.1,1.7,49.9,50.4,50.5,50.6,49.4,43.5,11,15.7,0
34710,10,5.8,58.4,1.6,50.1,50.4,50.5,50.6,49.4,43.6,11,15.7,0
34720,10,5.8,58.3,1.6,50.1,50.4,50.5,50.6,49.4,43.6,11,15.7,0
34730,10,5.9,58.2,1.6,50.1,50.5,50.5,50.6,49.4,43.6,11,15.7,0
34740,10,5.9,58.5,1.7,50.2,50.5,50.5,50.6,49.4,43.5,11,15.6,0
34750,10.2,6.1,58.4,1.6,50.1,50.5,50.5,50.6,49.3,43.5,11,15.6,0
34760,10.3,6.2,58.7,1.6,50.1,50.4,50.5,50.6,49.4,43.5,11,15.7,0
34770,10.4,6.2,58.4,1.6,49.9,50.4,50.5,50.6,49.4,43.5,11,15.7,0
34780,10.6,6.4,58.5,1.6,49.8,50.5,50.5,50.6,49.4,43.5,11,15.7,0
34790,10.7,6.5,58.7,1.7,50.1,50.5,50.5,50.6,49.4,43.5,11,15.7,0
34800,10.7,6.5,58.5,1.6,50,50.5,50.5,50.6,49.3,43.6,11,15.7,0
34810,10.8,6.6,58.3,1.7,49.9,50.4,50.5,50.6,49.4,43.6,11,15.7,0
34820,10.7,6.5,58.3,1.6,49.8,50.5,50.5,50.6,49.4,43.5,11,15.7,0
34830,10.7,6.5,58.4,1.7,49.9,50.4,50.5,50.6,49.4,43.5,11,15.7,0
34840,10.7,6.5,58.1,1.6,50.1,50.5,50.5,50.6,49.4,43.6,11,15.7,0
34850,10.6,6.4,58.1,1.7,50.1,50.4,50.5,50.6,49.4,43.5,11,15.7,0
34860,10.6,6.3,57.9,1.6,50.3,50.4,50.5,50.6,49.3,43.5,11,15.7,0
34870,10.6,6.4,57.9,1.8,50.2,50.4,50.5,50.6,49.3,43.5,11,15.7,0
34880,10.5,6.3,57.8,1.6,50.3,50.5,50.5,50.6,49.3,43.5,11,15.7,0
34890,10.5,6.2,57.7,1.7,50.3,50.4,50.5,50.6,49.4,43.5,11,15.7,0
34900,10.5,6.2,57.4,1.6,50.4,50.5,50.5,50.6,49.3,43.5,11,15.7,0
34910,10.3,6.1,57.4,1.7,50.3,50.5,50.5,50.6,49.3,43.5,11,15.7,0
34920,10.4,6.1,57.6,1.6,50.2,50.5,50.5,50.6,49.3,43.5,11,15.7,0
34930,10.4,6.1,57.3,1.7,50.2,50.4,50.5,50.6,49.3,43.5,11,15.7,0
34940,10.3,6.1,57.4,1.6,50.2,50.4,50.5,50.6,49.3,43.6,11,15.7,0
34950,10.3,6,57.3,1.7,50.2,50.4,50.5,50.6,49.3,43.5,11,15.6,0
34960,10.2,6,57.6,1.5,50.2,50.4,50.5,50.6,49.3,43.5,11,15.7,0
34970,10.2,6,57.6,1.7,50.2,50.4,50.5,50.6,49.3,43.5,11,15.7,0
34980,10.2,6,57.6,1.6,50.2,50.4,50.5,50.6,49.3,43.5,11,15.7,0
34990,10.1,5.9,57.5,1.8,50.1,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35000,10.1,5.9,57.5,1.6,50.1,50.5,50.5,50.6,49.3,43.6,11,15.7,0
35010,10.1,5.9,57.6,1.7,50.1,50.5,50.5,50.6,49.4,43.5,11,15.7,0
35020,10.1,5.8,57.4,1.5,50.1,50.5,50.5,50.6,49.3,43.5,11,15.7,0
35030,10.1,5.9,57.6,1.7,50,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35040,10.1,5.9,57.7,1.6,49.9,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35050,10,5.8,57.6,1.7,50,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35060,10.2,6,57.6,1.6,50.1,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35070,10.1,5.9,57.9,1.7,50,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35080,10.1,6,58.1,1.6,49.9,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35090,9.9,5.8,58,1.7,50,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35100,9.9,5.7,57.9,1.6,50.1,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35110,10,5.8,58,1.7,50.2,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35120,10,5.8,58.1,1.6,50.3,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35130,9.9,5.8,58.2,1.7,50.3,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35140,9.9,5.8,58.1,1.5,50.2,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35150,10,5.8,58.2,1.7,50.3,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35160,10,5.8,58.3,1.5,50.2,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35170,10,5.9,58.4,1.7,50.1,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35180,10.1,6,58.5,1.5,50.1,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35190,10.2,6.1,58.5,1.7,50.1,50.4,50.5,50.5,49.3,43.5,11,15.6,0
35200,10.5,6.3,58.4,1.5,49.8,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35210,10.5,6.3,58.6,1.7,49.8,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35220,10.6,6.4,58.3,1.5,49.9,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35230,10.7,6.5,58.4,1.7,49.9,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35240,10.8,6.5,58.4,1.5,50.1,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35250,10.7,6.5,58.1,1.7,50.1,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35260,10.6,6.4,58.4,1.5,50,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35270,10.6,6.4,58.2,1.7,50,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35280,10.7,6.4,57.8,1.4,50,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35290,10.8,6.5,57.8,1.7,50.1,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35300,10.7,6.5,57.7,1.5,50.2,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35310,10.6,6.3,57.5,1.7,50.1,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35320,10.5,6.2,57.3,1.6,50.2,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35330,10.6,6.3,57.4,1.7,49.9,50.4,50.5,50.5,49.3,43.5,11,15.7,0
35340,10.6,6.3,57,1.5,49.9,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35350,10.5,6.2,57.3,1.7,50.1,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35360,10.5,6.2,57,1.5,49.8,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35370,10.5,6.2,57.2,1.7,49.8,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35380,10.2,5.9,56.9,1.5,49.8,50.4,50.5,50.5,49.3,43.5,11,15.7,0
35390,10.3,6,57.1,1.7,50,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35400,10.2,6,57.2,1.5,49.9,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35410,10.2,5.9,57.1,1.7,49.9,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35420,10.2,5.9,57,1.6,49.8,50.4,50.5,50.5,49.3,43.5,11,15.7,0
35430,10.2,5.9,57.3,1.7,49.8,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35440,10.2,6,57.3,1.6,49.9,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35450,10.1,5.8,57.2,1.7,49.9,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35460,10.1,5.9,57.5,1.6,49.9,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35470,10.1,5.9,57.5,1.7,50,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35480,10,5.8,57.5,1.5,50.1,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35490,10,5.8,57.6,1.7,49.8,50.4,50.5,50.6,49.3,43.5,11,15.6,0
35500,10.1,5.9,58,1.5,49.8,50.4,50.5,50.5,49.3,43.5,11,15.7,0
35510,10.1,5.9,57.9,1.7,49.9,50.4,50.5,50.6,49.3,43.5,11,15.7,0
35520,10,5.8,58,1.5,50,50.4,50.5,50.5,49.3,43.5,11,15.7,0
35530,10,5.8,57.7,1.7,50,50.4,50.5,50.5,49.3,43.5,11,15.7,0
35540,10,5.9,58.2,1.5,49.9,50.4,50.5,50.5,49.3,43.5,11,15.7,0
35550,10,5.8,58,1.7,49.9,50.4,50.4,50.6,49.3,43.5,11,15.7,0
35560,9.9,5.8,58.1,1.6,49.9,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35570,9.9,5.8,58.3,1.7,50,50.4,50.5,50.6,49.2,43.5,11,15.7,0
35580,10,5.9,58.4,1.5,49.8,50.4,50.5,50.5,49.3,43.5,11,15.7,0
35590,10,5.8,58.5,1.7,49.8,50.4,50.4,50.5,49.3,43.5,11,15.7,0
35600,10,5.9,58.1,1.5,49.7,50.4,50.4,50.5,49.2,43.5,11,15.6,0
35610,10.1,5.9,58.6,1.7,49.7,50.4,50.5,50.5,49.3,43.5,11,15.7,0
35620,10.1,6,58.5,1.5,49.7,50.4,50.5,50.5,49.3,43.5,11,15.7,0
35630,10.1,6,58.7,1.7,49.7,50.4,50.5,50.5,49.3,43.5,11,15.7,0
35640,10.2,6,58.5,1.5,49.7,50.4,50.4,50.5,49.2,43.5,11,15.6,0
35650,10.3,6.1,58.6,1.7,49.7,50.4,50.4,50.5,49.2,43.5,11,15.7,0
35660,10.4,6.3,58.6,1.6,49.8,50.3,50.5,50.5,49.2,43.5,11,15.7,0
35670,10.5,6.4,58.7,1.7,50,50.3,50.5,50.5,49.2,43.5,11,15.7,0
35680,10.6,6.5,58.6,1.6,49.9,50.3,50.5,50.5,49.2,43.5,11,15.7,0
35690,10.7,6.5,58.5,1.7,49.9,50.4,50.4,50.5,49.2,43.5,11,15.7,0
35700,10.7,6.6,58.8,1.5,49.8,50.4,50.4,50.5,49.2,43.5,11,15.7,0
35710,10.7,6.5,58.6,1.7,49.8,50.4,50.4,50.5,49.2,43.5,11,15.7,0
35720,10.6,6.4,58.4,1.5,49.7,50.4,50.4,50.5,49.2,43.5,11,15.7,0
35730,10.6,6.4,58.4,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35740,10.7,6.5,58.4,1.5,50,50.4,50.4,50.5,49.2,43.5,11,15.7,0
35750,10.7,6.5,58.2,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35760,10.6,6.4,58.2,1.5,49.7,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35770,10.5,6.3,58,1.7,49.8,50.4,50.4,50.5,49.2,43.5,11,15.7,0
35780,10.4,6.2,57.8,1.5,49.9,50.4,50.4,50.5,49.3,43.5,11,15.7,0
35790,10.4,6.2,58,1.7,50,50.4,50.4,50.5,49.3,43.5,11,15.7,0
35800,10.3,6.1,57.5,1.5,49.9,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35810,10.3,6.1,57.7,1.7,50,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35820,10.4,6.1,57.7,1.5,49.8,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35830,10.2,6,57.7,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35840,10.3,6.1,57.8,1.5,50,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35850,10.2,6,57.8,1.7,50,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35860,10.2,6,57.8,1.6,50,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35870,10.1,5.9,57.9,1.7,49.9,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35880,10.2,6,58,1.5,49.9,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35890,10.1,5.9,57.8,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35900,10.2,6,57.8,1.6,49.8,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35910,10.1,5.9,58.1,1.7,49.9,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35920,10.1,5.9,57.9,1.5,49.9,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35930,10,5.9,58.2,1.7,50,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35940,10,5.9,58.3,1.6,49.9,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35950,9.9,5.7,58.2,1.7,50,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35960,9.9,5.8,58,1.5,49.9,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35970,10,5.9,58.3,1.7,50,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35980,10,5.8,58.2,1.6,50,50.3,50.4,50.5,49.2,43.5,11,15.7,0
35990,10,5.8,58.2,1.7,50.1,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36000,10,5.9,58.6,1.5,50.1,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36010,10,5.9,58.6,1.7,50.1,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36020,9.9,5.8,58.7,1.5,50.1,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36030,9.9,5.8,58.7,1.7,49.9,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36040,9.9,5.8,58.7,1.6,49.8,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36050,10,5.9,58.8,1.7,49.7,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36060,10,5.9,58.7,1.5,49.8,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36070,10.2,6.1,58.9,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36080,10.2,6.1,58.7,1.5,49.7,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36090,10.4,6.3,58.8,1.7,49.7,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36100,10.5,6.3,58.9,1.6,49.7,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36110,10.6,6.5,58.8,1.7,49.7,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36120,10.7,6.5,58.6,1.5,49.8,50.3,50.4,50.5,49.2,43.5,11,15.6,0
36130,10.7,6.5,58.5,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36140,10.7,6.5,58.6,1.6,49.8,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36150,10.6,6.4,58.3,1.7,49.9,50.3,50.4,50.4,49.2,43.5,11,15.7,0
36160,10.7,6.4,58.2,1.5,49.9,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36170,10.7,6.4,58.2,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36180,10.7,6.5,58.2,1.6,49.9,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36190,10.6,6.4,58.1,1.7,50,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36200,10.6,6.3,57.7,1.5,50.1,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36210,10.6,6.3,57.8,1.7,50.1,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36220,10.5,6.2,57.8,1.5,50.1,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36230,10.3,6.1,57.7,1.7,50.1,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36240,10.4,6.1,57.7,1.5,49.9,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36250,10.4,6.1,57.7,1.7,49.8,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36260,10.4,6.1,57.6,1.5,50,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36270,10.3,6.1,57.7,1.7,50.2,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36280,10.3,6,57.5,1.5,50.2,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36290,10.2,6,57.5,1.7,50.1,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36300,10.1,5.9,57.5,1.5,50.1,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36310,10.2,6,57.8,1.7,50.2,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36320,10.1,5.9,57.7,1.5,50.2,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36330,10.1,5.9,57.7,1.7,50.2,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36340,10.2,6,57.7,1.5,50.3,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36350,10.1,5.9,57.6,1.7,50.1,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36360,10.2,6,57.7,1.5,50.1,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36370,10.2,6,57.7,1.7,50.2,50.3,50.4,50.4,49.2,43.5,11,15.7,0
36380,10.1,5.9,57.8,1.5,50.2,50.3,50.4,50.5,49.2,43.5,11,15.7,0
36390,10,5.9,57.8,1.7,50.1,50.3,50.4,50.4,49.2,43.5,11,15.7,0
36400,10.1,5.9,57.9,1.5,50.1,50.3,50.4,50.4,49.2,43.5,11,15.7,0
36410,9.9,5.7,57.8,1.7,50.2,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36420,9.9,5.7,57.8,1.5,50.2,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36430,9.9,5.7,57.8,1.7,50,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36440,9.9,5.8,57.9,1.5,50,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36450,10,5.8,58.1,1.7,50.1,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36460,9.9,5.7,57.9,1.5,49.9,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36470,9.9,5.8,58.3,1.7,49.8,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36480,10,5.8,58,1.5,49.9,50.2,50.4,50.5,49.1,43.5,11,15.7,0
36490,10,5.9,58,1.7,50,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36500,10.1,6,58.4,1.5,49.8,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36510,10.2,6,58.4,1.7,49.8,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36520,10.2,6.1,58.3,1.5,49.8,50.2,50.4,50.5,49.1,43.5,11,15.7,0
36530,10.4,6.2,58.3,1.7,50,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36540,10.5,6.3,58.5,1.5,50,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36550,10.6,6.4,58.3,1.7,49.9,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36560,10.7,6.5,58.6,1.5,50,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36570,10.7,6.5,58.1,1.7,50,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36580,10.6,6.4,58.1,1.5,49.9,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36590,10.7,6.5,58.4,1.7,49.9,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36600,10.6,6.3,58,1.6,49.7,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36610,10.7,6.5,58.2,1.7,49.7,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36620,10.6,6.4,57.9,1.5,49.8,50.3,50.4,50.5,49.1,43.5,11,15.7,0
36630,10.5,6.3,57.8,1.7,50.1,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36640,10.5,6.2,57.6,1.5,50.1,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36650,10.4,6.2,57.9,1.7,50.1,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36660,10.4,6.2,57.8,1.5,50.1,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36670,10.5,6.2,57.8,1.7,50,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36680,10.3,6.1,57.8,1.5,50,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36690,10.4,6.2,57.5,1.7,49.9,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36700,10.4,6.2,57.7,1.6,49.9,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36710,10.3,6.1,57.7,1.7,49.9,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36720,10.3,6.1,57.5,1.6,49.9,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36730,10.3,6,57.5,1.7,50.1,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36740,10.3,6.1,57.4,1.5,50.2,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36750,10.3,6,57.4,1.7,50.2,50.3,50.4,50.4,49.1,43.5,11,15.7,0
36760,10.1,5.9,57.4,1.6,50.2,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36770,10.2,5.9,57.4,1.7,50.2,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36780,10.1,5.9,57.5,1.5,50,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36790,10,5.8,57.6,1.7,49.9,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36800,10,5.8,57.6,1.5,50,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36810,10,5.8,57.6,1.7,50,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36820,10.1,5.9,57.7,1.5,50,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36830,10.1,5.9,57.8,1.7,49.9,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36840,10,5.8,57.8,1.5,50,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36850,9.9,5.7,57.6,1.7,49.9,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36860,9.9,5.8,57.7,1.6,49.9,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36870,10,5.9,58,1.7,49.8,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36880,10,5.8,58.1,1.6,49.8,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36890,9.9,5.7,58.1,1.7,49.9,50.2,50.3,50.4,49.1,43.5,11,15.7,0
36900,9.9,5.7,58.2,1.6,49.8,50.2,50.3,50.4,49.1,43.5,11,15.7,0
36910,9.8,5.7,58.1,1.7,49.8,50.2,50.3,50.4,49.1,43.5,11,15.7,0
36920,9.9,5.8,58.1,1.6,49.8,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36930,9.9,5.8,58.3,1.7,49.9,50.2,50.3,50.4,49.1,43.5,11,15.7,0
36940,9.9,5.8,58.3,1.6,50.2,50.3,50.3,50.4,49,43.5,11,15.7,0
36950,10.1,5.9,58.5,1.7,50.3,50.3,50.3,50.4,49,43.5,11,15.7,0
36960,10.1,6,58.5,1.6,50.3,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36970,10.2,6,58.4,1.7,50.2,50.2,50.3,50.4,49.1,43.5,11,15.7,0
36980,10.3,6.1,58.3,1.5,50.1,50.3,50.3,50.4,49.1,43.5,11,15.7,0
36990,10.5,6.3,58.5,1.7,50,50.3,50.3,50.4,49.1,43.5,11,15.7,0
37000,10.6,6.4,58.7,1.5,50.1,50.3,50.3,50.4,49.1,43.5,11,15.7,0
37010,10.6,6.5,58.4,1.7,49.8,50.2,50.3,50.4,49.1,43.5,11,15.7,0
37020,10.7,6.5,58.5,1.6,49.7,50.2,50.3,50.4,49.1,43.5,11,15.7,0
37030,10.7,6.5,58.5,1.7,49.9,50.2,50.3,50.4,49.1,43.5,11,15.7,0
37040,10.7,6.5,58.2,1.5,49.9,50.2,50.3,50.4,49.1,43.5,11,15.7,0
37050,10.6,6.4,58.3,1.7,49.8,50.2,50.3,50.4,49.1,43.5,11,15.7,0
37060,10.6,6.4,58.2,1.5,49.8,50.2,50.3,50.4,49.1,43.5,11,15.7,0
37070,10.5,6.3,58.1,1.7,49.9,50.2,50.3,50.4,49.1,43.5,11,15.7,0
37080,10.5,6.3,57.8,1.5,49.6,50.2,50.3,50.4,49.1,43.5,11,15.7,0
37090,10.5,6.3,57.9,1.7,49.4,50.2,50.3,50.4,49.1,43.5,11,15.7,0
37100,10.5,6.3,58,1.5,49.6,50.2,50.3,50.4,49,43.5,11,15.7,0
37110,10.5,6.2,57.5,1.7,49.9,50.2,50.3,50.4,49.1,43.5,11,15.7,0
37120,10.5,6.3,57.6,1.5,49.9,50.2,50.3,50.4,49,43.5,11,15.7,0
37130,10.4,6.1,57.6,1.7,49.8,50.3,50.3,50.4,49,43.5,11,15.7,0
37140,10.4,6.1,57.4,1.5,49.9,50.3,50.3,50.4,49,43.5,11,15.7,0
37150,10.3,6.1,57.5,1.7,49.9,50.2,50.3,50.4,49,43.5,11,15.7,0
37160,10.3,6,57.3,1.6,49.9,50.2,50.3,50.4,49,43.5,11,15.7,0
37170,10.3,6,57.5,1.7,49.9,50.2,50.3,50.4,49,43.5,11,15.7,0
37180,10.4,6.1,57.4,1.6,49.9,50.2,50.3,50.4,49,43.5,11,15.7,0
37190,10.2,6,57.3,1.7,50,50.2,50.3,50.4,49.1,43.5,11,15.7,0
37200,10.4,6.1,57.1,1.6,50,50.2,50.3,50.4,49,43.5,11,15.7,0
37210,10.4,6.2,57.3,1.7,49.9,50.2,50.3,50.4,49,43.5,11,15.7,0
37220,10.4,6.1,57.2,1.5,49.8,50.2,50.3,50.4,49,43.5,11,15.7,0
37230,10.3,6,57.1,1.7,49.6,50.2,50.3,50.4,49,43.5,11,15.7,0
37240,10.3,6,57.1,1.5,49.5,50.2,50.3,50.4,49,43.5,11,15.7,0
37250,10.3,6,57,1.7,49.6,50.2,50.3,50.4,49,43.5,11,15.7,0
37260,10.3,6,57.1,1.6,49.5,50.2,50.3,50.4,49,43.5,11,15.7,0
37270,10.2,5.9,57.1,1.7,49.4,50.2,50.3,50.4,49,43.5,11,15.7,0
37280,10,5.8,57.2,1.5,49.4,50.2,50.3,50.4,49,43.5,11,15.7,0
37290,10.1,5.9,57.4,1.7,49.5,50.2,50.3,50.4,49,43.5,11,15.7,0
37300,10.1,5.9,57.2,1.5,49.6,50.2,50.3,50.4,49,43.5,11,15.7,0
37310,10.1,5.8,57.3,1.7,49.5,50.2,50.3,50.4,49,43.5,11,15.7,0
37320,10,5.8,57.4,1.5,49.5,50.2,50.3,50.3,49,43.5,11,15.7,0
37330,10,5.8,57.5,1.7,49.5,50.2,50.3,50.3,49,43.5,11,15.7,0
37340,9.9,5.8,57.6,1.5,49.5,50.1,50.3,50.3,49,43.5,11,15.7,0
37350,10,5.8,57.6,1.7,49.6,50.2,50.3,50.4,49,43.5,11,15.7,0
37360,10,5.8,57.8,1.5,49.5,50.2,50.3,50.4,49,43.5,11,15.7,0
37370,9.9,5.8,57.9,1.7,49.5,50.2,50.3,50.4,49,43.5,11,15.7,0
37380,10,5.8,58.1,1.5,49.7,50.2,50.3,50.4,49,43.5,11,15.7,0
37390,9.9,5.8,58.1,1.7,49.7,50.2,50.3,50.4,49,43.5,11,15.7,0
37400,9.9,5.8,58,1.5,49.7,50.2,50.3,50.4,49,43.5,11,15.7,0
37410,10,5.8,58.2,1.8,49.7,50.2,50.3,50.4,49,43.5,11,15.7,0
37420,10,5.8,58.2,1.5,49.6,50.2,50.3,50.4,49,43.5,11,15.7,0
37430,9.8,5.7,58.3,1.7,49.7,50.2,50.3,50.4,49,43.5,11,15.7,0
37440,9.9,5.8,58.3,1.5,49.7,50.2,50.3,50.4,49,43.5,11,15.7,0
37450,10,5.9,58.5,1.7,49.5,50.2,50.3,50.4,49,43.5,11,15.7,0
37460,10.1,6,58.3,1.6,49.7,50.2,50.3,50.4,49,43.5,11,15.7,0
37470,10.2,6,58.2,1.7,49.7,50.2,50.3,50.4,49,43.5,11,15.7,0
37480,10.2,6.1,58.7,1.5,49.6,50.2,50.3,50.4,49,43.5,11,15.7,0
37490,10.5,6.3,58.3,1.7,49.5,50.2,50.3,50.4,49,43.5,11,15.7,0
37500,10.6,6.4,58.6,1.5,49.4,50.2,50.3,50.3,49,43.5,11,15.7,0
37510,10.6,6.5,58.5,1.7,49.5,50.2,50.3,50.3,49,43.5,11,15.7,0
37520,10.7,6.5,58.3,1.5,49.7,50.2,50.3,50.3,49,43.5,11,15.7,0
37530,10.7,6.5,58.6,1.7,49.7,50.2,50.3,50.4,49,43.5,11,15.7,0
37540,10.7,6.5,58.4,1.5,49.7,50.2,50.3,50.4,49,43.5,11,15.8,0
37550,10.7,6.5,58.3,1.7,49.8,50.2,50.3,50.3,49,43.5,11,15.7,0
37560,10.6,6.4,58.4,1.5,49.8,50.2,50.3,50.3,49,43.5,11,15.7,0
37570,10.6,6.4,58.1,1.7,49.8,50.2,50.3,50.3,49,43.5,11,15.8,0
37580,10.5,6.3,57.9,1.6,49.8,50.2,50.3,50.3,49,43.5,11,15.7,0
37590,10.6,6.4,58,1.7,49.8,50.2,50.3,50.3,49,43.5,11,15.7,0
37600,10.5,6.3,58.1,1.5,49.8,50.2,50.3,50.4,49,43.5,11,15.7,0
